datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1223848800000,2008,10,2008,1,2,7,0.118,0.0442,0.0736,4570.19,27.69,27.69,27.2,1,1,1,194.7,192.3,196.6,121.7,119.3,73,73,73,0,-1.421e-14,1.421e-14,0.375,0.371,0.38,121.7,119.3,123.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.091,0.0926,0.00609,0.00589,0.00626,0.00024,0.00023,0.00024,0.205,0.2,0.208,0.008,0.0078,0.0081,25.38,25.38,25.39,0.926,0.924,0.927,0.97,0.97,0.97,0.898,0.897,0.9,28.04,27.44,28.55,27.2,26.62,27.69,0,0,0,0,0,0,0.151,0,0.0444,0.37,0.62,0.38,38.7
1224453600000,2008,10,2008,1,3,7,0.117,0.0442,0.0731,4536.5,27.69,27.69,27,1,1,1,193.8,191.2,196.6,120.8,118.2,73,73,73,-6.09e-15,-1.421e-14,1.421e-14,0.377,0.371,0.382,120.8,118.2,123.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0906,0.0926,0.00602,0.00579,0.00626,0.00024,0.00023,0.00024,0.203,0.198,0.208,0.0079,0.0078,0.0081,25.38,25.38,25.39,0.925,0.924,0.927,0.97,0.97,0.97,0.898,0.896,0.9,27.84,27.17,28.55,27,26.35,27.69,0,0,0,0,0,0,0.15,0,0.0439,0.38,0.62,0.38,38.8
1225058400000,2008,10,2008,1,4,7,0.112,0.0431,0.0689,4253.21,26.07,26.07,25.32,1,1,1,185.2,181.6,189.5,113.9,109.4,71.29,67,73,-4.06e-15,-1.421e-14,0,0.385,0.364,0.4,113.9,109.4,117.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0876,0.0901,0.00543,0.00505,0.0057,0.00021,0.0002,0.00022,0.191,0.183,0.196,0.0075,0.0072,0.0076,25.38,25.37,25.38,0.921,0.917,0.923,0.97,0.97,0.97,0.893,0.89,0.895,26.1,24.98,26.88,25.32,24.23,26.07,0,0,0,0,0,0,0.141,0,0.0431,0.38,0.62,0.38,38
1225663200000,2008,11,2008,2,5,7,0.123,0.0405,0.0826,5160.55,32.84,32.84,30.72,1,1,1,203.6,190.3,212.8,136.6,123.3,67,67,67,0,0,0,0.33,0.315,0.352,136.6,123.3,145.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0961,0.0914,0.0993,0.00736,0.00623,0.00814,0.00029,0.00024,0.00032,0.23,0.207,0.247,0.009,0.0081,0.0097,25.33,25.28,25.38,0.933,0.927,0.937,0.97,0.97,0.97,0.905,0.899,0.909,31.67,28.46,33.86,30.72,27.61,32.84,0,0,0,0,0,0,0.171,0,0.0404,0.33,0.67,0.33,42
1226268000000,2008,11,2008,2,6,7,0.133,0.054,0.079,4908.1,33.28,33.28,29.21,1,1,1,219.9,214.7,223.2,130.6,125.5,89.29,67,93,-2.03e-15,-1.421e-14,1.421e-14,0.406,0.312,0.426,130.6,125.5,147.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0967,0.0954,0.1,0.00685,0.00642,0.0083,0.00027,0.00025,0.00033,0.222,0.214,0.25,0.0087,0.0084,0.0098,25.26,25.24,25.28,0.931,0.929,0.938,0.97,0.97,0.97,0.903,0.901,0.91,30.12,28.9,34.31,29.21,28.03,33.28,0,0,0,0,0,0,0.162,0,0.054,0.41,0.59,0.41,36.9
1226872800000,2008,11,2008,2,7,7,0.137,0.0495,0.0874,5454.98,38.1,38.1,32.47,1,1,1,226.3,218.2,235.2,144.5,125.2,81.86,67,93,4.06e-15,0,1.421e-14,0.363,0.285,0.426,144.5,125.2,168.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.0953,0.107,0.00803,0.0064,0.01,0.00032,0.00025,0.0004,0.246,0.213,0.287,0.0097,0.0084,0.011,25.2,25.1,25.28,0.936,0.929,0.945,0.971,0.97,0.974,0.909,0.901,0.92,33.43,28.83,39.11,32.47,27.97,38.1,0,0,0,0,0,0,0.18,0,0.0496,0.36,0.64,0.36,39.8
1227477600000,2008,11,2008,2,8,7,0.146,0.0405,0.105,6657.35,41.27,41.27,39.63,1,1,1,241.4,237.1,248.1,174.4,170.1,67,67,67,0,0,0,0.278,0.27,0.283,174.4,170.1,181.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.108,0.112,0.0106,0.0102,0.0111,0.00042,0.0004,0.00044,0.298,0.29,0.31,0.012,0.011,0.012,25.05,25,25.09,0.947,0.945,0.949,0.977,0.975,0.98,0.925,0.922,0.93,40.55,39.56,42.11,39.63,38.57,41.27,0,0,0,0,0,0,0.22,0,0.041,0.28,0.72,0.28,45.6
1228082400000,2008,12,2008,3,9,7,0.151,0.0466,0.105,6583.79,39.38,39.38,39.19,1,1,1,250,248.6,250.8,173,171.6,77,77,77,0,0,0,0.308,0.307,0.31,173,171.6,173.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.11,0.11,0.111,0.0105,0.0103,0.0105,0.00041,0.00041,0.00042,0.297,0.294,0.298,0.012,0.012,0.012,25,25,25.01,0.946,0.946,0.946,0.976,0.976,0.977,0.924,0.923,0.924,40.14,39.81,40.32,39.19,38.84,39.38,0,0,0,0,0,0,0.218,0,0.046,0.31,0.7,0.3,43.6
1228687200000,2008,12,2008,3,10,7,0.161,0.0403,0.121,7549.93,48.2,48.2,44.94,1,1,1,266.7,253,282,200,176,66.71,59,77,-8.12e-15,-2.842e-14,0,0.252,0.209,0.304,200,176,223,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.111,0.126,0.0127,0.0107,0.0147,0.00051,0.00042,0.00058,0.344,0.302,0.384,0.014,0.012,0.015,24.89,24.79,24.99,0.954,0.947,0.959,0.98,0.978,0.98,0.934,0.926,0.94,46.55,40.84,51.97,44.94,39.93,48.2,0,0,0,0,0,0,0.25,0,0.04,0.25,0.75,0.25,46.9
1229292000000,2008,12,2008,3,11,7,0.185,0.0357,0.149,9053,58.83,58.83,53.89,2,2,2,305.2,286.6,327.6,246.2,227.6,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.194,0.18,0.206,246.2,227.6,268.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.134,0.128,0.142,0.0184,0.0151,0.0258,0.00074,0.0006,0.001,0.261,0.239,0.292,0.01,0.0095,0.012,24.81,24.67,24.91,0.928,0.922,0.933,0.97,0.97,0.97,0.9,0.895,0.905,27.78,25.64,30.33,26.94,24.87,29.42,0,0,0,0,0,0,0.299,0,0.036,0.19,0.81,0.19,48.9
1229896800000,2008,12,2008,3,12,7,0.214,0.0357,0.178,10835.5,68.67,68.67,64.5,2,2,2,353.8,334.5,373.3,294.8,275.5,59,59,59,0,0,0,0.167,0.158,0.176,294.8,275.5,314.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.151,0.144,0.158,0.0381,0.029,0.0473,0.0015,0.0012,0.0019,0.331,0.302,0.36,0.013,0.012,0.015,24.5,24.37,24.63,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,33.25,31.09,35.4,32.25,30.16,34.34,0,0,0,0,0,0,0.358,0,0.036,0.17,0.83,0.17,50.6
1230501600000,2008,12,2008,3,13,7,0.248,0.0467,0.202,12194,76.42,76.42,72.58,2,2,2,410.8,378.5,442.5,333.5,319.5,77.29,59,91,0,0,0,0.187,0.147,0.221,333.5,319.5,351.5,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.167,0.16,0.175,0.0564,0.0498,0.0649,0.0023,0.002,0.0027,0.391,0.368,0.419,0.016,0.015,0.017,24.16,23.99,24.34,0.946,0.943,0.949,0.971,0.97,0.974,0.918,0.915,0.924,37.36,35.92,39.22,36.29,34.84,38.21,0,0,0,0,0,0,0.403,0,0.046,0.19,0.81,0.19,49.2
1231106400000,2009,1,2008,4,14,7,0.297,0.055,0.242,14592.4,94.41,94.41,86.86,2,2,2,491,451.5,528,400,360.5,91,91,91,0,-5.684e-14,5.684e-14,0.186,0.172,0.202,400,360.5,437.1,990,990,990,965.8,965.6,966,24.2,24,24.4,0.192,0.178,0.205,0.0878,0.0692,0.105,0.0036,0.0028,0.0044,0.492,0.433,0.548,0.02,0.018,0.023,23.7,23.48,23.94,0.954,0.95,0.957,0.979,0.976,0.98,0.935,0.927,0.938,44.34,40.19,48.17,43.43,39.24,47.21,0,0,0,0,0,0,0.483,0,0.055,0.19,0.81,0.19,49.1
1231711200000,2009,1,2008,4,15,7,0.341,0.055,0.286,16548.1,104.8,104.8,98.5,3,2,2.2857142857142856,563.8,536.5,592.9,472.8,445.5,91,91,91,-8.12e-15,-5.684e-14,5.684e-14,0.162,0.153,0.17,472.8,445.5,501.9,990,990,990,966.1,966,966.3,23.9,23.7,24,0.221,0.208,0.236,0.122,0.109,0.136,0.0051,0.0046,0.0057,0.572,0.527,0.62,0.024,0.022,0.026,23.29,23.19,23.43,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.39,35.41,52.43,44.3,34.35,48.2,0,0,0,0,0,0,0.547,0,0.055,0.16,0.84,0.16,48.5
1232316000000,2009,1,2008,4,16,7,0.374,0.055,0.319,18457.5,113.5,113.5,109.9,3,3,3,618.5,600.2,636.3,527.5,509.2,91,91,91,0,0,0,0.147,0.143,0.152,527.5,509.2,545.3,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.251,0.24,0.261,0.153,0.141,0.165,0.0065,0.006,0.007,0.584,0.553,0.614,0.025,0.023,0.026,23.04,22.94,23.15,0.949,0.947,0.95,0.971,0.97,0.974,0.922,0.919,0.925,37.7,36.49,38.87,36.62,35.4,37.84,0,0,0,0,0,0,0.61,0,0.055,0.15,0.85,0.15,49.4
1232920800000,2009,1,2008,4,17,7,0.398,0.0562,0.342,19744.9,120.5,120.5,117.5,3,3,3,658.1,642.1,678.7,565.1,551.1,93,91,105,0,0,0,0.141,0.136,0.155,565.1,551.1,579.2,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.272,0.264,0.28,0.179,0.169,0.188,0.0076,0.0072,0.008,0.648,0.624,0.671,0.028,0.027,0.029,22.82,22.72,22.91,0.952,0.951,0.953,0.976,0.974,0.978,0.929,0.926,0.932,40.13,39.24,41.05,39.18,38.23,40.15,0,0,0,0,0,0,0.653,0,0.056,0.14,0.86,0.14,49.6
1233525600000,2009,2,2008,5,18,7,0.441,0.0635,0.378,21600.3,136.8,136.8,128.6,3,3,3,729.7,688.3,776,624.7,583.3,105,105,105,0,0,0,0.144,0.135,0.153,624.7,583.3,671,990,990,990,966.8,966.7,967,23.2,23,23.3,0.308,0.285,0.335,0.218,0.191,0.249,0.0094,0.0082,0.011,0.75,0.68,0.828,0.032,0.029,0.036,22.43,22.17,22.67,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,43.74,41.2,46.54,42.86,40.31,45.6,0,0,0,0,0,0,0.714,0,0.063,0.14,0.86,0.14,49
1234130400000,2009,2,2008,5,19,7,0.531,0.0635,0.468,25475.6,168.8,168.8,151.6,4,3,3.4285714285714284,878.5,791.1,976.6,773.5,686.1,105,105,105,0,0,0,0.12,0.108,0.133,773.5,686.1,871.6,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.41,0.343,0.496,0.31,0.259,0.361,0.014,0.011,0.016,0.97,0.854,1.09,0.043,0.037,0.049,21.62,21.1,22.08,0.956,0.953,0.957,0.979,0.977,0.98,0.936,0.931,0.938,46.22,40.3,51.96,44.72,39.36,48.2,0,0,0,0,0,0,0.842,0,0.063,0.12,0.88,0.12,48
1234735200000,2009,2,2008,5,20,7,0.671,0.069,0.602,31247,192.8,192.8,186,4,4,4,1109,1014,1201,994.8,908.6,114.1,105,137,3.248e-14,0,1.137e-13,0.103,0.0921,0.117,994.8,908.6,1064,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.627,0.53,0.727,0.455,0.379,0.568,0.021,0.017,0.026,1.36,1.16,1.59,0.062,0.052,0.074,20.4,19.88,20.9,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.5,44.49,49.53,46.5,43.6,48.2,0,0,0,0,0,0,1.03,0,0.069,0.1,0.9,0.1,46.6
1235340000000,2009,2,2008,5,21,7,0.79,0.0868,0.664,32378.1,192.8,192.8,192.7,4,4,4,1306,1227,1387,1163,1090,143.6,137,183,64.34,0,123,0.11,0.101,0.132,1099,1090,1100,990,990,990,968.9,968.6,969.1,21.1,20.9,21.4,0.807,0.764,0.84,0.645,0.626,0.648,0.031,0.029,0.031,1.75,1.69,1.79,0.083,0.079,0.086,19.39,19.09,19.7,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.78,49.05,50.35,48.18,48.07,48.2,0,0,0,0,0,0,1.07,0,0.126,0.11,0.84,0.16,41
1235944800000,2009,3,2008,6,22,7,0.882,0.111,0.665,31849.4,191.7,191.7,189.6,4,4,4,1459,1403,1522,1276,1220,183,183,183,175.5,119.8,239.1,0.126,0.12,0.13,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.871,0.847,0.899,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.85,0.088,0.086,0.09,18.83,18.6,19.03,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.36,47.75,48.9,47.39,46.79,47.92,0,0,0,0,0,0,1.05,0,0.217,0.13,0.75,0.25,36.1
1236549600000,2009,3,2008,6,23,7,1.01,0.111,0.665,30629.2,186.2,186.2,182.3,4,4,4,1663,1551,1804,1480,1368,183,183,183,379.6,267.9,520.8,0.11,0.101,0.118,1100,1100,1100,990,990,990,970,969.6,970.5,20,19.5,20.4,0.914,0.904,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.096,18.13,17.66,18.5,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.51,45.25,47.49,45.58,44.35,46.54,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.3
1237154400000,2009,3,2008,6,24,7,1.28,0.111,0.665,28173.8,175.1,175.1,167.7,4,4,4,2123,1869,2385,1940,1686,183,183,183,840.1,586.3,1102,0.0868,0.0767,0.0979,1100,1100,1100,990,990,990,971.4,970.7,972,18.6,18,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.75,16.1,17.45,0.947,0.945,0.949,0.98,0.978,0.98,0.928,0.925,0.93,42.8,41.04,44.68,41.93,40.15,43.78,0,0,0,0,0,0,0.932,0,0.615,0.087,0.52,0.48,22
1237759200000,2009,3,2008,6,25,7,1.67,0.111,0.665,25208.4,158.2,158.2,150,4,4,4,2765,2472,3057,2582,2289,183,183,183,1482,1189,1774,0.0665,0.0599,0.074,1100,1100,1100,990,990,990,972.9,972.2,973.7,17.1,16.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.04,1.87,1.87,1.87,0.11,0.11,0.11,15.18,14.48,15.89,0.941,0.938,0.945,0.973,0.97,0.977,0.916,0.91,0.923,38.55,36.61,40.47,37.51,35.51,39.54,0,0,0,0,0,0,0.834,0,1.005,0.066,0.4,0.6,15.1
1238364000000,2009,3,2008,6,26,7,2.03,0.125,0.665,22674.8,139.8,139.8,135,4,4,4,3356,3143,3544,3149,2960,207.3,183,217,2049,1860,2227,0.0617,0.0567,0.0658,1100,1100,1100,990,990,990,974.3,973.9,974.7,15.7,15.3,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.81,13.41,14.27,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.904,0.909,34.79,33.69,36.04,33.74,32.68,34.96,0,0,0,0,0,0,0.75,0,1.365,0.062,0.33,0.67,11.2
1238968800000,2009,4,2008,7,27,7,2.23,0.145,0.665,21452.5,129.5,129.5,127.7,4,4,4,3679,3599,3715,3440,3382,239.3,217,295,2340,2282,2394,0.065,0.0585,0.0795,1100,1100,1100,990,990,990,975,974.8,975.1,15,14.9,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.12,13.05,13.29,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,32.91,32.71,33.37,31.92,31.72,32.37,0,0,0,0,0,0,0.709,0,1.565,0.065,0.3,0.7,9.62
1239573600000,2009,4,2008,7,28,7,2.2,0.178,0.665,21625.1,130.5,130.5,128.7,4,4,4,3634,3552,3698,3339,3257,295,295,295,2239,2157,2303,0.0812,0.0798,0.083,1100,1100,1100,990,990,990,974.9,974.7,975,15.1,15,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.22,13.09,13.39,0.93,0.93,0.931,0.97,0.97,0.97,0.902,0.902,0.903,33.18,32.8,33.64,32.18,31.82,32.63,0,0,0,0,0,0,0.715,0,1.535,0.081,0.3,0.7,9.83
1240178400000,2009,4,2008,7,29,7,2.06,0.178,0.665,22504.8,136.5,136.5,134,4,4,4,3400,3287,3514,3105,2992,295,295,295,2005,1892,2119,0.0868,0.0839,0.0897,1100,1100,1100,990,990,990,974.4,974.2,974.7,15.6,15.3,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.72,13.48,13.96,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,34.53,33.87,35.18,33.49,32.85,34.13,0,0,0,0,0,0,0.744,0,1.395,0.086,0.32,0.68,10.9
1240783200000,2009,4,2008,7,30,7,1.84,0.185,0.665,23912.7,147.2,147.2,142.3,4,4,4,3049,2867,3233,2743,2546,306.1,295,321,1643,1446,1838,0.101,0.0912,0.112,1100,1100,1100,990,990,990,973.6,973.2,974.1,16.4,15.9,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.5,14.07,14.93,0.938,0.935,0.941,0.97,0.97,0.971,0.91,0.907,0.914,36.67,35.5,37.88,35.58,34.43,36.8,0,0,0,0,0,0,0.791,0,1.175,0.1,0.36,0.64,13
1241388000000,2009,5,2008,8,31,7,1.61,0.194,0.665,25720.5,157.3,157.3,153.1,4,4,4,2654,2503,2807,2333,2182,321,321,321,1233,1082,1386,0.121,0.114,0.128,1100,1100,1100,990,990,990,972.7,972.3,973,17.3,17,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.45,15.08,15.81,0.943,0.941,0.944,0.974,0.972,0.977,0.919,0.915,0.922,39.28,38.28,40.27,38.27,37.22,39.33,0,0,0,0,0,0,0.851,0,0.945,0.12,0.41,0.59,16
1241992800000,2009,5,2008,8,32,7,1.39,0.167,0.665,27360,167.3,167.3,162.9,4,4,4,2300,2133,2453,2024,1857,276,276,276,924.2,756.5,1077,0.12,0.113,0.129,1100,1100,1100,990,990,990,971.8,971.4,972.2,18.2,17.8,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.3,15.93,16.71,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.59,40.59,42.67,40.71,39.67,41.82,0,0,0,0,0,0,0.905,0,0.725,0.12,0.48,0.52,19.7
1242597600000,2009,5,2008,8,33,7,1.15,0.167,0.665,29211.2,178.8,178.8,173.9,4,4,4,1909,1763,2071,1633,1487,276,276,276,533.2,386.9,695,0.145,0.133,0.157,1100,1100,1100,990,990,990,970.8,970.3,971.3,19.2,18.7,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.33,16.85,17.79,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.36,43.07,45.62,43.47,42.21,44.7,0,0,0,0,0,0,0.966,0,0.485,0.15,0.58,0.42,25.4
1243202400000,2009,5,2008,8,34,7,0.968,0.167,0.665,31004.3,188.6,188.6,184.5,4,4,4,1600,1490,1719,1324,1214,276,276,276,223.9,114.2,342.9,0.173,0.161,0.185,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.902,0.865,0.922,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.81,1.87,0.092,0.088,0.094,18.34,17.94,18.73,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.08,46.01,48.11,46.14,45.09,47.15,0,0,0,0,0,0,1.03,0,0.303,0.17,0.69,0.31,32
1243807200000,2009,6,2008,9,35,7,0.81,0.127,0.65,31914,192.8,192.8,190,4,4,4,1340,1204,1456,1130,994.2,210,210,210,55.8,0,145.6,0.157,0.144,0.174,1074,994.2,1100,990,990,990,969,968.5,969.3,21,20.7,21.5,0.797,0.656,0.872,0.591,0.42,0.648,0.028,0.02,0.031,1.68,1.35,1.82,0.08,0.063,0.088,19.35,18.84,20.1,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.53,46.81,49.46,47.49,45.87,48.2,0,0,0,0,0,0,1.06,0,0.16,0.16,0.8,0.2,39.4
1244412000000,2009,6,2008,9,36,7,0.65,0.127,0.523,27443.5,178.5,178.5,163.4,4,3,3.857142857142857,1075,993.7,1168,865.4,783.7,210,210,210,-3.248e-14,-1.137e-13,0,0.196,0.18,0.211,865.4,783.7,957.6,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.518,0.443,0.603,0.358,0.318,0.402,0.016,0.014,0.019,1.12,1.01,1.27,0.051,0.046,0.059,20.74,20.3,21.08,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,43.82,39.63,51.64,42.56,38.65,48.2,0,0,0,0,0,0,0.908,0,0.127,0.2,0.8,0.2,42.2
1245016800000,2009,6,2008,9,37,7,0.554,0.123,0.431,23588.5,144.6,144.6,140.4,3,3,3,916.2,868.1,971.7,713.2,672.8,203,161,210,0,0,0,0.221,0.185,0.238,713.2,672.8,761.7,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.38,0.353,0.423,0.277,0.25,0.308,0.012,0.011,0.014,0.92,0.848,1.01,0.041,0.038,0.046,21.52,21.2,21.73,0.957,0.957,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.97,45.7,50.49,46.8,44.78,48.2,0,0,0,0,0,0,0.78,0,0.123,0.22,0.78,0.22,42.6
1245621600000,2009,6,2008,9,38,7,0.494,0.0974,0.397,22289.2,138.9,138.9,132.7,3,3,3,816.8,786.6,853.8,655.8,625.6,161,161,161,0,0,0,0.198,0.189,0.205,655.8,625.6,692.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.336,0.318,0.357,0.239,0.219,0.264,0.01,0.0095,0.012,0.812,0.761,0.875,0.036,0.033,0.039,22.02,21.81,22.19,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.13,43.35,47.26,44.22,42.49,46.31,0,0,0,0,0,0,0.737,0,0.097,0.2,0.8,0.2,45.1
1246226400000,2009,6,2008,9,39,7,0.455,0.108,0.347,19659.6,126.2,126.2,117,3,3,3,752,718.6,779.7,573.2,532.6,178.9,161,186,0,0,0,0.238,0.206,0.259,573.2,532.6,618.7,990,990,990,966.9,966.8,967,23.1,23,23.2,0.291,0.268,0.315,0.184,0.157,0.214,0.008,0.0068,0.0093,0.675,0.607,0.75,0.029,0.026,0.033,22.42,22.23,22.62,0.952,0.949,0.955,0.975,0.97,0.98,0.929,0.921,0.936,39.98,37.39,42.94,39.01,36.28,42.08,0,0,0,0,0,0,0.65,0,0.108,0.24,0.76,0.24,43.2
1246831200000,2009,7,2008,10,40,7,0.409,0.112,0.297,16796,106.7,106.7,99.98,3,2,2.4285714285714284,677.1,647.8,707.4,491.1,461.8,186,186,186,-2.436e-14,-5.684e-14,0,0.275,0.263,0.287,491.1,461.8,521.4,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.245,0.228,0.262,0.132,0.117,0.149,0.0056,0.005,0.0064,0.601,0.553,0.649,0.026,0.024,0.028,22.79,22.68,22.91,0.953,0.946,0.957,0.976,0.97,0.98,0.93,0.918,0.938,44.55,35.31,52.3,42.51,34.25,48.2,0,0,0,0,0,0,0.555,0,0.112,0.27,0.73,0.27,41.1
1247436000000,2009,7,2008,10,41,7,0.371,0.112,0.258,15230.3,95.61,95.61,90.66,2,2,2,612.8,587.9,638.2,426.8,401.9,186,186,186,-1.624e-14,-5.684e-14,5.684e-14,0.304,0.291,0.316,426.8,401.9,452.2,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.211,0.202,0.223,0.1,0.0887,0.112,0.0042,0.0037,0.0048,0.542,0.504,0.583,0.023,0.021,0.025,23.11,22.96,23.25,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.25,43.76,48.78,45.33,42.88,47.81,0,0,0,0,0,0,0.504,0,0.113,0.3,0.7,0.3,41.1
1248040800000,2009,7,2008,10,42,7,0.338,0.134,0.204,12025.7,84.39,84.39,71.58,2,2,2,559.2,537.9,581.1,338,310.9,221.1,186,227,1.624e-14,-5.684e-14,5.684e-14,0.396,0.32,0.422,338,310.9,395.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.183,0.173,0.199,0.0586,0.0457,0.0855,0.0025,0.0019,0.0036,0.412,0.372,0.494,0.017,0.015,0.021,23.47,23.29,23.61,0.947,0.943,0.954,0.972,0.97,0.98,0.92,0.914,0.935,36.83,33.93,43.06,35.79,32.91,42.2,0,0,0,0,0,0,0.398,0,0.134,0.4,0.6,0.4,35.6
1248645600000,2009,7,2008,10,43,7,0.31,0.13,0.18,10633.4,67.34,67.34,63.29,2,2,2,512.7,491.7,532.1,298,280,214.7,184,227,8.12e-15,0,5.684e-14,0.418,0.368,0.448,298,280,315.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.168,0.163,0.172,0.0397,0.0312,0.048,0.0016,0.0013,0.002,0.351,0.325,0.375,0.015,0.013,0.016,23.74,23.64,23.82,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,32.63,30.6,34.71,31.65,29.68,33.67,0,0,0,0,0,0,0.352,0,0.13,0.42,0.58,0.42,34.3
1249250400000,2009,8,2008,11,44,7,0.281,0.111,0.169,10049.4,64.27,64.27,59.82,2,2,2,463.9,444.4,484.9,279.9,260.4,184,184,184,0,0,0,0.397,0.379,0.414,279.9,260.4,300.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.152,0.167,0.0311,0.0219,0.041,0.0013,0.0009,0.0017,0.322,0.293,0.353,0.013,0.012,0.015,23.99,23.86,24.11,0.937,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.913,30.83,28.7,33.13,29.91,27.83,32.14,0,0,0,0,0,0,0.332,0,0.112,0.4,0.6,0.4,35.8
1249855200000,2009,8,2008,11,45,7,0.255,0.111,0.143,8496.75,54.33,54.33,50.58,2,1,1.5714285714285714,421.1,405.3,438.1,237.1,221.3,184,184,184,0,-2.842e-14,2.842e-14,0.437,0.42,0.454,237.1,221.3,254.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.139,0.15,0.0161,0.0146,0.0189,0.00066,0.00059,0.00077,0.328,0.262,0.413,0.013,0.011,0.017,24.18,24.12,24.25,0.941,0.925,0.958,0.974,0.97,0.98,0.917,0.898,0.939,37.44,26,52.44,35.62,25.22,48.2,0,0,0,0,0,0,0.281,0,0.112,0.44,0.56,0.44,33.3
1250460000000,2009,8,2008,11,46,7,0.233,0.104,0.13,7938.33,48.2,48.2,47.25,1,1,1,386.1,373.3,400.1,214.5,201.6,171.6,155,184,-1.218e-14,-2.842e-14,0,0.444,0.407,0.477,214.5,201.6,225.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.135,0.132,0.137,0.014,0.0129,0.015,0.00057,0.00052,0.00061,0.381,0.359,0.399,0.015,0.015,0.016,24.29,24.21,24.35,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.9,45.91,51.61,47.25,44.99,48.2,0,0,0,0,0,0,0.263,0,0.103,0.45,0.56,0.44,34.1
1251064800000,2009,8,2008,11,47,7,0.216,0.0937,0.122,7615.29,48.03,48.03,45.33,1,1,1,357,345.1,369.2,202,190.1,155,155,155,0,-2.842e-14,2.842e-14,0.434,0.42,0.449,202,190.1,214.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.124,0.133,0.0129,0.0119,0.014,0.00052,0.00048,0.00056,0.356,0.335,0.378,0.014,0.013,0.015,24.46,24.38,24.54,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.25,43.56,49.01,45.33,42.68,48.03,0,0,0,0,0,0,0.252,0,0.094,0.43,0.56,0.44,35.3
1251669600000,2009,8,2008,11,48,7,0.199,0.0746,0.125,7772.28,48.2,48.2,46.26,1,1,1,329.3,317,341.6,206,186.6,123.3,118,155,0,-2.842e-14,2.842e-14,0.374,0.349,0.454,206,186.6,220,990,990,990,965,965,965.1,25,24.9,25,0.126,0.123,0.131,0.0133,0.0116,0.0145,0.00053,0.00047,0.00058,0.36,0.329,0.385,0.014,0.013,0.015,24.59,24.53,24.67,0.956,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,47.47,42.73,50.7,46.26,41.88,48.2,0,0,0,0,0,0,0.257,0,0.074,0.37,0.63,0.37,39.1
1252274400000,2009,9,2008,12,49,7,0.183,0.0714,0.111,6996.97,44.08,44.08,41.65,1,1,1,302.3,292.6,312.9,184.3,174.6,118,118,118,0,-2.842e-14,2.842e-14,0.39,0.377,0.403,184.3,174.6,194.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.115,0.122,0.0114,0.0106,0.0123,0.00046,0.00042,0.00049,0.321,0.304,0.34,0.013,0.012,0.014,24.77,24.7,24.83,0.95,0.947,0.953,0.979,0.977,0.98,0.93,0.925,0.934,42.53,40.26,44.98,41.65,39.32,44.08,0,0,0,0,0,0,0.231,0,0.072,0.39,0.61,0.39,38.2
1252879200000,2009,9,2008,12,50,7,0.17,0.0714,0.0985,6120.95,38.57,38.57,36.43,1,1,1,280.8,272.7,289.6,162.8,154.7,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.42,0.407,0.433,162.8,154.7,171.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.114,0.00959,0.0089,0.0103,0.00038,0.00035,0.00041,0.283,0.268,0.298,0.011,0.011,0.012,24.89,24.84,24.94,0.943,0.941,0.946,0.972,0.97,0.975,0.916,0.912,0.922,37.5,35.59,39.55,36.43,34.52,38.57,0,0,0,0,0,0,0.202,0,0.0715,0.42,0.58,0.42,36
1253484000000,2009,9,2008,12,51,7,0.159,0.0714,0.0876,5421.4,33.96,33.96,32.27,1,1,1,262.8,255.4,270.2,144.8,137.4,118,118,118,0,-2.842e-14,2.842e-14,0.449,0.437,0.462,144.8,137.4,152.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.102,0.107,0.00806,0.00743,0.00869,0.00032,0.00029,0.00034,0.25,0.237,0.264,0.0099,0.0094,0.01,25,24.96,25.04,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.27,31.52,35.01,32.27,30.58,33.96,0,0,0,0,0,0,0.179,0,0.0714,0.45,0.55,0.45,34.1
1254088800000,2009,9,2008,12,52,7,0.151,0.0641,0.0873,5411.29,34.5,34.5,32.21,1,1,1,250.3,247.5,253,144.3,132.2,106,97,118,0,0,0,0.423,0.386,0.472,144.3,132.2,154.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.0998,0.106,0.00801,0.00699,0.00885,0.00032,0.00028,0.00035,0.248,0.228,0.265,0.0098,0.009,0.01,25.05,25.03,25.07,0.937,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,33.21,30.3,35.56,32.21,29.39,34.5,0,0,0,0,0,0,0.179,0,0.0637,0.42,0.58,0.42,35.8
1254693600000,2009,10,2009,1,1,7,0.145,0.0587,0.086,5343,33.01,33.01,31.8,1,1,1,239.2,233.6,244.5,142.2,136.6,97,97,97,0,0,0,0.406,0.397,0.415,142.2,136.6,147.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0996,0.103,0.00784,0.00736,0.00829,0.00031,0.00029,0.00033,0.244,0.234,0.253,0.0096,0.0092,0.01,25.12,25.08,25.16,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,32.79,31.46,34.03,31.8,30.51,33.01,0,0,0,0,0,0,0.177,0,0.059,0.4,0.59,0.41,36.8
1255298400000,2009,10,2009,1,2,7,0.137,0.0587,0.0786,4875.38,30.08,30.08,29.02,1,1,1,227,222.3,231.6,130,125.3,97,97,97,2.03e-15,0,1.421e-14,0.427,0.419,0.436,130,125.3,134.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0973,0.0957,0.0989,0.0068,0.0064,0.00719,0.00027,0.00025,0.00028,0.222,0.214,0.23,0.0087,0.0084,0.0091,25.22,25.18,25.25,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,29.92,28.83,31.01,29.02,27.97,30.08,0,0,0,0,0,0,0.161,0,0.0584,0.43,0.57,0.43,35.6
1255903200000,2009,10,2009,1,3,7,0.131,0.0587,0.0722,4464.19,27.52,27.52,26.57,1,1,1,216.4,211.1,220.4,119.4,114.1,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.448,0.44,0.459,119.4,114.1,123.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0936,0.0917,0.095,0.0059,0.00545,0.00624,0.00023,0.00021,0.00024,0.203,0.194,0.21,0.008,0.0076,0.0083,25.3,25.27,25.34,0.925,0.921,0.928,0.97,0.97,0.97,0.897,0.893,0.9,27.39,26.12,28.37,26.57,25.34,27.52,0,0,0,0,0,0,0.148,0,0.0588,0.45,0.55,0.45,34.1
1256508000000,2009,10,2009,1,4,7,0.124,0.0583,0.0661,3500.65,25.2,25.2,20.84,1,1,1,205.7,203.2,209.2,109.2,106.2,96.43,93,97,2.03e-15,-1.421e-14,1.421e-14,0.469,0.45,0.477,109.2,106.2,113.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0889,0.0911,0.00504,0.00478,0.0054,0.0002,0.00019,0.00021,0.185,0.18,0.192,0.0072,0.007,0.0075,25.38,25.35,25.4,0.786,0,0.92,0.831,0,0.97,0.763,0,0.893,21.48,0,25.98,20.84,0,25.2,0,1,0,0,0.143,0,0.116,0.143,0.0579,0.47,0.53,0.47,28.2
1257112800000,2009,11,2009,2,5,7,0.134,0.0562,0.0775,4808.67,30.02,30.02,28.62,1,1,1,221.2,211.7,227.3,128.2,118.7,93,93,93,2.03e-15,0,1.421e-14,0.421,0.409,0.439,128.2,118.7,134.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0963,0.0929,0.0984,0.00664,0.00584,0.00716,0.00026,0.00023,0.00028,0.218,0.202,0.229,0.0086,0.0079,0.009,25.25,25.21,25.33,0.929,0.924,0.932,0.97,0.97,0.97,0.902,0.896,0.904,29.51,27.24,30.95,28.62,26.42,30.02,0,0,0,0,0,0,0.159,0,0.0565,0.42,0.58,0.42,35.9
1257717600000,2009,11,2009,2,6,7,0.137,0.0562,0.0805,4996.87,30.27,30.27,29.74,1,1,1,226.1,224.3,228.4,133.1,131.3,93,93,93,0,0,0,0.411,0.407,0.415,133.1,131.3,135.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.098,0.0974,0.0988,0.00706,0.00691,0.00726,0.00028,0.00027,0.00029,0.227,0.224,0.231,0.0089,0.0088,0.0091,25.22,25.2,25.23,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.66,30.24,31.2,29.74,29.33,30.27,0,0,0,0,0,0,0.165,0,0.0565,0.41,0.59,0.41,36.5
1258322400000,2009,11,2009,2,7,7,0.146,0.0562,0.0901,5605.44,34.75,34.75,33.37,1,1,1,242,231.9,248.1,149,138.9,93,93,93,0,0,0,0.385,0.375,0.401,149,138.9,155.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.1,0.106,0.00841,0.00756,0.00893,0.00033,0.0003,0.00035,0.256,0.238,0.267,0.01,0.0094,0.011,25.09,25.05,25.17,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.912,34.4,32.04,35.82,33.37,31.08,34.75,0,0,0,0,0,0,0.185,0,0.0559,0.38,0.62,0.38,38.4
1258927200000,2009,11,2009,2,8,7,0.152,0.0562,0.0955,5953.49,37.6,37.6,35.44,1,1,1,251,245.9,260.1,158,152.9,93,93,93,-4.06e-15,-2.842e-14,0,0.371,0.358,0.378,158,152.9,167.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.11,0.00918,0.00874,0.00995,0.00036,0.00035,0.00039,0.272,0.263,0.288,0.011,0.01,0.011,25.03,24.97,25.06,0.942,0.94,0.944,0.971,0.97,0.973,0.914,0.912,0.919,36.51,35.31,38.64,35.44,34.25,37.6,0,0,0,0,0,0,0.197,0,0.0565,0.37,0.63,0.37,39.2
1259532000000,2009,11,2009,2,9,7,0.162,0.048,0.114,7220.43,45.67,45.67,42.98,1,1,1,268.2,262,277.3,188.9,169,79.29,77,93,4.06e-15,0,2.842e-14,0.296,0.278,0.355,188.9,169,200.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.111,0.12,0.0118,0.0101,0.0128,0.00047,0.0004,0.00051,0.326,0.291,0.346,0.013,0.012,0.014,24.9,24.85,24.96,0.951,0.945,0.955,0.979,0.974,0.98,0.931,0.921,0.936,43.89,39.09,46.6,42.98,38.08,45.67,0,0,0,0,0,0,0.239,0,0.048,0.3,0.7,0.3,44.6
1260136800000,2009,12,2009,3,10,7,0.187,0.0466,0.141,8593.56,56.2,56.2,51.15,2,1,1.5714285714285714,309.9,284.7,334.5,232.9,207.7,77,77,77,1.218e-14,-2.842e-14,2.842e-14,0.249,0.23,0.27,232.9,207.7,257.5,990,990,990,965,964.8,965.1,25,24.9,25.2,0.131,0.123,0.14,0.016,0.0134,0.0205,0.00064,0.00053,0.00082,0.31,0.246,0.388,0.012,0.0098,0.015,24.74,24.65,24.81,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.3,26.07,52.07,35.84,25.29,48.2,0,0,0,0,0,0,0.284,0,0.046,0.25,0.75,0.25,46
1260741600000,2009,12,2009,3,11,7,0.216,0.0466,0.17,10271.4,63.83,63.83,61.14,2,2,2,357.3,340.7,369.7,280.3,263.7,77,77,77,0,0,0,0.216,0.208,0.226,280.3,263.7,292.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.148,0.142,0.153,0.0313,0.0235,0.0372,0.0013,0.00094,0.0015,0.311,0.286,0.33,0.013,0.012,0.013,24.5,24.42,24.61,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.91,31.51,29.67,32.9,30.57,28.78,31.92,0,0,0,0,0,0,0.34,0,0.046,0.22,0.79,0.21,47.6
1261346400000,2009,12,2009,3,12,7,0.24,0.0466,0.193,11682.5,72.63,72.63,69.54,2,2,2,396.5,377.1,411,319.5,300.1,77,77,77,0,0,0,0.194,0.187,0.204,319.5,300.1,334,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.162,0.155,0.167,0.0498,0.0407,0.0567,0.002,0.0016,0.0023,0.37,0.341,0.392,0.015,0.014,0.016,24.25,24.16,24.37,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,35.84,33.73,37.42,34.77,32.71,36.32,0,0,0,0,0,0,0.386,0,0.047,0.19,0.8,0.2,48.7
1261951200000,2009,12,2009,3,13,7,0.267,0.0502,0.216,13104.5,81.16,81.16,78,2,2,2,440.9,416.8,463.2,357.9,339.8,83,77,91,0,0,0,0.188,0.175,0.202,357.9,339.8,372.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.176,0.169,0.182,0.0679,0.0594,0.0747,0.0028,0.0024,0.0031,0.428,0.4,0.451,0.018,0.016,0.019,23.99,23.86,24.12,0.949,0.947,0.951,0.976,0.972,0.979,0.927,0.92,0.932,39.96,38.05,41.44,39,36.98,40.58,0,0,0,0,0,0,0.433,0,0.051,0.19,0.81,0.19,49.1
1262556000000,2010,1,2009,4,14,7,0.307,0.055,0.251,15096.3,96.4,96.4,89.86,2,2,2,506.8,470.6,547.7,415.8,379.6,91,91,91,0,-5.684e-14,5.684e-14,0.18,0.166,0.193,415.8,379.6,456.7,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.197,0.185,0.212,0.0953,0.0782,0.115,0.004,0.0032,0.0048,0.516,0.462,0.577,0.021,0.019,0.024,23.6,23.36,23.82,0.956,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,45.98,42.23,50.1,44.93,41.39,48.2,0,0,0,0,0,0,0.499,0,0.056,0.18,0.82,0.18,49.2
1263160800000,2010,1,2009,4,15,7,0.371,0.0726,0.299,17247.1,113.5,113.5,102.7,3,2,2.5714285714285716,614.1,563.9,668.3,494.1,443.9,120,120,120,0,-5.684e-14,5.684e-14,0.196,0.18,0.213,494.1,443.9,548.3,990,990,990,966.4,966.1,966.6,23.6,23.4,23.9,0.237,0.21,0.267,0.135,0.109,0.167,0.0057,0.0045,0.0071,0.58,0.53,0.624,0.025,0.022,0.027,23.07,22.8,23.3,0.952,0.945,0.958,0.975,0.97,0.98,0.928,0.917,0.939,42.61,35.14,51.69,41.08,34.09,48.2,0,0,0,0,0,0,0.57,0,0.072,0.2,0.81,0.19,46.5
1263765600000,2010,1,2009,4,16,7,0.459,0.0726,0.386,21927.9,142.4,142.4,130.5,3,3,3,758.5,689.9,826.7,638.5,569.9,120,120,120,0,0,0,0.159,0.145,0.174,638.5,569.9,706.7,990,990,990,966.9,966.7,967.2,23.1,22.8,23.3,0.318,0.279,0.357,0.228,0.182,0.273,0.0099,0.0078,0.012,0.776,0.66,0.891,0.034,0.028,0.039,22.29,21.9,22.68,0.955,0.952,0.957,0.979,0.977,0.98,0.936,0.93,0.938,44.42,40.23,48.42,43.51,39.29,47.45,0,0,0,0,0,0,0.725,0,0.073,0.16,0.84,0.16,47.8
1264370400000,2010,1,2009,4,17,7,0.604,0.0726,0.532,28301.7,189.4,189.4,168.5,4,3,3.857142857142857,998.9,859.8,1137,878.9,739.8,120,120,120,-1.624e-14,-1.137e-13,1.137e-13,0.121,0.106,0.14,878.9,739.8,1017,990,990,990,967.9,967.3,968.3,22.1,21.7,22.7,0.509,0.379,0.652,0.368,0.295,0.462,0.017,0.013,0.021,1.13,0.938,1.4,0.051,0.042,0.064,21.01,20.27,21.71,0.955,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,44.92,39.28,50.24,43.84,38.28,48.2,0,0,0,0,0,0,0.936,0,0.072,0.12,0.88,0.12,46.9
1264975200000,2010,2,2009,5,18,7,0.78,0.098,0.653,32215.5,192.8,192.8,191.8,4,4,4,1290,1173,1397,1128,1011,162,162,162,48.37,0,134.6,0.126,0.116,0.138,1079,1011,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.782,0.662,0.849,0.602,0.448,0.648,0.028,0.021,0.031,1.68,1.39,1.8,0.079,0.065,0.086,19.51,19.05,20.16,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.22,47.75,50.02,47.94,46.8,48.2,0,0,0,0,0,0,1.07,0,0.127,0.13,0.84,0.16,41.3
1265580000000,2010,2,2009,5,19,7,0.917,0.098,0.665,31502.2,191.1,191.1,187.5,4,4,4,1515,1418,1629,1353,1256,162,162,162,253.5,156.2,367.1,0.107,0.0994,0.114,1100,1100,1100,990,990,990,969.5,969.2,969.9,20.5,20.1,20.8,0.888,0.858,0.909,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.092,18.63,18.24,18.97,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.83,46.81,48.74,46.88,45.88,47.76,0,0,0,0,0,0,1.04,0,0.252,0.11,0.73,0.27,34.4
1266184800000,2010,2,2009,5,20,7,1.17,0.098,0.665,29138.6,181.6,181.6,173.4,4,4,4,1933,1685,2228,1771,1523,162,162,162,670.8,423.4,965.8,0.0845,0.0727,0.0961,1100,1100,1100,990,990,990,970.8,970.1,971.6,19.2,18.4,19.9,0.923,0.913,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.86,1.87,0.098,0.093,0.1,17.29,16.48,18.06,0.949,0.946,0.951,0.98,0.98,0.98,0.93,0.927,0.932,44.25,42.05,46.33,43.36,41.21,45.4,0,0,0,0,0,0,0.964,0,0.505,0.084,0.57,0.43,24.9
1266789600000,2010,2,2009,5,21,7,1.6,0.098,0.665,25757,162.1,162.1,153.3,4,4,4,2646,2328,2967,2484,2166,162,162,162,1384,1066,1705,0.0616,0.0546,0.0696,1100,1100,1100,990,990,990,972.7,971.9,973.4,17.3,16.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.47,14.69,16.23,0.943,0.939,0.946,0.975,0.97,0.979,0.919,0.911,0.926,39.32,37.21,41.4,38.33,36.09,40.54,0,0,0,0,0,0,0.852,0,0.935,0.061,0.42,0.58,16.1
1267394400000,2010,3,2009,6,22,7,2.06,0.145,0.665,22495.5,141.5,141.5,133.9,4,4,4,3405,3077,3715,3166,2838,239,239,239,2066,1738,2376,0.0705,0.0643,0.0777,1100,1100,1100,990,990,990,974.4,973.7,975.1,15.6,14.9,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.043,1.87,1.87,1.87,0.12,0.11,0.13,13.71,13.05,14.43,0.933,0.929,0.938,0.97,0.97,0.97,0.905,0.901,0.909,34.51,32.71,36.48,33.48,31.72,35.38,0,0,0,0,0,0,0.744,0,1.395,0.07,0.32,0.68,10.9
1267999200000,2010,3,2009,6,23,7,2.59,0.145,0.665,19244.2,124,124,114.5,4,4,4,4288,3841,4727,4049,3602,239,239,239,2949,2502,3388,0.056,0.0506,0.0622,1100,1100,1100,990,990,990,976.2,975.3,977,13.8,13,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.044,0.05,1.87,1.87,1.87,0.14,0.13,0.14,11.93,11.12,12.78,0.919,0.911,0.927,0.97,0.97,0.97,0.891,0.884,0.899,29.57,27.32,31.96,28.64,26.18,31,0,0,0,0,0,0,0.636,0,1.925,0.056,0.26,0.74,7.43
1268604000000,2010,3,2009,6,24,7,3.11,0.151,0.665,15336.2,100.1,100.1,91.29,4,4,4,5147,4861,5348,4897,4622,249.9,239,315,3797,3522,3967,0.0485,0.045,0.0589,1100,1100,1100,990.02,990,990.03,977.7,977.3,978,12.3,12,12.7,0.919,0.913,0.926,0.648,0.648,0.648,0.053,0.051,0.054,1.87,1.86,1.87,0.15,0.15,0.16,10.42,10.13,10.87,0.889,0.878,0.905,0.97,0.97,0.97,0.862,0.852,0.878,24.98,23.98,26.54,22.82,21.43,25.01,0,0,0,0,0,0,0.507,0,2.445,0.049,0.21,0.79,4.93
1269208800000,2010,3,2009,6,25,7,3.29,0.191,0.665,4040.24,84.6,84.6,24.05,4,4,4,5445,5391,5467,5130,5076,315,315,315,4030,3976,4052,0.0579,0.0576,0.0584,1100,1100,1100,990.04,990.04,990.04,978.2,978.1,978.2,11.8,11.8,11.9,0.91,0.91,0.912,0.648,0.648,0.648,0.055,0.054,0.055,1.86,1.86,1.86,0.16,0.16,0.16,9.989,9.957,10.07,0.25,0,0.876,0.277,0,0.97,0.242,0,0.849,6.77,0,23.77,6.012,0,21.15,0,0,5,0,0,0.714,0.134,0.714,2.625,0.058,0.2,0.8,1.23
1269813600000,2010,3,2009,6,26,7,3.27,0.207,0.665,12174.1,85.47,85.47,72.47,4,4,4,5401,5358,5444,5058,4994,343,315,364,3958,3894,4029,0.0635,0.0579,0.0679,1100,1100,1100,990.04,990.04,990.04,978.1,978.1,978.2,11.9,11.8,12,0.912,0.91,0.913,0.648,0.648,0.648,0.054,0.054,0.055,1.86,1.86,1.86,0.16,0.16,0.16,10.05,9.991,10.11,0.751,0,0.877,0.831,0,0.97,0.728,0,0.851,20.37,0,23.93,18.12,0,21.37,0,0,1,0,0,0.143,0.403,0.143,2.605,0.063,0.2,0.8,3.72
1270418400000,2010,4,2009,7,27,7,3.23,0.22,0.665,14406.9,86.09,86.09,85.76,4,4,4,5347,5334,5372,4983,4970,364,364,364,3883,3870,3908,0.0681,0.0678,0.0682,1100,1100,1100,990.03,990.03,990.04,978,978,978.1,12,12,12,0.913,0.913,0.914,0.648,0.648,0.648,0.054,0.054,0.054,1.86,1.86,1.86,0.16,0.16,0.16,10.13,10.09,10.15,0.878,0.877,0.879,0.97,0.97,0.97,0.852,0.85,0.852,23.99,23.86,24.05,21.44,21.27,21.52,0,0,0,0,0,0,0.476,0,2.565,0.068,0.21,0.79,4.46
1271023200000,2010,4,2009,7,28,7,3.23,0.22,0.665,14404.1,86.97,86.97,85.74,4,4,4,5348,5301,5377,4984,4937,364,364,364,3884,3837,3913,0.0681,0.0677,0.0687,1100,1100,1100,990.03,990.03,990.04,978,978,978.1,12,11.9,12.1,0.913,0.912,0.915,0.648,0.648,0.648,0.054,0.054,0.054,1.86,1.86,1.86,0.16,0.15,0.16,10.13,10.09,10.19,0.878,0.876,0.88,0.97,0.97,0.97,0.852,0.85,0.854,23.98,23.84,24.21,21.43,21.24,21.74,0,0,0,0,0,0,0.476,0,2.565,0.068,0.21,0.79,4.46
1271628000000,2010,4,2009,7,29,7,3.14,0.22,0.665,15096.3,92.43,92.43,89.86,4,4,4,5193,5098,5277,4829,4734,364,364,364,3729,3634,3813,0.0701,0.069,0.0714,1100,1100,1100,990.02,990.01,990.03,977.8,977.7,977.9,12.2,12.1,12.4,0.918,0.915,0.921,0.648,0.648,0.648,0.053,0.052,0.054,1.87,1.86,1.87,0.15,0.15,0.15,10.35,10.23,10.48,0.886,0.882,0.891,0.97,0.97,0.97,0.86,0.855,0.864,24.73,24.32,25.2,22.46,21.9,23.11,0,0,0,0,0,0,0.499,0,2.475,0.07,0.21,0.79,4.81
1272232800000,2010,4,2009,7,30,7,2.99,0.216,0.665,16352.3,101.8,101.8,97.34,4,4,4,4940,4814,5065,4582,4474,357.1,340,364,3482,3374,3601,0.0723,0.07,0.0743,1100,1100,1100,990,990,990.01,977.4,977.2,977.6,12.6,12.4,12.8,0.925,0.922,0.926,0.648,0.648,0.648,0.051,0.051,0.052,1.87,1.87,1.87,0.15,0.15,0.15,10.73,10.53,10.96,0.9,0.893,0.908,0.97,0.97,0.97,0.873,0.866,0.881,26.06,25.36,26.84,24.33,23.33,25.44,0,0,0,0,0,0,0.541,0,2.325,0.072,0.22,0.78,5.47
1272837600000,2010,5,2009,8,31,7,2.78,0.206,0.665,18148.5,111.9,111.9,108,4,4,4,4599,4426,4764,4259,4086,340,340,340,3159,2986,3324,0.074,0.0714,0.0768,1100,1100,1100,990,990,990,976.8,976.5,977.1,13.2,12.9,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.05,1.87,1.87,1.87,0.14,0.14,0.15,11.35,11.05,11.67,0.913,0.91,0.917,0.97,0.97,0.97,0.886,0.883,0.889,27.96,27.13,28.84,27.01,25.89,27.98,0,0,0,0,0,0,0.6,0,2.115,0.074,0.24,0.76,6.53
1273442400000,2010,5,2009,8,32,7,2.5,0.206,0.665,19789.4,122.5,122.5,117.8,4,4,4,4131,3906,4358,3791,3566,340,340,340,2691,2466,2918,0.0824,0.078,0.087,1100,1100,1100,990,990,990,975.9,975.5,976.3,14.1,13.7,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.21,11.79,12.65,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.89,0.898,30.36,29.19,31.57,29.45,28.31,30.63,0,0,0,0,0,0,0.654,0,1.835,0.082,0.27,0.73,7.92
1274047200000,2010,5,2009,8,33,7,2.2,0.206,0.665,21632.9,133.1,133.1,128.8,4,4,4,3631,3438,3832,3291,3098,340,340,340,2191,1998,2392,0.0938,0.0887,0.0989,1100,1100,1100,990,990,990,974.9,974.5,975.3,15.1,14.7,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.23,12.8,13.64,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,33.19,32.01,34.31,32.19,31.05,33.28,0,0,0,0,0,0,0.715,0,1.535,0.094,0.3,0.7,9.83
1274652000000,2010,5,2009,8,34,7,1.91,0.206,0.665,23451.2,145.2,145.2,139.6,4,4,4,3161,2939,3375,2821,2599,340,340,340,1721,1499,1935,0.108,0.101,0.116,1100,1100,1100,990,990,990,973.9,973.4,974.4,16.1,15.6,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.24,13.77,14.76,0.936,0.934,0.94,0.97,0.97,0.97,0.908,0.906,0.912,35.97,34.67,37.4,34.9,33.63,36.29,0,0,0,0,0,0,0.776,0,1.245,0.11,0.35,0.65,12.3
1275256800000,2010,5,2009,8,35,7,1.62,0.181,0.665,25594.4,157.3,157.3,152.3,4,4,4,2681,2503,2871,2381,2210,299.7,293,340,1281,1110,1431,0.112,0.105,0.118,1100,1100,1100,990,990,990,972.7,972.3,973.2,17.3,16.8,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.38,14.92,15.81,0.943,0.941,0.944,0.974,0.971,0.977,0.918,0.914,0.922,39.1,37.85,40.27,38.09,36.77,39.33,0,0,0,0,0,0,0.846,0,0.955,0.11,0.41,0.59,15.8
1275861600000,2010,6,2009,9,36,7,1.38,0.177,0.665,27415.9,167.8,167.8,163.2,4,4,4,2287,2111,2445,1994,1818,293,293,293,894.5,717.7,1052,0.128,0.12,0.139,1100,1100,1100,990,990,990,971.8,971.4,972.2,18.2,17.8,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.33,15.95,16.76,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.67,40.64,42.81,40.8,39.73,41.96,0,0,0,0,0,0,0.907,0,0.715,0.13,0.48,0.52,19.9
1276466400000,2010,6,2009,9,37,7,1.14,0.177,0.665,29325.3,179.5,179.5,174.6,4,4,4,1888,1743,2049,1595,1450,293,293,293,495.2,349.6,656.4,0.156,0.143,0.168,1100,1100,1100,990,990,990,970.7,970.3,971.2,19.3,18.8,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.097,0.095,0.1,17.39,16.91,17.86,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.53,43.21,45.79,43.64,42.35,44.88,0,0,0,0,0,0,0.97,0,0.475,0.16,0.58,0.42,25.7
1277071200000,2010,6,2009,9,38,7,0.956,0.177,0.665,31106.7,189.2,189.2,185.2,4,4,4,1580,1471,1699,1287,1178,293,293,293,187.4,78.28,305.8,0.186,0.172,0.199,1100,1100,1100,990,990,990,969.7,969.4,970.1,20.3,19.9,20.6,0.906,0.871,0.925,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.87,0.092,0.088,0.094,18.4,18,18.79,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.23,46.18,48.25,46.29,45.26,47.29,0,0,0,0,0,0,1.03,0,0.291,0.19,0.7,0.3,32.5
1277676000000,2010,6,2009,9,39,7,0.793,0.164,0.624,31039.9,191.5,191.5,184.8,4,4,4,1312,1176,1437,1040,920,271.9,256,293,8.536,0,43.83,0.207,0.195,0.218,1031,920,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.737,0.578,0.856,0.523,0.384,0.648,0.025,0.018,0.031,1.54,1.21,1.8,0.073,0.056,0.087,19.57,18.92,20.33,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.13,43.79,48.85,46.19,42.91,47.88,0,0,0,0,0,0,1.03,0,0.169,0.21,0.79,0.21,39.1
1278280800000,2010,7,2009,10,40,7,0.636,0.155,0.481,25339.7,166.3,166.3,150.8,4,3,3.4285714285714284,1051,974.1,1140,794.8,718.1,256,256,256,0,-1.137e-13,1.137e-13,0.244,0.225,0.263,794.8,718.1,883.9,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.463,0.393,0.545,0.323,0.281,0.367,0.015,0.013,0.017,1.04,0.939,1.15,0.048,0.042,0.053,20.9,20.51,21.26,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.937,45.96,39.87,51.61,44.53,38.9,48.2,0,0,0,0,0,0,0.838,0,0.155,0.24,0.76,0.24,39.8
1278885600000,2010,7,2009,10,41,7,0.545,0.155,0.39,21580.3,137,137,128.5,3,3,3,901.6,855.8,952.6,645.6,599.8,256,256,256,0,0,0,0.284,0.269,0.299,645.6,599.8,696.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.344,0.317,0.373,0.232,0.202,0.266,0.01,0.0089,0.012,0.809,0.731,0.896,0.036,0.032,0.04,21.68,21.39,21.95,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,43.7,41.05,46.6,42.82,40.15,45.66,0,0,0,0,0,0,0.714,0,0.155,0.28,0.72,0.28,39.6
1279490400000,2010,7,2009,10,42,7,0.489,0.155,0.334,18669.7,117.8,117.8,111.1,3,3,3,807.9,781.1,841.9,551.9,525.1,256,256,256,0,0,0,0.317,0.304,0.328,551.9,525.1,585.9,990,990,990,967.1,967,967.3,22.9,22.7,23,0.29,0.275,0.31,0.17,0.152,0.192,0.0074,0.0066,0.0085,0.651,0.605,0.708,0.028,0.026,0.031,22.22,22.02,22.37,0.951,0.949,0.953,0.972,0.97,0.976,0.924,0.92,0.931,38.1,36.43,40.2,37.04,35.33,39.26,0,0,0,0,0,0,0.617,0,0.155,0.32,0.68,0.32,38.2
1280095200000,2010,7,2009,10,43,7,0.45,0.15,0.3,16750.7,104.8,104.8,99.71,3,2,2.4285714285714284,744,709.9,774.8,495.7,465.1,248.3,202,256,8.12e-15,0,5.684e-14,0.334,0.285,0.355,495.7,465.1,518.8,990,990,990,966.9,966.7,967,23.1,23,23.3,0.257,0.241,0.271,0.134,0.119,0.148,0.0058,0.0051,0.0064,0.619,0.571,0.675,0.027,0.025,0.029,22.51,22.4,22.69,0.953,0.947,0.957,0.976,0.97,0.98,0.93,0.919,0.938,44.44,35.63,52.5,42.42,34.56,48.2,0,0,0,0,0,0,0.554,0,0.15,0.33,0.67,0.33,37.2
1280700000000,2010,8,2009,11,44,7,0.402,0.122,0.28,16098.5,101.6,101.6,95.82,3,2,2.142857142857143,665.2,633.6,698.1,463.2,431.6,202,202,202,-8.12e-15,-5.684e-14,5.684e-14,0.304,0.289,0.319,463.2,431.6,496.1,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.234,0.216,0.253,0.118,0.103,0.133,0.005,0.0044,0.0057,0.591,0.552,0.643,0.025,0.023,0.028,22.85,22.71,23.01,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.08,34.91,51.59,45.49,33.86,48.2,0,0,0,0,0,0,0.532,0,0.122,0.3,0.7,0.3,40
1281304800000,2010,8,2009,11,45,7,0.361,0.122,0.239,14126.3,89.57,89.57,84.09,2,2,2,597.3,571.5,624.6,395.3,369.5,202,202,202,-8.12e-15,-5.684e-14,5.684e-14,0.338,0.323,0.353,395.3,369.5,422.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.203,0.193,0.212,0.0856,0.0734,0.0985,0.0036,0.0031,0.0042,0.498,0.459,0.538,0.021,0.019,0.023,23.22,23.06,23.37,0.954,0.951,0.956,0.979,0.977,0.98,0.934,0.929,0.937,42.93,40.27,45.7,42.04,39.33,44.78,0,0,0,0,0,0,0.467,0,0.122,0.34,0.66,0.34,39.1
1281909600000,2010,8,2009,11,46,7,0.327,0.122,0.205,12075.4,76.79,76.79,71.88,2,2,2,540.4,518.2,563,338.4,316.2,202,202,202,1.624e-14,-5.684e-14,5.684e-14,0.374,0.359,0.39,338.4,316.2,361.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.175,0.19,0.0587,0.0483,0.0694,0.0025,0.002,0.0029,0.412,0.379,0.446,0.017,0.016,0.019,23.56,23.42,23.69,0.947,0.943,0.95,0.971,0.97,0.975,0.92,0.915,0.926,37,34.65,39.39,35.94,33.61,38.39,0,0,0,0,0,0,0.399,0,0.122,0.37,0.63,0.37,36.9
1282514400000,2010,8,2009,11,47,7,0.298,0.122,0.175,10372.7,65.81,65.81,61.74,2,2,2,492,473.1,511.4,290,271.1,202,202,202,0,0,0,0.411,0.395,0.427,290,271.1,309.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.159,0.172,0.0359,0.027,0.045,0.0015,0.0011,0.0019,0.339,0.311,0.369,0.014,0.013,0.015,23.85,23.73,23.96,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,31.83,29.77,33.93,30.87,28.88,32.91,0,0,0,0,0,0,0.343,0,0.123,0.41,0.59,0.41,34.8
1283119200000,2010,8,2009,11,48,7,0.27,0.098,0.172,10270.4,66.28,66.28,61.13,2,2,2,446.8,425.8,466.8,284.8,259.1,162,146,202,0,0,0,0.361,0.321,0.438,284.8,259.1,308.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.16,0.154,0.167,0.0334,0.0213,0.0445,0.0014,0.00087,0.0018,0.328,0.293,0.362,0.013,0.012,0.015,24.06,23.99,24.17,0.937,0.932,0.942,0.97,0.97,0.97,0.909,0.904,0.914,31.51,28.46,34.17,30.57,27.6,33.14,0,0,0,0,0,0,0.34,0,0.098,0.36,0.64,0.36,38
1283724000000,2010,9,2009,12,49,7,0.243,0.0883,0.155,9249.66,58.99,58.99,55.06,2,2,2,401.8,385,420,255.8,239,146,146,146,8.12e-15,0,2.842e-14,0.364,0.348,0.379,255.8,239,274,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.148,0.142,0.154,0.0207,0.0161,0.0283,0.00084,0.00065,0.0012,0.284,0.262,0.31,0.012,0.011,0.013,24.31,24.2,24.41,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,28.38,26.5,30.41,27.53,25.7,29.49,0,0,0,0,0,0,0.306,0,0.088,0.36,0.64,0.36,38.1
1284328800000,2010,9,2009,12,50,7,0.221,0.0883,0.132,8058.51,50.26,50.26,47.97,2,1,1.1428571428571428,364.7,350.3,379.9,218.7,204.3,146,146,146,-8.12e-15,-2.842e-14,2.842e-14,0.401,0.384,0.417,218.7,204.3,233.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.135,0.13,0.14,0.0143,0.0131,0.0156,0.00058,0.00053,0.00063,0.365,0.256,0.405,0.015,0.01,0.016,24.41,24.32,24.49,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.897,0.939,46.16,25.91,52.26,44.38,25.13,48.2,0,0,0,0,0,0,0.266,0,0.089,0.4,0.6,0.4,36.5
1284933600000,2010,9,2009,12,51,7,0.202,0.0842,0.118,7367.15,45.98,45.98,43.85,1,1,1,333.8,321.6,345.7,194.7,183.6,139.1,138,146,8.12e-15,-2.842e-14,2.842e-14,0.417,0.403,0.429,194.7,183.6,204.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.128,0.0123,0.0114,0.0131,0.00049,0.00045,0.00053,0.343,0.323,0.36,0.014,0.013,0.014,24.59,24.52,24.67,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.936,44.75,42.19,46.92,43.85,41.35,45.98,0,0,0,0,0,0,0.244,0,0.084,0.42,0.58,0.42,36.5
1285538400000,2010,9,2009,12,52,7,0.186,0.0762,0.11,6901.45,43.92,43.92,41.08,1,1,1,308.3,301.1,318.1,182.3,169.4,126,110,138,-4.06e-15,-2.842e-14,2.842e-14,0.408,0.362,0.449,182.3,169.4,193.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.122,0.0112,0.0101,0.0122,0.00045,0.0004,0.00049,0.319,0.297,0.338,0.013,0.012,0.013,24.74,24.69,24.77,0.949,0.945,0.953,0.978,0.974,0.98,0.928,0.921,0.934,42,38.9,44.82,41.08,37.87,43.92,0,0,0,0,0,0,0.228,0,0.076,0.41,0.59,0.41,37.1
1286143200000,2010,10,2010,1,1,7,0.175,0.0665,0.108,6795.58,42.73,42.73,40.45,1,1,1,289.1,280,298.6,179.1,170,110,110,110,0,-2.842e-14,2.842e-14,0.381,0.368,0.393,179.1,170,188.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.011,0.0102,0.0118,0.00044,0.00041,0.00047,0.312,0.296,0.329,0.012,0.012,0.013,24.83,24.78,24.88,0.948,0.945,0.951,0.978,0.974,0.98,0.928,0.921,0.932,41.35,39.23,43.6,40.45,38.23,42.73,0,0,0,0,0,0,0.225,0,0.067,0.38,0.62,0.38,38.8
