datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1411336800000,2014,9,2013,12,51,7,0.168,0.0835,0.0842,5189.65,32.97,32.97,30.89,1,1,1,277.2,268.3,286.3,139.2,130.3,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.498,0.482,0.514,139.2,130.3,148.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.102,0.109,0.00758,0.00682,0.00836,0.0003,0.00027,0.00033,0.244,0.228,0.26,0.0097,0.009,0.01,24.95,24.89,25,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,31.85,29.74,33.99,30.89,28.85,32.97,0,0,0,0,0,0,0.172,0,0.0838,0.5,0.5,0.5,30.9
1411941600000,2014,9,2013,12,52,7,0.157,0.0714,0.0852,5268.89,33.33,33.33,31.36,1,1,1,258.8,254.9,265.3,140.8,124.3,118,110,138,-1.015e-14,-2.842e-14,0,0.455,0.424,0.526,140.8,124.3,149.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.1,0.106,0.00772,0.00631,0.00844,0.00031,0.00025,0.00033,0.244,0.217,0.259,0.0097,0.0086,0.01,25.02,25,25.03,0.935,0.928,0.939,0.97,0.97,0.97,0.907,0.901,0.911,32.33,28.33,34.36,31.36,27.48,33.33,0,0,0,0,0,0,0.174,0,0.0718,0.45,0.54,0.46,33.6
1412546400000,2014,10,2014,1,1,7,0.149,0.0643,0.0849,5262.19,32.63,32.63,31.32,1,1,1,246.7,239.8,253.5,140.4,134.8,106.3,97,110,0,0,0,0.43,0.399,0.449,140.4,134.8,145.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.101,0.104,0.00768,0.00721,0.00815,0.0003,0.00028,0.00032,0.242,0.233,0.25,0.0096,0.0092,0.0099,25.08,25.04,25.12,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.29,30.94,33.64,31.32,30.01,32.63,0,0,0,0,0,0,0.174,0,0.0641,0.43,0.57,0.43,35.3
1413151200000,2014,10,2014,1,2,7,0.142,0.0587,0.0831,5160.56,31.39,31.39,30.72,1,1,1,234.5,230.3,237.4,137.5,133.3,97,97,97,0,0,0,0.414,0.409,0.421,137.5,133.3,140.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0999,0.0985,0.101,0.00743,0.00708,0.00768,0.00029,0.00028,0.0003,0.235,0.228,0.241,0.0093,0.009,0.0095,25.16,25.13,25.19,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,31.67,30.69,32.36,30.72,29.77,31.39,0,0,0,0,0,0,0.171,0,0.0589,0.41,0.59,0.41,36.3
1413756000000,2014,10,2014,1,3,7,0.134,0.0587,0.0749,4639.72,29.08,29.08,27.62,1,1,1,220.9,214.7,227.3,123.9,117.7,97,97,97,2.03e-15,0,1.421e-14,0.439,0.427,0.452,123.9,117.7,130.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0951,0.0929,0.0974,0.00628,0.00575,0.00682,0.00025,0.00023,0.00027,0.211,0.2,0.223,0.0083,0.0078,0.0088,25.26,25.21,25.31,0.927,0.923,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.47,26.98,29.98,27.62,26.17,29.08,0,0,0,0,0,0,0.153,0,0.0591,0.44,0.56,0.44,34.6
1414360800000,2014,10,2014,1,4,7,0.126,0.058,0.0683,4208.42,25.85,25.85,25.05,1,1,1,208.8,205.4,213.3,112.9,109.2,95.86,93,97,2.03e-15,-1.421e-14,1.421e-14,0.459,0.451,0.47,112.9,109.2,116.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0912,0.09,0.0925,0.00535,0.00503,0.00564,0.00021,0.0002,0.00022,0.191,0.185,0.198,0.0075,0.0072,0.0077,25.36,25.32,25.38,0.92,0.917,0.922,0.97,0.97,0.97,0.892,0.89,0.895,25.82,24.93,26.65,25.05,24.18,25.85,0,0,0,0,0,0,0.139,0,0.0577,0.46,0.54,0.46,33.4
1414965600000,2014,11,2014,2,5,7,0.13,0.0562,0.0734,4544.09,28.15,28.15,27.05,1,1,1,214.3,209.2,219.1,121.3,116.2,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.434,0.425,0.445,121.3,116.2,126.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0939,0.0921,0.0956,0.00606,0.00563,0.00647,0.00024,0.00022,0.00025,0.206,0.197,0.215,0.0081,0.0077,0.0084,25.31,25.27,25.35,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.895,0.901,27.88,26.65,29.02,27.05,25.85,28.15,0,0,0,0,0,0,0.15,0,0.0566,0.43,0.56,0.44,35
1415570400000,2014,11,2014,2,6,7,0.136,0.0562,0.0798,4953.61,30.02,30.02,29.49,1,1,1,224.9,223.2,227.3,131.9,130.2,93,93,93,0,0,0,0.414,0.409,0.417,131.9,130.2,134.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0976,0.097,0.0984,0.00696,0.00681,0.00716,0.00027,0.00027,0.00028,0.225,0.222,0.229,0.0088,0.0087,0.009,25.23,25.21,25.24,0.931,0.931,0.932,0.97,0.97,0.97,0.903,0.903,0.904,30.4,29.99,30.95,29.49,29.09,30.02,0,0,0,0,0,0,0.164,0,0.0562,0.41,0.59,0.41,36.4
1416175200000,2014,11,2014,2,7,7,0.134,0.0495,0.084,5237.97,35.02,35.02,31.18,1,1,1,220.8,219.1,222.3,139,126.9,81.86,67,93,-2.03e-15,-1.421e-14,0,0.371,0.301,0.423,139,126.9,155.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0987,0.0958,0.103,0.00756,0.00654,0.00895,0.0003,0.00026,0.00035,0.236,0.216,0.264,0.0093,0.0085,0.01,25.24,25.2,25.26,0.934,0.929,0.94,0.97,0.97,0.97,0.906,0.901,0.912,32.14,29.22,36.11,31.18,28.34,35.02,0,0,0,0,0,0,0.173,0,0.05,0.37,0.63,0.37,39.1
1416780000000,2014,11,2014,2,8,7,0.134,0.0405,0.0934,5848.18,35.33,35.33,34.81,1,1,1,221.4,219.3,223.7,154.4,152.3,67,67,67,0,0,0,0.303,0.299,0.305,154.4,152.3,156.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.102,0.103,0.00887,0.0087,0.00907,0.00035,0.00034,0.00036,0.262,0.259,0.266,0.01,0.01,0.01,25.21,25.19,25.23,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,35.89,35.4,36.43,34.81,34.34,35.33,0,0,0,0,0,0,0.193,0,0.0406,0.3,0.7,0.3,43.6
1417384800000,2014,12,2014,3,9,7,0.14,0.0357,0.104,6603.03,41.68,41.68,39.3,1,1,1,231.8,222.3,241.5,172.8,163.3,59,59,59,0,0,0,0.255,0.244,0.265,172.8,163.3,182.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.105,0.112,0.0104,0.00963,0.0113,0.00041,0.00038,0.00044,0.294,0.277,0.312,0.012,0.011,0.012,25.12,25.04,25.19,0.946,0.943,0.949,0.976,0.972,0.98,0.924,0.916,0.93,40.25,38.05,42.53,39.3,36.97,41.68,0,0,0,0,0,0,0.218,0,0.036,0.26,0.74,0.26,47.2
1417989600000,2014,12,2014,3,10,7,0.148,0.0357,0.112,7095.61,43.06,43.06,42.24,1,1,1,243.9,239.8,247.5,184.9,180.8,59,59,59,0,0,0,0.242,0.238,0.246,184.9,180.8,188.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.111,0.114,0.0115,0.0111,0.0118,0.00045,0.00044,0.00047,0.316,0.309,0.322,0.012,0.012,0.013,25.02,24.99,25.05,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,43.1,42.15,43.94,42.24,41.3,43.06,0,0,0,0,0,0,0.235,0,0.036,0.24,0.76,0.24,47.9
1418594400000,2014,12,2014,3,11,7,0.154,0.0357,0.119,7541.9,47.34,47.34,44.89,1,1,1,255.4,246.4,266.1,196.4,187.4,59,59,59,4.06e-15,0,2.842e-14,0.231,0.222,0.239,196.4,187.4,207.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.113,0.12,0.0124,0.0117,0.0134,0.00049,0.00046,0.00053,0.337,0.321,0.356,0.013,0.013,0.014,24.94,24.88,25,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,45.81,43.68,48.31,44.89,42.81,47.34,0,0,0,0,0,0,0.249,0,0.035,0.23,0.77,0.23,49
1419199200000,2014,12,2014,3,12,7,0.168,0.0357,0.132,8084.7,48.2,48.2,48.12,1,1,1,277.1,268,285,218.1,209,59,59,59,0,-2.842e-14,2.842e-14,0.213,0.207,0.22,218.1,209,226,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.124,0.121,0.127,0.0143,0.0135,0.015,0.00057,0.00054,0.00059,0.375,0.359,0.389,0.015,0.014,0.015,24.82,24.77,24.87,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.85,48.75,52.65,48.12,47.78,48.2,0,0,0,0,0,0,0.267,0,0.036,0.21,0.79,0.21,48.1
1419804000000,2014,12,2014,3,13,7,0.184,0.0405,0.143,8679.58,54.86,54.86,51.66,2,2,2,303.5,285.8,324.1,236.5,226.8,67,59,73,-4.06e-15,-2.842e-14,2.842e-14,0.22,0.199,0.24,236.5,226.8,251.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.132,0.127,0.138,0.0159,0.015,0.0175,0.00063,0.0006,0.0007,0.25,0.238,0.267,0.01,0.0095,0.011,24.83,24.71,24.92,0.925,0.922,0.929,0.97,0.97,0.97,0.897,0.894,0.902,26.63,25.55,28.28,25.83,24.78,27.43,0,0,0,0,0,0,0.287,0,0.041,0.22,0.78,0.22,47.2
1420408800000,2015,1,2014,4,14,7,0.215,0.0442,0.17,10329.9,67.66,67.66,61.49,2,2,2,354.7,330.4,383.4,281.7,257.4,73,73,73,0,0,0,0.206,0.19,0.221,281.7,257.4,310.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.148,0.14,0.158,0.032,0.0205,0.0455,0.0013,0.00082,0.0018,0.313,0.276,0.356,0.013,0.011,0.014,24.51,24.33,24.67,0.936,0.931,0.942,0.97,0.97,0.97,0.908,0.903,0.914,31.69,28.98,34.88,30.74,28.11,33.83,0,0,0,0,0,0,0.342,0,0.045,0.21,0.79,0.21,48
1421013600000,2015,1,2014,4,15,7,0.264,0.0442,0.22,13343.1,89.15,89.15,79.42,2,2,2,437,395.2,482.1,364,322.2,73,73,73,0,0,0,0.168,0.151,0.185,364,322.2,409.1,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.177,0.163,0.193,0.0708,0.0511,0.0921,0.0029,0.0021,0.0038,0.436,0.374,0.504,0.018,0.015,0.021,24,23.73,24.25,0.95,0.944,0.956,0.976,0.97,0.98,0.927,0.915,0.936,40.68,36.16,45.48,39.71,35.07,44.57,0,0,0,0,0,0,0.441,0,0.044,0.17,0.83,0.17,50.5
1421618400000,2015,1,2014,4,16,7,0.331,0.0442,0.287,16775,109,109,99.85,3,2,2.4285714285714284,547.3,497.7,594.5,474.3,424.7,73,73,73,-8.12e-15,-5.684e-14,0,0.134,0.123,0.147,474.3,424.7,521.5,990,990,990,966.1,965.8,966.3,23.9,23.7,24.2,0.22,0.199,0.244,0.124,0.0995,0.149,0.0052,0.0041,0.0063,0.558,0.521,0.605,0.023,0.022,0.025,23.38,23.15,23.63,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.95,35.4,51.98,42.35,34.34,48.2,0,0,0,0,0,0,0.555,0,0.044,0.13,0.87,0.13,50.7
1422223200000,2015,1,2014,4,17,7,0.418,0.0469,0.371,21341.2,138.9,138.9,127,3,3,3,691.7,612.8,778.5,614.1,539.8,77.57,73,105,0,0,0,0.112,0.0971,0.135,614.1,539.8,678.5,990,990,990,966.7,966.4,967,23.3,23,23.6,0.298,0.255,0.336,0.211,0.162,0.254,0.0091,0.0068,0.011,0.728,0.602,0.836,0.031,0.025,0.036,22.61,22.15,23.05,0.954,0.95,0.957,0.978,0.973,0.98,0.934,0.924,0.938,43.27,38.63,47.26,42.34,37.59,46.31,0,0,0,0,0,0,0.706,0,0.047,0.11,0.89,0.11,51.1
1422828000000,2015,2,2014,5,18,7,0.559,0.0635,0.496,26699.6,181.7,181.7,158.9,4,3,3.5714285714285716,924.7,807.2,1062,819.7,702.2,105,105,105,0,0,0,0.114,0.0988,0.13,819.7,702.2,957.3,990,990,990,967.6,967.1,968.1,22.4,21.9,22.9,0.45,0.352,0.574,0.334,0.27,0.402,0.015,0.012,0.018,1.04,0.881,1.24,0.046,0.039,0.057,21.37,20.66,21.99,0.956,0.954,0.957,0.98,0.978,0.98,0.936,0.932,0.938,46.33,40.75,52.07,44.87,39.84,48.2,0,0,0,0,0,0,0.883,0,0.063,0.11,0.89,0.11,47.8
1423432800000,2015,2,2014,5,19,7,0.761,0.0881,0.649,32229.7,192.8,192.8,191.8,4,4,4,1258,1113,1397,1112,1008,145.7,105,162,39.91,0,134.6,0.115,0.0906,0.134,1072,1008,1100,990,990,990,968.7,968.3,969.2,21.3,20.8,21.7,0.761,0.632,0.849,0.586,0.44,0.648,0.028,0.02,0.031,1.64,1.35,1.8,0.077,0.062,0.086,19.65,19.05,20.39,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,49.25,48.15,50.25,47.96,47.18,48.2,0,0,0,0,0,0,1.07,0,0.112,0.12,0.85,0.15,42.4
1424037600000,2015,2,2014,5,20,7,0.909,0.098,0.665,31572.2,191.1,191.1,187.9,4,4,4,1503,1418,1590,1341,1256,162,162,162,241.4,156.2,327.8,0.108,0.102,0.114,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.886,0.858,0.905,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.81,1.85,0.089,0.087,0.092,18.67,18.37,18.97,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.94,47.16,48.74,46.98,46.21,47.76,0,0,0,0,0,0,1.04,0,0.244,0.11,0.73,0.27,34.7
1424642400000,2015,2,2014,5,21,7,1,0.105,0.665,30660.8,184.1,184.1,182.5,4,4,4,1658,1613,1692,1485,1451,173,162,239,385.5,350.7,420.1,0.104,0.0963,0.141,1100,1100,1100,990,990,990,970,969.8,970.1,20,19.9,20.2,0.912,0.907,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.094,18.14,18.03,18.3,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.56,46.25,46.96,45.63,45.32,46.02,0,0,0,0,0,0,1.01,0,0.335,0.1,0.67,0.33,30.7
1425247200000,2015,3,2014,6,22,7,1.05,0.145,0.665,30220.2,181,181,179.9,4,4,4,1732,1702,1763,1493,1463,239,239,239,393.5,363.2,423.9,0.138,0.136,0.14,1100,1100,1100,990,990,990,970.2,970.1,970.3,19.8,19.7,19.9,0.924,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.89,17.79,17.99,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.89,45.61,46.16,44.97,44.7,45.24,0,0,0,0,0,0,0.999,0,0.385,0.14,0.63,0.37,28.8
1425852000000,2015,3,2014,6,23,7,1.09,0.12,0.665,29796.9,178.5,178.5,177.4,4,4,4,1805,1773,1842,1606,1534,199,183,239,505.8,434.1,558.6,0.11,0.0994,0.135,1100,1100,1100,990,990,990,970.5,970.4,970.6,19.5,19.4,19.6,0.926,0.925,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.097,17.66,17.54,17.76,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.931,45.25,44.92,45.52,44.34,44.02,44.61,0,0,0,0,0,0,0.985,0,0.425,0.11,0.61,0.39,27.3
1426456800000,2015,3,2014,6,24,7,1.18,0.111,0.665,28982.6,175.5,175.5,172.5,4,4,4,1948,1859,2042,1765,1676,183,183,183,664.6,575.9,759.2,0.094,0.0896,0.0984,1100,1100,1100,990,990,990,970.9,970.6,971.2,19.1,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.1,17.2,16.92,17.48,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.01,43.26,44.77,43.13,42.39,43.87,0,0,0,0,0,0,0.958,0,0.515,0.094,0.56,0.44,24.6
1427061600000,2015,3,2014,6,25,7,1.3,0.111,0.665,28028.2,168.7,168.7,166.8,4,4,4,2150,2075,2191,1967,1892,183,183,183,866.8,791.6,908,0.0851,0.0835,0.0882,1100,1100,1100,990,990,990,971.5,971.3,971.6,18.5,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.66,16.56,16.85,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.56,42.29,43.05,41.71,41.45,42.19,0,0,0,0,0,0,0.927,0,0.635,0.085,0.51,0.49,21.6
1427666400000,2015,3,2014,6,26,7,1.3,0.125,0.665,28052.9,168.3,168.3,167,4,4,4,2144,2093,2187,1937,1876,207.3,183,217,836.7,775.6,904.3,0.0968,0.0837,0.104,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.68,16.57,16.8,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.6,42.32,42.93,41.75,41.47,42.07,0,0,0,0,0,0,0.928,0,0.635,0.096,0.51,0.49,21.6
1428271200000,2015,4,2014,7,27,7,1.22,0.119,0.665,28637.5,171.8,171.8,170.5,4,4,4,2011,1967,2067,1813,1772,197.3,148,217,713.4,671.7,750.4,0.0979,0.0748,0.109,1100,1100,1100,990,990,990,971.1,971,971.3,18.9,18.7,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.099,0.1,17.01,16.86,17.13,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.49,43.1,43.82,42.62,42.23,42.94,0,0,0,0,0,0,0.947,0,0.555,0.098,0.55,0.45,23.5
1428876000000,2015,4,2014,7,28,7,1.19,0.0895,0.665,28811.6,172,172,171.5,4,4,4,1976,1960,2007,1828,1812,148,148,148,727.6,712.4,758.5,0.0749,0.0738,0.0755,1100,1100,1100,990,990,990,971,971,971.1,19,18.9,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.099,17.11,17.01,17.15,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.75,43.49,43.88,42.87,42.62,43,0,0,0,0,0,0,0.953,0,0.525,0.075,0.56,0.44,24.2
1429480800000,2015,4,2014,7,29,7,1.24,0.0895,0.665,28488.3,170.2,170.2,169.6,4,4,4,2042,2017,2057,1894,1869,148,148,148,794.2,769.2,808.6,0.0725,0.072,0.0734,1100,1100,1100,990,990,990,971.2,971.1,971.2,18.8,18.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.92,16.89,16.98,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.26,43.17,43.42,42.39,42.3,42.55,0,0,0,0,0,0,0.942,0,0.575,0.072,0.54,0.46,23
1430085600000,2015,4,2014,7,30,7,1.2,0.101,0.665,28752,173.3,173.3,171.1,4,4,4,1989,1922,2042,1822,1730,166.9,148,192,722,629.7,794.2,0.0841,0.0725,0.0999,1100,1100,1100,990,990,990,971.1,970.8,971.2,18.9,18.8,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.1,17.07,16.92,17.28,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.66,43.26,44.22,42.79,42.39,43.34,0,0,0,0,0,0,0.951,0,0.535,0.084,0.55,0.45,24
1430690400000,2015,5,2014,8,31,7,1.09,0.116,0.665,29842.9,180.9,180.9,177.6,4,4,4,1797,1706,1890,1605,1514,192,192,192,505.4,413.5,598.2,0.107,0.102,0.113,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.925,0.92,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.68,17.38,17.98,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.32,44.5,46.14,44.41,43.61,45.21,0,0,0,0,0,0,0.987,0,0.425,0.11,0.61,0.39,27.4
1431295200000,2015,5,2014,8,32,7,0.96,0.116,0.665,31067.5,188.1,188.1,184.9,4,4,4,1587,1500,1675,1395,1308,192,192,192,295,207.8,383.5,0.121,0.115,0.128,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.908,0.884,0.918,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.83,1.87,0.092,0.089,0.094,18.38,18.08,18.68,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.17,46.4,47.98,46.23,45.47,47.02,0,0,0,0,0,0,1.03,0,0.295,0.12,0.69,0.31,32.4
1431900000000,2015,5,2014,8,33,7,0.833,0.116,0.663,32186.3,192.8,192.8,191.6,4,4,4,1377,1265,1471,1185,1073,192,192,192,88.82,0,179.3,0.14,0.13,0.152,1096,1073,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.828,0.757,0.872,0.639,0.586,0.648,0.031,0.028,0.031,1.77,1.64,1.82,0.085,0.077,0.088,19.14,18.79,19.63,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.02,48.25,49.88,47.9,47.29,48.2,0,0,0,0,0,0,1.06,0,0.17,0.14,0.8,0.2,38.6
1432504800000,2015,5,2014,8,34,7,0.689,0.116,0.573,29793.7,189,189,177.3,4,4,4,1140,1062,1227,948,870.3,192,192,192,3.248e-14,0,1.137e-13,0.169,0.156,0.181,948,870.3,1035,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.593,0.513,0.701,0.408,0.36,0.502,0.019,0.016,0.023,1.26,1.11,1.49,0.058,0.051,0.07,20.4,19.9,20.8,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.24,42.35,48.21,44.34,41.5,47.24,0,0,0,0,0,0,0.985,0,0.116,0.17,0.83,0.17,43.2
1433109600000,2015,6,2014,9,35,7,0.601,0.0974,0.504,26986.2,168.8,168.8,160.6,4,4,4,993.8,950.3,1044,832.8,789.3,161,161,161,-1.624e-14,-1.137e-13,0,0.162,0.154,0.169,832.8,789.3,883.1,990,990,990,967.9,967.7,968,22.1,22,22.3,0.476,0.436,0.522,0.342,0.321,0.366,0.015,0.014,0.017,1.04,0.966,1.13,0.047,0.043,0.051,21.09,20.83,21.33,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.928,0.936,41.07,39.33,43.07,40.16,38.33,42.21,0,0,0,0,0,0,0.892,0,0.097,0.16,0.84,0.16,44.9
1433714400000,2015,6,2014,9,36,7,0.547,0.0974,0.45,24206.4,144.6,144.6,144.1,3,3,3,904.9,872.2,938.6,743.9,711.2,161,161,161,0,0,0,0.178,0.172,0.185,743.9,711.2,777.6,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.395,0.367,0.425,0.297,0.276,0.315,0.013,0.012,0.014,0.968,0.906,1.03,0.043,0.04,0.046,21.51,21.32,21.71,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,50.04,48.28,51.82,48.03,47.32,48.2,0,0,0,0,0,0,0.8,0,0.097,0.18,0.82,0.18,44.3
1434319200000,2015,6,2014,9,37,7,0.504,0.0974,0.406,22753.9,140.3,140.3,135.4,3,3,3,832.9,805.5,861.9,671.9,644.5,161,161,161,0,0,0,0.193,0.187,0.2,671.9,644.5,700.9,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.345,0.329,0.361,0.25,0.232,0.269,0.011,0.01,0.012,0.839,0.793,0.888,0.037,0.035,0.039,21.93,21.76,22.08,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.07,44.48,47.71,45.15,43.59,46.76,0,0,0,0,0,0,0.752,0,0.098,0.19,0.81,0.19,45.1
1434924000000,2015,6,2014,9,38,7,0.469,0.0974,0.371,21065,129.3,129.3,125.4,3,3,3,775.2,749.8,797.3,614.2,588.8,161,161,161,0,0,0,0.208,0.202,0.215,614.2,588.8,636.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.312,0.298,0.324,0.211,0.194,0.226,0.0092,0.0084,0.0099,0.742,0.699,0.779,0.032,0.03,0.034,22.26,22.13,22.4,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.933,0.936,42.66,41.11,43.99,41.8,40.22,43.11,0,0,0,0,0,0,0.697,0,0.098,0.21,0.79,0.21,44.9
1435528800000,2015,6,2014,9,39,7,0.428,0.108,0.319,18090.4,118.4,118.4,107.7,3,2,2.857142857142857,707.1,675.2,738.6,528.2,489.2,178.9,161,186,0,-5.684e-14,5.684e-14,0.253,0.218,0.275,528.2,489.2,577.6,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.265,0.244,0.291,0.154,0.13,0.187,0.0066,0.0056,0.0081,0.615,0.552,0.68,0.026,0.024,0.029,22.66,22.47,22.8,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.918,0.937,39.65,35.26,52.18,38.19,34.2,48.2,0,0,0,0,0,0,0.598,0,0.109,0.25,0.75,0.25,42.3
1436133600000,2015,7,2014,10,40,7,0.385,0.112,0.273,15840.3,96.4,96.4,94.29,2,2,2,637.2,610.4,665,451.2,424.4,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.292,0.28,0.305,451.2,424.4,479,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.223,0.21,0.238,0.112,0.0993,0.125,0.0048,0.0042,0.0053,0.582,0.538,0.629,0.025,0.023,0.027,22.97,22.81,23.12,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.63,46.01,51.25,47.14,45.09,48.2,0,0,0,0,0,0,0.524,0,0.112,0.29,0.71,0.29,41.1
1436738400000,2015,7,2014,10,41,7,0.349,0.112,0.237,14025.5,88.51,88.51,83.49,2,2,2,577.1,553.8,601.9,391.1,367.8,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.323,0.309,0.336,391.1,367.8,415.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.198,0.19,0.207,0.0836,0.0726,0.0953,0.0035,0.003,0.004,0.488,0.453,0.525,0.021,0.019,0.022,23.32,23.17,23.46,0.954,0.951,0.956,0.979,0.976,0.98,0.934,0.928,0.937,42.63,40.22,45.16,41.74,39.27,44.26,0,0,0,0,0,0,0.464,0,0.112,0.32,0.68,0.32,40.2
1437343200000,2015,7,2014,10,42,7,0.318,0.112,0.205,12142.9,76.9,76.9,72.28,2,2,2,525.2,505.4,546.4,339.2,319.4,186,186,186,-8.12e-15,-5.684e-14,0,0.354,0.34,0.368,339.2,319.4,360.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.18,0.173,0.187,0.0591,0.0497,0.0691,0.0025,0.0021,0.0029,0.41,0.38,0.442,0.017,0.016,0.018,23.63,23.5,23.75,0.947,0.944,0.95,0.971,0.97,0.975,0.92,0.916,0.926,37.2,35.1,39.45,36.14,34.04,38.45,0,0,0,0,0,0,0.402,0,0.113,0.35,0.64,0.36,38.2
1437948000000,2015,7,2014,10,43,7,0.291,0.107,0.183,10896.4,67.32,67.32,64.86,2,2,2,480.4,461.3,499.1,303.3,288.5,177.1,155,186,0,0,0,0.368,0.331,0.392,303.3,288.5,313.7,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.166,0.162,0.17,0.0422,0.0352,0.0471,0.0017,0.0014,0.0019,0.355,0.334,0.371,0.015,0.014,0.015,23.88,23.78,23.97,0.941,0.938,0.943,0.97,0.97,0.97,0.913,0.91,0.915,33.43,31.77,34.7,32.43,30.81,33.66,0,0,0,0,0,0,0.36,0,0.108,0.37,0.63,0.37,37.4
1438552800000,2015,8,2014,11,44,7,0.264,0.0937,0.17,10156.6,64.35,64.35,60.46,2,2,2,436.3,418.4,454.5,281.3,263.4,155,155,155,0,0,0,0.355,0.341,0.37,281.3,263.4,299.5,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.156,0.15,0.163,0.0318,0.0233,0.0404,0.0013,0.00095,0.0017,0.321,0.294,0.348,0.013,0.012,0.014,24.12,24.01,24.22,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.16,29.18,33.17,30.23,28.31,32.17,0,0,0,0,0,0,0.336,0,0.094,0.35,0.64,0.36,38.5
1439157600000,2015,8,2014,11,45,7,0.241,0.0937,0.147,8758.83,55.62,55.62,52.14,2,1,1.8571428571428572,398.2,383.1,413.8,243.2,228.1,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.389,0.375,0.405,243.2,228.1,258.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.143,0.138,0.148,0.0171,0.0151,0.0211,0.0007,0.00061,0.00086,0.289,0.254,0.403,0.012,0.01,0.016,24.32,24.25,24.41,0.932,0.924,0.958,0.971,0.97,0.98,0.906,0.896,0.939,30.76,25.74,52.05,29.51,24.97,48.2,0,0,0,0,0,0,0.29,0,0.094,0.39,0.61,0.39,36.3
1439762400000,2015,8,2014,11,46,7,0.221,0.0937,0.127,7872.36,48.2,48.2,46.86,1,1,1,365.6,353.3,378.5,210.6,198.3,155,155,155,0,-2.842e-14,2.842e-14,0.424,0.41,0.439,210.6,198.3,223.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.127,0.136,0.0137,0.0126,0.0147,0.00055,0.00051,0.0006,0.372,0.35,0.395,0.015,0.014,0.016,24.4,24.31,24.48,0.957,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,48.21,45.45,51.08,46.86,44.54,48.2,0,0,0,0,0,0,0.26,0,0.094,0.42,0.57,0.43,35.6
1440367200000,2015,8,2014,11,47,7,0.204,0.0937,0.11,6878.19,43.61,43.61,40.94,1,1,1,337.7,326.8,349.2,182.7,171.8,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.459,0.444,0.474,182.7,171.8,194.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.122,0.118,0.126,0.0113,0.0104,0.0123,0.00045,0.00041,0.00049,0.322,0.302,0.343,0.013,0.012,0.014,24.59,24.51,24.66,0.95,0.946,0.953,0.978,0.975,0.98,0.929,0.922,0.934,41.84,39.33,44.5,40.94,38.33,43.61,0,0,0,0,0,0,0.227,0,0.094,0.46,0.54,0.46,33.7
1440972000000,2015,8,2014,11,48,7,0.187,0.0746,0.112,7039.69,45.39,45.39,41.9,1,1,1,309,295.4,323.2,185.7,168.2,123.3,118,155,4.06e-15,-2.842e-14,2.842e-14,0.399,0.37,0.48,185.7,168.2,200.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.124,0.0115,0.0101,0.0128,0.00046,0.0004,0.00051,0.324,0.296,0.35,0.013,0.012,0.014,24.73,24.66,24.81,0.95,0.945,0.955,0.979,0.973,0.98,0.93,0.92,0.936,42.81,38.5,46.32,41.9,37.46,45.39,0,0,0,0,0,0,0.233,0,0.075,0.4,0.6,0.4,37.6
1441576800000,2015,9,2014,12,49,7,0.168,0.0714,0.097,6027.84,38.7,38.7,35.88,1,1,1,278.4,266.6,290.2,160.4,148.6,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.424,0.407,0.443,160.4,148.6,172.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.106,0.114,0.00938,0.00838,0.0104,0.00037,0.00033,0.00041,0.278,0.257,0.299,0.011,0.01,0.012,24.91,24.84,24.98,0.942,0.939,0.946,0.971,0.97,0.975,0.916,0.911,0.923,36.93,34.18,39.68,35.88,33.15,38.7,0,0,0,0,0,0,0.199,0,0.071,0.42,0.58,0.42,35.9
1442181600000,2015,9,2014,12,50,7,0.153,0.0714,0.082,5063.77,32.33,32.33,30.14,1,1,1,253.5,244.5,263.1,135.5,126.5,118,118,118,-6.09e-15,-2.842e-14,1.421e-14,0.466,0.449,0.483,135.5,126.5,145.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.101,0.0978,0.104,0.00727,0.0065,0.00808,0.00029,0.00026,0.00032,0.234,0.218,0.251,0.0092,0.0086,0.0099,25.05,25,25.12,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,31.07,28.95,33.33,30.14,28.09,32.33,0,0,0,0,0,0,0.167,0,0.071,0.47,0.54,0.46,33.1
1442786400000,2015,9,2014,12,51,7,0.141,0.0714,0.0697,4280.98,27.4,27.4,25.48,1,1,1,233.2,225.6,241.5,115.2,107.6,118,118,118,0,-1.421e-14,1.421e-14,0.506,0.489,0.523,115.2,107.6,123.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0939,0.0912,0.0968,0.00555,0.0049,0.00625,0.00022,0.00019,0.00025,0.197,0.184,0.212,0.0078,0.0072,0.0084,25.2,25.14,25.26,0.922,0.917,0.928,0.97,0.97,0.97,0.894,0.889,0.9,26.27,24.45,28.25,25.48,23.71,27.4,0,0,0,0,0,0,0.142,0,0.0713,0.51,0.49,0.51,30.4
1443391200000,2015,9,2014,12,52,7,0.132,0.0641,0.0678,4170.94,26.81,26.81,24.83,1,1,1,218.1,215.2,223.2,112.1,101.3,106,97,118,-4.06e-15,-1.421e-14,1.421e-14,0.486,0.446,0.538,112.1,101.3,120.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0917,0.0889,0.0939,0.00528,0.00436,0.00599,0.00021,0.00017,0.00023,0.191,0.173,0.205,0.0075,0.0068,0.008,25.3,25.28,25.31,0.92,0.912,0.925,0.97,0.969,0.97,0.892,0.884,0.898,25.6,22.95,27.64,24.83,22.24,26.81,0,0,0,0,0,0,0.138,0,0.0642,0.49,0.51,0.49,31.6
1443996000000,2015,10,2015,1,1,7,0.126,0.0587,0.0677,3606.76,26.17,26.17,21.47,1,1,1,208.9,203.2,214.7,111.9,106.2,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.464,0.452,0.477,111.9,106.2,117.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0909,0.0889,0.0929,0.00527,0.00478,0.00575,0.00021,0.00019,0.00023,0.19,0.18,0.2,0.0074,0.007,0.0078,25.36,25.31,25.4,0.789,0,0.923,0.831,0,0.97,0.765,0,0.896,22.13,0,26.98,21.47,0,26.17,0,1,0,0,0.143,0,0.119,0.143,0.0583,0.47,0.54,0.46,28.6
1444600800000,2015,10,2015,1,2,7,0.12,0.0587,0.0609,0,0,0,0,1,1,1,197.7,194.2,201.3,100.7,97.18,97,97,97,0,-1.421e-14,1.421e-14,0.491,0.482,0.5,100.7,97.18,104.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0857,0.0882,0.00431,0.00401,0.00461,0.00017,0.00016,0.00018,0.17,0.163,0.176,0.0066,0.0064,0.0069,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0591,0.49,0.51,0.49,0
1445205600000,2015,10,2015,1,3,7,0.113,0.0483,0.0645,2971.71,25.69,25.69,17.69,1,1,1,186.5,180.8,192.3,106.7,93.35,79.86,73,97,2.03e-15,-1.421e-14,1.421e-14,0.427,0.387,0.51,106.7,93.35,115.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0844,0.0897,0.00482,0.00368,0.00556,0.00019,0.00014,0.00022,0.179,0.157,0.194,0.007,0.0061,0.0076,25.39,25.38,25.42,0.656,0,0.922,0.693,0,0.97,0.637,0,0.894,18.24,0,26.48,17.69,0,25.69,0,2,0,0,0.286,0,0.0983,0.286,0.0485,0.43,0.57,0.43,26.3
1445810400000,2015,10,2015,1,4,7,0.107,0.0436,0.0636,3901.65,24.55,24.55,23.22,1,1,1,177.3,175.3,179.4,105.2,102.3,72.14,67,73,0,-1.421e-14,1.421e-14,0.407,0.377,0.416,105.2,102.3,110.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0859,0.0851,0.087,0.00469,0.00445,0.00517,0.00018,0.00017,0.0002,0.175,0.17,0.184,0.0069,0.0067,0.0072,25.38,25.37,25.38,0.914,0.912,0.918,0.97,0.97,0.97,0.887,0.885,0.891,23.94,23.23,25.31,23.22,22.53,24.55,0,0,0,0,0,0,0.129,0,0.0434,0.41,0.59,0.41,36.5
1446415200000,2015,11,2015,2,5,7,0.111,0.0405,0.0704,4353.31,26.27,26.27,25.91,1,1,1,183.4,181.9,184.9,116.4,114.9,67,67,67,-4.06e-15,-1.421e-14,0,0.365,0.362,0.368,116.4,114.9,117.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0884,0.0895,0.00564,0.00551,0.00577,0.00022,0.00022,0.00023,0.194,0.192,0.197,0.0076,0.0075,0.0077,25.37,25.37,25.37,0.922,0.921,0.923,0.97,0.97,0.97,0.895,0.894,0.896,26.71,26.33,27.09,25.91,25.54,26.27,0,0,0,0,0,0,0.144,0,0.0406,0.36,0.63,0.37,39.2
1447020000000,2015,11,2015,2,6,7,0.114,0.0405,0.0734,4553.43,27.88,27.88,27.1,1,1,1,188.3,184.9,191.4,121.3,117.9,67,67,67,-4.06e-15,-1.421e-14,1.421e-14,0.356,0.35,0.362,121.3,117.9,124.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.0895,0.0918,0.00606,0.00577,0.00633,0.00024,0.00023,0.00025,0.203,0.197,0.209,0.0079,0.0077,0.0082,25.37,25.37,25.37,0.926,0.923,0.928,0.97,0.97,0.97,0.898,0.896,0.9,27.94,27.09,28.74,27.1,26.27,27.88,0,0,0,0,0,0,0.151,0,0.0406,0.36,0.64,0.36,39.9
1447624800000,2015,11,2015,2,7,7,0.122,0.0376,0.0844,5280.7,36.98,36.98,31.43,1,1,1,201.7,190.6,213.1,139.5,123.6,62.14,50,67,-2.03e-15,-1.421e-14,0,0.31,0.235,0.351,139.5,123.6,163.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0965,0.0915,0.103,0.00761,0.00626,0.00961,0.0003,0.00024,0.00038,0.235,0.207,0.276,0.0092,0.0081,0.011,25.34,25.25,25.38,0.934,0.927,0.943,0.97,0.97,0.972,0.906,0.9,0.916,32.39,28.53,38.06,31.43,27.68,36.98,0,0,0,0,0,0,0.175,0,0.0376,0.31,0.69,0.31,43.3
1448229600000,2015,11,2015,2,8,7,0.131,0.0302,0.101,6392.07,38.47,38.47,38.05,1,1,1,217.3,215.8,219.1,167.3,165.8,50,50,50,0,0,0,0.23,0.228,0.232,167.3,165.8,169.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.105,0.104,0.105,0.00997,0.00984,0.0101,0.00039,0.00039,0.0004,0.283,0.28,0.286,0.011,0.011,0.011,25.21,25.2,25.22,0.944,0.944,0.945,0.974,0.973,0.975,0.92,0.918,0.921,39.06,38.7,39.47,38.05,37.66,38.47,0,0,0,0,0,0,0.211,0,0.03,0.23,0.77,0.23,48.8
1448834400000,2015,11,2015,2,9,7,0.137,0.0349,0.102,6457.86,41.05,41.05,38.44,1,1,1,226.9,219.1,238.8,169.2,161.7,57.71,50,59,0,0,0,0.254,0.228,0.267,169.2,161.7,179.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.104,0.111,0.0101,0.0095,0.011,0.0004,0.00037,0.00043,0.288,0.275,0.307,0.011,0.011,0.012,25.15,25.06,25.2,0.945,0.942,0.948,0.975,0.971,0.98,0.921,0.915,0.929,39.43,37.66,41.89,38.44,36.57,41.05,0,0,0,0,0,0,0.214,0,0.035,0.25,0.74,0.26,47.1
1449439200000,2015,12,2015,3,10,7,0.153,0.0357,0.118,7470.69,47.9,47.9,44.47,1,1,1,253.6,241.8,268.6,194.6,182.8,59,59,59,4.06e-15,0,2.842e-14,0.233,0.22,0.244,194.6,182.8,209.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.112,0.121,0.0123,0.0113,0.0136,0.00049,0.00045,0.00054,0.333,0.312,0.36,0.013,0.012,0.014,24.96,24.87,25.04,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,45.38,42.59,48.88,44.47,41.74,47.9,0,0,0,0,0,0,0.247,0,0.035,0.23,0.77,0.23,48.8
1450044000000,2015,12,2015,3,11,7,0.172,0.0357,0.137,8371.7,52.89,52.89,49.83,2,1,1.4285714285714286,285.1,269.9,300.6,226.1,210.9,59,59,59,8.12e-15,-2.842e-14,2.842e-14,0.207,0.196,0.219,226.1,210.9,241.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.127,0.122,0.132,0.015,0.0137,0.0163,0.0006,0.00054,0.00065,0.321,0.244,0.387,0.013,0.0097,0.015,24.84,24.78,24.89,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.47,26.18,52.41,38.69,25.4,48.2,0,0,0,0,0,0,0.277,0,0.035,0.21,0.8,0.2,48.7
1450648800000,2015,12,2015,3,12,7,0.192,0.0357,0.157,9523.09,61.09,61.09,56.69,2,2,2,317.8,301.4,338,258.8,242.4,59,59,59,-4.06e-15,-2.842e-14,0,0.186,0.175,0.196,258.8,242.4,279,990,990,990,965,964.9,965.1,25,24.9,25.1,0.139,0.133,0.146,0.022,0.0164,0.0307,0.00088,0.00065,0.0012,0.278,0.255,0.307,0.011,0.01,0.012,24.73,24.6,24.84,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,29.22,27.36,31.49,28.34,26.54,30.54,0,0,0,0,0,0,0.315,0,0.035,0.19,0.82,0.18,49.6
1451253600000,2015,12,2015,3,13,7,0.221,0.0393,0.182,11055.5,68.76,68.76,65.81,2,2,2,366.2,347,388.6,301.2,288,65,59,73,0,0,0,0.177,0.161,0.197,301.2,288,315.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.154,0.149,0.16,0.0412,0.035,0.048,0.0017,0.0014,0.0019,0.341,0.321,0.364,0.014,0.013,0.015,24.43,24.29,24.54,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.914,33.92,32.5,35.44,32.9,31.52,34.38,0,0,0,0,0,0,0.366,0,0.039,0.18,0.82,0.18,50
1451858400000,2016,1,2015,4,14,7,0.269,0.0442,0.224,13603.2,90.41,90.41,80.97,2,2,2,444.1,403.6,488.4,371.1,330.6,73,73,73,0,0,0,0.165,0.149,0.181,371.1,330.6,415.4,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.18,0.166,0.196,0.0742,0.0551,0.0951,0.003,0.0022,0.0039,0.447,0.386,0.514,0.018,0.016,0.021,23.95,23.69,24.2,0.951,0.945,0.956,0.977,0.97,0.98,0.929,0.917,0.937,41.44,37.08,46.13,40.49,35.97,45.21,0,0,0,0,0,0,0.45,0,0.045,0.16,0.83,0.17,50.6
1452463200000,2016,1,2015,4,15,7,0.338,0.055,0.283,16588.9,108.1,108.1,98.74,3,2,2.4285714285714284,558.6,506.7,610.1,467.6,415.7,91,91,91,8.12e-15,0,5.684e-14,0.164,0.149,0.18,467.6,415.7,519.1,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.219,0.197,0.246,0.12,0.0952,0.148,0.005,0.0039,0.0062,0.549,0.516,0.594,0.023,0.021,0.025,23.34,23.09,23.6,0.953,0.945,0.958,0.976,0.97,0.98,0.929,0.916,0.939,43.2,34.93,51.08,41.88,33.89,48.2,0,0,0,0,0,0,0.549,0,0.055,0.16,0.84,0.16,49.1
1453068000000,2016,1,2015,4,16,7,0.394,0.0651,0.329,18949.2,115.1,115.1,112.8,3,3,3,651.2,624.6,673.8,543.6,533.3,107.6,91,120,0,0,0,0.165,0.141,0.184,543.6,533.3,553.8,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.262,0.254,0.27,0.164,0.157,0.171,0.007,0.0067,0.0073,0.614,0.594,0.633,0.026,0.025,0.027,22.88,22.77,23.01,0.95,0.949,0.951,0.973,0.971,0.975,0.925,0.922,0.927,38.64,37.88,39.38,37.6,36.8,38.38,0,0,0,0,0,0,0.627,0,0.065,0.17,0.84,0.16,48.1
1453672800000,2016,1,2015,4,17,7,0.422,0.0726,0.35,20078.8,125.3,125.3,119.5,3,3,3,698.2,679,727.7,578.2,559,120,120,120,0,0,0,0.172,0.165,0.177,578.2,559,607.7,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.284,0.273,0.301,0.187,0.174,0.207,0.008,0.0075,0.0089,0.674,0.642,0.724,0.029,0.027,0.031,22.63,22.47,22.74,0.953,0.951,0.955,0.977,0.975,0.98,0.931,0.928,0.936,40.76,39.54,42.6,39.84,38.55,41.75,0,0,0,0,0,0,0.664,0,0.072,0.17,0.83,0.17,47.6
1454277600000,2016,2,2015,5,18,7,0.477,0.0635,0.413,23240.4,144.6,144.6,138.3,3,3,3,788,742.1,840,683,637.1,105,105,105,0,0,0,0.133,0.125,0.141,683,637.1,735,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.341,0.315,0.371,0.257,0.227,0.292,0.011,0.0098,0.013,0.848,0.771,0.936,0.037,0.033,0.041,22.1,21.8,22.36,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.19,44.52,50.13,46.11,43.62,48.2,0,0,0,0,0,0,0.769,0,0.064,0.13,0.87,0.13,48.7
1454882400000,2016,2,2015,5,19,7,0.565,0.0746,0.491,26266.3,170.1,170.1,156.3,4,3,3.7142857142857144,934.5,861.9,1024,811.2,756.9,123.3,105,137,0,0,0,0.131,0.116,0.147,811.2,756.9,886.7,990,990,990,967.6,967.3,968,22.4,22,22.7,0.445,0.391,0.517,0.332,0.305,0.368,0.015,0.013,0.017,1.02,0.963,1.13,0.045,0.043,0.051,21.35,20.9,21.67,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,44.21,39.65,52.29,42.53,38.67,48.2,0,0,0,0,0,0,0.869,0,0.074,0.13,0.87,0.13,46.5
1455487200000,2016,2,2015,5,20,7,0.724,0.085,0.627,31609.3,192.8,192.8,188.2,4,4,4,1196,1062,1345,1056,925.3,140.6,137,162,19.36,0,82.83,0.118,0.106,0.129,1036,925.3,1100,990,990,990,968.5,968.1,969,21.5,21,21.9,0.701,0.552,0.827,0.532,0.387,0.648,0.025,0.018,0.031,1.52,1.19,1.78,0.071,0.055,0.084,19.96,19.24,20.71,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.936,48.35,44.89,50.49,47.04,43.99,48.2,0,0,0,0,0,0,1.05,0,0.097,0.12,0.87,0.13,43.7
1456092000000,2016,2,2015,5,21,7,0.902,0.098,0.665,31647.6,191.9,191.9,188.4,4,4,4,1491,1397,1600,1329,1235,162,162,162,229.4,134.6,337.6,0.109,0.101,0.116,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.882,0.849,0.906,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.85,0.089,0.086,0.092,18.71,18.34,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.06,47.07,48.95,47.09,46.13,47.97,0,0,0,0,0,0,1.05,0,0.237,0.11,0.74,0.26,35.1
1456696800000,2016,2,2015,5,22,7,1.08,0.138,0.665,29894.1,183.1,183.1,177.9,4,4,4,1789,1642,1943,1561,1446,228,162,239,460.8,346.4,603.8,0.127,0.0986,0.142,1100,1100,1100,990,990,990,970.4,969.9,970.9,19.6,19.1,20.1,0.923,0.91,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.093,0.098,17.71,17.21,18.2,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.39,44.03,46.7,44.49,43.15,45.77,0,0,0,0,0,0,0.989,0,0.415,0.13,0.62,0.38,27.7
1457301600000,2016,3,2015,6,23,7,1.29,0.13,0.665,28129.7,170.8,170.8,167.4,4,4,4,2126,1996,2250,1911,1757,215,183,239,811.3,656.8,967,0.102,0.0813,0.12,1100,1100,1100,990,990,990,971.4,971.1,971.7,18.6,18.3,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.72,16.42,17.04,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.71,41.91,43.57,41.86,41.07,42.7,0,0,0,0,0,0,0.93,0,0.625,0.1,0.52,0.48,21.8
1457906400000,2016,3,2015,6,24,7,1.46,0.111,0.665,26827.9,163.4,163.4,159.7,4,4,4,2417,2283,2580,2234,2100,183,183,183,1134,1000,1297,0.0758,0.0709,0.0801,1100,1100,1100,990,990,990,972.1,971.8,972.5,17.9,17.5,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.02,15.63,16.34,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.92,0.927,40.83,39.76,41.69,39.92,38.79,40.85,0,0,0,0,0,0,0.887,0,0.795,0.076,0.46,0.54,18.4
1458511200000,2016,3,2015,6,25,7,1.71,0.111,0.665,24877.1,153.3,153.3,148.1,4,4,4,2835,2646,3012,2652,2463,183,183,183,1552,1363,1729,0.0647,0.0608,0.0692,1100,1100,1100,990,990,990,973.1,972.7,973.5,16.9,16.5,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.01,14.58,15.47,0.941,0.938,0.943,0.972,0.97,0.975,0.914,0.91,0.919,38.08,36.91,39.33,37.02,35.8,38.33,0,0,0,0,0,0,0.823,0,1.045,0.065,0.39,0.61,14.5
1459116000000,2016,3,2015,6,26,7,1.9,0.119,0.665,23489.2,142.1,142.1,139.8,4,4,4,3145,3057,3204,2947,2874,197.6,183,217,1847,1774,1887,0.0628,0.0579,0.0682,1100,1100,1100,990,990,990,973.9,973.7,974,16.1,16,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.27,14.13,14.48,0.937,0.936,0.938,0.97,0.97,0.97,0.908,0.908,0.91,36.04,35.67,36.61,34.95,34.6,35.51,0,0,0,0,0,0,0.777,0,1.235,0.063,0.35,0.65,12.4
1459720800000,2016,4,2015,7,27,7,1.96,0.131,0.665,23126.8,138.1,138.1,137.7,4,4,4,3236,3217,3250,3019,3000,217,217,217,1919,1900,1933,0.0671,0.0668,0.0675,1100,1100,1100,990,990,990,974.1,974,974.1,15.9,15.9,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.06,14.04,14.11,0.935,0.935,0.936,0.97,0.97,0.97,0.907,0.907,0.908,35.48,35.4,35.59,34.41,34.34,34.53,0,0,0,0,0,0,0.765,0,1.295,0.067,0.34,0.66,11.8
1460325600000,2016,4,2015,7,28,7,1.97,0.131,0.665,23070.6,137.8,137.8,137.3,4,4,4,3251,3229,3262,3034,3012,217,217,217,1934,1912,1945,0.0667,0.0665,0.0672,1100,1100,1100,990,990,990,974.1,974,974.1,15.9,15.9,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.03,14.01,14.08,0.935,0.935,0.935,0.97,0.97,0.97,0.907,0.907,0.907,35.39,35.33,35.52,34.33,34.27,34.46,0,0,0,0,0,0,0.763,0,1.305,0.066,0.34,0.66,11.7
1460930400000,2016,4,2015,7,29,7,1.89,0.158,0.665,23552.9,142.8,142.8,140.2,4,4,4,3130,3028,3217,2869,2733,261.6,217,295,1769,1633,1900,0.0838,0.0675,0.0974,1100,1100,1100,990,990,990,973.8,973.6,974,16.2,16,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.3,14.11,14.54,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.13,35.59,36.8,35.05,34.53,35.7,0,0,0,0,0,0,0.779,0,1.225,0.084,0.35,0.65,12.5
1461535200000,2016,4,2015,7,30,7,1.72,0.177,0.665,24801.2,151.3,151.3,147.6,4,4,4,2851,2720,2984,2559,2444,292.3,276,295,1459,1344,1589,0.102,0.0989,0.107,1100,1100,1100,990,990,990,973.2,972.8,973.5,16.8,16.5,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.97,14.65,15.29,0.941,0.939,0.942,0.972,0.97,0.974,0.914,0.911,0.917,37.98,37.1,38.84,36.91,35.99,37.82,0,0,0,0,0,0,0.82,0,1.055,0.1,0.39,0.61,14.4
1462140000000,2016,5,2015,8,31,7,1.54,0.167,0.665,26209.6,159.5,159.5,156,4,4,4,2549,2422,2677,2273,2146,276,276,276,1173,1046,1301,0.108,0.103,0.114,1100,1100,1100,990,990,990,972.4,972.1,972.7,17.6,17.3,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.7,15.39,16.01,0.944,0.943,0.945,0.976,0.974,0.978,0.921,0.918,0.924,39.96,39.13,40.79,39,38.11,39.89,0,0,0,0,0,0,0.867,0,0.875,0.11,0.43,0.57,17
1462744800000,2016,5,2015,8,32,7,1.36,0.167,0.665,27607,168.3,168.3,164.3,4,4,4,2245,2093,2381,1969,1817,276,276,276,869.4,716.6,1005,0.123,0.116,0.132,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.43,16.11,16.8,0.946,0.945,0.947,0.98,0.978,0.98,0.927,0.925,0.928,41.94,41.06,42.93,41.08,40.17,42.07,0,0,0,0,0,0,0.913,0,0.695,0.12,0.49,0.51,20.3
1463349600000,2016,5,2015,8,33,7,1.16,0.167,0.665,29190.7,178,178,173.8,4,4,4,1911,1787,2046,1635,1511,276,276,276,535.4,410.7,669.8,0.145,0.135,0.154,1100,1100,1100,990,990,990,970.8,970.4,971.2,19.2,18.8,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.32,16.92,17.71,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.33,43.24,45.4,43.44,42.37,44.5,0,0,0,0,0,0,0.965,0,0.495,0.14,0.57,0.43,25.2
1463954400000,2016,5,2015,8,34,7,0.993,0.167,0.665,30745.7,186.5,186.5,183,4,4,4,1642,1545,1749,1366,1269,276,276,276,266.4,168.5,373.3,0.168,0.158,0.179,1100,1100,1100,990,990,990,969.9,969.6,970.3,20.1,19.7,20.4,0.914,0.891,0.925,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.095,18.19,17.84,18.53,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.69,45.74,47.58,45.75,44.82,46.63,0,0,0,0,0,0,1.02,0,0.328,0.17,0.67,0.33,31
1464559200000,2016,5,2015,8,35,7,0.861,0.138,0.665,32009.5,192.8,192.8,190.5,4,4,4,1424,1312,1516,1195,1102,228.9,210,276,95.38,1.86,148.7,0.16,0.144,0.186,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.853,0.812,0.876,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.76,1.82,0.087,0.083,0.089,18.96,18.64,19.36,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.7,47.86,49.78,47.63,46.91,48.2,0,0,0,0,0,0,1.06,0,0.196,0.16,0.77,0.23,37.2
1465164000000,2016,6,2015,9,36,7,0.705,0.127,0.578,29838.8,190.7,190.7,177.6,4,4,4,1166,1073,1268,955.5,862.7,210,210,210,0,-1.137e-13,1.137e-13,0.181,0.166,0.196,955.5,862.7,1058,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.615,0.515,0.749,0.421,0.357,0.553,0.02,0.016,0.026,1.3,1.11,1.59,0.06,0.051,0.075,20.28,19.67,20.77,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.31,41.91,48.66,44.4,41.08,47.69,0,0,0,0,0,0,0.987,0,0.127,0.18,0.82,0.18,42.3
1465768800000,2016,6,2015,9,37,7,0.597,0.127,0.47,24895.6,160.3,160.3,148.2,4,3,3.2857142857142856,986.4,931.6,1049,776.4,721.6,210,210,210,0,0,0,0.213,0.2,0.225,776.4,721.6,839.3,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.436,0.386,0.494,0.314,0.283,0.345,0.014,0.013,0.016,1.01,0.936,1.07,0.046,0.042,0.049,21.15,20.88,21.44,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.42,40.05,52.16,45.63,39.09,48.2,0,0,0,0,0,0,0.823,0,0.127,0.21,0.79,0.21,41.7
1466373600000,2016,6,2015,9,38,7,0.528,0.127,0.401,22270.4,139.7,139.7,132.6,3,3,3,872.7,836.1,915.7,662.7,626.1,210,210,210,0,0,0,0.241,0.229,0.251,662.7,626.1,705.7,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.347,0.326,0.371,0.244,0.219,0.272,0.011,0.0096,0.012,0.831,0.77,0.904,0.037,0.034,0.04,21.78,21.53,21.99,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.09,42.98,47.52,44.19,42.12,46.57,0,0,0,0,0,0,0.736,0,0.127,0.24,0.76,0.24,42.2
1466978400000,2016,6,2015,9,39,7,0.485,0.121,0.364,20532,124.7,124.7,122.2,3,3,3,801.4,778.5,826.7,601.7,590.5,199.7,186,210,0,0,0,0.249,0.235,0.262,601.7,590.5,616.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.31,0.302,0.321,0.203,0.195,0.213,0.0089,0.0085,0.0093,0.727,0.708,0.754,0.032,0.031,0.033,22.17,22.04,22.28,0.954,0.953,0.955,0.979,0.978,0.98,0.934,0.932,0.936,41.6,40.84,42.42,40.74,39.93,41.57,0,0,0,0,0,0,0.679,0,0.121,0.25,0.75,0.25,42.3
1467583200000,2016,7,2015,10,40,7,0.447,0.112,0.335,18990.3,119.2,119.2,113,3,3,3,739.5,705.5,770.6,553.5,519.5,186,186,186,0,0,0,0.252,0.241,0.264,553.5,519.5,584.6,990,990,990,966.9,966.7,967,23.1,23,23.3,0.28,0.261,0.298,0.171,0.148,0.192,0.0074,0.0064,0.0083,0.643,0.585,0.695,0.028,0.025,0.03,22.5,22.32,22.69,0.951,0.948,0.953,0.973,0.97,0.977,0.926,0.92,0.932,38.7,36.54,40.66,37.68,35.45,39.74,0,0,0,0,0,0,0.628,0,0.112,0.25,0.75,0.25,42.5
1468188000000,2016,7,2015,10,41,7,0.402,0.112,0.29,16501.6,104.4,104.4,98.22,3,2,2.2857142857142856,664.9,635.8,695.4,478.9,449.8,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.28,0.267,0.293,478.9,449.8,509.4,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.238,0.221,0.255,0.125,0.111,0.141,0.0053,0.0047,0.0061,0.597,0.55,0.644,0.025,0.024,0.028,22.84,22.75,22.98,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.09,35.18,52.08,44.19,34.13,48.2,0,0,0,0,0,0,0.546,0,0.112,0.28,0.72,0.28,41
1468792800000,2016,7,2015,10,42,7,0.364,0.127,0.237,13951.2,93.41,93.41,83.04,2,2,2,601.3,576.5,626.8,391.9,349.4,209.4,186,227,8.12e-15,-5.684e-14,5.684e-14,0.349,0.297,0.394,391.9,349.4,440.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.201,0.187,0.216,0.084,0.0639,0.107,0.0035,0.0027,0.0045,0.492,0.429,0.563,0.021,0.018,0.024,23.21,23.03,23.38,0.953,0.949,0.957,0.977,0.972,0.98,0.931,0.922,0.938,42.49,38,47.66,41.52,36.92,46.7,0,0,0,0,0,0,0.461,0,0.127,0.35,0.65,0.35,38.3
1469397600000,2016,7,2015,10,43,7,0.331,0.137,0.194,11395,72.33,72.33,67.83,2,2,2,547.7,526.4,569.6,320.7,299.4,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.415,0.399,0.431,320.7,299.4,342.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.177,0.169,0.185,0.0504,0.0403,0.0607,0.0021,0.0017,0.0025,0.386,0.354,0.419,0.016,0.015,0.018,23.55,23.42,23.68,0.944,0.941,0.948,0.97,0.97,0.97,0.916,0.913,0.919,34.96,32.71,37.28,33.91,31.72,36.16,0,0,0,0,0,0,0.377,0,0.137,0.41,0.59,0.41,34.4
1470002400000,2016,8,2015,11,44,7,0.301,0.111,0.19,11248.8,71.47,71.47,66.96,2,2,2,497.8,477.5,519.6,313.8,293.5,184,184,184,1.624e-14,0,5.684e-14,0.37,0.354,0.385,313.8,293.5,335.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.171,0.164,0.179,0.0471,0.0375,0.0574,0.002,0.0015,0.0024,0.373,0.342,0.405,0.015,0.014,0.017,23.79,23.66,23.91,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.911,0.918,34.51,32.32,36.84,33.48,31.35,35.73,0,0,0,0,0,0,0.372,0,0.111,0.37,0.63,0.37,37.4
1470607200000,2016,8,2015,11,45,7,0.274,0.111,0.163,9652.87,61.37,61.37,57.46,2,2,2,452.8,435.1,471.2,268.8,251.1,184,184,184,-4.06e-15,-2.842e-14,0,0.407,0.391,0.423,268.8,251.1,287.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.149,0.162,0.0259,0.0175,0.0345,0.0011,0.00072,0.0014,0.305,0.279,0.333,0.013,0.011,0.014,24.06,23.95,24.16,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.62,27.67,31.64,28.73,26.84,30.69,0,0,0,0,0,0,0.319,0,0.111,0.41,0.59,0.41,35.2
1471212000000,2016,8,2015,11,46,7,0.251,0.111,0.14,8336.62,52.67,52.67,49.62,2,1,1.4285714285714286,415.1,400.4,430.4,231.1,216.3,184,184,184,8.12e-15,-2.842e-14,2.842e-14,0.444,0.427,0.46,231.1,216.3,246.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.137,0.148,0.0154,0.0141,0.0167,0.00063,0.00057,0.00068,0.342,0.262,0.412,0.014,0.011,0.017,24.19,24.12,24.25,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.939,40.37,25.97,52.28,38.58,25.19,48.2,0,0,0,0,0,0,0.276,0,0.111,0.44,0.56,0.44,33.2
1471816800000,2016,8,2015,11,47,7,0.232,0.111,0.12,7454.32,47.2,47.2,44.37,1,1,1,382.9,370.6,395.7,198.9,186.6,184,184,184,0,-2.842e-14,2.842e-14,0.481,0.465,0.497,198.9,186.6,211.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.131,0.126,0.135,0.0127,0.0116,0.0137,0.00051,0.00047,0.00056,0.354,0.332,0.377,0.014,0.013,0.015,24.33,24.24,24.41,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.28,42.48,48.16,44.37,41.63,47.2,0,0,0,0,0,0,0.247,0,0.112,0.48,0.52,0.48,32.1
1472421600000,2016,8,2015,11,48,7,0.213,0.0954,0.118,7341.74,48.2,48.2,43.7,1,1,1,352.8,338,366.4,195.1,174.2,157.7,138,184,-4.06e-15,-2.842e-14,2.842e-14,0.446,0.391,0.514,195.1,174.2,215.1,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.122,0.132,0.0123,0.0106,0.014,0.0005,0.00043,0.00056,0.345,0.31,0.379,0.014,0.013,0.015,24.49,24.44,24.56,0.953,0.947,0.957,0.979,0.975,0.98,0.933,0.924,0.938,44.67,39.66,49.38,43.7,38.68,48.2,0,0,0,0,0,0,0.243,0,0.095,0.45,0.55,0.45,34.5
1473026400000,2016,9,2015,12,49,7,0.194,0.0817,0.112,6991.14,43.89,43.89,41.61,1,1,1,320,307.7,332.8,184.8,173.8,135.1,118,138,0,-2.842e-14,2.842e-14,0.423,0.384,0.443,184.8,173.8,194.8,990,990,990,965,964.9,965.1,25,24.9,25.1,0.121,0.118,0.125,0.0115,0.0105,0.0123,0.00046,0.00042,0.00049,0.325,0.305,0.343,0.013,0.012,0.014,24.68,24.59,24.74,0.95,0.947,0.953,0.979,0.976,0.98,0.93,0.924,0.934,42.5,39.91,44.79,41.61,38.95,43.89,0,0,0,0,0,0,0.231,0,0.082,0.42,0.58,0.42,36
