datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1473631200000,2016,9,2015,12,50,7,0.177,0.0714,0.106,6612.12,41.96,41.96,39.36,1,1,1,292.8,283.3,303.6,174.8,165.3,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.403,0.389,0.416,174.8,165.3,185.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.119,0.0106,0.0098,0.0115,0.00042,0.00039,0.00046,0.304,0.287,0.323,0.012,0.011,0.013,24.82,24.76,24.88,0.947,0.944,0.95,0.976,0.972,0.98,0.925,0.918,0.931,40.31,38.08,42.82,39.36,37.01,41.96,0,0,0,0,0,0,0.219,0,0.071,0.4,0.6,0.4,37.4
1474236000000,2016,9,2015,12,51,7,0.164,0.0714,0.0927,5746.9,36.27,36.27,34.21,1,1,1,271.3,262.3,280.3,153.3,144.3,118,118,118,-8.12e-15,-2.842e-14,2.842e-14,0.435,0.421,0.45,153.3,144.3,162.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.00878,0.00801,0.00955,0.00035,0.00032,0.00038,0.266,0.249,0.282,0.011,0.0099,0.011,24.95,24.9,25,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.26,33.14,37.38,34.21,32.15,36.27,0,0,0,0,0,0,0.19,0,0.0713,0.44,0.57,0.43,35
1474840800000,2016,9,2015,12,52,7,0.152,0.0677,0.0845,5230.99,33.45,33.45,31.14,1,1,1,251.7,246.1,259.3,139.7,130.9,112,97,118,0,0,0,0.445,0.394,0.474,139.7,130.9,149.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.0994,0.104,0.00763,0.00687,0.00845,0.0003,0.00027,0.00033,0.241,0.225,0.257,0.0095,0.0089,0.01,25.05,25.02,25.08,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.1,29.98,34.48,31.14,29.08,33.45,0,0,0,0,0,0,0.173,0,0.0675,0.45,0.56,0.44,34.4
1475445600000,2016,10,2016,1,1,7,0.144,0.0587,0.0857,5320.52,33.32,33.32,31.67,1,1,1,238.6,233.8,245.9,141.6,136.8,97,97,97,0,0,0,0.407,0.395,0.415,141.6,136.8,148.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0997,0.104,0.00779,0.00738,0.0084,0.00031,0.00029,0.00033,0.243,0.234,0.256,0.0096,0.0092,0.01,25.13,25.07,25.16,0.936,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.91,32.65,31.52,34.35,31.67,30.57,33.32,0,0,0,0,0,0,0.176,0,0.0583,0.41,0.6,0.4,36.9
1476050400000,2016,10,2016,1,2,7,0.136,0.0587,0.0768,4761.99,30.14,30.14,28.35,1,1,1,224.1,216.6,231.9,127.1,119.6,97,97,97,2.03e-15,0,1.421e-14,0.433,0.418,0.448,127.1,119.6,134.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0963,0.0936,0.099,0.00655,0.00592,0.00722,0.00026,0.00023,0.00028,0.217,0.203,0.231,0.0085,0.008,0.0091,25.24,25.18,25.3,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,29.22,27.44,31.07,28.35,26.62,30.14,0,0,0,0,0,0,0.157,0,0.0592,0.43,0.56,0.44,35
1476655200000,2016,10,2016,1,3,7,0.127,0.0587,0.068,4191.75,26.3,26.3,24.95,1,1,1,209.5,203.8,215.2,112.5,106.8,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.463,0.451,0.476,112.5,106.8,118.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0911,0.0891,0.0931,0.00531,0.00482,0.0058,0.00021,0.00019,0.00023,0.191,0.181,0.201,0.0075,0.0071,0.0079,25.35,25.31,25.4,0.92,0.915,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.72,24.34,27.11,24.95,23.61,26.3,0,0,0,0,0,0,0.139,0,0.059,0.46,0.54,0.46,33
1477260000000,2016,10,2016,1,4,7,0.119,0.0587,0.0607,0,0,0,0,1,1,1,197.4,193.6,201.8,100.4,96.64,97,97,97,-6.09e-15,-1.421e-14,1.421e-14,0.491,0.481,0.501,100.4,96.64,104.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0869,0.0855,0.0884,0.00429,0.00396,0.00466,0.00017,0.00015,0.00018,0.169,0.162,0.177,0.0066,0.0063,0.0069,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0583,0.49,0.51,0.49,0
1477864800000,2016,10,2016,1,5,7,0.12,0.0431,0.0772,4302.67,32.15,32.15,25.61,1,1,1,198.9,192.3,209.8,127.6,95.27,71.29,67,97,2.03e-15,-1.421e-14,1.421e-14,0.359,0.319,0.504,127.6,95.27,142.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0934,0.085,0.0983,0.00659,0.00385,0.00789,0.00026,0.00015,0.00031,0.215,0.16,0.241,0.0084,0.0063,0.0095,25.36,25.3,25.42,0.799,0,0.936,0.831,0,0.97,0.775,0,0.908,26.4,0,33.14,25.61,0,32.15,0,1,0,0,0.143,0,0.142,0.143,0.0428,0.36,0.64,0.36,35.9
1478469600000,2016,11,2016,2,6,7,0.13,0.0405,0.0897,5611.44,34.96,34.96,33.4,1,1,1,215.2,208.7,222.1,148.2,141.7,67,67,67,0,0,0,0.311,0.302,0.321,148.2,141.7,155.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.1,0.0979,0.103,0.00835,0.00779,0.00893,0.00033,0.0003,0.00035,0.251,0.239,0.263,0.0098,0.0094,0.01,25.26,25.2,25.31,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,34.43,32.88,36.04,33.4,31.9,34.96,0,0,0,0,0,0,0.186,0,0.0403,0.31,0.69,0.31,43.2
1479074400000,2016,11,2016,2,7,7,0.132,0.0405,0.0915,5727.18,35.4,35.4,34.09,1,1,1,218.2,214.1,224,151.2,147.1,67,67,67,0,0,0,0.307,0.299,0.313,151.2,147.1,157,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0998,0.103,0.00861,0.00826,0.00909,0.00034,0.00032,0.00036,0.257,0.249,0.267,0.01,0.0098,0.01,25.23,25.19,25.27,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,35.14,34.18,36.49,34.09,33.15,35.4,0,0,0,0,0,0,0.189,0,0.0405,0.31,0.69,0.31,43.4
1479679200000,2016,11,2016,2,8,7,0.139,0.0405,0.0985,6182.83,37.62,37.62,36.8,1,1,1,229.9,225.3,233.3,162.9,158.3,67,67,67,0,0,0,0.292,0.287,0.297,162.9,158.3,166.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.104,0.107,0.0096,0.00921,0.00988,0.00038,0.00036,0.00039,0.277,0.269,0.283,0.011,0.011,0.011,25.14,25.12,25.18,0.943,0.941,0.944,0.972,0.97,0.973,0.916,0.913,0.919,37.88,36.81,38.66,36.8,35.7,37.62,0,0,0,0,0,0,0.204,0,0.0405,0.29,0.71,0.29,44.5
1480284000000,2016,11,2016,2,9,7,0.138,0.0378,0.101,6335.34,38.94,38.94,37.71,1,1,1,228.9,227.3,230.3,166.4,160.3,62.43,59,67,0,0,0,0.273,0.256,0.295,166.4,160.3,171.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.104,0.108,0.0099,0.00937,0.0103,0.00039,0.00037,0.00041,0.283,0.273,0.292,0.011,0.011,0.011,25.14,25.13,25.16,0.944,0.942,0.945,0.973,0.97,0.976,0.919,0.914,0.923,38.74,37.26,39.9,37.71,36.14,38.94,0,0,0,0,0,0,0.21,0,0.037,0.27,0.73,0.27,45.9
1480888800000,2016,12,2016,3,10,7,0.14,0.0357,0.104,6579.26,41.12,41.12,39.16,1,1,1,231.2,226.7,239,172.2,167.7,59,59,59,0,0,0,0.255,0.247,0.26,172.2,167.7,180,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.106,0.111,0.0104,0.01,0.0111,0.00041,0.00039,0.00044,0.293,0.285,0.307,0.012,0.011,0.012,25.12,25.06,25.15,0.946,0.944,0.948,0.976,0.974,0.98,0.923,0.92,0.929,40.11,39.07,41.95,39.16,38.06,41.12,0,0,0,0,0,0,0.218,0,0.036,0.26,0.74,0.26,47
1481493600000,2016,12,2016,3,11,7,0.153,0.0357,0.117,7424.37,46.6,46.6,44.19,1,1,1,252.4,242.6,262.8,193.4,183.6,59,59,59,-4.06e-15,-2.842e-14,0,0.234,0.224,0.243,193.4,183.6,203.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.112,0.119,0.0122,0.0114,0.0131,0.00048,0.00045,0.00052,0.331,0.314,0.35,0.013,0.012,0.014,24.96,24.9,25.03,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,45.09,42.79,47.55,44.19,41.93,46.6,0,0,0,0,0,0,0.246,0,0.036,0.23,0.76,0.24,48.5
1482098400000,2016,12,2016,3,12,7,0.169,0.0357,0.133,8175.05,50.61,50.61,48.66,2,1,1.2857142857142858,278.7,266.9,290.4,219.7,207.9,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.212,0.203,0.221,219.7,207.9,231.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.125,0.121,0.129,0.0144,0.0134,0.0154,0.00057,0.00053,0.00061,0.334,0.238,0.385,0.013,0.0095,0.015,24.85,24.79,24.92,0.948,0.922,0.959,0.977,0.97,0.98,0.926,0.894,0.94,43.33,25.61,52.04,41.5,24.84,48.2,0,0,0,0,0,0,0.27,0,0.036,0.21,0.79,0.21,48.4
1482703200000,2016,12,2016,3,13,7,0.185,0.0369,0.149,9034.96,56.57,56.57,53.78,2,2,2,306.7,292.4,326.3,245.7,233.3,61,59,73,8.12e-15,0,2.842e-14,0.199,0.186,0.224,245.7,233.3,258.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.134,0.13,0.138,0.0173,0.0156,0.0209,0.00069,0.00062,0.00083,0.26,0.245,0.276,0.01,0.0098,0.011,24.8,24.7,24.89,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,27.72,26.31,29.16,26.89,25.52,28.29,0,0,0,0,0,0,0.299,0,0.036,0.2,0.81,0.19,48.8
1483308000000,2017,1,2016,4,14,7,0.225,0.0442,0.181,10978.6,73.42,73.42,65.35,2,2,2,372.7,336.9,410.2,299.7,263.9,73,73,73,0,0,0,0.197,0.178,0.217,299.7,263.9,337.2,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.155,0.142,0.168,0.0404,0.0236,0.0582,0.0016,0.00095,0.0024,0.34,0.286,0.396,0.014,0.011,0.016,24.4,24.16,24.63,0.94,0.932,0.946,0.97,0.97,0.971,0.912,0.904,0.919,33.68,29.72,37.8,32.67,28.82,36.71,0,0,0,0,0,0,0.363,0,0.044,0.2,0.8,0.2,48.8
1483912800000,2017,1,2016,4,15,7,0.295,0.0442,0.251,14919.5,96.4,96.4,88.81,2,2,2,487.9,428.5,551.6,414.9,355.5,73,73,73,-8.12e-15,-5.684e-14,0,0.151,0.132,0.17,414.9,355.5,478.6,990,990,990,965.8,965.5,966.1,24.2,23.9,24.5,0.196,0.174,0.22,0.0948,0.0668,0.125,0.0039,0.0027,0.0052,0.513,0.424,0.61,0.021,0.017,0.026,23.69,23.31,24.05,0.954,0.949,0.957,0.979,0.976,0.98,0.935,0.926,0.938,45.96,39.79,52.28,44.4,38.82,48.2,0,0,0,0,0,0,0.493,0,0.044,0.15,0.85,0.15,50.6
1484517600000,2017,1,2016,4,16,7,0.374,0.0473,0.327,18969.7,119.2,119.2,112.9,3,3,3,619,569.3,664,540.8,496.3,78.14,73,91,8.12e-15,0,5.684e-14,0.126,0.115,0.14,540.8,496.3,573,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.256,0.23,0.277,0.162,0.133,0.184,0.0069,0.0056,0.0078,0.605,0.529,0.661,0.026,0.022,0.028,23.02,22.78,23.31,0.95,0.946,0.952,0.974,0.97,0.977,0.925,0.917,0.931,38.65,35.77,40.64,37.64,34.7,39.73,0,0,0,0,0,0,0.627,0,0.047,0.13,0.87,0.13,50.7
1485122400000,2017,1,2016,4,17,7,0.428,0.055,0.373,21428.8,132.8,132.8,127.6,3,3,3,707.9,677.4,737,616.9,586.4,91,91,91,0,0,0,0.129,0.123,0.134,616.9,586.4,646,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.302,0.284,0.318,0.213,0.193,0.233,0.0092,0.0082,0.01,0.735,0.683,0.784,0.032,0.029,0.034,22.53,22.37,22.71,0.955,0.953,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.39,41.5,45.16,42.52,40.64,44.26,0,0,0,0,0,0,0.709,0,0.055,0.13,0.87,0.13,50.1
1485727200000,2017,1,2016,4,18,7,0.471,0.0749,0.396,22417.8,136.4,136.4,133.4,3,3,3,778.3,746,810.6,654.5,633,123.9,91,137,0,0,0,0.159,0.12,0.178,654.5,633,673.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.328,0.318,0.341,0.238,0.224,0.251,0.01,0.0097,0.011,0.803,0.769,0.837,0.035,0.033,0.037,22.18,22.02,22.32,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.39,44,46.4,44.48,43.12,45.48,0,0,0,0,0,0,0.741,0,0.075,0.16,0.84,0.16,47.6
1486332000000,2017,2,2016,5,19,7,0.523,0.0829,0.44,24010.1,144.6,144.6,142.9,3,3,3,864.9,823.1,909,727.9,686.1,137,137,137,0,0,0,0.159,0.151,0.166,727.9,686.1,772,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.376,0.348,0.412,0.286,0.259,0.313,0.013,0.011,0.014,0.932,0.858,1.01,0.041,0.038,0.045,21.71,21.45,21.95,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.4,47.11,51.77,47.64,46.17,48.2,0,0,0,0,0,0,0.794,0,0.083,0.16,0.84,0.16,45.9
1486936800000,2017,2,2016,5,20,7,0.605,0.0829,0.522,27912.7,182.2,182.2,166.1,4,4,4,1000,924.8,1105,863.3,787.8,137,137,137,0,-1.137e-13,1.137e-13,0.137,0.124,0.148,863.3,787.8,967.6,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.496,0.426,0.591,0.357,0.32,0.407,0.016,0.014,0.019,1.09,0.955,1.27,0.049,0.043,0.058,21.04,20.5,21.45,0.954,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.936,42.45,39.46,46.48,41.54,38.47,45.55,0,0,0,0,0,0,0.923,0,0.083,0.14,0.86,0.14,46.1
1487541600000,2017,2,2016,5,21,7,0.804,0.0829,0.656,32109.3,192.8,192.8,191.1,4,4,4,1329,1156,1484,1192,1019,137,137,137,107.7,0,246.9,0.104,0.0923,0.118,1085,1019,1100,990,990,990,968.9,968.4,969.4,21.1,20.6,21.6,0.802,0.661,0.883,0.613,0.467,0.648,0.029,0.022,0.032,1.71,1.41,1.83,0.081,0.065,0.089,19.35,18.74,20.2,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.03,48.12,50.18,47.78,47.15,48.2,0,0,0,0,0,0,1.06,0,0.148,0.1,0.82,0.18,39.9
1488146400000,2017,2,2016,5,22,7,1.04,0.127,0.665,30261.5,186.9,186.9,180.1,4,4,4,1726,1532,1964,1516,1395,209.9,137,239,416.2,294.7,624.9,0.121,0.0863,0.146,1100,1100,1100,990,990,990,970.2,969.6,971,19.8,19,20.4,0.916,0.892,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.84,1.87,0.094,0.09,0.099,17.92,17.14,18.57,0.951,0.948,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.95,43.85,47.69,45.03,42.97,46.73,0,0,0,0,0,0,1,0,0.375,0.12,0.64,0.36,29.1
1488751200000,2017,3,2016,6,23,7,1.42,0.145,0.665,27139,168.9,168.9,161.5,4,4,4,2347,2067,2615,2108,1828,239,239,239,1008,728.4,1276,0.103,0.0914,0.116,1100,1100,1100,990,990,990,971.9,971.3,972.6,18.1,17.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.19,15.54,16.86,0.945,0.943,0.948,0.978,0.975,0.98,0.925,0.92,0.929,41.28,39.53,43.1,40.39,38.55,42.23,0,0,0,0,0,0,0.897,0,0.755,0.1,0.47,0.53,19.1
1489356000000,2017,3,2016,6,24,7,1.91,0.145,0.665,23503.1,151,151,139.9,4,4,4,3161,2728,3599,2922,2489,239,239,239,1822,1389,2260,0.0763,0.0664,0.0876,1100,1100,1100,990,990,990,973.9,972.9,974.8,16.1,15.2,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.043,1.87,1.87,1.87,0.12,0.11,0.12,14.26,13.29,15.27,0.936,0.931,0.942,0.971,0.97,0.973,0.909,0.903,0.917,36.03,33.37,38.79,34.97,32.37,37.76,0,0,0,0,0,0,0.777,0,1.245,0.076,0.35,0.65,12.3
1489960800000,2017,3,2016,6,25,7,2.56,0.145,0.665,19447.4,126.1,126.1,115.8,4,4,4,4233,3750,4704,3994,3511,239,239,239,2894,2411,3365,0.0568,0.0508,0.0637,1100,1100,1100,990,990,990,976.1,975.1,977,13.9,13,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.044,0.05,1.87,1.87,1.87,0.14,0.13,0.14,12.03,11.16,12.98,0.92,0.912,0.929,0.97,0.97,0.97,0.892,0.884,0.901,29.87,27.43,32.5,28.94,26.37,31.53,0,0,0,0,0,0,0.643,0,1.895,0.057,0.26,0.74,7.6
1490565600000,2017,3,2016,6,26,7,3.12,0.154,0.665,15330,100.9,100.9,91.25,4,4,4,5151,4837,5372,4896,4598,255,239,295,3796,3498,3977,0.0495,0.0454,0.0554,1100,1100,1100,990.02,990,990.04,977.7,977.2,978.1,12.3,12,12.8,0.919,0.913,0.926,0.648,0.648,0.648,0.053,0.051,0.054,1.87,1.86,1.87,0.15,0.15,0.16,10.42,10.09,10.91,0.889,0.877,0.907,0.97,0.97,0.97,0.862,0.85,0.88,24.97,23.86,26.69,22.81,21.27,25.23,0,0,0,0,0,0,0.507,0,2.455,0.049,0.21,0.79,4.91
1491170400000,2017,4,2016,7,27,7,3.27,0.178,0.665,14171.9,84.97,84.97,84.36,4,4,4,5401,5377,5415,5106,5082,295,295,295,4006,3982,4020,0.0546,0.0545,0.0549,1100,1100,1100,990.04,990.04,990.04,978.1,978.1,978.1,11.9,11.9,11.9,0.912,0.911,0.912,0.648,0.648,0.648,0.054,0.054,0.054,1.86,1.86,1.86,0.16,0.16,0.16,10.05,10.03,10.09,0.875,0.874,0.876,0.97,0.97,0.97,0.849,0.848,0.85,23.73,23.66,23.84,21.09,21,21.24,0,0,0,0,0,0,0.469,0,2.605,0.054,0.2,0.8,4.33
1491775200000,2017,4,2016,7,28,7,3.19,0.214,0.665,14720.2,90.38,90.38,87.62,4,4,4,5277,5173,5363,4923,4809,354.1,295,364,3823,3709,3968,0.0672,0.055,0.0704,1100,1100,1100,990.03,990.02,990.04,977.9,977.8,978.1,12.1,12,12.2,0.915,0.913,0.919,0.648,0.648,0.648,0.054,0.053,0.054,1.86,1.86,1.87,0.15,0.15,0.16,10.23,10.11,10.38,0.882,0.877,0.887,0.97,0.97,0.97,0.855,0.851,0.861,24.33,23.91,24.83,21.91,21.34,22.59,0,0,0,0,0,0,0.487,0,2.525,0.067,0.21,0.79,4.61
1492380000000,2017,4,2016,7,29,7,3,0.22,0.665,16291.6,103.1,103.1,96.97,4,4,4,4954,4777,5122,4590,4413,364,364,364,3490,3313,3658,0.0735,0.0711,0.0762,1100,1100,1100,990.01,990,990.02,977.4,977.1,977.7,12.6,12.3,12.9,0.924,0.92,0.926,0.648,0.648,0.648,0.051,0.05,0.053,1.87,1.87,1.87,0.15,0.15,0.15,10.72,10.45,11.02,0.899,0.89,0.91,0.97,0.97,0.97,0.872,0.863,0.883,26,25.08,27.06,24.24,22.95,25.77,0,0,0,0,0,0,0.539,0,2.335,0.073,0.22,0.78,5.43
1492984800000,2017,4,2016,7,30,7,2.73,0.22,0.665,18463.8,114,114,109.9,4,4,4,4518,4318,4718,4154,3954,364,364,364,3054,2854,3254,0.0806,0.0772,0.0843,1100,1100,1100,990,990,990,976.6,976.3,977,13.4,13,13.7,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.05,1.87,1.87,1.87,0.14,0.14,0.14,11.5,11.13,11.86,0.915,0.911,0.919,0.97,0.97,0.97,0.888,0.884,0.891,28.38,27.36,29.39,27.48,26.26,28.51,0,0,0,0,0,0,0.611,0,2.065,0.081,0.24,0.76,6.76
1493589600000,2017,5,2016,8,31,7,2.45,0.206,0.665,20091.3,123.7,123.7,119.6,4,4,4,4044,3854,4242,3704,3514,340,340,340,2604,2414,2802,0.0842,0.0802,0.0882,1100,1100,1100,990,990,990,975.7,975.4,976.1,14.3,13.9,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.38,12,12.76,0.923,0.92,0.927,0.97,0.97,0.97,0.896,0.892,0.899,30.82,29.78,31.88,29.9,28.89,30.93,0,0,0,0,0,0,0.664,0,1.785,0.084,0.27,0.73,8.2
1494194400000,2017,5,2016,8,32,7,2.2,0.206,0.665,21611.5,132,132,128.6,4,4,4,3637,3489,3797,3297,3149,340,340,340,2197,2049,2357,0.0936,0.0895,0.0975,1100,1100,1100,990,990,990,974.9,974.6,975.3,15.1,14.7,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.22,12.88,13.53,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,33.15,32.22,34.01,32.16,31.25,32.99,0,0,0,0,0,0,0.715,0,1.535,0.094,0.3,0.7,9.82
1494799200000,2017,5,2016,8,33,7,1.97,0.206,0.665,23058.3,142,142,137.3,4,4,4,3257,3061,3434,2917,2721,340,340,340,1817,1621,1994,0.105,0.099,0.111,1100,1100,1100,990,990,990,974.1,973.7,974.5,15.9,15.5,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.03,13.65,14.47,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,35.37,34.33,36.59,34.31,33.3,35.49,0,0,0,0,0,0,0.763,0,1.305,0.1,0.34,0.66,11.7
1495404000000,2017,5,2016,8,34,7,1.7,0.206,0.665,24985.2,153.6,153.6,148.7,4,4,4,2812,2634,2992,2472,2294,340,340,340,1372,1194,1552,0.121,0.114,0.129,1100,1100,1100,990,990,990,973.1,972.6,973.5,16.9,16.5,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.07,14.63,15.5,0.941,0.939,0.943,0.972,0.97,0.975,0.915,0.911,0.919,38.24,37.05,39.41,37.18,35.94,38.41,0,0,0,0,0,0,0.826,0,1.035,0.12,0.39,0.61,14.7
1496008800000,2017,5,2016,8,35,7,1.46,0.177,0.665,26810.2,163.7,163.7,159.6,4,4,4,2420,2272,2576,2128,2015,292.6,257,340,1028,915.3,1136,0.12,0.106,0.138,1100,1100,1100,990,990,990,972.1,971.8,972.5,17.9,17.5,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.01,15.64,16.37,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.92,0.927,40.8,39.79,41.77,39.9,38.82,40.92,0,0,0,0,0,0,0.887,0,0.795,0.12,0.46,0.54,18.4
1496613600000,2017,6,2016,9,36,7,1.23,0.155,0.665,28586.3,175.3,175.3,170.2,4,4,4,2032,1866,2209,1775,1609,257,257,257,674.6,508.9,852.4,0.127,0.116,0.138,1100,1100,1100,990,990,990,971.1,970.7,971.6,18.9,18.4,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,16.98,16.52,17.46,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.41,42.17,44.71,42.54,41.33,43.81,0,0,0,0,0,0,0.945,0,0.565,0.13,0.54,0.46,23.2
1497218400000,2017,6,2016,9,37,7,1.02,0.155,0.665,30484.4,185.5,185.5,181.5,4,4,4,1686,1567,1814,1429,1310,257,257,257,328.8,210.1,457.1,0.153,0.142,0.164,1100,1100,1100,990,990,990,970.1,969.7,970.5,19.9,19.5,20.3,0.922,0.914,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.05,17.63,18.44,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.29,45.16,47.33,45.36,44.26,46.38,0,0,0,0,0,0,1.01,0,0.355,0.15,0.65,0.35,29.9
1497823200000,2017,6,2016,9,38,7,0.861,0.155,0.66,31845.9,192.8,192.8,189.6,4,4,4,1424,1297,1532,1167,1040,257,257,257,76.04,0,174.7,0.181,0.168,0.198,1091,1040,1100,990,990,990,969.2,968.8,969.6,20.8,20.4,21.2,0.848,0.74,0.91,0.628,0.513,0.648,0.03,0.024,0.032,1.77,1.54,1.86,0.085,0.073,0.091,18.99,18.56,19.63,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.37,47.64,49.27,47.39,46.69,48.2,0,0,0,0,0,0,1.05,0,0.201,0.18,0.77,0.23,37
1498428000000,2017,6,2016,9,39,7,0.687,0.15,0.537,27990.3,181.4,181.4,166.6,4,4,4,1136,1039,1247,887.8,812,248.4,227,257,-1.624e-14,-1.137e-13,1.137e-13,0.219,0.206,0.234,887.8,812,990.2,990,990,990,968.3,968,968.7,21.7,21.3,22,0.55,0.471,0.667,0.369,0.332,0.418,0.017,0.015,0.02,1.16,1.02,1.36,0.054,0.046,0.064,20.51,19.96,20.96,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.56,39.76,46.28,41.65,38.79,45.35,0,0,0,0,0,0,0.926,0,0.15,0.22,0.78,0.22,40.7
1499032800000,2017,7,2016,10,40,7,0.574,0.137,0.436,23551.2,144.6,144.6,140.2,3,3,3,948.5,893.6,1011,721.5,666.6,227,227,227,0,0,0,0.24,0.225,0.254,721.5,666.6,784.1,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.392,0.351,0.446,0.282,0.246,0.318,0.013,0.011,0.014,0.939,0.839,1.05,0.042,0.037,0.048,21.37,21.01,21.69,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,48.18,45.19,51.51,46.73,44.28,48.2,0,0,0,0,0,0,0.779,0,0.138,0.24,0.76,0.24,41
1499637600000,2017,7,2016,10,41,7,0.506,0.137,0.369,20656.1,130.3,130.3,123,3,3,3,837.3,798.9,878.5,610.3,571.9,227,227,227,0,0,0,0.271,0.258,0.284,610.3,571.9,651.5,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.319,0.297,0.342,0.209,0.183,0.236,0.0092,0.008,0.01,0.745,0.68,0.814,0.033,0.03,0.036,22.01,21.77,22.22,0.954,0.952,0.956,0.979,0.975,0.98,0.934,0.928,0.937,41.88,39.56,44.32,40.98,38.57,43.43,0,0,0,0,0,0,0.683,0,0.137,0.27,0.73,0.27,40.8
1500242400000,2017,7,2016,10,42,7,0.464,0.137,0.327,18408,114.2,114.2,109.6,3,3,3,767.5,738.3,791.1,540.5,511.3,227,227,227,8.12e-15,0,5.684e-14,0.296,0.287,0.307,540.5,511.3,564.1,990,990,990,967,966.9,967.1,23,22.9,23.1,0.279,0.263,0.293,0.162,0.143,0.178,0.007,0.0062,0.0078,0.627,0.578,0.667,0.027,0.025,0.029,22.4,22.27,22.57,0.95,0.947,0.952,0.972,0.97,0.974,0.923,0.919,0.927,37.59,35.74,39.07,36.52,34.66,38.06,0,0,0,0,0,0,0.609,0,0.137,0.3,0.7,0.3,39.7
1500847200000,2017,7,2016,10,43,7,0.42,0.137,0.283,16139.7,101.8,101.8,96.07,3,2,2.142857142857143,694.7,663.7,726.6,467.7,436.7,227,227,227,-2.436e-14,-5.684e-14,5.684e-14,0.327,0.312,0.342,467.7,436.7,499.6,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.238,0.22,0.256,0.12,0.105,0.135,0.0051,0.0045,0.0058,0.6,0.558,0.651,0.026,0.024,0.028,22.72,22.59,22.88,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.28,34.97,51.72,45.61,33.93,48.2,0,0,0,0,0,0,0.534,0,0.137,0.33,0.67,0.33,38.4
1501452000000,2017,7,2016,10,44,7,0.378,0.115,0.263,15450.4,96.4,96.4,91.97,2,2,2,624.5,595.6,654.6,434.4,411.6,190.1,184,227,0,-5.684e-14,5.684e-14,0.304,0.286,0.347,434.4,411.6,460,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.216,0.206,0.228,0.104,0.0933,0.116,0.0044,0.0039,0.0049,0.556,0.519,0.597,0.024,0.022,0.025,23.05,22.93,23.2,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.97,44.74,49.51,45.98,43.85,48.2,0,0,0,0,0,0,0.511,0,0.115,0.3,0.7,0.3,40.9
1502056800000,2017,8,2016,11,45,7,0.34,0.116,0.224,13260.1,85.92,85.92,78.93,2,2,2,562,538.4,586.6,370.3,336.4,191.7,184,202,-8.12e-15,-5.684e-14,5.684e-14,0.342,0.314,0.375,370.3,336.4,402.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.192,0.182,0.203,0.0738,0.0578,0.089,0.0031,0.0024,0.0037,0.459,0.409,0.506,0.019,0.017,0.021,23.41,23.25,23.57,0.951,0.947,0.955,0.976,0.97,0.98,0.928,0.918,0.936,40.42,36.8,43.84,39.46,35.7,42.96,0,0,0,0,0,0,0.438,0,0.116,0.34,0.66,0.34,39
1502661600000,2017,8,2016,11,46,7,0.308,0.122,0.186,11001.4,69.88,69.88,65.48,2,2,2,509.8,490,531.1,307.8,288,202,202,202,-2.436e-14,-5.684e-14,0,0.396,0.38,0.412,307.8,288,329.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.165,0.179,0.0443,0.035,0.0543,0.0018,0.0014,0.0023,0.366,0.337,0.398,0.015,0.014,0.017,23.74,23.61,23.86,0.942,0.938,0.945,0.97,0.97,0.97,0.914,0.91,0.917,33.75,31.62,36.02,32.74,30.67,34.94,0,0,0,0,0,0,0.364,0,0.122,0.4,0.6,0.4,35.7
1503266400000,2017,8,2016,11,47,7,0.282,0.111,0.17,10113.8,64.04,64.04,60.2,2,2,2,465.7,448.2,483.8,281.7,264.2,184,184,184,0,0,0,0.395,0.38,0.411,281.7,264.2,299.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.154,0.166,0.0319,0.0237,0.0405,0.0013,0.00097,0.0017,0.325,0.298,0.352,0.013,0.012,0.015,23.98,23.87,24.08,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.03,29.12,33.01,30.1,28.24,32.02,0,0,0,0,0,0,0.334,0,0.112,0.39,0.6,0.4,35.9
1503871200000,2017,8,2016,11,48,7,0.258,0.0994,0.159,9469.11,61.15,61.15,56.36,2,2,2,427,409.1,443.6,262.7,244,164.3,138,184,8.12e-15,0,2.842e-14,0.384,0.327,0.43,262.7,244,283.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.151,0.147,0.156,0.0234,0.0165,0.0329,0.00095,0.00067,0.0013,0.295,0.27,0.323,0.012,0.011,0.013,24.18,24.11,24.25,0.933,0.928,0.937,0.97,0.97,0.97,0.905,0.9,0.909,29.05,26.87,31.52,28.18,26.06,30.57,0,0,0,0,0,0,0.313,0,0.099,0.39,0.62,0.38,36.7
1504476000000,2017,9,2016,12,49,7,0.233,0.0835,0.15,8973.14,57.09,57.09,53.41,2,2,2,385.8,370,402.8,247.8,232,138,138,138,0,-2.842e-14,2.842e-14,0.358,0.343,0.373,247.8,232,264.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.8,0.144,0.138,0.15,0.0183,0.0155,0.024,0.00074,0.00063,0.00098,0.272,0.253,0.295,0.011,0.01,0.012,24.4,24.29,24.5,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,27.53,25.74,29.43,26.71,24.97,28.55,0,0,0,0,0,0,0.297,0,0.083,0.36,0.64,0.36,38.5
1505080800000,2017,9,2016,12,50,7,0.212,0.0835,0.129,7924.93,48.2,48.2,47.17,1,1,1,350.8,338,364.8,212.8,200,138,138,138,0,-2.842e-14,2.842e-14,0.394,0.378,0.408,212.8,200,226.8,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.131,0.127,0.136,0.0138,0.0128,0.015,0.00056,0.00051,0.00061,0.375,0.352,0.4,0.015,0.014,0.016,24.47,24.38,24.56,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.86,45.99,51.97,47.17,45.07,48.2,0,0,0,0,0,0,0.262,0,0.083,0.39,0.61,0.39,37.4
1505685600000,2017,9,2016,12,51,7,0.195,0.0835,0.111,6956.46,44.14,44.14,41.41,1,1,1,322.1,310.9,333.9,184.1,172.9,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.429,0.413,0.444,184.1,172.9,195.9,990,990,990,965,965,965.1,25,24.9,25,0.121,0.117,0.125,0.0114,0.0104,0.0124,0.00046,0.00042,0.0005,0.324,0.304,0.345,0.013,0.012,0.014,24.67,24.59,24.74,0.95,0.947,0.954,0.979,0.975,0.98,0.93,0.923,0.935,42.3,39.72,45.04,41.41,38.74,44.14,0,0,0,0,0,0,0.23,0,0.084,0.43,0.57,0.43,35.7
1506290400000,2017,9,2016,12,52,7,0.18,0.081,0.0991,6146.59,40.41,40.41,36.59,1,1,1,297.8,288.8,307.4,163.8,153.8,134,110,138,-4.06e-15,-2.842e-14,2.842e-14,0.45,0.381,0.473,163.8,153.8,178.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.114,0.111,0.117,0.00967,0.00882,0.0109,0.00039,0.00035,0.00044,0.287,0.27,0.311,0.011,0.011,0.012,24.82,24.77,24.86,0.944,0.941,0.948,0.972,0.97,0.979,0.917,0.912,0.928,37.63,35.27,41.29,36.59,34.22,40.41,0,0,0,0,0,0,0.203,0,0.0809,0.45,0.55,0.45,34.1
1506895200000,2017,10,2017,1,1,7,0.17,0.0665,0.103,6461.91,40.07,40.07,38.46,1,1,1,281,276.8,287.4,171,166.8,110,110,110,0,-2.842e-14,2.842e-14,0.392,0.383,0.397,171,166.8,177.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.112,0.116,0.0103,0.00992,0.0108,0.00041,0.00039,0.00043,0.297,0.29,0.309,0.012,0.012,0.012,24.88,24.84,24.9,0.946,0.944,0.948,0.975,0.973,0.978,0.922,0.919,0.927,39.45,38.46,40.97,38.46,37.42,40.07,0,0,0,0,0,0,0.214,0,0.067,0.39,0.61,0.39,38
1507500000000,2017,10,2017,1,2,7,0.164,0.0665,0.0976,6070.33,37.69,37.69,36.13,1,1,1,271.4,265.3,277.9,161.4,155.3,110,110,110,0,-2.842e-14,2.842e-14,0.406,0.396,0.415,161.4,155.3,167.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.108,0.113,0.00947,0.00895,0.01,0.00038,0.00035,0.0004,0.28,0.269,0.292,0.011,0.011,0.012,24.93,24.9,24.97,0.943,0.941,0.945,0.971,0.97,0.973,0.915,0.913,0.92,37.21,35.78,38.72,36.13,34.7,37.69,0,0,0,0,0,0,0.201,0,0.0664,0.41,0.6,0.4,37
1508104800000,2017,10,2017,1,3,7,0.154,0.0665,0.088,5451.93,34.02,34.02,32.45,1,1,1,255.4,248.6,262.3,145.4,138.6,110,110,110,0,-2.842e-14,2.842e-14,0.431,0.419,0.442,145.4,138.6,152.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.102,0.107,0.00811,0.00753,0.00869,0.00032,0.0003,0.00034,0.252,0.24,0.264,0.01,0.0095,0.01,25.03,24.99,25.07,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.46,31.84,35.07,32.45,30.88,34.02,0,0,0,0,0,0,0.18,0,0.066,0.43,0.57,0.43,35.4
1508709600000,2017,10,2017,1,4,7,0.146,0.0665,0.0797,4926.26,30.57,30.57,29.32,1,1,1,241.7,238.5,247.2,131.7,128.5,110,110,110,0,0,0,0.455,0.445,0.461,131.7,128.5,137.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.1,0.0989,0.102,0.00695,0.00667,0.00741,0.00027,0.00026,0.00029,0.227,0.221,0.237,0.009,0.0087,0.0094,25.12,25.08,25.15,0.931,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.23,29.47,31.52,29.32,28.59,30.57,0,0,0,0,0,0,0.163,0,0.0663,0.46,0.55,0.45,33.7
1509314400000,2017,10,2017,1,5,7,0.144,0.0592,0.0852,5290.59,33.58,33.58,31.49,1,1,1,238.7,236,242.8,140.9,126.8,97.86,93,110,2.03e-15,0,1.421e-14,0.41,0.383,0.464,140.9,126.8,149.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0983,0.104,0.00772,0.00653,0.00849,0.0003,0.00026,0.00033,0.242,0.219,0.257,0.0095,0.0086,0.01,25.13,25.09,25.16,0.935,0.929,0.939,0.97,0.97,0.97,0.907,0.902,0.911,32.47,29.09,34.61,31.49,28.22,33.58,0,0,0,0,0,0,0.175,0,0.0588,0.41,0.59,0.41,36.7
1509919200000,2017,11,2017,2,6,7,0.147,0.0562,0.0907,5644.14,35.3,35.3,33.6,1,1,1,243,237.9,250.5,150,144.9,93,93,93,0,0,0,0.383,0.371,0.391,150,144.9,157.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.107,0.0085,0.00807,0.00914,0.00034,0.00032,0.00036,0.257,0.248,0.271,0.01,0.0098,0.011,25.08,25.03,25.12,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,34.64,33.45,36.4,33.6,32.45,35.3,0,0,0,0,0,0,0.187,0,0.0563,0.38,0.62,0.38,38.4
1510524000000,2017,11,2017,2,7,7,0.149,0.0562,0.0926,5762.31,34.87,34.87,34.3,1,1,1,246.1,243.7,248.6,153.1,150.7,93,93,93,0,0,0,0.378,0.374,0.382,153.1,150.7,155.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.104,0.106,0.00876,0.00856,0.00898,0.00035,0.00034,0.00035,0.263,0.259,0.268,0.01,0.01,0.011,25.06,25.04,25.08,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,35.36,34.81,35.95,34.3,33.76,34.87,0,0,0,0,0,0,0.191,0,0.0564,0.38,0.62,0.38,38.7
1511128800000,2017,11,2017,2,8,7,0.15,0.0562,0.0933,5806.28,36.45,36.45,34.56,1,1,1,247.2,239.8,255.4,154.2,146.8,93,93,93,0,0,0,0.376,0.364,0.388,154.2,146.8,162.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.108,0.00886,0.00823,0.00956,0.00035,0.00032,0.00038,0.265,0.252,0.28,0.01,0.0099,0.011,25.06,25,25.11,0.94,0.938,0.943,0.97,0.97,0.971,0.912,0.91,0.915,35.62,33.91,37.55,34.56,32.89,36.45,0,0,0,0,0,0,0.192,0,0.0567,0.37,0.62,0.38,38.7
1511733600000,2017,11,2017,2,9,7,0.15,0.0521,0.0983,6145.83,38.57,38.57,36.58,1,1,1,248.7,245.3,253.5,162.6,154.2,86.14,77,93,0,0,0,0.346,0.311,0.376,162.6,154.2,170.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.109,0.00957,0.00886,0.0102,0.00038,0.00035,0.0004,0.279,0.265,0.292,0.011,0.01,0.012,25.03,25.01,25.05,0.943,0.94,0.945,0.972,0.97,0.975,0.917,0.912,0.922,37.63,35.63,39.56,36.58,34.56,38.57,0,0,0,0,0,0,0.203,0,0.0517,0.35,0.66,0.34,41
1512338400000,2017,12,2017,3,10,7,0.158,0.0466,0.112,7056.6,44.78,44.78,42,1,1,1,261.6,249.4,273.5,184.6,172.4,77,77,77,4.06e-15,-2.842e-14,2.842e-14,0.294,0.282,0.309,184.6,172.4,196.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.11,0.119,0.0114,0.0104,0.0125,0.00045,0.00041,0.00049,0.318,0.296,0.339,0.013,0.012,0.013,24.94,24.87,25.01,0.95,0.946,0.954,0.979,0.976,0.98,0.93,0.923,0.935,42.89,40,45.69,42,39.04,44.78,0,0,0,0,0,0,0.233,0,0.046,0.29,0.71,0.29,44.7
1512943200000,2017,12,2017,3,11,7,0.173,0.0466,0.126,7931.44,48.2,48.2,47.21,1,1,1,285.6,277,297.3,208.6,200,77,77,77,-2.03e-14,-2.842e-14,0,0.27,0.259,0.278,208.6,200,220.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.12,0.127,0.0135,0.0128,0.0145,0.00054,0.00051,0.00058,0.36,0.345,0.381,0.014,0.014,0.015,24.8,24.73,24.85,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.51,46.53,51.2,47.21,45.6,48.2,0,0,0,0,0,0,0.262,0,0.047,0.27,0.73,0.27,45.8
1513548000000,2017,12,2017,3,12,7,0.195,0.0403,0.155,9357.46,62.27,62.27,55.7,2,1,1.8571428571428572,322.3,304.1,343.5,255.6,227.1,66.71,59,77,4.06e-15,0,2.842e-14,0.208,0.172,0.253,255.6,227.1,284.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.138,0.129,0.148,0.0224,0.0151,0.0333,0.0009,0.0006,0.0013,0.298,0.248,0.394,0.012,0.0099,0.016,24.69,24.57,24.8,0.935,0.924,0.959,0.971,0.97,0.98,0.908,0.896,0.94,32.69,26.29,52.73,31.29,25.5,48.2,0,0,0,0,0,0,0.309,0,0.04,0.21,0.79,0.21,48
1514152800000,2017,12,2017,3,13,7,0.24,0.0357,0.205,12448.6,84.72,84.72,74.1,2,2,2,397.6,355.2,445.5,338.6,296.2,59,59,59,0,0,0,0.149,0.132,0.166,338.6,296.2,386.5,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.167,0.152,0.184,0.0588,0.0388,0.0814,0.0024,0.0016,0.0033,0.397,0.333,0.468,0.016,0.013,0.019,24.22,23.93,24.49,0.946,0.939,0.953,0.974,0.97,0.98,0.921,0.911,0.934,38.04,33.42,43.22,37.05,32.41,42.36,0,0,0,0,0,0,0.412,0,0.035,0.15,0.85,0.15,51.9
1514757600000,2018,1,2017,4,14,7,0.317,0.055,0.262,15545.6,102.2,102.2,92.53,3,2,2.142857142857143,524.9,465.4,579.7,433.9,374.4,91,91,91,-1.624e-14,-5.684e-14,0,0.174,0.157,0.196,433.9,374.4,488.7,990,990,990,966,965.7,966.2,24,23.8,24.3,0.205,0.183,0.229,0.104,0.0757,0.13,0.0043,0.0031,0.0055,0.528,0.454,0.599,0.022,0.019,0.025,23.51,23.27,23.85,0.954,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.18,35.13,51.36,43.83,34.08,48.2,0,0,0,0,0,0,0.514,0,0.055,0.17,0.83,0.17,49
1515362400000,2018,1,2017,4,15,7,0.396,0.0651,0.33,19044.5,120.6,120.6,113.4,3,3,3,653.9,597.5,703.6,546.4,506.5,107.6,91,120,0,0,0,0.164,0.142,0.182,546.4,506.5,583.6,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.264,0.239,0.287,0.166,0.139,0.191,0.0071,0.0059,0.0082,0.618,0.549,0.683,0.026,0.023,0.029,22.87,22.6,23.16,0.95,0.947,0.953,0.974,0.97,0.978,0.925,0.918,0.933,38.8,36.31,41.1,37.79,35.22,40.21,0,0,0,0,0,0,0.63,0,0.066,0.16,0.83,0.17,48.1
1515967200000,2018,1,2017,4,16,7,0.457,0.0742,0.383,21798,133.8,133.8,129.7,3,3,3,756.1,718.6,779.7,633.4,598.6,122.7,120,139,0,0,0,0.162,0.155,0.178,633.4,598.6,656,990,990,990,966.9,966.8,967,23.1,23,23.2,0.316,0.296,0.328,0.224,0.201,0.239,0.0097,0.0086,0.01,0.768,0.708,0.805,0.033,0.031,0.035,22.31,22.19,22.52,0.956,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.13,42.05,45.51,43.25,41.21,44.6,0,0,0,0,0,0,0.721,0,0.074,0.16,0.84,0.16,47.7
1516572000000,2018,1,2017,4,17,7,0.486,0.0841,0.402,22648.5,137.5,137.5,134.8,3,3,3,803.7,786.6,819.4,664.7,647.6,139,139,139,0,0,0,0.173,0.17,0.177,664.7,647.6,680.4,990,990,990,967.1,967,967.2,22.9,22.8,23,0.338,0.328,0.347,0.245,0.234,0.256,0.011,0.01,0.011,0.824,0.796,0.851,0.036,0.035,0.037,22.06,21.97,22.16,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.85,44.85,46.77,44.94,43.95,45.83,0,0,0,0,0,0,0.749,0,0.084,0.17,0.83,0.17,46.6
1517176800000,2018,1,2017,4,18,7,0.513,0.0834,0.429,23838.3,144.6,144.6,141.9,3,3,3,847.9,824.9,876.4,710.1,685.9,137.9,137,139,0,0,0,0.163,0.156,0.169,710.1,685.9,739.4,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.363,0.35,0.382,0.275,0.259,0.295,0.012,0.011,0.013,0.9,0.86,0.952,0.04,0.038,0.042,21.81,21.64,21.94,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.43,47.08,50.05,47.3,46.13,48.2,0,0,0,0,0,0,0.788,0,0.084,0.16,0.84,0.16,46.5
1517781600000,2018,2,2017,5,19,7,0.581,0.0829,0.498,26599.4,172.5,172.5,158.3,4,3,3.7142857142857144,960.8,891.4,1039,823.8,754.4,137,137,137,0,0,0,0.143,0.132,0.154,823.8,754.4,902,990,990,990,967.7,967.5,968,22.3,22,22.5,0.459,0.396,0.531,0.338,0.304,0.376,0.015,0.013,0.017,1.04,0.967,1.15,0.047,0.043,0.052,21.22,20.82,21.55,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,44.57,39.75,51.89,43.03,38.77,48.2,0,0,0,0,0,0,0.88,0,0.083,0.14,0.86,0.14,45.8
1518386400000,2018,2,2017,5,20,7,0.73,0.0829,0.627,31599.5,192.8,192.8,188.1,4,4,4,1207,1067,1387,1070,930.5,137,137,137,33.22,0,150.4,0.114,0.0987,0.128,1036,930.5,1100,990,990,990,968.5,968.1,969.1,21.5,20.9,21.9,0.705,0.557,0.842,0.531,0.389,0.648,0.025,0.018,0.031,1.52,1.2,1.79,0.071,0.055,0.086,19.93,19.09,20.69,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,48.25,45.09,50.43,47.02,44.19,48.2,0,0,0,0,0,0,1.04,0,0.103,0.11,0.86,0.14,43.3
1518991200000,2018,2,2017,5,21,7,0.982,0.0937,0.665,30864.4,190.5,190.5,183.7,4,4,4,1624,1434,1869,1469,1297,154.9,137,162,369.4,196.7,607.3,0.0957,0.0867,0.106,1100,1100,1100,990,990,990,969.9,969.3,970.7,20.1,19.3,20.7,0.901,0.862,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.85,1.81,1.87,0.092,0.087,0.097,18.27,17.45,18.92,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.87,44.68,48.6,45.93,43.78,47.63,0,0,0,0,0,0,1.02,0,0.317,0.095,0.68,0.32,31.4
1519596000000,2018,2,2017,5,22,7,1.37,0.125,0.665,27514.6,171.6,171.6,163.8,4,4,4,2264,1971,2518,2058,1809,206,162,239,958.1,709,1179,0.0903,0.0741,0.104,1100,1100,1100,990,990,990,971.7,971,972.4,18.3,17.6,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.037,1.87,1.87,1.87,0.1,0.099,0.11,16.39,15.78,17.12,0.946,0.944,0.948,0.979,0.976,0.98,0.926,0.922,0.929,41.83,40.17,43.79,40.94,39.22,42.91,0,0,0,0,0,0,0.91,0,0.705,0.091,0.49,0.51,20.1
1520200800000,2018,3,2017,6,23,7,1.69,0.145,0.665,25061.3,154.8,154.8,149.2,4,4,4,2796,2591,3012,2557,2352,239,239,239,1457,1252,1673,0.0857,0.0794,0.0922,1100,1100,1100,990,990,990,973,972.5,973.5,17,16.5,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.11,14.58,15.6,0.941,0.938,0.943,0.973,0.97,0.975,0.915,0.91,0.92,38.34,36.91,39.69,37.29,35.8,38.71,0,0,0,0,0,0,0.829,0,1.025,0.086,0.39,0.61,14.8
1520805600000,2018,3,2017,6,24,7,2,0.145,0.665,22875.1,141,141,136.2,4,4,4,3304,3097,3489,3065,2858,239,239,239,1965,1758,2150,0.0725,0.0685,0.0772,1100,1100,1100,990,990,990,974.2,973.7,974.6,15.8,15.4,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.92,13.53,14.38,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,35.09,34.01,36.34,34.04,32.99,35.25,0,0,0,0,0,0,0.756,0,1.335,0.072,0.33,0.67,11.4
1521410400000,2018,3,2017,6,25,7,2.23,0.145,0.665,21395.8,130.7,130.7,127.4,4,4,4,3694,3544,3819,3455,3305,239,239,239,2355,2205,2480,0.0647,0.0626,0.0674,1100,1100,1100,990,990,990,975,974.7,975.3,15,14.7,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.09,12.83,13.41,0.929,0.927,0.931,0.97,0.97,0.97,0.902,0.9,0.904,32.82,32.09,33.69,31.84,31.13,32.68,0,0,0,0,0,0,0.708,0,1.565,0.065,0.3,0.7,9.59
1522015200000,2018,3,2017,6,26,7,2.38,0.149,0.665,20490.1,123.8,123.8,122,4,4,4,3930,3849,4024,3683,3610,247,239,295,2583,2510,2646,0.0628,0.06,0.0733,1100,1100,1100,990,990,990,975.5,975.4,975.7,14.5,14.3,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.6,12.4,12.77,0.925,0.924,0.927,0.97,0.97,0.97,0.898,0.896,0.899,31.43,30.89,31.91,30.49,29.96,30.95,0,0,0,0,0,0,0.678,0,1.715,0.063,0.28,0.72,8.61
1522620000000,2018,4,2017,7,27,7,2.54,0.178,0.665,19537.2,119.1,119.1,116.3,4,4,4,4204,4064,4358,3909,3769,295,295,295,2809,2669,2963,0.0702,0.0677,0.0726,1100,1100,1100,990,990,990,976.1,975.8,976.3,13.9,13.7,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.046,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.07,11.79,12.33,0.921,0.918,0.923,0.97,0.97,0.97,0.893,0.89,0.895,29.97,29.19,30.69,29.07,28.31,29.77,0,0,0,0,0,0,0.646,0,1.875,0.07,0.26,0.74,7.69
1523224800000,2018,4,2017,7,28,7,2.73,0.178,0.665,18484,112.3,112.3,110,4,4,4,4521,4408,4617,4226,4113,295,295,295,3126,3013,3222,0.0653,0.0639,0.0669,1100,1100,1100,990,990,990,976.6,976.4,976.8,13.4,13.2,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.49,11.32,11.7,0.915,0.913,0.917,0.97,0.97,0.97,0.887,0.886,0.889,28.36,27.87,28.93,27.51,27.04,28.07,0,0,0,0,0,0,0.611,0,2.065,0.065,0.24,0.76,6.77
1523829600000,2018,4,2017,7,29,7,2.81,0.19,0.665,18033.9,107.9,107.9,107.3,4,4,4,4647,4630,4658,4332,4266,314.7,295,364,3232,3166,3263,0.0677,0.0633,0.0786,1100,1100,1100,990,990,990,976.9,976.8,976.9,13.1,13.1,13.2,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.049,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.26,11.24,11.29,0.913,0.912,0.913,0.97,0.97,0.97,0.885,0.885,0.886,27.72,27.66,27.8,26.84,26.75,26.97,0,0,0,0,0,0,0.596,0,2.145,0.068,0.24,0.76,6.42
1524434400000,2018,4,2017,7,30,7,2.75,0.22,0.665,18398.1,111,111,109.5,4,4,4,4547,4471,4617,4183,4107,364,364,364,3083,3007,3153,0.08,0.0788,0.0814,1100,1100,1100,990,990,990,976.7,976.5,976.8,13.3,13.2,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.44,11.32,11.58,0.914,0.913,0.916,0.97,0.97,0.97,0.887,0.886,0.888,28.22,27.87,28.61,27.38,27.04,27.75,0,0,0,0,0,0,0.608,0,2.085,0.08,0.24,0.76,6.69
1525039200000,2018,4,2017,7,31,7,2.62,0.208,0.665,19125.2,116.4,116.4,113.8,4,4,4,4328,4197,4439,3985,3857,343.4,340,364,2885,2757,2975,0.0794,0.0771,0.082,1100,1100,1100,990,990,990,976.3,976,976.5,13.7,13.5,14,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.84,11.64,12.09,0.918,0.916,0.921,0.97,0.97,0.97,0.891,0.889,0.893,29.34,28.77,30.01,28.46,27.91,29.11,0,0,0,0,0,0,0.632,0,1.955,0.079,0.25,0.75,7.3
1525644000000,2018,5,2017,8,32,7,2.41,0.206,0.665,20301.3,124.6,124.6,120.8,4,4,4,3984,3815,4148,3644,3475,340,340,340,2544,2375,2708,0.0854,0.082,0.0891,1100,1100,1100,990,990,990,975.6,975.3,976,14.4,14,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.49,12.17,12.84,0.924,0.922,0.928,0.97,0.97,0.97,0.897,0.894,0.9,31.14,30.26,32.12,30.21,29.35,31.15,0,0,0,0,0,0,0.671,0,1.745,0.085,0.28,0.72,8.42
1526248800000,2018,5,2017,8,33,7,2.17,0.206,0.665,21802.8,133.6,133.6,129.8,4,4,4,3586,3417,3758,3246,3077,340,340,340,2146,1977,2318,0.0949,0.0905,0.0995,1100,1100,1100,990,990,990,974.8,974.4,975.2,15.2,14.8,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.32,12.96,13.68,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,33.45,32.45,34.43,32.44,31.48,33.4,0,0,0,0,0,0,0.721,0,1.505,0.095,0.31,0.69,10
1526853600000,2018,5,2017,8,34,7,1.92,0.206,0.665,23421.9,144.6,144.6,139.4,4,4,4,3167,2959,3362,2827,2619,340,340,340,1727,1519,1922,0.108,0.101,0.115,1100,1100,1100,990,990,990,973.9,973.4,974.3,16.1,15.7,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.23,13.8,14.71,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,35.93,34.75,37.26,34.85,33.7,36.15,0,0,0,0,0,0,0.775,0,1.255,0.11,0.35,0.65,12.2
1527458400000,2018,5,2017,8,35,7,1.64,0.193,0.665,25477,156.6,156.6,151.6,4,4,4,2706,2529,2891,2386,2236,319.9,293,340,1286,1136,1451,0.118,0.111,0.126,1100,1100,1100,990,990,990,972.8,972.4,973.3,17.2,16.7,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.32,14.88,15.75,0.942,0.94,0.944,0.974,0.971,0.976,0.917,0.913,0.922,38.93,37.72,40.09,37.91,36.63,39.14,0,0,0,0,0,0,0.842,0,0.975,0.12,0.41,0.59,15.5
1528063200000,2018,6,2017,9,36,7,1.4,0.177,0.665,27275.2,166.8,166.8,162.4,4,4,4,2319,2151,2472,2026,1858,293,293,293,925.9,757.7,1079,0.127,0.119,0.136,1100,1100,1100,990,990,990,971.9,971.5,972.2,18.1,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.26,15.89,16.66,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.46,40.47,42.55,40.59,39.54,41.7,0,0,0,0,0,0,0.902,0,0.735,0.13,0.48,0.52,19.5
1528668000000,2018,6,2017,9,37,7,1.16,0.177,0.665,29128.9,178.5,178.5,173.4,4,4,4,1925,1773,2089,1632,1480,293,293,293,531.7,380.1,696,0.152,0.14,0.165,1100,1100,1100,990,990,990,970.8,970.4,971.3,19.2,18.7,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.28,16.81,17.76,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.931,44.23,42.95,45.52,43.35,42.1,44.61,0,0,0,0,0,0,0.963,0,0.495,0.15,0.57,0.43,25.1
1529272800000,2018,6,2017,9,38,7,0.974,0.177,0.665,30930.5,188.1,188.1,184.1,4,4,4,1610,1500,1729,1317,1207,293,293,293,216.7,106.8,336.1,0.182,0.169,0.195,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.913,0.883,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.092,0.089,0.095,18.3,17.9,18.69,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.97,45.91,47.98,46.03,44.99,47.02,0,0,0,0,0,0,1.02,0,0.309,0.18,0.68,0.32,31.8
1529877600000,2018,6,2017,9,39,7,0.815,0.174,0.63,31122.3,191.7,191.7,185.3,4,4,4,1347,1213,1465,1059,956.7,287.7,256,293,17.05,0,71.99,0.214,0.2,0.233,1042,956.7,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.759,0.617,0.868,0.539,0.402,0.648,0.026,0.019,0.031,1.58,1.28,1.82,0.076,0.06,0.088,19.42,18.81,20.15,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,47.26,45.05,48.92,46.31,44.14,47.94,0,0,0,0,0,0,1.03,0,0.185,0.21,0.77,0.23,38.2
1530482400000,2018,7,2017,10,40,7,0.651,0.155,0.496,26007.2,170.8,170.8,154.8,4,3,3.5714285714285716,1076,996.2,1170,819.8,740.2,256,256,256,-3.248e-14,-1.137e-13,0,0.239,0.219,0.257,819.8,740.2,914.4,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.486,0.413,0.572,0.336,0.295,0.382,0.015,0.013,0.018,1.08,0.984,1.21,0.049,0.044,0.056,20.79,20.36,21.13,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,45.23,39.66,51.34,43.86,38.68,48.2,0,0,0,0,0,0,0.86,0,0.155,0.24,0.76,0.24,39.9
1531087200000,2018,7,2017,10,41,7,0.555,0.142,0.413,22731.6,140.4,140.4,135.3,3,3,3,918.5,870.1,974.1,683.2,643.1,235.3,227,256,0,0,0,0.256,0.244,0.269,683.2,643.1,718.1,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.363,0.337,0.393,0.257,0.231,0.281,0.011,0.01,0.013,0.87,0.8,0.939,0.039,0.035,0.042,21.56,21.26,21.82,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,46.02,43.83,47.75,45.1,42.96,46.79,0,0,0,0,0,0,0.752,0,0.142,0.26,0.74,0.26,41
1531692000000,2018,7,2017,10,42,7,0.496,0.142,0.354,19812.5,126.4,126.4,117.9,3,3,3,819.9,791.1,855.8,584.6,535.1,235.3,227,256,0,0,0,0.287,0.265,0.324,584.6,535.1,628.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.306,0.281,0.329,0.192,0.158,0.221,0.0084,0.0069,0.0097,0.703,0.622,0.776,0.031,0.027,0.034,22.12,21.9,22.31,0.953,0.949,0.955,0.976,0.97,0.98,0.93,0.921,0.936,40.26,37.06,42.99,39.31,35.94,42.13,0,0,0,0,0,0,0.655,0,0.142,0.29,0.71,0.29,39.9
1532296800000,2018,7,2017,10,43,7,0.459,0.155,0.304,16979.9,106.5,106.5,101.1,3,2,2.5714285714285716,758.3,726.6,783.8,502.3,470.6,256,256,256,0,-5.684e-14,5.684e-14,0.338,0.327,0.352,502.3,470.6,527.8,990,990,990,966.9,966.8,967,23.1,23,23.2,0.262,0.244,0.276,0.138,0.121,0.154,0.006,0.0052,0.0067,0.615,0.574,0.665,0.027,0.025,0.029,22.45,22.35,22.57,0.952,0.947,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.34,35.23,51.93,40.58,34.17,48.2,0,0,0,0,0,0,0.562,0,0.155,0.34,0.66,0.34,37
1532901600000,2018,7,2017,10,44,7,0.413,0.132,0.281,16064.5,96.4,96.4,95.62,2,2,2,682.1,649.7,714.8,464.7,447.7,217.4,202,256,-8.12e-15,-5.684e-14,5.684e-14,0.318,0.292,0.363,464.7,447.7,490.9,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.237,0.225,0.25,0.118,0.11,0.131,0.0051,0.0047,0.0056,0.611,0.58,0.654,0.026,0.025,0.028,22.76,22.64,22.92,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.64,47.82,52.19,47.81,46.86,48.2,0,0,0,0,0,0,0.531,0,0.132,0.32,0.68,0.32,38.9
1533506400000,2018,8,2017,11,45,7,0.369,0.122,0.247,14580.9,92.4,92.4,86.79,2,2,2,610.7,583.8,639.1,408.7,381.8,202,202,202,0,-5.684e-14,5.684e-14,0.331,0.316,0.346,408.7,381.8,437.1,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.208,0.198,0.219,0.0919,0.0792,0.105,0.0039,0.0033,0.0045,0.518,0.477,0.562,0.022,0.02,0.024,23.14,22.98,23.3,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.29,41.55,47.15,43.4,40.69,46.2,0,0,0,0,0,0,0.482,0,0.122,0.33,0.67,0.33,39.5
1534111200000,2018,8,2017,11,46,7,0.334,0.122,0.212,12488.7,79.51,79.51,74.34,2,2,2,551.8,529.4,575.4,349.8,327.4,202,202,202,-1.624e-14,-5.684e-14,5.684e-14,0.366,0.351,0.382,349.8,327.4,373.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.187,0.179,0.195,0.0641,0.0535,0.0752,0.0027,0.0022,0.0032,0.429,0.396,0.465,0.018,0.016,0.02,23.49,23.35,23.62,0.948,0.945,0.952,0.973,0.97,0.977,0.923,0.917,0.93,38.21,35.85,40.67,37.17,34.77,39.75,0,0,0,0,0,0,0.413,0,0.122,0.37,0.63,0.37,37.4
1534716000000,2018,8,2017,11,47,7,0.304,0.122,0.182,10734.7,68.02,68.02,63.9,2,2,2,502.2,483.2,522,300.2,281.2,202,202,202,8.12e-15,0,5.684e-14,0.402,0.387,0.418,300.2,281.2,320,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.169,0.162,0.176,0.0407,0.0317,0.0501,0.0017,0.0013,0.0021,0.355,0.326,0.385,0.015,0.013,0.016,23.79,23.67,23.9,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.916,32.94,30.88,35.06,31.95,29.95,34.01,0,0,0,0,0,0,0.355,0,0.122,0.4,0.6,0.4,35.3
1535320800000,2018,8,2017,11,48,7,0.278,0.112,0.165,9818.85,65.02,65.02,58.45,2,2,2,459.5,440.8,476.9,273.5,251.9,186,146,202,0,0,0,0.404,0.326,0.445,273.5,251.9,302.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.158,0.152,0.164,0.0281,0.0179,0.0416,0.0012,0.00074,0.0017,0.313,0.282,0.353,0.013,0.012,0.014,24.02,23.94,24.07,0.935,0.931,0.941,0.97,0.97,0.97,0.907,0.903,0.913,30.13,27.68,33.52,29.22,26.85,32.51,0,0,0,0,0,0,0.325,0,0.113,0.4,0.59,0.41,35.3
1535925600000,2018,9,2017,12,49,7,0.251,0.0883,0.163,9757.99,61.98,61.98,58.08,2,2,2,415.8,397.9,434,269.8,251.9,146,146,146,0,0,0,0.351,0.336,0.367,269.8,251.9,288,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.153,0.147,0.159,0.0264,0.0179,0.0349,0.0011,0.00073,0.0014,0.304,0.277,0.331,0.012,0.011,0.014,24.22,24.12,24.33,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.94,27.96,31.95,29.04,27.12,30.99,0,0,0,0,0,0,0.323,0,0.088,0.35,0.65,0.35,38.9
