datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1598824800000,2020,8,2019,11,48,7,0.251,0.089,0.162,9678.7,62.67,62.67,57.61,2,1,1.8571428571428572,415.7,396.8,435.1,268.6,233.1,147.1,138,202,-4.06e-15,-2.842e-14,0,0.353,0.322,0.464,268.6,233.1,290.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.152,0.145,0.159,0.0267,0.0156,0.0363,0.0011,0.00064,0.0015,0.325,0.286,0.418,0.013,0.012,0.017,24.2,24.02,24.33,0.938,0.932,0.956,0.971,0.97,0.98,0.911,0.904,0.937,33.65,28.76,52.52,32.25,27.9,48.2,0,0,0,0,0,0,0.32,0,0.089,0.35,0.65,0.35,38.6
1599429600000,2020,9,2019,12,49,7,0.226,0.0835,0.143,8559.92,54.46,54.46,50.95,2,1,1.7142857142857142,374.4,358.8,390.5,236.4,220.8,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.369,0.353,0.385,236.4,220.8,252.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.14,0.134,0.145,0.016,0.0145,0.0182,0.00065,0.00059,0.00074,0.301,0.252,0.399,0.012,0.01,0.016,24.43,24.37,24.5,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.896,0.94,33.8,25.65,51.81,32.36,24.88,48.2,0,0,0,0,0,0,0.283,0,0.083,0.37,0.63,0.37,37.9
1600034400000,2020,9,2019,12,50,7,0.206,0.0835,0.123,7681.49,48.2,48.2,45.72,1,1,1,341.3,329,354.1,203.3,191,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.404,0.39,0.419,203.3,191,216.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.128,0.124,0.133,0.013,0.012,0.0141,0.00052,0.00048,0.00057,0.358,0.336,0.381,0.014,0.013,0.015,24.54,24.45,24.62,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.938,46.72,43.91,49.62,45.72,43.03,48.2,0,0,0,0,0,0,0.254,0,0.083,0.41,0.6,0.4,37.3
1600639200000,2020,9,2019,12,51,7,0.189,0.0835,0.106,6601.14,42.1,42.1,39.29,1,1,1,313.2,303,324.9,175.2,165,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.441,0.425,0.455,175.2,165,186.9,990,990,990,965,964.9,965,25,25,25.1,0.118,0.115,0.122,0.0106,0.00978,0.0116,0.00043,0.00039,0.00047,0.308,0.29,0.329,0.012,0.012,0.013,24.73,24.65,24.8,0.947,0.944,0.951,0.976,0.971,0.98,0.925,0.917,0.932,40.25,37.88,42.96,39.29,36.8,42.1,0,0,0,0,0,0,0.218,0,0.083,0.44,0.56,0.44,34.9
1601244000000,2020,9,2019,12,52,7,0.176,0.0738,0.102,6349.9,40.82,40.82,37.8,1,1,1,290.4,281.4,300,168.4,155.4,122,110,138,8.12e-15,-2.842e-14,2.842e-14,0.419,0.379,0.47,168.4,155.4,180.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.111,0.117,0.0101,0.00896,0.0111,0.0004,0.00036,0.00044,0.294,0.273,0.314,0.012,0.011,0.013,24.84,24.82,24.88,0.945,0.941,0.949,0.974,0.97,0.98,0.921,0.913,0.929,38.79,35.66,41.67,37.8,34.59,40.82,0,0,0,0,0,0,0.21,0,0.074,0.42,0.58,0.42,36.1
1601848800000,2020,10,2020,1,1,7,0.164,0.0665,0.0974,6055.47,37.82,37.82,36.04,1,1,1,271,263.6,278.4,161,153.6,110,110,110,0,-2.842e-14,2.842e-14,0.406,0.395,0.417,161,153.6,168.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.108,0.113,0.00944,0.00881,0.0101,0.00037,0.00035,0.0004,0.28,0.266,0.293,0.011,0.011,0.012,24.94,24.89,24.98,0.943,0.94,0.945,0.971,0.97,0.974,0.915,0.912,0.92,37.12,35.39,38.85,36.04,34.33,37.82,0,0,0,0,0,0,0.2,0,0.0666,0.41,0.59,0.41,36.9
1602453600000,2020,10,2020,1,2,7,0.155,0.0665,0.0882,5469.95,33.77,33.77,32.56,1,1,1,255.9,249.7,261.2,145.9,139.7,110,110,110,4.06e-15,0,2.842e-14,0.43,0.421,0.441,145.9,139.7,151.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.107,0.00815,0.00762,0.0086,0.00032,0.0003,0.00034,0.253,0.242,0.262,0.01,0.0095,0.01,25.02,24.99,25.06,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.911,33.57,32.09,34.81,32.56,31.13,33.77,0,0,0,0,0,0,0.181,0,0.0668,0.43,0.57,0.43,35.3
1603058400000,2020,10,2020,1,3,7,0.145,0.0665,0.079,4881.64,30.57,30.57,29.06,1,1,1,240.5,234.7,247.2,130.6,124.7,110,110,110,0,0,0,0.457,0.445,0.469,130.6,124.7,137.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0996,0.0975,0.102,0.00685,0.00635,0.00741,0.00027,0.00025,0.00029,0.225,0.215,0.237,0.0089,0.0085,0.0094,25.13,25.08,25.18,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.901,0.906,29.96,28.58,31.52,29.06,27.72,30.57,0,0,0,0,0,0,0.161,0,0.066,0.46,0.54,0.46,33.7
1603663200000,2020,10,2020,1,4,7,0.138,0.0651,0.0727,4487.27,29.27,29.27,26.71,1,1,1,227.9,224,232.7,120.3,114.8,107.6,93,110,-2.03e-15,-1.421e-14,1.421e-14,0.472,0.415,0.489,120.3,114.8,131,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0956,0.0941,0.0973,0.00597,0.00551,0.00688,0.00023,0.00022,0.00027,0.206,0.197,0.224,0.0081,0.0077,0.0088,25.23,25.19,25.25,0.925,0.922,0.931,0.97,0.97,0.97,0.897,0.894,0.903,27.54,26.21,30.18,26.71,25.42,29.27,0,0,0,0,0,0,0.148,0,0.0653,0.47,0.53,0.47,32.5
1604268000000,2020,11,2020,2,5,7,0.139,0.0562,0.083,5159.98,32.01,32.01,30.71,1,1,1,230.3,224.3,236,137.3,131.3,93,93,93,0,0,0,0.404,0.394,0.415,137.3,131.3,143,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0995,0.0974,0.102,0.00742,0.00691,0.00791,0.00029,0.00027,0.00031,0.235,0.224,0.245,0.0092,0.0088,0.0097,25.18,25.14,25.23,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,31.66,30.24,33.01,30.71,29.33,32.01,0,0,0,0,0,0,0.171,0,0.056,0.4,0.6,0.4,37.1
1604872800000,2020,11,2020,2,6,7,0.145,0.0562,0.0885,5502.41,34.75,34.75,32.75,1,1,1,239.3,232.5,248.1,146.3,139.5,93,93,93,0,0,0,0.389,0.375,0.4,146.3,139.5,155.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.1,0.106,0.00818,0.0076,0.00893,0.00032,0.0003,0.00035,0.251,0.239,0.267,0.0099,0.0094,0.011,25.11,25.05,25.17,0.937,0.935,0.941,0.97,0.97,0.97,0.909,0.907,0.912,33.77,32.17,35.82,32.75,31.2,34.75,0,0,0,0,0,0,0.182,0,0.0565,0.39,0.61,0.39,37.9
1605477600000,2020,11,2020,2,7,7,0.154,0.0562,0.098,6108.88,36.93,36.93,36.36,1,1,1,255,250,257.4,162,157,93,93,93,4.06e-15,0,2.842e-14,0.365,0.361,0.372,162,157,164.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.106,0.109,0.00952,0.00909,0.00972,0.00038,0.00036,0.00038,0.279,0.27,0.283,0.011,0.011,0.011,25,24.99,25.03,0.943,0.941,0.944,0.971,0.97,0.972,0.915,0.913,0.917,37.45,36.27,38,36.36,35.18,36.93,0,0,0,0,0,0,0.202,0,0.056,0.36,0.64,0.36,39.7
1606082400000,2020,11,2020,2,8,7,0.161,0.0562,0.104,6542.01,40.89,40.89,38.94,1,1,1,265.4,260.6,273.2,172.4,167.6,93,93,93,-8.12e-15,-2.842e-14,0,0.35,0.34,0.357,172.4,167.6,180.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.11,0.115,0.0104,0.01,0.0111,0.00041,0.0004,0.00044,0.298,0.289,0.312,0.012,0.011,0.012,24.94,24.9,24.97,0.946,0.945,0.949,0.976,0.973,0.98,0.923,0.919,0.929,39.9,38.77,41.74,38.94,37.74,40.89,0,0,0,0,0,0,0.216,0,0.057,0.35,0.65,0.35,40.6
1606687200000,2020,11,2020,2,9,7,0.174,0.0619,0.112,7069.92,45.78,45.78,42.08,1,1,1,288.2,273.5,305.7,185.8,171.4,102.4,93,104,4.06e-15,-2.842e-14,2.842e-14,0.356,0.34,0.378,185.8,171.4,201.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.113,0.123,0.0115,0.0103,0.0129,0.00046,0.00041,0.00051,0.322,0.297,0.351,0.013,0.012,0.014,24.82,24.72,24.9,0.95,0.946,0.955,0.979,0.975,0.98,0.93,0.922,0.936,42.98,39.59,46.71,42.08,38.61,45.78,0,0,0,0,0,0,0.234,0,0.062,0.36,0.64,0.36,40.6
1607292000000,2020,12,2020,3,10,7,0.205,0.0629,0.142,8640.64,57.27,57.27,51.43,2,1,1.5714285714285714,339.6,314.2,367.8,235.6,210.2,104,104,104,-8.12e-15,-2.842e-14,2.842e-14,0.307,0.283,0.331,235.6,210.2,263.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.135,0.126,0.145,0.0167,0.0136,0.0235,0.00067,0.00054,0.00095,0.317,0.251,0.394,0.013,0.01,0.016,24.59,24.47,24.66,0.941,0.924,0.959,0.974,0.97,0.98,0.917,0.897,0.94,37.5,26.15,52.09,36.01,25.37,48.2,0,0,0,0,0,0,0.286,0,0.063,0.31,0.69,0.31,42.1
1607896800000,2020,12,2020,3,11,7,0.256,0.0629,0.193,11630.3,80.22,80.22,69.23,2,2,2,423.3,380.1,473.1,319.3,276.1,104,104,104,0,0,0,0.247,0.22,0.274,319.3,276.1,369.1,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.165,0.15,0.182,0.0497,0.0293,0.0732,0.002,0.0012,0.003,0.373,0.308,0.447,0.015,0.012,0.018,24.12,23.82,24.39,0.943,0.935,0.951,0.972,0.97,0.978,0.916,0.907,0.93,35.61,30.89,41,34.61,29.96,40.11,0,0,0,0,0,0,0.385,0,0.063,0.25,0.75,0.25,45.4
1608501600000,2020,12,2020,3,12,7,0.353,0.0629,0.29,16919.3,119.3,119.3,100.7,3,2,2.4285714285714284,583.4,494.7,679,479.4,390.7,104,104,104,8.12e-15,0,5.684e-14,0.18,0.153,0.21,479.4,390.7,575,990,990,990,966.2,965.8,966.6,23.8,23.4,24.2,0.229,0.19,0.28,0.129,0.0834,0.185,0.0054,0.0035,0.0079,0.572,0.48,0.666,0.024,0.02,0.028,23.21,22.72,23.69,0.953,0.947,0.958,0.977,0.97,0.98,0.932,0.919,0.939,43.66,36.35,51.81,42.32,35.26,48.2,0,0,0,0,0,0,0.56,0,0.063,0.18,0.82,0.18,47.9
1609106400000,2020,12,2020,3,13,7,0.49,0.072,0.418,23227.6,144.6,144.6,138.3,3,3,3,810.4,714.8,911.2,691.4,610.8,119,104,139,0,0,0,0.146,0.129,0.165,691.4,610.8,772.2,990,990,990,967.1,966.8,967.5,22.9,22.5,23.2,0.352,0.3,0.416,0.262,0.209,0.313,0.011,0.009,0.014,0.867,0.727,1.01,0.038,0.031,0.045,21.99,21.44,22.51,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.48,42.92,51.76,46.09,42.07,48.2,0,0,0,0,0,0,0.768,0,0.072,0.15,0.85,0.15,47.4
1609711200000,2021,1,2020,4,14,7,0.634,0.0841,0.55,29096.2,186.7,186.7,173.2,4,4,4,1048,950.3,1140,909.2,811.3,139,139,139,1.624e-14,-1.137e-13,1.137e-13,0.133,0.122,0.146,909.2,811.3,1001,990,990,990,968,967.7,968.3,22,21.7,22.3,0.543,0.452,0.64,0.379,0.332,0.425,0.017,0.015,0.02,1.17,1,1.34,0.053,0.045,0.062,20.78,20.32,21.3,0.955,0.953,0.956,0.98,0.977,0.98,0.935,0.931,0.936,44.2,40.4,47.64,43.3,39.46,46.69,0,0,0,0,0,0,0.962,0,0.084,0.13,0.87,0.13,45.9
1610316000000,2021,1,2020,4,15,7,0.772,0.0907,0.654,32290.4,192.8,192.8,192.2,4,4,4,1276,1170,1369,1126,1020,150,150,150,44,-1.137e-13,119.1,0.118,0.11,0.128,1082,1020,1100,990,990,990,968.8,968.4,969.1,21.2,20.9,21.6,0.784,0.676,0.842,0.607,0.469,0.648,0.029,0.022,0.031,1.69,1.43,1.79,0.08,0.066,0.086,19.55,19.15,20.14,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.42,48.12,50.21,48.05,47.16,48.2,0,0,0,0,0,0,1.07,0,0.118,0.12,0.85,0.15,41.8
1610920800000,2021,1,2020,4,16,7,0.879,0.0907,0.665,31871.1,191.8,191.8,189.7,4,4,4,1453,1397,1522,1303,1247,150,150,150,203.2,146.6,272.1,0.103,0.0986,0.107,1100,1100,1100,990,990,990,969.3,969.2,969.6,20.7,20.4,20.8,0.876,0.854,0.896,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.8,1.84,0.088,0.086,0.09,18.84,18.6,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.4,47.76,48.94,47.43,46.8,47.96,0,0,0,0,0,0,1.05,0,0.214,0.1,0.76,0.24,36.3
1611525600000,2021,1,2020,4,17,7,0.991,0.0907,0.665,30775.2,186.2,186.2,183.2,4,4,4,1638,1551,1722,1488,1401,150,150,150,388.5,300.9,472.3,0.0917,0.0871,0.0967,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.91,0.901,0.917,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.86,0.093,0.091,0.094,18.21,17.93,18.5,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.73,46,47.5,45.8,45.08,46.55,0,0,0,0,0,0,1.02,0,0.326,0.092,0.67,0.33,31.1
1612130400000,2021,2,2020,5,18,7,1.09,0.119,0.665,29820.2,179.7,179.7,177.5,4,4,4,1801,1739,1855,1604,1542,197,197,197,504,442.2,558.5,0.109,0.106,0.113,1100,1100,1100,990,990,990,970.5,970.3,970.6,19.5,19.4,19.7,0.925,0.922,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.097,17.67,17.49,17.87,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.28,44.8,45.83,44.38,43.9,44.92,0,0,0,0,0,0,0.986,0,0.425,0.11,0.61,0.39,27.4
1612735200000,2021,2,2020,5,19,7,1.2,0.107,0.665,28806.3,174.8,174.8,171.5,4,4,4,1983,1880,2114,1806,1683,177,162,197,706.2,582.8,852.3,0.0897,0.0766,0.105,1100,1100,1100,990,990,990,971,970.7,971.4,19,18.6,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.1,16.75,17.41,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.74,42.79,44.59,42.87,41.93,43.7,0,0,0,0,0,0,0.953,0,0.535,0.089,0.55,0.45,24
1613340000000,2021,2,2020,5,20,7,1.46,0.098,0.665,26821.4,166,166,159.7,4,4,4,2417,2184,2654,2255,2022,162,162,162,1155,921.6,1392,0.0673,0.0611,0.0742,1100,1100,1100,990,990,990,972.1,971.5,972.7,17.9,17.3,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.02,15.45,16.58,0.945,0.943,0.947,0.978,0.974,0.98,0.924,0.919,0.928,40.82,39.28,42.34,39.91,38.28,41.49,0,0,0,0,0,0,0.887,0,0.795,0.067,0.46,0.54,18.4
1613944800000,2021,2,2020,5,21,7,1.85,0.098,0.665,23913.1,150.6,150.6,142.3,4,4,4,3056,2744,3346,2894,2582,162,162,162,1794,1482,2084,0.0533,0.0484,0.059,1100,1100,1100,990,990,990,973.6,972.9,974.3,16.4,15.7,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.49,13.83,15.23,0.938,0.934,0.942,0.971,0.97,0.973,0.91,0.906,0.917,36.66,34.84,38.69,35.58,33.8,37.65,0,0,0,0,0,0,0.791,0,1.185,0.053,0.36,0.64,12.9
1614549600000,2021,3,2020,6,22,7,2.09,0.145,0.665,22316.6,134.1,134.1,132.8,4,4,4,3450,3392,3476,3211,3153,239,239,239,2111,2053,2137,0.0693,0.0688,0.0705,1100,1100,1100,990,990,990,974.5,974.4,974.6,15.5,15.4,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.61,13.56,13.73,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,34.24,34.09,34.57,33.21,33.06,33.54,0,0,0,0,0,0,0.738,0,1.425,0.069,0.32,0.68,10.7
1615154400000,2021,3,2020,6,23,7,2.11,0.145,0.665,22200.4,132.3,132.3,132.1,4,4,4,3481,3472,3489,3242,3233,239,239,239,2142,2133,2150,0.0687,0.0685,0.0688,1100,1100,1100,990,990,990,974.6,974.6,974.6,15.4,15.4,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.55,13.53,13.56,0.932,0.932,0.932,0.97,0.97,0.97,0.904,0.904,0.904,34.06,34.01,34.11,33.04,32.99,33.09,0,0,0,0,0,0,0.734,0,1.445,0.069,0.32,0.68,10.5
1615759200000,2021,3,2020,6,24,7,2.09,0.145,0.665,22312.1,133.4,133.4,132.8,4,4,4,3451,3425,3468,3212,3186,239,239,239,2112,2086,2129,0.0693,0.0689,0.0698,1100,1100,1100,990,990,990,974.5,974.5,974.6,15.5,15.4,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.61,13.57,13.66,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,34.23,34.14,34.38,33.2,33.11,33.35,0,0,0,0,0,0,0.738,0,1.425,0.069,0.32,0.68,10.7
1616364000000,2021,3,2020,6,25,7,2.06,0.145,0.665,22473.6,134,134,133.8,4,4,4,3409,3400,3421,3170,3161,239,239,239,2070,2061,2082,0.0701,0.0699,0.0703,1100,1100,1100,990,990,990,974.4,974.4,974.5,15.6,15.5,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.7,13.67,13.72,0.933,0.933,0.933,0.97,0.97,0.97,0.905,0.905,0.905,34.48,34.4,34.53,33.44,33.37,33.49,0,0,0,0,0,0,0.743,0,1.395,0.07,0.32,0.68,10.9
1616968800000,2021,3,2020,6,26,7,2.11,0.164,0.665,22184.3,133.2,133.2,132,4,4,4,3485,3434,3527,3214,3194,271,239,295,2114,2094,2137,0.0777,0.0688,0.0846,1100,1100,1100,990,990,990,974.6,974.5,974.7,15.4,15.3,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.54,13.45,13.65,0.932,0.932,0.933,0.97,0.97,0.97,0.904,0.904,0.905,34.03,33.79,34.33,33.01,32.78,33.3,0,0,0,0,0,0,0.734,0,1.445,0.078,0.32,0.68,10.5
1617573600000,2021,4,2020,7,27,7,2.18,0.178,0.665,21705.6,130.6,130.6,129.2,4,4,4,3612,3548,3676,3317,3253,295,295,295,2217,2153,2281,0.0817,0.0802,0.0831,1100,1100,1100,990,990,990,974.9,974.7,975,15.1,15,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.27,13.13,13.4,0.931,0.93,0.931,0.97,0.97,0.97,0.903,0.902,0.903,33.3,32.93,33.67,32.3,31.94,32.66,0,0,0,0,0,0,0.718,0,1.515,0.082,0.31,0.69,9.96
1618178400000,2021,4,2020,7,28,7,2.27,0.178,0.665,21188.8,127.3,127.3,126.1,4,4,4,3749,3698,3784,3454,3403,295,295,295,2354,2303,2389,0.0787,0.078,0.0798,1100,1100,1100,990,990,990,975.1,975,975.2,14.9,14.8,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.98,12.9,13.09,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,32.51,32.3,32.8,31.53,31.33,31.82,0,0,0,0,0,0,0.701,0,1.605,0.078,0.29,0.71,9.33
1618783200000,2021,4,2020,7,29,7,2.27,0.178,0.665,21200,127.8,127.8,126.2,4,4,4,3746,3676,3788,3451,3381,295,295,295,2351,2281,2393,0.0788,0.0779,0.0802,1100,1100,1100,990,990,990,975.1,975,975.2,14.9,14.8,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,12.98,12.89,13.13,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,32.52,32.27,32.93,31.55,31.3,31.94,0,0,0,0,0,0,0.701,0,1.605,0.078,0.29,0.71,9.34
1619388000000,2021,4,2020,7,30,7,2.14,0.183,0.665,22010.2,133.6,133.6,131,4,4,4,3531,3417,3646,3229,3096,302.4,295,321,2129,1996,2251,0.0857,0.0809,0.0939,1100,1100,1100,990,990,990,974.7,974.4,974.9,15.3,15.1,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.44,13.2,13.68,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,33.77,33.1,34.43,32.75,32.11,33.4,0,0,0,0,0,0,0.728,0,1.475,0.086,0.31,0.69,10.3
1619992800000,2021,5,2020,8,31,7,1.96,0.194,0.665,23088.5,141,141,137.4,4,4,4,3248,3097,3379,2927,2776,321,321,321,1827,1676,1958,0.099,0.095,0.104,1100,1100,1100,990,990,990,974.1,973.7,974.4,15.9,15.6,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.04,13.76,14.38,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,35.42,34.65,36.34,34.36,33.61,35.25,0,0,0,0,0,0,0.764,0,1.295,0.099,0.34,0.66,11.8
1620597600000,2021,5,2020,8,32,7,1.75,0.194,0.665,24635.6,150.9,150.9,146.6,4,4,4,2887,2732,3044,2566,2411,321,321,321,1466,1311,1623,0.111,0.105,0.117,1100,1100,1100,990,990,990,973.2,972.9,973.6,16.8,16.4,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.88,14.5,15.26,0.94,0.938,0.942,0.971,0.97,0.973,0.913,0.91,0.917,37.74,36.69,38.77,36.66,35.59,37.73,0,0,0,0,0,0,0.815,0,1.085,0.11,0.38,0.62,14.1
1621202400000,2021,5,2020,8,33,7,1.54,0.194,0.665,26222.4,159.6,159.6,156.1,4,4,4,2546,2419,2681,2225,2098,321,321,321,1125,997.7,1260,0.126,0.12,0.133,1100,1100,1100,990,990,990,972.4,972.1,972.7,17.6,17.3,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.71,15.38,16.02,0.944,0.943,0.945,0.976,0.974,0.978,0.921,0.918,0.924,39.98,39.1,40.82,39.02,38.09,39.91,0,0,0,0,0,0,0.867,0,0.875,0.13,0.43,0.57,17
1621807200000,2021,5,2020,8,34,7,1.36,0.194,0.665,27623.4,168.4,168.4,164.4,4,4,4,2242,2089,2377,1921,1768,321,321,321,820.7,668,956.1,0.143,0.135,0.154,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.44,16.12,16.81,0.946,0.945,0.947,0.98,0.978,0.98,0.927,0.925,0.928,41.96,41.09,42.95,41.11,40.2,42.1,0,0,0,0,0,0,0.913,0,0.695,0.14,0.49,0.51,20.3
1622412000000,2021,5,2020,8,35,7,1.15,0.161,0.665,29260.3,178.6,178.6,174.2,4,4,4,1899,1770,2035,1633,1513,266.1,257,321,532.8,412.7,631.7,0.14,0.129,0.158,1100,1100,1100,990,990,990,970.8,970.4,971.2,19.2,18.8,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.1,17.36,16.94,17.77,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.43,43.31,45.55,43.54,42.44,44.64,0,0,0,0,0,0,0.968,0,0.485,0.14,0.58,0.42,25.4
1623016800000,2021,6,2020,9,36,7,0.982,0.155,0.665,30841.2,187.1,187.1,183.6,4,4,4,1624,1522,1732,1367,1265,257,257,257,267.1,165.1,375.4,0.159,0.148,0.169,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.918,0.906,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.85,1.87,0.093,0.091,0.095,18.25,17.89,18.59,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.83,45.88,47.73,45.89,44.96,46.77,0,0,0,0,0,0,1.02,0,0.317,0.16,0.68,0.32,31.4
1623621600000,2021,6,2020,9,37,7,0.845,0.155,0.656,31860.8,192.8,192.8,189.6,4,4,4,1397,1279,1493,1140,1022,257,257,257,56.33,0,136.4,0.184,0.172,0.201,1084,1022,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.828,0.714,0.885,0.612,0.473,0.648,0.029,0.022,0.032,1.74,1.47,1.83,0.083,0.069,0.089,19.11,18.7,19.75,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,48.38,47.25,49.17,47.41,46.31,48.19,0,0,0,0,0,0,1.05,0,0.189,0.18,0.78,0.22,37.7
1624226400000,2021,6,2020,9,38,7,0.687,0.155,0.532,27560.1,179.8,179.8,164,4,3,3.857142857142857,1136,1049,1236,879,792.3,257,257,257,1.624e-14,0,1.137e-13,0.227,0.208,0.245,879,792.3,978.6,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.543,0.461,0.65,0.364,0.322,0.413,0.017,0.015,0.019,1.16,1.03,1.34,0.053,0.047,0.063,20.51,20.02,20.87,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.93,0.937,44,39.72,51.69,42.73,38.74,48.2,0,0,0,0,0,0,0.911,0,0.155,0.23,0.77,0.23,40.1
1624831200000,2021,6,2020,9,39,7,0.585,0.145,0.44,23807,144.6,144.6,141.7,3,3,3,967.3,915.7,1026,727.4,688.7,239.9,227,257,0,0,0,0.248,0.235,0.262,727.4,688.7,769.2,990,990,990,967.8,967.6,968,22.2,22,22.4,0.398,0.363,0.44,0.286,0.261,0.311,0.013,0.012,0.014,0.954,0.877,1.04,0.043,0.039,0.047,21.28,20.98,21.56,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,48.39,46.43,50.46,47.24,45.5,48.2,0,0,0,0,0,0,0.787,0,0.145,0.25,0.75,0.25,40.7
1625436000000,2021,7,2020,10,40,7,0.518,0.137,0.381,21262,134,134,126.6,3,3,3,857.3,819.4,900.1,630.3,592.4,227,227,227,0,0,0,0.265,0.252,0.277,630.3,592.4,673.1,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.33,0.309,0.355,0.222,0.197,0.251,0.0098,0.0086,0.011,0.778,0.714,0.851,0.034,0.031,0.038,21.89,21.65,22.11,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.932,0.937,43.07,40.83,45.56,42.19,39.92,44.65,0,0,0,0,0,0,0.703,0,0.137,0.26,0.74,0.26,41
1626040800000,2021,7,2020,10,41,7,0.476,0.137,0.339,19065.4,118,118,113.5,3,3,3,787.6,766.2,810.6,560.6,539.2,227,227,227,0,0,0,0.288,0.28,0.296,560.6,539.2,583.6,990,990,990,967.1,967,967.1,22.9,22.9,23,0.291,0.278,0.304,0.175,0.161,0.191,0.0076,0.007,0.0083,0.661,0.625,0.7,0.029,0.027,0.031,22.29,22.16,22.41,0.951,0.95,0.953,0.974,0.971,0.977,0.926,0.922,0.931,38.85,37.52,40.28,37.83,36.42,39.34,0,0,0,0,0,0,0.63,0,0.137,0.29,0.71,0.29,40.1
1626645600000,2021,7,2020,10,42,7,0.436,0.137,0.298,16798.5,106.9,106.9,99.99,3,2,2.4285714285714284,720.3,687.7,753.9,493.3,460.7,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.316,0.301,0.33,493.3,460.7,526.9,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.252,0.234,0.271,0.133,0.116,0.153,0.0057,0.005,0.0066,0.611,0.565,0.658,0.026,0.024,0.028,22.61,22.48,22.75,0.953,0.947,0.957,0.976,0.97,0.98,0.93,0.918,0.938,44.37,35.26,52.07,42.51,34.2,48.2,0,0,0,0,0,0,0.556,0,0.138,0.31,0.68,0.32,38.5
1627250400000,2021,7,2020,10,43,7,0.392,0.134,0.259,15162.6,94.5,94.5,90.25,2,2,2,648.5,620.7,677.1,427.7,402.8,220.9,184,227,0,-5.684e-14,5.684e-14,0.34,0.296,0.36,427.7,402.8,450.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.216,0.206,0.228,0.101,0.0891,0.111,0.0043,0.0038,0.0048,0.548,0.509,0.585,0.023,0.022,0.025,22.96,22.81,23.07,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.05,43.51,48.21,45.13,42.64,47.25,0,0,0,0,0,0,0.501,0,0.133,0.34,0.66,0.34,38.7
1627855200000,2021,8,2020,11,44,7,0.352,0.111,0.241,14292.2,90.55,90.55,85.07,2,2,2,582.7,556.5,610.1,398.7,372.5,184,184,184,0,-5.684e-14,5.684e-14,0.316,0.302,0.331,398.7,372.5,426.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.201,0.192,0.211,0.0872,0.0748,0.1,0.0037,0.0031,0.0042,0.5,0.461,0.541,0.021,0.019,0.023,23.28,23.12,23.43,0.954,0.951,0.957,0.98,0.978,0.98,0.935,0.93,0.937,43.42,40.73,46.2,42.54,39.81,45.28,0,0,0,0,0,0,0.473,0,0.111,0.32,0.68,0.32,40.6
1628460000000,2021,8,2020,11,45,7,0.318,0.111,0.206,12226.6,77.74,77.74,72.78,2,2,2,525.3,503.2,548,341.3,319.2,184,184,184,-8.12e-15,-5.684e-14,5.684e-14,0.351,0.336,0.366,341.3,319.2,364,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.173,0.189,0.0601,0.0496,0.0708,0.0025,0.0021,0.003,0.414,0.381,0.448,0.017,0.016,0.019,23.62,23.49,23.75,0.947,0.944,0.95,0.972,0.97,0.976,0.92,0.916,0.927,37.44,35.09,39.84,36.39,34.04,38.87,0,0,0,0,0,0,0.404,0,0.112,0.35,0.65,0.35,38.4
1629064800000,2021,8,2020,11,46,7,0.289,0.111,0.177,10530.3,66.66,66.66,62.68,2,2,2,477.4,458.6,496.3,293.4,274.6,184,184,184,0,0,0,0.386,0.371,0.401,293.4,274.6,312.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.164,0.158,0.171,0.0375,0.0286,0.0464,0.0015,0.0012,0.0019,0.342,0.314,0.371,0.014,0.013,0.015,23.91,23.8,24.02,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.915,32.31,30.26,34.36,31.34,29.35,33.33,0,0,0,0,0,0,0.348,0,0.112,0.38,0.61,0.39,36.4
1629669600000,2021,8,2020,11,47,7,0.264,0.111,0.153,9073.81,57.47,57.47,54.01,2,2,2,436.7,421.1,452.9,252.7,237.1,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.422,0.406,0.437,252.7,237.1,268.9,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.15,0.144,0.155,0.0196,0.0159,0.0259,0.0008,0.00065,0.0011,0.282,0.263,0.305,0.012,0.011,0.013,24.15,24.06,24.24,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,27.84,26.09,29.63,27.01,25.31,28.74,0,0,0,0,0,0,0.3,0,0.111,0.42,0.58,0.42,34.4
1630274400000,2021,8,2020,11,48,7,0.241,0.0914,0.15,8896.02,57.45,57.45,52.95,2,1,1.7142857142857142,398.4,380.4,415.9,247.3,226.7,151.1,138,184,4.06e-15,0,2.842e-14,0.378,0.341,0.448,247.3,226.7,266.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.145,0.141,0.15,0.0185,0.015,0.0248,0.00075,0.00061,0.001,0.317,0.264,0.414,0.013,0.011,0.017,24.29,24.11,24.43,0.938,0.927,0.958,0.973,0.97,0.98,0.913,0.899,0.939,35.05,26.93,52.5,33.36,26.12,48.2,0,0,0,0,0,0,0.294,0,0.091,0.38,0.62,0.38,36.9
1630879200000,2021,9,2020,12,49,7,0.218,0.0835,0.134,8155.65,50.97,50.97,48.55,2,1,1.2857142857142858,359.8,345.1,374.6,221.8,207.1,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.384,0.368,0.4,221.8,207.1,236.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.135,0.129,0.14,0.0146,0.0134,0.0159,0.00059,0.00054,0.00064,0.346,0.253,0.4,0.014,0.01,0.016,24.46,24.38,24.51,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.939,42.96,25.74,51.97,41.34,24.97,48.2,0,0,0,0,0,0,0.27,0,0.084,0.38,0.61,0.39,37.4
1631484000000,2021,9,2020,12,50,7,0.198,0.0835,0.115,7191.51,45.62,45.62,42.81,1,1,1,328.1,315.9,340.5,190.1,177.9,138,138,138,0,-2.842e-14,2.842e-14,0.421,0.405,0.437,190.1,177.9,202.5,990,990,990,965,965,965.1,25,24.9,25,0.123,0.119,0.128,0.0119,0.0109,0.013,0.00048,0.00043,0.00052,0.334,0.313,0.357,0.013,0.012,0.014,24.63,24.54,24.71,0.952,0.948,0.955,0.98,0.978,0.98,0.932,0.927,0.936,43.69,40.86,46.55,42.81,39.96,45.62,0,0,0,0,0,0,0.238,0,0.083,0.42,0.58,0.42,36.3
1632088800000,2021,9,2020,12,51,7,0.182,0.0835,0.0986,6112.5,38.95,38.95,36.38,1,1,1,301.1,290.4,311.8,163.1,152.4,138,138,138,0,-2.842e-14,2.842e-14,0.459,0.443,0.475,163.1,152.4,173.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.11,0.118,0.00961,0.00871,0.0105,0.00038,0.00035,0.00042,0.286,0.267,0.305,0.011,0.011,0.012,24.81,24.74,24.87,0.944,0.94,0.947,0.972,0.97,0.976,0.917,0.912,0.924,37.44,34.95,39.91,36.38,33.91,38.95,0,0,0,0,0,0,0.202,0,0.0834,0.46,0.54,0.46,33.6
1632693600000,2021,9,2020,12,52,7,0.17,0.0762,0.0939,5825.55,38.3,38.3,34.68,1,1,1,281.3,275.9,288,155.3,140.9,126,110,138,-4.06e-15,-2.842e-14,2.842e-14,0.447,0.392,0.495,155.3,140.9,170.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.106,0.114,0.00895,0.00773,0.0102,0.00036,0.00031,0.00041,0.271,0.247,0.296,0.011,0.0098,0.012,24.9,24.88,24.94,0.941,0.936,0.946,0.972,0.97,0.975,0.914,0.908,0.921,35.69,32.25,39.3,34.68,31.28,38.3,0,0,0,0,0,0,0.193,0,0.0761,0.45,0.55,0.45,34.3
1633298400000,2021,10,2021,1,1,7,0.167,0.0665,0.1,6233.87,38.23,38.23,37.11,1,1,1,275.5,268.6,280,165.5,158.6,110,110,110,0,-2.842e-14,2.842e-14,0.399,0.393,0.41,165.5,158.6,170,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.114,0.00982,0.00923,0.0102,0.00039,0.00037,0.00041,0.288,0.275,0.296,0.011,0.011,0.012,24.91,24.88,24.95,0.944,0.942,0.945,0.972,0.97,0.974,0.918,0.914,0.921,38.16,36.54,39.23,37.11,35.45,38.23,0,0,0,0,0,0,0.206,0,0.067,0.4,0.6,0.4,37.3
1633903200000,2021,10,2021,1,2,7,0.155,0.0665,0.0889,5508.78,34.76,34.76,32.79,1,1,1,256.9,249.7,265.6,146.9,139.7,110,110,110,-4.06e-15,-2.842e-14,2.842e-14,0.428,0.414,0.441,146.9,139.7,155.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.108,0.00824,0.00762,0.00897,0.00033,0.0003,0.00036,0.254,0.242,0.27,0.01,0.0095,0.011,25.02,24.97,25.06,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,33.8,32.09,35.84,32.79,31.13,34.76,0,0,0,0,0,0,0.182,0,0.0661,0.43,0.57,0.43,35.5
1634508000000,2021,10,2021,1,3,7,0.147,0.0665,0.0808,4994.71,30.7,30.7,29.73,1,1,1,243.5,239.6,247.8,133.5,129.6,110,110,110,0,0,0,0.452,0.444,0.459,133.5,129.6,137.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0993,0.102,0.0071,0.00676,0.00746,0.00028,0.00027,0.00029,0.231,0.223,0.238,0.0091,0.0088,0.0094,25.11,25.08,25.14,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,30.65,29.73,31.65,29.73,28.84,30.7,0,0,0,0,0,0,0.165,0,0.0662,0.45,0.55,0.45,34
1635112800000,2021,10,2021,1,4,7,0.148,0.0665,0.0815,5040.75,30.45,30.45,30,1,1,1,244.7,242.6,246.7,134.7,132.6,110,110,110,0,0,0,0.449,0.446,0.453,134.7,132.6,136.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.1,0.102,0.0072,0.00702,0.00737,0.00028,0.00028,0.00029,0.233,0.229,0.236,0.0092,0.009,0.0093,25.1,25.08,25.12,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,30.93,30.43,31.39,30,29.52,30.45,0,0,0,0,0,0,0.167,0,0.0665,0.45,0.55,0.45,34.1
1635717600000,2021,11,2021,2,5,7,0.151,0.0641,0.0869,5385.8,33.27,33.27,32.06,1,1,1,249.6,242.3,254.9,143.6,136.3,106,106,106,0,0,0,0.425,0.416,0.437,143.6,136.3,148.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.106,0.00796,0.00734,0.00841,0.00031,0.00029,0.00033,0.248,0.235,0.258,0.0098,0.0093,0.01,25.06,25.02,25.11,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33.05,31.33,34.3,32.06,30.39,33.27,0,0,0,0,0,0,0.178,0,0.0641,0.42,0.58,0.42,35.7
1636322400000,2021,11,2021,2,6,7,0.149,0.0596,0.089,5527.32,35.74,35.74,32.9,1,1,1,245.7,241.8,252.4,147.1,137.7,98.57,93,106,0,0,0,0.401,0.368,0.435,147.1,137.7,159.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.107,0.00825,0.00745,0.0093,0.00033,0.00029,0.00037,0.253,0.238,0.274,0.01,0.0094,0.011,25.07,25.02,25.1,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,33.92,31.65,36.84,32.9,30.7,35.74,0,0,0,0,0,0,0.183,0,0.06,0.4,0.6,0.4,37.1
1636927200000,2021,11,2021,2,7,7,0.153,0.0562,0.0966,6017.15,36.32,36.32,35.82,1,1,1,252.7,249.7,254.9,159.7,156.7,93,93,93,0,0,0,0.368,0.365,0.372,159.7,156.7,161.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.106,0.108,0.00933,0.00907,0.00951,0.00037,0.00036,0.00038,0.275,0.269,0.279,0.011,0.011,0.011,25.01,25,25.03,0.942,0.941,0.943,0.97,0.97,0.97,0.914,0.913,0.915,36.92,36.2,37.42,35.82,35.12,36.32,0,0,0,0,0,0,0.199,0,0.0564,0.37,0.63,0.37,39.3
1637532000000,2021,11,2021,2,8,7,0.155,0.0562,0.0985,6140.5,36.99,36.99,36.55,1,1,1,255.8,254.1,257.6,162.8,161.1,93,93,93,4.06e-15,0,2.842e-14,0.364,0.361,0.366,162.8,161.1,164.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.108,0.109,0.00959,0.00944,0.00974,0.00038,0.00037,0.00039,0.28,0.277,0.284,0.011,0.011,0.011,25,24.99,25.01,0.943,0.943,0.944,0.971,0.97,0.972,0.916,0.914,0.917,37.64,37.23,38.07,36.55,36.11,36.99,0,0,0,0,0,0,0.203,0,0.0565,0.36,0.64,0.36,39.6
1638136800000,2021,11,2021,2,9,7,0.156,0.0493,0.107,6712.44,41.23,41.23,39.95,1,1,1,257.7,257.1,258.7,176.2,164.3,81.57,77,93,4.06e-15,-2.842e-14,2.842e-14,0.317,0.298,0.361,176.2,164.3,181.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.109,0.113,0.0107,0.00972,0.0111,0.00042,0.00038,0.00044,0.303,0.283,0.311,0.012,0.011,0.012,24.97,24.96,24.99,0.947,0.944,0.949,0.978,0.972,0.98,0.926,0.917,0.93,40.86,38,42.07,39.95,36.93,41.23,0,0,0,0,0,0,0.222,0,0.049,0.32,0.69,0.31,43
1638741600000,2021,12,2021,3,10,7,0.165,0.0466,0.118,7491.55,46.59,46.59,44.59,1,1,1,272.7,261.2,281.4,195.7,184.2,77,77,77,0,-2.842e-14,2.842e-14,0.283,0.274,0.295,195.7,184.2,204.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.114,0.121,0.0124,0.0114,0.0131,0.00049,0.00045,0.00052,0.337,0.317,0.353,0.013,0.013,0.014,24.87,24.82,24.94,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.936,45.5,42.78,47.54,44.59,41.92,46.59,0,0,0,0,0,0,0.248,0,0.047,0.28,0.72,0.28,45.4
1639346400000,2021,12,2021,3,11,7,0.178,0.0466,0.131,8098.52,49.97,49.97,48.21,2,1,1.1428571428571428,293.9,283.9,306.3,216.9,206.9,77,77,77,4.06e-15,-2.842e-14,2.842e-14,0.262,0.251,0.271,216.9,206.9,229.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.122,0.13,0.0142,0.0133,0.0152,0.00056,0.00053,0.00061,0.353,0.243,0.391,0.014,0.0097,0.016,24.77,24.7,24.83,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.49,25.76,52.44,44.64,24.98,48.2,0,0,0,0,0,0,0.268,0,0.047,0.26,0.74,0.26,45.5
1639951200000,2021,12,2021,3,12,7,0.195,0.0372,0.158,9619.97,60.08,60.08,57.26,2,2,2,323.2,310.4,333.4,261.6,233.4,61.57,59,77,0,0,0,0.191,0.177,0.248,261.6,233.4,274.4,990,990,990,965,965,965.1,25,24.9,25,0.14,0.132,0.144,0.0234,0.0156,0.0285,0.00094,0.00062,0.0011,0.282,0.247,0.3,0.011,0.0099,0.012,24.7,24.63,24.8,0.931,0.924,0.934,0.97,0.97,0.97,0.904,0.896,0.906,29.52,26.23,30.97,28.63,25.44,30.04,0,0,0,0,0,0,0.318,0,0.037,0.19,0.81,0.19,49.3
1640556000000,2021,12,2021,3,13,7,0.215,0.0381,0.177,10721.1,66.29,66.29,63.82,2,2,2,354.8,337.5,375.7,291.8,278.5,63,59,73,0,0,0,0.177,0.163,0.198,291.8,278.5,303.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.151,0.145,0.156,0.0368,0.0304,0.042,0.0015,0.0012,0.0017,0.327,0.306,0.345,0.013,0.012,0.014,24.5,24.38,24.61,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.912,32.89,31.43,34.17,31.91,30.48,33.15,0,0,0,0,0,0,0.355,0,0.038,0.18,0.82,0.18,49.9
1641160800000,2022,1,2021,4,14,7,0.258,0.0442,0.214,12969.7,86.36,86.36,77.2,2,2,2,426.8,387.5,468.4,353.8,314.5,73,73,73,0,0,0,0.172,0.156,0.188,353.8,314.5,395.4,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.174,0.16,0.189,0.066,0.0474,0.0856,0.0027,0.0019,0.0035,0.421,0.362,0.484,0.017,0.015,0.02,24.06,23.81,24.3,0.949,0.943,0.954,0.975,0.97,0.98,0.925,0.914,0.935,39.58,35.32,44.06,38.6,34.26,43.18,0,0,0,0,0,0,0.429,0,0.044,0.17,0.83,0.17,50.3
1641765600000,2022,1,2021,4,15,7,0.308,0.0535,0.254,15302.8,94.03,94.03,91.09,2,2,2,508.6,480.7,526.1,420.2,401.5,88.43,73,91,0,-5.684e-14,5.684e-14,0.174,0.152,0.185,420.2,401.5,435.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.199,0.192,0.204,0.0973,0.0885,0.104,0.004,0.0037,0.0043,0.522,0.494,0.545,0.022,0.02,0.023,23.59,23.49,23.73,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.47,44.54,47.98,45.54,43.65,47.02,0,0,0,0,0,0,0.506,0,0.054,0.17,0.82,0.18,49.7
1642370400000,2022,1,2021,4,16,7,0.336,0.055,0.281,16294.4,102.3,102.3,96.99,3,2,2.142857142857143,555.3,530.2,580,464.3,439.2,91,91,91,2.436e-14,0,5.684e-14,0.164,0.157,0.172,464.3,439.2,489,990,990,990,966.1,966,966.2,23.9,23.8,24,0.216,0.206,0.229,0.118,0.106,0.13,0.0049,0.0044,0.0055,0.575,0.521,0.618,0.024,0.022,0.026,23.33,23.21,23.46,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.21,35.15,52.33,46.06,34.1,48.2,0,0,0,0,0,0,0.539,0,0.055,0.16,0.84,0.16,48.5
1642975200000,2022,1,2021,4,17,7,0.384,0.055,0.329,19006.5,123.5,123.5,113.1,3,3,3,634.3,589,685.3,543.3,498,91,91,91,8.12e-15,0,5.684e-14,0.144,0.133,0.154,543.3,498,594.3,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.26,0.234,0.289,0.164,0.134,0.198,0.007,0.0056,0.0085,0.611,0.535,0.697,0.026,0.023,0.03,22.95,22.66,23.21,0.95,0.946,0.954,0.974,0.97,0.98,0.925,0.918,0.935,38.71,35.75,42,37.71,34.68,41.16,0,0,0,0,0,0,0.629,0,0.055,0.14,0.86,0.14,49.5
1643580000000,2022,1,2021,4,18,7,0.452,0.0623,0.389,22182.2,137.7,137.7,132,3,3,3,746.6,700.9,781.1,643.6,609.9,103,91,105,0,0,0,0.138,0.13,0.146,643.6,609.9,676.1,990,990,990,966.9,966.7,967,23.1,23,23.3,0.319,0.298,0.337,0.231,0.208,0.253,0.01,0.0089,0.011,0.782,0.723,0.837,0.034,0.031,0.036,22.33,22.14,22.57,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.91,42.97,46.83,44.01,42.11,45.89,0,0,0,0,0,0,0.734,0,0.063,0.14,0.86,0.14,49.1
1644184800000,2022,2,2021,5,19,7,0.495,0.0718,0.423,23729.9,143.9,143.9,141.2,3,3,3,818.5,788.1,855.8,699.8,683.1,118.7,105,137,0,0,0,0.145,0.129,0.165,699.8,683.1,718.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.353,0.341,0.366,0.268,0.257,0.281,0.012,0.011,0.012,0.879,0.849,0.913,0.039,0.037,0.04,21.95,21.76,22.1,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.04,47.23,48.93,47.08,46.28,47.95,0,0,0,0,0,0,0.785,0,0.072,0.15,0.85,0.15,47.9
1644789600000,2022,2,2021,5,20,7,0.58,0.0829,0.498,26672.5,176.4,176.4,158.8,4,3,3.7142857142857144,959.6,874.3,1065,822.6,737.3,137,137,137,-1.624e-14,-1.137e-13,0,0.144,0.129,0.157,822.6,737.3,927.9,990,990,990,967.7,967.4,968.1,22.3,21.9,22.6,0.458,0.38,0.555,0.337,0.294,0.388,0.015,0.013,0.018,1.04,0.948,1.2,0.047,0.042,0.055,21.23,20.7,21.65,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.46,39.37,51.19,43.13,38.37,48.2,0,0,0,0,0,0,0.882,0,0.082,0.14,0.86,0.14,46
1645394400000,2022,2,2021,5,21,7,0.795,0.0829,0.649,31930.5,192.8,192.8,190.1,4,4,4,1314,1115,1493,1177,978.4,137,137,137,103.2,0,256.4,0.105,0.0917,0.123,1074,978.4,1100,990,990,990,968.9,968.3,969.5,21.1,20.5,21.7,0.784,0.601,0.886,0.594,0.413,0.648,0.028,0.019,0.032,1.67,1.29,1.83,0.079,0.059,0.089,19.44,18.7,20.45,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.73,46.88,50.43,47.52,45.94,48.2,0,0,0,0,0,0,1.06,0,0.146,0.1,0.82,0.18,40.2
1645999200000,2022,2,2021,5,22,7,0.986,0.136,0.665,30818.8,186.8,186.8,183.4,4,4,4,1630,1535,1726,1405,1331,224.4,137,239,305.2,231.3,386.7,0.137,0.0893,0.152,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.913,0.893,0.923,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.095,18.24,17.92,18.56,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.8,45.95,47.66,45.86,45.03,46.7,0,0,0,0,0,0,1.02,0,0.321,0.14,0.67,0.33,31.3
1646604000000,2022,3,2021,6,23,7,1.13,0.13,0.665,29403.8,178.8,178.8,175,4,4,4,1873,1763,1971,1658,1524,215,183,239,557.8,423.9,688,0.115,0.0928,0.136,1100,1100,1100,990,990,990,970.7,970.3,971,19.3,19,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.44,17.12,17.79,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.65,43.79,45.61,43.76,42.91,44.7,0,0,0,0,0,0,0.972,0,0.465,0.12,0.59,0.41,26
1647208800000,2022,3,2021,6,24,7,1.23,0.111,0.665,28502.2,170.8,170.8,169.7,4,4,4,2039,1996,2075,1856,1813,183,183,183,756.2,712.8,791.6,0.0898,0.0882,0.0917,1100,1100,1100,990,990,990,971.2,971.1,971.3,18.8,18.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.93,16.85,17.04,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.28,43.05,43.57,42.41,42.19,42.7,0,0,0,0,0,0,0.943,0,0.565,0.09,0.54,0.46,23.2
1647813600000,2022,3,2021,6,25,7,1.31,0.111,0.665,27962.4,168.5,168.5,166.4,4,4,4,2165,2085,2269,1982,1902,183,183,183,882.1,802.4,985.5,0.0846,0.0807,0.0878,1100,1100,1100,990,990,990,971.5,971.3,971.7,18.5,18.3,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.63,16.38,16.82,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.929,42.46,41.79,42.98,41.61,40.95,42.12,0,0,0,0,0,0,0.925,0,0.645,0.085,0.51,0.49,21.3
1648418400000,2022,3,2021,6,26,7,1.44,0.119,0.665,26969,163.1,163.1,160.5,4,4,4,2387,2295,2476,2189,2112,197.6,183,217,1089,1012,1159,0.0827,0.0766,0.0896,1100,1100,1100,990,990,990,972,971.8,972.2,18,17.8,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.09,15.88,16.31,0.945,0.945,0.946,0.978,0.977,0.98,0.925,0.923,0.927,41.03,40.44,41.62,40.13,39.51,40.77,0,0,0,0,0,0,0.892,0,0.775,0.083,0.46,0.54,18.7
1649023200000,2022,4,2021,7,27,7,1.56,0.131,0.665,26042.7,157.3,157.3,155,4,4,4,2585,2503,2673,2368,2286,217,217,217,1268,1186,1356,0.084,0.0812,0.0867,1100,1100,1100,990,990,990,972.5,972.3,972.7,17.5,17.3,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.61,15.4,15.81,0.943,0.943,0.944,0.975,0.974,0.977,0.92,0.918,0.922,39.73,39.15,40.27,38.75,38.14,39.33,0,0,0,0,0,0,0.861,0,0.895,0.084,0.43,0.57,16.7
1649628000000,2022,4,2021,7,28,7,1.7,0.131,0.665,25028.9,151.6,151.6,149,4,4,4,2803,2708,2883,2586,2491,217,217,217,1486,1391,1566,0.0775,0.0753,0.0801,1100,1100,1100,990,990,990,973,972.8,973.2,17,16.8,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.09,14.89,15.32,0.941,0.94,0.942,0.972,0.971,0.974,0.915,0.913,0.917,38.3,37.77,38.92,37.25,36.69,37.9,0,0,0,0,0,0,0.828,0,1.035,0.077,0.39,0.61,14.7
1650232800000,2022,4,2021,7,29,7,1.77,0.131,0.665,24426.1,146.2,146.2,145.4,4,4,4,2931,2903,2947,2714,2686,217,217,217,1614,1586,1630,0.074,0.0736,0.0748,1100,1100,1100,990,990,990,973.3,973.3,973.4,16.7,16.6,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.78,14.74,14.85,0.94,0.939,0.94,0.971,0.97,0.971,0.912,0.912,0.913,37.45,37.34,37.64,36.35,36.24,36.55,0,0,0,0,0,0,0.808,0,1.105,0.074,0.38,0.62,13.8
1650837600000,2022,4,2021,7,30,7,1.77,0.136,0.665,24445.1,145.8,145.8,145.5,4,4,4,2927,2915,2939,2702,2639,225.4,217,276,1602,1539,1622,0.077,0.0738,0.0947,1100,1100,1100,990,990,990,973.3,973.3,973.4,16.7,16.6,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.79,14.76,14.82,0.94,0.94,0.94,0.971,0.97,0.971,0.912,0.912,0.912,37.48,37.4,37.56,36.38,36.29,36.46,0,0,0,0,0,0,0.808,0,1.105,0.077,0.38,0.62,13.8
1651442400000,2022,5,2021,8,31,7,1.72,0.167,0.665,24825.2,149.7,149.7,147.8,4,4,4,2846,2775,2903,2570,2499,276,276,276,1470,1399,1527,0.097,0.0951,0.0994,1100,1100,1100,990,990,990,973.1,973,973.3,16.9,16.7,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.98,14.85,15.15,0.941,0.94,0.942,0.972,0.971,0.973,0.914,0.913,0.916,38.02,37.64,38.48,36.94,36.55,37.44,0,0,0,0,0,0,0.821,0,1.055,0.097,0.39,0.61,14.4
1652047200000,2022,5,2021,8,32,7,1.59,0.186,0.665,25843,157.2,157.2,153.8,4,4,4,2628,2506,2740,2320,2185,308.1,276,321,1220,1085,1364,0.118,0.101,0.128,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.51,15.24,15.8,0.943,0.942,0.944,0.975,0.973,0.977,0.919,0.917,0.922,39.45,38.72,40.24,38.46,37.68,39.3,0,0,0,0,0,0,0.855,0,0.925,0.12,0.42,0.58,16.3
1652652000000,2022,5,2021,8,33,7,1.41,0.194,0.665,27192.2,165.5,165.5,161.9,4,4,4,2338,2202,2464,2017,1881,321,321,321,916.8,781,1043,0.138,0.13,0.146,1100,1100,1100,990,990,990,971.9,971.6,972.2,18.1,17.8,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.21,15.9,16.54,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.34,40.52,42.22,40.46,39.59,41.38,0,0,0,0,0,0,0.899,0,0.745,0.14,0.47,0.53,19.3
1653256800000,2022,5,2021,8,34,7,1.21,0.194,0.665,28750.8,175.6,175.6,171.1,4,4,4,1996,1855,2147,1675,1534,321,321,321,575.1,434.5,726.1,0.161,0.15,0.173,1100,1100,1100,990,990,990,971.1,970.6,971.5,18.9,18.5,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.07,16.67,17.49,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.66,42.58,44.8,42.78,41.73,43.9,0,0,0,0,0,0,0.951,0,0.545,0.16,0.55,0.45,23.8
1653861600000,2022,5,2021,8,35,7,1.03,0.146,0.665,30407.6,184.8,184.8,181,4,4,4,1699,1590,1811,1458,1380,241.7,210,321,357.7,279.8,425.8,0.141,0.121,0.181,1100,1100,1100,990,990,990,970.1,969.8,970.5,19.9,19.5,20.2,0.922,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18,17.64,18.36,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.17,45.19,47.13,45.25,44.29,46.19,0,0,0,0,0,0,1.01,0,0.365,0.14,0.65,0.35,29.5
1654466400000,2022,6,2021,9,36,7,0.888,0.127,0.665,31784.5,192.6,192.6,189.2,4,4,4,1468,1378,1554,1258,1168,210,210,210,157.8,68.22,244.2,0.143,0.135,0.152,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.879,0.84,0.912,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.091,18.79,18.48,19.12,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.26,47.44,49.13,47.3,46.49,48.15,0,0,0,0,0,0,1.05,0,0.223,0.14,0.75,0.25,35.8
1655071200000,2022,6,2021,9,37,7,0.73,0.127,0.602,30640.6,192.8,192.8,182.4,4,4,4,1208,1105,1327,997.5,894.6,210,210,210,2.399,-1.137e-13,16.79,0.175,0.158,0.19,995.1,894.6,1100,990,990,990,968.6,968.2,968.9,21.4,21.1,21.8,0.666,0.544,0.818,0.471,0.372,0.648,0.022,0.017,0.031,1.41,1.16,1.77,0.066,0.053,0.084,20.04,19.31,20.61,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.59,43.17,49.64,45.6,42.3,48.2,0,0,0,0,0,0,1.01,0,0.128,0.17,0.82,0.18,42
1655676000000,2022,6,2021,9,38,7,0.609,0.127,0.482,25650,164.7,164.7,152.7,4,3,3.5714285714285716,1008,945.6,1075,797.7,735.6,210,210,210,-3.248e-14,-1.137e-13,0,0.209,0.195,0.222,797.7,735.6,865.4,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.456,0.399,0.518,0.325,0.292,0.358,0.015,0.013,0.016,1.03,0.965,1.11,0.047,0.043,0.051,21.06,20.75,21.35,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.938,44.67,39.22,51.13,43.33,38.21,48.2,0,0,0,0,0,0,0.848,0,0.127,0.21,0.79,0.21,42.1
1656280800000,2022,6,2021,9,39,7,0.534,0.121,0.414,22915.4,141.9,141.9,136.4,3,3,3,883.6,840,929.4,683.9,654,199.7,186,210,0,0,0,0.226,0.214,0.238,683.9,654,719.4,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.358,0.337,0.384,0.258,0.238,0.282,0.011,0.01,0.013,0.866,0.812,0.932,0.038,0.036,0.042,21.7,21.45,21.93,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.39,44.82,48.25,45.47,43.92,47.29,0,0,0,0,0,0,0.758,0,0.12,0.23,0.78,0.22,42.9
1656885600000,2022,7,2021,10,40,7,0.483,0.112,0.371,20921.4,129.5,129.5,124.5,3,3,3,798.8,776,826.7,612.8,590,186,186,186,0,0,0,0.233,0.225,0.24,612.8,590,640.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.314,0.301,0.33,0.21,0.195,0.229,0.0092,0.0085,0.01,0.743,0.704,0.79,0.032,0.031,0.035,22.16,22,22.29,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.933,0.937,42.38,40.99,44.04,41.51,40.1,43.16,0,0,0,0,0,0,0.692,0,0.112,0.23,0.77,0.23,43.3
1657490400000,2022,7,2021,10,41,7,0.444,0.137,0.307,17162,110,110,102.2,3,2,2.5714285714285716,734,700,770,507,473,227,227,227,-3.248e-14,-5.684e-14,0,0.31,0.295,0.324,507,473,543,990,990,990,966.8,966.7,967,23.2,23,23.3,0.26,0.241,0.281,0.141,0.122,0.164,0.0061,0.0052,0.0071,0.618,0.57,0.662,0.027,0.025,0.029,22.55,22.39,22.67,0.952,0.947,0.957,0.974,0.97,0.98,0.928,0.918,0.938,42.89,35.44,52.32,40.94,34.37,48.2,0,0,0,0,0,0,0.568,0,0.137,0.31,0.69,0.31,38.7
1658095200000,2022,7,2021,10,42,7,0.398,0.137,0.261,15269.9,96.4,96.4,90.89,2,2,2,658.9,629.8,689.4,431.9,402.8,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.345,0.329,0.36,431.9,402.8,462.4,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.219,0.206,0.235,0.103,0.0891,0.117,0.0044,0.0038,0.005,0.556,0.509,0.607,0.024,0.022,0.026,22.91,22.74,23.07,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.4,43.51,49.35,45.45,42.64,48.2,0,0,0,0,0,0,0.505,0,0.137,0.34,0.66,0.34,38.4
1658700000000,2022,7,2021,10,43,7,0.36,0.137,0.223,13099.3,83.47,83.47,77.97,2,2,2,595.3,570.4,620.7,368.3,343.4,227,227,227,-1.624e-14,-5.684e-14,5.684e-14,0.382,0.366,0.398,368.3,343.4,393.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.194,0.185,0.203,0.0728,0.0611,0.0848,0.0031,0.0026,0.0036,0.458,0.42,0.496,0.019,0.018,0.021,23.27,23.12,23.41,0.951,0.948,0.954,0.976,0.97,0.98,0.928,0.92,0.935,39.95,37.36,42.59,38.99,36.26,41.74,0,0,0,0,0,0,0.433,0,0.137,0.38,0.62,0.38,36.4
1659304800000,2022,8,2021,11,44,7,0.325,0.111,0.214,12679.1,80.96,80.96,75.47,2,2,2,537.7,514.4,562.5,353.7,330.4,184,184,184,8.12e-15,-5.684e-14,5.684e-14,0.343,0.327,0.358,353.7,330.4,378.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.185,0.177,0.194,0.0659,0.0549,0.0777,0.0028,0.0023,0.0033,0.433,0.398,0.47,0.018,0.017,0.02,23.55,23.4,23.69,0.949,0.946,0.952,0.974,0.97,0.979,0.924,0.917,0.932,38.75,36.29,41.35,37.74,35.2,40.48,0,0,0,0,0,0,0.419,0,0.111,0.34,0.66,0.34,39
1659909600000,2022,8,2021,11,45,7,0.294,0.111,0.183,10846,68.87,68.87,64.56,2,2,2,486.3,467.1,507,302.3,283.1,184,184,184,0,0,0,0.379,0.363,0.394,302.3,283.1,323,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.16,0.175,0.0417,0.0326,0.0515,0.0017,0.0013,0.0021,0.356,0.327,0.387,0.015,0.013,0.016,23.86,23.73,23.97,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.28,31.19,35.5,32.28,30.25,34.43,0,0,0,0,0,0,0.359,0,0.111,0.38,0.62,0.38,36.9
1660514400000,2022,8,2021,11,46,7,0.268,0.111,0.157,9318.53,59.16,59.16,55.47,2,2,2,443.5,427.4,460.8,259.5,243.4,184,184,184,0,-2.842e-14,2.842e-14,0.415,0.399,0.43,259.5,243.4,276.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.147,0.158,0.0219,0.0164,0.0296,0.0009,0.00067,0.0012,0.292,0.27,0.317,0.012,0.011,0.013,24.11,24.01,24.21,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,28.59,26.8,30.5,27.73,26,29.58,0,0,0,0,0,0,0.308,0,0.111,0.41,0.59,0.41,34.8
1661119200000,2022,8,2021,11,47,7,0.246,0.111,0.135,8100.27,50.86,50.86,48.22,2,1,1.1428571428571428,406.9,392.1,422.2,222.9,208.2,184,184,184,-8.12e-15,-2.842e-14,2.842e-14,0.452,0.436,0.469,222.9,208.2,238.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.139,0.134,0.145,0.0147,0.0134,0.016,0.0006,0.00055,0.00065,0.374,0.264,0.415,0.015,0.011,0.017,24.2,24.11,24.27,0.953,0.926,0.958,0.979,0.97,0.98,0.932,0.898,0.939,46.63,26.21,52.71,44.58,25.43,48.2,0,0,0,0,0,0,0.268,0,0.111,0.45,0.55,0.45,32.9
1661724000000,2022,8,2021,11,48,7,0.226,0.0954,0.13,7892.14,50.85,50.85,46.98,2,1,1.1428571428571428,372.9,356.3,387.5,215.1,195.3,157.7,138,184,4.06e-15,-2.842e-14,2.842e-14,0.422,0.369,0.485,215.1,195.3,236.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.13,0.14,0.014,0.0124,0.0158,0.00057,0.0005,0.00064,0.358,0.257,0.405,0.014,0.01,0.016,24.38,24.3,24.47,0.952,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.94,45.2,26.21,52.59,43.35,25.42,48.2,0,0,0,0,0,0,0.261,0,0.096,0.42,0.58,0.42,34.9
1662328800000,2022,9,2021,12,49,7,0.204,0.0835,0.12,7519.43,48.09,48.09,44.76,1,1,1,336.7,323.2,351.7,198.7,185.2,138,138,138,8.12e-15,0,2.842e-14,0.41,0.392,0.427,198.7,185.2,213.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.126,0.122,0.132,0.0126,0.0115,0.0139,0.00051,0.00046,0.00056,0.35,0.326,0.377,0.014,0.013,0.015,24.57,24.46,24.66,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.931,0.938,45.67,42.57,49.07,44.76,41.72,48.09,0,0,0,0,0,0,0.249,0,0.084,0.41,0.59,0.41,36.9
1662933600000,2022,9,2021,12,50,7,0.186,0.0835,0.102,6347.08,40.77,40.77,37.78,1,1,1,306.9,295.1,319.1,168.9,157.1,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.45,0.432,0.468,168.9,157.1,181.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.112,0.12,0.0101,0.0091,0.0111,0.0004,0.00036,0.00045,0.297,0.275,0.318,0.012,0.011,0.013,24.77,24.69,24.84,0.945,0.942,0.949,0.974,0.97,0.98,0.921,0.913,0.93,38.79,36.04,41.62,37.78,34.96,40.77,0,0,0,0,0,0,0.21,0,0.084,0.45,0.55,0.45,34.1
1663538400000,2022,9,2021,12,51,7,0.171,0.0835,0.0877,5410.05,34.15,34.15,32.2,1,1,1,283,274,291.5,145,136,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.488,0.473,0.504,145,136,153.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.104,0.111,0.00807,0.00731,0.0088,0.00032,0.00029,0.00035,0.254,0.238,0.269,0.01,0.0094,0.011,24.91,24.86,24.97,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.912,33.2,31.09,35.21,32.2,30.16,34.15,0,0,0,0,0,0,0.179,0,0.0833,0.49,0.51,0.49,31.6
1664143200000,2022,9,2021,12,52,7,0.159,0.0764,0.0822,5073.62,35.62,35.62,30.2,1,1,1,262.2,254.6,271,135.9,121,126.3,97,138,1.429e-20,-2.842e-14,1.421e-14,0.481,0.379,0.533,135.9,121,159,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0991,0.108,0.00731,0.00603,0.00926,0.00029,0.00024,0.00037,0.236,0.211,0.274,0.0094,0.0083,0.011,25.01,24.98,25.05,0.933,0.926,0.942,0.97,0.97,0.97,0.905,0.899,0.914,31.13,27.54,36.72,30.2,26.71,35.62,0,0,0,0,0,0,0.168,0,0.0768,0.48,0.52,0.48,31.9
1664748000000,2022,10,2022,1,1,7,0.149,0.0587,0.0907,5638.99,34.87,34.87,33.57,1,1,1,247,241.2,252.7,150,144.2,97,97,97,0,0,0,0.393,0.384,0.402,150,144.2,155.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.106,0.0085,0.00801,0.00898,0.00034,0.00032,0.00036,0.258,0.248,0.268,0.01,0.0098,0.011,25.06,25.02,25.11,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,34.6,33.25,35.95,33.57,32.26,34.87,0,0,0,0,0,0,0.186,0,0.0583,0.39,0.61,0.39,37.8
1665352800000,2022,10,2022,1,2,7,0.141,0.0587,0.0826,5126.18,31.82,31.82,30.51,1,1,1,233.6,227.8,239.3,136.6,130.8,97,97,97,0,0,0,0.415,0.405,0.426,136.6,130.8,142.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0996,0.0976,0.102,0.00736,0.00687,0.00785,0.00029,0.00027,0.00031,0.234,0.224,0.244,0.0092,0.0088,0.0096,25.16,25.12,25.21,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.46,30.11,32.81,30.51,29.21,31.82,0,0,0,0,0,0,0.17,0,0.0584,0.42,0.59,0.41,36.4
1665957600000,2022,10,2022,1,3,7,0.134,0.0587,0.0752,4660.02,28.77,28.77,27.74,1,1,1,221.4,217.7,225.9,124.4,120.7,97,97,97,-4.06e-15,-1.421e-14,0,0.438,0.429,0.446,124.4,120.7,128.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0953,0.094,0.0969,0.00632,0.00601,0.00671,0.00025,0.00024,0.00026,0.212,0.205,0.22,0.0083,0.0081,0.0087,25.26,25.22,25.29,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.6,27.71,29.66,27.74,26.88,28.77,0,0,0,0,0,0,0.154,0,0.0588,0.44,0.56,0.44,34.8
1666562400000,2022,10,2022,1,4,7,0.13,0.0587,0.0718,4434.85,26.81,26.81,26.4,1,1,1,215.7,213.9,217.4,118.7,116.9,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.45,0.446,0.454,118.7,116.9,120.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0933,0.0927,0.0939,0.00584,0.00568,0.00599,0.00023,0.00022,0.00023,0.202,0.199,0.205,0.0079,0.0078,0.008,25.3,25.29,25.32,0.924,0.923,0.925,0.97,0.97,0.97,0.896,0.895,0.898,27.21,26.78,27.64,26.4,25.98,26.81,0,0,0,0,0,0,0.147,0,0.0582,0.45,0.55,0.45,34.1
1667167200000,2022,10,2022,1,5,7,0.134,0.0566,0.0774,4797.94,30.95,30.95,28.56,1,1,1,221.5,215.2,231.4,127.9,118.5,93.57,93,97,0,-1.421e-14,1.421e-14,0.423,0.402,0.45,127.9,118.5,138.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0963,0.0932,0.0999,0.00662,0.00582,0.00751,0.00026,0.00023,0.0003,0.218,0.202,0.237,0.0086,0.0079,0.0093,25.25,25.18,25.31,0.929,0.924,0.934,0.97,0.97,0.97,0.901,0.896,0.906,29.44,27.18,31.91,28.56,26.36,30.95,0,0,0,0,0,0,0.159,0,0.0566,0.42,0.58,0.42,35.8
1667772000000,2022,11,2022,2,6,7,0.147,0.0562,0.0912,5675.37,35.86,35.86,33.78,1,1,1,243.8,236,253,150.8,143,93,93,93,0,0,0,0.382,0.368,0.394,150.8,143,160,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.108,0.00857,0.00791,0.00935,0.00034,0.00031,0.00037,0.259,0.245,0.275,0.01,0.0097,0.011,25.08,25.01,25.14,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.83,33.01,36.97,33.78,32.01,35.86,0,0,0,0,0,0,0.188,0,0.0558,0.38,0.62,0.38,38.6
1668376800000,2022,11,2022,2,7,7,0.153,0.0562,0.0967,6023.36,36.79,36.79,35.85,1,1,1,252.8,245.6,256.8,159.8,152.6,93,93,93,-4.06e-15,-2.842e-14,0,0.368,0.362,0.379,159.8,152.6,163.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.109,0.00933,0.00872,0.00967,0.00037,0.00034,0.00038,0.275,0.262,0.282,0.011,0.01,0.011,25.02,24.99,25.06,0.942,0.94,0.943,0.971,0.97,0.971,0.914,0.912,0.916,36.94,35.25,37.87,35.85,34.19,36.79,0,0,0,0,0,0,0.199,0,0.0563,0.37,0.63,0.37,39.4
1668981600000,2022,11,2022,2,8,7,0.157,0.0562,0.101,6312.86,41.4,41.4,37.58,1,1,1,259.8,246.4,275.4,166.8,153.4,93,93,93,0,-2.842e-14,2.842e-14,0.358,0.338,0.377,166.8,153.4,182.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.105,0.115,0.00993,0.00879,0.0113,0.00039,0.00035,0.00045,0.288,0.264,0.315,0.011,0.01,0.013,24.97,24.88,25.06,0.944,0.94,0.949,0.974,0.97,0.98,0.92,0.912,0.93,38.58,35.44,42.25,37.58,34.38,41.4,0,0,0,0,0,0,0.209,0,0.056,0.36,0.64,0.36,40.2
1669586400000,2022,11,2022,2,9,7,0.175,0.06,0.115,7235.63,44.28,44.28,43.07,1,1,1,289.1,278.9,299.2,189.8,185.1,99.29,93,104,-4.06e-15,-2.842e-14,0,0.343,0.325,0.36,189.8,185.1,195.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.117,0.121,0.0119,0.0115,0.0123,0.00047,0.00046,0.00049,0.329,0.321,0.339,0.013,0.013,0.014,24.81,24.76,24.86,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,43.95,42.8,45.19,43.07,41.95,44.28,0,0,0,0,0,0,0.239,0,0.06,0.34,0.66,0.34,41.3
1670191200000,2022,12,2022,3,10,7,0.202,0.0629,0.139,8472.81,56.44,56.44,50.43,2,1,1.5714285714285714,333.2,303.8,364,229.2,199.8,104,104,104,-4.06e-15,-2.842e-14,2.842e-14,0.313,0.286,0.342,229.2,199.8,260,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.133,0.123,0.144,0.0158,0.0127,0.0217,0.00063,0.00051,0.00088,0.306,0.245,0.381,0.012,0.0098,0.015,24.63,24.5,24.73,0.94,0.923,0.958,0.974,0.97,0.98,0.916,0.895,0.939,36.33,25.59,50.49,35.26,24.82,48.2,0,0,0,0,0,0,0.28,0,0.063,0.31,0.69,0.31,41.9
1670796000000,2022,12,2022,3,11,7,0.248,0.0629,0.185,11127.7,74.63,74.63,66.24,2,2,2,409.6,374.6,448.5,305.6,270.6,104,104,104,0,0,0,0.255,0.232,0.278,305.6,270.6,344.5,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.16,0.148,0.174,0.0432,0.0267,0.0616,0.0018,0.0011,0.0025,0.352,0.3,0.41,0.014,0.012,0.017,24.21,23.97,24.43,0.941,0.934,0.948,0.97,0.97,0.973,0.913,0.906,0.922,34.13,30.28,38.37,33.12,29.37,37.31,0,0,0,0,0,0,0.368,0,0.063,0.25,0.75,0.25,44.9
1671400800000,2022,12,2022,3,12,7,0.305,0.0689,0.236,14177.3,92.35,92.35,84.39,2,2,2,503.9,464.1,547.2,389.9,360.1,114,104,118,8.12e-15,-5.684e-14,5.684e-14,0.226,0.216,0.242,389.9,360.1,429.2,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.192,0.179,0.206,0.0831,0.0689,0.102,0.0034,0.0028,0.0042,0.48,0.434,0.54,0.02,0.018,0.023,23.65,23.4,23.88,0.953,0.95,0.957,0.979,0.976,0.98,0.933,0.927,0.938,43.1,40.04,47.12,42.19,39.08,46.17,0,0,0,0,0,0,0.469,0,0.069,0.23,0.77,0.23,46.5
1672005600000,2022,12,2022,3,13,6,0.317,0.0612,0.256,14759.2,115,115,102.5,3,2,2.5,610.9,561.1,673.5,492.9,443.1,118,118,118,0,-5.684e-14,5.684e-14,0.194,0.175,0.21,492.9,443.1,555.5,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.238,0.211,0.273,0.134,0.108,0.172,0.0057,0.0045,0.0074,0.588,0.54,0.637,0.025,0.023,0.027,23.07,22.77,23.31,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,43.75,35.54,51.74,42.16,34.47,48.2,0,0,0,0,0,0,0.569,0,0.061,0.19,0.81,0.19,46.6