datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.447,0.196,0.252,14896.7,31.83,31.83,20.02,1,1,1,167,133.6,214.6,94,60.64,73,73,73,4.584e-16,-1.421e-14,1.421e-14,0.445,0.34,0.546,94,60.64,141.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0821,0.0708,0.0989,0.00374,0.000904,0.00778,0.00015,0.000035,0.00031,0.155,0.0961,0.24,0.0061,0.0038,0.0094,25.37,25.27,25.4,0.866,0,0.938,0.902,0,0.97,0.835,0,0.907,20.74,0,32.81,20.02,0,31.83,0,2,0,0,0.0645,0,0.111,0.0645,0.195,0.44,0.56,0.44,33.3
728517600000,1993,2,1992,5,28,0.796,0.206,0.591,36146.4,87.6,87.6,53.79,2,1,1.5,329.2,219.2,487.5,244.2,134.2,85,85,85,0,-2.842e-14,2.842e-14,0.274,0.174,0.388,244.2,134.2,402.5,990,990,990,965.1,964.5,965.8,24.9,24.2,25.5,0.136,0.0974,0.192,0.0294,0.00716,0.089,0.0012,0.00028,0.0037,0.331,0.228,0.495,0.013,0.009,0.02,24.62,23.71,25.26,0.944,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.71,26.23,51.88,36.64,25.44,48.2,0,0,0,0,0,0,0.299,0,0.205,0.26,0.74,0.26,45.4
730936800000,1993,3,1992,6,31,1.95,0.287,1.67,93397.4,191.2,191.2,125.5,4,2,2.935483870967742,729.8,499.8,1136,622.8,392.8,107,107,107,-1.834e-15,-1.137e-13,1.137e-13,0.155,0.0942,0.214,622.8,392.8,1029,990,990,990,966.8,965.8,968.3,23.2,21.7,24.2,0.326,0.192,0.668,0.215,0.0844,0.488,0.0094,0.0035,0.023,0.769,0.484,1.44,0.034,0.02,0.067,22.43,20.23,23.67,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.31,35.28,52.39,43.05,34.22,48.2,0,0,0,0,0,0,0.697,0,0.28,0.15,0.86,0.14,47.9
733615200000,1993,4,1992,7,30,3.78,0.364,2.84,135786,192.8,192.8,188.6,4,4,4,1457,1172,1595,1317,1047,140.3,125,148,219.3,0,347,0.0965,0.0886,0.107,1097,1047,1100,990,990,990,969.3,968.4,969.8,20.7,20.2,21.6,0.873,0.706,0.915,0.642,0.529,0.648,0.031,0.025,0.032,1.82,1.52,1.86,0.088,0.071,0.092,18.84,18.35,20.04,0.952,0.952,0.955,0.98,0.98,0.98,0.933,0.933,0.936,48.27,47.09,50.56,47.15,46.15,48.2,0,0,0,0,0,0,1.05,0,0.94,0.096,0.75,0.25,35.9
736207200000,1993,5,1992,8,31,2.84,0.471,2.32,120675,192.8,192.8,162.2,4,3,3.5483870967741935,1060,791.9,1451,883.8,644.9,176,147,192,18.59,-1.137e-13,159.1,0.169,0.132,0.205,865.2,644.9,1100,990,990,990,968,967.1,969.3,22,20.7,22.9,0.536,0.327,0.863,0.396,0.232,0.648,0.018,0.01,0.031,1.2,0.791,1.81,0.055,0.034,0.088,20.76,18.86,22.14,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,47.15,39.55,51.8,45.84,38.56,48.2,0,0,0,0,0,0,0.901,0,0.52,0.17,0.82,0.18,42.5
738885600000,1993,6,1992,9,30,1.68,0.345,1.33,77132.8,135.5,135.5,107.1,3,2,2.6333333333333333,648,526.3,784.6,515,365.3,133,119,161,0,-5.684e-14,5.684e-14,0.212,0.152,0.306,515,365.3,665.6,990,990,990,966.5,966,967,23.5,23,24,0.255,0.187,0.336,0.152,0.0714,0.246,0.0065,0.003,0.011,0.615,0.448,0.824,0.026,0.019,0.036,22.9,22.14,23.58,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.938,42.02,35.11,52.2,40.98,34.06,48.2,0,0,0,0,0,0,0.595,0,0.35,0.21,0.79,0.21,45.9
741477600000,1993,7,1992,10,31,1.17,0.362,0.811,48577.9,83.06,83.06,65.29,2,2,2,437.9,370.2,519.5,302.9,235.2,135,135,135,1.834e-15,-2.842e-14,5.684e-14,0.311,0.26,0.365,302.9,235.2,384.5,990,990,990,965.6,965.3,965.9,24.4,24.1,24.7,0.163,0.139,0.192,0.0424,0.0157,0.0805,0.0017,0.00064,0.0033,0.353,0.256,0.475,0.014,0.01,0.02,24.08,23.59,24.49,0.94,0.925,0.953,0.972,0.97,0.98,0.913,0.897,0.934,33.59,26.12,42.38,32.65,25.33,41.53,0,0,0,0,0,0,0.363,0,0.359,0.31,0.69,0.31,41.5
744156000000,1993,8,1992,11,31,0.831,0.308,0.523,32280,54.52,54.52,43.39,2,1,1.1612903225806452,310.2,266,366.6,195.2,151,115,115,115,-9.168e-16,-2.842e-14,2.842e-14,0.374,0.314,0.432,195.2,151,251.6,990,990,990,965,964.8,965.2,25,24.8,25.2,0.122,0.107,0.142,0.0124,0.00858,0.0178,0.00049,0.00034,0.00072,0.315,0.25,0.401,0.013,0.01,0.016,24.73,24.48,24.97,0.946,0.924,0.959,0.976,0.97,0.98,0.923,0.896,0.94,40.39,25.92,52.67,39.16,25.14,48.2,0,0,0,0,0,0,0.241,0,0.308,0.37,0.63,0.37,38.8
746834400000,1993,9,1992,12,30,0.585,0.236,0.349,21663.2,38.97,38.97,30.09,1,1,1,225.6,202.5,263.5,134.6,111.5,91,91,91,-4.737e-16,-2.842e-14,2.842e-14,0.406,0.345,0.449,134.6,111.5,172.5,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0985,0.0904,0.112,0.00719,0.00523,0.0104,0.00028,0.0002,0.00041,0.23,0.189,0.298,0.009,0.0074,0.012,25.22,24.95,25.4,0.931,0.919,0.946,0.97,0.97,0.976,0.904,0.891,0.923,31,25.52,39.94,30.09,24.76,38.97,0,0,0,0,0,0,0.167,0,0.236,0.4,0.6,0.4,37
749426400000,1993,10,1993,1,31,0.476,0.196,0.28,17255.2,28.64,28.64,23.19,1,1,1,177.6,160.2,200.6,104.6,87.16,73,73,73,0,-1.421e-14,1.421e-14,0.413,0.364,0.456,104.6,87.16,127.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0859,0.0797,0.094,0.00464,0.00316,0.0066,0.00018,0.00012,0.00026,0.174,0.143,0.215,0.0068,0.0056,0.0084,25.38,25.38,25.39,0.919,0.911,0.929,0.968,0.963,0.97,0.89,0.882,0.902,23.95,20.08,29.53,23.19,19.34,28.64,0,0,0,0,0,0,0.129,0,0.196,0.41,0.59,0.41,36.3
752104800000,1993,11,1993,2,30,0.468,0.144,0.324,20100.5,33.11,33.11,27.92,1,1,1,180.5,159.3,196.5,124.8,109.3,55.67,50,67,-4.737e-16,-1.421e-14,1.421e-14,0.309,0.254,0.379,124.8,109.3,146.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0844,0.0975,0.00636,0.00504,0.00821,0.00025,0.0002,0.00032,0.208,0.18,0.246,0.0081,0.007,0.0096,25.35,25.34,25.37,0.927,0.917,0.937,0.97,0.97,0.97,0.899,0.89,0.909,28.78,24.93,34.13,27.92,24.18,33.11,0,0,0,0,0,0,0.155,0,0.144,0.31,0.69,0.31,42.9
754696800000,1993,12,1993,3,31,0.554,0.158,0.396,24831.3,36.74,36.74,33.38,1,1,1,206.9,189.1,221.4,147.9,130.1,59,59,59,0,0,0,0.286,0.266,0.312,147.9,130.1,162.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0994,0.0931,0.104,0.00832,0.00681,0.00955,0.00033,0.00027,0.00038,0.25,0.218,0.276,0.0098,0.0085,0.011,25.3,25.2,25.36,0.937,0.93,0.943,0.97,0.97,0.971,0.909,0.903,0.916,34.4,30.12,37.83,33.38,29.21,36.74,0,0,0,0,0,0,0.185,0,0.158,0.29,0.71,0.29,44.8
757375200000,1994,1,1993,4,31,0.728,0.196,0.532,32909.1,62.48,62.48,44.23,2,1,1.3225806451612903,271.8,216.5,359.2,198.8,143.5,73,73,73,3.667e-15,-2.842e-14,2.842e-14,0.276,0.203,0.337,198.8,143.5,286.2,990,990,990,964.8,964.5,965.2,25.2,24.8,25.5,0.119,0.0996,0.15,0.0141,0.00795,0.0341,0.00056,0.00031,0.0014,0.288,0.243,0.385,0.011,0.0096,0.015,24.93,24.48,25.26,0.94,0.923,0.959,0.973,0.97,0.98,0.915,0.895,0.94,36.29,25.82,51.68,35.22,25.04,48.2,0,0,0,0,0,0,0.246,0,0.196,0.27,0.73,0.27,45.2
760053600000,1994,2,1993,5,28,1.18,0.206,0.976,58042.6,114.1,114.1,86.37,3,2,2.2142857142857144,488.5,368.2,632.7,403.5,283.2,85,85,85,0,-5.684e-14,5.684e-14,0.179,0.134,0.231,403.5,283.2,547.7,990,990,990,965.8,965.2,966.4,24.2,23.6,24.8,0.195,0.15,0.261,0.0904,0.0327,0.167,0.0038,0.0013,0.0071,0.475,0.316,0.617,0.02,0.013,0.026,23.73,22.95,24.44,0.949,0.937,0.958,0.975,0.97,0.98,0.926,0.909,0.939,40.44,31.8,51.83,39.3,30.84,48.2,0,0,0,0,0,0,0.48,0,0.204,0.17,0.83,0.17,49.2
762472800000,1994,3,1993,6,31,1.98,0.287,1.69,96262.2,142.1,142.1,129.4,3,3,3,738.8,637.3,809.9,631.8,530.3,107,107,107,0,0,0,0.146,0.132,0.168,631.8,530.3,702.9,990,990,990,966.9,966.4,967.1,23.1,22.9,23.6,0.314,0.256,0.354,0.223,0.155,0.271,0.0097,0.0066,0.012,0.764,0.593,0.884,0.033,0.025,0.039,22.38,21.98,22.96,0.955,0.949,0.957,0.978,0.971,0.98,0.934,0.922,0.938,44.08,37.78,48.32,43.13,36.69,47.36,0,0,0,0,0,0,0.719,0,0.29,0.14,0.85,0.15,48.6
765151200000,1994,4,1993,7,30,1.54,0.324,1.22,71141.6,129.9,129.9,98.81,3,2,2.433333333333333,595.8,451.9,759.5,470.8,326.9,125,125,125,-5.684e-15,-5.684e-14,0,0.215,0.165,0.277,470.8,326.9,634.5,990,990,990,966.3,965.6,966.9,23.7,23.1,24.4,0.234,0.171,0.32,0.127,0.0533,0.225,0.0054,0.0022,0.0098,0.566,0.388,0.773,0.024,0.016,0.034,23.17,22.29,23.98,0.952,0.945,0.958,0.977,0.97,0.98,0.93,0.917,0.939,42.1,35.15,51.89,40.97,34.09,48.2,0,0,0,0,0,0,0.549,0,0.32,0.21,0.79,0.21,46.2
767743200000,1994,5,1993,8,31,0.966,0.394,0.572,34847,63.79,63.79,46.84,2,1,1.3548387096774193,360.5,298.5,443.4,213.5,151.5,147,147,147,-2.036e-31,-2.842e-14,2.842e-14,0.413,0.331,0.492,213.5,151.5,296.4,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.132,0.11,0.161,0.0161,0.00863,0.0389,0.00065,0.00034,0.0016,0.316,0.254,0.402,0.013,0.01,0.016,24.48,24.06,24.84,0.944,0.924,0.958,0.974,0.97,0.98,0.919,0.896,0.939,37.91,25.81,52.08,36.8,25.04,48.2,0,0,0,0,0,0,0.26,0,0.394,0.41,0.59,0.41,36.1
770421600000,1994,6,1993,9,30,0.678,0.308,0.369,22858.9,39.78,39.78,31.75,1,1,1,261.5,231.8,295.5,142.5,112.8,119,119,119,2.368e-15,-2.842e-14,2.842e-14,0.457,0.403,0.513,142.5,112.8,176.5,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.105,0.0948,0.117,0.00786,0.00534,0.0108,0.00031,0.00021,0.00043,0.248,0.195,0.309,0.0098,0.0077,0.012,25.01,24.81,25.21,0.935,0.921,0.948,0.971,0.97,0.978,0.908,0.893,0.926,32.7,25.68,40.69,31.75,24.91,39.78,0,0,0,0,0,0,0.176,0,0.309,0.45,0.54,0.46,33.7
773013600000,1994,7,1993,10,31,0.546,0.289,0.257,7614.7,27.09,27.09,10.23,1,1,1,203.9,181.8,229.9,95.87,73.76,108,108,108,0,-1.421e-14,1.421e-14,0.532,0.47,0.594,95.87,73.76,121.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0874,0.0796,0.0965,0.0039,0.00202,0.00611,0.00015,0.000079,0.00024,0.163,0.124,0.21,0.0064,0.0048,0.0082,25.38,25.21,25.44,0.385,0,0.927,0.407,0,0.97,0.374,0,0.899,10.55,0,27.92,10.23,0,27.09,0,18,0,0,0.581,0,0.0569,0.581,0.289,0.53,0.47,0.53,13.9
775692000000,1994,8,1993,11,31,0.419,0.249,0.153,0,0,0,0,1,0,0.8709677419354839,156.4,139.9,180.4,63.36,46.92,93,93,93,6.213,-1.421e-14,49.39,0.598,0.516,0.665,57.14,0,87.39,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0745,0.0708,0.0826,0.00116,0,0.00318,0.000045,0,0.00012,0.103,0.0708,0.146,0.004,0.0028,0.0057,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,27,0,0.129,0.871,0,0,1,0.266,0.59,0.37,0.63,0
778370400000,1994,9,1993,12,30,0.294,0.187,0.04,653.588,14.06,14.06,0.9078,1,0,0.26666666666666666,113.5,97.81,138,41.54,25.81,72,72,72,26.1,-1.421e-14,49.06,0.641,0.522,0.736,15.43,0,66.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0729,0.000178,0,0.00136,0.000007,0,0.000053,0.0766,0.0708,0.106,0.003,0.0028,0.0042,25.42,25.39,25.43,0.0588,0,0.891,0.064,0,0.96,0.0565,0,0.855,0.9456,0,14.65,0.9078,0,14.06,22,6,0,0.733,0.2,0,0.00504,0.933,0.254,0.64,0.14,0.86,2.22
780962400000,1994,10,1994,1,31,0.264,0.139,0.0133,0,0,0,0,1,0,0.0967741935483871,98.73,96.17,104.1,46.73,44.17,52,52,52,41.78,-7.105e-15,49.37,0.527,0.5,0.541,4.954,0,52.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000979,0,0.000179,3.8e-7,0,0.000007,0.072,0.0708,0.0838,0.0028,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,28,3,0,0.903,0.0968,0,0,1,0.2507,0.53,0.05,0.95,0
783640800000,1994,11,1994,2,30,0.267,0.13,0.133,350.424,14.6,14.6,0.4867,1,0,0.9666666666666667,103,99.73,117.8,53.02,49.73,50,50,50,1.658,-7.105e-15,49.73,0.486,0.425,0.501,51.36,0,67.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000257,0,0.00151,0.00001,0,0.000059,0.0848,0.0708,0.106,0.0033,0.0028,0.0042,25.42,25.39,25.43,0.03,0,0.901,0.032,0,0.96,0.0288,0,0.865,0.507,0,15.21,0.4867,0,14.6,1,28,0,0.0333,0.933,0,0.0027,0.967,0.134,0.49,0.5,0.5,1.31
786232800000,1994,12,1994,3,31,0.351,0.158,0.193,11741.4,19.59,19.59,15.78,1,1,1,131.1,123,147.6,72.1,63.97,59,59,59,-9.168e-16,-1.421e-14,1.421e-14,0.451,0.4,0.48,72.1,63.97,88.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.0708,0.0784,0.00188,0.00119,0.00328,0.000074,0.000047,0.00013,0.114,0.101,0.144,0.0045,0.004,0.0056,25.39,25.36,25.4,0.915,0.88,0.938,0.96,0.96,0.964,0.878,0.845,0.901,16.43,14.02,20.33,15.78,13.46,19.59,0,0,0,0,0,0,0.0877,0,0.158,0.45,0.55,0.45,33.5
788911200000,1995,1,1994,4,31,0.393,0.196,0.198,11861.6,17.92,17.92,15.94,1,1,1,146.9,134.2,153.3,73.91,61.18,73,73,73,2.292e-15,-1.421e-14,1.421e-14,0.498,0.476,0.544,73.91,61.18,80.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.075,0.0708,0.0773,0.00203,0.00095,0.00258,0.00008,0.000037,0.0001,0.119,0.0969,0.131,0.0047,0.0038,0.0051,25.38,25.38,25.4,0.897,0,0.94,0.929,0,0.96,0.861,0,0.902,16.61,0,18.66,15.94,0,17.92,0,1,0,0,0.0323,0,0.0886,0.0323,0.195,0.5,0.5,0.5,30.2
791589600000,1995,2,1994,5,28,0.425,0.206,0.22,5962.77,26.98,26.98,8.873,1,1,1,175.7,151.4,205.8,90.74,66.41,85,85,85,5.075e-16,-1.421e-14,1.421e-14,0.487,0.413,0.561,90.74,66.41,120.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.082,0.0734,0.0926,0.00346,0.00139,0.00602,0.00014,0.000055,0.00024,0.15,0.107,0.204,0.0059,0.0042,0.008,25.4,25.36,25.41,0.429,0,0.941,0.447,0,0.97,0.413,0,0.903,9.209,0,27.81,8.873,0,26.98,0,15,0,0,0.536,0,0.0493,0.536,0.205,0.48,0.52,0.48,14
794008800000,1995,3,1994,6,31,0.696,0.287,0.409,25501.4,45.54,45.54,34.28,1,1,1,259.8,207.7,307.8,152.8,100.7,107,107,107,9.168e-16,-2.842e-14,2.842e-14,0.419,0.348,0.515,152.8,100.7,200.8,990,990,990,964.7,964.4,964.9,25.3,25.1,25.6,0.107,0.0887,0.124,0.00874,0.00431,0.0128,0.00035,0.00017,0.00051,0.265,0.172,0.35,0.01,0.0067,0.014,25.02,24.71,25.38,0.937,0.911,0.955,0.974,0.969,0.98,0.913,0.883,0.936,35.18,22.85,46.47,34.28,22.14,45.54,0,0,0,0,0,0,0.19,0,0.287,0.41,0.59,0.41,36.6
796687200000,1995,4,1994,7,30,0.714,0.324,0.39,24135.6,40.82,40.82,33.52,1,1,1,275.3,246,305.9,150.3,121,125,125,125,-2.368e-15,-2.842e-14,2.842e-14,0.455,0.409,0.508,150.3,121,180.9,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.109,0.0987,0.12,0.00853,0.00604,0.0111,0.00034,0.00024,0.00044,0.263,0.211,0.318,0.01,0.0083,0.013,24.94,24.75,25.11,0.939,0.926,0.949,0.971,0.97,0.98,0.912,0.898,0.93,34.52,27.61,41.67,33.52,26.78,40.82,0,0,0,0,0,0,0.186,0,0.324,0.45,0.55,0.45,33.8
799279200000,1995,5,1994,8,31,0.538,0.394,0.101,4337.18,20.79,20.79,5.83,1,0,0.5161290322580645,200.9,166.4,242.5,53.94,19.45,147,147,147,16.05,-1.421e-14,48.43,0.741,0.606,0.883,37.89,0,95.46,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0767,0.0708,0.09,0.00103,0,0.00386,0.00004,0,0.00015,0.0992,0.0708,0.165,0.0039,0.0028,0.0065,25.42,25.18,25.52,0.297,0,0.935,0.31,0,0.966,0.285,0,0.897,6.059,0,21.52,5.83,0,20.79,15,6,0,0.484,0.194,0,0.0324,0.677,0.437,0.73,0.19,0.81,8.06
801957600000,1995,6,1994,9,30,0.379,0.308,0,0,0,0,0,0,0,0,146.4,132.5,164.5,27.37,13.54,119,119,119,27.37,13.54,45.53,0.816,0.723,0.898,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.379,0.81,0,1,0
804549600000,1995,7,1994,10,31,0.31,0.288,0,0,0,0,0,0,0,0,115.8,103.3,130.6,8.352,0,107.5,103.3,108,8.352,0,22.63,0.932,0.827,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.31,0.93,0,1,0
807228000000,1995,8,1994,11,31,0.237,0.234,0,0,0,0,0,0,0,0,88.38,79.49,102.5,1.177,0,87.2,79.49,93,1.177,0,9.46,0.988,0.908,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.237,0.99,0,1,0
809906400000,1995,9,1994,12,30,0.161,0.16,0,0,0,0,0,0,0,0,62.13,52.2,78.13,0.489,0,61.64,52.2,72,0.489,0,6.13,0.994,0.922,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.161,0.99,0,1,0
812498400000,1995,10,1995,1,31,0.136,0.133,0,0,0,0,0,0,0,0,50.6,46.97,60.31,0.9735,0,49.63,46.97,52,0.9735,0,8.31,0.983,0.862,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.136,0.98,0,1,0
815176800000,1995,11,1995,2,30,0.182,0.13,0,0,0,0,0,0,0,0,70.37,60.6,88.58,20.37,10.6,50,50,50,20.37,10.6,38.58,0.724,0.564,0.825,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.182,0.71,0,1,0
817768800000,1995,12,1995,3,31,0.276,0.158,0.00873,0,0,0,0,1,0,0.06451612903225806,103.2,91.04,109.9,44.15,32.04,59,59,59,40.89,0,48.99,0.573,0.537,0.648,3.258,0,50.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000274,0,0.0000773,1.1e-7,0,0.000003,0.0715,0.0708,0.0821,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,29,2,0,0.935,0.0645,0,0,1,0.2673,0.57,0.032,0.97,0
820447200000,1996,1,1995,4,31,0.337,0.196,0.103,4040.4,19.58,19.58,5.431,1,0,0.5806451612903226,125.7,97.88,161.3,52.72,24.88,73,73,73,14.37,-1.421e-14,48.39,0.593,0.453,0.746,38.36,0,88.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0801,0.000793,0,0.00326,0.000031,0,0.00013,0.0911,0.0708,0.145,0.0036,0.0028,0.0057,25.41,25.38,25.43,0.32,0,0.937,0.341,0,0.964,0.308,0,0.899,5.654,0,20.32,5.431,0,19.58,13,7,0,0.419,0.226,0,0.0302,0.645,0.234,0.58,0.31,0.69,12
823125600000,1996,2,1995,5,29,0.505,0.213,0.292,10323.2,35.25,35.25,14.83,1,1,1,201.4,166,242,116.4,80.96,85,85,85,9.801e-16,-1.421e-14,1.421e-14,0.426,0.351,0.512,116.4,80.96,157,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0911,0.0786,0.105,0.00564,0.00263,0.00909,0.00022,0.0001,0.00036,0.196,0.133,0.269,0.0077,0.0052,0.011,25.34,25.08,25.41,0.482,0,0.941,0.501,0,0.97,0.467,0,0.913,15.3,0,36.34,14.83,0,35.25,0,14,0,0,0.483,0,0.0824,0.483,0.213,0.42,0.58,0.42,20.4
825631200000,1996,3,1995,6,31,0.879,0.287,0.592,36278.5,69.27,69.27,48.76,2,1,1.4193548387096775,328.1,248.8,427.1,221.1,141.8,107,107,107,9.168e-16,-2.842e-14,2.842e-14,0.335,0.251,0.43,221.1,141.8,320.1,990,990,990,965,964.7,965.5,25,24.5,25.3,0.131,0.103,0.166,0.0195,0.0078,0.0501,0.00079,0.00031,0.002,0.313,0.245,0.388,0.013,0.0097,0.016,24.64,24.1,25.06,0.943,0.923,0.959,0.974,0.97,0.98,0.918,0.896,0.939,37.16,25.79,51.25,36.12,25.01,48.2,0,0,0,0,0,0,0.271,0,0.287,0.33,0.67,0.33,41.3
828309600000,1996,4,1995,7,30,1.07,0.324,0.743,44544.8,67.95,67.95,61.87,2,1,1.9333333333333333,411.5,344.5,439.9,286.5,219.5,125,125,125,0,-2.842e-14,2.842e-14,0.305,0.284,0.363,286.5,219.5,314.9,990,990,990,965.4,965.1,965.6,24.6,24.4,24.9,0.157,0.133,0.167,0.0354,0.0144,0.0477,0.0014,0.00058,0.002,0.338,0.253,0.398,0.014,0.01,0.016,24.21,24.05,24.56,0.94,0.924,0.959,0.971,0.97,0.98,0.912,0.896,0.94,33.65,25.82,51.91,32.54,25.05,48.2,0,0,0,0,0,0,0.344,0,0.327,0.3,0.69,0.31,41.6
830901600000,1996,5,1995,8,31,0.718,0.394,0.324,19936.1,43,43,26.8,1,1,1,268.1,214.6,338.2,121.1,67.63,147,147,147,9.168e-16,-2.842e-14,2.842e-14,0.559,0.435,0.685,121.1,67.63,191.2,990,990,990,964.8,964.5,965.1,25.2,24.9,25.5,0.0991,0.0802,0.124,0.00604,0.0015,0.012,0.00024,0.000059,0.00048,0.211,0.116,0.337,0.0084,0.0045,0.014,25.03,24.57,25.4,0.929,0.9,0.952,0.968,0.96,0.98,0.899,0.864,0.933,27.63,15.17,43.88,26.8,14.56,43,0,0,0,0,0,0,0.149,0,0.394,0.55,0.45,0.55,27.8
833580000000,1996,6,1995,9,30,0.48,0.308,0.151,975.441,20.56,20.56,1.355,1,0,0.8333333333333334,185.3,163.2,212.2,66.28,44.23,119,119,119,7.827,-1.421e-14,49.7,0.646,0.561,0.729,58.45,0,93.17,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0782,0.0708,0.0878,0.00143,0,0.00367,0.000056,0,0.00014,0.111,0.0708,0.16,0.0043,0.0028,0.0063,25.45,25.37,25.47,0.0613,0,0.922,0.0644,0,0.966,0.0592,0,0.889,1.404,0,21.29,1.355,0,20.56,5,23,0,0.167,0.767,0,0.00753,0.933,0.329,0.64,0.31,0.69,2.03
836172000000,1996,7,1995,10,31,0.387,0.289,0.0136,0,0,0,0,1,0,0.0967741935483871,144.4,130.7,161.9,36.37,22.69,108,108,108,31.29,-7.105e-15,49.76,0.751,0.667,0.826,5.08,0,53.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0725,0.0000205,0,0.000328,8e-7,0,0.000013,0.0723,0.0708,0.0881,0.0028,0.0028,0.0035,25.43,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,28,3,0,0.903,0.0968,0,0,1,0.3734,0.75,0.035,0.96,0
838850400000,1996,8,1995,11,31,0.281,0.248,0,0,0,0,0,0,0,0,104.9,89.95,128.8,12.17,0,92.77,89.95,93,12.17,0,35.77,0.893,0.722,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.281,0.88,0,1,0
841528800000,1996,9,1995,12,30,0.183,0.175,0,0,0,0,0,0,0,0,70.62,59.26,88.03,2.95,0,67.67,59.26,72,2.95,0,16.03,0.964,0.818,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.183,0.96,0,1,0
844120800000,1996,10,1996,1,31,0.158,0.139,0,0,0,0,0,0,0,0,59.03,57.09,62.42,7.035,5.09,52,52,52,7.035,5.09,10.42,0.881,0.833,0.911,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.158,0.88,0,1,0
846799200000,1996,11,1996,2,30,0.216,0.13,0.0193,0,0,0,0,1,0,0.13333333333333333,83.43,63.5,107.4,33.43,13.5,50,50,50,25.98,-7.105e-15,49.19,0.616,0.466,0.787,7.451,0,57.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000667,0,0.000628,0.0000026,0,0.000025,0.0733,0.0708,0.0914,0.0029,0.0028,0.0036,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,26,4,0,0.867,0.133,0,0,1,0.1967,0.6,0.089,0.91,0
849391200000,1996,12,1996,3,31,0.322,0.158,0.143,4392.38,18.7,18.7,5.904,1,0,0.8387096774193549,120.2,104.9,143.2,61.16,45.93,59,59,59,7.761,-1.421e-14,49.76,0.495,0.412,0.562,53.4,0,84.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0769,0.000975,0,0.00291,0.000038,0,0.00011,0.0967,0.0708,0.136,0.0038,0.0028,0.0053,25.4,25.36,25.43,0.328,0,0.94,0.341,0,0.962,0.315,0,0.902,6.148,0,19.44,5.904,0,18.7,5,15,0,0.161,0.484,0,0.0328,0.645,0.179,0.49,0.44,0.56,13.6
852069600000,1997,1,1996,4,31,0.457,0.196,0.262,16157.5,32.46,32.46,21.72,1,1,1,170.7,141.6,217.3,97.75,68.57,73,73,73,-4.584e-16,-1.421e-14,1.421e-14,0.436,0.336,0.516,97.75,68.57,144.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0834,0.0731,0.0999,0.00406,0.00158,0.00802,0.00016,0.000062,0.00031,0.162,0.11,0.245,0.0063,0.0043,0.0096,25.37,25.25,25.39,0.923,0.905,0.937,0.965,0.96,0.97,0.891,0.869,0.908,22.47,15.46,33.46,21.72,14.84,32.46,0,0,0,0,0,0,0.121,0,0.195,0.43,0.57,0.43,35.4
854748000000,1997,2,1996,5,28,0.835,0.206,0.63,38354.6,79.42,79.42,57.08,2,1,1.6785714285714286,345.2,226.9,449.2,260.2,141.9,85,85,85,2.03e-15,-2.842e-14,2.842e-14,0.256,0.189,0.375,260.2,141.9,364.2,990,990,990,965.1,964.6,965.6,24.9,24.4,25.4,0.142,0.1,0.179,0.0311,0.00781,0.0709,0.0013,0.00031,0.0029,0.33,0.242,0.438,0.013,0.0095,0.018,24.54,23.94,25.2,0.942,0.923,0.958,0.973,0.97,0.98,0.916,0.895,0.939,36.07,25.69,50.95,35.04,24.92,48.2,0,0,0,0,0,0,0.317,0,0.205,0.25,0.75,0.25,45.9
857167200000,1997,3,1996,6,31,1.33,0.287,1.04,62988.1,87.91,87.91,84.66,2,2,2,497.2,459.3,512.9,390.2,352.3,107,107,107,0,0,0,0.215,0.209,0.233,390.2,352.3,405.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.191,0.178,0.196,0.0832,0.0653,0.0906,0.0034,0.0027,0.0038,0.48,0.423,0.504,0.02,0.017,0.021,23.68,23.59,23.91,0.954,0.949,0.955,0.98,0.974,0.98,0.934,0.924,0.936,43.21,39.19,44.85,42.33,38.18,43.96,0,0,0,0,0,0,0.47,0,0.29,0.22,0.78,0.22,47.4
859845600000,1997,4,1996,7,30,1.95,0.324,1.63,90583.2,153.4,153.4,125.8,4,2,2.8666666666666667,752.3,523,908.1,627.3,398,125,125,125,0,-5.684e-14,5.684e-14,0.172,0.138,0.239,627.3,398,783.1,990,990,990,966.9,966,967.5,23.1,22.5,24,0.322,0.196,0.425,0.222,0.0869,0.318,0.0097,0.0036,0.014,0.782,0.495,1.02,0.034,0.021,0.045,22.31,21.49,23.55,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,45.8,35.47,52,44.25,34.41,48.2,0,0,0,0,0,0,0.699,0,0.32,0.17,0.84,0.16,46.5
862437600000,1997,5,1996,8,31,1.62,0.394,1.22,70960.2,135.8,135.8,95.38,3,2,2.3870967741935485,603.5,431.7,818.7,456.5,284.7,147,147,147,-7.335e-15,-5.684e-14,5.684e-14,0.253,0.18,0.341,456.5,284.7,671.7,990,990,990,966.3,965.5,967.2,23.7,22.8,24.5,0.23,0.157,0.342,0.121,0.0334,0.25,0.0052,0.0014,0.011,0.55,0.325,0.836,0.023,0.013,0.037,23.16,21.99,24.13,0.951,0.937,0.958,0.976,0.97,0.98,0.928,0.909,0.939,41.02,31.58,51.94,39.92,30.63,48.2,0,0,0,0,0,0,0.53,0,0.4,0.24,0.75,0.25,43.8
865116000000,1997,6,1996,9,30,0.887,0.308,0.579,35394.6,65.88,65.88,49.16,2,1,1.4333333333333333,342.3,281.3,423.8,223.3,162.3,119,119,119,-1.895e-15,-2.842e-14,2.842e-14,0.353,0.281,0.423,223.3,162.3,304.8,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.134,0.112,0.163,0.0179,0.00955,0.0428,0.00072,0.00038,0.0017,0.318,0.25,0.396,0.013,0.01,0.016,24.57,24.14,24.89,0.943,0.923,0.959,0.975,0.97,0.98,0.919,0.895,0.94,37.8,25.66,51.85,36.72,24.89,48.2,0,0,0,0,0,0,0.273,0,0.308,0.35,0.65,0.35,39.9
867708000000,1997,7,1996,10,31,0.648,0.289,0.359,22214.8,38.3,38.3,29.86,1,1,1,242,211.6,278.3,134,103.6,108,108,108,-1.834e-15,-2.842e-14,2.842e-14,0.449,0.388,0.51,134,103.6,170.3,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.101,0.0901,0.114,0.00714,0.00455,0.0102,0.00028,0.00018,0.00041,0.231,0.177,0.296,0.0091,0.0069,0.012,25.13,24.89,25.35,0.931,0.913,0.946,0.97,0.97,0.975,0.903,0.886,0.921,30.77,23.52,39.3,29.86,22.81,38.3,0,0,0,0,0,0,0.166,0,0.289,0.45,0.55,0.45,34.3
870386400000,1997,8,1996,11,31,0.471,0.249,0.222,1814.31,25.82,25.82,2.439,1,1,1,175.9,152.2,209.1,82.9,59.24,93,93,93,4.584e-16,-1.421e-14,1.421e-14,0.534,0.445,0.611,82.9,59.24,116.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.081,0.0727,0.0927,0.0028,0.000785,0.00562,0.00011,0.000031,0.00022,0.138,0.0959,0.198,0.0054,0.0038,0.0077,25.41,25.35,25.42,0.0891,0,0.922,0.0939,0,0.97,0.0864,0,0.895,2.514,0,26.62,2.439,0,25.82,0,28,0,0,0.903,0,0.0135,0.903,0.249,0.53,0.47,0.53,3.85
873064800000,1997,9,1996,12,30,0.337,0.187,0.114,3684.25,17.5,17.5,5.117,1,0,0.7,130,115,150.3,58.01,43.05,72,72,72,13.88,-1.421e-14,49.06,0.557,0.479,0.626,44.12,0,78.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0708,0.0773,0.000776,0,0.00241,0.00003,0,0.000094,0.0922,0.0708,0.128,0.0036,0.0028,0.005,25.41,25.37,25.43,0.304,0,0.94,0.32,0,0.96,0.292,0,0.902,5.33,0,18.23,5.117,0,17.5,9,11,0,0.3,0.367,0,0.0284,0.667,0.223,0.55,0.34,0.66,10.9
875656800000,1997,10,1997,1,31,0.295,0.139,0.156,0,0,0,0,1,1,1,110.3,103.6,115.3,58.27,51.56,52,52,52,-6.876e-16,-7.105e-15,7.105e-15,0.472,0.451,0.502,58.27,51.56,63.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000703,0.000133,0.00113,0.000028,0.0000052,0.000044,0.0927,0.0831,0.0999,0.0036,0.0033,0.0039,25.41,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,1,0.139,0.47,0.53,0.47,0
878335200000,1997,11,1997,2,30,0.313,0.13,0.184,9423.56,18.08,18.08,13.09,1,1,1,120.9,107.4,131.2,70.95,57.39,50,50,50,7.105e-16,-1.421e-14,1.421e-14,0.415,0.381,0.466,70.95,57.39,81.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0708,0.0744,0.00178,0.000628,0.00265,0.00007,0.000025,0.0001,0.112,0.0914,0.129,0.0044,0.0036,0.0051,25.39,25.37,25.41,0.74,0,0.94,0.768,0,0.96,0.71,0,0.903,13.63,0,18.83,13.09,0,18.08,0,6,0,0,0.2,0,0.0727,0.2,0.129,0.42,0.59,0.41,30.1
880927200000,1997,12,1997,3,31,0.358,0.158,0.2,12227.8,19.2,19.2,16.44,1,1,1,133.6,124.6,145.7,74.58,65.62,59,59,59,-9.168e-16,-1.421e-14,1.421e-14,0.443,0.405,0.473,74.58,65.62,86.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0708,0.0778,0.00209,0.00133,0.00312,0.000082,0.000052,0.00012,0.119,0.103,0.14,0.0047,0.004,0.0055,25.38,25.36,25.4,0.921,0.889,0.94,0.96,0.96,0.963,0.884,0.853,0.902,17.11,14.53,19.94,16.44,13.95,19.2,0,0,0,0,0,0,0.0913,0,0.158,0.44,0.56,0.44,34.2
883605600000,1998,1,1997,4,31,0.513,0.196,0.318,19718.6,38.96,38.96,26.5,1,1,1,191.6,144.8,244.9,118.6,71.85,73,73,73,9.168e-16,-1.421e-14,1.421e-14,0.389,0.298,0.504,118.6,71.85,171.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0908,0.0743,0.11,0.00583,0.00186,0.0104,0.00023,0.000073,0.00041,0.199,0.116,0.295,0.0078,0.0045,0.012,25.32,25.04,25.39,0.928,0.913,0.946,0.968,0.96,0.976,0.899,0.884,0.923,27.35,16.51,39.93,26.5,15.85,38.96,0,0,0,0,0,0,0.147,0,0.195,0.38,0.62,0.38,38.4
886284000000,1998,2,1997,5,28,0.777,0.206,0.571,34965.4,67.48,67.48,52.03,2,1,1.5357142857142858,321,247.9,395.3,236,162.9,85,85,85,0,-2.842e-14,2.842e-14,0.272,0.215,0.343,236,162.9,310.3,990,990,990,965,964.7,965.4,25,24.6,25.3,0.133,0.108,0.16,0.0227,0.0096,0.0455,0.00091,0.00038,0.0018,0.315,0.248,0.39,0.013,0.0099,0.016,24.67,24.27,25.03,0.942,0.924,0.959,0.973,0.97,0.98,0.917,0.896,0.94,36.69,26.23,52.13,35.62,25.44,48.2,0,0,0,0,0,0,0.289,0,0.206,0.27,0.73,0.27,45
888703200000,1998,3,1997,6,31,1.24,0.287,0.949,56596.4,102.8,102.8,76.07,3,2,2.032258064516129,461.1,392,600.1,354.1,285,107,107,107,-1.834e-15,-5.684e-14,5.684e-14,0.237,0.178,0.273,354.1,285,493.1,990,990,990,965.7,965.4,966.3,24.3,23.7,24.6,0.179,0.154,0.235,0.0662,0.0335,0.132,0.0027,0.0014,0.0056,0.423,0.322,0.62,0.017,0.013,0.026,23.9,23.14,24.32,0.946,0.937,0.958,0.974,0.97,0.98,0.922,0.909,0.939,38.63,31.85,52.09,37.48,30.9,48.2,0,0,0,0,0,0,0.423,0,0.291,0.23,0.77,0.23,45.6
891381600000,1998,4,1997,7,30,1.98,0.324,1.66,93854,143.1,143.1,130.4,3,3,3,764.8,615.2,837.3,639.8,490.2,125,125,125,0,-5.684e-14,5.684e-14,0.165,0.149,0.203,639.8,490.2,712.3,990,990,990,967,966.4,967.2,23,22.8,23.6,0.323,0.238,0.364,0.228,0.13,0.277,0.0099,0.0055,0.012,0.782,0.531,0.904,0.034,0.022,0.04,22.26,21.85,23.11,0.955,0.945,0.957,0.979,0.97,0.98,0.934,0.917,0.938,44.39,35,48.68,43.45,33.95,47.7,0,0,0,0,0,0,0.724,0,0.32,0.16,0.84,0.16,47.4
893973600000,1998,5,1997,8,31,1.39,0.394,0.999,58740,115.3,115.3,78.95,3,2,2.161290322580645,520,381.1,707.6,373,234.1,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.293,0.208,0.386,373,234.1,560.6,990,990,990,965.9,965.3,966.7,24.1,23.3,24.7,0.191,0.139,0.279,0.0764,0.0156,0.175,0.0032,0.00063,0.0075,0.443,0.255,0.649,0.018,0.01,0.028,23.62,22.62,24.44,0.945,0.924,0.958,0.974,0.97,0.98,0.92,0.897,0.939,37.66,25.93,52.09,36.54,25.16,48.2,0,0,0,0,0,0,0.439,0,0.391,0.28,0.72,0.28,42.3
896652000000,1998,6,1997,9,30,0.802,0.308,0.494,30426.7,55.37,55.37,42.26,2,1,1.1666666666666667,309.5,258.6,374.8,190.5,139.6,119,119,119,1.895e-15,-2.842e-14,2.842e-14,0.389,0.317,0.46,190.5,139.6,255.8,990,990,990,965,964.7,965.3,25,24.7,25.3,0.122,0.104,0.145,0.012,0.00762,0.0197,0.00048,0.0003,0.0008,0.306,0.243,0.402,0.012,0.0096,0.016,24.74,24.45,25.02,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.897,0.94,39.03,26.06,52.59,37.85,25.28,48.2,0,0,0,0,0,0,0.235,0,0.308,0.38,0.62,0.38,37.9
899244000000,1998,7,1997,10,31,0.6,0.289,0.31,16189.7,33.09,33.09,21.76,1,1,1,223.8,196.5,256.1,115.8,88.53,108,108,108,1.834e-15,-1.421e-14,1.421e-14,0.486,0.422,0.55,115.8,88.53,148.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0944,0.0848,0.106,0.0056,0.00328,0.00834,0.00022,0.00013,0.00033,0.199,0.15,0.257,0.0078,0.0059,0.01,25.26,25.02,25.44,0.746,0,0.938,0.782,0,0.97,0.723,0,0.91,22.44,0,34.11,21.76,0,33.09,0,6,0,0,0.194,0,0.121,0.194,0.29,0.48,0.52,0.48,27
901922400000,1998,8,1997,11,31,0.453,0.249,0.204,0,0,0,0,1,1,1,169,149.8,195.2,75.99,56.77,93,93,93,-1.375e-15,-1.421e-14,1.421e-14,0.554,0.477,0.621,75.99,56.77,102.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0786,0.0718,0.0878,0.00221,0.000575,0.00443,0.000086,0.000023,0.00017,0.126,0.0915,0.173,0.0049,0.0036,0.0067,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,1,0.249,0.55,0.45,0.55,0
904600800000,1998,9,1997,12,30,0.322,0.187,0.0801,2520.29,17.02,17.02,3.5,1,0,0.5,124.1,110.4,147.9,52.08,38.4,72,72,72,21.2,-1.421e-14,48.79,0.585,0.487,0.652,30.88,0,75.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0764,0.0005,0,0.0022,0.00002,0,0.000086,0.085,0.0708,0.124,0.0033,0.0028,0.0048,25.41,25.38,25.43,0.212,0,0.939,0.224,0,0.96,0.203,0,0.901,3.646,0,17.72,3.5,0,17.02,15,8,0,0.5,0.267,0,0.0194,0.767,0.2419,0.58,0.25,0.75,7.83
907192800000,1998,10,1998,1,31,0.266,0.139,0.0516,0,0,0,0,1,0,0.3548387096774194,99.27,91.26,109.6,47.27,39.26,52,52,52,27.99,-7.105e-15,49.65,0.526,0.475,0.57,19.28,0,57.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00013,0,0.000644,0.0000051,0,0.000025,0.0766,0.0708,0.0917,0.003,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,20,11,0,0.645,0.355,0,0,1,0.2144,0.52,0.19,0.81,0
909871200000,1998,11,1998,2,30,0.289,0.13,0.136,6107.22,16.47,16.47,8.482,1,0,0.8,111.4,92.35,123.8,61.38,42.35,50,50,50,8.844,0,47,0.453,0.404,0.541,52.53,0,73.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0718,0.00107,0,0.00202,0.000042,0,0.000079,0.0969,0.0708,0.116,0.0038,0.0028,0.0045,25.4,25.38,25.43,0.514,0,0.934,0.544,0,0.96,0.494,0,0.897,8.836,0,17.16,8.482,0,16.47,6,7,0,0.2,0.233,0,0.0471,0.433,0.153,0.45,0.47,0.53,21.1
912463200000,1998,12,1998,3,31,0.412,0.158,0.254,15622.6,29.35,29.35,21,1,1,1,153.8,125.2,189.7,94.84,66.17,59,59,59,-2.292e-15,-1.421e-14,1.421e-14,0.388,0.311,0.471,94.84,66.17,130.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0807,0.0708,0.0933,0.00381,0.00137,0.00686,0.00015,0.000054,0.00027,0.155,0.104,0.219,0.0061,0.0041,0.0086,25.36,25.35,25.4,0.921,0.892,0.938,0.965,0.96,0.97,0.889,0.856,0.903,21.74,14.7,30.25,21,14.11,29.35,0,0,0,0,0,0,0.117,0,0.158,0.38,0.62,0.38,37.9
915141600000,1999,1,1998,4,31,0.715,0.196,0.52,32119.9,60.52,60.52,43.17,2,1,1.2903225806451613,267.1,193.8,350.2,194.1,120.8,73,73,73,4.584e-15,-2.842e-14,2.842e-14,0.283,0.208,0.377,194.1,120.8,277.2,990,990,990,964.8,964.4,965.2,25.2,24.8,25.6,0.117,0.0916,0.147,0.0134,0.00602,0.0298,0.00053,0.00024,0.0012,0.285,0.203,0.391,0.011,0.0079,0.016,24.96,24.54,25.39,0.94,0.924,0.959,0.973,0.97,0.98,0.915,0.896,0.94,36.15,26.19,52.55,35.04,25.41,48.2,0,0,0,0,0,0,0.24,0,0.195,0.27,0.73,0.27,44.9
917820000000,1999,2,1998,5,28,1.3,0.206,1.1,64444.5,118.7,118.7,95.9,3,2,2.5,539.1,360.9,654.8,454.1,275.9,85,85,85,2.03e-15,-5.684e-14,5.684e-14,0.163,0.13,0.236,454.1,275.9,569.8,990,990,990,966,965.2,966.5,24,23.5,24.8,0.217,0.147,0.274,0.116,0.0292,0.182,0.0049,0.0012,0.0077,0.523,0.305,0.654,0.022,0.012,0.028,23.46,22.83,24.49,0.949,0.935,0.958,0.974,0.97,0.98,0.925,0.907,0.939,39.91,30.98,52,38.72,30.05,48.2,0,0,0,0,0,0,0.533,0,0.2,0.16,0.85,0.15,49.6
920239200000,1999,3,1998,6,31,2.4,0.287,2.04,110126,192.8,192.8,148,4,3,3.3225806451612905,894.3,660,1461,787.3,553,107,107,107,25.37,0,253.6,0.127,0.0733,0.162,762,553,1100,990,990,990,967.4,966.5,969.4,22.6,20.6,23.5,0.442,0.269,0.878,0.326,0.17,0.648,0.015,0.0073,0.031,1.01,0.631,1.83,0.046,0.027,0.088,21.57,18.82,22.83,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.927,0.938,45.53,39.25,51.89,44.41,38.24,48.2,0,0,0,0,0,0,0.822,0,0.36,0.12,0.85,0.15,45.9
922917600000,1999,4,1998,7,30,4.37,0.384,2.85,130690,188.2,188.2,181.5,4,4,4,1684,1489,1816,1536,1341,148,148,148,436.2,240.9,568.1,0.0882,0.0815,0.0994,1100,1100,1100,990,990,990,970.1,969.4,970.5,19.9,19.5,20.6,0.92,0.905,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.85,1.87,0.094,0.09,0.096,18.05,17.62,18.7,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.3,45.15,48.01,45.38,44.24,47.05,0,0,0,0,0,0,1.01,0,1.52,0.088,0.65,0.35,29.9
925509600000,1999,5,1998,8,31,2.77,0.433,2.28,119732,192.8,192.8,160.9,4,3,3.5806451612903225,1032,761.5,1476,870.9,614.5,161.5,147,192,19.91,-1.137e-13,184.3,0.16,0.13,0.193,851,614.5,1100,990,990,990,967.9,966.9,969.4,22.1,20.6,23.1,0.522,0.309,0.874,0.383,0.211,0.648,0.018,0.0092,0.031,1.16,0.74,1.82,0.053,0.032,0.088,20.9,18.77,22.31,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.928,0.938,46.11,39.31,51.33,45.01,38.31,48.2,0,0,0,0,0,0,0.894,0,0.49,0.16,0.82,0.18,43.2
928188000000,1999,6,1998,9,30,1.55,0.308,1.24,72303.8,129.1,129.1,100.4,3,2,2.433333333333333,597.5,478.2,748.1,478.5,359.2,119,119,119,1.895e-15,-5.684e-14,5.684e-14,0.203,0.159,0.249,478.5,359.2,629.1,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.234,0.182,0.315,0.13,0.0685,0.221,0.0055,0.0028,0.0096,0.575,0.435,0.762,0.024,0.018,0.033,23.15,22.35,23.81,0.953,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,43.08,35.29,52.35,41.88,34.23,48.2,0,0,0,0,0,0,0.558,0,0.31,0.2,0.8,0.2,46.6
930780000000,1999,7,1998,10,31,1.06,0.362,0.696,41948,72.43,72.43,56.38,2,1,1.7096774193548387,394.7,331.3,471.9,259.7,196.3,135,135,135,0,-2.842e-14,2.842e-14,0.346,0.286,0.407,259.7,196.3,336.9,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.148,0.126,0.175,0.0266,0.0124,0.058,0.0011,0.0005,0.0024,0.334,0.252,0.403,0.014,0.01,0.017,24.3,23.87,24.6,0.942,0.923,0.959,0.973,0.97,0.98,0.916,0.896,0.939,36.13,25.65,52.04,35,24.88,48.2,0,0,0,0,0,0,0.313,0,0.364,0.34,0.66,0.34,39.6
933458400000,1999,8,1998,11,31,0.738,0.268,0.47,29457.7,48.12,48.12,39.59,1,1,1,275.5,235.4,327.8,175.4,142.4,100.1,93,115,-4.584e-15,-2.842e-14,2.842e-14,0.364,0.323,0.395,175.4,142.4,212.8,990,990,990,964.8,964.6,965,25.2,25,25.4,0.114,0.102,0.129,0.0107,0.00785,0.0138,0.00042,0.00031,0.00055,0.304,0.245,0.372,0.012,0.0096,0.015,24.89,24.59,25.14,0.947,0.936,0.957,0.976,0.97,0.98,0.924,0.908,0.938,40.55,32.85,49.1,39.59,31.86,48.12,0,0,0,0,0,0,0.22,0,0.268,0.36,0.64,0.36,39.9
936136800000,1999,9,1998,12,30,0.517,0.187,0.331,20540.2,36.12,36.12,28.53,1,1,1,199.5,175.2,232.3,127.5,103.2,72,72,72,-9.474e-16,-1.421e-14,1.421e-14,0.363,0.31,0.411,127.5,103.2,160.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0947,0.0861,0.106,0.00659,0.00452,0.00938,0.00026,0.00018,0.00037,0.216,0.172,0.275,0.0085,0.0067,0.011,25.33,25.13,25.38,0.928,0.913,0.942,0.97,0.97,0.97,0.9,0.885,0.914,29.41,23.45,37.23,28.53,22.74,36.12,0,0,0,0,0,0,0.158,0,0.186,0.36,0.64,0.36,39.7
938728800000,1999,10,1999,1,31,0.425,0.139,0.285,17534.6,27.08,27.08,23.57,1,1,1,158.6,144.3,173.3,106.6,92.31,52,52,52,9.168e-16,-1.421e-14,1.421e-14,0.329,0.3,0.36,106.6,92.31,121.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0837,0.0787,0.0889,0.00481,0.0036,0.00606,0.00019,0.00014,0.00024,0.175,0.149,0.201,0.0069,0.0059,0.0079,25.34,25.34,25.35,0.918,0.911,0.926,0.969,0.965,0.97,0.89,0.882,0.898,24.32,21.08,27.91,23.57,20.35,27.08,0,0,0,0,0,0,0.131,0,0.14,0.33,0.67,0.33,41.3
941407200000,1999,11,1999,2,30,0.394,0.13,0.265,16184.1,25.17,25.17,22.48,1,1,1,152.1,144,163.4,102.1,94.03,50,50,50,-4.737e-16,-1.421e-14,1.421e-14,0.329,0.306,0.347,102.1,94.03,113.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.079,0.0858,0.00443,0.00374,0.00539,0.00017,0.00015,0.00021,0.167,0.152,0.187,0.0065,0.006,0.0073,25.34,25.34,25.35,0.914,0.912,0.92,0.969,0.966,0.97,0.886,0.883,0.893,23.2,21.43,25.95,22.48,20.71,25.17,0,0,0,0,0,0,0.125,0,0.129,0.33,0.67,0.33,41.1
943999200000,1999,12,1999,3,31,0.454,0.158,0.296,18198.1,26.45,26.45,24.46,1,1,1,169.4,158.8,177.7,110.4,99.8,59,59,59,-3.667e-15,-1.421e-14,1.421e-14,0.349,0.332,0.372,110.4,99.8,118.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0862,0.0824,0.0891,0.00514,0.00423,0.00584,0.0002,0.00017,0.00023,0.183,0.164,0.198,0.0072,0.0064,0.0077,25.36,25.35,25.36,0.918,0.911,0.924,0.97,0.969,0.97,0.891,0.882,0.896,25.22,22.61,27.27,24.46,21.9,26.45,0,0,0,0,0,0,0.136,0,0.158,0.35,0.65,0.35,40.1
946677600000,2000,1,1999,4,31,0.535,0.196,0.34,21115.6,36.13,36.13,28.38,1,1,1,199.9,167.8,233.4,126.9,94.82,73,73,73,0,-1.421e-14,1.421e-14,0.368,0.313,0.435,126.9,94.82,160.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0937,0.0824,0.106,0.00654,0.00381,0.00939,0.00026,0.00015,0.00037,0.214,0.157,0.274,0.0084,0.0061,0.011,25.32,25.13,25.39,0.928,0.913,0.942,0.97,0.967,0.97,0.9,0.884,0.914,29.27,21.63,37.25,28.38,20.91,36.13,0,0,0,0,0,0,0.158,0,0.195,0.37,0.64,0.36,39.5
949356000000,2000,2,1999,5,29,0.743,0.213,0.53,32650,58.38,58.38,46.91,2,1,1.4137931034482758,296.6,237.6,352.9,211.6,152.6,85,85,85,-4.9e-15,-2.842e-14,2.842e-14,0.291,0.241,0.358,211.6,152.6,267.9,990,990,990,964.9,964.6,965.2,25.1,24.8,25.4,0.125,0.104,0.145,0.0147,0.00872,0.0255,0.00059,0.00034,0.001,0.297,0.242,0.387,0.012,0.0097,0.015,24.8,24.54,25.11,0.941,0.922,0.959,0.974,0.97,0.98,0.916,0.895,0.94,36.65,25.54,51.76,35.59,24.77,48.2,0,0,0,0,0,0,0.261,0,0.213,0.29,0.71,0.29,43.9
951861600000,2000,3,1999,6,31,1.76,0.287,1.42,78124.8,192.8,192.8,105,4,2,2.6129032258064515,658.9,358.1,1473,551.9,251.1,107,107,107,21.71,-1.137e-13,266.2,0.199,0.0726,0.299,530.2,251.1,1100,990,990,990,966.4,965.2,969.4,23.6,20.6,24.8,0.315,0.142,0.883,0.189,0.0175,0.648,0.0086,0.00071,0.031,0.702,0.271,1.83,0.031,0.011,0.089,22.86,18.77,24.54,0.947,0.93,0.958,0.975,0.97,0.98,0.923,0.902,0.939,39.79,28.09,51.69,38.68,27.25,48.2,0,0,0,0,0,0,0.583,0,0.34,0.16,0.81,0.19,44.4
954540000000,2000,4,1999,7,30,4.1,0.384,2.85,133206,192.8,192.8,185,4,4,4,1582,1314,1701,1434,1166,148,148,148,334.5,65.63,452.8,0.094,0.087,0.113,1100,1100,1100,990,990,990,969.8,968.9,970.1,20.2,19.9,21.1,0.906,0.823,0.923,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.77,1.87,0.092,0.084,0.094,18.39,18,19.34,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.22,46.17,49.74,46.25,45.24,48.2,0,0,0,0,0,0,1.03,0,1.25,0.094,0.7,0.3,32.5
957132000000,2000,5,1999,8,31,2.48,0.433,2.04,110603,192.8,192.8,148.7,4,3,3.4193548387096775,924.7,716.1,1269,763.2,569.1,161.5,147,192,7.335e-15,-1.137e-13,1.137e-13,0.176,0.15,0.205,763.2,569.1,1077,990,990,990,967.6,966.8,968.7,22.4,21.3,23.2,0.427,0.283,0.763,0.306,0.181,0.597,0.014,0.0078,0.028,0.976,0.663,1.66,0.044,0.029,0.078,21.46,19.6,22.57,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.7,39.4,51.69,43.61,38.41,48.2,0,0,0,0,0,0,0.826,0,0.44,0.17,0.82,0.18,44.6
959810400000,2000,6,1999,9,30,1.51,0.308,1.2,70062.8,121.3,121.3,97.31,3,2,2.3666666666666667,581.2,479.3,706,462.2,360.3,119,119,119,-3.79e-15,-5.684e-14,5.684e-14,0.207,0.169,0.248,462.2,360.3,587,990,990,990,966.2,965.8,966.7,23.8,23.3,24.2,0.226,0.182,0.291,0.12,0.069,0.193,0.0051,0.0028,0.0083,0.556,0.437,0.691,0.023,0.018,0.03,23.24,22.59,23.81,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,43.09,35.18,52.3,41.85,34.13,48.2,0,0,0,0,0,0,0.541,0,0.31,0.2,0.79,0.21,46.4
962402400000,2000,7,1999,10,31,1.07,0.362,0.713,42857.1,72.8,72.8,57.6,2,1,1.7741935483870968,401.1,341.7,473.5,266.1,206.7,135,135,135,9.168e-16,-2.842e-14,2.842e-14,0.34,0.285,0.395,266.1,206.7,338.5,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.15,0.129,0.176,0.0283,0.0133,0.0588,0.0012,0.00054,0.0024,0.334,0.251,0.406,0.014,0.01,0.017,24.27,23.86,24.53,0.941,0.923,0.959,0.972,0.97,0.98,0.915,0.896,0.939,35.36,25.59,52.04,34.2,24.82,48.2,0,0,0,0,0,0,0.32,0,0.357,0.34,0.67,0.33,40.1
965080800000,2000,8,1999,11,31,0.779,0.308,0.471,29311,48.2,48.2,39.4,1,1,1,290.7,253.4,337.6,175.7,138.4,115,115,115,-2.036e-31,-2.842e-14,2.842e-14,0.399,0.341,0.454,175.7,138.4,222.6,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.116,0.102,0.132,0.0107,0.00751,0.0147,0.00043,0.0003,0.00059,0.306,0.239,0.39,0.012,0.0095,0.016,24.82,24.52,25.05,0.947,0.934,0.959,0.975,0.97,0.98,0.923,0.906,0.939,40.5,31.77,51.32,39.4,30.81,48.2,0,0,0,0,0,0,0.219,0,0.308,0.4,0.6,0.4,37.6
967759200000,2000,9,1999,12,30,0.545,0.203,0.342,21238,35.74,35.74,29.5,1,1,1,210.1,180.1,250.4,131.8,108.1,78.33,72,91,-9.474e-16,-1.421e-14,1.421e-14,0.373,0.333,0.415,131.8,108.1,159.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0966,0.0878,0.107,0.00695,0.00494,0.0093,0.00027,0.00019,0.00037,0.224,0.181,0.274,0.0088,0.0071,0.011,25.29,25.02,25.38,0.93,0.916,0.942,0.97,0.97,0.97,0.902,0.889,0.914,30.41,24.66,36.85,29.5,23.92,35.74,0,0,0,0,0,0,0.164,0,0.203,0.37,0.63,0.37,39
970351200000,2000,10,2000,1,31,0.436,0.139,0.297,18257.5,28.27,28.27,24.54,1,1,1,162.8,152.5,178.2,110.8,100.5,52,52,52,4.584e-16,-1.421e-14,1.421e-14,0.32,0.292,0.341,110.8,100.5,126.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0852,0.0816,0.0907,0.00517,0.00429,0.00648,0.0002,0.00017,0.00025,0.182,0.164,0.21,0.0071,0.0064,0.0082,25.34,25.34,25.35,0.918,0.911,0.929,0.97,0.969,0.97,0.891,0.883,0.901,25.3,22.76,29.14,24.54,22.06,28.27,0,0,0,0,0,0,0.136,0,0.139,0.32,0.68,0.32,41.9
973029600000,2000,11,2000,2,30,0.418,0.13,0.288,17743.8,28.09,28.09,24.64,1,1,1,161.2,152.8,175.5,111.2,102.8,50,50,50,0,-1.421e-14,1.421e-14,0.31,0.285,0.327,111.2,102.8,125.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.085,0.082,0.0901,0.00521,0.00449,0.00642,0.0002,0.00018,0.00025,0.183,0.168,0.208,0.0072,0.0066,0.0082,25.34,25.34,25.34,0.919,0.913,0.929,0.97,0.97,0.97,0.891,0.886,0.901,25.41,23.32,28.96,24.64,22.62,28.09,0,0,0,0,0,0,0.137,0,0.13,0.31,0.69,0.31,42.4
975621600000,2000,12,2000,3,31,0.559,0.158,0.401,25180.1,44.81,44.81,33.84,1,1,1,208.7,180.7,255.1,149.7,121.7,59,59,59,-1.375e-15,-1.421e-14,1.421e-14,0.285,0.231,0.327,149.7,121.7,196.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.1,0.0901,0.116,0.00848,0.00609,0.0124,0.00033,0.00024,0.00049,0.253,0.203,0.336,0.0099,0.0079,0.013,25.26,24.94,25.36,0.938,0.926,0.953,0.972,0.97,0.98,0.912,0.898,0.934,34.8,28.02,45.72,33.84,27.18,44.81,0,0,0,0,0,0,0.188,0,0.158,0.28,0.72,0.28,45
978300000000,2001,1,2000,4,31,0.925,0.196,0.729,44399.1,75.66,75.66,59.68,2,1,1.8064516129032258,345.3,263,419.9,272.3,190,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.215,0.174,0.278,272.3,190,346.9,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.145,0.116,0.171,0.0314,0.0119,0.0628,0.0013,0.00047,0.0026,0.33,0.246,0.411,0.013,0.0098,0.017,24.54,24.1,24.92,0.941,0.924,0.959,0.972,0.97,0.98,0.914,0.896,0.94,35.37,26.16,52,34.3,25.38,48.2,0,0,0,0,0,0,0.332,0,0.196,0.21,0.79,0.21,48
980978400000,2001,2,2000,5,28,1.44,0.206,1.23,71501.8,166.6,166.6,106.4,4,2,2.5357142857142856,595.4,426.2,937.6,510.4,341.2,85,85,85,-4.06e-15,-5.684e-14,5.684e-14,0.151,0.0907,0.199,510.4,341.2,852.6,990,990,990,966.2,965.5,967.7,23.8,22.3,24.5,0.25,0.17,0.473,0.152,0.0601,0.352,0.0065,0.0025,0.016,0.615,0.403,1.05,0.026,0.016,0.047,23.14,21.29,24.08,0.953,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.939,43.29,35.28,51.7,42.13,34.22,48.2,0,0,0,0,0,0,0.591,0,0.21,0.14,0.85,0.15,49.7
983397600000,2001,3,2000,6,31,3.97,0.443,2.88,137353,192.8,192.8,184.6,4,4,4,1482,992.7,1840,1316,863.7,165.6,129,183,240.7,-1.137e-13,557.2,0.112,0.0927,0.13,1076,863.7,1100,990,990,990,969.4,967.9,970.6,20.6,19.4,22.1,0.837,0.497,0.926,0.609,0.357,0.648,0.03,0.016,0.033,1.74,1.09,1.87,0.085,0.049,0.097,18.83,17.54,21.04,0.952,0.95,0.956,0.98,0.98,0.98,0.933,0.931,0.937,47.19,42.54,50.35,46.15,41.69,48.2,0,0,0,0,0,0,1.03,0,1.09,0.11,0.73,0.27,34.6
986076000000,2001,4,2000,7,30,5.23,0.384,2.85,122741,175.9,175.9,170.5,4,4,4,2018,1847,2124,1870,1699,148,148,148,769.7,599.1,875.8,0.0735,0.0697,0.0801,1100,1100,1100,990,990,990,971.1,970.6,971.4,18.9,18.6,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.01,16.73,17.52,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.49,42.73,44.87,42.62,41.87,43.98,0,0,0,0,0,0,0.947,0,2.38,0.073,0.54,0.46,23.5
988668000000,2001,5,2000,8,31,3.63,0.514,2.69,131811,192.8,192.8,177.2,4,3,3.903225806451613,1354,937.6,1816,1162,745.6,192,192,192,156,-1.137e-13,524.1,0.148,0.106,0.205,1006,745.6,1100,990,990,990,969,967.7,970.5,21,19.5,22.3,0.734,0.399,0.926,0.532,0.299,0.648,0.026,0.013,0.033,1.55,0.976,1.87,0.075,0.044,0.096,19.43,17.62,21.37,0.953,0.95,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.58,39.35,51.57,45.46,38.35,48.2,0,0,0,0,0,0,0.984,0,0.94,0.14,0.74,0.26,36.3
991346400000,2001,6,2000,9,30,1.98,0.417,1.57,88010.5,144.6,144.6,122.2,3,2,2.8666666666666667,765.7,625,921.6,604.7,464,161,161,161,0,-5.684e-14,5.684e-14,0.213,0.175,0.258,604.7,464,760.6,990,990,990,967,966.4,967.6,23,22.4,23.6,0.307,0.227,0.41,0.205,0.118,0.307,0.009,0.005,0.014,0.742,0.552,1,0.032,0.024,0.045,22.3,21.41,23,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,44.23,35.51,52.63,42.89,34.44,48.2,0,0,0,0,0,0,0.679,0,0.41,0.21,0.79,0.21,44.4
993938400000,2001,7,2000,10,31,1.37,0.454,0.914,53906.2,96.4,96.4,72.45,2,2,2,510.9,424.6,617.1,341.4,238.6,169.5,135,186,5.501e-15,-5.684e-14,5.684e-14,0.34,0.219,0.438,341.4,238.6,482.1,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.18,0.144,0.234,0.0604,0.016,0.127,0.0025,0.00065,0.0054,0.413,0.264,0.628,0.017,0.011,0.027,23.69,23,24.23,0.944,0.926,0.958,0.973,0.97,0.98,0.919,0.898,0.939,37.39,26.25,51.99,36.23,25.46,48.2,0,0,0,0,0,0,0.403,0,0.456,0.33,0.67,0.33,39.3
996616800000,2001,8,2000,11,31,0.937,0.415,0.522,31927.9,56.94,56.94,42.91,2,1,1.1935483870967742,350,297.4,419.9,195,142.4,155,155,155,-1.834e-15,-2.842e-14,2.842e-14,0.448,0.369,0.521,195,142.4,264.9,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.126,0.107,0.151,0.0126,0.00786,0.024,0.00051,0.00031,0.00098,0.312,0.25,0.408,0.013,0.01,0.017,24.54,24.21,24.86,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.939,38.9,26.13,52.64,37.72,25.35,48.2,0,0,0,0,0,0,0.238,0,0.415,0.44,0.56,0.44,34.1
