datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
999295200000,2001,9,2000,12,30,0.645,0.306,0.339,20917.5,39.49,39.49,29.05,1,1,1,248.7,214.8,293.3,130.7,96.85,118,118,118,-2.842e-15,-2.842e-14,2.842e-14,0.478,0.402,0.549,130.7,96.85,175.3,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.0993,0.0874,0.115,0.00686,0.00398,0.0107,0.00027,0.00016,0.00042,0.225,0.165,0.305,0.0089,0.0065,0.012,25.1,24.82,25.35,0.929,0.912,0.947,0.97,0.967,0.977,0.902,0.883,0.925,29.93,22,40.43,29.05,21.29,39.49,0,0,0,0,0,0,0.161,0,0.306,0.47,0.53,0.47,32.4
1001887200000,2001,10,2001,1,31,0.542,0.216,0.326,14945.8,32.21,32.21,20.09,1,1,1,202.4,191.9,216.2,121.7,94.88,80.74,73,97,-4.584e-16,-1.421e-14,1.421e-14,0.4,0.338,0.506,121.7,94.88,143.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0927,0.0849,0.0995,0.00609,0.00381,0.00792,0.00024,0.00015,0.00031,0.206,0.159,0.243,0.008,0.0062,0.0095,25.37,25.26,25.43,0.631,0,0.936,0.657,0,0.97,0.612,0,0.908,20.71,0,33.2,20.09,0,32.21,0,10,0,0,0.323,0,0.112,0.323,0.216,0.4,0.6,0.4,27.6
1004565600000,2001,11,2001,2,30,0.55,0.196,0.353,18046.7,36.45,36.45,25.06,1,1,1,212,199,228.5,136.4,106,75.67,67,93,-9.474e-16,-1.421e-14,1.421e-14,0.36,0.293,0.467,136.4,106,161.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0971,0.0885,0.105,0.00734,0.00476,0.00948,0.00029,0.00019,0.00037,0.231,0.179,0.275,0.0091,0.007,0.011,25.3,25.15,25.42,0.718,0,0.942,0.744,0,0.971,0.696,0,0.915,25.84,0,37.55,25.06,0,36.45,0,7,0,0,0.233,0,0.139,0.233,0.197,0.36,0.64,0.36,32.8
1007157600000,2001,12,2001,3,31,0.594,0.158,0.436,27404.3,39.25,39.25,36.83,1,1,1,221.6,209.4,231.5,162.6,150.4,59,59,59,0,0,0,0.266,0.255,0.282,162.6,150.4,172.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.1,0.108,0.00957,0.00853,0.0104,0.00038,0.00033,0.00041,0.276,0.254,0.294,0.011,0.01,0.012,25.19,25.12,25.29,0.943,0.939,0.946,0.972,0.97,0.976,0.917,0.911,0.924,37.88,35.01,40.2,36.83,33.96,39.25,0,0,0,0,0,0,0.205,0,0.158,0.27,0.73,0.27,46.1
1009836000000,2002,1,2001,4,31,0.613,0.196,0.418,26187.2,41.39,41.39,35.2,1,1,1,228.9,208.8,254.8,155.9,135.8,73,73,73,0,0,0,0.32,0.287,0.35,155.9,135.8,181.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.104,0.0969,0.113,0.009,0.0073,0.0112,0.00035,0.00029,0.00044,0.266,0.23,0.312,0.01,0.009,0.012,25.16,24.97,25.32,0.94,0.933,0.949,0.973,0.97,0.98,0.914,0.905,0.93,36.18,31.46,42.24,35.2,30.52,41.39,0,0,0,0,0,0,0.196,0,0.195,0.32,0.68,0.32,42.7
1012514400000,2002,2,2001,5,28,0.703,0.206,0.498,30760.2,56.61,56.61,45.77,2,1,1.2857142857142858,290.8,254.8,344.7,205.8,169.8,85,85,85,-2.03e-15,-2.842e-14,2.842e-14,0.295,0.247,0.334,205.8,169.8,259.7,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.123,0.11,0.142,0.0134,0.0102,0.0216,0.00053,0.0004,0.00087,0.31,0.242,0.395,0.012,0.0097,0.016,24.82,24.6,24.99,0.944,0.922,0.959,0.976,0.97,0.98,0.922,0.895,0.94,39.5,25.54,52.71,38.29,24.77,48.2,0,0,0,0,0,0,0.254,0,0.205,0.29,0.71,0.29,43.8
1014933600000,2002,3,2001,6,31,1.07,0.287,0.788,47421.9,74.25,74.25,63.74,2,2,2,401.2,348.3,450,294.2,241.3,107,107,107,1.834e-15,0,2.842e-14,0.268,0.238,0.307,294.2,241.3,343,990,990,990,965.4,965.1,965.6,24.6,24.4,24.9,0.157,0.138,0.174,0.038,0.0163,0.0609,0.0015,0.00065,0.0025,0.336,0.26,0.409,0.014,0.01,0.017,24.26,23.97,24.6,0.939,0.927,0.947,0.97,0.97,0.972,0.911,0.899,0.921,32.85,26.97,38.19,31.87,26.16,37.12,0,0,0,0,0,0,0.354,0,0.282,0.27,0.74,0.26,44.3
1017612000000,2002,4,2001,7,30,1.5,0.324,1.17,68392.1,109.9,109.9,94.99,3,2,2.533333333333333,577.4,453,656.2,452.4,328,125,125,125,-1.895e-15,-5.684e-14,5.684e-14,0.221,0.19,0.276,452.4,328,531.2,990,990,990,966.2,965.6,966.5,23.8,23.5,24.4,0.224,0.172,0.261,0.114,0.0538,0.156,0.0048,0.0022,0.0066,0.524,0.39,0.608,0.022,0.016,0.026,23.29,22.88,23.97,0.949,0.945,0.958,0.973,0.97,0.98,0.924,0.917,0.939,39.08,34.91,51.01,37.96,33.86,48.2,0,0,0,0,0,0,0.528,0,0.33,0.22,0.78,0.22,45.6
1020204000000,2002,5,2001,8,31,1.5,0.394,1.1,64171.7,102.6,102.6,86.25,3,2,2.193548387096774,558.9,420.8,643.1,411.9,273.8,147,147,147,3.667e-15,-5.684e-14,5.684e-14,0.268,0.229,0.349,411.9,273.8,496.1,990,990,990,966.1,965.5,966.5,23.9,23.5,24.5,0.205,0.153,0.242,0.0934,0.0282,0.133,0.0039,0.0012,0.0057,0.498,0.308,0.641,0.021,0.013,0.027,23.39,22.91,24.2,0.95,0.935,0.958,0.975,0.97,0.98,0.926,0.907,0.939,41.35,30.37,52.57,39.83,29.46,48.2,0,0,0,0,0,0,0.479,0,0.4,0.26,0.73,0.27,42.8
1022882400000,2002,6,2001,9,30,0.846,0.308,0.537,32945.5,63.43,63.43,45.76,2,1,1.3333333333333333,326.3,262.7,412.3,207.3,143.7,119,119,119,-2.842e-15,-2.842e-14,2.842e-14,0.371,0.289,0.453,207.3,143.7,293.3,990,990,990,965,964.8,965.5,25,24.5,25.2,0.128,0.106,0.158,0.0153,0.00796,0.0374,0.00061,0.00032,0.0015,0.307,0.25,0.395,0.012,0.0099,0.016,24.65,24.21,25,0.943,0.923,0.959,0.974,0.97,0.98,0.918,0.896,0.94,37.43,25.75,51.79,36.35,24.98,48.2,0,0,0,0,0,0,0.254,0,0.309,0.36,0.63,0.37,38.9
1025474400000,2002,7,2001,10,31,0.578,0.289,0.289,11825.5,33.65,33.65,15.89,1,1,1,215.9,183.1,258.6,107.9,75.13,108,108,108,1.834e-15,-1.421e-14,2.842e-14,0.505,0.418,0.59,107.9,75.13,150.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0916,0.08,0.107,0.00492,0.00214,0.00855,0.00019,0.000084,0.00034,0.185,0.126,0.261,0.0073,0.0049,0.01,25.3,25,25.44,0.538,0,0.939,0.563,0,0.97,0.521,0,0.911,16.39,0,34.69,15.89,0,33.65,0,13,0,0,0.419,0,0.0883,0.419,0.289,0.5,0.5,0.5,20.5
1028152800000,2002,8,2001,11,31,0.416,0.249,0.134,0,0,0,0,1,0,0.7419354838709677,155.1,136.4,181.2,62.14,43.38,93,93,93,11.94,-1.421e-14,49.67,0.604,0.513,0.682,50.2,0,88.22,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0745,0.0708,0.0829,0.00111,0,0.00325,0.000044,0,0.00013,0.101,0.0708,0.148,0.0039,0.0028,0.0058,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8,23,0,0.258,0.742,0,0,1,0.282,0.6,0.32,0.68,0
1030831200000,2002,9,2001,12,30,0.296,0.187,0.0346,0,0,0,0,1,0,0.23333333333333334,114.1,100.8,134.5,42.15,28.83,72,72,72,28.8,-7.105e-15,49.61,0.636,0.535,0.714,13.34,0,62.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0717,0.000143,0,0.00106,0.0000056,0,0.000042,0.0756,0.0708,0.0996,0.003,0.0028,0.0039,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,23,7,0,0.767,0.233,0,0,1,0.2614,0.63,0.12,0.88,0
1033423200000,2002,10,2002,1,31,0.265,0.139,0.0547,0,0,0,0,1,0,0.3870967741935484,99.1,90.71,106.6,47.1,38.71,52,52,52,26.68,-7.105e-15,49.38,0.526,0.488,0.573,20.42,0,54.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000905,0,0.000388,0.0000035,0,0.000015,0.0762,0.0708,0.0874,0.003,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,19,12,0,0.613,0.387,0,0,1,0.2103,0.52,0.21,0.79,0
1036101600000,2002,11,2002,2,30,0.258,0.13,0.084,0,0,0,0,1,0,0.6333333333333333,99.49,91.53,102.5,49.49,41.53,50,50,50,17.07,-7.105e-15,49.46,0.503,0.488,0.546,32.42,0,52.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000641,0,0.00021,0.0000025,0,0.0000082,0.0782,0.0708,0.0844,0.0031,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,11,19,0,0.367,0.633,0,0,1,0.174,0.5,0.33,0.67,0
1038693600000,2002,12,2002,3,31,0.352,0.158,0.172,9573.65,22.5,22.5,12.87,1,0,0.8064516129032258,131.6,100.6,161.3,72.57,41.56,59,59,59,8.387,-1.421e-14,48.67,0.458,0.366,0.587,64.18,0,102.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0747,0.0708,0.0833,0.00203,0,0.00444,0.00008,0,0.00017,0.117,0.0708,0.168,0.0046,0.0028,0.0066,25.39,25.35,25.43,0.651,0,0.937,0.683,0,0.97,0.627,0,0.9,13.36,0,23.2,12.87,0,22.5,6,3,0,0.194,0.0968,0,0.0715,0.29,0.18,0.45,0.49,0.51,27.2
1041372000000,2003,1,2002,4,31,0.489,0.196,0.293,18168.4,35.57,35.57,24.42,1,1,1,182.6,156.3,231,109.6,83.34,73,73,73,-1.375e-15,-1.421e-14,1.421e-14,0.407,0.316,0.467,109.6,83.34,158,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0876,0.0784,0.105,0.00506,0.00283,0.00918,0.0002,0.00011,0.00036,0.183,0.136,0.27,0.0072,0.0053,0.011,25.34,25.14,25.39,0.926,0.912,0.941,0.967,0.961,0.97,0.896,0.883,0.913,25.24,19.29,36.67,24.42,18.55,35.57,0,0,0,0,0,0,0.136,0,0.196,0.4,0.6,0.4,37.2
1044050400000,2003,2,2002,5,28,0.664,0.206,0.458,28401.2,54.54,54.54,42.26,2,1,1.1785714285714286,274.3,232.1,335.2,189.3,147.1,85,85,85,-4.06e-15,-2.842e-14,2.842e-14,0.314,0.254,0.366,189.3,147.1,250.2,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.117,0.102,0.138,0.0118,0.00825,0.0171,0.00047,0.00032,0.00069,0.298,0.243,0.392,0.012,0.0097,0.016,24.91,24.65,25.16,0.944,0.923,0.959,0.974,0.97,0.98,0.919,0.895,0.94,38.77,25.66,52.37,37.6,24.89,48.2,0,0,0,0,0,0,0.235,0,0.206,0.31,0.69,0.31,42.8
1046469600000,2003,3,2002,6,31,1.15,0.287,0.863,51932.1,84.61,84.61,69.8,2,2,2,429.1,342.6,496.8,322.1,235.6,107,107,107,0,-2.842e-14,2.842e-14,0.252,0.215,0.312,322.1,235.6,389.8,990,990,990,965.5,965.1,965.8,24.5,24.2,24.9,0.167,0.136,0.191,0.0513,0.0158,0.083,0.0021,0.00063,0.0034,0.378,0.254,0.479,0.015,0.01,0.02,24.09,23.69,24.63,0.943,0.925,0.954,0.972,0.97,0.98,0.917,0.897,0.935,35.89,26.31,43.17,34.9,25.52,42.31,0,0,0,0,0,0,0.388,0,0.287,0.25,0.75,0.25,45.2
1049148000000,2003,4,2002,7,30,2.21,0.324,1.84,98316.8,192.8,192.8,136.6,4,2,3.033333333333333,851.2,505.8,1317,726.2,380.8,125,125,125,15.97,0,91.61,0.166,0.0949,0.247,710.2,380.8,1100,990,990,990,967.2,965.9,968.9,22.8,21.1,24.1,0.433,0.19,0.822,0.305,0.0787,0.648,0.014,0.0033,0.031,0.985,0.469,1.77,0.044,0.019,0.084,21.79,19.34,23.66,0.954,0.947,0.958,0.979,0.97,0.98,0.935,0.919,0.939,46.12,36.22,52.22,44.82,35.13,48.2,0,0,0,0,0,0,0.759,0,0.37,0.15,0.83,0.17,44.5
1051740000000,2003,5,2002,8,31,2.53,0.433,2.1,112666,192.8,192.8,151.4,4,3,3.4516129032258065,944.8,702.7,1290,783.2,555.7,161.5,147,192,7.335e-15,-1.137e-13,1.137e-13,0.173,0.146,0.209,783.2,555.7,1098,990,990,990,967.6,966.7,968.8,22.4,21.2,23.3,0.449,0.276,0.794,0.323,0.172,0.643,0.015,0.0074,0.03,1.02,0.641,1.74,0.046,0.028,0.082,21.35,19.45,22.65,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.926,0.938,45.02,39.13,51.92,43.9,38.12,48.2,0,0,0,0,0,0,0.841,0,0.43,0.17,0.83,0.17,44.5
1054418400000,2003,6,2002,9,30,1.44,0.308,1.13,66501.6,118.2,118.2,92.36,3,2,2.2666666666666666,555.9,450.6,690.4,436.9,331.6,119,119,119,3.79e-15,-5.684e-14,5.684e-14,0.218,0.172,0.264,436.9,331.6,571.4,990,990,990,966.1,965.6,966.7,23.9,23.3,24.4,0.214,0.172,0.282,0.107,0.0555,0.183,0.0045,0.0023,0.0078,0.527,0.394,0.665,0.022,0.016,0.028,23.38,22.67,23.98,0.952,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,42.53,35.37,52.5,41.28,34.31,48.2,0,0,0,0,0,0,0.513,0,0.31,0.21,0.78,0.22,46.2
1057010400000,2003,7,2002,10,31,1,0.313,0.691,41631.2,72.82,72.82,55.96,2,1,1.7096774193548387,374.8,319,444.8,258,211,116.7,108,135,-9.168e-16,-2.842e-14,2.842e-14,0.314,0.243,0.38,258,211,336.8,990,990,990,965.3,965,965.6,24.7,24.4,25,0.146,0.128,0.172,0.0256,0.0137,0.058,0.001,0.00055,0.0024,0.331,0.247,0.402,0.013,0.0099,0.016,24.4,24,24.67,0.941,0.923,0.959,0.973,0.97,0.98,0.915,0.895,0.94,36.37,25.57,52.26,34.97,24.8,48.2,0,0,0,0,0,0,0.311,0,0.309,0.31,0.69,0.31,41.6
1059688800000,2003,8,2002,11,31,0.717,0.249,0.468,29256,48.2,48.2,39.32,1,1,1,267.7,231.8,314.9,174.7,138.8,93,93,93,0,-2.842e-14,2.842e-14,0.35,0.295,0.401,174.7,138.8,221.9,990,990,990,964.8,964.6,965,25.2,25,25.4,0.113,0.101,0.13,0.0106,0.00755,0.0146,0.00042,0.0003,0.00058,0.302,0.238,0.387,0.012,0.0094,0.015,24.93,24.64,25.17,0.946,0.934,0.959,0.975,0.97,0.98,0.923,0.906,0.939,40.43,32.01,51.41,39.32,31.05,48.2,0,0,0,0,0,0,0.218,0,0.249,0.35,0.65,0.35,40.8
1062367200000,2003,9,2002,12,30,0.503,0.187,0.317,19626.3,35.31,35.31,27.26,1,1,1,194.2,168.4,228.8,122.2,96.37,72,72,72,-9.474e-16,-1.421e-14,1.421e-14,0.374,0.315,0.428,122.2,96.37,156.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0928,0.0837,0.105,0.00613,0.00394,0.00908,0.00024,0.00015,0.00036,0.206,0.16,0.268,0.0081,0.0063,0.011,25.34,25.16,25.38,0.925,0.911,0.941,0.97,0.967,0.97,0.897,0.883,0.913,28.11,21.94,36.4,27.26,21.22,35.31,0,0,0,0,0,0,0.151,0,0.186,0.37,0.63,0.37,39
1064959200000,2003,10,2003,1,31,0.431,0.139,0.292,17939.3,25.68,25.68,24.11,1,1,1,161,152.2,167.6,109,100.2,52,52,52,-9.168e-16,-1.421e-14,1.421e-14,0.323,0.31,0.342,109,100.2,115.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0846,0.0815,0.0869,0.00502,0.00427,0.00557,0.0002,0.00017,0.00022,0.179,0.164,0.191,0.007,0.0064,0.0075,25.34,25.34,25.34,0.917,0.911,0.922,0.97,0.969,0.97,0.89,0.883,0.894,24.86,22.7,26.48,24.11,21.99,25.68,0,0,0,0,0,0,0.134,0,0.139,0.32,0.68,0.32,41.6
1067637600000,2003,11,2003,2,30,0.419,0.13,0.289,17823.5,28.67,28.67,24.75,1,1,1,161.7,150.3,177.9,111.7,100.3,50,50,50,-4.263e-15,-1.421e-14,1.421e-14,0.31,0.281,0.333,111.7,100.3,127.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0852,0.0812,0.0909,0.00524,0.00428,0.00662,0.00021,0.00017,0.00026,0.184,0.163,0.213,0.0072,0.0064,0.0083,25.34,25.34,25.34,0.919,0.911,0.93,0.97,0.969,0.97,0.891,0.883,0.902,25.52,22.71,29.56,24.75,22.01,28.67,0,0,0,0,0,0,0.138,0,0.13,0.31,0.69,0.31,42.5
1070229600000,2003,12,2003,3,31,0.52,0.158,0.362,22579.6,33.84,33.84,30.35,1,1,1,194,173.8,208.8,135,114.8,59,59,59,-4.584e-16,-1.421e-14,1.421e-14,0.305,0.283,0.339,135,114.8,149.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0948,0.0877,0.1,0.00723,0.00551,0.00849,0.00028,0.00022,0.00033,0.227,0.191,0.253,0.0089,0.0075,0.0099,25.34,25.29,25.36,0.932,0.921,0.938,0.97,0.97,0.97,0.904,0.894,0.91,31.29,26.31,34.88,30.35,25.52,33.84,0,0,0,0,0,0,0.169,0,0.158,0.3,0.7,0.3,43.4
1072908000000,2004,1,2003,4,31,0.662,0.196,0.466,29115.3,52.77,52.77,39.13,2,1,1.096774193548387,247.1,206.7,314.7,174.1,133.7,73,73,73,2.75e-15,0,2.842e-14,0.301,0.232,0.353,174.1,133.7,241.7,990,990,990,964.7,964.4,965,25.3,25,25.6,0.11,0.0961,0.134,0.0105,0.00711,0.0163,0.00042,0.00028,0.00065,0.283,0.226,0.382,0.011,0.0088,0.015,25.06,24.74,25.33,0.942,0.922,0.958,0.974,0.97,0.98,0.917,0.895,0.939,37.7,25.63,51.31,36.65,24.86,48.2,0,0,0,0,0,0,0.217,0,0.196,0.3,0.7,0.3,44
1075586400000,2004,2,2003,5,29,1.05,0.213,0.841,50817,95.31,95.31,73.01,2,2,2,420.6,321.5,526,335.6,236.5,85,85,85,9.801e-16,-2.842e-14,5.684e-14,0.207,0.162,0.264,335.6,236.5,441,990,990,990,965.5,965,966,24.5,24,25,0.168,0.133,0.206,0.0577,0.0159,0.107,0.0024,0.00063,0.0045,0.395,0.251,0.553,0.016,0.01,0.023,24.12,23.48,24.74,0.944,0.925,0.958,0.974,0.97,0.98,0.92,0.897,0.939,37.43,26.54,48.63,36.51,25.74,47.66,0,0,0,0,0,0,0.406,0,0.209,0.2,0.8,0.2,48.4
1078092000000,2004,3,2003,6,31,2.73,0.287,2.06,106098,192.8,192.8,142.6,4,2,3.225806451612903,1019,534,2189,912.2,426.9,107,107,107,144.2,-5.684e-14,982.5,0.127,0.0489,0.2,768,426.9,1100,990,990,990,967.8,966,971.6,22.2,18.4,24,0.495,0.204,0.926,0.348,0.101,0.648,0.016,0.0042,0.035,1.1,0.535,1.87,0.052,0.022,0.1,21.11,16.57,23.46,0.954,0.946,0.958,0.979,0.97,0.98,0.933,0.918,0.939,45.61,35.75,52.29,44.32,34.68,48.2,0,0,0,0,0,0,0.792,0,0.67,0.11,0.75,0.25,38.9
1080770400000,2004,4,2003,7,30,7.24,0.503,2.85,107465,162.4,162.4,149.3,4,4,4,2792,2319,2978,2598,2171,194,148,217,1498,1071,1661,0.0694,0.0511,0.0838,1100,1100,1100,990,990,990,973,971.9,973.5,17,16.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.11,14.67,16.26,0.941,0.939,0.946,0.973,0.97,0.979,0.915,0.911,0.926,38.37,37.14,41.46,37.31,36.02,40.6,0,0,0,0,0,0,0.829,0,4.39,0.069,0.39,0.61,14.8
1083362400000,2004,5,2003,8,31,4.96,0.739,2.9,129757,192.5,192.5,174.4,4,4,4,1850,1175,2547,1574,898.8,276,276,276,491,-1.137e-13,1171,0.157,0.108,0.235,1083,898.8,1100,990,990,990,970.5,968.4,972.4,19.5,17.6,21.6,0.874,0.552,0.926,0.62,0.374,0.648,0.032,0.017,0.037,1.79,1.17,1.87,0.093,0.054,0.11,17.69,15.7,20.38,0.95,0.944,0.955,0.979,0.976,0.98,0.93,0.921,0.936,44.51,39.98,49.11,43.6,39.02,48.13,0,0,0,0,0,0,0.969,0,2.06,0.15,0.58,0.42,26.2
1086040800000,2004,6,2003,9,30,2.17,0.417,1.75,96463.5,182.1,182.1,134,4,2,3.2,835.9,642.5,1133,674.9,481.5,161,161,161,-7.579e-15,-1.137e-13,1.137e-13,0.198,0.142,0.251,674.9,481.5,972.3,990,990,990,967.2,966.5,968.3,22.8,21.7,23.5,0.361,0.237,0.605,0.246,0.126,0.41,0.011,0.0054,0.019,0.834,0.538,1.29,0.037,0.023,0.059,21.93,20.4,22.95,0.954,0.945,0.957,0.978,0.97,0.98,0.932,0.917,0.938,43.1,34.91,51.7,41.93,33.86,48.2,0,0,0,0,0,0,0.744,0,0.42,0.19,0.81,0.19,44.5
1088632800000,2004,7,2003,10,31,1.37,0.454,0.916,53854.9,103,103,72.39,3,1,2,511.7,418.6,631.8,342.1,232.6,169.5,135,186,-6.418e-15,-5.684e-14,5.684e-14,0.341,0.214,0.444,342.1,232.6,496.8,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.181,0.142,0.242,0.061,0.0155,0.134,0.0025,0.00063,0.0057,0.416,0.262,0.635,0.017,0.011,0.027,23.68,22.98,24.23,0.944,0.926,0.958,0.973,0.97,0.98,0.919,0.898,0.939,37.72,26.09,52.6,36.42,25.31,48.2,0,0,0,0,0,0,0.402,0,0.454,0.33,0.67,0.33,39.3
1091311200000,2004,8,2003,11,31,0.927,0.415,0.512,31324,55.65,55.65,42.1,2,1,1.1612903225806452,346.1,293.6,413.9,191.1,138.6,155,155,155,3.667e-15,-2.842e-14,2.842e-14,0.452,0.374,0.528,191.1,138.6,258.9,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.125,0.106,0.148,0.0121,0.00753,0.0212,0.00049,0.0003,0.00086,0.31,0.243,0.409,0.012,0.0097,0.017,24.56,24.25,24.88,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.939,39.02,26.16,52.69,37.82,25.38,48.2,0,0,0,0,0,0,0.234,0,0.415,0.45,0.55,0.45,33.8
1093989600000,2004,9,2003,12,30,0.636,0.283,0.353,21868.3,38.54,38.54,30.37,1,1,1,245.2,216.5,289.5,136.2,113.8,109,91,118,-2.842e-15,-2.842e-14,2.842e-14,0.445,0.397,0.509,136.2,113.8,171.5,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.101,0.0933,0.114,0.00733,0.00542,0.0103,0.00029,0.00021,0.00041,0.234,0.195,0.298,0.0092,0.0077,0.012,25.11,24.84,25.29,0.933,0.921,0.946,0.97,0.97,0.975,0.905,0.894,0.922,31.3,25.93,39.53,30.37,25.15,38.54,0,0,0,0,0,0,0.169,0,0.283,0.44,0.56,0.44,34.4
1096581600000,2004,10,2004,1,31,0.525,0.196,0.33,20488.4,31.96,31.96,27.54,1,1,1,196.2,182.6,215.1,123.2,109.6,73,73,73,-1.375e-15,-1.421e-14,1.421e-14,0.373,0.339,0.4,123.2,109.6,142.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0924,0.0876,0.0991,0.00622,0.00507,0.00783,0.00024,0.0002,0.00031,0.207,0.183,0.241,0.0081,0.0072,0.0095,25.37,25.27,25.39,0.926,0.917,0.935,0.97,0.97,0.97,0.898,0.89,0.907,28.39,25.03,32.95,27.54,24.28,31.96,0,0,0,0,0,0,0.153,0,0.195,0.37,0.63,0.37,39
1099260000000,2004,11,2004,2,30,0.464,0.159,0.305,18882.8,30.23,30.23,26.23,1,1,1,179.1,174.4,184.5,117.7,108.8,61.33,50,67,1.421e-15,-1.421e-14,1.421e-14,0.343,0.271,0.381,117.7,108.8,134.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0887,0.0863,0.0932,0.00576,0.00499,0.00718,0.00023,0.0002,0.00028,0.196,0.181,0.224,0.0077,0.0071,0.0088,25.36,25.34,25.37,0.923,0.917,0.932,0.97,0.97,0.97,0.895,0.889,0.904,27.04,24.81,31.17,26.23,24.07,30.23,0,0,0,0,0,0,0.146,0,0.159,0.34,0.66,0.34,40.7
1101852000000,2004,12,2004,3,31,0.52,0.158,0.362,22632.3,33.2,33.2,30.42,1,1,1,194.2,178.8,206.1,135.2,119.8,59,59,59,-9.168e-16,-1.421e-14,0,0.304,0.286,0.33,135.2,119.8,147.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0894,0.0991,0.00725,0.00593,0.00825,0.00028,0.00023,0.00032,0.227,0.2,0.248,0.0089,0.0078,0.0097,25.36,25.31,25.36,0.932,0.925,0.937,0.97,0.97,0.97,0.904,0.897,0.909,31.36,27.54,34.23,30.42,26.72,33.2,0,0,0,0,0,0,0.169,0,0.158,0.3,0.7,0.3,43.5
1104530400000,2005,1,2004,4,31,0.634,0.196,0.438,27553.8,45.89,45.89,37.03,1,1,1,236.6,206.9,274.2,163.6,133.9,73,73,73,-2.75e-15,-2.842e-14,2.842e-14,0.312,0.266,0.353,163.6,133.9,201.2,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.107,0.0962,0.12,0.00966,0.00713,0.0129,0.00038,0.00028,0.00051,0.28,0.227,0.347,0.011,0.0089,0.014,25.11,24.86,25.33,0.943,0.932,0.955,0.974,0.97,0.98,0.918,0.904,0.936,37.99,31.01,46.83,37.03,30.08,45.89,0,0,0,0,0,0,0.206,0,0.196,0.31,0.69,0.31,43.5
1107208800000,2005,2,2004,5,28,0.717,0.206,0.511,31574,51.37,51.37,46.99,2,1,1.25,296.2,277.7,320.9,211.2,192.7,85,85,85,-6.09e-15,-2.842e-14,2.842e-14,0.288,0.265,0.306,211.2,192.7,235.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.125,0.118,0.133,0.0137,0.0121,0.0158,0.00055,0.00048,0.00063,0.326,0.246,0.394,0.013,0.0098,0.016,24.78,24.64,24.86,0.947,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.94,42.02,26.01,52.66,40.62,25.23,48.2,0,0,0,0,0,0,0.261,0,0.206,0.29,0.71,0.29,44
1109628000000,2005,3,2004,6,31,0.858,0.287,0.572,35566.4,60.39,60.39,47.8,2,1,1.1935483870967742,320.4,303.2,385.5,213.4,196.2,107,107,107,-5.501e-15,-2.842e-14,2.842e-14,0.335,0.278,0.353,213.4,196.2,278.5,990,990,990,965,964.9,965.3,25,24.7,25.1,0.128,0.122,0.151,0.0145,0.0124,0.0304,0.00058,0.0005,0.0012,0.341,0.249,0.391,0.014,0.01,0.016,24.66,24.36,24.74,0.95,0.923,0.959,0.978,0.97,0.98,0.93,0.896,0.94,43.52,25.81,51.55,42.5,25.04,48.2,0,0,0,0,0,0,0.266,0,0.286,0.33,0.67,0.33,41.5
1112306400000,2005,4,2004,7,30,1.54,0.324,1.21,70638.6,120.3,120.3,98.11,3,2,2.533333333333333,593.5,395.6,707.6,468.5,270.6,125,125,125,-5.684e-15,-5.684e-14,0,0.218,0.177,0.316,468.5,270.6,582.6,990,990,990,966.2,965.4,966.7,23.8,23.3,24.6,0.234,0.152,0.291,0.126,0.0267,0.19,0.0053,0.0011,0.0082,0.552,0.303,0.685,0.023,0.012,0.029,23.2,22.58,24.32,0.95,0.934,0.958,0.975,0.97,0.98,0.926,0.906,0.938,39.92,30.14,51.46,38.84,29.24,48.2,0,0,0,0,0,0,0.545,0,0.33,0.21,0.79,0.21,45.9
1114898400000,2005,5,2004,8,31,1.28,0.394,0.886,52571.1,104.2,104.2,70.66,3,1,1.8709677419354838,477.7,345.3,651.5,330.7,198.3,147,147,147,0,-5.684e-14,5.684e-14,0.32,0.226,0.426,330.7,198.3,504.5,990,990,990,965.7,965.1,966.5,24.3,23.5,24.9,0.174,0.126,0.247,0.058,0.0126,0.138,0.0024,0.00051,0.0059,0.419,0.26,0.624,0.017,0.011,0.026,23.84,22.94,24.52,0.948,0.926,0.959,0.975,0.97,0.98,0.924,0.898,0.939,40.04,26.4,52.69,38.78,25.61,48.2,0,0,0,0,0,0,0.393,0,0.394,0.31,0.69,0.31,41.1
1117576800000,2005,6,2004,9,30,0.718,0.308,0.41,25445.9,48.2,48.2,35.34,1,1,1,277,230.4,339,158,111.4,119,119,119,2.368e-15,-2.842e-14,2.842e-14,0.435,0.351,0.516,158,111.4,220,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.111,0.0943,0.133,0.00918,0.00522,0.0144,0.00037,0.00021,0.00058,0.276,0.192,0.387,0.011,0.0076,0.016,24.92,24.52,25.22,0.94,0.92,0.958,0.973,0.97,0.98,0.915,0.892,0.939,36.33,25.35,50.69,35.34,24.59,48.2,0,0,0,0,0,0,0.196,0,0.308,0.43,0.57,0.43,35.4
1120168800000,2005,7,2004,10,31,0.535,0.289,0.246,6898.74,26.64,26.64,9.273,1,1,1,199.8,176.6,228,91.81,68.57,108,108,108,-1.375e-15,-1.421e-14,1.421e-14,0.544,0.474,0.612,91.81,68.57,120,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0859,0.0777,0.0959,0.00355,0.00158,0.00595,0.00014,0.000062,0.00023,0.156,0.114,0.206,0.0061,0.0045,0.0081,25.39,25.23,25.44,0.355,0,0.925,0.375,0,0.97,0.344,0,0.898,9.562,0,27.46,9.273,0,26.64,0,19,0,0,0.613,0,0.0515,0.613,0.289,0.54,0.46,0.54,12.9
1122847200000,2005,8,2004,11,31,0.399,0.249,0.101,0,0,0,0,1,0,0.5806451612903226,149,131.4,175.2,56.03,38.45,93,93,93,18.28,-1.421e-14,49.94,0.629,0.531,0.707,37.76,0,82.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0731,0.0708,0.0808,0.000741,0,0.00274,0.000029,0,0.00011,0.0915,0.0708,0.137,0.0036,0.0028,0.0054,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,13,18,0,0.419,0.581,0,0,1,0.298,0.62,0.25,0.75,0
1125525600000,2005,9,2004,12,30,0.276,0.187,0.0186,0,0,0,0,1,0,0.13333333333333333,106.5,92.08,129.5,34.45,20.08,72,72,72,27.29,-7.105e-15,48.79,0.683,0.556,0.782,7.161,0,57.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000042,0,0.000641,0.0000016,0,0.000025,0.0729,0.0708,0.0916,0.0029,0.0028,0.0036,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,26,4,0,0.867,0.133,0,0,1,0.2574,0.68,0.067,0.93,0
1128117600000,2005,10,2005,1,31,0.223,0.139,0,0,0,0,0,0,0,0,83.17,77.04,91.81,31.17,25.04,52,52,52,31.17,25.04,39.81,0.627,0.566,0.675,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.223,0.62,0,1,0
1130796000000,2005,11,2005,2,30,0.281,0.13,0.126,4847.96,19.2,19.2,6.733,1,0,0.7333333333333333,108.4,77.86,136.7,58.4,27.86,50,50,50,9.708,-1.421e-14,47.82,0.472,0.366,0.642,48.7,0,86.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0763,0.00102,0,0.00312,0.00004,0,0.00012,0.096,0.0708,0.139,0.0038,0.0028,0.0054,25.4,25.36,25.43,0.392,0,0.936,0.416,0,0.963,0.377,0,0.899,7.009,0,19.94,6.733,0,19.2,8,9,0,0.267,0.3,0,0.0374,0.567,0.155,0.46,0.45,0.55,17.3
1133388000000,2005,12,2005,3,31,0.403,0.158,0.245,15065.1,23.61,23.61,20.25,1,1,1,150.6,136.1,165.9,91.64,77.1,59,59,59,0,-1.421e-14,1.421e-14,0.393,0.356,0.434,91.64,77.1,106.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0795,0.0744,0.0849,0.00354,0.0023,0.00484,0.00014,0.00009,0.00019,0.149,0.123,0.177,0.0059,0.0048,0.0069,25.36,25.35,25.38,0.921,0.911,0.937,0.965,0.96,0.97,0.889,0.883,0.9,20.98,17.99,24.34,20.25,17.27,23.61,0,0,0,0,0,0,0.112,0,0.158,0.39,0.61,0.39,37.4
1136066400000,2006,1,2005,4,31,0.547,0.196,0.352,21894.6,42.41,42.41,29.43,1,1,1,204.4,167.3,259.1,131.4,94.27,73,73,73,-9.168e-16,-2.842e-14,1.421e-14,0.364,0.282,0.436,131.4,94.27,186.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0953,0.0822,0.115,0.00692,0.00376,0.0116,0.00027,0.00015,0.00046,0.222,0.156,0.32,0.0087,0.0061,0.013,25.27,24.94,25.39,0.929,0.911,0.95,0.971,0.966,0.98,0.902,0.882,0.931,30.29,21.52,43.27,29.43,20.8,42.41,0,0,0,0,0,0,0.163,0,0.195,0.36,0.64,0.36,40
1138744800000,2006,2,2005,5,28,0.783,0.206,0.577,35379,71.99,71.99,52.65,2,1,1.5357142857142858,323.6,262.7,416.6,238.6,177.7,85,85,85,2.03e-15,-2.842e-14,2.842e-14,0.267,0.204,0.324,238.6,177.7,331.6,990,990,990,965,964.8,965.5,25,24.5,25.2,0.134,0.113,0.167,0.0214,0.0109,0.0555,0.00086,0.00043,0.0023,0.322,0.242,0.389,0.013,0.0097,0.016,24.65,24.14,24.94,0.943,0.922,0.959,0.975,0.97,0.98,0.919,0.895,0.94,37.9,25.54,52.01,36.78,24.77,48.2,0,0,0,0,0,0,0.292,0,0.206,0.26,0.74,0.26,45.2
1141164000000,2006,3,2005,6,31,1.78,0.287,1.5,85201.9,159.5,159.5,114.5,4,2,2.7096774193548385,665.6,431.1,921.6,558.6,324.1,107,107,107,1.834e-15,0,5.684e-14,0.169,0.116,0.248,558.6,324.1,814.6,990,990,990,966.5,965.5,967.6,23.5,22.4,24.5,0.279,0.168,0.446,0.18,0.052,0.333,0.0078,0.0021,0.015,0.679,0.381,1.01,0.029,0.016,0.045,22.77,21.42,24.08,0.953,0.944,0.958,0.977,0.97,0.98,0.932,0.916,0.939,43.67,35.81,52.42,42.37,34.73,48.2,0,0,0,0,0,0,0.636,0,0.28,0.16,0.84,0.16,47.9
1143842400000,2006,4,2005,7,30,2.56,0.324,2.24,120134,173.7,173.7,166.9,4,4,4,989.3,908.1,1033,864.3,783.1,125,125,125,-3.79e-15,-1.137e-13,0,0.126,0.121,0.138,864.3,783.1,907.8,990,990,990,967.8,967.5,968,22.2,22,22.5,0.499,0.425,0.539,0.357,0.318,0.378,0.016,0.014,0.017,1.09,0.95,1.17,0.049,0.042,0.053,21.06,20.83,21.52,0.955,0.953,0.955,0.979,0.975,0.98,0.935,0.928,0.936,42.59,39.35,44.3,41.71,38.35,43.41,0,0,0,0,0,0,0.927,0,0.32,0.13,0.88,0.12,46.9
1146434400000,2006,5,2005,8,31,1.87,0.394,1.48,84249.9,144.6,144.6,113.2,3,2,2.6451612903225805,698.2,526,892.7,551.2,379,147,147,147,5.501e-15,0,5.684e-14,0.216,0.165,0.279,551.2,379,745.7,990,990,990,966.7,966,967.5,23.3,22.5,24,0.276,0.19,0.392,0.174,0.0779,0.299,0.0075,0.0032,0.013,0.675,0.466,0.969,0.029,0.019,0.043,22.64,21.56,23.57,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.23,35.02,51.71,43.1,33.97,48.2,0,0,0,0,0,0,0.629,0,0.39,0.21,0.79,0.21,45.1
1149112800000,2006,6,2005,9,30,1.11,0.308,0.802,48157.9,86.22,86.22,66.89,2,2,2,428.3,357.6,517.5,309.3,238.6,119,119,119,-1.895e-15,-5.684e-14,2.842e-14,0.281,0.23,0.333,309.3,238.6,398.6,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.164,0.139,0.196,0.0452,0.016,0.0871,0.0019,0.00065,0.0036,0.361,0.259,0.494,0.015,0.01,0.021,24.12,23.58,24.55,0.941,0.926,0.955,0.972,0.97,0.98,0.915,0.898,0.936,34.39,26.59,43.99,33.44,25.8,43.11,0,0,0,0,0,0,0.372,0,0.308,0.28,0.72,0.28,43.4
1151704800000,2006,7,2005,10,31,0.811,0.289,0.522,32344.3,53.24,53.24,43.47,2,1,1.1612903225806452,303,262.7,353.5,195,154.7,108,108,108,9.168e-16,-2.842e-14,2.842e-14,0.359,0.306,0.411,195,154.7,245.5,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.122,0.108,0.14,0.0123,0.0089,0.0166,0.00049,0.00035,0.00067,0.315,0.247,0.394,0.013,0.0099,0.016,24.76,24.54,24.98,0.946,0.923,0.959,0.976,0.97,0.98,0.923,0.895,0.94,40.47,25.57,51.93,39.33,24.8,48.2,0,0,0,0,0,0,0.242,0,0.289,0.36,0.64,0.36,39.9
1154383200000,2006,8,2005,11,31,0.6,0.249,0.351,18943.4,37.51,37.51,25.46,1,1,1,224,196.3,259.7,131,103.3,93,93,93,-4.584e-16,-1.421e-14,1.421e-14,0.418,0.358,0.474,131,103.3,166.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.098,0.0882,0.111,0.00688,0.00453,0.00992,0.00027,0.00018,0.00039,0.224,0.175,0.288,0.0088,0.0068,0.011,25.23,24.97,25.42,0.782,0,0.944,0.814,0,0.973,0.758,0,0.919,26.24,0,38.55,25.46,0,37.51,0,5,0,0,0.161,0,0.141,0.161,0.249,0.42,0.58,0.42,31.6
1157061600000,2006,9,2005,12,30,0.43,0.187,0.243,15008.9,27.5,27.5,20.85,1,1,1,165.9,147,194.9,93.88,75.04,72,72,72,-9.474e-16,-1.421e-14,1.421e-14,0.437,0.369,0.49,93.88,75.04,122.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0828,0.0761,0.093,0.00373,0.00213,0.0062,0.00015,0.000083,0.00024,0.156,0.122,0.208,0.0061,0.0048,0.0081,25.38,25.37,25.38,0.925,0.911,0.94,0.965,0.96,0.97,0.893,0.882,0.902,21.59,17.56,28.35,20.85,16.85,27.5,0,0,0,0,0,0,0.116,0,0.187,0.43,0.57,0.43,34.9
1159653600000,2006,10,2006,1,31,0.372,0.139,0.233,14321.7,21.36,21.36,19.25,1,1,1,138.9,129,149.2,86.89,76.99,52,52,52,3.209e-15,-1.421e-14,1.421e-14,0.375,0.348,0.403,86.89,76.99,97.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0733,0.0804,0.00314,0.00229,0.00401,0.00012,0.00009,0.00016,0.14,0.122,0.158,0.0055,0.0048,0.0062,25.36,25.34,25.38,0.925,0.914,0.938,0.963,0.96,0.967,0.891,0.884,0.9,19.98,17.97,22.08,19.25,17.25,21.36,0,0,0,0,0,0,0.107,0,0.139,0.37,0.63,0.37,38.5
1162332000000,2006,11,2006,2,30,0.382,0.13,0.252,15443.7,24.18,24.18,21.45,1,1,1,147.4,134.5,159.3,97.41,84.46,50,50,50,1.895e-15,-1.421e-14,1.421e-14,0.34,0.314,0.372,97.41,84.46,109.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0756,0.0844,0.00403,0.00293,0.00504,0.00016,0.00011,0.0002,0.158,0.135,0.18,0.0062,0.0053,0.007,25.34,25.34,25.36,0.916,0.911,0.928,0.967,0.962,0.97,0.886,0.882,0.893,22.17,19.49,24.93,21.45,18.75,24.18,0,0,0,0,0,0,0.119,0,0.13,0.34,0.66,0.34,40.4
1164924000000,2006,12,2006,3,31,0.474,0.158,0.316,19580.2,33.2,33.2,26.32,1,1,1,177,148.7,206.1,118,89.68,59,59,59,1.834e-15,-1.421e-14,1.421e-14,0.336,0.286,0.397,118,89.68,147.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0888,0.0788,0.0991,0.00578,0.00337,0.00825,0.00023,0.00013,0.00032,0.196,0.146,0.248,0.0077,0.0057,0.0097,25.36,25.31,25.36,0.924,0.911,0.937,0.969,0.964,0.97,0.896,0.883,0.909,27.15,20.55,34.23,26.32,19.81,33.2,0,0,0,0,0,0,0.146,0,0.158,0.33,0.67,0.33,41.3
1167602400000,2007,1,2006,4,31,0.825,0.196,0.63,38704.8,80.99,80.99,52.02,2,1,1.4838709677419355,308.1,208.6,443.2,235.1,135.6,73,73,73,3.667e-15,-2.842e-14,2.842e-14,0.25,0.165,0.35,235.1,135.6,370.2,990,990,990,965,964.5,965.6,25,24.4,25.5,0.132,0.0968,0.18,0.0256,0.00727,0.0737,0.001,0.00028,0.003,0.319,0.23,0.446,0.013,0.009,0.018,24.73,23.96,25.32,0.943,0.922,0.958,0.974,0.97,0.98,0.918,0.895,0.939,37.18,25.57,50.68,36.18,24.8,48.2,0,0,0,0,0,0,0.289,0,0.195,0.24,0.76,0.24,46.9
1170280800000,2007,2,2006,5,28,1.86,0.219,1.63,89532.2,192.8,192.8,133.2,4,2,3.0357142857142856,768.7,452.2,1269,678,367.2,90.71,85,105,3.247,-1.137e-13,64.32,0.128,0.0827,0.188,674.8,367.2,1100,990,990,990,966.9,965.6,968.7,23.1,21.3,24.4,0.373,0.18,0.794,0.264,0.0723,0.648,0.012,0.003,0.03,0.872,0.442,1.74,0.039,0.018,0.082,22.2,19.51,23.92,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.939,45.11,35.75,51.85,43.8,34.68,48.2,0,0,0,0,0,0,0.74,0,0.23,0.12,0.88,0.12,48.1
1172700000000,2007,3,2006,6,31,3.87,0.439,2.95,141150,192.8,192.8,189.7,4,4,4,1444,1296,1674,1280,1113,163.8,129,183,180.1,12.81,445.1,0.115,0.0771,0.141,1100,1100,1100,990,990,990,969.3,968.8,970,20.7,20,21.2,0.859,0.802,0.915,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.75,1.86,0.087,0.083,0.093,18.89,18.09,19.42,0.953,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.934,48.52,46.42,49.94,47.43,45.49,48.2,0,0,0,0,0,0,1.05,0,0.92,0.11,0.76,0.24,36.5
1175378400000,2007,4,2006,7,30,4.33,0.384,2.85,131005,183.4,183.4,182,4,4,4,1672,1631,1704,1524,1483,148,148,148,424.3,383.1,456.2,0.0885,0.0868,0.0907,1100,1100,1100,990,990,990,970,969.9,970.1,20,19.9,20.1,0.921,0.918,0.923,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.094,18.09,17.98,18.23,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.42,46.14,46.77,45.49,45.22,45.84,0,0,0,0,0,0,1.01,0,1.48,0.089,0.66,0.34,30.3
1177970400000,2007,5,2006,8,31,3.45,0.514,2.65,131154,192.8,192.8,176.3,4,3,3.838709677419355,1288,908.1,1644,1096,716.1,192,192,192,108,-1.137e-13,352.3,0.155,0.117,0.211,987.9,716.1,1100,990,990,990,968.8,967.5,970,21.2,20,22.5,0.705,0.372,0.915,0.514,0.279,0.648,0.025,0.012,0.032,1.5,0.916,1.86,0.072,0.041,0.093,19.7,18.19,21.55,0.954,0.952,0.957,0.98,0.976,0.98,0.934,0.93,0.938,47.16,39.84,51.95,46.01,38.87,48.2,0,0,0,0,0,0,0.979,0,0.8,0.15,0.77,0.23,38
1180648800000,2007,6,2006,9,30,1.91,0.381,1.53,85976.5,144.6,144.6,119.4,3,2,2.7666666666666666,736.3,596.3,892.7,589.3,435.3,147,119,161,0,-5.684e-14,5.684e-14,0.205,0.133,0.27,589.3,435.3,773.7,990,990,990,966.8,966.3,967.5,23.2,22.5,23.7,0.297,0.212,0.414,0.196,0.104,0.313,0.0085,0.0044,0.014,0.725,0.546,1.01,0.031,0.023,0.045,22.43,21.52,23.16,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.96,35.25,52.33,43.52,34.2,48.2,0,0,0,0,0,0,0.663,0,0.38,0.2,0.8,0.2,45
1183240800000,2007,7,2006,10,31,1.31,0.454,0.853,50715.4,96.4,96.4,68.17,2,1,1.903225806451613,488,407.9,587.8,318.5,221.9,169.5,135,186,1.009e-14,-2.842e-14,5.684e-14,0.356,0.23,0.456,318.5,221.9,452.8,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.171,0.138,0.217,0.0506,0.0146,0.113,0.0021,0.00059,0.0047,0.394,0.259,0.578,0.016,0.011,0.024,23.81,23.18,24.25,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.54,25.81,52.11,36.42,25.04,48.2,0,0,0,0,0,0,0.379,0,0.457,0.35,0.65,0.35,38.7
1185919200000,2007,8,2006,11,31,0.908,0.415,0.493,30267.5,53.23,53.23,40.68,2,1,1.1290322580645162,339.1,288.4,402.7,184.1,133.4,155,155,155,5.501e-15,-2.842e-14,2.842e-14,0.461,0.385,0.537,184.1,133.4,247.7,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.122,0.104,0.144,0.0114,0.00709,0.0168,0.00046,0.00028,0.00068,0.304,0.234,0.401,0.012,0.0093,0.016,24.6,24.29,24.91,0.944,0.924,0.958,0.974,0.97,0.98,0.92,0.896,0.939,38.46,25.67,51.81,37.36,24.9,48.2,0,0,0,0,0,0,0.226,0,0.415,0.46,0.54,0.46,33.3
1188597600000,2007,9,2006,12,30,0.63,0.259,0.371,23059.1,37.66,37.66,32.03,1,1,1,243.2,210.8,285.9,143.2,119.8,100,91,118,-4.737e-16,-2.842e-14,2.842e-14,0.411,0.36,0.462,143.2,119.8,167.9,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.102,0.0933,0.112,0.00793,0.00593,0.01,0.00031,0.00023,0.0004,0.246,0.203,0.292,0.0097,0.008,0.012,25.11,24.86,25.33,0.936,0.925,0.945,0.97,0.97,0.973,0.908,0.897,0.92,33.01,27.51,38.7,32.03,26.69,37.66,0,0,0,0,0,0,0.178,0,0.259,0.41,0.59,0.41,36.6
1191189600000,2007,10,2007,1,31,0.524,0.196,0.329,20403.5,31.14,31.14,27.42,1,1,1,195.7,182.6,211.6,122.7,109.6,73,73,73,2.75e-15,-1.421e-14,1.421e-14,0.374,0.345,0.4,122.7,109.6,138.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0876,0.0978,0.00618,0.00507,0.00753,0.00024,0.0002,0.00029,0.207,0.183,0.235,0.0081,0.0072,0.0092,25.37,25.3,25.39,0.926,0.917,0.934,0.97,0.97,0.97,0.898,0.89,0.906,28.27,25.03,32.11,27.42,24.28,31.14,0,0,0,0,0,0,0.152,0,0.195,0.37,0.63,0.37,38.9
1193868000000,2007,11,2007,2,30,0.491,0.159,0.332,20665.7,31.73,31.73,28.7,1,1,1,189.3,184.8,195.7,128,119.1,61.33,50,67,-4.737e-16,-1.421e-14,1.421e-14,0.324,0.262,0.36,128,119.1,140.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0899,0.0955,0.00663,0.00588,0.00772,0.00026,0.00023,0.0003,0.214,0.199,0.236,0.0084,0.0078,0.0092,25.36,25.34,25.38,0.929,0.924,0.935,0.97,0.97,0.97,0.901,0.897,0.907,29.59,27.4,32.71,28.7,26.58,31.73,0,0,0,0,0,0,0.159,0,0.159,0.32,0.68,0.32,42.1
1196460000000,2007,12,2007,3,31,0.599,0.158,0.44,27771,45.06,45.06,37.33,1,1,1,223.5,185.6,256.1,164.5,126.6,59,59,59,0,0,0,0.266,0.23,0.318,164.5,126.6,197.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.105,0.0919,0.117,0.00973,0.00651,0.0125,0.00038,0.00025,0.00049,0.279,0.212,0.338,0.011,0.0083,0.013,25.17,24.94,25.36,0.943,0.929,0.954,0.974,0.97,0.98,0.919,0.901,0.935,38.29,29.25,45.98,37.33,28.37,45.06,0,0,0,0,0,0,0.207,0,0.159,0.26,0.73,0.27,46.4
1199138400000,2008,1,2007,4,31,0.941,0.196,0.745,45602.3,95.42,95.42,61.29,2,1,1.5806451612903225,351.2,259.1,513.5,278.2,186.2,73,73,73,9.168e-16,-2.842e-14,5.684e-14,0.218,0.142,0.282,278.2,186.2,440.4,990,990,990,965.2,964.7,965.9,24.8,24.1,25.3,0.147,0.115,0.204,0.0381,0.0116,0.107,0.0016,0.00046,0.0044,0.373,0.247,0.551,0.015,0.0099,0.023,24.47,23.54,24.94,0.948,0.924,0.959,0.976,0.97,0.98,0.926,0.896,0.94,41.44,26.25,52.06,40.3,25.47,48.2,0,0,0,0,0,0,0.341,0,0.196,0.21,0.79,0.21,48.5
1201816800000,2008,2,2007,5,29,2.01,0.229,1.78,97733.5,192.8,192.8,140.4,4,2,3.2413793103448274,802.3,525.2,1172,711.1,440.2,91.21,85,105,5.88e-15,-1.137e-13,1.137e-13,0.119,0.0896,0.162,711.1,440.2,1067,990,990,990,967.1,966,968.4,22.9,21.6,24,0.388,0.205,0.719,0.274,0.107,0.574,0.012,0.0044,0.027,0.897,0.513,1.59,0.04,0.022,0.074,22.02,19.97,23.48,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.916,0.939,44.6,34.89,51.83,43.34,33.85,48.2,0,0,0,0,0,0,0.78,0,0.23,0.11,0.89,0.11,48.6
1204322400000,2008,3,2007,6,31,3.15,0.439,2.71,139359,191.7,191.7,187.3,4,4,4,1177,1153,1206,1013,983.5,163.8,129,183,-7.335e-15,-1.137e-13,1.137e-13,0.139,0.11,0.157,1013,983.5,1040,990,990,990,968.5,968.4,968.5,21.5,21.5,21.6,0.663,0.626,0.693,0.457,0.415,0.514,0.021,0.019,0.024,1.4,1.32,1.49,0.065,0.061,0.069,20.14,20.01,20.26,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.78,46.67,48.9,46.83,45.74,47.92,0,0,0,0,0,0,1.04,0,0.44,0.14,0.86,0.14,44.2
1207000800000,2008,4,2007,7,30,2.72,0.344,2.38,124896,189.7,189.7,173.5,4,3,3.8333333333333335,1050,839.2,1178,917.2,714.2,132.7,125,148,-7.579e-15,-1.137e-13,1.137e-13,0.127,0.109,0.149,917.2,714.2,1030,990,990,990,968,967.3,968.5,22,21.5,22.7,0.562,0.365,0.692,0.397,0.278,0.49,0.018,0.012,0.023,1.22,0.907,1.47,0.056,0.04,0.068,20.75,20.07,21.84,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.52,39.54,51.88,45.37,38.55,48.2,0,0,0,0,0,0,0.964,0,0.34,0.13,0.87,0.13,45.9
1209592800000,2008,5,2007,8,31,1.9,0.394,1.51,86006.6,137.1,137.1,115.6,3,2,2.806451612903226,711.1,594.7,826,564.1,447.7,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.209,0.178,0.247,564.1,447.7,679,990,990,990,966.7,966.3,967.2,23.3,22.8,23.7,0.281,0.214,0.346,0.179,0.11,0.255,0.0077,0.0046,0.011,0.676,0.533,0.849,0.029,0.023,0.037,22.58,21.95,23.15,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.88,34.91,52.12,41.64,33.87,48.2,0,0,0,0,0,0,0.642,0,0.39,0.21,0.79,0.21,45.3
1212271200000,2008,6,2007,9,30,1.27,0.308,0.963,57573.9,96.4,96.4,79.96,2,2,2,490.5,407.1,586.7,371.5,288.1,119,119,119,0,-5.684e-14,5.684e-14,0.245,0.203,0.292,371.5,288.1,467.7,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.186,0.157,0.224,0.0744,0.035,0.12,0.0031,0.0014,0.005,0.454,0.329,0.602,0.019,0.013,0.025,23.74,23.16,24.24,0.95,0.938,0.958,0.976,0.97,0.98,0.927,0.91,0.939,41.04,32.12,50.82,39.98,31.15,48.2,0,0,0,0,0,0,0.444,0,0.307,0.24,0.76,0.24,45.3
1214863200000,2008,7,2007,10,31,0.922,0.289,0.633,38573.7,63.8,63.8,51.85,2,1,1.5483870967741935,344.2,296.9,402.4,236.2,188.9,108,108,108,-4.584e-15,-2.842e-14,2.842e-14,0.316,0.268,0.364,236.2,188.9,294.4,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.137,0.12,0.157,0.0189,0.0118,0.038,0.00076,0.00047,0.0015,0.321,0.247,0.395,0.013,0.0099,0.016,24.56,24.25,24.78,0.942,0.923,0.959,0.975,0.97,0.98,0.918,0.895,0.94,37.55,25.6,52.1,36.38,24.83,48.2,0,0,0,0,0,0,0.288,0,0.289,0.31,0.69,0.31,41.8
1217541600000,2008,8,2007,11,31,0.677,0.249,0.428,26758.8,45.8,45.8,35.97,1,1,1,252.8,220.6,294.4,159.8,127.6,93,93,93,2.75e-15,-2.842e-14,2.842e-14,0.371,0.316,0.422,159.8,127.6,201.4,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.108,0.0968,0.123,0.00933,0.0066,0.0129,0.00037,0.00026,0.00051,0.276,0.218,0.35,0.011,0.0086,0.014,25.03,24.77,25.26,0.942,0.93,0.955,0.973,0.97,0.98,0.916,0.902,0.936,36.93,29.38,46.73,35.97,28.5,45.8,0,0,0,0,0,0,0.2,0,0.249,0.37,0.63,0.37,39.5
1220220000000,2008,9,2007,12,30,0.479,0.187,0.292,18067.1,32.76,32.76,25.09,1,1,1,184.8,160.4,217.6,112.8,88.44,72,72,72,-9.474e-16,-1.421e-14,1.421e-14,0.393,0.331,0.449,112.8,88.44,145.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0895,0.0809,0.101,0.00534,0.00327,0.00813,0.00021,0.00013,0.00032,0.19,0.146,0.248,0.0074,0.0057,0.0097,25.36,25.25,25.38,0.922,0.911,0.937,0.969,0.964,0.97,0.894,0.883,0.909,25.9,20.34,33.77,25.09,19.6,32.76,0,0,0,0,0,0,0.139,0,0.187,0.39,0.61,0.39,37.7
1222812000000,2008,10,2008,1,31,0.405,0.139,0.266,16244.5,23.64,23.64,21.83,1,1,1,151.3,141.6,159.1,99.27,89.57,52,52,52,-1.375e-15,-1.421e-14,1.421e-14,0.344,0.327,0.367,99.27,89.57,107.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0777,0.0839,0.00419,0.00336,0.00485,0.00016,0.00013,0.00019,0.162,0.145,0.176,0.0063,0.0057,0.0069,25.34,25.34,25.36,0.914,0.911,0.922,0.968,0.964,0.97,0.885,0.883,0.889,22.55,20.53,24.37,21.83,19.79,23.64,0,0,0,0,0,0,0.121,0,0.139,0.34,0.66,0.34,40.1
1225490400000,2008,11,2008,2,30,0.45,0.13,0.321,19917.3,33.3,33.3,27.66,1,1,1,173.7,141.3,197.3,123.7,91.3,50,50,50,0,-1.421e-14,1.421e-14,0.29,0.253,0.354,123.7,91.3,147.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0894,0.078,0.0978,0.00627,0.00351,0.00827,0.00025,0.00014,0.00032,0.205,0.147,0.247,0.008,0.0058,0.0097,25.34,25.34,25.35,0.927,0.913,0.937,0.97,0.965,0.97,0.899,0.884,0.909,28.53,20.88,34.33,27.66,20.15,33.3,0,0,0,0,0,0,0.154,0,0.129,0.29,0.71,0.29,44.3
1228082400000,2008,12,2008,3,31,0.552,0.158,0.394,24716.3,36.34,36.34,33.22,1,1,1,206.3,192.2,219.8,147.3,133.2,59,59,59,0,0,0,0.287,0.268,0.307,147.3,133.2,160.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0992,0.0942,0.104,0.00827,0.00707,0.00942,0.00032,0.00028,0.00037,0.249,0.224,0.273,0.0097,0.0087,0.011,25.3,25.21,25.36,0.937,0.932,0.942,0.97,0.97,0.971,0.909,0.904,0.914,34.25,30.86,37.44,33.22,29.93,36.34,0,0,0,0,0,0,0.185,0,0.158,0.29,0.71,0.29,44.8
1230760800000,2009,1,2008,4,31,0.641,0.196,0.445,27994.7,45.2,45.2,37.63,1,1,1,239.3,214.8,271.2,166.3,141.8,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.307,0.269,0.34,166.3,141.8,198.2,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.108,0.099,0.119,0.00988,0.00781,0.0126,0.00039,0.00031,0.0005,0.284,0.241,0.342,0.011,0.0094,0.014,25.09,24.87,25.27,0.944,0.935,0.954,0.974,0.97,0.98,0.919,0.907,0.935,38.61,32.88,46.12,37.63,31.89,45.2,0,0,0,0,0,0,0.209,0,0.196,0.31,0.69,0.31,43.7
1233439200000,2009,2,2008,5,28,0.824,0.206,0.618,37710.7,68.17,68.17,56.12,2,1,1.6785714285714286,340.6,275.3,398.6,255.6,190.3,85,85,85,-2.03e-15,-2.842e-14,2.842e-14,0.253,0.213,0.309,255.6,190.3,313.6,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.14,0.117,0.161,0.0257,0.0119,0.047,0.001,0.00047,0.0019,0.326,0.242,0.386,0.013,0.0097,0.015,24.57,24.25,24.87,0.942,0.922,0.959,0.973,0.97,0.98,0.917,0.895,0.94,36.65,25.6,51.64,35.52,24.83,48.2,0,0,0,0,0,0,0.312,0,0.206,0.25,0.75,0.25,45.8
1235858400000,2009,3,2008,6,31,1.65,0.287,1.36,77315.2,191.5,191.5,103.9,4,2,2.5483870967741935,614.7,402.2,1139,507.7,295.2,107,107,107,-5.501e-15,-5.684e-14,0,0.194,0.094,0.266,507.7,295.2,1032,990,990,990,966.3,965.4,968.3,23.7,21.7,24.6,0.268,0.157,0.672,0.154,0.0383,0.495,0.0067,0.0016,0.023,0.626,0.337,1.45,0.027,0.014,0.067,23.06,20.21,24.25,0.95,0.939,0.957,0.976,0.97,0.98,0.927,0.911,0.938,41.26,32.98,52.52,40.09,31.99,48.2,0,0,0,0,0,0,0.577,0,0.29,0.17,0.82,0.18,46.9
1238536800000,2009,4,2008,7,30,3.66,0.364,2.84,136866,192.8,192.8,190.1,4,4,4,1411,1197,1527,1271,1052,140.3,125,148,174.1,0,295.8,0.1,0.0822,0.123,1097,1052,1100,990,990,990,969.2,968.5,969.6,20.8,20.4,21.5,0.861,0.725,0.909,0.641,0.54,0.648,0.031,0.025,0.032,1.8,1.56,1.86,0.087,0.072,0.091,19,18.57,19.91,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.67,47.68,50.28,47.52,46.72,48.2,0,0,0,0,0,0,1.06,0,0.82,0.099,0.78,0.22,37.4
1241128800000,2009,5,2008,8,31,2.43,0.433,2,108621,182.6,182.6,146,4,3,3.3548387096774195,908.1,732.2,1175,746.6,585.2,161.5,147,192,0,-1.137e-13,1.137e-13,0.179,0.153,0.201,746.6,585.2,982.8,990,990,990,967.5,966.8,968.4,22.5,21.6,23.2,0.408,0.293,0.625,0.291,0.192,0.415,0.013,0.0083,0.019,0.942,0.69,1.31,0.042,0.03,0.061,21.55,20.24,22.48,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,44.98,39.65,52.16,43.75,38.67,48.2,0,0,0,0,0,0,0.811,0,0.43,0.18,0.82,0.18,44.7
1243807200000,2009,6,2008,9,30,1.56,0.308,1.25,72801.9,124.3,124.3,101.1,3,2,2.466666666666667,601.5,498.1,721.5,482.5,379.1,119,119,119,-3.79e-15,-5.684e-14,5.684e-14,0.2,0.165,0.239,482.5,379.1,602.5,990,990,990,966.3,965.8,966.8,23.7,23.2,24.2,0.235,0.189,0.3,0.131,0.0779,0.203,0.0055,0.0032,0.0088,0.577,0.465,0.717,0.024,0.019,0.031,23.13,22.5,23.69,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.917,0.939,43.02,35.4,52.55,41.77,34.34,48.2,0,0,0,0,0,0,0.562,0,0.31,0.2,0.8,0.2,46.7
1246399200000,2009,7,2008,10,31,1.13,0.362,0.765,45786.2,77.18,77.18,61.54,2,1,1.903225806451613,420.8,357.3,492.9,285.8,222.3,135,135,135,0,-2.842e-14,2.842e-14,0.324,0.274,0.378,285.8,222.3,357.9,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.157,0.135,0.183,0.0353,0.0146,0.0679,0.0014,0.00059,0.0028,0.343,0.254,0.435,0.014,0.01,0.018,24.17,23.75,24.51,0.94,0.924,0.959,0.971,0.97,0.98,0.913,0.896,0.94,34.31,25.87,52.54,33.1,25.09,48.2,0,0,0,0,0,0,0.342,0,0.365,0.32,0.68,0.32,40.5
1249077600000,2009,8,2008,11,31,0.782,0.308,0.474,29377.4,51.43,51.43,39.49,2,1,1.064516129032258,292.1,246.6,352.7,177.1,131.6,115,115,115,-2.75e-15,-2.842e-14,2.842e-14,0.398,0.326,0.466,177.1,131.6,237.7,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.116,0.1,0.137,0.0108,0.00693,0.016,0.00043,0.00027,0.00064,0.298,0.227,0.398,0.012,0.009,0.016,24.82,24.49,25.09,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.94,39,25.86,52.33,37.85,25.08,48.2,0,0,0,0,0,0,0.219,0,0.308,0.39,0.61,0.39,37.6
1251756000000,2009,9,2008,12,30,0.546,0.203,0.343,21369.1,34.33,34.33,29.68,1,1,1,210.8,185.6,244.1,132.5,113.6,78.33,72,91,1.895e-15,-1.421e-14,1.421e-14,0.371,0.331,0.414,132.5,113.6,153.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0969,0.0897,0.105,0.00701,0.00541,0.00876,0.00027,0.00021,0.00035,0.225,0.191,0.263,0.0088,0.0075,0.01,25.29,25.07,25.38,0.931,0.92,0.94,0.97,0.97,0.97,0.903,0.893,0.912,30.6,26.02,35.39,29.68,25.24,34.33,0,0,0,0,0,0,0.165,0,0.203,0.37,0.63,0.37,39.1
1254348000000,2009,10,2009,1,31,0.459,0.177,0.282,17418.9,30.28,30.28,23.41,1,1,1,171.5,156.6,186.7,105.3,83.61,66.23,52,73,1.375e-15,-1.421e-14,1.421e-14,0.39,0.279,0.466,105.3,83.61,134.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0852,0.0785,0.0937,0.0047,0.00286,0.0072,0.00018,0.00011,0.00028,0.175,0.137,0.225,0.0068,0.0054,0.0088,25.37,25.35,25.38,0.923,0.911,0.932,0.967,0.962,0.97,0.893,0.882,0.904,24.2,19.35,31.22,23.41,18.6,30.28,0,0,0,0,0,0,0.13,0,0.177,0.39,0.61,0.39,37.9
1257026400000,2009,11,2009,2,30,0.486,0.144,0.341,21290.6,35.58,35.58,29.57,1,1,1,187.4,161.3,207.2,131.7,110.4,55.67,50,67,1.895e-15,-1.421e-14,1.421e-14,0.298,0.241,0.378,131.7,110.4,157.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.093,0.085,0.101,0.00695,0.00513,0.00911,0.00027,0.0002,0.00036,0.22,0.183,0.265,0.0086,0.0072,0.01,25.35,25.29,25.38,0.93,0.918,0.941,0.97,0.97,0.97,0.902,0.891,0.913,30.48,25.22,36.68,29.57,24.46,35.58,0,0,0,0,0,0,0.164,0,0.145,0.3,0.7,0.3,43.8
1259618400000,2009,12,2009,3,31,0.596,0.158,0.438,27552.3,40.55,40.55,37.03,1,1,1,222.4,206.1,236.7,163.4,147.1,59,59,59,0,0,0,0.266,0.249,0.286,163.4,147.1,177.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.105,0.0991,0.11,0.00964,0.00825,0.0109,0.00038,0.00032,0.00043,0.278,0.248,0.303,0.011,0.0097,0.012,25.19,25.08,25.31,0.943,0.937,0.948,0.973,0.97,0.979,0.917,0.909,0.928,38.05,34.23,41.42,37.03,33.2,40.55,0,0,0,0,0,0,0.206,0,0.158,0.27,0.73,0.27,46.2
1262296800000,2010,1,2009,4,31,0.776,0.196,0.581,35900.9,66.77,66.77,48.25,2,1,1.3870967741935485,289.8,238.9,379.2,216.8,165.9,73,73,73,-2.75e-15,-2.842e-14,2.842e-14,0.257,0.193,0.306,216.8,165.9,306.2,990,990,990,964.9,964.6,965.3,25.1,24.7,25.4,0.125,0.108,0.157,0.0168,0.00985,0.0435,0.00067,0.00039,0.0018,0.309,0.24,0.385,0.012,0.0096,0.015,24.82,24.35,25.08,0.943,0.922,0.959,0.975,0.97,0.98,0.919,0.894,0.94,38.23,25.53,51.75,37.18,24.77,48.2,0,0,0,0,0,0,0.268,0,0.195,0.25,0.75,0.25,46.3
