datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1264975200000,2010,2,2009,5,28,1.37,0.206,1.16,67426.8,159.5,159.5,100.3,4,2,2.4285714285714284,565.3,384.9,894.9,480.3,299.9,85,85,85,-6.09e-15,-5.684e-14,0,0.16,0.095,0.221,480.3,299.9,809.9,990,990,990,966.1,965.3,967.5,23.9,22.5,24.7,0.236,0.156,0.434,0.136,0.0406,0.331,0.0058,0.0016,0.015,0.579,0.341,1,0.024,0.014,0.044,23.3,21.54,24.33,0.952,0.94,0.958,0.976,0.97,0.98,0.929,0.912,0.939,42.37,33.65,52.41,41.14,32.64,48.2,0,0,0,0,0,0,0.557,0,0.21,0.15,0.85,0.15,49.2
1267394400000,2010,3,2009,6,31,4.14,0.443,2.86,134600,192.8,192.8,180.9,4,4,4,1547,937.6,1858,1382,808.6,165.6,129,183,314.1,-1.137e-13,574.5,0.108,0.092,0.138,1067,808.6,1100,990,990,990,969.6,967.7,970.6,20.4,19.4,22.3,0.836,0.446,0.926,0.602,0.33,0.648,0.03,0.015,0.033,1.73,0.992,1.87,0.086,0.044,0.097,18.63,17.49,21.36,0.952,0.95,0.956,0.98,0.977,0.98,0.933,0.931,0.936,46.24,40.37,50.54,45.23,39.44,48.2,0,0,0,0,0,0,1.01,0,1.28,0.11,0.69,0.31,32.5
1270072800000,2010,4,2009,7,30,5.18,0.443,2.85,123145,176.1,176.1,171,4,4,4,2000,1840,2106,1829,1623,171,148,217,729.1,523.2,857.6,0.0865,0.0703,0.118,1100,1100,1100,990,990,990,971.1,970.6,971.4,18.9,18.6,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.06,16.77,17.54,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.63,42.85,44.93,42.76,41.99,44.04,0,0,0,0,0,0,0.95,0,2.33,0.086,0.55,0.45,23.8
1272664800000,2010,5,2009,8,31,4.17,0.514,2.86,134631,192.8,192.8,181,4,4,4,1556,1048,1994,1364,856.2,192,192,192,296.5,0,702.4,0.128,0.0963,0.183,1067,856.2,1100,990,990,990,969.7,968.1,971.1,20.3,18.9,21.9,0.833,0.5,0.926,0.597,0.353,0.648,0.03,0.016,0.034,1.72,1.08,1.87,0.085,0.049,0.099,18.61,17.04,20.86,0.952,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,46.19,41.79,49.9,45.24,40.95,48.2,0,0,0,0,0,0,1.01,0,1.31,0.12,0.69,0.31,32.3
1275343200000,2010,6,2009,9,30,2.11,0.417,1.7,94224.8,165.9,165.9,130.9,4,3,3.1333333333333333,815.2,660.3,1025,654.2,499.3,161,161,161,0,0,0,0.2,0.157,0.244,654.2,499.3,864.2,990,990,990,967.2,966.5,968,22.8,22,23.5,0.341,0.247,0.505,0.236,0.135,0.357,0.01,0.0057,0.016,0.801,0.548,1.1,0.035,0.023,0.05,22.04,20.92,22.91,0.954,0.946,0.957,0.978,0.97,0.98,0.932,0.918,0.938,42.97,35.38,51.77,41.84,34.32,48.2,0,0,0,0,0,0,0.727,0,0.41,0.2,0.81,0.19,44.7
1277935200000,2010,7,2009,10,31,1.42,0.498,0.919,54344,96.4,96.4,73.04,2,2,2,529,431.4,650.2,343,245.4,186,186,186,-2.75e-15,-5.684e-14,5.684e-14,0.357,0.286,0.431,343,245.4,464.2,990,990,990,966,965.5,966.5,24,23.5,24.5,0.181,0.147,0.23,0.061,0.0166,0.118,0.0026,0.00068,0.005,0.416,0.271,0.603,0.017,0.011,0.026,23.61,22.9,24.19,0.946,0.928,0.958,0.974,0.97,0.98,0.921,0.901,0.939,37.49,27.02,49.88,36.52,26.21,48.2,0,0,0,0,0,0,0.406,0,0.501,0.35,0.65,0.35,38.3
1280613600000,2010,8,2009,11,31,0.947,0.415,0.532,32449.4,58.06,58.06,43.61,2,1,1.2258064516129032,353.5,297.2,425.1,198.5,142.2,155,155,155,-1.834e-15,-2.842e-14,2.842e-14,0.443,0.365,0.522,198.5,142.2,270.1,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.127,0.107,0.152,0.0132,0.00783,0.0265,0.00053,0.00031,0.0011,0.312,0.249,0.409,0.013,0.0099,0.017,24.52,24.18,24.86,0.944,0.925,0.959,0.975,0.97,0.98,0.92,0.898,0.939,38.68,26.19,52.75,37.48,25.41,48.2,0,0,0,0,0,0,0.242,0,0.415,0.44,0.56,0.44,34.3
1283292000000,2010,9,2009,12,30,0.63,0.283,0.347,21502.9,39.43,39.43,29.87,1,1,1,243,205.8,293.1,134,109.7,109,91,118,9.474e-16,-2.842e-14,2.842e-14,0.449,0.403,0.518,134,109.7,175.1,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.0998,0.0916,0.115,0.00714,0.00507,0.0106,0.00028,0.0002,0.00042,0.23,0.188,0.304,0.0091,0.0074,0.012,25.13,24.82,25.37,0.931,0.918,0.947,0.97,0.97,0.977,0.904,0.891,0.925,30.77,24.94,40.36,29.87,24.19,39.43,0,0,0,0,0,0,0.166,0,0.283,0.45,0.55,0.45,34.1
1285884000000,2010,10,2010,1,31,0.502,0.196,0.306,18913.1,29.39,29.39,25.42,1,1,1,187.3,174.9,203.9,114.3,101.9,73,73,73,-1.375e-15,-1.421e-14,1.421e-14,0.39,0.358,0.417,114.3,101.9,130.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0893,0.0849,0.0951,0.00547,0.00441,0.00688,0.00021,0.00017,0.00027,0.192,0.169,0.221,0.0075,0.0066,0.0087,25.38,25.36,25.39,0.921,0.912,0.931,0.97,0.97,0.97,0.893,0.884,0.903,26.21,23.14,30.3,25.42,22.44,29.39,0,0,0,0,0,0,0.141,0,0.196,0.39,0.61,0.39,37.7
1288562400000,2010,11,2010,2,30,0.481,0.159,0.322,20005.4,33.04,33.04,27.79,1,1,1,185.6,173,196.3,124.2,106,61.33,50,67,1.421e-15,-1.421e-14,1.421e-14,0.331,0.255,0.387,124.2,106,146.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.091,0.0853,0.0974,0.00631,0.00476,0.00818,0.00025,0.00019,0.00032,0.208,0.176,0.246,0.0081,0.0069,0.0096,25.36,25.34,25.37,0.926,0.915,0.937,0.97,0.97,0.97,0.899,0.887,0.909,28.64,24.14,34.06,27.79,23.41,33.04,0,0,0,0,0,0,0.154,0,0.159,0.33,0.67,0.33,41.6
1291154400000,2010,12,2010,3,31,0.626,0.158,0.468,29434,49.79,49.79,39.56,2,1,1.032258064516129,233.6,199.3,286.8,174.6,140.3,59,59,59,0,-2.842e-14,2.842e-14,0.255,0.206,0.296,174.6,140.3,227.8,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.109,0.0967,0.128,0.0106,0.00767,0.0151,0.00042,0.0003,0.0006,0.293,0.236,0.378,0.012,0.0092,0.015,25.11,24.81,25.36,0.945,0.922,0.958,0.975,0.97,0.98,0.921,0.895,0.939,39.8,25.66,51.13,38.76,24.89,48.2,0,0,0,0,0,0,0.22,0,0.158,0.25,0.75,0.25,47
1293832800000,2011,1,2010,4,31,1.16,0.196,0.96,57346.2,111.5,111.5,77.08,3,1,2.064516129032258,431.5,292.5,606.4,358.5,219.5,73,73,73,-2.75e-15,-5.684e-14,5.684e-14,0.178,0.12,0.25,358.5,219.5,533.4,990,990,990,965.5,964.9,966.3,24.5,23.7,25.1,0.177,0.126,0.251,0.0697,0.0144,0.157,0.0029,0.00057,0.0066,0.426,0.245,0.609,0.017,0.0098,0.025,24.05,23.08,24.83,0.946,0.924,0.959,0.974,0.97,0.98,0.922,0.896,0.94,39.11,26.1,52.49,37.8,25.32,48.2,0,0,0,0,0,0,0.428,0,0.2,0.17,0.83,0.17,49.4
1296511200000,2011,2,2010,5,28,2.27,0.304,1.97,105936,187.3,187.3,157.6,4,3,3.5714285714285716,939.7,624.7,1142,814.1,519.7,125.6,105,137,-8.121e-15,-1.137e-13,1.137e-13,0.136,0.12,0.168,814.1,519.7,1005,990,990,990,967.6,966.4,968.3,22.4,21.7,23.6,0.464,0.249,0.639,0.325,0.148,0.433,0.015,0.0063,0.02,1.04,0.573,1.35,0.047,0.024,0.062,21.35,20.3,23.03,0.955,0.948,0.957,0.979,0.97,0.98,0.935,0.92,0.938,45.14,37.1,51.38,44.07,35.99,48.2,0,0,0,0,0,0,0.876,0,0.3,0.13,0.87,0.13,46.7
1298930400000,2011,3,2010,6,31,3.35,0.439,2.78,139438,192.8,192.8,187.4,4,4,4,1251,1139,1470,1087,955.8,163.8,129,183,50.67,-1.137e-13,241,0.133,0.0878,0.161,1037,955.8,1100,990,990,990,968.7,968.3,969.4,21.3,20.6,21.7,0.72,0.591,0.882,0.522,0.402,0.648,0.025,0.019,0.031,1.53,1.26,1.83,0.072,0.058,0.089,19.78,18.78,20.41,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.92,45.68,50.07,46.85,44.77,48.2,0,0,0,0,0,0,1.04,0,0.57,0.13,0.83,0.17,41.6
1301608800000,2011,4,2010,7,30,4.84,0.384,2.85,126192,187.9,187.9,175.3,4,4,4,1869,1498,2062,1721,1350,148,148,148,620.9,250.5,814.3,0.0799,0.0718,0.0988,1100,1100,1100,990,990,990,970.7,969.5,971.3,19.3,18.7,20.5,0.924,0.907,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.097,0.09,0.1,17.46,16.88,18.67,0.949,0.948,0.952,0.98,0.98,0.98,0.93,0.929,0.933,44.71,43.13,47.93,43.82,42.27,46.97,0,0,0,0,0,0,0.974,0,1.99,0.079,0.59,0.41,26.1
1304200800000,2011,5,2010,8,31,3.32,0.514,2.54,127329,192.8,192.8,171.1,4,3,3.7419354838709675,1238,859,1708,1046,667,192,192,192,97.24,-1.137e-13,415.5,0.163,0.112,0.224,949,667,1100,990,990,990,968.6,967.3,970.2,21.4,19.8,22.7,0.658,0.344,0.92,0.479,0.247,0.648,0.023,0.011,0.033,1.41,0.833,1.87,0.067,0.037,0.094,19.95,17.98,21.83,0.954,0.951,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.95,39.84,51.95,45.82,38.87,48.2,0,0,0,0,0,0,0.951,0,0.78,0.15,0.77,0.23,38.4
1306879200000,2011,6,2010,9,30,1.78,0.345,1.43,82308.7,144.6,144.6,114.3,3,2,2.6666666666666665,685.8,545.2,845,552.8,384.2,133,119,161,1.895e-15,-5.684e-14,5.684e-14,0.201,0.141,0.295,552.8,384.2,726,990,990,990,966.6,966.1,967.3,23.4,22.7,23.9,0.275,0.194,0.37,0.175,0.0803,0.286,0.0076,0.0034,0.013,0.674,0.476,0.926,0.029,0.02,0.041,22.69,21.79,23.47,0.955,0.948,0.958,0.978,0.97,0.98,0.934,0.919,0.939,44.09,36.64,50.02,43.11,35.54,48.2,0,0,0,0,0,0,0.635,0,0.35,0.19,0.8,0.2,46.2
1309471200000,2011,7,2010,10,31,1.18,0.362,0.823,49277.5,86.7,86.7,66.23,2,2,2,442.2,365.5,537.2,307.2,230.5,135,135,135,0,-5.684e-14,5.684e-14,0.309,0.251,0.369,307.2,230.5,402.2,990,990,990,965.6,965.2,966,24.4,24,24.8,0.165,0.138,0.198,0.0447,0.0153,0.0889,0.0018,0.00062,0.0037,0.359,0.251,0.501,0.015,0.01,0.021,24.05,23.48,24.52,0.94,0.923,0.955,0.972,0.97,0.98,0.914,0.896,0.936,34.05,25.59,44.23,33.12,24.82,43.35,0,0,0,0,0,0,0.368,0,0.357,0.31,0.7,0.3,41.8
1312149600000,2011,8,2010,11,31,0.807,0.308,0.499,30882.7,53.13,53.13,41.51,2,1,1.1290322580645162,301.4,254.8,360.3,186.4,139.8,115,115,115,2.75e-15,-2.842e-14,2.842e-14,0.386,0.319,0.451,186.4,139.8,245.3,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.119,0.103,0.14,0.0116,0.00763,0.0166,0.00046,0.0003,0.00067,0.304,0.242,0.395,0.012,0.0096,0.016,24.78,24.5,25.04,0.945,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.32,25.67,51.99,38.19,24.9,48.2,0,0,0,0,0,0,0.231,0,0.308,0.38,0.62,0.38,38.3
1314828000000,2011,9,2010,12,30,0.541,0.203,0.338,21023.5,36.19,36.19,29.2,1,1,1,208.9,176.6,252.3,130.5,104.6,78.33,72,91,4.737e-16,-1.421e-14,1.421e-14,0.375,0.33,0.412,130.5,104.6,161.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0962,0.0866,0.108,0.00685,0.00464,0.00946,0.00027,0.00018,0.00037,0.222,0.175,0.278,0.0087,0.0068,0.011,25.28,25.01,25.38,0.929,0.914,0.943,0.97,0.97,0.97,0.902,0.886,0.915,30.1,23.78,37.3,29.2,23.07,36.19,0,0,0,0,0,0,0.162,0,0.203,0.38,0.62,0.38,38.9
1317420000000,2011,10,2011,1,31,0.448,0.157,0.29,17907.3,29.5,29.5,24.07,1,1,1,167.2,151.7,183.4,108.4,87.71,58.77,52,73,0,-1.421e-14,1.421e-14,0.353,0.284,0.454,108.4,87.71,131.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0853,0.0799,0.0925,0.00496,0.00321,0.00692,0.00019,0.00013,0.00027,0.179,0.144,0.219,0.007,0.0056,0.0086,25.36,25.34,25.38,0.921,0.911,0.931,0.968,0.963,0.97,0.892,0.883,0.903,24.85,20.19,30.41,24.07,19.45,29.5,0,0,0,0,0,0,0.134,0,0.158,0.35,0.65,0.35,40
1320098400000,2011,11,2011,2,30,0.425,0.13,0.296,18237.1,31.01,31.01,25.33,1,1,1,164.1,151.4,187.8,114.1,101.4,50,50,50,-9.474e-16,-1.421e-14,1.421e-14,0.306,0.266,0.33,114.1,101.4,137.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.086,0.0816,0.0944,0.00545,0.00437,0.00746,0.00021,0.00017,0.00029,0.188,0.165,0.23,0.0074,0.0065,0.009,25.34,25.34,25.35,0.92,0.912,0.934,0.97,0.969,0.97,0.893,0.884,0.906,26.11,22.98,31.97,25.33,22.28,31.01,0,0,0,0,0,0,0.141,0,0.129,0.31,0.7,0.3,42.9
1322690400000,2011,12,2011,3,31,0.58,0.158,0.422,26549.1,39.8,39.8,35.68,1,1,1,216.6,187.5,233.7,157.6,128.5,59,59,59,0,0,0,0.274,0.252,0.315,157.6,128.5,174.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.103,0.0925,0.109,0.00915,0.00667,0.0106,0.00036,0.00026,0.00042,0.267,0.215,0.298,0.01,0.0084,0.012,25.22,25.1,25.36,0.941,0.93,0.947,0.973,0.97,0.978,0.915,0.902,0.925,36.67,29.72,40.71,35.68,28.83,39.8,0,0,0,0,0,0,0.198,0,0.158,0.27,0.73,0.27,45.8
1325368800000,2012,1,2011,4,31,0.688,0.196,0.493,30851.9,48.2,48.2,41.47,1,1,1,257,232.1,299.9,184,159.1,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.286,0.243,0.315,184,159.1,226.9,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.114,0.105,0.129,0.0114,0.00927,0.015,0.00045,0.00036,0.0006,0.316,0.272,0.393,0.013,0.011,0.016,24.97,24.71,25.14,0.949,0.942,0.959,0.976,0.97,0.98,0.927,0.913,0.94,42.76,36.93,52.73,41.47,35.82,48.2,0,0,0,0,0,0,0.23,0,0.195,0.28,0.72,0.28,44.8
1328047200000,2012,2,2011,5,29,0.9,0.213,0.687,41544.9,65.98,65.98,59.69,2,1,1.9310344827586208,359.3,306.2,388.2,274.3,221.2,85,85,85,-9.801e-16,-2.842e-14,2.842e-14,0.238,0.219,0.278,274.3,221.2,303.2,990,990,990,965.2,964.9,965.3,24.8,24.7,25.1,0.147,0.128,0.157,0.0298,0.0146,0.0421,0.0012,0.00058,0.0017,0.315,0.244,0.394,0.013,0.0097,0.016,24.49,24.31,24.78,0.937,0.923,0.959,0.971,0.97,0.98,0.909,0.895,0.94,32.64,25.72,52.6,31.51,24.95,48.2,0,0,0,0,0,0,0.332,0,0.213,0.24,0.76,0.24,46.2
1330552800000,2012,3,2011,6,31,1.36,0.287,1.07,63477,107.6,107.6,85.32,3,2,2.129032258064516,507.4,391.8,625.3,400.4,284.8,107,107,107,1.834e-15,-5.684e-14,5.684e-14,0.215,0.171,0.273,400.4,284.8,518.3,990,990,990,965.9,965.4,966.4,24.1,23.6,24.6,0.196,0.154,0.249,0.0882,0.0334,0.147,0.0037,0.0014,0.0062,0.483,0.322,0.621,0.02,0.013,0.026,23.64,23.03,24.32,0.95,0.937,0.958,0.976,0.97,0.98,0.927,0.909,0.939,41.67,31.82,52.12,40.4,30.87,48.2,0,0,0,0,0,0,0.474,0,0.29,0.21,0.79,0.21,46.7
1333231200000,2012,4,2011,7,30,1.88,0.324,1.56,88944.1,134.5,134.5,123.5,3,3,3,726.5,634.9,786,601.5,509.9,125,125,125,0,0,0,0.173,0.159,0.197,601.5,509.9,661,990,990,990,966.8,966.4,967,23.2,23,23.6,0.301,0.249,0.335,0.203,0.142,0.243,0.0088,0.006,0.011,0.717,0.563,0.818,0.031,0.024,0.036,22.48,22.14,23,0.954,0.947,0.957,0.977,0.97,0.98,0.932,0.919,0.937,42.12,36.31,45.76,41.18,35.22,44.85,0,0,0,0,0,0,0.686,0,0.32,0.17,0.83,0.17,47.3
1335823200000,2012,5,2011,8,31,1.36,0.394,0.968,57032.4,110.7,110.7,76.66,3,1,2.096774193548387,508.4,376.7,684.6,361.4,229.7,147,147,147,9.168e-16,-5.684e-14,5.684e-14,0.299,0.215,0.39,361.4,229.7,537.6,990,990,990,965.9,965.3,966.6,24.1,23.4,24.7,0.186,0.137,0.266,0.0706,0.0153,0.16,0.003,0.00062,0.0069,0.433,0.257,0.628,0.018,0.01,0.027,23.68,22.75,24.43,0.946,0.925,0.958,0.974,0.97,0.98,0.921,0.897,0.939,38.02,26.15,52.47,36.81,25.37,48.2,0,0,0,0,0,0,0.426,0,0.392,0.29,0.71,0.29,41.9
1338501600000,2012,6,2011,9,30,0.797,0.308,0.488,30144.9,54.44,54.44,41.87,2,1,1.1666666666666667,307.4,258.1,370.4,188.4,139.1,119,119,119,-3.79e-15,-2.842e-14,2.842e-14,0.392,0.321,0.461,188.4,139.1,251.4,990,990,990,964.9,964.7,965.3,25.1,24.7,25.3,0.121,0.104,0.144,0.0118,0.00757,0.0177,0.00047,0.0003,0.00071,0.303,0.242,0.396,0.012,0.0096,0.016,24.75,24.47,25.03,0.944,0.923,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.63,25.69,51.91,37.53,24.92,48.2,0,0,0,0,0,0,0.233,0,0.309,0.39,0.61,0.39,37.8
1341093600000,2012,7,2011,10,31,0.592,0.289,0.303,14804,32.96,32.96,19.9,1,1,1,221.1,193.8,255.6,113.1,85.8,108,108,108,1.834e-15,-1.421e-14,1.421e-14,0.492,0.423,0.557,113.1,85.8,147.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0934,0.0838,0.106,0.00536,0.00304,0.0083,0.00021,0.00012,0.00033,0.194,0.145,0.256,0.0076,0.0057,0.01,25.28,25.02,25.44,0.686,0,0.938,0.72,0,0.97,0.665,0,0.91,20.52,0,33.98,19.9,0,32.96,0,8,0,0,0.258,0,0.111,0.258,0.289,0.49,0.51,0.49,25
1343772000000,2012,8,2011,11,31,0.438,0.249,0.184,0,0,0,0,1,0,0.967741935483871,163.4,142.7,192.4,70.44,49.67,93,93,93,1.602,-1.421e-14,49.67,0.574,0.483,0.652,68.84,0,99.43,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0768,0.0708,0.0869,0.00174,0,0.0042,0.000068,0,0.00016,0.116,0.0708,0.168,0.0045,0.0028,0.0066,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,30,0,0.0323,0.968,0,0,1,0.254,0.57,0.42,0.58,0
1346450400000,2012,9,2011,12,30,0.301,0.187,0.0464,1010.99,14.89,14.89,1.404,1,0,0.3,116.1,100.6,140.8,44.08,28.56,72,72,72,26.19,-1.421e-14,49.88,0.627,0.512,0.716,17.89,0,68.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0739,0.000246,0,0.00159,0.0000096,0,0.000063,0.0782,0.0708,0.111,0.0031,0.0028,0.0043,25.42,25.39,25.43,0.089,0,0.906,0.096,0,0.96,0.0855,0,0.87,1.463,0,15.51,1.404,0,14.89,21,6,0,0.7,0.2,0,0.0078,0.9,0.2546,0.62,0.15,0.85,3.36
1349042400000,2012,10,2012,1,31,0.276,0.139,0.0879,0,0,0,0,1,0,0.6129032258064516,103,96.73,109.8,51.03,44.73,52,52,52,18.22,-7.105e-15,49.92,0.505,0.473,0.538,32.8,0,57.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000183,0,0.000667,0.0000072,0,0.000026,0.08,0.0708,0.0921,0.0031,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12,19,0,0.387,0.613,0,0,1,0.1881,0.5,0.32,0.68,0
1351720800000,2012,11,2012,2,30,0.297,0.13,0.167,4881.35,19.92,19.92,6.78,1,1,1,114.4,104.4,140.2,64.42,54.38,50,50,50,-2.368e-16,-1.421e-14,1.421e-14,0.44,0.357,0.479,64.42,54.38,90.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0776,0.00123,0.000372,0.00342,0.000048,0.000015,0.00013,0.102,0.0871,0.145,0.004,0.0034,0.0057,25.4,25.35,25.41,0.392,0,0.939,0.416,0,0.964,0.377,0,0.902,7.057,0,20.66,6.78,0,19.92,0,17,0,0,0.567,0,0.0377,0.567,0.13,0.44,0.56,0.44,16.4
1354312800000,2012,12,2012,3,31,0.448,0.158,0.29,17876.4,32.2,32.2,24.03,1,1,1,167.3,144.3,201.7,108.3,85.31,59,59,59,-2.75e-15,-1.421e-14,1.421e-14,0.355,0.292,0.409,108.3,85.31,142.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0854,0.0773,0.0976,0.00496,0.003,0.00788,0.00019,0.00012,0.00031,0.179,0.138,0.241,0.007,0.0054,0.0094,25.36,25.35,25.36,0.92,0.911,0.936,0.969,0.962,0.97,0.891,0.883,0.907,24.8,19.66,33.19,24.03,18.92,32.2,0,0,0,0,0,0,0.133,0,0.158,0.35,0.65,0.35,39.9
1356991200000,2013,1,2012,4,31,0.809,0.196,0.613,37655,81.11,81.11,50.61,2,1,1.4516129032258065,302,202.8,443.7,229,129.8,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.257,0.165,0.36,229,129.8,370.7,990,990,990,964.9,964.4,965.6,25.1,24.4,25.6,0.13,0.0948,0.18,0.0244,0.00678,0.074,0.00098,0.00027,0.003,0.314,0.219,0.446,0.013,0.0086,0.018,24.77,23.96,25.36,0.942,0.923,0.959,0.973,0.97,0.98,0.917,0.895,0.94,36.91,25.85,52.13,35.82,25.07,48.2,0,0,0,0,0,0,0.281,0,0.196,0.24,0.76,0.24,46.5
1359669600000,2013,2,2012,5,28,1.34,0.206,1.14,66146.3,110.9,110.9,98.43,3,2,2.4285714285714284,554.2,454.4,617.1,469.2,369.4,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.154,0.138,0.187,469.2,369.4,532.1,990,990,990,966.1,965.6,966.4,23.9,23.6,24.4,0.22,0.18,0.252,0.121,0.0733,0.156,0.0051,0.003,0.0066,0.551,0.446,0.619,0.023,0.018,0.026,23.36,23.04,23.91,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.916,0.939,43.33,34.99,52.5,41.67,33.94,48.2,0,0,0,0,0,0,0.547,0,0.2,0.15,0.85,0.15,49.4
1362088800000,2013,3,2012,6,31,2.43,0.287,2.03,108783,192.8,192.8,146.2,4,3,3.3548387096774195,906,626.6,1537,799,519.6,107,107,107,41.81,-1.137e-13,329.8,0.128,0.0696,0.171,757.2,519.6,1100,990,990,990,967.4,966.4,969.6,22.6,20.4,23.6,0.451,0.25,0.903,0.327,0.148,0.648,0.015,0.0063,0.032,1.02,0.575,1.85,0.046,0.024,0.091,21.53,18.55,23.02,0.954,0.948,0.957,0.979,0.97,0.98,0.933,0.92,0.938,44.38,37.08,50.7,43.33,35.97,48.2,0,0,0,0,0,0,0.812,0,0.4,0.12,0.84,0.16,44.8
1364767200000,2013,4,2012,7,30,3.73,0.384,2.77,133445,192.8,192.8,185.3,4,4,4,1439,1025,1651,1291,877.2,148,148,148,220.4,-1.137e-13,402.9,0.105,0.0896,0.144,1070,877.2,1100,990,990,990,969.3,968,970,20.7,20,22,0.833,0.518,0.919,0.6,0.364,0.648,0.029,0.017,0.032,1.73,1.12,1.87,0.084,0.051,0.093,18.98,18.16,20.9,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,47.35,42.92,50.11,46.33,42.06,48.2,0,0,0,0,0,0,1.03,0,0.96,0.1,0.74,0.26,35.8
1367359200000,2013,5,2012,8,31,2.03,0.394,1.64,91946.9,164.2,164.2,123.6,4,2,2.903225806451613,759.8,577.2,997.6,612.8,430.2,147,147,147,-7.335e-15,-5.684e-14,5.684e-14,0.198,0.147,0.255,612.8,430.2,850.6,990,990,990,966.9,966.2,967.9,23.1,22.1,23.8,0.313,0.208,0.488,0.21,0.102,0.351,0.0092,0.0043,0.016,0.752,0.536,1.07,0.033,0.023,0.048,22.31,21.04,23.26,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.28,35.06,52.16,42.97,34.01,48.2,0,0,0,0,0,0,0.687,0,0.39,0.19,0.81,0.19,45.3
1370037600000,2013,6,2012,9,30,1.2,0.308,0.889,53357.9,96.15,96.15,74.11,2,2,2,462.1,378.1,567.6,343.1,259.1,119,119,119,0,-5.684e-14,5.684e-14,0.261,0.21,0.315,343.1,259.1,448.6,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.176,0.146,0.213,0.0609,0.0213,0.111,0.0025,0.00086,0.0046,0.411,0.285,0.569,0.017,0.012,0.024,23.91,23.28,24.42,0.946,0.932,0.958,0.974,0.97,0.98,0.922,0.904,0.939,38.02,28.91,49.06,37.05,28.04,48.08,0,0,0,0,0,0,0.412,0,0.311,0.26,0.74,0.26,44.5
1372629600000,2013,7,2012,10,31,0.845,0.289,0.556,34255.1,57.57,57.57,46.04,2,1,1.2903225806451613,315.7,268.4,373.4,207.7,160.4,108,108,108,-9.168e-16,-2.842e-14,2.842e-14,0.345,0.289,0.402,207.7,160.4,265.4,990,990,990,965,964.8,965.3,25,24.7,25.2,0.127,0.11,0.147,0.0138,0.00939,0.0243,0.00055,0.00037,0.00098,0.315,0.249,0.397,0.013,0.01,0.016,24.7,24.44,24.95,0.945,0.923,0.959,0.976,0.97,0.98,0.922,0.896,0.94,39.4,25.79,52.33,38.25,25.01,48.2,0,0,0,0,0,0,0.256,0,0.289,0.34,0.66,0.34,40.5
1375308000000,2013,8,2012,11,31,0.6,0.249,0.351,18465.6,39.08,39.08,24.82,1,1,1,224,191.6,266,131,98.61,93,93,93,-9.168e-16,-2.842e-14,1.421e-14,0.419,0.35,0.485,131,98.61,173,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.098,0.0866,0.113,0.00688,0.00413,0.0105,0.00027,0.00016,0.00041,0.224,0.166,0.299,0.0088,0.0065,0.012,25.23,24.94,25.42,0.752,0,0.946,0.783,0,0.976,0.73,0,0.924,25.57,0,40.03,24.82,0,39.08,0,6,0,0,0.194,0,0.138,0.194,0.249,0.42,0.58,0.42,30.8
1377986400000,2013,9,2012,12,30,0.408,0.187,0.221,13529.3,25.97,25.97,18.79,1,1,1,157.3,135.8,188.6,85.35,63.83,72,72,72,9.474e-16,-1.421e-14,1.421e-14,0.462,0.382,0.53,85.35,63.83,116.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0798,0.0722,0.0908,0.003,0.00118,0.00566,0.00012,0.000046,0.00022,0.14,0.102,0.196,0.0055,0.004,0.0077,25.38,25.37,25.4,0.916,0.879,0.94,0.964,0.96,0.97,0.883,0.844,0.902,19.49,13.97,26.77,18.79,13.41,25.97,0,0,0,0,0,0,0.104,0,0.187,0.46,0.54,0.46,33.2
1380578400000,2013,10,2013,1,31,0.342,0.139,0.203,12508.6,18.57,18.57,16.81,1,1,1,127.6,120.8,135.6,75.63,68.79,52,52,52,-1.375e-15,-1.421e-14,1.421e-14,0.408,0.384,0.43,75.63,68.79,83.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0729,0.0708,0.0756,0.00218,0.0016,0.00285,0.000085,0.000063,0.00011,0.12,0.108,0.134,0.0047,0.0042,0.0052,25.38,25.37,25.39,0.93,0.907,0.94,0.96,0.96,0.962,0.893,0.87,0.902,17.51,15.53,19.31,16.81,14.91,18.57,0,0,0,0,0,0,0.0934,0,0.139,0.41,0.59,0.41,36.6
1383256800000,2013,11,2013,2,30,0.369,0.13,0.239,14683.1,23.27,23.27,20.39,1,1,1,142.4,127.6,155.5,92.37,77.63,50,50,50,-4.737e-16,-1.421e-14,1.421e-14,0.352,0.322,0.392,92.37,77.63,105.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0732,0.083,0.0036,0.00235,0.00472,0.00014,0.000092,0.00018,0.149,0.123,0.173,0.0058,0.0048,0.0068,25.35,25.34,25.38,0.92,0.911,0.937,0.965,0.96,0.97,0.888,0.883,0.899,21.12,18.1,23.99,20.39,17.38,23.27,0,0,0,0,0,0,0.113,0,0.13,0.35,0.65,0.35,39.8
1385848800000,2013,12,2013,3,31,0.503,0.158,0.345,21479.1,38.03,38.03,28.87,1,1,1,187.8,152.2,226.6,128.8,93.24,59,59,59,9.168e-16,-1.421e-14,1.421e-14,0.318,0.26,0.388,128.8,93.24,167.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0927,0.0801,0.106,0.0067,0.00368,0.01,0.00026,0.00014,0.00039,0.216,0.152,0.285,0.0084,0.006,0.011,25.33,25.16,25.36,0.928,0.912,0.944,0.97,0.966,0.974,0.901,0.884,0.92,29.76,21.28,39.04,28.87,20.55,38.03,0,0,0,0,0,0,0.16,0,0.158,0.31,0.69,0.31,42.7
1388527200000,2014,1,2013,4,31,0.871,0.196,0.675,41440.9,85.94,85.94,55.7,2,1,1.5483870967741935,325.1,233.4,466.4,252.1,160.4,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.235,0.157,0.313,252.1,160.4,393.4,990,990,990,965,964.6,965.7,25,24.3,25.4,0.138,0.106,0.188,0.0292,0.00939,0.0847,0.0012,0.00037,0.0035,0.337,0.244,0.481,0.014,0.0097,0.02,24.63,23.82,25.13,0.945,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,38.53,25.91,51.62,37.48,25.13,48.2,0,0,0,0,0,0,0.309,0,0.196,0.23,0.77,0.23,47.6
1391205600000,2014,2,2013,5,28,1.4,0.206,1.19,69120.2,110.3,110.3,102.9,3,2,2.642857142857143,576.6,479.8,614.1,491.6,394.8,85,85,85,4.06e-15,-5.684e-14,5.684e-14,0.148,0.138,0.177,491.6,394.8,529.1,990,990,990,966.2,965.8,966.4,23.8,23.6,24.2,0.231,0.189,0.25,0.133,0.0854,0.154,0.0056,0.0035,0.0065,0.564,0.484,0.617,0.024,0.02,0.026,23.24,23.06,23.76,0.951,0.945,0.958,0.974,0.97,0.98,0.926,0.916,0.939,41.34,35,52.43,39.88,33.95,48.2,0,0,0,0,0,0,0.571,0,0.21,0.15,0.85,0.15,49.4
1393624800000,2014,3,2013,6,31,2.18,0.287,1.87,101820,192.8,192.8,136.9,4,2,3.225806451612903,815.6,591.1,1365,708.6,484.1,107,107,107,9.597,-5.684e-14,157.8,0.14,0.0784,0.181,699,484.1,1100,990,990,990,967.1,966.3,969,22.9,21,23.7,0.391,0.23,0.838,0.278,0.127,0.648,0.012,0.0054,0.031,0.899,0.522,1.79,0.04,0.022,0.085,21.97,19.17,23.2,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.938,43.67,34.91,52.62,42.25,33.87,48.2,0,0,0,0,0,0,0.76,0,0.31,0.13,0.86,0.14,46.7
1396303200000,2014,4,2013,7,30,3.78,0.384,2.85,136361,191.5,191.5,189.4,4,4,4,1459,1405,1495,1311,1257,148,148,148,211.3,156.6,247.3,0.101,0.099,0.105,1100,1100,1100,990,990,990,969.4,969.2,969.5,20.6,20.5,20.8,0.887,0.861,0.907,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.81,1.85,0.089,0.087,0.09,18.81,18.68,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.31,47.96,48.85,47.35,47,47.87,0,0,0,0,0,0,1.05,0,0.93,0.1,0.75,0.25,36.1
1398895200000,2014,5,2013,8,31,2.8,0.471,2.3,120368,192.8,192.8,161.8,4,3,3.5483870967741935,1047,784.6,1411,870.9,637.6,176,147,192,11.3,-1.137e-13,118.8,0.171,0.136,0.205,859.6,637.6,1100,990,990,990,968,967,969.2,22,20.8,23,0.526,0.322,0.847,0.388,0.227,0.648,0.018,0.0099,0.031,1.18,0.779,1.79,0.054,0.034,0.086,20.82,19.01,22.18,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,47.02,39.45,51.69,45.73,38.46,48.2,0,0,0,0,0,0,0.899,0,0.5,0.17,0.82,0.18,43
1401573600000,2014,6,2013,9,30,1.59,0.308,1.28,74661.3,133.9,133.9,103.7,3,2,2.5,614.7,483.4,775.5,495.7,364.4,119,119,119,7.579e-15,-5.684e-14,5.684e-14,0.198,0.153,0.246,495.7,364.4,656.5,990,990,990,966.3,965.8,967,23.7,23,24.2,0.243,0.184,0.331,0.14,0.071,0.24,0.006,0.0029,0.01,0.596,0.443,0.808,0.025,0.018,0.035,23.06,22.19,23.78,0.953,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.939,43.17,35.09,52.02,42.02,34.04,48.2,0,0,0,0,0,0,0.576,0,0.31,0.19,0.81,0.19,47
1404165600000,2014,7,2013,10,31,1.05,0.362,0.688,41537.2,73.48,73.48,55.83,2,1,1.6451612903225807,391.8,323.9,476.5,256.8,188.9,135,135,135,9.168e-16,-2.842e-14,2.842e-14,0.349,0.283,0.417,256.8,188.9,341.5,990,990,990,965.4,965,965.7,24.6,24.3,25,0.147,0.123,0.177,0.0264,0.0118,0.0602,0.0011,0.00047,0.0025,0.339,0.254,0.41,0.014,0.01,0.017,24.31,23.85,24.65,0.943,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.94,37.31,25.87,52.32,36.12,25.09,48.2,0,0,0,0,0,0,0.31,0,0.362,0.34,0.66,0.34,39.6
1406844000000,2014,8,2013,11,31,0.715,0.268,0.447,27973.1,46.49,46.49,37.6,1,1,1,267,225.8,320.4,166.9,132.8,100.1,93,115,-3.667e-15,-2.842e-14,2.842e-14,0.376,0.332,0.412,166.9,132.8,205.4,990,990,990,964.8,964.6,965,25.2,25,25.4,0.111,0.0986,0.126,0.00994,0.00704,0.0132,0.00039,0.00028,0.00053,0.289,0.227,0.359,0.011,0.0089,0.014,24.95,24.64,25.22,0.944,0.932,0.956,0.975,0.97,0.98,0.92,0.904,0.937,38.56,30.6,47.43,37.6,29.68,46.49,0,0,0,0,0,0,0.209,0,0.268,0.37,0.63,0.37,39.1
1409522400000,2014,9,2013,12,30,0.482,0.187,0.296,18293.3,33.95,33.95,25.41,1,1,1,186.1,158,222.8,114.1,85.98,72,72,72,4.737e-16,-1.421e-14,1.421e-14,0.391,0.323,0.456,114.1,85.98,150.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0899,0.08,0.103,0.00545,0.00306,0.00857,0.00021,0.00012,0.00034,0.192,0.142,0.257,0.0075,0.0056,0.01,25.36,25.21,25.38,0.924,0.911,0.939,0.969,0.963,0.97,0.895,0.882,0.911,26.22,19.83,35,25.41,19.09,33.95,0,0,0,0,0,0,0.141,0,0.186,0.39,0.61,0.39,38
1412114400000,2014,10,2014,1,31,0.394,0.139,0.255,15624,23.71,23.71,21,1,1,1,147.2,132,159.3,95.2,80,52,52,52,1.375e-15,-1.421e-14,1.421e-14,0.354,0.326,0.394,95.2,80,107.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0797,0.0744,0.084,0.00384,0.00255,0.00487,0.00015,0.0001,0.00019,0.155,0.127,0.176,0.0061,0.005,0.0069,25.35,25.34,25.37,0.918,0.911,0.934,0.966,0.96,0.97,0.888,0.883,0.896,21.72,18.58,24.44,21,17.84,23.71,0,0,0,0,0,0,0.117,0,0.139,0.35,0.65,0.35,39.7
1414792800000,2014,11,2014,2,30,0.377,0.13,0.247,15112.4,22.68,22.68,20.99,1,1,1,145.4,131.7,153.1,95.35,81.73,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.345,0.327,0.38,95.35,81.73,103.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0746,0.0821,0.00386,0.0027,0.00451,0.00015,0.00011,0.00018,0.155,0.13,0.168,0.0061,0.0051,0.0066,25.35,25.34,25.37,0.916,0.911,0.931,0.967,0.961,0.97,0.886,0.883,0.895,21.71,18.94,23.38,20.99,18.2,22.68,0,0,0,0,0,0,0.117,0,0.13,0.34,0.66,0.34,40.1
1417384800000,2014,12,2014,3,31,0.464,0.158,0.306,18891.2,28.96,28.96,25.39,1,1,1,173.2,148.7,188.1,114.2,89.68,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.342,0.314,0.397,114.2,89.68,129.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0875,0.0788,0.0927,0.00545,0.00337,0.00672,0.00021,0.00013,0.00026,0.19,0.146,0.216,0.0074,0.0057,0.0085,25.36,25.35,25.36,0.922,0.911,0.93,0.969,0.964,0.97,0.894,0.883,0.902,26.19,20.55,29.85,25.39,19.81,28.96,0,0,0,0,0,0,0.141,0,0.158,0.34,0.66,0.34,40.7
1420063200000,2015,1,2014,4,31,0.603,0.196,0.407,25487.4,48.2,48.2,34.26,1,1,1,225,190,292.2,152,117,73,73,73,-4.584e-16,-2.842e-14,2.842e-14,0.33,0.25,0.384,152,117,219.2,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.103,0.0902,0.126,0.00867,0.00569,0.0144,0.00034,0.00022,0.00057,0.259,0.196,0.379,0.01,0.0077,0.015,25.19,24.75,25.39,0.938,0.923,0.958,0.973,0.97,0.98,0.913,0.895,0.939,35.23,26.87,50.99,34.26,26.06,48.2,0,0,0,0,0,0,0.19,0,0.196,0.33,0.67,0.33,42.3
1422741600000,2015,2,2014,5,28,1.05,0.206,0.839,50417,96.4,96.4,75.03,2,1,1.9285714285714286,432,301.3,550.9,347,216.3,85,85,85,-3.045e-15,-5.684e-14,2.842e-14,0.204,0.154,0.282,347,216.3,465.9,990,990,990,965.5,964.9,966.1,24.5,23.9,25.1,0.172,0.126,0.215,0.0639,0.0141,0.119,0.0026,0.00056,0.005,0.424,0.25,0.59,0.017,0.01,0.025,24.04,23.33,24.75,0.947,0.925,0.959,0.976,0.97,0.98,0.924,0.897,0.94,40.49,26.35,52.6,39.23,25.56,48.2,0,0,0,0,0,0,0.417,0,0.211,0.2,0.8,0.2,48
1425160800000,2015,3,2014,6,31,1.73,0.287,1.44,82490.1,138.9,138.9,110.9,3,2,2.6129032258064515,645.7,555.6,790.5,538.7,448.6,107,107,107,1.834e-15,-5.684e-14,5.684e-14,0.168,0.135,0.193,538.7,448.6,683.5,990,990,990,966.5,966.1,967.1,23.5,22.9,23.9,0.261,0.211,0.343,0.163,0.111,0.258,0.007,0.0046,0.011,0.65,0.522,0.851,0.028,0.022,0.037,22.87,22.09,23.33,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,44.92,34.9,52.47,43.18,33.85,48.2,0,0,0,0,0,0,0.616,0,0.29,0.17,0.83,0.17,47.7
1427839200000,2015,4,2014,7,30,2.09,0.324,1.77,99208.5,144.6,144.6,137.8,3,3,3,807.6,770.5,861,682.6,645.5,125,125,125,0,0,0,0.155,0.145,0.162,682.6,645.5,736,990,990,990,967.1,967,967.3,22.9,22.7,23,0.348,0.326,0.382,0.257,0.232,0.293,0.011,0.01,0.013,0.855,0.791,0.948,0.037,0.034,0.042,22.02,21.71,22.23,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.98,44.84,49.98,45.93,43.94,48.2,0,0,0,0,0,0,0.765,0,0.32,0.16,0.85,0.15,47.5
1430431200000,2015,5,2014,8,31,1.79,0.394,1.4,80324.6,139.6,139.6,108,3,2,2.5483870967741935,668.5,519.7,841.1,521.5,372.7,147,147,147,-1.284e-14,-5.684e-14,5.684e-14,0.225,0.175,0.283,521.5,372.7,694.1,990,990,990,966.6,965.9,967.3,23.4,22.7,24.1,0.259,0.188,0.355,0.156,0.0749,0.265,0.0067,0.0031,0.012,0.636,0.457,0.874,0.027,0.019,0.038,22.8,21.86,23.6,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,43.83,35.39,52.22,42.71,34.32,48.2,0,0,0,0,0,0,0.6,0,0.39,0.22,0.78,0.22,44.9
1433109600000,2015,6,2014,9,30,1.27,0.308,0.958,57616.2,85.94,85.94,80.02,2,2,2,488.8,427.3,516.2,369.8,308.3,119,119,119,-1.895e-15,-5.684e-14,5.684e-14,0.244,0.231,0.278,369.8,308.3,397.2,990,990,990,965.8,965.5,965.9,24.2,24.1,24.5,0.185,0.164,0.195,0.0735,0.0445,0.0865,0.003,0.0018,0.0036,0.451,0.359,0.492,0.019,0.015,0.02,23.75,23.59,24.12,0.951,0.942,0.955,0.977,0.97,0.98,0.929,0.914,0.935,40.94,34.35,43.85,40.01,33.32,42.97,0,0,0,0,0,0,0.445,0,0.312,0.24,0.75,0.25,45.4
1435701600000,2015,7,2014,10,31,0.92,0.289,0.63,38492.3,67.88,67.88,51.74,2,1,1.5161290322580645,343.3,281.6,421.6,235.3,173.6,108,108,108,-9.168e-16,-2.842e-14,2.842e-14,0.319,0.256,0.384,235.3,173.6,313.6,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.137,0.115,0.164,0.0203,0.0105,0.047,0.00082,0.00042,0.0019,0.323,0.249,0.396,0.013,0.01,0.016,24.56,24.14,24.87,0.943,0.923,0.959,0.975,0.97,0.98,0.919,0.896,0.94,37.75,25.76,52.16,36.64,24.98,48.2,0,0,0,0,0,0,0.287,0,0.29,0.31,0.68,0.32,41.8
1438380000000,2015,8,2014,11,31,0.617,0.249,0.368,20657.5,41.88,41.88,27.77,1,1,1,230.4,194.9,277.5,137.4,101.9,93,93,93,9.168e-16,-2.842e-14,2.842e-14,0.408,0.335,0.477,137.4,101.9,184.5,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.1,0.0877,0.117,0.00743,0.00441,0.0114,0.00029,0.00017,0.00045,0.236,0.172,0.32,0.0093,0.0067,0.013,25.19,24.87,25.42,0.814,0,0.95,0.846,0,0.98,0.791,0,0.931,28.57,0,42.74,27.77,0,41.88,0,4,0,0,0.129,0,0.154,0.129,0.249,0.4,0.6,0.4,33.5
1441058400000,2015,9,2014,12,30,0.402,0.187,0.215,11600.3,26.77,26.77,16.11,1,1,1,154.9,128.7,191.9,82.94,56.72,72,72,72,-1.184e-15,-1.421e-14,1.421e-14,0.471,0.375,0.559,82.94,56.72,119.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.079,0.0708,0.092,0.0028,0.000571,0.00594,0.00011,0.000022,0.00023,0.136,0.0905,0.202,0.0053,0.0035,0.0079,25.38,25.37,25.41,0.765,0,0.939,0.803,0,0.97,0.737,0,0.901,16.7,0,27.6,16.11,0,26.77,0,5,0,0,0.167,0,0.0895,0.167,0.187,0.47,0.53,0.47,28.9
1443650400000,2015,10,2015,1,31,0.318,0.139,0.179,7508.09,17.25,17.25,10.09,1,1,1,118.7,107.7,129,66.74,55.67,52,52,52,-1.834e-15,-1.421e-14,1.421e-14,0.44,0.403,0.483,66.74,55.67,76.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0733,0.00142,0.000482,0.00229,0.000056,0.000019,0.00009,0.105,0.089,0.122,0.0041,0.0035,0.0048,25.39,25.38,25.41,0.592,0,0.94,0.619,0,0.96,0.568,0,0.902,10.51,0,17.97,10.09,0,17.25,0,11,0,0,0.355,0,0.0561,0.355,0.139,0.44,0.56,0.44,23.6
1446328800000,2015,11,2015,2,30,0.329,0.13,0.199,11476,20.65,20.65,15.94,1,1,1,126.9,110.7,143.8,76.85,60.67,50,50,50,-7.105e-16,-1.421e-14,1.421e-14,0.397,0.348,0.452,76.85,60.67,93.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0708,0.0789,0.00228,0.000907,0.00372,0.00009,0.000036,0.00015,0.122,0.0961,0.152,0.0048,0.0038,0.0059,25.38,25.35,25.4,0.853,0,0.937,0.898,0,0.966,0.821,0,0.9,16.57,0,21.38,15.94,0,20.65,0,2,0,0,0.0667,0,0.0885,0.0667,0.13,0.4,0.6,0.4,34.9
1448920800000,2015,12,2015,3,31,0.453,0.158,0.295,18220.9,29.41,29.41,24.49,1,1,1,169.2,140.5,190,110.2,81.48,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.351,0.311,0.42,110.2,81.48,131,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0861,0.0759,0.0934,0.00512,0.00268,0.00688,0.0002,0.0001,0.00027,0.182,0.131,0.22,0.0071,0.0051,0.0086,25.36,25.35,25.37,0.922,0.911,0.932,0.969,0.961,0.97,0.893,0.882,0.903,25.28,18.88,30.32,24.49,18.14,29.41,0,0,0,0,0,0,0.136,0,0.158,0.35,0.65,0.35,40.2
1451599200000,2016,1,2015,4,31,0.613,0.196,0.418,26233.4,47.19,47.19,35.26,1,1,1,229,185.1,279.9,156,112,73,73,73,-4.584e-16,-2.842e-14,1.421e-14,0.324,0.261,0.394,156,112,206.9,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.104,0.0885,0.122,0.00901,0.00527,0.0133,0.00036,0.00021,0.00053,0.266,0.188,0.357,0.01,0.0073,0.014,25.15,24.82,25.39,0.939,0.919,0.956,0.974,0.97,0.98,0.915,0.892,0.937,36.18,25.64,48.16,35.26,24.87,47.19,0,0,0,0,0,0,0.196,0,0.195,0.32,0.68,0.32,42.8
1454277600000,2016,2,2015,5,29,0.935,0.213,0.722,43815,89.91,89.91,62.95,2,1,1.8275862068965518,373.1,284,498.9,288.1,199,85,85,85,1.96e-15,-2.842e-14,2.842e-14,0.234,0.17,0.299,288.1,199,413.9,990,990,990,965.3,964.8,965.8,24.7,24.2,25.2,0.152,0.12,0.196,0.0384,0.0127,0.0944,0.0016,0.0005,0.0039,0.352,0.244,0.512,0.014,0.0097,0.021,24.39,23.64,24.82,0.942,0.923,0.959,0.974,0.97,0.98,0.917,0.895,0.94,36.61,25.72,51.88,35.55,24.95,48.2,0,0,0,0,0,0,0.35,0,0.213,0.23,0.77,0.23,46.9
1456783200000,2016,3,2015,6,31,2.07,0.287,1.79,98949.1,192.8,192.8,133,4,2,3.096774193548387,773.9,514,1169,666.9,407,107,107,107,7.335e-15,0,1.137e-13,0.147,0.0915,0.208,666.9,407,1062,990,990,990,967,965.9,968.4,23,21.6,24.1,0.359,0.197,0.716,0.245,0.0911,0.563,0.011,0.0038,0.026,0.835,0.505,1.57,0.037,0.021,0.073,22.19,20,23.58,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.24,35.08,51.82,43.05,34.02,48.2,0,0,0,0,0,0,0.739,0,0.28,0.14,0.86,0.14,47.8
1459461600000,2016,4,2015,7,30,3.14,0.384,2.72,136088,192.8,192.8,189,4,4,4,1210,1015,1293,1062,867.1,148,148,148,11.28,-1.137e-13,44.85,0.123,0.114,0.146,1051,867.1,1100,990,990,990,968.6,967.9,968.8,21.4,21.2,22.1,0.733,0.509,0.814,0.564,0.359,0.648,0.026,0.016,0.031,1.58,1.1,1.76,0.074,0.05,0.083,19.86,19.42,20.95,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.74,42.52,50.31,47.25,41.67,48.2,0,0,0,0,0,0,1.05,0,0.42,0.12,0.87,0.13,43.3
1462053600000,2016,5,2015,8,31,2.07,0.394,1.68,93810.9,164.2,164.2,126.1,4,2,2.967741935483871,773.8,591.9,997.6,626.8,444.9,147,147,147,-1.834e-15,-5.684e-14,5.684e-14,0.194,0.147,0.248,626.8,444.9,850.6,990,990,990,967,966.3,967.9,23,22.1,23.7,0.322,0.213,0.488,0.219,0.109,0.351,0.0096,0.0046,0.016,0.77,0.544,1.07,0.034,0.023,0.048,22.23,21.04,23.17,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.21,35.4,52.29,42.9,34.34,48.2,0,0,0,0,0,0,0.7,0,0.39,0.19,0.81,0.19,45.3
1464732000000,2016,6,2015,9,30,1.23,0.308,0.921,55112.3,96.4,96.4,76.54,2,2,2,474.2,388.5,582.9,355.2,269.5,119,119,119,3.79e-15,-5.684e-14,5.684e-14,0.255,0.204,0.306,355.2,269.5,463.9,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.18,0.15,0.221,0.0667,0.0262,0.118,0.0028,0.0011,0.005,0.429,0.301,0.595,0.018,0.012,0.025,23.84,23.18,24.36,0.948,0.934,0.958,0.975,0.97,0.98,0.924,0.906,0.939,39.3,30.06,50.47,38.27,29.16,48.2,0,0,0,0,0,0,0.425,0,0.309,0.25,0.75,0.25,44.8
1467324000000,2016,7,2015,10,31,0.872,0.289,0.583,35772.5,59.81,59.81,48.08,2,1,1.3548387096774193,325.6,278.3,383.8,217.6,170.3,108,108,108,1.834e-15,-2.842e-14,2.842e-14,0.335,0.281,0.388,217.6,170.3,275.8,990,990,990,965,964.8,965.3,25,24.7,25.2,0.13,0.114,0.151,0.0153,0.0102,0.0292,0.00061,0.00041,0.0012,0.321,0.251,0.4,0.013,0.01,0.016,24.65,24.37,24.89,0.945,0.924,0.959,0.976,0.97,0.98,0.922,0.896,0.94,39.54,25.97,52.67,38.33,25.19,48.2,0,0,0,0,0,0,0.267,0,0.289,0.33,0.67,0.33,41
1470002400000,2016,8,2015,11,31,0.628,0.249,0.379,22990.9,41.51,41.51,30.9,1,1,1,234.4,202,275.8,141.4,109,93,93,93,1.375e-15,-2.842e-14,2.842e-14,0.4,0.337,0.46,141.4,109,182.8,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.102,0.0902,0.116,0.00777,0.00502,0.0113,0.00031,0.0002,0.00045,0.243,0.185,0.317,0.0096,0.0072,0.013,25.16,24.88,25.4,0.905,0,0.949,0.94,0,0.98,0.879,0,0.93,31.8,0,42.35,30.9,0,41.51,0,1,0,0,0.0323,0,0.172,0.0323,0.249,0.4,0.6,0.4,36.6
1472680800000,2016,9,2015,12,30,0.434,0.187,0.247,15265.1,28.49,28.49,21.2,1,1,1,167.5,144,199,95.48,72.03,72,72,72,9.474e-16,-1.421e-14,1.421e-14,0.434,0.362,0.5,95.48,72.03,127,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0833,0.0751,0.0945,0.00387,0.00187,0.00654,0.00015,0.000073,0.00026,0.159,0.117,0.215,0.0062,0.0046,0.0084,25.38,25.37,25.38,0.924,0.911,0.939,0.965,0.96,0.97,0.892,0.882,0.901,21.95,16.57,29.37,21.2,15.91,28.49,0,0,0,0,0,0,0.118,0,0.187,0.43,0.57,0.43,35.2
1475272800000,2016,10,2016,1,31,0.349,0.139,0.209,12802,20.35,20.35,17.21,1,1,1,130.2,117,144.3,78.18,64.96,52,52,52,-9.168e-16,-1.421e-14,1.421e-14,0.401,0.36,0.445,78.18,64.96,92.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0708,0.0787,0.0024,0.00127,0.0036,0.000094,0.00005,0.00014,0.124,0.102,0.149,0.0049,0.004,0.0059,25.38,25.35,25.4,0.919,0.885,0.94,0.961,0.96,0.965,0.883,0.85,0.903,17.89,14.32,21.08,17.21,13.75,20.35,0,0,0,0,0,0,0.0956,0,0.14,0.4,0.6,0.4,36.7
1477951200000,2016,11,2016,2,30,0.367,0.13,0.237,14538.3,23.72,23.72,20.19,1,1,1,141.6,117.2,157.4,91.6,67.24,50,50,50,-9.474e-16,-1.421e-14,1.421e-14,0.356,0.318,0.426,91.6,67.24,107.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0708,0.0837,0.00354,0.00147,0.00488,0.00014,0.000057,0.00019,0.148,0.106,0.176,0.0058,0.0041,0.0069,25.35,25.34,25.39,0.918,0.898,0.936,0.965,0.96,0.97,0.886,0.862,0.898,20.91,15.04,24.46,20.19,14.44,23.72,0,0,0,0,0,0,0.112,0,0.13,0.35,0.65,0.35,39.6
1480543200000,2016,12,2016,3,31,0.469,0.158,0.311,19253.2,31.1,31.1,25.88,1,1,1,175.2,153.6,197.1,116.2,94.6,59,59,59,-1.375e-15,-1.421e-14,1.421e-14,0.34,0.299,0.384,116.2,94.6,138.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0882,0.0806,0.0959,0.00563,0.00379,0.00749,0.00022,0.00015,0.00029,0.193,0.155,0.232,0.0076,0.0061,0.0091,25.36,25.35,25.36,0.923,0.911,0.934,0.969,0.966,0.97,0.894,0.883,0.906,26.7,21.56,32.07,25.88,20.83,31.1,0,0,0,0,0,0,0.144,0,0.158,0.34,0.66,0.34,41.1
1483221600000,2017,1,2016,4,31,0.654,0.196,0.459,28845,48.2,48.2,38.77,1,1,1,244.3,200.6,289.2,171.3,127.6,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.303,0.252,0.364,171.3,127.6,216.2,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.109,0.094,0.125,0.0103,0.0066,0.0141,0.00041,0.00026,0.00056,0.293,0.215,0.374,0.012,0.0084,0.015,25.06,24.77,25.38,0.945,0.929,0.958,0.975,0.97,0.98,0.921,0.902,0.939,39.79,29.53,50.3,38.77,28.64,48.2,0,0,0,0,0,0,0.215,0,0.195,0.3,0.7,0.3,44.1
1485900000000,2017,2,2016,5,28,0.903,0.206,0.697,42203.9,90.41,90.41,62.8,2,1,1.8571428571428572,373.1,295,501.4,288.1,210,85,85,85,2.03e-15,-2.842e-14,2.842e-14,0.233,0.17,0.288,288.1,210,416.4,990,990,990,965.3,964.9,965.9,24.7,24.1,25.1,0.152,0.124,0.197,0.0374,0.0136,0.0956,0.0015,0.00054,0.004,0.347,0.245,0.516,0.014,0.0098,0.021,24.39,23.63,24.78,0.941,0.923,0.959,0.973,0.97,0.98,0.916,0.896,0.94,36,25.88,52.66,34.84,25.11,48.2,0,0,0,0,0,0,0.349,0,0.206,0.23,0.77,0.23,46.7
1488319200000,2017,3,2016,6,31,3.13,0.307,2.23,111414,192.8,192.8,149.8,4,2,3.4193548387096775,1168,515.9,2241,1053,408.9,114.8,107,129,221.7,-1.137e-13,1012,0.119,0.0576,0.207,831.5,408.9,1100,990,990,990,968.3,965.9,971.7,21.7,18.3,24.1,0.57,0.197,0.926,0.403,0.092,0.648,0.02,0.0038,0.035,1.23,0.508,1.87,0.059,0.021,0.1,20.48,16.44,23.57,0.953,0.945,0.958,0.979,0.97,0.98,0.932,0.917,0.939,44.9,35.13,50.84,43.8,34.08,48.2,0,0,0,0,0,0,0.832,0,0.9,0.098,0.71,0.29,35.6
1490997600000,2017,4,2016,7,30,5.63,0.503,2.85,119831,177.6,177.6,166.4,4,4,4,2172,1799,2338,1978,1651,194,148,217,877.9,551,1021,0.0888,0.0705,0.102,1100,1100,1100,990,990,990,971.5,970.5,971.9,18.5,18.1,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.096,0.1,16.63,16.21,17.68,0.947,0.946,0.95,0.98,0.979,0.98,0.928,0.926,0.931,42.47,41.34,45.3,41.61,40.47,44.39,0,0,0,0,0,0,0.925,0,2.78,0.089,0.51,0.49,21.3
1493589600000,2017,5,2016,8,31,3.89,0.514,2.86,137672,192.8,192.8,185,4,4,4,1451,1082,1768,1259,890.2,192,192,192,189.8,-1.137e-13,476.3,0.135,0.109,0.177,1069,890.2,1100,990,990,990,969.3,968.2,970.4,20.7,19.6,21.8,0.823,0.531,0.925,0.596,0.37,0.648,0.029,0.017,0.033,1.71,1.14,1.87,0.083,0.052,0.095,18.96,17.78,20.7,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,47.25,43.14,49.84,46.26,42.27,48.2,0,0,0,0,0,0,1.03,0,1.03,0.13,0.74,0.26,35.4
1496268000000,2017,6,2016,9,30,2.21,0.417,1.79,98910,171.1,171.1,137.4,4,3,3.2333333333333334,852.3,698.3,1059,691.3,537.3,161,161,161,-7.579e-15,-1.137e-13,0,0.192,0.152,0.231,691.3,537.3,897.6,990,990,990,967.3,966.7,968.1,22.7,21.9,23.3,0.367,0.268,0.535,0.259,0.16,0.373,0.011,0.0069,0.017,0.857,0.612,1.15,0.038,0.026,0.053,21.84,20.76,22.69,0.955,0.95,0.957,0.979,0.971,0.98,0.934,0.923,0.938,43.72,37.85,51.53,42.64,36.77,48.2,0,0,0,0,0,0,0.763,0,0.42,0.19,0.81,0.19,44.8
1498860000000,2017,7,2016,10,31,1.5,0.498,1,58824.8,102.9,102.9,79.07,3,2,2.032258064516129,560.6,460.1,687.6,374.6,274.1,186,186,186,-9.168e-15,-5.684e-14,5.684e-14,0.337,0.27,0.404,374.6,274.1,501.6,990,990,990,966.1,965.7,966.7,23.9,23.3,24.3,0.194,0.157,0.251,0.0758,0.0284,0.136,0.0032,0.0012,0.0058,0.461,0.313,0.649,0.019,0.013,0.028,23.42,22.74,24.02,0.949,0.935,0.958,0.975,0.97,0.98,0.925,0.907,0.939,40.18,30.2,52.34,38.98,29.29,48.2,0,0,0,0,0,0,0.439,0,0.5,0.33,0.67,0.33,39.2
1501538400000,2017,8,2016,11,31,1.02,0.415,0.602,36526.5,64.21,64.21,49.09,2,1,1.4193548387096775,379.7,320.9,453.8,224.7,165.9,155,155,155,9.168e-16,-2.842e-14,2.842e-14,0.413,0.342,0.483,224.7,165.9,298.8,990,990,990,965.3,965,965.6,24.7,24.4,25,0.136,0.116,0.163,0.0177,0.00986,0.0401,0.00072,0.00039,0.0016,0.325,0.255,0.405,0.013,0.01,0.016,24.38,24.01,24.7,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.897,0.94,38.31,25.85,52.25,37.17,25.08,48.2,0,0,0,0,0,0,0.273,0,0.418,0.41,0.59,0.41,35.8
1504216800000,2017,9,2016,12,30,0.689,0.306,0.383,23768.8,44.99,44.99,33.01,1,1,1,265.7,227.4,316.8,147.7,109.4,118,118,118,-4.263e-15,-2.842e-14,2.842e-14,0.448,0.372,0.519,147.7,109.4,198.8,990,990,990,964.8,964.6,965,25.2,25,25.4,0.105,0.0918,0.123,0.00831,0.00505,0.0127,0.00033,0.0002,0.00051,0.256,0.187,0.347,0.01,0.0074,0.014,24.99,24.67,25.25,0.937,0.918,0.954,0.972,0.97,0.98,0.911,0.891,0.935,33.93,24.88,45.91,33.01,24.13,44.99,0,0,0,0,0,0,0.183,0,0.306,0.44,0.56,0.44,34.5
1506808800000,2017,10,2017,1,31,0.561,0.26,0.302,12763.7,28.68,28.68,17.16,1,1,1,209.6,194.9,225.5,112.6,97.89,97,97,97,-1.375e-15,-1.421e-14,1.421e-14,0.464,0.43,0.498,112.6,97.89,128.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0912,0.086,0.0968,0.00532,0.00407,0.00667,0.00021,0.00016,0.00026,0.191,0.165,0.219,0.0075,0.0064,0.0086,25.34,25.23,25.43,0.596,0,0.93,0.626,0,0.97,0.579,0,0.902,17.69,0,29.57,17.16,0,28.68,0,11,0,0,0.355,0,0.0953,0.355,0.259,0.46,0.54,0.46,22.8
1509487200000,2017,11,2017,2,30,0.526,0.159,0.367,22974.5,37.02,37.02,31.91,1,1,1,202.9,194.6,213.2,141.6,127.6,61.33,50,67,0,0,0,0.303,0.235,0.344,141.6,127.6,163.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0971,0.0929,0.103,0.00778,0.0066,0.00962,0.0003,0.00026,0.00038,0.239,0.214,0.276,0.0093,0.0084,0.011,25.34,25.24,25.38,0.935,0.929,0.943,0.97,0.97,0.972,0.907,0.902,0.916,32.89,29.52,38.09,31.91,28.63,37.02,0,0,0,0,0,0,0.177,0,0.159,0.3,0.7,0.3,43.7
1512079200000,2017,12,2017,3,31,0.611,0.158,0.453,28582.5,45.38,45.38,38.42,1,1,1,228.1,200.6,257.5,169.1,141.6,59,59,59,0,0,0,0.26,0.229,0.294,169.1,141.6,198.5,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.107,0.0972,0.117,0.0101,0.00779,0.0126,0.0004,0.0003,0.0005,0.288,0.239,0.34,0.011,0.0093,0.013,25.15,24.93,25.36,0.945,0.935,0.954,0.975,0.97,0.98,0.921,0.907,0.935,39.4,32.93,46.31,38.42,31.95,45.38,0,0,0,0,0,0,0.213,0,0.158,0.26,0.74,0.26,46.8
1514757600000,2018,1,2017,4,31,0.825,0.196,0.63,38616.4,60.41,60.41,51.9,2,1,1.5806451612903225,308.2,261.6,349.7,235.2,188.6,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.239,0.209,0.279,235.2,188.6,276.7,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.132,0.116,0.147,0.0178,0.0118,0.0296,0.00071,0.00047,0.0012,0.309,0.243,0.389,0.012,0.0097,0.015,24.74,24.55,24.93,0.941,0.923,0.959,0.974,0.97,0.98,0.917,0.895,0.94,36.85,25.85,52.25,35.66,25.07,48.2,0,0,0,0,0,0,0.288,0,0.195,0.24,0.76,0.24,46.8
1517436000000,2018,2,2017,5,28,1.15,0.206,0.942,56001.2,129.8,129.8,83.34,3,2,2.2142857142857144,474.4,354.9,713.3,389.4,269.9,85,85,85,-2.03e-15,-5.684e-14,0,0.187,0.119,0.24,389.4,269.9,628.3,990,990,990,965.7,965.2,966.8,24.3,23.2,24.8,0.192,0.145,0.307,0.0854,0.0264,0.221,0.0036,0.0011,0.0095,0.456,0.296,0.753,0.019,0.012,0.032,23.82,22.49,24.53,0.947,0.934,0.958,0.974,0.97,0.98,0.922,0.906,0.939,38.56,30.31,51.35,37.5,29.4,48.2,0,0,0,0,0,0,0.463,0,0.208,0.18,0.82,0.18,48.7
1519855200000,2018,3,2017,6,31,2.99,0.327,2.52,129204,192.8,192.8,173.7,4,3,3.774193548387097,1115,743.7,1448,993.4,636.7,121.9,107,129,51.11,-1.137e-13,219.1,0.112,0.0891,0.144,942.3,636.7,1100,990,990,990,968.2,966.9,969.3,21.8,20.7,23.1,0.621,0.317,0.873,0.47,0.226,0.648,0.022,0.0098,0.031,1.36,0.772,1.82,0.063,0.033,0.088,20.42,18.86,22.35,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,47.32,39.7,51.89,46.05,38.72,48.2,0,0,0,0,0,0,0.965,0,0.47,0.11,0.84,0.16,43.2
1522533600000,2018,4,2017,7,30,4.91,0.384,2.85,125755,189,189,174.7,4,4,4,1893,1470,2098,1745,1322,148,148,148,644.9,222,850.4,0.0794,0.0705,0.101,1100,1100,1100,990,990,990,970.7,969.4,971.3,19.3,18.7,20.6,0.922,0.892,0.926,0.648,0.648,0.648,0.034,0.031,0.035,1.87,1.84,1.87,0.097,0.089,0.1,17.41,16.79,18.77,0.949,0.947,0.952,0.98,0.98,0.98,0.93,0.928,0.933,44.56,42.89,48.21,43.67,42.04,47.25,0,0,0,0,0,0,0.97,0,2.06,0.078,0.58,0.42,25.6
1525125600000,2018,5,2017,8,31,4.39,0.514,2.92,135058,192.8,192.8,181.5,4,4,4,1641,1155,2023,1449,963.4,192,192,192,359.6,-1.137e-13,730.9,0.12,0.0949,0.166,1089,963.4,1100,990,990,990,969.9,968.4,971.2,20.1,18.8,21.6,0.873,0.598,0.926,0.626,0.405,0.648,0.031,0.019,0.034,1.8,1.27,1.87,0.09,0.059,0.099,18.26,16.97,20.34,0.951,0.948,0.955,0.98,0.98,0.98,0.932,0.929,0.936,46.34,43.38,49.87,45.38,42.52,48.2,0,0,0,0,0,0,1.01,0,1.47,0.12,0.67,0.33,30.8
1527804000000,2018,6,2017,9,30,2.29,0.417,1.87,102631,180.9,180.9,142.5,4,3,3.3,884.3,721,1125,723.3,560,161,161,161,7.579e-15,-1.137e-13,1.137e-13,0.185,0.143,0.223,723.3,560,964.1,990,990,990,967.4,966.8,968.3,22.6,21.7,23.2,0.392,0.281,0.596,0.277,0.175,0.406,0.012,0.0075,0.019,0.907,0.651,1.27,0.04,0.028,0.058,21.67,20.44,22.57,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.927,0.938,44.45,39.3,51.89,43.34,38.3,48.2,0,0,0,0,0,0,0.792,0,0.42,0.18,0.82,0.18,44.8
