datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1530396000000,2018,7,2017,10,31,1.55,0.498,1.05,61445.2,107.1,107.1,82.59,3,2,2.096774193548387,578.7,473.5,709.8,392.7,287.5,186,186,186,-4.072e-31,-5.684e-14,5.684e-14,0.326,0.262,0.393,392.7,287.5,523.8,990,990,990,966.2,965.7,966.7,23.8,23.3,24.3,0.201,0.161,0.263,0.0846,0.0347,0.151,0.0036,0.0014,0.0065,0.482,0.333,0.651,0.02,0.014,0.028,23.32,22.67,23.94,0.95,0.938,0.958,0.975,0.97,0.98,0.926,0.91,0.939,40.83,31.66,52.42,39.6,30.71,48.2,0,0,0,0,0,0,0.459,0,0.5,0.32,0.68,0.32,39.6
1533074400000,2018,8,2017,11,31,1.05,0.415,0.633,38278.3,67.12,67.12,51.45,2,1,1.4838709677419355,391.4,330.5,467.8,236.4,175.5,155,155,155,-1.834e-15,-2.842e-14,2.842e-14,0.4,0.331,0.469,236.4,175.5,312.8,990,990,990,965.3,965.1,965.7,24.7,24.3,24.9,0.14,0.119,0.167,0.0204,0.0107,0.0466,0.00083,0.00043,0.0019,0.333,0.258,0.409,0.014,0.01,0.017,24.32,23.93,24.64,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.939,38.51,26.13,52.75,37.28,25.35,48.2,0,0,0,0,0,0,0.286,0,0.417,0.4,0.6,0.4,36.5
1535752800000,2018,9,2017,12,30,0.714,0.306,0.408,25375.4,47.13,47.13,35.24,1,1,1,275.3,235.9,326.4,157.3,117.9,118,118,118,2.368e-15,-2.842e-14,2.842e-14,0.433,0.361,0.5,157.3,117.9,208.4,990,990,990,964.8,964.6,965,25.2,25,25.4,0.109,0.0948,0.127,0.00912,0.00577,0.0135,0.00036,0.00023,0.00054,0.273,0.202,0.364,0.011,0.008,0.015,24.93,24.6,25.18,0.94,0.924,0.956,0.973,0.97,0.98,0.915,0.896,0.937,36.19,26.91,48.09,35.24,26.1,47.13,0,0,0,0,0,0,0.196,0,0.306,0.43,0.57,0.43,35.5
1538344800000,2018,10,2018,1,31,0.564,0.26,0.304,13539.8,30.61,30.61,18.2,1,1,1,210.6,187.5,234,113.6,90.51,97,97,97,-1.375e-15,-1.421e-14,1.421e-14,0.462,0.415,0.517,113.6,90.51,137,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0915,0.0834,0.0998,0.00541,0.00344,0.00739,0.00021,0.00013,0.00029,0.193,0.151,0.235,0.0076,0.0059,0.0092,25.33,25.16,25.43,0.627,0,0.934,0.657,0,0.97,0.608,0,0.906,18.76,0,31.56,18.2,0,30.61,0,10,0,0,0.323,0,0.101,0.323,0.26,0.46,0.54,0.46,24
1541023200000,2018,11,2018,2,30,0.507,0.159,0.348,21727.3,34.9,34.9,30.18,1,1,1,195.5,187.2,204.2,134.2,120.2,61.33,50,67,0,-1.421e-14,1.421e-14,0.314,0.245,0.358,134.2,120.2,154.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.0903,0.1,0.00715,0.00597,0.00886,0.00028,0.00023,0.00035,0.225,0.201,0.26,0.0088,0.0079,0.01,25.36,25.32,25.38,0.932,0.925,0.94,0.97,0.97,0.97,0.904,0.897,0.912,31.11,27.68,35.98,30.18,26.85,34.9,0,0,0,0,0,0,0.168,0,0.159,0.31,0.69,0.31,42.9
1543615200000,2018,12,2018,3,31,0.576,0.158,0.418,26217,37.49,37.49,35.24,1,1,1,214.9,206.4,224.4,155.9,147.4,59,59,59,0,0,0,0.275,0.263,0.286,155.9,147.4,165.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0992,0.106,0.009,0.00828,0.00981,0.00035,0.00032,0.00039,0.264,0.249,0.281,0.01,0.0097,0.011,25.25,25.17,25.31,0.94,0.937,0.944,0.97,0.97,0.973,0.913,0.909,0.918,36.31,34.3,38.53,35.24,33.27,37.49,0,0,0,0,0,0,0.196,0,0.158,0.27,0.73,0.27,45.5
1546293600000,2019,1,2018,4,31,0.628,0.196,0.433,27106.4,41.78,41.78,36.43,1,1,1,234.5,223.3,256.4,161.5,150.3,73,73,73,9.168e-16,0,2.842e-14,0.312,0.285,0.327,161.5,150.3,183.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.102,0.114,0.00948,0.00853,0.0113,0.00037,0.00033,0.00045,0.276,0.256,0.315,0.011,0.01,0.012,25.12,24.96,25.2,0.942,0.939,0.949,0.972,0.97,0.98,0.916,0.911,0.93,37.5,34.89,42.63,36.43,33.84,41.78,0,0,0,0,0,0,0.202,0,0.195,0.31,0.69,0.31,43.2
1548972000000,2019,2,2018,5,28,0.765,0.206,0.56,34326.4,62.45,62.45,51.08,2,1,1.5357142857142858,316.4,258.3,371.8,231.4,173.3,85,85,85,2.254e-31,-2.842e-14,2.842e-14,0.272,0.229,0.329,231.4,173.3,286.8,990,990,990,965,964.7,965.3,25,24.7,25.3,0.132,0.111,0.151,0.0183,0.0105,0.0344,0.00073,0.00041,0.0014,0.311,0.245,0.394,0.012,0.0098,0.016,24.7,24.42,24.97,0.941,0.923,0.959,0.974,0.97,0.98,0.917,0.895,0.94,37.02,25.85,52.6,35.91,25.08,48.2,0,0,0,0,0,0,0.284,0,0.205,0.27,0.73,0.27,44.9
1551391200000,2019,3,2018,6,31,1.11,0.287,0.824,49542.5,70.7,70.7,66.59,2,2,2,414.5,375.4,433.9,307.5,268.4,107,107,107,0,0,0,0.259,0.247,0.285,307.5,268.4,326.9,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.162,0.148,0.169,0.0441,0.0257,0.0533,0.0018,0.001,0.0022,0.356,0.297,0.385,0.015,0.012,0.016,24.18,24.06,24.43,0.942,0.934,0.945,0.97,0.97,0.97,0.913,0.906,0.916,34.32,30.01,36.44,33.29,29.11,35.35,0,0,0,0,0,0,0.37,0,0.286,0.26,0.74,0.26,44.6
1554069600000,2019,4,2018,7,30,1.16,0.324,0.837,50168.7,74.66,74.66,69.68,2,2,2,448.1,415,471.1,323.1,290,125,125,125,0,0,0,0.279,0.265,0.301,323.1,290,346.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.158,0.178,0.0515,0.0359,0.0623,0.0021,0.0015,0.0026,0.382,0.332,0.417,0.016,0.014,0.017,24,23.86,24.2,0.944,0.938,0.948,0.97,0.97,0.973,0.916,0.91,0.922,35.9,32.3,38.38,34.84,31.33,37.33,0,0,0,0,0,0,0.387,0,0.323,0.28,0.72,0.28,43.2
1556661600000,2019,5,2018,8,31,0.952,0.394,0.558,33963.8,59.09,59.09,45.65,2,1,1.3548387096774193,355.3,287.6,421.6,208.3,140.6,147,147,147,-1.834e-15,-2.842e-14,2.842e-14,0.42,0.349,0.511,208.3,140.6,274.6,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.13,0.106,0.153,0.0145,0.0077,0.0286,0.00059,0.00031,0.0012,0.307,0.246,0.403,0.012,0.0098,0.016,24.52,24.19,24.9,0.942,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.939,37.07,25.81,52.19,35.95,25.04,48.2,0,0,0,0,0,0,0.254,0,0.394,0.41,0.59,0.41,35.7
1559340000000,2019,6,2018,9,30,0.624,0.308,0.316,18993.4,36.8,36.8,26.38,1,1,1,240.9,207.2,283.5,121.9,88.2,119,119,119,-4.737e-16,-2.842e-14,2.842e-14,0.498,0.42,0.574,121.9,88.2,164.5,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.098,0.0861,0.113,0.00611,0.00325,0.00973,0.00024,0.00013,0.00039,0.211,0.151,0.287,0.0083,0.0059,0.011,25.16,24.88,25.41,0.896,0,0.944,0.937,0,0.971,0.868,0,0.917,27.21,0,37.88,26.38,0,36.8,0,1,0,0,0.0333,0,0.147,0.0333,0.308,0.49,0.51,0.49,30.4
1561932000000,2019,7,2018,10,31,0.47,0.289,0.16,0,0,0,0,1,0,0.8387096774193549,175.3,152.2,204.2,67.3,44.24,108,108,108,7.576,-1.421e-14,49.7,0.621,0.529,0.709,59.73,0,96.19,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0774,0.0708,0.0875,0.00151,0,0.00393,0.000059,0,0.00015,0.111,0.0708,0.164,0.0044,0.0028,0.0064,25.44,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,26,0,0.161,0.839,0,0,1,0.31,0.61,0.34,0.66,0
1564610400000,2019,8,2018,11,31,0.347,0.249,0.0235,0,0,0,0,1,0,0.16129032258064516,129.4,114.2,150.9,36.39,21.23,93,93,93,27.6,-1.421e-14,48.84,0.724,0.616,0.814,8.787,0,57.87,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0722,0.0000614,0,0.000669,0.0000024,0,0.000026,0.0736,0.0708,0.0935,0.0029,0.0028,0.0037,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,26,5,0,0.839,0.161,0,0,1,0.3235,0.72,0.068,0.93,0
1567288800000,2019,9,2018,12,30,0.244,0.187,0,0,0,0,0,0,0,0,94,80.87,112.3,22,8.87,72,72,72,22,8.87,40.31,0.773,0.641,0.89,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.244,0.77,0,1,0
1569880800000,2019,10,2019,1,31,0.207,0.139,0,0,0,0,0,0,0,0,77.18,72.39,82.24,25.18,20.39,52,52,52,25.18,20.39,30.24,0.675,0.632,0.718,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.207,0.67,0,1,0
1572559200000,2019,11,2019,2,30,0.242,0.13,0.0586,0,0,0,0,1,0,0.4,93.27,75.95,111,43.27,25.95,50,50,50,20.66,-7.105e-15,47,0.545,0.451,0.658,22.61,0,60.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000222,0,0.000931,0.0000087,0,0.000037,0.0786,0.0708,0.0965,0.0031,0.0028,0.0038,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18,12,0,0.6,0.4,0,0,1,0.1834,0.54,0.24,0.76,0
1575151200000,2019,12,2019,3,31,0.354,0.158,0.196,10845,20.26,20.26,14.58,1,1,1,132,110.4,150.9,73.04,51.4,59,59,59,-1.375e-15,-1.421e-14,1.421e-14,0.449,0.391,0.534,73.04,51.4,91.87,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0734,0.0708,0.0796,0.00196,0.000119,0.00356,0.000077,0.0000047,0.00014,0.116,0.0828,0.15,0.0046,0.0032,0.0059,25.38,25.35,25.42,0.808,0,0.94,0.837,0,0.965,0.776,0,0.902,15.17,0,21,14.58,0,20.26,0,4,0,0,0.129,0,0.081,0.129,0.158,0.45,0.55,0.45,30.6
1577829600000,2020,1,2019,4,31,0.515,0.196,0.32,19830.1,36.2,36.2,26.65,1,1,1,192.4,155,233.7,119.4,81.97,73,73,73,-1.834e-15,-1.421e-14,1.421e-14,0.384,0.312,0.471,119.4,81.97,160.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0911,0.0779,0.106,0.0059,0.00272,0.00941,0.00023,0.00011,0.00037,0.201,0.134,0.275,0.0079,0.0052,0.011,25.34,25.12,25.39,0.926,0.911,0.942,0.969,0.961,0.97,0.897,0.882,0.914,27.5,19.01,37.31,26.65,18.26,36.2,0,0,0,0,0,0,0.148,0,0.195,0.38,0.62,0.38,38.5
1580508000000,2020,2,2019,5,29,0.966,0.213,0.753,45330.2,114,114,65.13,3,1,1.7241379310344827,385.7,240.6,632.1,300.7,155.6,85,85,85,-9.801e-16,-5.684e-14,5.684e-14,0.242,0.134,0.353,300.7,155.6,547.1,990,990,990,965.3,964.6,966.4,24.7,23.6,25.4,0.158,0.105,0.261,0.0515,0.00897,0.166,0.0021,0.00035,0.0071,0.391,0.248,0.616,0.016,0.0099,0.026,24.29,22.96,25.09,0.947,0.924,0.959,0.975,0.97,0.98,0.924,0.896,0.94,40.1,26.23,52.6,38.87,25.44,48.2,0,0,0,0,0,0,0.362,0,0.213,0.22,0.78,0.22,46.9
1583013600000,2020,3,2019,6,31,2.74,0.307,2.31,120330,192.8,192.8,161.7,4,3,3.5806451612903225,1024,646.1,1527,909.4,539.1,114.8,107,129,47.67,-1.137e-13,298.2,0.118,0.0845,0.166,861.7,539.1,1100,990,990,990,967.9,966.5,969.6,22.1,20.4,23.5,0.549,0.261,0.9,0.408,0.161,0.648,0.019,0.0069,0.032,1.22,0.607,1.85,0.056,0.026,0.09,20.9,18.58,22.91,0.954,0.95,0.957,0.979,0.972,0.98,0.934,0.924,0.938,46.12,38.35,51.13,44.98,37.29,48.2,0,0,0,0,0,0,0.899,0,0.43,0.11,0.84,0.16,43.9
1585692000000,2020,4,2019,7,30,5.47,0.443,2.85,121218,185.2,185.2,168.4,4,4,4,2110,1576,2330,1939,1428,171,148,217,838.8,327.5,1067,0.0813,0.0639,0.103,1100,1100,1100,990,990,990,971.3,969.7,971.9,18.7,18.1,20.3,0.925,0.913,0.926,0.648,0.648,0.648,0.035,0.032,0.036,1.87,1.86,1.87,0.1,0.092,0.1,16.81,16.23,18.41,0.947,0.946,0.952,0.98,0.979,0.98,0.928,0.926,0.933,42.96,41.39,47.26,42.09,40.52,46.31,0,0,0,0,0,0,0.935,0,2.62,0.081,0.52,0.48,22.2
1588284000000,2020,5,2019,8,31,3.92,0.514,2.75,131704,192.8,192.8,177,4,3,3.935483870967742,1463,951.7,2055,1271,759.7,192,192,192,244,-1.137e-13,763.1,0.139,0.0934,0.202,1027,759.7,1100,990,990,990,969.4,967.7,971.2,20.6,18.8,22.3,0.773,0.412,0.926,0.555,0.307,0.648,0.027,0.014,0.035,1.61,0.993,1.87,0.079,0.045,0.1,19.02,16.89,21.29,0.952,0.948,0.957,0.98,0.975,0.98,0.933,0.929,0.937,46.11,39.65,51.7,45.03,38.67,48.2,0,0,0,0,0,0,0.983,0,1.17,0.13,0.7,0.3,33.6
1590962400000,2020,6,2019,9,30,1.93,0.417,1.51,85273.2,144.6,144.6,118.4,3,2,2.7666666666666666,744.4,588.9,930.7,583.4,427.9,161,161,161,0,-5.684e-14,5.684e-14,0.22,0.173,0.273,583.4,427.9,769.7,990,990,990,966.9,966.3,967.6,23.1,22.4,23.7,0.296,0.209,0.418,0.193,0.101,0.312,0.0084,0.0043,0.014,0.717,0.541,1.01,0.031,0.023,0.045,22.41,21.36,23.21,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.46,35.13,52.01,43.17,34.07,48.2,0,0,0,0,0,0,0.658,0,0.42,0.22,0.78,0.22,44.2
1593554400000,2020,7,2019,10,31,1.27,0.362,0.905,54145.4,95.12,95.12,72.78,2,2,2,472.9,386.3,579.9,337.9,251.3,135,135,135,5.501e-15,0,5.684e-14,0.29,0.233,0.349,337.9,251.3,444.9,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.176,0.145,0.213,0.0585,0.0176,0.109,0.0024,0.00071,0.0046,0.405,0.275,0.565,0.017,0.011,0.024,23.87,23.23,24.39,0.945,0.93,0.958,0.974,0.97,0.98,0.92,0.902,0.939,37.34,27.95,48.53,36.39,27.12,47.56,0,0,0,0,0,0,0.404,0,0.365,0.29,0.71,0.29,42.6
1596232800000,2020,8,2019,11,31,0.846,0.308,0.538,33144.6,57.75,57.75,44.55,2,1,1.2580645161290323,316,264.1,381.6,201,149.1,115,115,115,-6.418e-15,-2.842e-14,2.842e-14,0.368,0.301,0.435,201,149.1,266.6,990,990,990,965,964.8,965.3,25,24.7,25.2,0.124,0.106,0.148,0.0132,0.00842,0.0249,0.00053,0.00033,0.001,0.308,0.248,0.395,0.012,0.01,0.016,24.7,24.4,24.99,0.944,0.923,0.959,0.975,0.97,0.98,0.92,0.895,0.94,38.74,25.67,51.99,37.62,24.9,48.2,0,0,0,0,0,0,0.247,0,0.308,0.36,0.64,0.36,39.2
1598911200000,2020,9,2019,12,30,0.563,0.236,0.327,14867.6,38.5,38.5,20.65,1,1,1,217.1,184.8,261.6,126.1,93.77,91,91,91,4.737e-16,-1.421e-14,1.421e-14,0.424,0.348,0.493,126.1,93.77,170.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0956,0.0842,0.111,0.00647,0.00372,0.0103,0.00025,0.00015,0.00041,0.215,0.157,0.294,0.0084,0.0061,0.012,25.26,24.96,25.42,0.622,0,0.946,0.647,0,0.975,0.604,0,0.922,21.28,0,39.49,20.65,0,38.5,0,10,0,0,0.333,0,0.115,0.333,0.236,0.42,0.58,0.42,26.4
1601503200000,2020,10,2020,1,31,0.442,0.139,0.303,18649,29.37,29.37,25.07,1,1,1,164.9,148.9,182.9,112.9,96.95,52,52,52,-9.168e-16,-1.421e-14,1.421e-14,0.316,0.284,0.349,112.9,96.95,130.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.086,0.0803,0.0923,0.00535,0.00399,0.00687,0.00021,0.00016,0.00027,0.186,0.158,0.218,0.0073,0.0062,0.0085,25.34,25.34,25.35,0.92,0.911,0.931,0.97,0.967,0.97,0.892,0.883,0.903,25.85,22.02,30.28,25.07,21.3,29.37,0,0,0,0,0,0,0.139,0,0.139,0.31,0.69,0.31,42.2
1604181600000,2020,11,2020,2,30,0.449,0.13,0.32,19840.2,33.04,33.04,27.56,1,1,1,173.4,148.1,196.3,123.4,98.13,50,50,50,-4.737e-16,-1.421e-14,1.421e-14,0.291,0.255,0.338,123.4,98.13,146.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0893,0.0804,0.0974,0.00624,0.00409,0.00818,0.00024,0.00016,0.00032,0.205,0.159,0.246,0.008,0.0063,0.0096,25.34,25.34,25.35,0.926,0.912,0.937,0.97,0.968,0.97,0.898,0.883,0.909,28.41,22.26,34.06,27.56,21.54,33.04,0,0,0,0,0,0,0.153,0,0.129,0.29,0.71,0.29,44.2
1606773600000,2020,12,2020,3,31,0.645,0.158,0.487,30485.4,54.03,54.03,40.98,2,1,1.1290322580645162,240.9,195.2,305.6,181.9,136.2,59,59,59,-1.834e-15,-2.842e-14,0,0.249,0.193,0.302,181.9,136.2,246.6,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.111,0.0952,0.134,0.0112,0.00732,0.0167,0.00044,0.00029,0.00067,0.29,0.229,0.382,0.011,0.0089,0.015,25.08,24.79,25.36,0.943,0.923,0.959,0.975,0.97,0.98,0.919,0.895,0.94,38.68,25.92,51.76,37.61,25.14,48.2,0,0,0,0,0,0,0.228,0,0.158,0.24,0.76,0.24,47.3
1609452000000,2021,1,2020,4,31,1.18,0.196,0.985,58956.8,106.8,106.8,79.24,3,2,2.096774193548387,440.9,312.5,583.2,367.9,239.5,73,73,73,1.834e-15,-5.684e-14,5.684e-14,0.171,0.125,0.234,367.9,239.5,510.2,990,990,990,965.6,965,966.2,24.4,23.8,25,0.18,0.133,0.238,0.0729,0.0161,0.142,0.003,0.00064,0.006,0.432,0.254,0.614,0.018,0.01,0.026,23.99,23.22,24.78,0.946,0.926,0.958,0.975,0.97,0.98,0.922,0.898,0.939,39.11,26.95,52.45,37.93,26.14,48.2,0,0,0,0,0,0,0.44,0,0.195,0.17,0.83,0.17,50
1612130400000,2021,2,2020,5,28,1.88,0.237,1.65,91101.7,192.8,192.8,135.6,4,2,3.2142857142857144,778.5,587.8,1172,680.6,482.8,97.86,85,105,6.09e-15,-5.684e-14,1.137e-13,0.131,0.0896,0.179,680.6,482.8,1067,990,990,990,967,966.2,968.4,23,21.6,23.8,0.359,0.228,0.719,0.253,0.127,0.574,0.011,0.0053,0.027,0.838,0.524,1.59,0.037,0.022,0.074,22.16,19.97,23.2,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.938,43.36,35.06,52.35,42.07,34.01,48.2,0,0,0,0,0,0,0.753,0,0.23,0.13,0.88,0.12,48.5
1614549600000,2021,3,2020,6,31,3.03,0.439,2.59,134452,192.8,192.8,180.7,4,4,4,1131,1053,1217,967.1,875.6,163.8,129,183,1.1e-14,-1.137e-13,1.137e-13,0.145,0.106,0.173,967.1,875.6,1085,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.61,0.518,0.759,0.425,0.363,0.615,0.02,0.017,0.029,1.3,1.12,1.67,0.06,0.051,0.078,20.39,19.75,20.8,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.14,42.62,50.17,45.18,41.77,48.2,0,0,0,0,0,0,1,0,0.44,0.14,0.85,0.15,44.4
1617228000000,2021,4,2020,7,30,3.92,0.384,2.85,134781,192.8,192.8,187.2,4,4,4,1511,1240,1648,1363,1092,148,148,148,263.2,0,399.6,0.0986,0.0898,0.119,1100,1092,1100,990,990,990,969.5,968.7,970,20.5,20,21.3,0.891,0.784,0.919,0.647,0.631,0.648,0.032,0.03,0.032,1.84,1.71,1.87,0.09,0.08,0.093,18.64,18.17,19.63,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.932,0.935,47.86,46.63,50.19,46.8,45.7,48.2,0,0,0,0,0,0,1.04,0,1.07,0.098,0.73,0.27,34.4
1619820000000,2021,5,2020,8,31,3.03,0.471,2.5,128937,192.8,192.8,173.3,4,3,3.967741935483871,1133,917,1470,957,770,176,147,192,23.17,-1.137e-13,178,0.157,0.131,0.187,933.8,770,1100,990,990,990,968.3,967.6,969.4,21.7,20.6,22.4,0.599,0.414,0.871,0.438,0.312,0.648,0.02,0.014,0.031,1.29,0.956,1.82,0.06,0.043,0.088,20.39,18.79,21.42,0.954,0.952,0.956,0.979,0.975,0.98,0.934,0.928,0.937,44.75,39.31,51.57,43.71,38.31,48.2,0,0,0,0,0,0,0.963,0,0.53,0.16,0.83,0.17,42.6
1622498400000,2021,6,2020,9,30,1.88,0.381,1.5,84523.9,153.5,153.5,117.4,4,2,2.7333333333333334,724.4,569,901.4,577.4,407.9,147,119,161,3.79e-15,-5.684e-14,5.684e-14,0.21,0.132,0.283,577.4,407.9,782.4,990,990,990,966.8,966.2,967.5,23.2,22.5,23.8,0.291,0.202,0.422,0.19,0.0916,0.318,0.0082,0.0038,0.014,0.71,0.512,1,0.031,0.021,0.044,22.49,21.55,23.33,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.73,35.18,52.13,43.38,34.13,48.2,0,0,0,0,0,0,0.652,0,0.38,0.2,0.8,0.2,45
1625090400000,2021,7,2020,10,31,1.22,0.362,0.856,51268.1,91.2,91.2,68.91,2,2,2,454.7,370.7,559.9,319.7,235.7,135,135,135,-1.834e-15,-5.684e-14,5.684e-14,0.301,0.241,0.364,319.7,235.7,424.9,990,990,990,965.6,965.3,966.1,24.4,23.9,24.7,0.169,0.14,0.206,0.0503,0.0158,0.0996,0.0021,0.00064,0.0042,0.378,0.257,0.535,0.016,0.01,0.022,23.98,23.35,24.49,0.942,0.925,0.957,0.973,0.97,0.98,0.917,0.897,0.937,35.39,26.18,46.53,34.45,25.39,45.6,0,0,0,0,0,0,0.383,0,0.364,0.3,0.7,0.3,42
1627768800000,2021,8,2020,11,31,0.809,0.308,0.501,30945.2,54.4,54.4,41.59,2,1,1.1612903225806452,302,252.3,366.1,187,137.3,115,115,115,-1.834e-15,-2.842e-14,2.842e-14,0.385,0.314,0.456,187,137.3,251.1,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.12,0.102,0.142,0.0117,0.00742,0.0175,0.00047,0.00029,0.00071,0.3,0.237,0.393,0.012,0.0094,0.016,24.78,24.5,25.05,0.944,0.923,0.959,0.974,0.97,0.98,0.92,0.895,0.94,38.5,25.61,51.75,37.4,24.84,48.2,0,0,0,0,0,0,0.231,0,0.308,0.38,0.62,0.38,38.3
1630447200000,2021,9,2020,12,30,0.538,0.203,0.334,20769.2,35.62,35.62,28.85,1,1,1,207.4,175.2,249.8,129,103.2,78.33,72,91,4.737e-16,-1.421e-14,1.421e-14,0.378,0.333,0.415,129,103.2,158.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0957,0.0861,0.107,0.00672,0.00452,0.00925,0.00026,0.00018,0.00037,0.219,0.172,0.273,0.0086,0.0067,0.011,25.29,25.03,25.38,0.929,0.913,0.942,0.97,0.97,0.97,0.901,0.885,0.914,29.74,23.45,36.72,28.85,22.74,35.62,0,0,0,0,0,0,0.16,0,0.204,0.38,0.62,0.38,38.6
1633039200000,2021,10,2021,1,31,0.459,0.157,0.302,18650.6,29.31,29.31,25.07,1,1,1,171.4,159.3,182.6,112.7,89.08,58.77,52,73,-9.168e-16,-1.421e-14,1.421e-14,0.344,0.285,0.45,112.7,89.08,130.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0868,0.0804,0.0922,0.00533,0.00332,0.00685,0.00021,0.00013,0.00027,0.187,0.146,0.218,0.0073,0.0057,0.0085,25.36,25.34,25.38,0.923,0.911,0.931,0.969,0.964,0.97,0.894,0.883,0.903,25.87,20.47,30.21,25.07,19.74,29.31,0,0,0,0,0,0,0.139,0,0.157,0.34,0.66,0.34,40.6
1635717600000,2021,11,2021,2,30,0.461,0.144,0.317,19638.7,30.1,30.1,27.28,1,1,1,177.8,170.3,186.1,122.1,103.8,55.67,50,67,-4.737e-16,-1.421e-14,1.421e-14,0.313,0.272,0.392,122.1,103.8,133.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0845,0.093,0.00613,0.00458,0.00714,0.00024,0.00018,0.00028,0.203,0.172,0.224,0.0079,0.0067,0.0087,25.35,25.34,25.37,0.926,0.913,0.932,0.97,0.97,0.97,0.898,0.886,0.904,28.12,23.6,31.03,27.28,22.89,30.1,0,0,0,0,0,0,0.152,0,0.144,0.31,0.69,0.31,42.6
1638309600000,2021,12,2021,3,31,0.509,0.158,0.351,21895.3,34.77,34.77,29.43,1,1,1,190.2,168.1,212.9,131.2,109.1,59,59,59,0,-1.421e-14,1.421e-14,0.312,0.277,0.351,131.2,109.1,153.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0935,0.0857,0.102,0.0069,0.00502,0.00883,0.00027,0.0002,0.00035,0.22,0.18,0.261,0.0086,0.0071,0.01,25.34,25.26,25.36,0.93,0.917,0.94,0.97,0.97,0.97,0.902,0.89,0.912,30.34,24.88,35.84,29.43,24.13,34.77,0,0,0,0,0,0,0.163,0,0.158,0.31,0.69,0.31,43
1640988000000,2022,1,2021,4,31,0.671,0.196,0.475,29978.7,48.2,48.2,40.29,1,1,1,250.5,214.8,285.9,177.5,141.8,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.293,0.255,0.34,177.5,141.8,212.9,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.112,0.099,0.124,0.0108,0.00781,0.0139,0.00043,0.00031,0.00055,0.304,0.241,0.368,0.012,0.0094,0.015,25.01,24.79,25.27,0.947,0.935,0.957,0.977,0.97,0.98,0.926,0.907,0.938,41.23,32.88,49.55,40.29,31.89,48.2,0,0,0,0,0,0,0.224,0,0.196,0.29,0.71,0.29,44.7
1643666400000,2022,2,2021,5,28,0.871,0.206,0.665,40334.4,84.49,84.49,60.02,2,1,1.8214285714285714,359.9,290.6,472.4,274.9,205.6,85,85,85,-2.03e-15,-2.842e-14,2.842e-14,0.241,0.18,0.293,274.9,205.6,387.4,990,990,990,965.2,964.9,965.7,24.8,24.3,25.1,0.147,0.123,0.187,0.0321,0.0132,0.0819,0.0013,0.00053,0.0034,0.333,0.244,0.473,0.013,0.0097,0.019,24.47,23.8,24.78,0.94,0.923,0.959,0.973,0.97,0.98,0.915,0.895,0.94,35.42,25.72,52.37,34.28,24.95,48.2,0,0,0,0,0,0,0.333,0,0.206,0.24,0.76,0.24,46.3
1646085600000,2022,3,2021,6,31,1.82,0.287,1.53,87376.7,165,165,117.4,4,2,2.806451612903226,678.7,484.2,954,571.7,377.2,107,107,107,1.834e-15,0,5.684e-14,0.163,0.112,0.221,571.7,377.2,847,990,990,990,966.6,965.8,967.7,23.4,22.3,24.2,0.285,0.186,0.476,0.186,0.077,0.349,0.008,0.0032,0.016,0.689,0.46,1.05,0.03,0.019,0.047,22.7,21.23,23.76,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.48,35.7,52.57,42.27,34.63,48.2,0,0,0,0,0,0,0.652,0,0.29,0.16,0.84,0.16,48
1648764000000,2022,4,2021,7,30,3.46,0.344,2.76,135320,192.8,192.8,187.9,4,4,4,1336,985.3,1476,1203,860.3,132.7,125,148,138.3,-1.137e-13,245,0.1,0.085,0.127,1065,860.3,1100,990,990,990,969,967.8,969.4,21,20.6,22.2,0.8,0.496,0.896,0.592,0.355,0.648,0.028,0.016,0.031,1.68,1.08,1.84,0.08,0.049,0.09,19.36,18.75,21.07,0.953,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.937,48.07,42.44,50.48,46.99,41.59,48.2,0,0,0,0,0,0,1.04,0,0.7,0.099,0.8,0.2,39.1
1651356000000,2022,5,2021,8,31,3.02,0.471,2.46,126177,192.8,192.8,169.6,4,3,3.7419354838709675,1127,803.1,1448,951,656.1,176,147,192,33.77,-1.137e-13,156.1,0.159,0.133,0.192,917.2,656.1,1100,990,990,990,968.3,967.1,969.3,21.7,20.7,22.9,0.598,0.333,0.862,0.445,0.239,0.648,0.021,0.01,0.031,1.31,0.81,1.81,0.061,0.035,0.088,20.43,18.87,22.08,0.954,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,46.51,39.31,51.33,45.41,38.31,48.2,0,0,0,0,0,0,0.942,0,0.56,0.16,0.81,0.19,41.8
1654034400000,2022,6,2021,9,30,1.63,0.345,1.29,74374.1,136.8,136.8,103.3,3,2,2.533333333333333,629.9,493.2,792,496.9,332.2,133,119,161,0,-5.684e-14,5.684e-14,0.219,0.15,0.326,496.9,332.2,673,990,990,990,966.4,965.8,967.1,23.6,22.9,24.2,0.247,0.175,0.34,0.142,0.0558,0.251,0.0061,0.0023,0.011,0.597,0.398,0.836,0.025,0.016,0.036,23,22.1,23.78,0.952,0.946,0.958,0.977,0.97,0.98,0.93,0.917,0.939,42.17,35.4,52.4,40.95,34.34,48.2,0,0,0,0,0,0,0.574,0,0.34,0.21,0.79,0.21,45.6
1656626400000,2022,7,2021,10,31,1.07,0.362,0.707,42564.5,75.58,75.58,57.21,2,1,1.6774193548387097,398.8,330,485.8,263.8,195,135,135,135,-3.667e-15,-2.842e-14,2.842e-14,0.343,0.278,0.409,263.8,195,350.8,990,990,990,965.4,965,965.8,24.6,24.2,25,0.149,0.125,0.18,0.0286,0.0123,0.0646,0.0012,0.00049,0.0027,0.345,0.256,0.424,0.014,0.01,0.018,24.27,23.79,24.61,0.944,0.925,0.959,0.973,0.97,0.98,0.918,0.897,0.939,37.42,26.09,52.71,36.17,25.3,48.2,0,0,0,0,0,0,0.318,0,0.363,0.34,0.66,0.34,39.8
1659304800000,2022,8,2021,11,31,0.73,0.268,0.462,28945.9,47.82,47.82,38.91,1,1,1,272.6,230.2,326.4,172.5,137.2,100.1,93,115,-9.168e-16,-2.842e-14,2.842e-14,0.368,0.326,0.404,172.5,137.2,211.4,990,990,990,964.8,964.6,965,25.2,25,25.4,0.113,0.1,0.128,0.0104,0.00741,0.0137,0.00041,0.00029,0.00055,0.299,0.235,0.37,0.012,0.0093,0.015,24.91,24.6,25.18,0.946,0.934,0.957,0.975,0.97,0.98,0.923,0.906,0.938,39.86,31.63,48.8,38.91,30.68,47.82,0,0,0,0,0,0,0.216,0,0.268,0.37,0.63,0.37,39.7
1661983200000,2022,9,2021,12,30,0.49,0.187,0.303,18785.9,35.06,35.06,26.09,1,1,1,189.1,160.7,227.7,117.1,88.71,72,72,72,9.474e-16,-1.421e-14,1.421e-14,0.385,0.316,0.448,117.1,88.71,155.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.091,0.081,0.105,0.0057,0.00329,0.00898,0.00022,0.00013,0.00035,0.197,0.147,0.266,0.0077,0.0057,0.01,25.35,25.17,25.38,0.924,0.911,0.941,0.969,0.964,0.97,0.895,0.883,0.912,26.92,20.39,36.15,26.09,19.65,35.06,0,0,0,0,0,0,0.145,0,0.187,0.38,0.62,0.38,38.3
1664575200000,2022,10,2022,1,31,0.397,0.139,0.258,15764.7,23.71,23.71,21.19,1,1,1,148.2,141.3,159.3,96.15,89.3,52,52,52,1.375e-15,-1.421e-14,1.421e-14,0.352,0.326,0.368,96.15,89.3,107.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0776,0.084,0.00392,0.00334,0.00487,0.00015,0.00013,0.00019,0.156,0.144,0.176,0.0061,0.0056,0.0069,25.35,25.34,25.36,0.917,0.911,0.922,0.967,0.964,0.97,0.887,0.882,0.889,21.91,20.48,24.44,21.19,19.74,23.71,0,0,0,0,0,0,0.118,0,0.139,0.35,0.65,0.35,39.7
1667253600000,2022,11,2022,2,30,0.453,0.13,0.323,20090.9,31.34,31.34,27.9,1,1,1,174.8,145.9,189.2,124.8,95.95,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.288,0.264,0.343,124.8,95.95,139.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.0796,0.0949,0.00635,0.00391,0.00758,0.00025,0.00015,0.0003,0.207,0.156,0.233,0.0081,0.0061,0.0091,25.34,25.34,25.35,0.927,0.911,0.934,0.97,0.967,0.97,0.899,0.883,0.906,28.77,21.82,32.31,27.9,21.1,31.34,0,0,0,0,0,0,0.155,0,0.13,0.29,0.71,0.29,44.4
1669845600000,2022,12,2022,3,31,0.568,0.158,0.41,25782.2,43.1,43.1,34.65,1,1,1,212.2,177.7,247.7,153.2,118.7,59,59,59,0,-1.421e-14,1.421e-14,0.281,0.238,0.332,153.2,118.7,188.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.101,0.0891,0.114,0.00877,0.00584,0.0118,0.00034,0.00023,0.00047,0.259,0.198,0.323,0.01,0.0077,0.013,25.23,24.99,25.36,0.939,0.924,0.951,0.973,0.97,0.98,0.913,0.896,0.932,35.6,27.27,43.98,34.65,26.45,43.1,0,0,0,0,0,0,0.193,0,0.158,0.28,0.72,0.28,45.4