datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.627,0.196,0.431,26742,55.25,55.25,35.94,2,1,1.1290322580645162,234.1,171.6,325.9,161.1,98.64,73,73,73,0,-2.842e-14,2.842e-14,0.323,0.224,0.425,161.1,98.64,252.9,990,990,990,964.6,964.4,965,25.4,25,25.6,0.106,0.0838,0.138,0.00948,0.00413,0.0183,0.00037,0.00016,0.00073,0.254,0.164,0.388,0.01,0.0064,0.015,25.13,24.7,25.39,0.934,0.912,0.959,0.972,0.968,0.98,0.909,0.883,0.94,33.56,22.4,52.19,32.53,21.68,48.2,0,0,0,0,0,0,0.2,0,0.196,0.31,0.69,0.31,42.7
728517600000,1993,2,1992,5,28,1.35,0.206,1.15,66644.7,144.6,144.6,99.17,3,2,2.4642857142857144,559.8,334.3,843,474.8,249.3,85,85,85,-3.045e-15,-5.684e-14,0,0.165,0.101,0.254,474.8,249.3,758,990,990,990,966.1,965.1,967.3,23.9,22.7,24.9,0.234,0.138,0.386,0.135,0.0169,0.306,0.0058,0.00068,0.013,0.566,0.266,0.974,0.024,0.011,0.043,23.35,21.75,24.66,0.949,0.929,0.958,0.976,0.97,0.98,0.926,0.901,0.939,40.81,28.02,51.57,39.66,27.18,48.2,0,0,0,0,0,0,0.551,0,0.2,0.15,0.85,0.15,49.4
730936800000,1993,3,1992,6,31,3.23,0.346,2.63,132724,192.8,192.8,178.4,4,3,3.935483870967742,1205,865.1,1624,1076,736.1,129,129,129,93.9,0,395.4,0.111,0.0794,0.149,982.5,736.1,1100,990,990,990,968.5,967.4,969.9,21.5,20.1,22.6,0.674,0.38,0.911,0.497,0.293,0.648,0.023,0.013,0.032,1.44,0.947,1.86,0.068,0.042,0.092,20.02,18.25,21.69,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.928,0.938,46.52,39.34,51.18,45.38,38.34,48.2,0,0,0,0,0,0,0.991,0,0.6,0.11,0.81,0.19,41.1
733615200000,1993,4,1992,7,30,4.93,0.384,2.85,125410,182.8,182.8,174.2,4,4,4,1901,1647,2059,1753,1499,148,148,148,652.5,399.5,810.6,0.0783,0.0719,0.0898,1100,1100,1100,990,990,990,970.8,970,971.2,19.2,18.8,20,0.926,0.919,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.87,1.87,0.097,0.093,0.1,17.36,16.88,18.17,0.949,0.948,0.952,0.98,0.98,0.98,0.93,0.929,0.932,44.43,43.15,46.63,43.55,42.29,45.7,0,0,0,0,0,0,0.968,0,2.08,0.078,0.58,0.42,25.4
736207200000,1993,5,1992,8,31,3.81,0.514,2.78,134734,192.8,192.8,181.1,4,4,4,1421,1000,1857,1229,808,192,192,192,189.7,0,565.4,0.14,0.103,0.192,1040,808,1100,990,990,990,969.2,967.9,970.6,20.8,19.4,22.1,0.781,0.456,0.926,0.564,0.33,0.648,0.027,0.015,0.033,1.63,1,1.87,0.079,0.045,0.097,19.13,17.49,21.1,0.953,0.95,0.955,0.98,0.976,0.98,0.933,0.93,0.936,46.24,39.84,49.81,45.27,38.87,48.2,0,0,0,0,0,0,1.01,0,1.03,0.13,0.73,0.27,35.4
738885600000,1993,6,1992,9,30,2.1,0.417,1.68,93847.6,158.8,158.8,130.3,4,3,3.1,810.8,667.1,982.8,649.8,506.1,161,161,161,0,0,0,0.201,0.164,0.241,649.8,506.1,821.8,990,990,990,967.1,966.6,967.8,22.9,22.2,23.4,0.337,0.251,0.466,0.234,0.139,0.337,0.01,0.0059,0.015,0.796,0.56,1.02,0.035,0.024,0.046,22.06,21.15,22.87,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.25,35.83,51.52,42.15,34.75,48.2,0,0,0,0,0,0,0.724,0,0.42,0.2,0.8,0.2,44.7
741477600000,1993,7,1992,10,31,1.46,0.498,0.964,56906,96.4,96.4,76.49,2,2,2,545.8,454.6,657.5,359.8,268.6,186,186,186,0,-5.684e-14,5.684e-14,0.345,0.283,0.409,359.8,268.6,471.5,990,990,990,966.1,965.6,966.5,23.9,23.5,24.4,0.187,0.155,0.234,0.0688,0.0258,0.122,0.0029,0.0011,0.0052,0.442,0.304,0.616,0.018,0.012,0.026,23.51,22.85,24.05,0.948,0.934,0.958,0.975,0.97,0.98,0.924,0.906,0.939,39.27,29.59,50.56,38.24,28.71,48.2,0,0,0,0,0,0,0.425,0,0.496,0.34,0.66,0.34,39
744156000000,1993,8,1992,11,31,1.01,0.415,0.595,36153.1,63.03,63.03,48.59,2,1,1.3870967741935485,377.3,321.5,448.4,222.3,166.5,155,155,155,0,-2.842e-14,2.842e-14,0.415,0.346,0.482,222.3,166.5,293.4,990,990,990,965.3,965,965.6,24.7,24.4,25,0.136,0.116,0.161,0.017,0.0099,0.0375,0.00069,0.0004,0.0015,0.326,0.257,0.407,0.013,0.01,0.017,24.39,24.04,24.7,0.945,0.925,0.958,0.975,0.97,0.98,0.922,0.897,0.939,38.85,26.01,52.53,37.65,25.23,48.2,0,0,0,0,0,0,0.27,0,0.415,0.41,0.59,0.41,35.8
746834400000,1993,9,1992,12,30,0.705,0.306,0.399,24796.7,45.12,45.12,34.44,1,1,1,271.9,243.3,317.4,153.9,125.3,118,118,118,-2.842e-15,-2.842e-14,2.842e-14,0.437,0.372,0.485,153.9,125.3,199.4,990,990,990,964.8,964.7,965,25.2,25,25.3,0.107,0.0974,0.124,0.00883,0.0064,0.0127,0.00035,0.00025,0.00051,0.267,0.215,0.348,0.011,0.0085,0.014,24.95,24.67,25.12,0.94,0.929,0.955,0.973,0.97,0.98,0.914,0.901,0.935,35.39,28.67,46.04,34.44,27.81,45.12,0,0,0,0,0,0,0.191,0,0.306,0.43,0.57,0.43,35.2
749426400000,1993,10,1993,1,31,0.567,0.26,0.307,13205.3,32.04,32.04,17.75,1,1,1,211.5,188.3,240.3,114.5,91.32,97,97,97,4.584e-16,-1.421e-14,1.421e-14,0.461,0.404,0.515,114.5,91.32,143.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0918,0.0836,0.102,0.00548,0.00351,0.00793,0.00022,0.00014,0.00031,0.194,0.153,0.246,0.0076,0.006,0.0097,25.32,25.11,25.43,0.598,0,0.936,0.626,0,0.97,0.58,0,0.908,18.3,0,33.03,17.75,0,32.04,0,11,0,0,0.355,0,0.0986,0.355,0.26,0.46,0.54,0.46,23.3
752104800000,1993,11,1993,2,30,0.547,0.174,0.374,23357.6,36.85,36.85,32.44,1,1,1,211.1,188.1,230.2,144.1,121,67,67,67,0,-1.421e-14,1.421e-14,0.318,0.291,0.356,144.1,121,163.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0987,0.0906,0.105,0.008,0.00604,0.00962,0.00031,0.00024,0.00038,0.244,0.203,0.278,0.0096,0.0079,0.011,25.28,25.14,25.38,0.936,0.926,0.943,0.97,0.97,0.972,0.908,0.898,0.916,33.44,27.88,37.93,32.44,27.05,36.85,0,0,0,0,0,0,0.18,0,0.173,0.32,0.68,0.32,42.7
754696800000,1993,12,1993,3,31,0.677,0.174,0.504,31605.8,48.2,48.2,42.48,1,1,1,252.8,223.9,281.3,188,146.9,64.81,59,77,-2.75e-15,-2.842e-14,2.842e-14,0.259,0.21,0.344,188,146.9,222.3,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.114,0.101,0.126,0.0117,0.00823,0.0146,0.00046,0.00032,0.00058,0.322,0.25,0.383,0.013,0.0098,0.015,24.98,24.79,25.21,0.95,0.937,0.959,0.977,0.97,0.98,0.929,0.909,0.94,43.77,34.04,51.82,42.48,33.02,48.2,0,0,0,0,0,0,0.236,0,0.173,0.26,0.74,0.26,46.7
757375200000,1994,1,1993,4,31,1.1,0.196,0.907,54393,116.9,116.9,73.11,3,1,1.967741935483871,411.6,281.8,632.9,338.6,208.8,73,73,73,-2.75e-15,-2.842e-14,2.842e-14,0.19,0.115,0.259,338.6,208.8,559.9,990,990,990,965.4,964.8,966.4,24.6,23.6,25.2,0.17,0.123,0.266,0.0628,0.0135,0.175,0.0026,0.00054,0.0074,0.413,0.246,0.636,0.017,0.0098,0.027,24.15,22.93,24.82,0.946,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.46,26.19,52.43,38.25,25.41,48.2,0,0,0,0,0,0,0.406,0,0.193,0.18,0.82,0.18,49.4
760053600000,1994,2,1993,5,28,2.12,0.276,1.84,100696,187,187,149.8,4,3,3.4285714285714284,876.3,650.7,1139,762.2,545.7,114.1,105,137,4.06e-15,0,1.137e-13,0.132,0.111,0.161,762.2,545.7,1002,990,990,990,967.4,966.5,968.3,22.6,21.7,23.5,0.413,0.263,0.635,0.299,0.166,0.427,0.013,0.007,0.02,0.954,0.617,1.34,0.042,0.026,0.062,21.66,20.32,22.88,0.955,0.95,0.957,0.979,0.973,0.98,0.935,0.925,0.938,44.99,38.79,51.91,43.84,37.76,48.2,0,0,0,0,0,0,0.832,0,0.28,0.13,0.87,0.13,47.5
762472800000,1994,3,1993,6,31,3.4,0.439,2.83,140722,192.8,192.8,189.1,4,4,4,1268,1141,1405,1104,958.5,163.8,129,183,48.2,-1.137e-13,175.5,0.131,0.0918,0.16,1056,958.5,1100,990,990,990,968.7,968.3,969.2,21.3,20.8,21.7,0.746,0.594,0.854,0.561,0.403,0.648,0.026,0.019,0.031,1.6,1.26,1.8,0.075,0.058,0.087,19.66,19.02,20.39,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.49,45.78,50.4,47.29,44.86,48.2,0,0,0,0,0,0,1.05,0,0.57,0.13,0.83,0.17,41.4
765151200000,1994,4,1993,7,30,2.36,0.344,2.01,109392,189.1,189.1,151.9,4,3,3.466666666666667,909.7,715.8,1172,777,590.8,132.7,125,148,-1.137e-14,-1.137e-13,0,0.147,0.126,0.175,777,590.8,1024,990,990,990,967.5,966.8,968.4,22.5,21.6,23.2,0.433,0.295,0.684,0.309,0.196,0.477,0.014,0.0084,0.022,0.988,0.699,1.45,0.044,0.03,0.067,21.5,20.11,22.54,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.13,39.44,51.77,44.03,38.45,48.2,0,0,0,0,0,0,0.844,0,0.35,0.15,0.85,0.15,46.4
767743200000,1994,5,1993,8,31,1.52,0.394,1.13,66074.4,114.4,114.4,88.81,3,2,2.225806451612903,567.8,461.2,702.9,420.8,314.2,147,147,147,-5.501e-15,-5.684e-14,5.684e-14,0.263,0.209,0.319,420.8,314.2,555.9,990,990,990,966.1,965.7,966.7,23.9,23.3,24.3,0.209,0.167,0.276,0.0987,0.0473,0.172,0.0042,0.0019,0.0074,0.508,0.369,0.641,0.021,0.015,0.028,23.35,22.65,23.96,0.951,0.943,0.958,0.975,0.97,0.98,0.928,0.915,0.939,41.52,34.81,51.92,40.35,33.76,48.2,0,0,0,0,0,0,0.493,0,0.39,0.26,0.74,0.26,43.5
770421600000,1994,6,1993,9,30,1.02,0.308,0.711,42633.5,72.83,72.83,59.21,2,1,1.8666666666666667,393.1,339.3,456.6,274.1,220.3,119,119,119,-9.474e-16,-2.842e-14,2.842e-14,0.305,0.261,0.351,274.1,220.3,337.6,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.152,0.133,0.174,0.0303,0.0145,0.0583,0.0012,0.00058,0.0024,0.33,0.252,0.403,0.013,0.01,0.017,24.31,23.94,24.59,0.939,0.924,0.959,0.971,0.97,0.98,0.912,0.896,0.94,34.1,25.94,52.7,32.82,25.16,48.2,0,0,0,0,0,0,0.329,0,0.309,0.3,0.7,0.3,41.8
773013600000,1994,7,1993,10,31,0.79,0.289,0.501,31168.7,48.2,48.2,41.89,1,1,1,295.1,260.8,336.3,187.1,152.8,108,108,108,-1.834e-15,-2.842e-14,2.842e-14,0.368,0.321,0.414,187.1,152.8,228.3,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.12,0.107,0.134,0.0117,0.00874,0.0152,0.00046,0.00035,0.00061,0.326,0.265,0.4,0.013,0.01,0.016,24.79,24.52,24.99,0.95,0.94,0.959,0.977,0.97,0.98,0.928,0.912,0.94,43.21,35.2,52.61,41.89,34.15,48.2,0,0,0,0,0,0,0.233,0,0.289,0.37,0.63,0.37,39.5
775692000000,1994,8,1993,11,31,0.597,0.249,0.348,18774.9,37.03,37.03,25.24,1,1,1,223,196,257.8,130,103,93,93,93,-9.168e-16,-2.842e-14,1.421e-14,0.42,0.361,0.475,130,103,164.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0976,0.0881,0.11,0.0068,0.0045,0.00976,0.00027,0.00018,0.00039,0.222,0.174,0.285,0.0087,0.0068,0.011,25.24,24.98,25.42,0.781,0,0.944,0.814,0,0.972,0.758,0,0.917,26.01,0,38.1,25.24,0,37.03,0,5,0,0,0.161,0,0.14,0.161,0.249,0.42,0.58,0.42,31.4
778370400000,1994,9,1993,12,30,0.423,0.187,0.236,14528.2,27.17,27.17,20.18,1,1,1,163.1,141.3,193.5,91.06,69.29,72,72,72,1.895e-15,-1.421e-14,1.421e-14,0.446,0.372,0.51,91.06,69.29,121.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0818,0.0741,0.0925,0.00349,0.00164,0.00608,0.00014,0.000064,0.00024,0.151,0.112,0.205,0.0059,0.0044,0.008,25.38,25.37,25.39,0.923,0.909,0.94,0.965,0.96,0.97,0.89,0.873,0.902,20.9,15.68,28.01,20.18,15.06,27.17,0,0,0,0,0,0,0.112,0,0.187,0.44,0.56,0.44,34.3
780962400000,1994,10,1994,1,31,0.367,0.139,0.227,14020.1,19.57,19.57,18.84,1,1,1,136.9,132.8,140.5,84.91,80.81,52,52,52,4.584e-16,-1.421e-14,1.421e-14,0.38,0.37,0.392,84.91,80.81,88.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.0746,0.0773,0.00297,0.00262,0.00327,0.00012,0.0001,0.00013,0.136,0.129,0.143,0.0053,0.0051,0.0056,25.36,25.36,25.37,0.927,0.923,0.933,0.962,0.96,0.964,0.892,0.89,0.896,19.59,18.75,20.31,18.84,18.01,19.57,0,0,0,0,0,0,0.105,0,0.14,0.38,0.62,0.38,38.2
783640800000,1994,11,1994,2,30,0.361,0.13,0.231,14210.1,23.59,23.59,19.74,1,1,1,139.2,134.7,156.9,89.22,84.73,50,50,50,-4.737e-16,-1.421e-14,1.421e-14,0.36,0.319,0.371,89.22,84.73,106.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.0757,0.0835,0.00333,0.00295,0.00483,0.00013,0.00012,0.00019,0.144,0.136,0.175,0.0056,0.0053,0.0069,25.36,25.34,25.36,0.923,0.912,0.928,0.964,0.962,0.97,0.89,0.883,0.892,20.47,19.55,24.32,19.74,18.81,23.59,0,0,0,0,0,0,0.11,0,0.13,0.36,0.64,0.36,39.4
786232800000,1994,12,1994,3,31,0.449,0.158,0.291,17860.7,28.89,28.89,24.01,1,1,1,167.5,159.9,187.8,108.5,100.9,59,59,59,-4.584e-16,-1.421e-14,1.421e-14,0.353,0.314,0.369,108.5,100.9,128.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0855,0.0828,0.0926,0.00498,0.00432,0.0067,0.00019,0.00017,0.00026,0.179,0.166,0.216,0.007,0.0065,0.0084,25.36,25.35,25.36,0.917,0.911,0.93,0.97,0.969,0.97,0.889,0.883,0.902,24.75,22.86,29.78,24.01,22.16,28.89,0,0,0,0,0,0,0.133,0,0.158,0.35,0.65,0.35,39.8
788911200000,1995,1,1994,4,31,0.519,0.196,0.324,20065.8,30.52,30.52,26.97,1,1,1,193.8,177.1,208.8,120.8,104.1,73,73,73,1.834e-15,-1.421e-14,1.421e-14,0.378,0.35,0.412,120.8,104.1,135.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0916,0.0857,0.0969,0.00602,0.0046,0.0073,0.00024,0.00018,0.00029,0.203,0.173,0.23,0.0079,0.0068,0.009,25.37,25.32,25.39,0.925,0.914,0.933,0.97,0.97,0.97,0.897,0.886,0.905,27.8,23.67,31.46,26.97,22.96,30.52,0,0,0,0,0,0,0.15,0,0.195,0.38,0.62,0.38,38.7
791589600000,1995,2,1994,5,28,0.576,0.206,0.37,23152.3,46.74,46.74,34.45,1,1,1,238.1,208,290.3,153.1,123,85,85,85,-2.03e-15,-2.842e-14,2.842e-14,0.36,0.293,0.409,153.1,123,205.3,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.104,0.0934,0.122,0.00876,0.00621,0.0132,0.00035,0.00024,0.00053,0.262,0.208,0.355,0.01,0.0081,0.014,25.12,24.78,25.34,0.939,0.927,0.956,0.972,0.97,0.98,0.913,0.899,0.937,35.43,28.34,47.69,34.45,27.49,46.74,0,0,0,0,0,0,0.191,0,0.206,0.36,0.64,0.36,40.2
794008800000,1995,3,1994,6,31,1.08,0.287,0.792,47843,76.79,76.79,64.31,2,1,1.8064516129032258,402.6,296.6,461.2,295.6,189.6,107,107,107,1.834e-15,-2.842e-14,2.842e-14,0.271,0.232,0.361,295.6,189.6,354.2,990,990,990,965.4,964.9,965.7,24.6,24.3,25.1,0.158,0.12,0.178,0.042,0.0119,0.0662,0.0017,0.00047,0.0027,0.369,0.252,0.426,0.015,0.01,0.018,24.23,23.9,24.78,0.945,0.924,0.959,0.973,0.97,0.98,0.92,0.897,0.94,37.75,26.12,52.15,36.63,25.34,48.2,0,0,0,0,0,0,0.357,0,0.288,0.27,0.73,0.27,44.3
796687200000,1995,4,1994,7,30,1,0.324,0.681,40928.4,70.29,70.29,56.84,2,1,1.8333333333333333,387.6,332.7,451.1,262.6,207.7,125,125,125,-9.474e-16,-2.842e-14,2.842e-14,0.324,0.277,0.376,262.6,207.7,326.1,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.149,0.129,0.171,0.0255,0.0134,0.0529,0.001,0.00054,0.0022,0.319,0.254,0.404,0.013,0.01,0.016,24.35,23.98,24.57,0.938,0.924,0.959,0.972,0.97,0.98,0.911,0.897,0.94,33.57,26,52.58,32.42,25.22,48.2,0,0,0,0,0,0,0.316,0,0.319,0.32,0.68,0.32,40.9
799279200000,1995,5,1994,8,31,0.714,0.394,0.32,19635.9,40.67,40.67,26.39,1,1,1,266.4,216.5,328.1,119.4,69.49,147,147,147,-4.584e-16,-2.842e-14,2.842e-14,0.56,0.448,0.679,119.4,69.49,181.1,990,990,990,964.8,964.5,965,25.2,25,25.5,0.0985,0.0809,0.12,0.0059,0.00166,0.0111,0.00023,0.000065,0.00045,0.208,0.119,0.318,0.0083,0.0047,0.013,25.04,24.64,25.38,0.928,0.91,0.949,0.968,0.96,0.979,0.899,0.873,0.93,27.23,15.73,41.53,26.39,15.1,40.67,0,0,0,0,0,0,0.147,0,0.394,0.55,0.45,0.55,27.5
801957600000,1995,6,1994,9,30,0.489,0.308,0.172,1962.49,20.92,20.92,2.726,1,0,0.9333333333333333,188.7,166.7,214,69.71,47.72,119,119,119,3.227,-1.421e-14,49.09,0.634,0.556,0.714,66.49,0,95.02,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0795,0.0708,0.0885,0.00168,0,0.00383,0.000066,0,0.00015,0.117,0.0708,0.163,0.0046,0.0028,0.0064,25.44,25.35,25.47,0.123,0,0.923,0.129,0,0.967,0.118,0,0.89,2.823,0,21.64,2.726,0,20.92,2,24,0,0.0667,0.8,0,0.0151,0.867,0.317,0.63,0.35,0.65,4.01
804549600000,1995,7,1994,10,31,0.4,0.289,0.028,0,0,0,0,1,0,0.1935483870967742,149.3,136.4,165.3,41.31,28.37,108,108,108,30.87,-7.105e-15,49.15,0.726,0.653,0.792,10.44,0,57.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0738,0.0000647,0,0.000625,0.0000025,0,0.000024,0.0742,0.0708,0.0943,0.0029,0.0028,0.0037,25.43,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,25,6,0,0.806,0.194,0,0,1,0.372,0.72,0.07,0.93,0
807228000000,1995,8,1994,11,31,0.313,0.249,0,0,0,0,0,0,0,0,117,103.8,134.4,24,10.83,93,93,93,24,10.83,41.45,0.799,0.692,0.896,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.313,0.8,0,1,0
809906400000,1995,9,1994,12,30,0.221,0.187,0,0,0,0,0,0,0,0,85.3,75.39,101.9,13.3,3.39,72,72,72,13.3,3.39,29.91,0.85,0.707,0.955,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.221,0.85,0,1,0
812498400000,1995,10,1995,1,31,0.189,0.139,0,0,0,0,0,0,0,0,70.46,65.25,78.18,18.46,13.25,52,52,52,18.46,13.25,26.18,0.74,0.665,0.797,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.189,0.74,0,1,0
815176800000,1995,11,1995,2,30,0.238,0.13,0.0535,325.124,13.55,13.55,0.4516,1,0,0.36666666666666664,91.89,79.54,114.3,41.89,29.54,50,50,50,21.27,-7.105e-15,46.5,0.553,0.438,0.629,20.62,0,64.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000194,0,0.00121,0.0000076,0,0.000048,0.0778,0.0708,0.101,0.003,0.0028,0.004,25.42,25.4,25.43,0.0294,0,0.881,0.032,0,0.96,0.0282,0,0.846,0.4704,0,14.11,0.4516,0,13.55,19,10,0,0.633,0.333,0,0.00251,0.967,0.1845,0.55,0.22,0.78,1.37
817768800000,1995,12,1995,3,31,0.341,0.158,0.182,10061.4,16.23,16.23,13.52,1,1,1,127.1,115.6,132,68.13,56.64,59,59,59,6.876e-16,-1.421e-14,1.421e-14,0.464,0.447,0.51,68.13,56.64,73.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.073,0.00154,0.000564,0.00196,0.00006,0.000022,0.000077,0.108,0.0904,0.116,0.0042,0.0035,0.0045,25.39,25.38,25.41,0.82,0,0.93,0.867,0,0.96,0.787,0,0.893,14.09,0,16.91,13.52,0,16.23,0,3,0,0,0.0968,0,0.0751,0.0968,0.159,0.46,0.53,0.47,29.5
820447200000,1996,1,1995,4,31,0.462,0.196,0.266,15227.5,37.49,37.49,20.47,1,1,1,172.4,127.9,239,99.37,54.94,73,73,73,-2.292e-15,-1.421e-14,1.421e-14,0.438,0.305,0.571,99.37,54.94,166,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0843,0.0708,0.108,0.0042,0.00042,0.00986,0.00016,0.000016,0.00039,0.165,0.0879,0.284,0.0065,0.0034,0.011,25.36,25.08,25.41,0.802,0,0.944,0.842,0,0.973,0.775,0,0.918,21.15,0,38.53,20.47,0,37.49,0,4,0,0,0.129,0,0.114,0.129,0.196,0.42,0.58,0.42,33
823125600000,1996,2,1995,5,29,0.762,0.213,0.549,33769,61.93,61.93,48.52,2,1,1.3103448275862069,304,246.9,369.4,219,161.9,85,85,85,9.801e-16,-2.842e-14,2.842e-14,0.282,0.23,0.344,219,161.9,284.4,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.127,0.107,0.15,0.0154,0.00951,0.0332,0.00062,0.00038,0.0013,0.328,0.245,0.392,0.013,0.0098,0.016,24.74,24.43,25.04,0.947,0.923,0.959,0.976,0.97,0.98,0.924,0.895,0.94,41.46,25.82,52.32,39.99,25.05,48.2,0,0,0,0,0,0,0.27,0,0.213,0.28,0.72,0.28,44.3
825631200000,1996,3,1995,6,31,1.38,0.287,1.1,64565.8,111.3,111.3,86.78,3,2,2.225806451612903,516,380.6,643.1,409,273.6,107,107,107,0,-5.684e-14,5.684e-14,0.213,0.166,0.281,409,273.6,536.1,990,990,990,965.9,965.3,966.5,24.1,23.5,24.7,0.201,0.15,0.26,0.0929,0.0281,0.159,0.0039,0.0011,0.0068,0.486,0.305,0.631,0.02,0.012,0.027,23.6,22.93,24.39,0.949,0.935,0.958,0.975,0.97,0.98,0.925,0.907,0.939,40.62,30.59,52.67,39.34,29.67,48.2,0,0,0,0,0,0,0.482,0,0.28,0.21,0.8,0.2,46.8
828309600000,1996,4,1995,7,30,1.52,0.324,1.2,69612.2,108.6,108.6,96.68,3,2,2.433333333333333,586.7,473.6,649.9,461.7,348.6,125,125,125,-1.895e-15,-5.684e-14,5.684e-14,0.215,0.192,0.264,461.7,348.6,524.9,990,990,990,966.2,965.7,966.5,23.8,23.5,24.3,0.226,0.179,0.258,0.118,0.0635,0.152,0.005,0.0026,0.0065,0.548,0.42,0.636,0.023,0.017,0.027,23.22,22.91,23.85,0.952,0.946,0.958,0.975,0.97,0.98,0.928,0.917,0.939,42.02,35.2,52.53,40.65,34.15,48.2,0,0,0,0,0,0,0.537,0,0.32,0.21,0.79,0.21,45.8
830901600000,1996,5,1995,8,31,0.988,0.394,0.594,36088.4,68.45,68.45,48.51,2,1,1.4193548387096775,368.7,295,465.6,221.7,148,147,147,147,-1.834e-15,-2.842e-14,2.842e-14,0.406,0.316,0.498,221.7,148,318.6,990,990,990,965.2,964.9,965.7,24.8,24.3,25.1,0.135,0.109,0.169,0.0189,0.00833,0.0494,0.00077,0.00033,0.002,0.318,0.254,0.4,0.013,0.01,0.016,24.44,23.93,24.86,0.943,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.939,37.24,25.78,51.81,36.16,25.01,48.2,0,0,0,0,0,0,0.269,0,0.394,0.4,0.6,0.4,36.5
833580000000,1996,6,1995,9,30,0.655,0.308,0.347,21396.6,38.77,38.77,29.72,1,1,1,252.7,221.2,291.5,133.7,102.2,119,119,119,-9.474e-16,-2.842e-14,2.842e-14,0.474,0.408,0.538,133.7,102.2,172.5,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.102,0.091,0.116,0.00711,0.00444,0.0104,0.00028,0.00017,0.00041,0.232,0.176,0.302,0.0092,0.0069,0.012,25.07,24.83,25.3,0.931,0.913,0.946,0.97,0.97,0.975,0.903,0.885,0.923,30.62,23.14,39.74,29.72,22.44,38.77,0,0,0,0,0,0,0.165,0,0.308,0.47,0.53,0.47,32.7
836172000000,1996,7,1995,10,31,0.525,0.289,0.236,4428.42,24.61,24.61,5.952,1,1,1,196,177.2,219.3,88.01,69.16,108,108,108,-4.584e-16,-1.421e-14,1.421e-14,0.553,0.493,0.61,88.01,69.16,111.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0846,0.0779,0.0928,0.00323,0.00163,0.00521,0.00013,0.000064,0.0002,0.149,0.115,0.191,0.0058,0.0045,0.0075,25.41,25.29,25.44,0.236,0,0.919,0.25,0,0.97,0.229,0,0.892,6.139,0,25.37,5.952,0,24.61,0,23,0,0,0.742,0,0.0331,0.742,0.289,0.55,0.45,0.55,8.44
838850400000,1996,8,1995,11,31,0.394,0.249,0.09,0,0,0,0,1,0,0.5161290322580645,146.9,128.8,175.3,53.94,35.76,93,93,93,20.33,-1.421e-14,49.98,0.638,0.531,0.722,33.61,0,82.25,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0729,0.0708,0.0808,0.000663,0,0.00274,0.000026,0,0.00011,0.0893,0.0708,0.137,0.0035,0.0028,0.0054,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,15,16,0,0.484,0.516,0,0,1,0.304,0.63,0.23,0.77,0
841528800000,1996,9,1995,12,30,0.274,0.187,0.0137,0,0,0,0,1,0,0.1,105.8,91.57,126.8,33.82,19.57,72,72,72,28.55,-7.105e-15,49.11,0.687,0.568,0.786,5.275,0,54.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000234,0,0.000412,9.2e-7,0,0.000016,0.0722,0.0708,0.0878,0.0028,0.0028,0.0034,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,27,3,0,0.9,0.1,0,0,1,0.2603,0.68,0.05,0.95,0
844120800000,1996,10,1996,1,31,0.234,0.139,0,0,0,0,0,0,0,0,87.3,83.64,90.75,35.3,31.64,52,52,52,35.3,31.64,38.75,0.596,0.573,0.622,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.234,0.59,0,1,0
846799200000,1996,11,1996,2,30,0.29,0.13,0.125,5585.37,18.93,18.93,7.757,1,0,0.7,111.8,89.93,135.3,61.82,39.93,50,50,50,13.49,-7.105e-15,49.23,0.454,0.369,0.556,48.32,0,85.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0759,0.00113,0,0.003,0.000044,0,0.00012,0.0977,0.0708,0.137,0.0038,0.0028,0.0054,25.4,25.36,25.43,0.431,0,0.937,0.448,0,0.962,0.414,0,0.9,8.076,0,19.67,7.757,0,18.93,9,7,0,0.3,0.233,0,0.0431,0.533,0.165,0.45,0.43,0.57,19.3
849391200000,1996,12,1996,3,31,0.402,0.158,0.244,15053.1,26.39,26.39,20.23,1,1,1,150.2,134.2,177.4,91.17,75.23,59,59,59,1.375e-15,-1.421e-14,1.421e-14,0.396,0.333,0.44,91.17,75.23,118.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0794,0.0737,0.089,0.0035,0.00214,0.00582,0.00014,0.000084,0.00023,0.148,0.12,0.197,0.0058,0.0047,0.0077,25.36,25.35,25.38,0.926,0.912,0.94,0.964,0.96,0.97,0.893,0.883,0.902,20.97,17.6,27.21,20.23,16.9,26.39,0,0,0,0,0,0,0.112,0,0.158,0.39,0.61,0.39,37.4
852069600000,1997,1,1996,4,31,0.631,0.196,0.436,26969.3,62.84,62.84,36.25,2,1,1.1612903225806452,235.7,176.9,360.9,162.7,103.9,73,73,73,-2.292e-15,-2.842e-14,1.421e-14,0.324,0.202,0.413,162.7,103.9,287.9,990,990,990,964.6,964.4,965.2,25.4,24.8,25.6,0.106,0.0856,0.151,0.0103,0.00458,0.0349,0.00041,0.00018,0.0014,0.251,0.173,0.383,0.0099,0.0068,0.015,25.12,24.47,25.39,0.933,0.913,0.959,0.972,0.97,0.98,0.907,0.886,0.939,32.7,23.62,51.51,31.74,22.91,48.2,0,0,0,0,0,0,0.201,0,0.195,0.31,0.69,0.31,42.7
854748000000,1997,2,1996,5,28,1.52,0.206,1.31,75889,144.6,144.6,112.9,3,2,2.6785714285714284,627.8,382,800.1,542.8,297,85,85,85,0,-5.684e-14,5.684e-14,0.142,0.106,0.223,542.8,297,715.1,990,990,990,966.4,965.3,967.1,23.6,22.9,24.7,0.264,0.155,0.356,0.171,0.0392,0.279,0.0073,0.0016,0.012,0.649,0.337,0.899,0.028,0.014,0.039,22.96,22,24.35,0.953,0.94,0.958,0.977,0.97,0.98,0.932,0.911,0.938,43.2,33.32,52.01,42.1,32.32,48.2,0,0,0,0,0,0,0.627,0,0.21,0.14,0.86,0.14,49.9
857167200000,1997,3,1996,6,31,2.19,0.325,1.86,104298,144.6,144.6,140.2,3,3,3,817.3,770,867.5,696.1,663,121.2,107,129,0,0,0,0.148,0.134,0.161,696.1,663,738.5,990,990,990,967.2,967,967.4,22.8,22.6,23,0.353,0.332,0.382,0.266,0.244,0.294,0.012,0.011,0.013,0.875,0.816,0.951,0.038,0.035,0.042,21.96,21.68,22.2,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.79,46.04,50.08,46.73,45.12,48.2,0,0,0,0,0,0,0.779,0,0.33,0.15,0.85,0.15,47.6
859845600000,1997,4,1996,7,30,2.67,0.324,2.35,122813,192.8,192.8,170.6,4,3,3.7,1031,782.1,1223,906.1,657.1,125,125,125,3.79e-15,-1.137e-13,1.137e-13,0.124,0.102,0.16,906.1,657.1,1098,990,990,990,968,967,968.6,22,21.4,23,0.559,0.333,0.781,0.415,0.24,0.644,0.019,0.01,0.03,1.24,0.811,1.73,0.057,0.035,0.081,20.81,19.67,22.16,0.955,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,47.48,40.3,52.13,46.14,39.36,48.2,0,0,0,0,0,0,0.948,0,0.32,0.12,0.88,0.12,46
862437600000,1997,5,1996,8,31,2.12,0.394,1.73,96060.7,171.7,171.7,129.1,4,2,3.064516129032258,791.4,596.6,1046,644.4,449.6,147,147,147,0,0,0,0.191,0.141,0.246,644.4,449.6,899,990,990,990,967.1,966.3,968,22.9,22,23.7,0.335,0.216,0.532,0.229,0.111,0.374,0.01,0.0047,0.017,0.792,0.537,1.15,0.035,0.023,0.052,22.15,20.8,23.14,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.72,35.08,51.84,42.48,34.03,48.2,0,0,0,0,0,0,0.717,0,0.39,0.19,0.82,0.18,45.3
865116000000,1997,6,1996,9,30,1.23,0.308,0.919,55007.1,96.4,96.4,76.4,2,2,2,473.7,386.6,586,354.7,267.6,119,119,119,1.895e-15,-5.684e-14,5.684e-14,0.255,0.203,0.308,354.7,267.6,466.9,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.18,0.149,0.223,0.0664,0.0253,0.119,0.0028,0.001,0.005,0.429,0.298,0.6,0.018,0.012,0.025,23.84,23.16,24.37,0.948,0.933,0.958,0.975,0.97,0.98,0.923,0.905,0.939,39.24,29.85,50.75,38.2,28.95,48.2,0,0,0,0,0,0,0.424,0,0.311,0.25,0.75,0.25,44.7
867708000000,1997,7,1996,10,31,0.886,0.289,0.597,36592.1,59.64,59.64,49.18,2,1,1.4193548387096775,331,287.4,383.1,223,179.4,108,108,108,0,-2.842e-14,2.842e-14,0.329,0.282,0.376,223,179.4,275.1,990,990,990,965.1,964.8,965.3,24.9,24.7,25.2,0.132,0.117,0.151,0.0158,0.011,0.0288,0.00064,0.00044,0.0012,0.32,0.247,0.398,0.013,0.0099,0.016,24.62,24.38,24.84,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,38.94,25.64,52.4,37.74,24.87,48.2,0,0,0,0,0,0,0.273,0,0.289,0.33,0.67,0.33,41.3
870386400000,1997,8,1996,11,31,0.642,0.249,0.393,24479.1,43.35,43.35,32.9,1,1,1,239.6,207.8,283.8,146.6,114.8,93,93,93,1.375e-15,-1.421e-14,2.842e-14,0.392,0.328,0.448,146.6,114.8,190.8,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.104,0.0923,0.119,0.00821,0.00551,0.012,0.00032,0.00022,0.00048,0.252,0.195,0.331,0.0099,0.0076,0.013,25.12,24.83,25.36,0.936,0.921,0.952,0.972,0.97,0.98,0.91,0.894,0.933,33.84,26.3,44.23,32.9,25.51,43.35,0,0,0,0,0,0,0.183,0,0.249,0.39,0.61,0.39,38.1
873064800000,1997,9,1996,12,30,0.461,0.187,0.275,16936.9,30.07,30.07,23.52,1,1,1,178,155.8,205.9,106,83.83,72,72,72,0,-1.421e-14,1.421e-14,0.407,0.35,0.462,106,83.83,133.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.087,0.0792,0.0969,0.00476,0.00288,0.00713,0.00019,0.00011,0.00028,0.177,0.138,0.227,0.0069,0.0054,0.0089,25.38,25.34,25.38,0.921,0.911,0.932,0.968,0.962,0.97,0.892,0.882,0.904,24.29,19.39,31,23.52,18.64,30.07,0,0,0,0,0,0,0.131,0,0.186,0.41,0.6,0.4,36.7
875656800000,1997,10,1997,1,31,0.394,0.139,0.255,15594.4,22.54,22.54,20.96,1,1,1,147.2,136.7,154.5,95.2,84.69,52,52,52,-4.584e-16,-1.421e-14,1.421e-14,0.354,0.337,0.38,95.2,84.69,102.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0797,0.076,0.0823,0.00384,0.00295,0.00446,0.00015,0.00012,0.00017,0.155,0.136,0.168,0.0061,0.0053,0.0066,25.35,25.34,25.36,0.916,0.911,0.928,0.967,0.962,0.97,0.886,0.882,0.892,21.68,19.54,23.24,20.96,18.8,22.54,0,0,0,0,0,0,0.116,0,0.139,0.35,0.65,0.35,39.6
878335200000,1997,11,1997,2,30,0.405,0.13,0.275,16884.2,25.97,25.97,23.45,1,1,1,156.1,140,166.8,106.1,89.97,50,50,50,9.474e-16,-1.421e-14,1.421e-14,0.321,0.3,0.357,106.1,89.97,116.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0775,0.087,0.00477,0.0034,0.00568,0.00019,0.00013,0.00022,0.174,0.145,0.193,0.0068,0.0057,0.0076,25.34,25.34,25.36,0.918,0.911,0.923,0.969,0.964,0.97,0.889,0.883,0.895,24.2,20.61,26.78,23.45,19.88,25.97,0,0,0,0,0,0,0.13,0,0.13,0.32,0.68,0.32,41.7
880927200000,1997,12,1997,3,31,0.455,0.158,0.297,18311.3,28.45,28.45,24.61,1,1,1,170,159.4,185.9,111,100.4,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.348,0.317,0.37,111,100.4,126.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0864,0.0826,0.092,0.00519,0.00428,0.00654,0.0002,0.00017,0.00026,0.184,0.165,0.212,0.0072,0.0065,0.0083,25.36,25.35,25.36,0.919,0.911,0.929,0.97,0.969,0.97,0.891,0.883,0.901,25.38,22.74,29.33,24.61,22.04,28.45,0,0,0,0,0,0,0.137,0,0.158,0.35,0.65,0.35,40.2
883605600000,1998,1,1997,4,31,0.711,0.196,0.515,31821.9,66.78,66.78,42.77,2,1,1.2903225806451613,265.3,185.6,379.2,192.3,112.6,73,73,73,2.292e-15,-1.421e-14,2.842e-14,0.287,0.192,0.393,192.3,112.6,306.2,990,990,990,964.7,964.4,965.3,25.3,24.7,25.6,0.117,0.0887,0.157,0.0144,0.00532,0.0435,0.00057,0.00021,0.0018,0.281,0.189,0.385,0.011,0.0074,0.015,24.97,24.35,25.38,0.939,0.92,0.959,0.973,0.97,0.98,0.913,0.892,0.94,35.38,25.78,51.7,34.33,25.01,48.2,0,0,0,0,0,0,0.238,0,0.196,0.28,0.72,0.28,44.8
886284000000,1998,2,1997,5,28,1.41,0.206,1.21,70594.3,131.9,131.9,105.1,3,2,2.5714285714285716,584.8,388.8,724.9,499.8,303.8,85,85,85,-4.06e-15,-5.684e-14,0,0.152,0.117,0.219,499.8,303.8,639.9,990,990,990,966.2,965.3,966.8,23.8,23.2,24.7,0.242,0.157,0.313,0.146,0.0424,0.228,0.0062,0.0017,0.0098,0.591,0.347,0.772,0.025,0.014,0.033,23.2,22.43,24.31,0.952,0.941,0.958,0.977,0.97,0.98,0.93,0.913,0.938,41.77,34.07,50.5,40.77,33.05,48.2,0,0,0,0,0,0,0.584,0,0.2,0.15,0.86,0.14,50.1
888703200000,1998,3,1997,6,31,2.11,0.287,1.82,101620,160.8,160.8,136.6,4,3,3.129032258064516,786.6,708.2,928.8,679.6,601.2,107,107,107,0,0,0,0.137,0.115,0.151,679.6,601.2,821.8,990,990,990,967,966.7,967.6,23,22.4,23.3,0.346,0.297,0.453,0.253,0.203,0.337,0.011,0.0087,0.015,0.836,0.712,1.01,0.036,0.031,0.045,22.12,21.38,22.56,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.12,39.72,52.35,43.83,38.74,48.2,0,0,0,0,0,0,0.759,0,0.29,0.14,0.86,0.14,48.2
891381600000,1998,4,1997,7,30,2.77,0.324,2.45,128576,192.6,192.6,178.6,4,4,4,1070,919.7,1172,945,794.7,125,125,125,-3.79e-15,-1.137e-13,1.137e-13,0.118,0.107,0.136,945,794.7,1047,990,990,990,968.1,967.6,968.4,21.9,21.6,22.4,0.584,0.435,0.706,0.415,0.324,0.53,0.019,0.014,0.025,1.26,0.97,1.53,0.058,0.043,0.071,20.63,20.03,21.45,0.955,0.953,0.956,0.98,0.976,0.98,0.936,0.93,0.937,45.57,39.83,49.14,44.64,38.86,48.15,0,0,0,0,0,0,0.992,0,0.32,0.12,0.88,0.12,46.4
893973600000,1998,5,1997,8,31,1.89,0.394,1.49,84976.8,144.6,144.6,114.2,3,2,2.6451612903225805,704.5,534.5,899.6,557.5,387.5,147,147,147,-5.501e-15,-5.684e-14,5.684e-14,0.214,0.163,0.275,557.5,387.5,752.6,990,990,990,966.7,966,967.5,23.3,22.5,24,0.279,0.193,0.398,0.178,0.0819,0.303,0.0077,0.0034,0.013,0.685,0.479,0.982,0.03,0.02,0.044,22.6,21.52,23.52,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.75,35.59,52.6,43.5,34.52,48.2,0,0,0,0,0,0,0.635,0,0.4,0.21,0.79,0.21,45
896652000000,1998,6,1997,9,30,1.12,0.308,0.815,48957.4,88.04,88.04,68,2,2,2,433.4,359.5,526.6,314.4,240.5,119,119,119,1.895e-15,0,2.842e-14,0.278,0.226,0.331,314.4,240.5,407.6,990,990,990,965.5,965.2,966,24.5,24,24.8,0.166,0.14,0.199,0.0476,0.0162,0.0914,0.002,0.00065,0.0038,0.368,0.261,0.508,0.015,0.011,0.021,24.09,23.52,24.54,0.942,0.926,0.955,0.972,0.97,0.98,0.916,0.899,0.936,34.94,26.82,44.92,34,26.01,44.02,0,0,0,0,0,0,0.378,0,0.305,0.27,0.73,0.27,43.7
899244000000,1998,7,1997,10,31,0.825,0.289,0.536,33138,53.68,53.68,44.54,2,1,1.1935483870967742,308,267.4,355.4,200,159.4,108,108,108,1.834e-15,-2.842e-14,2.842e-14,0.353,0.304,0.404,200,159.4,247.4,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.124,0.11,0.141,0.0128,0.0093,0.0168,0.00051,0.00037,0.00068,0.318,0.247,0.395,0.013,0.0099,0.016,24.73,24.54,24.95,0.946,0.923,0.959,0.976,0.97,0.98,0.924,0.895,0.94,40.71,25.57,52.05,39.55,24.81,48.2,0,0,0,0,0,0,0.247,0,0.289,0.35,0.65,0.35,40.2
901922400000,1998,8,1997,11,31,0.616,0.249,0.367,22799.7,38.81,38.81,30.64,1,1,1,230,202.6,264.9,137,109.6,93,93,93,-4.584e-16,-2.842e-14,2.842e-14,0.407,0.351,0.459,137,109.6,171.9,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.1,0.0904,0.112,0.0074,0.00507,0.0104,0.00029,0.0002,0.00041,0.235,0.186,0.297,0.0092,0.0073,0.012,25.19,24.94,25.4,0.932,0.917,0.946,0.97,0.97,0.976,0.905,0.89,0.923,31.57,25.04,39.78,30.64,24.29,38.81,0,0,0,0,0,0,0.17,0,0.249,0.4,0.6,0.4,37
904600800000,1998,9,1997,12,30,0.443,0.187,0.257,15818.5,28.76,28.76,21.97,1,1,1,171,153.4,200.1,99.01,81.37,72,72,72,-1.421e-15,-1.421e-14,1.421e-14,0.424,0.36,0.469,99.01,81.37,128.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0846,0.0784,0.0949,0.00417,0.00267,0.00664,0.00016,0.0001,0.00026,0.165,0.133,0.217,0.0065,0.0052,0.0085,25.38,25.37,25.38,0.923,0.911,0.932,0.966,0.961,0.97,0.891,0.883,0.902,22.72,18.87,29.65,21.97,18.13,28.76,0,0,0,0,0,0,0.122,0,0.186,0.42,0.58,0.42,35.7
907192800000,1998,10,1998,1,31,0.363,0.139,0.224,13821.7,21.82,21.82,18.58,1,1,1,135.7,124.9,151.5,83.69,72.93,52,52,52,9.168e-16,-1.421e-14,1.421e-14,0.385,0.343,0.416,83.69,72.93,99.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0757,0.0719,0.0812,0.00286,0.00195,0.0042,0.00011,0.000076,0.00016,0.134,0.115,0.162,0.0053,0.0045,0.0064,25.37,25.34,25.39,0.928,0.911,0.94,0.962,0.96,0.968,0.893,0.883,0.902,19.3,16.87,22.53,18.58,16.2,21.82,0,0,0,0,0,0,0.103,0,0.139,0.38,0.62,0.38,38.1
909871200000,1998,11,1998,2,30,0.379,0.13,0.25,15335,24.52,24.52,21.3,1,1,1,146.3,124.9,160.8,96.32,74.93,50,50,50,-4.737e-16,-1.421e-14,1.421e-14,0.344,0.311,0.4,96.32,74.93,110.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0798,0.0722,0.0849,0.00394,0.00212,0.00516,0.00015,0.000083,0.0002,0.156,0.118,0.182,0.0061,0.0046,0.0071,25.35,25.34,25.38,0.921,0.911,0.94,0.967,0.96,0.97,0.89,0.883,0.903,22.02,17.54,25.28,21.3,16.83,24.52,0,0,0,0,0,0,0.118,0,0.129,0.34,0.66,0.34,40.5
912463200000,1998,12,1998,3,31,0.518,0.158,0.36,22487,43.67,43.67,30.22,1,1,1,193.5,162.1,250.2,134.5,103.1,59,59,59,-4.584e-16,-1.421e-14,1.421e-14,0.309,0.236,0.364,134.5,103.1,191.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0947,0.0836,0.115,0.00719,0.00452,0.012,0.00028,0.00018,0.00047,0.226,0.17,0.327,0.0089,0.0067,0.013,25.3,24.97,25.36,0.931,0.913,0.952,0.971,0.97,0.98,0.904,0.886,0.933,31.1,23.41,44.56,30.22,22.71,43.67,0,0,0,0,0,0,0.168,0,0.158,0.31,0.69,0.31,43.4
915141600000,1999,1,1998,4,31,1.12,0.196,0.926,55431.8,112.8,112.8,74.51,3,1,1.935483870967742,418.8,257.6,613,345.8,184.6,73,73,73,0,-5.684e-14,5.684e-14,0.187,0.119,0.283,345.8,184.6,540,990,990,990,965.5,964.7,966.4,24.5,23.6,25.3,0.172,0.114,0.255,0.0665,0.0114,0.162,0.0028,0.00045,0.0068,0.427,0.242,0.617,0.017,0.0096,0.026,24.1,23.05,24.95,0.948,0.923,0.959,0.976,0.97,0.98,0.925,0.895,0.94,40.68,25.73,52.65,39.38,24.96,48.2,0,0,0,0,0,0,0.414,0,0.194,0.17,0.83,0.17,49.5
917820000000,1999,2,1998,5,28,2.38,0.321,2.05,109738,186.1,186.1,163.3,4,3,3.7142857142857144,981.8,635.2,1164,849.1,530.2,132.7,105,162,-4.06e-15,-1.137e-13,1.137e-13,0.136,0.114,0.165,849.1,530.2,1002,990,990,990,967.8,966.4,968.4,22.2,21.6,23.6,0.495,0.255,0.649,0.344,0.155,0.428,0.016,0.0066,0.02,1.09,0.591,1.36,0.049,0.025,0.063,21.14,20.23,22.97,0.955,0.949,0.957,0.979,0.971,0.98,0.935,0.922,0.938,44.88,37.79,50.53,43.9,36.7,48.2,0,0,0,0,0,0,0.907,0,0.33,0.13,0.86,0.14,46.1
920239200000,1999,3,1998,6,31,3.77,0.439,2.91,140149,192.8,192.8,188.4,4,4,4,1409,1172,1903,1245,989.5,163.8,129,183,159.8,-1.137e-13,674.3,0.121,0.0678,0.156,1085,989.5,1100,990,990,990,969.2,968.4,970.8,20.8,19.2,21.6,0.818,0.635,0.926,0.615,0.418,0.648,0.03,0.019,0.034,1.73,1.33,1.87,0.083,0.062,0.098,19.08,17.34,20.23,0.953,0.949,0.955,0.98,0.98,0.98,0.934,0.93,0.936,48.33,44.38,50.03,47.09,43.49,48.2,0,0,0,0,0,0,1.05,0,0.86,0.12,0.77,0.23,37.2
922917600000,1999,4,1998,7,30,5.6,0.443,2.85,119958,174.5,174.5,166.6,4,4,4,2161,1889,2312,1990,1672,171,148,217,889.9,572.3,1064,0.0799,0.064,0.115,1100,1100,1100,990,990,990,971.5,970.7,971.9,18.5,18.1,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.65,16.27,17.38,0.947,0.946,0.949,0.98,0.979,0.98,0.928,0.926,0.93,42.51,41.51,44.5,41.65,40.65,43.61,0,0,0,0,0,0,0.926,0,2.75,0.079,0.51,0.49,21.4
925509600000,1999,5,1998,8,31,3.64,0.514,2.69,131670,192.8,192.8,177,4,3,3.903225806451613,1360,933.4,1851,1168,741.4,192,192,192,162.2,-1.137e-13,559.1,0.148,0.104,0.206,1006,741.4,1100,990,990,990,969,967.6,970.6,21,19.4,22.4,0.735,0.395,0.926,0.532,0.296,0.648,0.026,0.013,0.033,1.55,0.967,1.87,0.075,0.043,0.097,19.41,17.51,21.4,0.953,0.95,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.51,39.37,51.34,45.41,38.37,48.2,0,0,0,0,0,0,0.983,0,0.95,0.14,0.74,0.26,36.2
928188000000,1999,6,1998,9,30,1.94,0.417,1.53,86074.2,144.6,144.6,119.5,3,2,2.8,750.1,604.8,917.4,589.1,443.8,161,161,161,1.895e-15,-5.684e-14,5.684e-14,0.218,0.175,0.266,589.1,443.8,756.4,990,990,990,966.9,966.3,967.6,23.1,22.4,23.7,0.298,0.215,0.406,0.196,0.108,0.305,0.0085,0.0046,0.014,0.723,0.547,0.993,0.031,0.023,0.044,22.38,21.44,23.12,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.34,35.33,52.44,43.05,34.27,48.2,0,0,0,0,0,0,0.664,0,0.41,0.21,0.79,0.21,44.4
930780000000,1999,7,1998,10,31,1.33,0.454,0.874,51850.4,96.4,96.4,69.69,2,1,1.935483870967742,495.9,412.6,596.3,326.3,226.6,169.5,135,186,4.584e-15,-5.684e-14,5.684e-14,0.35,0.226,0.451,326.3,226.6,461.3,990,990,990,965.8,965.5,966.3,24.2,23.7,24.5,0.174,0.14,0.222,0.0539,0.015,0.117,0.0022,0.00061,0.0049,0.401,0.261,0.593,0.017,0.011,0.025,23.77,23.12,24.24,0.944,0.925,0.958,0.974,0.97,0.98,0.92,0.897,0.939,37.54,25.94,52.34,36.4,25.16,48.2,0,0,0,0,0,0,0.387,0,0.456,0.34,0.66,0.34,39
933458400000,1999,8,1998,11,31,0.915,0.415,0.499,30598,54.37,54.37,41.13,2,1,1.1290322580645162,341.5,289.3,407.9,186.5,134.3,155,155,155,0,-2.842e-14,2.842e-14,0.459,0.38,0.536,186.5,134.3,252.9,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.123,0.104,0.146,0.0116,0.00716,0.0184,0.00047,0.00028,0.00075,0.307,0.235,0.408,0.012,0.0094,0.017,24.58,24.26,24.91,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.939,38.93,26.14,52.65,37.74,25.35,48.2,0,0,0,0,0,0,0.228,0,0.416,0.45,0.55,0.45,33.4
936136800000,1999,9,1998,12,30,0.637,0.283,0.354,21925.6,37.74,37.74,30.45,1,1,1,245.6,214.3,286.3,136.6,114.9,109,91,118,-4.737e-16,-2.842e-14,2.842e-14,0.444,0.394,0.507,136.6,114.9,168.3,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.101,0.0937,0.113,0.00736,0.00552,0.0101,0.00029,0.00022,0.0004,0.235,0.197,0.292,0.0093,0.0078,0.012,25.11,24.86,25.3,0.933,0.922,0.945,0.97,0.97,0.973,0.905,0.894,0.92,31.39,26.2,38.77,30.45,25.41,37.74,0,0,0,0,0,0,0.169,0,0.283,0.44,0.56,0.44,34.4
938728800000,1999,10,1999,1,31,0.516,0.196,0.32,19842.1,31.47,31.47,26.67,1,1,1,192.6,174.2,213,119.6,101.2,73,73,73,-1.834e-15,-1.421e-14,1.421e-14,0.381,0.343,0.419,119.6,101.2,140,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0912,0.0846,0.0983,0.00592,0.00435,0.00765,0.00023,0.00017,0.0003,0.201,0.168,0.237,0.0079,0.0066,0.0093,25.36,25.28,25.39,0.924,0.911,0.935,0.97,0.969,0.97,0.896,0.883,0.907,27.49,22.95,32.44,26.67,22.24,31.47,0,0,0,0,0,0,0.148,0,0.196,0.38,0.62,0.38,38.5
941407200000,1999,11,1999,2,30,0.479,0.159,0.32,19896.4,33.38,33.38,27.63,1,1,1,184.9,173.9,197.7,123.6,106.9,61.33,50,67,-9.474e-16,-1.421e-14,1.421e-14,0.333,0.253,0.385,123.6,106.9,147.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0908,0.0856,0.0979,0.00626,0.00483,0.0083,0.00024,0.00019,0.00032,0.206,0.177,0.248,0.0081,0.0069,0.0097,25.36,25.34,25.37,0.926,0.916,0.937,0.97,0.97,0.97,0.898,0.888,0.909,28.49,24.35,34.41,27.63,23.62,33.38,0,0,0,0,0,0,0.154,0,0.159,0.33,0.67,0.33,41.5
943999200000,1999,12,1999,3,31,0.544,0.158,0.386,24178,34.34,34.34,32.5,1,1,1,203.1,193,211.1,144.1,134,59,59,59,0,0,0,0.291,0.28,0.306,144.1,134,152.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.098,0.0945,0.101,0.008,0.00714,0.00868,0.00031,0.00028,0.00034,0.243,0.225,0.257,0.0095,0.0088,0.01,25.33,25.28,25.36,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,33.5,31.07,35.4,32.5,30.14,34.34,0,0,0,0,0,0,0.181,0,0.158,0.29,0.71,0.29,44.4
946677600000,2000,1,1999,4,31,0.674,0.196,0.478,29821.5,53.63,53.63,40.08,2,1,1.1290322580645162,251.5,204.8,318.5,178.5,131.8,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.295,0.229,0.356,178.5,131.8,245.5,990,990,990,964.7,964.4,965,25.3,25,25.6,0.112,0.0955,0.136,0.0109,0.00695,0.0166,0.00043,0.00027,0.00066,0.286,0.223,0.382,0.011,0.0087,0.015,25.03,24.74,25.35,0.942,0.922,0.959,0.974,0.97,0.98,0.917,0.895,0.939,37.8,25.6,51.38,36.74,24.83,48.2,0,0,0,0,0,0,0.223,0,0.196,0.29,0.71,0.29,44.2
949356000000,2000,2,1999,5,29,1.15,0.213,0.936,55597.8,96.4,96.4,79.88,2,2,2,458.6,326.5,564.4,373.6,241.5,85,85,85,-3.92e-15,-5.684e-14,5.684e-14,0.191,0.151,0.26,373.6,241.5,479.4,990,990,990,965.7,965,966.1,24.3,23.9,25,0.182,0.135,0.222,0.0755,0.0163,0.125,0.0031,0.00065,0.0052,0.452,0.257,0.614,0.019,0.01,0.026,23.89,23.25,24.71,0.948,0.927,0.958,0.976,0.97,0.98,0.925,0.899,0.939,41.4,27.11,52.23,39.94,26.3,48.2,0,0,0,0,0,0,0.444,0,0.214,0.19,0.81,0.19,48.3
951861600000,2000,3,1999,6,31,2.43,0.287,1.95,103041,192.8,192.8,138.5,4,2,3.193548387096774,907.5,569,1705,800.5,462,107,107,107,71.84,-1.137e-13,497.7,0.135,0.0628,0.188,728.7,462,1100,990,990,990,967.4,966.2,970.1,22.6,19.9,23.8,0.45,0.217,0.916,0.314,0.117,0.648,0.015,0.0049,0.033,1.01,0.524,1.86,0.046,0.022,0.094,21.57,17.99,23.25,0.953,0.945,0.957,0.978,0.97,0.98,0.932,0.917,0.938,44.78,35.01,52.27,43.33,33.96,48.2,0,0,0,0,0,0,0.769,0,0.48,0.12,0.8,0.2,42.4
954540000000,2000,4,1999,7,30,4.59,0.384,2.85,128528,189,189,178.5,4,4,4,1772,1470,1921,1624,1322,148,148,148,523.5,222.5,672.8,0.0841,0.0771,0.101,1100,1100,1100,990,990,990,970.4,969.4,970.8,19.6,19.2,20.6,0.922,0.892,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.87,1.84,1.87,0.095,0.089,0.098,17.77,17.28,18.77,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.54,44.23,48.21,44.63,43.34,47.24,0,0,0,0,0,0,0.992,0,1.74,0.084,0.62,0.38,28
957132000000,2000,5,1999,8,31,2.76,0.433,2.29,120446,192.8,192.8,161.9,4,3,3.5806451612903225,1031,787.7,1442,869.7,640.7,161.5,147,192,13.57,-1.137e-13,150.3,0.159,0.133,0.187,856.1,640.7,1100,990,990,990,967.9,967.1,969.3,22.1,20.7,22.9,0.521,0.324,0.86,0.383,0.229,0.648,0.018,0.01,0.031,1.17,0.784,1.81,0.053,0.034,0.087,20.89,18.89,22.17,0.955,0.952,0.957,0.98,0.976,0.98,0.936,0.93,0.938,46.53,39.8,52.18,45.33,38.83,48.2,0,0,0,0,0,0,0.899,0,0.47,0.16,0.83,0.17,43.6
959810400000,2000,6,1999,9,30,1.67,0.345,1.33,76861.7,134.8,134.8,106.8,3,2,2.6333333333333333,645.9,528.8,780.7,512.9,367.8,133,119,161,0,-5.684e-14,5.684e-14,0.212,0.152,0.304,512.9,367.8,661.7,990,990,990,966.5,966,967,23.5,23,24,0.254,0.188,0.334,0.15,0.0726,0.243,0.0064,0.003,0.011,0.611,0.451,0.817,0.026,0.019,0.036,22.91,22.16,23.57,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.938,41.91,35.02,52.08,40.87,33.97,48.2,0,0,0,0,0,0,0.593,0,0.34,0.21,0.8,0.2,46
962402400000,2000,7,1999,10,31,1.18,0.362,0.821,49192,83.69,83.69,66.12,2,2,2,441.7,374.9,522.5,306.7,239.9,135,135,135,9.168e-16,-2.842e-14,2.842e-14,0.309,0.258,0.36,306.7,239.9,387.5,990,990,990,965.6,965.3,966,24.4,24,24.7,0.165,0.141,0.193,0.044,0.0161,0.0819,0.0018,0.00065,0.0034,0.358,0.262,0.479,0.015,0.011,0.02,24.06,23.57,24.46,0.941,0.926,0.953,0.972,0.97,0.98,0.914,0.899,0.934,34.01,26.65,42.7,33.06,25.85,41.84,0,0,0,0,0,0,0.367,0,0.359,0.31,0.7,0.3,41.7
965080800000,2000,8,1999,11,31,0.852,0.308,0.544,33540.8,55.53,55.53,45.08,2,1,1.2258064516129032,318.1,275.1,371.3,203.1,160.1,115,115,115,9.168e-16,-2.842e-14,2.842e-14,0.364,0.31,0.418,203.1,160.1,256.3,990,990,990,965,964.8,965.3,25,24.7,25.2,0.125,0.11,0.144,0.0131,0.00935,0.02,0.00052,0.00037,0.00081,0.318,0.249,0.398,0.013,0.01,0.016,24.69,24.46,24.92,0.946,0.923,0.959,0.976,0.97,0.98,0.923,0.896,0.94,40.3,25.77,52.28,39.13,24.99,48.2,0,0,0,0,0,0,0.25,0,0.308,0.36,0.64,0.36,39.4
967759200000,2000,9,1999,12,30,0.595,0.236,0.359,20613.1,41.23,41.23,28.63,1,1,1,229.6,197.9,272.6,138.6,106.9,91,91,91,4.737e-16,-2.842e-14,2.842e-14,0.4,0.334,0.46,138.6,106.9,181.6,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.1,0.0888,0.115,0.00753,0.00484,0.0112,0.0003,0.00019,0.00044,0.237,0.181,0.314,0.0093,0.0071,0.012,25.19,24.9,25.42,0.841,0,0.949,0.874,0,0.98,0.817,0,0.93,29.47,0,42.07,28.63,0,41.23,0,3,0,0,0.1,0,0.159,0.1,0.236,0.4,0.6,0.4,34.6
970351200000,2000,10,2000,1,31,0.477,0.196,0.281,17280.2,27.54,27.54,23.23,1,1,1,177.9,165.4,196,104.9,92.4,73,73,73,9.168e-16,-1.421e-14,1.421e-14,0.411,0.372,0.441,104.9,92.4,123,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.086,0.0816,0.0924,0.00467,0.0036,0.00621,0.00018,0.00014,0.00024,0.175,0.152,0.207,0.0068,0.006,0.0081,25.38,25.38,25.38,0.918,0.911,0.927,0.969,0.965,0.97,0.889,0.882,0.899,23.97,21.15,28.39,23.23,20.42,27.54,0,0,0,0,0,0,0.129,0,0.196,0.41,0.59,0.41,36.2
973029600000,2000,11,2000,2,30,0.462,0.144,0.318,19742.8,32.2,32.2,27.42,1,1,1,178.4,166.2,192.8,122.7,109.9,55.67,50,67,-4.737e-16,-1.421e-14,1.421e-14,0.312,0.259,0.379,122.7,109.9,142.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.0867,0.0961,0.00618,0.00509,0.00788,0.00024,0.0002,0.00031,0.204,0.183,0.239,0.008,0.0071,0.0094,25.35,25.34,25.37,0.926,0.918,0.936,0.97,0.97,0.97,0.898,0.89,0.907,28.27,25.09,33.2,27.42,24.34,32.2,0,0,0,0,0,0,0.152,0,0.144,0.31,0.69,0.31,42.7
975621600000,2000,12,2000,3,31,0.637,0.158,0.479,29872.8,57.51,57.51,40.15,2,1,1.1290322580645162,237.8,197.4,321.5,178.8,138.4,59,59,59,-9.168e-16,-2.842e-14,2.842e-14,0.253,0.183,0.299,178.8,138.4,262.5,990,990,990,964.6,964.4,965,25.4,25,25.6,0.11,0.096,0.14,0.0111,0.00751,0.0229,0.00044,0.00029,0.00092,0.284,0.233,0.387,0.011,0.0091,0.015,25.11,24.71,25.36,0.942,0.924,0.959,0.973,0.97,0.98,0.917,0.896,0.94,37.79,26.37,52.4,36.64,25.57,48.2,0,0,0,0,0,0,0.223,0,0.158,0.25,0.75,0.25,46.9
978300000000,2001,1,2000,4,31,1.37,0.213,1.16,68301.5,118.8,118.8,91.8,3,2,2.3548387096774195,512.6,334.4,662,433.2,261.4,79.39,73,91,0,-5.684e-14,5.684e-14,0.158,0.129,0.218,433.2,261.4,571,990,990,990,965.9,965.1,966.5,24.1,23.5,24.9,0.207,0.141,0.275,0.105,0.0224,0.182,0.0044,0.0009,0.0078,0.506,0.283,0.657,0.021,0.011,0.028,23.59,22.79,24.65,0.949,0.932,0.958,0.975,0.97,0.98,0.926,0.904,0.939,40.72,29.43,52.55,39.41,28.55,48.2,0,0,0,0,0,0,0.51,0,0.21,0.16,0.85,0.15,49.9
980978400000,2001,2,2000,5,28,2.38,0.276,2.01,105839,192.8,192.8,157.5,4,3,3.5,983.3,671.5,1553,869.1,566.5,114.1,105,137,39.75,-1.137e-13,316.4,0.121,0.0882,0.156,829.4,566.5,1100,990,990,990,967.7,966.6,969.7,22.3,20.3,23.4,0.508,0.275,0.896,0.375,0.179,0.648,0.017,0.0077,0.032,1.14,0.652,1.84,0.052,0.028,0.091,21.12,18.5,22.76,0.955,0.952,0.957,0.98,0.976,0.98,0.935,0.929,0.938,46.06,40.13,52.15,44.89,39.18,48.2,0,0,0,0,0,0,0.875,0,0.37,0.12,0.84,0.16,44.5
983397600000,2001,3,2000,6,31,5.73,0.539,2.95,124677,184.4,184.4,167.6,4,4,4,2140,1602,2532,1939,1363,201.1,183,239,839.1,263.1,1249,0.0973,0.0723,0.149,1100,1100,1100,990,990,990,971.4,969.8,972.4,18.6,17.6,20.2,0.925,0.913,0.926,0.648,0.648,0.648,0.035,0.032,0.037,1.87,1.86,1.87,0.1,0.092,0.11,16.75,15.74,18.32,0.947,0.944,0.952,0.979,0.976,0.98,0.927,0.921,0.933,42.79,40.07,47.03,41.89,39.12,46.09,0,0,0,0,0,0,0.931,0,2.78,0.094,0.51,0.49,21.8
986076000000,2001,4,2000,7,30,6.75,0.562,2.85,111249,160.7,160.7,154.5,4,4,4,2603,2380,2696,2386,2163,217,217,217,1286,1063,1379,0.0835,0.0805,0.0912,1100,1100,1100,990,990,990,972.6,972,972.8,17.4,17.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.57,15.35,16.11,0.943,0.942,0.945,0.975,0.974,0.978,0.92,0.918,0.925,39.61,39,41.07,38.63,37.99,40.18,0,0,0,0,0,0,0.858,0,3.9,0.083,0.42,0.58,16.5
988668000000,2001,5,2000,8,31,4.72,0.739,2.91,132288,192.2,192.2,177.8,4,4,4,1762,1223,2346,1486,947.4,276,276,276,397.4,0,970,0.162,0.118,0.226,1088,947.4,1100,990,990,990,970.3,968.6,971.9,19.7,18.1,21.4,0.879,0.596,0.926,0.625,0.398,0.648,0.032,0.019,0.036,1.8,1.26,1.87,0.092,0.059,0.1,17.91,16.19,20.14,0.95,0.946,0.955,0.98,0.979,0.98,0.931,0.926,0.936,45.36,41.29,49.02,44.45,40.41,48.04,0,0,0,0,0,0,0.988,0,1.81,0.16,0.62,0.38,28
991346400000,2001,6,2000,9,30,2.37,0.417,1.95,106110,188.9,188.9,147.4,4,3,3.3666666666666667,913.8,750.6,1186,752.8,589.6,161,161,161,-1.137e-14,-1.137e-13,1.137e-13,0.179,0.136,0.215,752.8,589.6,1025,990,990,990,967.5,966.9,968.5,22.5,21.5,23.1,0.416,0.298,0.683,0.295,0.195,0.48,0.013,0.0084,0.022,0.956,0.701,1.45,0.043,0.03,0.067,21.51,20.07,22.4,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45,39.4,51.67,43.92,38.4,48.2,0,0,0,0,0,0,0.819,0,0.42,0.18,0.82,0.18,44.8
