Exceedance,Flow,Power,Energy,GrossHead,CanalFlow,NetHead,TotalEfficiency,TotalHeadloss,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy,ShutoffProportion
0,3170,192,141000,25.6,1100,25.4,0.938,1.87,0.85,0.88,1,50.4,1
0.01,2630,185,137000,25.6,1100,25.4,0.936,1.87,0.696,0.88,0.971,49.9,1
0.02,2370,183,136000,25.6,1100,25.4,0.936,1.87,0.59,0.87,0.78,49.8,1
0.03,2140,183,134000,25.6,1100,25.4,0.936,1.87,0.55,0.87,0.693,49.7,0.893
0.04,2010,181,133000,25.6,1100,25.4,0.936,1.87,0.516,0.86,0.606,49.5,0.703
0.05,1940,180,132000,25.6,1100,25.4,0.936,1.87,0.481,0.86,0.571,49.4,0.438
0.06,1890,178,131000,25.6,1100,25.4,0.935,1.87,0.46,0.855,0.55,49.1,0.31
0.07,1770,177,129000,25.5,1100,25.4,0.935,1.86,0.45,0.85,0.529,48.8,0.255
0.08,1690,175,129000,25.5,1100,25.4,0.935,1.83,0.45,0.85,0.496,48.5,0.203
0.09,1630,174,128000,25.5,1090,25.4,0.935,1.8,0.447,0.85,0.48,48.3,0.161
0.1,1520,173,126000,25.5,1090,25.4,0.935,1.78,0.44,0.84,0.47,48.2,0.103
0.11,1430,172,125000,25.5,1060,25.4,0.935,1.65,0.44,0.83,0.46,48,0.0329
0.12,1390,172,124000,25.5,1030,25.4,0.934,1.61,0.43,0.83,0.45,47.8,0
0.13,1350,169,121000,25.5,1020,25.4,0.934,1.55,0.43,0.83,0.45,47.5,0
0.14,1250,166,120000,25.5,981,25.4,0.934,1.48,0.42,0.83,0.44,47.3,0
0.15,1110,163,119000,25.5,948,25.4,0.934,1.32,0.42,0.82,0.44,47,0
0.16,1070,162,116000,25.5,916,25.4,0.933,1.24,0.42,0.82,0.44,46.8,0
0.17,1050,160,113000,25.5,881,25.3,0.933,1.19,0.42,0.82,0.43,46.6,0
0.18,1040,157,111000,25.5,856,25.3,0.933,1.18,0.41,0.81,0.43,46.4,0
0.19,1030,154,110000,25.5,847,25.3,0.933,1.16,0.41,0.81,0.43,46.3,0
0.2,985,151,109000,25.5,825,25.3,0.932,1.09,0.41,0.81,0.42,46.1,0
0.21,922,149,107000,25.5,769,25.3,0.932,0.989,0.4,0.8,0.42,45.8,0
0.22,905,146,106000,25.5,744,25.3,0.932,0.954,0.4,0.8,0.42,45.8,0
0.23,876,143,104000,25.5,732,25.3,0.932,0.92,0.39,0.8,0.42,45.6,0
0.24,839,139,101000,25.5,712,25.3,0.931,0.89,0.39,0.79,0.418,45.6,0
0.25,789,134,96500,25.5,665,25.3,0.931,0.822,0.39,0.79,0.41,45.4,0
0.26,774,130,92700,25.5,647,25.2,0.931,0.797,0.38,0.79,0.41,45.2,0
0.27,752,126,89100,25.5,628,25.2,0.93,0.771,0.38,0.79,0.401,45.1,0
0.28,729,120,87600,25.4,591,25.2,0.93,0.726,0.38,0.78,0.4,44.8,0
0.29,702,119,85700,25.4,578,25.1,0.93,0.699,0.38,0.77,0.399,44.7,0
0.3,664,115,83800,25.4,554,25.1,0.929,0.656,0.373,0.763,0.39,44.6,0
0.31,650,112,76800,25.4,538,25.1,0.929,0.628,0.367,0.76,0.39,44.5,0
0.32,638,106,75100,25.3,510,25.1,0.928,0.607,0.36,0.751,0.39,44.3,0
0.33,625,103,73300,25.3,495,25,0.928,0.588,0.35,0.75,0.385,44.1,0
0.34,606,100,70600,25.3,479,25,0.928,0.569,0.35,0.74,0.38,43.8,0
0.35,589,97.8,69700,25.3,463,25,0.927,0.558,0.34,0.74,0.38,43.6,0
0.36,585,93.7,68200,25.2,451,25,0.927,0.545,0.338,0.74,0.38,43.4,0
0.37,568,90.4,66200,25.2,432,24.9,0.926,0.512,0.33,0.73,0.38,43,0
0.38,556,87.2,64800,25.2,411,24.9,0.926,0.492,0.33,0.726,0.37,42.7,0
0.39,516,84.4,62300,25.2,402,24.8,0.925,0.481,0.32,0.72,0.37,42.7,0
0.4,501,81.7,59700,25.1,378,24.8,0.925,0.462,0.32,0.72,0.36,42.4,0
0.41,486,79.9,57500,25.1,371,24.8,0.925,0.451,0.32,0.72,0.35,42,0
0.42,468,77.6,55100,25.1,363,24.8,0.925,0.436,0.32,0.71,0.35,41.8,0
0.43,458,74,53600,25.1,343,24.7,0.924,0.421,0.31,0.7,0.34,41.6,0
0.44,444,69.7,51900,25,326,24.7,0.924,0.397,0.31,0.69,0.34,41.3,0
0.45,436,68,50100,25,316,24.7,0.923,0.376,0.31,0.69,0.33,41,0
0.46,429,66.5,48800,24.9,308,24.6,0.923,0.369,0.309,0.69,0.33,40.8,0
0.47,420,63.4,47200,24.9,291,24.6,0.922,0.358,0.3,0.69,0.33,40.5,0
0.48,407,61.2,45500,24.8,282,24.4,0.922,0.346,0.29,0.68,0.327,40.2,0
0.49,399,59,43500,24.7,273,24.4,0.921,0.344,0.28,0.68,0.32,40.2,0
0.5,387,55.9,41000,24.7,254,24.4,0.921,0.335,0.28,0.68,0.32,40,0
0.51,377,53.7,39900,24.6,244,24.3,0.92,0.332,0.27,0.68,0.32,39.8,0
0.52,362,52.4,39000,24.6,240,24.2,0.92,0.328,0.263,0.673,0.32,39.5,0
0.53,343,50.9,37800,24.5,231,24.1,0.92,0.326,0.26,0.67,0.31,39.4,0
0.54,333,49.2,36600,24.5,223,24.1,0.92,0.322,0.251,0.67,0.31,39,0
0.55,321,48.6,36000,24.4,222,24.1,0.919,0.321,0.25,0.67,0.31,38.9,0
0.56,311,46.6,34600,24.4,211,24,0.919,0.318,0.24,0.66,0.31,38.8,0
0.57,308,45.5,33800,24.3,204,23.9,0.919,0.317,0.234,0.66,0.3,38.6,0
0.58,300,44.4,33000,24.3,199,23.8,0.918,0.313,0.228,0.65,0.29,38.5,0
0.59,297,42.8,31800,24.2,192,23.8,0.918,0.312,0.21,0.65,0.28,38.2,0
0.6,295,42.4,31500,24.2,189,23.7,0.917,0.307,0.21,0.64,0.28,38.2,0
0.61,283,41.7,30900,24.1,187,23.6,0.916,0.305,0.21,0.63,0.28,38,0
0.62,280,41.2,30600,23.9,184,23.4,0.916,0.305,0.21,0.63,0.274,37.8,0
0.63,272,40.7,30200,23.9,182,23.3,0.915,0.302,0.2,0.62,0.27,37.5,0
0.64,266,40.1,29800,23.8,179,23.3,0.914,0.297,0.2,0.62,0.26,37.2,0
0.65,261,38.9,28200,23.8,174,23.2,0.913,0.286,0.2,0.62,0.26,36.8,0
0.66,253,37.3,27500,23.7,165,23.1,0.913,0.278,0.19,0.62,0.26,36.3,0
0.67,248,35.9,26600,23.6,160,23,0.912,0.263,0.18,0.615,0.25,36.2,0
0.68,245,34.4,25500,23.6,153,22.9,0.912,0.259,0.18,0.61,0.249,36.1,0
0.69,240,34.2,24800,23.5,151,22.9,0.91,0.255,0.18,0.61,0.24,36,0
0.7,238,32.9,24000,23.5,147,22.8,0.909,0.252,0.17,0.61,0.237,35.9,0
0.71,234,32.6,23400,23.3,145,22.6,0.908,0.245,0.17,0.601,0.23,35.7,0
0.72,230,32.1,23200,23.2,143,22.4,0.908,0.243,0.165,0.6,0.22,35.4,0
0.73,225,31.2,22700,23.1,139,22.3,0.906,0.239,0.16,0.599,0.21,34.9,0
0.74,223,30.7,22500,23,138,22.2,0.905,0.235,0.16,0.59,0.21,34.7,0
0.75,219,30.4,22100,22.9,137,22.1,0.905,0.235,0.16,0.59,0.21,34.6,0
0.76,215,29.8,21800,22.7,135,21.8,0.903,0.231,0.16,0.582,0.21,34.5,0
0.77,214,29.2,21100,22.6,133,21.7,0.902,0.227,0.15,0.58,0.2,34.3,0
0.78,212,28.6,20800,22.5,130,21.6,0.9,0.222,0.15,0.58,0.2,33.6,0
0.79,210,28,20200,22.4,128,21.5,0.899,0.218,0.144,0.58,0.2,33.2,0
0.8,205,27.6,20000,22.2,126,21.1,0.898,0.212,0.14,0.58,0.19,31.9,0
0.81,203,26.7,19700,22.1,125,20.9,0.895,0.209,0.14,0.57,0.19,31.3,0
0.82,200,25.4,18900,22,123,20.8,0.893,0.207,0.14,0.57,0.19,30.6,0
0.83,196,25,18500,22,120,20.8,0.892,0.203,0.13,0.57,0.18,29.3,0
0.84,190,24.7,18300,21.9,116,20.7,0.892,0.197,0.13,0.56,0.18,28.7,0
0.85,182,23.9,17800,21.8,114,20.4,0.891,0.191,0.13,0.56,0.18,28.1,0
0.86,179,23.3,17000,21.4,112,19.8,0.89,0.187,0.12,0.56,0.17,27.4,0
0.87,178,22.3,16400,21,111,19.5,0.889,0.185,0.12,0.55,0.17,26.9,0
0.88,175,22,15900,20.9,109,19.1,0.888,0.182,0.12,0.55,0.17,25.7,0
0.89,172,21.3,15700,20.7,106,19.1,0.854,0.176,0.12,0.54,0.17,25.2,0
0.9,167,20.5,15000,20.5,104,18.7,0.786,0.17,0.11,0.53,0.16,24.4,0
0.91,163,20,14600,20.1,98.5,18.3,0.753,0.162,0.11,0.52,0.15,23.2,0
0.92,157,19.4,14200,20,91.4,18.1,0.715,0.151,0.11,0.504,0.15,21.7,0
0.93,150,18.6,13800,19.6,88.6,17.8,0.665,0.148,0.101,0.471,0.15,19.3,0
0.94,147,14.9,10900,19.3,84.3,17.4,0.622,0.135,0.0975,0.45,0.145,17.3,0
0.95,139,12.4,9180,19.2,75.1,17.3,0.497,0.121,0.091,0.43,0.14,15.3,0
0.96,130,5.91,4310,18.9,67.1,17.1,0.263,0.111,0.088,0.394,0.14,9.79,0
0.97,124,1.99,1430,18.6,41.3,16.7,0.095,0.0929,0.0838,0.307,0.13,3.4,0
0.98,113,0,0,18,21.1,16.1,0,0.0779,0.0814,0.22,0.13,0,0
0.99,96.9,0,0,17.4,3.11,15.5,0,0.0716,0.079,0.0295,0.12,0,0
1,70.5,0,0,16.1,0,14.2,0,0.0708,0.076,0,0.12,0,0