datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1227477600000,2008,11,2008,2,8,7,0.134,0.0302,0.103,6544.76,40.51,40.51,38.96,1,1,1,221,216.8,227.2,171,166.8,50,50,50,0,0,0,0.226,0.22,0.231,171,166.8,177.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.106,0.105,0.108,0.0103,0.00993,0.0108,0.0004,0.00039,0.00043,0.29,0.282,0.301,0.011,0.011,0.012,25.18,25.14,25.22,0.945,0.944,0.947,0.976,0.974,0.979,0.922,0.919,0.927,39.92,38.94,41.38,38.96,37.92,40.51,0,0,0,0,0,0,0.216,0,0.031,0.23,0.77,0.23,48.8
1228082400000,2008,12,2008,3,9,7,0.136,0.0357,0.101,6348.3,38.51,38.51,37.79,1,1,1,225.6,222.6,228.6,166.6,163.6,59,59,59,0,0,0,0.261,0.258,0.265,166.6,163.6,169.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.105,0.107,0.00991,0.00965,0.0102,0.00039,0.00038,0.0004,0.283,0.278,0.289,0.011,0.011,0.011,25.16,25.14,25.19,0.944,0.943,0.945,0.973,0.972,0.975,0.919,0.916,0.921,38.82,38.09,39.5,37.79,37.02,38.51,0,0,0,0,0,0,0.21,0,0.035,0.26,0.74,0.26,46.7
1228687200000,2008,12,2008,3,10,7,0.14,0.0357,0.104,6600.81,41.29,41.29,39.29,1,1,1,231.7,224.5,239.8,172.7,165.5,59,59,59,0,0,0,0.255,0.246,0.263,172.7,165.5,180.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.106,0.111,0.0104,0.00981,0.0111,0.00041,0.00039,0.00044,0.294,0.281,0.309,0.012,0.011,0.012,25.12,25.05,25.17,0.946,0.944,0.949,0.976,0.973,0.98,0.924,0.918,0.93,40.23,38.54,42.13,39.29,37.5,41.29,0,0,0,0,0,0,0.218,0,0.036,0.26,0.74,0.26,47.1
1229292000000,2008,12,2008,3,11,7,0.152,0.0357,0.116,7353.53,46.4,46.4,43.77,1,1,1,250.6,241.7,261.9,191.6,182.7,59,59,59,0,0,0,0.236,0.225,0.244,191.6,182.7,202.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.112,0.119,0.012,0.0113,0.013,0.00048,0.00044,0.00051,0.328,0.312,0.348,0.013,0.012,0.014,24.98,24.9,25.04,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.66,42.58,47.34,43.77,41.73,46.4,0,0,0,0,0,0,0.243,0,0.036,0.23,0.76,0.24,48.4
1229896800000,2008,12,2008,3,12,7,0.164,0.0357,0.129,8060.09,48.2,48.2,47.98,1,1,1,271.8,264.9,278.1,212.8,205.9,59,59,59,8.12e-15,0,2.842e-14,0.217,0.212,0.223,212.8,205.9,219.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.122,0.12,0.124,0.0138,0.0133,0.0144,0.00055,0.00053,0.00057,0.366,0.354,0.377,0.015,0.014,0.015,24.85,24.81,24.89,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.62,48.04,51.07,47.98,47.08,48.2,0,0,0,0,0,0,0.267,0,0.035,0.22,0.79,0.21,49.1
1230501600000,2008,12,2008,3,13,7,0.175,0.0405,0.134,8131.48,49.61,49.61,48.4,2,1,1.1428571428571428,289.3,277.2,299.7,222.3,218.2,67,59,73,0,-2.842e-14,2.842e-14,0.231,0.206,0.251,222.3,218.2,227,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.127,0.124,0.129,0.0146,0.0143,0.015,0.00058,0.00057,0.0006,0.362,0.238,0.392,0.014,0.0095,0.016,24.78,24.71,24.92,0.953,0.922,0.959,0.979,0.97,0.98,0.933,0.894,0.94,47.85,25.57,52.68,44.86,24.81,48.2,0,0,0,0,0,0,0.269,0,0.041,0.23,0.77,0.23,46.5
1231106400000,2009,1,2008,4,14,7,0.193,0.0442,0.149,9051.61,57.45,57.45,53.88,2,2,2,319.7,301.6,336,246.7,228.6,73,73,73,1.218e-14,0,2.842e-14,0.228,0.217,0.242,246.7,228.6,263,990,990,990,965,964.9,965.1,25,24.9,25.1,0.136,0.13,0.142,0.0181,0.0152,0.0232,0.00072,0.0006,0.00093,0.263,0.242,0.285,0.011,0.0096,0.011,24.74,24.63,24.85,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.895,0.904,27.77,25.7,29.62,26.94,24.92,28.73,0,0,0,0,0,0,0.299,0,0.044,0.23,0.77,0.23,46.9
1231711200000,2009,1,2008,4,15,7,0.211,0.0442,0.167,10141.2,63.79,63.79,60.36,2,2,2,349.5,337.9,365.3,276.5,264.9,73,73,73,0,0,0,0.209,0.2,0.216,276.5,264.9,292.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.147,0.142,0.152,0.0295,0.0241,0.037,0.0012,0.00097,0.0015,0.305,0.288,0.329,0.012,0.012,0.013,24.55,24.44,24.62,0.935,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.91,31.12,29.83,32.88,30.18,28.93,31.9,0,0,0,0,0,0,0.335,0,0.044,0.21,0.79,0.21,48.1
1232316000000,2009,1,2008,4,16,7,0.23,0.0442,0.186,11271.9,69.9,69.9,67.09,2,2,2,380.8,368.8,394,307.8,295.8,73,73,73,0,0,0,0.192,0.185,0.198,307.8,295.8,321,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.158,0.153,0.162,0.0443,0.0386,0.0505,0.0018,0.0016,0.0021,0.352,0.334,0.372,0.014,0.013,0.015,24.34,24.26,24.42,0.941,0.939,0.944,0.97,0.97,0.97,0.913,0.911,0.915,34.58,33.28,36.03,33.55,32.28,34.95,0,0,0,0,0,0,0.373,0,0.044,0.19,0.81,0.19,49
1232920800000,2009,1,2008,4,17,7,0.247,0.0452,0.202,12214.9,75.1,75.1,72.71,2,2,2,408.8,398.6,423.8,334,325.6,74.71,73,85,0,0,0,0.183,0.175,0.201,334,325.6,344.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.167,0.164,0.171,0.0567,0.0527,0.0616,0.0023,0.0021,0.0025,0.392,0.379,0.407,0.016,0.015,0.017,24.17,24.09,24.23,0.946,0.944,0.947,0.971,0.97,0.973,0.918,0.916,0.922,37.44,36.53,38.59,36.35,35.44,37.55,0,0,0,0,0,0,0.404,0,0.045,0.18,0.82,0.18,49.5
1233525600000,2009,2,2008,5,18,7,0.275,0.0514,0.224,13543.3,86.72,86.72,80.61,2,2,2,454.9,429.5,483.1,369.9,344.5,85,85,85,0,0,0,0.187,0.176,0.198,369.9,344.5,398.1,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.181,0.172,0.191,0.0736,0.0616,0.0869,0.003,0.0025,0.0036,0.446,0.408,0.489,0.018,0.017,0.02,23.91,23.74,24.06,0.951,0.947,0.955,0.977,0.973,0.98,0.93,0.922,0.936,41.23,38.51,44.25,40.31,37.47,43.36,0,0,0,0,0,0,0.448,0,0.051,0.19,0.81,0.19,49.2
1234130400000,2009,2,2008,5,19,7,0.326,0.0514,0.275,16182,104.7,104.7,96.32,3,2,2.2857142857142856,539.1,493.8,585.7,454.1,408.8,85,85,85,-2.436e-14,-5.684e-14,5.684e-14,0.158,0.145,0.172,454.1,408.8,500.7,990,990,990,966,965.8,966.2,24,23.8,24.2,0.212,0.194,0.234,0.113,0.092,0.135,0.0047,0.0038,0.0057,0.543,0.505,0.598,0.023,0.021,0.025,23.43,23.23,23.67,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,44.65,34.9,51.38,43.25,33.85,48.2,0,0,0,0,0,0,0.535,0,0.051,0.16,0.84,0.16,49.6
1234735200000,2009,2,2008,5,20,7,0.385,0.0514,0.333,19286,121,121,114.8,3,3,3,635.9,600.7,666.3,550.9,515.7,85,85,85,0,0,0,0.134,0.128,0.141,550.9,515.7,581.3,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.263,0.243,0.28,0.169,0.145,0.189,0.0072,0.0061,0.0081,0.622,0.563,0.674,0.026,0.024,0.029,22.93,22.76,23.13,0.951,0.948,0.953,0.975,0.97,0.979,0.927,0.919,0.933,39.26,36.97,41.23,38.27,35.86,40.35,0,0,0,0,0,0,0.638,0,0.052,0.13,0.86,0.14,50.1
1235340000000,2009,2,2008,5,21,7,0.417,0.0533,0.364,20985.5,127.9,127.9,124.9,3,3,3,689.9,672.6,709.3,601.8,587.6,88.14,85,107,0,0,0,0.128,0.121,0.151,601.8,587.6,618,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.293,0.284,0.301,0.203,0.194,0.214,0.0087,0.0083,0.0092,0.709,0.684,0.735,0.03,0.029,0.032,22.63,22.55,22.73,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.934,0.936,42.49,41.63,43.52,41.64,40.77,42.65,0,0,0,0,0,0,0.694,0,0.053,0.13,0.87,0.13,50.3
1235944800000,2009,3,2008,6,22,7,0.444,0.0647,0.38,21696.8,133.5,133.5,129.1,3,3,3,734.8,714.5,759.3,627.8,607.5,107,107,107,0,0,0,0.146,0.141,0.15,627.8,607.5,652.3,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.312,0.3,0.326,0.22,0.207,0.237,0.0095,0.0089,0.01,0.757,0.723,0.798,0.033,0.031,0.035,22.4,22.26,22.52,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.93,42.69,45.4,43.05,41.84,44.5,0,0,0,0,0,0,0.717,0,0.064,0.15,0.86,0.14,48.9
1236549600000,2009,3,2008,6,23,7,0.484,0.0647,0.419,23474.9,144.6,144.6,139.7,3,3,3,799.8,769.4,851.3,692.8,662.4,107,107,107,0,0,0,0.134,0.126,0.139,692.8,662.4,744.3,990,990,990,967.1,967,967.3,22.9,22.7,23,0.349,0.331,0.382,0.264,0.244,0.298,0.012,0.011,0.013,0.867,0.815,0.958,0.038,0.035,0.042,22.03,21.74,22.21,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.74,46.01,50.61,46.58,45.09,48.2,0,0,0,0,0,0,0.776,0,0.065,0.13,0.87,0.13,48.5
1237154400000,2009,3,2008,6,24,7,0.61,0.0685,0.542,28641.8,192.1,192.1,170.5,4,3,3.857142857142857,1009,878,1172,895.9,771,113.3,107,129,-3.248e-14,-1.137e-13,0,0.112,0.102,0.122,895.9,771,1043,990,990,990,967.9,967.4,968.4,22.1,21.6,22.6,0.528,0.407,0.698,0.384,0.312,0.521,0.017,0.014,0.024,1.17,0.978,1.51,0.053,0.044,0.07,20.94,20.05,21.58,0.955,0.953,0.956,0.98,0.977,0.98,0.936,0.931,0.937,45.67,40.35,52.02,44.34,39.42,48.2,0,0,0,0,0,0,0.947,0,0.068,0.11,0.89,0.11,47
1237759200000,2009,3,2008,6,25,7,0.866,0.078,0.665,31852.3,192.8,192.8,189.6,4,4,4,1432,1244,1583,1303,1115,129,129,129,203.4,14.58,353.5,0.0906,0.0815,0.104,1100,1100,1100,990,990,990,969.3,968.7,969.8,20.7,20.2,21.3,0.862,0.787,0.908,0.648,0.648,0.648,0.031,0.03,0.032,1.81,1.73,1.86,0.087,0.081,0.092,18.92,18.39,19.6,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.61,47.21,50.43,47.4,46.27,48.2,0,0,0,0,0,0,1.05,0,0.201,0.09,0.77,0.23,36.8
1238364000000,2009,3,2008,6,26,7,1.06,0.0862,0.665,30066,183.6,183.6,179,4,4,4,1759,1625,1896,1616,1496,142.6,129,148,516.5,396,648.3,0.0811,0.0773,0.0865,1100,1100,1100,990,990,990,970.3,969.9,970.8,19.7,19.2,20.1,0.922,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.097,17.81,17.36,18.25,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.65,44.44,46.84,44.74,43.55,45.91,0,0,0,0,0,0,0.994,0,0.395,0.081,0.63,0.37,28.4
1238968800000,2009,4,2008,7,27,7,1.21,0.0895,0.665,28679.8,172.9,172.9,170.7,4,4,4,2002,1935,2034,1854,1787,148,148,148,754.1,686.8,786.2,0.074,0.0728,0.0765,1100,1100,1100,990,990,990,971.1,970.9,971.2,18.9,18.8,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.1,17.03,16.94,17.24,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.55,43.31,44.1,42.68,42.44,43.22,0,0,0,0,0,0,0.948,0,0.545,0.074,0.55,0.45,23.7
1239573600000,2009,4,2008,7,28,7,1.2,0.0895,0.665,28754.5,173,173,171.2,4,4,4,1987,1931,2031,1839,1783,148,148,148,739.4,683.3,782.6,0.0745,0.0729,0.0766,1100,1100,1100,990,990,990,971.1,970.9,971.2,18.9,18.8,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.1,17.07,16.95,17.25,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.66,43.33,44.13,42.79,42.47,43.25,0,0,0,0,0,0,0.951,0,0.535,0.075,0.55,0.45,24
1240178400000,2009,4,2008,7,29,7,1.11,0.0895,0.665,29627.3,178.8,178.8,176.4,4,4,4,1834,1762,1907,1686,1614,148,148,148,586.1,514,658.8,0.0808,0.0776,0.084,1100,1100,1100,990,990,990,970.6,970.3,970.8,19.4,19.2,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.098,17.56,17.33,17.79,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.99,44.35,45.62,44.09,43.46,44.71,0,0,0,0,0,0,0.98,0,0.445,0.081,0.6,0.4,26.7
1240783200000,2009,4,2008,7,30,7,0.997,0.101,0.665,30705.1,185.8,185.8,182.8,4,4,4,1649,1560,1738,1482,1368,166.9,148,192,381.7,267.8,490.3,0.102,0.0851,0.123,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.918,0.909,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.095,18.17,17.87,18.47,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.62,45.83,47.4,45.69,44.91,46.45,0,0,0,0,0,0,1.02,0,0.332,0.1,0.67,0.33,30.8
1241388000000,2009,5,2008,8,31,7,0.877,0.116,0.665,31901.9,192.8,192.8,189.9,4,4,4,1450,1368,1531,1258,1176,192,192,192,158.3,76.31,238.9,0.132,0.125,0.14,1100,1100,1100,990,990,990,969.3,969.1,969.6,20.7,20.4,20.9,0.864,0.829,0.904,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.78,1.85,0.088,0.085,0.091,18.86,18.56,19.16,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.45,47.66,49.25,47.47,46.71,48.2,0,0,0,0,0,0,1.05,0,0.212,0.13,0.76,0.24,36.4
1241992800000,2009,5,2008,8,32,7,0.732,0.116,0.613,31108.8,192.8,192.8,185.2,4,4,4,1210,1112,1323,1018,920,192,192,192,4.436,0,31.05,0.159,0.145,0.173,1014,920,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.677,0.558,0.81,0.492,0.384,0.648,0.023,0.018,0.031,1.45,1.2,1.76,0.068,0.055,0.083,19.99,19.33,20.55,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.37,44.28,49.69,46.29,43.39,48.2,0,0,0,0,0,0,1.03,0,0.119,0.16,0.84,0.16,42.5
1242597600000,2009,5,2008,8,33,7,0.617,0.101,0.517,27579.1,170,170,164.2,4,4,4,1021,961.5,1088,854.6,814.5,166.3,147,192,3.248e-14,0,1.137e-13,0.162,0.144,0.184,854.6,814.5,895.9,990,990,990,968,967.7,968.2,22,21.8,22.3,0.494,0.455,0.536,0.353,0.333,0.373,0.016,0.015,0.017,1.08,1.01,1.15,0.049,0.045,0.053,20.96,20.67,21.25,0.954,0.954,0.955,0.979,0.977,0.98,0.934,0.932,0.936,41.91,40.46,43.36,41.04,39.53,42.49,0,0,0,0,0,0,0.912,0,0.1,0.16,0.84,0.16,44.7
1243202400000,2009,5,2008,8,34,7,0.545,0.0889,0.456,24524,155.3,155.3,146,4,3,3.142857142857143,901.7,865.5,945,754.7,718.5,147,147,147,0,0,0,0.163,0.156,0.17,754.7,718.5,798,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.4,0.368,0.439,0.303,0.281,0.325,0.013,0.012,0.015,0.971,0.915,1.03,0.043,0.04,0.046,21.52,21.34,21.72,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.86,39.8,52.18,46.81,38.83,48.2,0,0,0,0,0,0,0.811,0,0.089,0.16,0.84,0.16,45
1243807200000,2009,6,2008,9,35,7,0.5,0.072,0.428,23862.7,144.6,144.6,142,3,3,3,826.9,800.1,855.3,707.9,681.1,119,119,119,0,0,0,0.144,0.139,0.149,707.9,681.1,736.3,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.361,0.345,0.379,0.274,0.256,0.293,0.012,0.011,0.013,0.895,0.85,0.946,0.039,0.037,0.042,21.9,21.73,22.05,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.48,46.99,50.05,47.35,46.05,48.2,0,0,0,0,0,0,0.789,0,0.072,0.14,0.86,0.14,47.7
1244412000000,2009,6,2008,9,36,7,0.469,0.072,0.397,22516.3,136.8,136.8,134,3,3,3,776.2,752.2,792.2,657.2,633.2,119,119,119,0,0,0,0.153,0.15,0.158,657.2,633.2,673.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.331,0.318,0.34,0.24,0.224,0.251,0.01,0.0097,0.011,0.81,0.769,0.837,0.035,0.033,0.036,22.19,22.09,22.32,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.59,44.15,46.54,44.68,43.27,45.6,0,0,0,0,0,0,0.745,0,0.072,0.15,0.85,0.15,48
1245016800000,2009,6,2008,9,37,7,0.426,0.0756,0.351,20103.2,127.5,127.5,119.7,3,3,3,704.9,672.1,739.4,579.9,511.1,125,119,161,8.12e-15,0,5.684e-14,0.178,0.161,0.24,579.9,511.1,620.4,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.288,0.253,0.31,0.188,0.142,0.215,0.0081,0.0061,0.0093,0.68,0.568,0.747,0.029,0.024,0.032,22.6,22.4,22.84,0.953,0.947,0.955,0.977,0.97,0.98,0.931,0.919,0.936,40.8,36.16,43.38,39.89,35.07,42.51,0,0,0,0,0,0,0.665,0,0.075,0.18,0.82,0.18,47.2
1245621600000,2009,6,2008,9,38,7,0.384,0.0974,0.287,16334.8,103.3,103.3,97.23,3,2,2.142857142857143,635.2,609.5,662,474.2,448.5,161,161,161,2.436e-14,-5.684e-14,5.684e-14,0.254,0.243,0.264,474.2,448.5,501,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.232,0.218,0.248,0.123,0.111,0.136,0.0052,0.0047,0.0058,0.602,0.551,0.648,0.026,0.024,0.028,22.96,22.84,23.09,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,48.46,35.49,52.66,46.16,34.43,48.2,0,0,0,0,0,0,0.54,0,0.097,0.25,0.75,0.25,42.5
1246226400000,2009,6,2008,9,39,7,0.351,0.0861,0.265,15722.2,96.4,96.4,93.58,2,2,2,580.3,559.4,601.5,437.9,424.4,142.4,135,161,-8.12e-15,-5.684e-14,5.684e-14,0.245,0.23,0.271,437.9,424.4,452.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.212,0.206,0.217,0.106,0.0993,0.112,0.0044,0.0042,0.0047,0.555,0.534,0.577,0.023,0.022,0.024,23.23,23.13,23.35,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.76,46.48,49.25,46.79,45.55,48.2,0,0,0,0,0,0,0.52,0,0.086,0.25,0.75,0.25,44.8
1246831200000,2009,7,2008,10,40,7,0.323,0.0905,0.233,13878,89.75,89.75,82.61,2,2,2,534.2,515.4,552.6,384.6,329.4,149.6,135,186,8.12e-15,-5.684e-14,5.684e-14,0.281,0.244,0.361,384.6,329.4,417.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.193,0.176,0.204,0.0805,0.0545,0.0961,0.0034,0.0023,0.004,0.476,0.395,0.524,0.02,0.016,0.022,23.52,23.39,23.69,0.953,0.945,0.956,0.977,0.97,0.98,0.931,0.917,0.937,42.25,36.17,45.79,41.3,35.08,44.87,0,0,0,0,0,0,0.459,0,0.09,0.28,0.72,0.28,43
1247436000000,2009,7,2008,10,41,7,0.297,0.112,0.185,10957.1,68.87,68.87,65.22,2,2,2,491.6,475.2,509.1,305.6,289.2,186,186,186,0,0,0,0.379,0.365,0.391,305.6,289.2,323.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.168,0.162,0.174,0.0432,0.0355,0.0515,0.0018,0.0015,0.0021,0.36,0.335,0.386,0.015,0.014,0.016,23.83,23.72,23.93,0.942,0.939,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.62,31.85,35.5,32.61,30.89,34.43,0,0,0,0,0,0,0.362,0,0.112,0.38,0.62,0.38,36.9
1248040800000,2009,7,2008,10,42,7,0.275,0.112,0.162,9640.06,60.68,60.68,57.38,2,2,2,454.5,439.4,470,268.5,253.4,186,186,186,0,0,0,0.409,0.396,0.423,268.5,253.4,284,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.149,0.16,0.0257,0.0186,0.0331,0.0011,0.00076,0.0014,0.304,0.281,0.327,0.012,0.012,0.013,24.05,23.96,24.14,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,29.58,27.92,31.28,28.69,27.08,30.34,0,0,0,0,0,0,0.319,0,0.113,0.41,0.59,0.41,35.1
1248645600000,2009,7,2008,10,43,7,0.255,0.107,0.147,8731.99,55.25,55.25,51.98,2,1,1.8571428571428572,420.9,405.8,434.7,243.7,231.2,177.1,155,186,0,-2.842e-14,2.842e-14,0.42,0.376,0.446,243.7,231.2,257,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.145,0.141,0.148,0.0169,0.0154,0.0203,0.00069,0.00063,0.00083,0.291,0.259,0.412,0.012,0.011,0.017,24.21,24.11,24.3,0.932,0.925,0.957,0.971,0.97,0.98,0.906,0.897,0.938,30.72,25.81,52.34,29.43,25.04,48.2,0,0,0,0,0,0,0.289,0,0.108,0.42,0.58,0.42,34.2
1249250400000,2009,8,2008,11,44,7,0.232,0.0937,0.138,8296.73,52.51,52.51,49.39,2,1,1.4285714285714286,382.9,367.2,399.5,227.9,212.2,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.405,0.388,0.422,227.9,212.2,244.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.132,0.143,0.0151,0.0138,0.0165,0.00061,0.00056,0.00067,0.334,0.254,0.403,0.014,0.01,0.016,24.35,24.28,24.41,0.944,0.924,0.958,0.976,0.97,0.98,0.921,0.896,0.939,40.04,25.7,51.98,38.42,24.93,48.2,0,0,0,0,0,0,0.274,0,0.094,0.4,0.59,0.41,35.8
1249855200000,2009,8,2008,11,45,7,0.211,0.0937,0.118,7342.98,46.58,46.58,43.71,1,1,1,349.7,337.4,362.6,194.7,182.4,155,155,155,0,-2.842e-14,2.842e-14,0.443,0.428,0.459,194.7,182.4,207.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.126,0.121,0.13,0.0123,0.0113,0.0134,0.00049,0.00045,0.00054,0.343,0.321,0.366,0.014,0.013,0.015,24.51,24.42,24.59,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.93,0.937,44.6,41.77,47.53,43.71,40.93,46.58,0,0,0,0,0,0,0.243,0,0.093,0.44,0.56,0.44,34.8
1250460000000,2009,8,2008,11,46,7,0.195,0.0937,0.101,6259.07,39.92,39.92,37.26,1,1,1,322.3,312.5,333.3,167.3,157.5,155,155,155,0,-2.842e-14,2.842e-14,0.481,0.465,0.496,167.3,157.5,178.3,990,990,990,965,965,965.1,25,24.9,25,0.116,0.113,0.12,0.00997,0.00914,0.0109,0.0004,0.00036,0.00044,0.294,0.277,0.314,0.012,0.011,0.013,24.69,24.62,24.76,0.945,0.942,0.948,0.973,0.97,0.978,0.919,0.914,0.927,38.29,36.02,40.83,37.26,34.94,39.92,0,0,0,0,0,0,0.207,0,0.094,0.48,0.52,0.48,32.1
1251064800000,2009,8,2008,11,47,7,0.182,0.0937,0.088,5414.55,34.27,34.27,32.23,1,1,1,300.5,291.5,309.5,145.5,136.5,155,155,155,0,-2.842e-14,2.842e-14,0.516,0.501,0.532,145.5,136.5,154.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.108,0.105,0.112,0.00812,0.00735,0.00888,0.00032,0.00029,0.00035,0.255,0.239,0.272,0.01,0.0095,0.011,24.84,24.78,24.89,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.23,31.11,35.33,32.23,30.18,34.27,0,0,0,0,0,0,0.179,0,0.094,0.51,0.48,0.52,29.8
1251669600000,2009,8,2008,11,48,7,0.168,0.0746,0.0939,5821.38,37.53,37.53,34.65,1,1,1,278.6,269.3,288.4,155.3,133.4,123.3,118,155,0,-2.842e-14,2.842e-14,0.442,0.413,0.537,155.3,133.4,167.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.104,0.112,0.00895,0.00709,0.00998,0.00036,0.00028,0.0004,0.27,0.234,0.291,0.011,0.0093,0.012,24.92,24.87,24.96,0.941,0.933,0.945,0.971,0.97,0.973,0.913,0.905,0.919,35.7,30.4,38.58,34.65,29.49,37.53,0,0,0,0,0,0,0.193,0,0.0741,0.44,0.56,0.44,34.7
1252274400000,2009,9,2008,12,49,7,0.156,0.0714,0.0845,5226.16,33.07,33.07,31.11,1,1,1,257.7,249.9,266.3,139.7,131.9,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.458,0.443,0.472,139.7,131.9,148.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0997,0.106,0.00763,0.00696,0.00836,0.0003,0.00028,0.00033,0.241,0.227,0.257,0.0095,0.009,0.01,25.03,24.98,25.07,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.91,32.07,30.21,34.1,31.11,29.31,33.07,0,0,0,0,0,0,0.173,0,0.0715,0.46,0.54,0.46,33.5
1252879200000,2009,9,2008,12,50,7,0.146,0.0714,0.0742,4573.11,28.75,28.75,27.22,1,1,1,240.8,234.9,247.4,122.8,116.9,118,118,118,4.06e-15,-1.421e-14,1.421e-14,0.49,0.477,0.502,122.8,116.9,129.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0965,0.0944,0.0989,0.00618,0.00568,0.00675,0.00024,0.00022,0.00027,0.211,0.2,0.223,0.0083,0.0079,0.0088,25.14,25.09,25.19,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.896,0.903,28.06,26.66,29.64,27.22,25.86,28.75,0,0,0,0,0,0,0.151,0,0.0718,0.49,0.51,0.49,31.3
1253484000000,2009,9,2008,12,51,7,0.137,0.055,0.0824,5119.57,31.78,31.78,30.47,1,1,1,227.2,221.5,232.9,136.2,130.5,91,91,91,0,0,0,0.401,0.391,0.411,136.2,130.5,141.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0991,0.0971,0.101,0.00733,0.00684,0.00781,0.00029,0.00027,0.00031,0.233,0.223,0.243,0.0092,0.0087,0.0096,25.2,25.16,25.25,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.42,30.07,32.77,30.47,29.17,31.78,0,0,0,0,0,0,0.169,0,0.0546,0.4,0.6,0.4,37.4
1254088800000,2009,9,2008,12,52,7,0.132,0.0571,0.0747,4630.66,28.73,28.73,27.56,1,1,1,218,216.3,219.5,123.6,119.3,94.43,91,97,-4.06e-15,-1.421e-14,0,0.433,0.415,0.449,123.6,119.3,128.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0949,0.0935,0.0964,0.00626,0.00589,0.00668,0.00025,0.00023,0.00026,0.21,0.203,0.219,0.0083,0.008,0.0086,25.28,25.26,25.3,0.927,0.925,0.93,0.97,0.97,0.97,0.899,0.897,0.902,28.42,27.36,29.62,27.56,26.54,28.73,0,0,0,0,0,0,0.153,0,0.0573,0.43,0.57,0.43,35.1
1254693600000,2009,10,2009,1,1,7,0.127,0.0587,0.0681,4193.64,26.22,26.22,24.96,1,1,1,209.5,204.5,214.9,112.5,107.5,97,97,97,-8.121e-15,-1.421e-14,0,0.463,0.451,0.474,112.5,107.5,117.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0911,0.0894,0.093,0.00532,0.00489,0.00577,0.00021,0.00019,0.00023,0.191,0.182,0.2,0.0075,0.0071,0.0079,25.35,25.31,25.39,0.92,0.916,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.73,24.52,27.03,24.96,23.78,26.22,0,0,0,0,0,0,0.139,0,0.0589,0.46,0.54,0.46,33
1255298400000,2009,10,2009,1,2,7,0.121,0.0587,0.0621,566.141,23.59,23.59,3.37,1,1,1,199.7,195.5,203.7,102.7,98.48,97,97,97,-6.09e-15,-1.421e-14,1.421e-14,0.486,0.476,0.496,102.7,98.48,106.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0876,0.0862,0.0891,0.00448,0.00412,0.00482,0.00017,0.00016,0.00019,0.173,0.166,0.18,0.0068,0.0065,0.0071,25.42,25.4,25.43,0.131,0,0.915,0.139,0,0.97,0.127,0,0.888,3.474,0,24.32,3.37,0,23.59,0,6,0,0,0.857,0,0.0187,0.857,0.0589,0.49,0.51,0.49,4.68
1255903200000,2009,10,2009,1,3,7,0.115,0.0483,0.0668,3101.52,26.67,26.67,18.46,1,1,1,190.3,185.9,193.6,110.5,96.29,79.86,73,97,-2.03e-15,-1.421e-14,0,0.419,0.379,0.502,110.5,96.29,119.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0854,0.0911,0.00514,0.00393,0.0059,0.0002,0.00015,0.00023,0.185,0.162,0.201,0.0072,0.0063,0.0078,25.4,25.38,25.42,0.659,0,0.924,0.693,0,0.97,0.639,0,0.897,19.03,0,27.49,18.46,0,26.67,0,2,0,0,0.286,0,0.103,0.286,0.0482,0.42,0.58,0.42,27
1256508000000,2009,10,2009,1,4,7,0.11,0.0436,0.0667,4105.16,26.06,26.06,24.44,1,1,1,182.4,180.4,184.5,110.3,107.4,72.14,67,73,-6.09e-15,-1.421e-14,0,0.396,0.364,0.405,110.3,107.4,117,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0877,0.0869,0.0892,0.00512,0.00488,0.0057,0.0002,0.00019,0.00022,0.184,0.179,0.195,0.0072,0.007,0.0076,25.38,25.37,25.38,0.918,0.916,0.923,0.97,0.97,0.97,0.89,0.888,0.895,25.19,24.49,26.86,24.44,23.76,26.06,0,0,0,0,0,0,0.136,0,0.0433,0.4,0.61,0.39,37.3
1257112800000,2009,11,2009,2,5,7,0.12,0.0405,0.0795,4957.38,30.88,30.88,29.51,1,1,1,198.4,189.2,204.2,131.4,122.2,67,67,67,0,0,0,0.338,0.328,0.354,131.4,122.2,137.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.091,0.0963,0.00692,0.00614,0.00741,0.00027,0.00024,0.00029,0.221,0.205,0.231,0.0086,0.008,0.0091,25.36,25.34,25.38,0.931,0.926,0.933,0.97,0.97,0.97,0.903,0.899,0.905,30.42,28.17,31.83,29.51,27.32,30.88,0,0,0,0,0,0,0.164,0,0.0405,0.34,0.66,0.34,41.3
1257717600000,2009,11,2009,2,6,7,0.123,0.0405,0.0824,5150.09,31.13,31.13,30.66,1,1,1,203.3,201.5,205.3,136.3,134.5,67,67,67,0,0,0,0.33,0.326,0.333,136.3,134.5,138.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.096,0.0954,0.0967,0.00733,0.00718,0.00751,0.00029,0.00028,0.00029,0.23,0.227,0.233,0.009,0.0089,0.0091,25.35,25.33,25.36,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.6,31.19,32.09,30.66,30.25,31.13,0,0,0,0,0,0,0.17,0,0.0406,0.33,0.67,0.33,41.9
1258322400000,2009,11,2009,2,7,7,0.132,0.0405,0.0919,5752.42,35.63,35.63,34.24,1,1,1,218.9,208.9,225,151.9,141.9,67,67,67,0,0,0,0.306,0.298,0.321,151.9,141.9,158,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.098,0.104,0.00866,0.00781,0.00918,0.00034,0.00031,0.00036,0.258,0.24,0.269,0.01,0.0094,0.011,25.23,25.18,25.31,0.939,0.935,0.941,0.97,0.97,0.97,0.911,0.907,0.913,35.3,32.93,36.73,34.24,31.95,35.63,0,0,0,0,0,0,0.19,0,0.0401,0.31,0.7,0.3,43.6
1258927200000,2009,11,2009,2,8,7,0.137,0.0405,0.0964,6042.68,37.88,37.88,35.97,1,1,1,226.4,222.3,234.3,159.4,155.3,67,67,67,0,0,0,0.296,0.286,0.301,159.4,155.3,167.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.103,0.107,0.0093,0.00895,0.00997,0.00037,0.00035,0.00039,0.271,0.264,0.285,0.011,0.01,0.011,25.17,25.11,25.2,0.942,0.94,0.944,0.971,0.97,0.974,0.914,0.912,0.919,37.05,36.09,38.9,35.97,35.01,37.88,0,0,0,0,0,0,0.2,0,0.0406,0.3,0.7,0.3,44.1
1259532000000,2009,11,2009,2,9,7,0.143,0.0457,0.0976,6104.87,37.94,37.94,36.34,1,1,1,236.9,234.6,240.6,161.3,157.9,75.57,67,77,0,0,0,0.319,0.286,0.328,161.3,157.9,167.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.105,0.107,0.00946,0.00917,0.00999,0.00037,0.00036,0.00039,0.276,0.27,0.286,0.011,0.011,0.011,25.1,25.08,25.12,0.942,0.941,0.944,0.971,0.97,0.974,0.915,0.913,0.92,37.43,36.61,38.97,36.34,35.51,37.94,0,0,0,0,0,0,0.202,0,0.0454,0.32,0.68,0.32,42.7
1260136800000,2009,12,2009,3,10,7,0.158,0.0419,0.116,7299.56,48.2,48.2,43.45,1,1,1,261.3,245.8,275.3,192,168.8,69.29,59,77,0,0,0,0.267,0.214,0.313,192,168.8,216.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.109,0.124,0.0121,0.0101,0.0141,0.00048,0.0004,0.00056,0.33,0.289,0.372,0.013,0.011,0.015,24.93,24.83,25.04,0.951,0.945,0.958,0.979,0.974,0.98,0.931,0.92,0.939,44.67,39.16,50.44,43.45,38.15,48.2,0,0,0,0,0,0,0.241,0,0.042,0.27,0.73,0.27,46.2
1260741600000,2009,12,2009,3,11,7,0.171,0.0357,0.135,8097.6,48.2,48.2,48.2,1,1,1,282.7,277.8,284.4,223.7,218.8,59,59,59,1.218e-14,0,2.842e-14,0.209,0.207,0.212,223.7,218.8,225.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.126,0.124,0.127,0.0148,0.0143,0.0149,0.00059,0.00057,0.00059,0.385,0.377,0.388,0.015,0.015,0.015,24.78,24.77,24.81,0.959,0.958,0.959,0.98,0.98,0.98,0.94,0.939,0.94,52.15,51.01,52.52,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.036,0.21,0.79,0.21,47.4
1261346400000,2009,12,2009,3,12,7,0.179,0.0357,0.143,8698.14,52.75,52.75,51.77,2,2,2,295.6,286.8,299.9,236.6,227.8,59,59,59,4.06e-15,0,2.842e-14,0.2,0.197,0.206,236.6,227.8,240.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.131,0.128,0.132,0.0159,0.0151,0.0162,0.00063,0.0006,0.00065,0.249,0.239,0.254,0.0099,0.0095,0.01,24.87,24.85,24.91,0.925,0.922,0.926,0.97,0.97,0.97,0.897,0.895,0.899,26.69,25.67,27.19,25.89,24.9,26.38,0,0,0,0,0,0,0.288,0,0.036,0.2,0.8,0.2,48.6
1261951200000,2009,12,2009,3,13,7,0.191,0.0393,0.152,9219.99,56.5,56.5,54.88,2,2,2,315.8,302.4,325.9,250.8,243.4,65,59,73,4.06e-15,-2.842e-14,2.842e-14,0.205,0.186,0.227,250.8,243.4,257.9,990,990,990,965,964.9,965,25,25,25.1,0.136,0.133,0.138,0.0179,0.0164,0.0207,0.00072,0.00066,0.00083,0.266,0.256,0.275,0.011,0.01,0.011,24.75,24.7,24.83,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,28.29,27.48,29.12,27.44,26.65,28.25,0,0,0,0,0,0,0.305,0,0.039,0.21,0.8,0.2,48.3
1262556000000,2010,1,2009,4,14,7,0.209,0.0442,0.164,9974.87,63.73,63.73,59.37,2,2,2,344.9,327.3,365,271.9,254.3,73,73,73,-4.06e-15,-2.842e-14,0,0.212,0.2,0.223,271.9,254.3,292,990,990,990,965.1,965,965.2,24.9,24.8,25,0.145,0.139,0.152,0.0273,0.019,0.0368,0.0011,0.00076,0.0015,0.298,0.272,0.328,0.012,0.011,0.013,24.58,24.45,24.69,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,30.61,28.64,32.85,29.69,27.78,31.86,0,0,0,0,0,0,0.33,0,0.045,0.21,0.78,0.22,47.7
1263160800000,2010,1,2009,4,15,7,0.239,0.0442,0.195,11819.4,76.05,76.05,70.35,2,2,2,395.9,372.4,421.6,322.9,299.4,73,73,73,0,0,0,0.185,0.173,0.196,322.9,299.4,348.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.163,0.155,0.172,0.0514,0.0403,0.0635,0.0021,0.0016,0.0026,0.375,0.34,0.413,0.015,0.014,0.017,24.25,24.09,24.4,0.944,0.94,0.948,0.971,0.97,0.974,0.916,0.912,0.923,36.23,33.67,39.04,35.18,32.66,38.02,0,0,0,0,0,0,0.391,0,0.044,0.18,0.82,0.18,49.5
1263765600000,2010,1,2009,4,16,7,0.285,0.0442,0.24,14561,95.05,95.05,86.67,2,2,2,470.6,432.8,511.6,397.6,359.8,73,73,73,0,0,0,0.156,0.143,0.169,397.6,359.8,438.6,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.189,0.176,0.204,0.0867,0.0688,0.106,0.0036,0.0028,0.0044,0.487,0.43,0.548,0.02,0.018,0.023,23.8,23.55,24.02,0.954,0.95,0.958,0.979,0.977,0.98,0.934,0.927,0.938,44.25,40.25,48.49,43.34,39.31,47.52,0,0,0,0,0,0,0.482,0,0.045,0.16,0.84,0.16,51.1
1264370400000,2010,1,2009,4,17,7,0.36,0.0442,0.316,18288.1,122.6,122.6,108.9,3,2,2.7142857142857144,594.7,527.2,660.6,521.7,454.2,73,73,73,-8.12e-15,-5.684e-14,0,0.124,0.111,0.138,521.7,454.2,587.6,990,990,990,966.3,966,966.5,23.7,23.5,24,0.245,0.209,0.282,0.152,0.113,0.194,0.0064,0.0047,0.0082,0.604,0.531,0.682,0.025,0.022,0.029,23.13,22.78,23.46,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.918,0.939,42.37,35.84,51.88,40.88,34.76,48.2,0,0,0,0,0,0,0.605,0,0.044,0.12,0.88,0.12,50.8
1264975200000,2010,2,2009,5,18,7,0.446,0.0635,0.383,21828,138.6,138.6,129.9,3,3,3,737.6,678.9,786.3,632.6,573.9,105,105,105,0,0,0,0.143,0.134,0.155,632.6,573.9,681.3,990,990,990,966.9,966.6,967,23.1,23,23.4,0.313,0.279,0.34,0.224,0.184,0.256,0.0097,0.0079,0.011,0.763,0.665,0.846,0.033,0.028,0.037,22.39,22.11,22.72,0.955,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,44.21,40.6,47.13,43.31,39.68,46.18,0,0,0,0,0,0,0.722,0,0.063,0.14,0.86,0.14,48.9
1265580000000,2010,2,2009,5,19,7,0.529,0.0746,0.454,24799.5,159.4,159.4,147.6,4,3,3.2857142857142856,874.2,803.4,956.8,750.9,698.4,123.3,105,137,0,0,0,0.141,0.124,0.158,750.9,698.4,819.8,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.392,0.35,0.456,0.299,0.268,0.336,0.013,0.012,0.015,0.946,0.874,1.01,0.042,0.038,0.045,21.66,21.26,22.01,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.96,39.53,51.17,45.47,38.55,48.2,0,0,0,0,0,0,0.82,0,0.075,0.14,0.86,0.14,46.9
1266184800000,2010,2,2009,5,20,7,0.695,0.085,0.602,30778.5,192.8,192.8,183.2,4,4,4,1150,993.1,1329,1009,856.1,140.6,137,162,13.01,0,67.04,0.123,0.109,0.138,996,856.1,1100,990,990,990,968.4,967.9,968.9,21.6,21.1,22.1,0.652,0.489,0.82,0.489,0.353,0.648,0.023,0.016,0.031,1.41,1.07,1.77,0.066,0.049,0.084,20.22,19.3,21.05,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.936,47,42.18,50.27,45.8,41.34,48.2,0,0,0,0,0,0,1.02,0,0.093,0.12,0.87,0.13,44.3
1266789600000,2010,2,2009,5,21,7,0.921,0.098,0.665,31465.5,192,192,187.3,4,4,4,1522,1393,1655,1360,1231,162,162,162,260.4,130.8,392.7,0.107,0.0979,0.116,1100,1100,1100,990,990,990,969.6,969.1,970,20.4,20,20.9,0.887,0.847,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.09,0.086,0.093,18.61,18.16,19.07,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.78,46.59,48.99,46.82,45.66,48.01,0,0,0,0,0,0,1.04,0,0.256,0.11,0.72,0.28,34.2
1267394400000,2010,3,2009,6,22,7,1.11,0.145,0.665,29588.3,181.1,181.1,176.1,4,4,4,1841,1698,1988,1602,1459,239,239,239,502.2,359,648.8,0.13,0.12,0.141,1100,1100,1100,990,990,990,970.6,970.1,971.1,19.4,18.9,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.094,0.099,17.54,17.07,18.01,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.93,43.64,46.2,44.03,42.77,45.27,0,0,0,0,0,0,0.978,0,0.445,0.13,0.6,0.4,26.7
1267999200000,2010,3,2009,6,23,7,1.36,0.125,0.665,27560,169.4,169.4,164,4,4,4,2255,2049,2441,2048,1810,207,183,239,947.6,709.5,1158,0.0929,0.075,0.117,1100,1100,1100,990,990,990,971.7,971.2,972.2,18.3,17.8,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.41,15.96,16.91,0.946,0.945,0.948,0.979,0.977,0.98,0.927,0.924,0.929,41.88,40.68,43.22,41.01,39.76,42.35,0,0,0,0,0,0,0.911,0,0.695,0.092,0.49,0.51,20.3
1268604000000,2010,3,2009,6,24,7,1.59,0.111,0.665,25816.4,157.4,157.4,153.7,4,4,4,2633,2498,2731,2450,2315,183,183,183,1350,1215,1448,0.0696,0.067,0.0733,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.5,15.26,15.82,0.943,0.942,0.944,0.975,0.973,0.977,0.919,0.917,0.922,39.41,38.77,40.3,38.42,37.74,39.36,0,0,0,0,0,0,0.854,0,0.925,0.07,0.42,0.58,16.2
1269208800000,2010,3,2009,6,25,7,1.68,0.111,0.665,25111.3,150.4,150.4,149.5,4,4,4,2785,2751,2802,2602,2568,183,183,183,1502,1468,1519,0.0657,0.0653,0.0665,1100,1100,1100,990,990,990,973,972.9,973,17,17,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.13,15.09,15.21,0.942,0.941,0.942,0.973,0.972,0.973,0.916,0.915,0.917,38.42,38.31,38.64,37.37,37.25,37.61,0,0,0,0,0,0,0.83,0,1.015,0.066,0.4,0.6,14.9
1269813600000,2010,3,2009,6,26,7,1.68,0.122,0.665,25161,150.3,150.3,149.8,4,4,4,2774,2755,2794,2572,2538,202.4,183,217,1472,1438,1511,0.073,0.0655,0.0788,1100,1100,1100,990,990,990,973,972.9,973,17,17,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.16,15.11,15.2,0.942,0.941,0.942,0.973,0.972,0.973,0.916,0.916,0.916,38.49,38.36,38.62,37.44,37.31,37.58,0,0,0,0,0,0,0.832,0,1.015,0.073,0.4,0.6,15
1270418400000,2010,4,2009,7,27,7,1.68,0.131,0.665,25147.9,150.4,150.4,149.7,4,4,4,2777,2751,2822,2560,2534,217,217,217,1460,1434,1505,0.0781,0.0769,0.0789,1100,1100,1100,990,990,990,973,972.9,973.1,17,16.9,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.15,15.04,15.21,0.942,0.941,0.942,0.973,0.972,0.973,0.916,0.915,0.917,38.47,38.18,38.64,37.42,37.11,37.61,0,0,0,0,0,0,0.832,0,1.015,0.078,0.4,0.6,15
1271023200000,2010,4,2009,7,28,7,1.73,0.131,0.665,24775.5,147.9,147.9,147.5,4,4,4,2857,2842,2866,2640,2625,217,217,217,1540,1525,1549,0.0759,0.0757,0.0764,1100,1100,1100,990,990,990,973.2,973.1,973.2,16.8,16.8,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.96,14.94,14.99,0.941,0.941,0.941,0.972,0.971,0.972,0.914,0.914,0.914,37.95,37.89,38.05,36.87,36.81,36.98,0,0,0,0,0,0,0.819,0,1.065,0.076,0.38,0.62,14.3
1271628000000,2010,4,2009,7,29,7,1.71,0.131,0.665,24900.8,149.1,149.1,148.2,4,4,4,2831,2798,2854,2614,2581,217,217,217,1514,1481,1537,0.0767,0.076,0.0776,1100,1100,1100,990,990,990,973.1,973,973.2,16.9,16.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.02,14.96,15.1,0.941,0.941,0.941,0.972,0.972,0.972,0.915,0.914,0.915,38.12,37.97,38.33,37.05,36.89,37.28,0,0,0,0,0,0,0.823,0,1.045,0.077,0.39,0.61,14.6
1272232800000,2010,4,2009,7,30,7,1.65,0.141,0.665,25380.3,152.7,152.7,151.1,4,4,4,2727,2668,2786,2493,2392,233.9,217,276,1393,1292,1469,0.0859,0.0779,0.103,1100,1100,1100,990,990,990,972.9,972.7,973,17.1,17,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.27,15.13,15.41,0.942,0.942,0.943,0.973,0.973,0.974,0.917,0.916,0.918,38.8,38.41,39.18,37.77,37.36,38.18,0,0,0,0,0,0,0.839,0,0.985,0.085,0.4,0.6,15.4
1272837600000,2010,5,2009,8,31,7,1.54,0.167,0.665,26237.8,159,159,156.2,4,4,4,2543,2441,2641,2267,2165,276,276,276,1167,1065,1265,0.109,0.105,0.113,1100,1100,1100,990,990,990,972.4,972.2,972.6,17.6,17.4,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.71,15.48,15.96,0.944,0.943,0.945,0.976,0.975,0.977,0.921,0.919,0.924,40,39.36,40.68,39.04,38.36,39.76,0,0,0,0,0,0,0.868,0,0.875,0.11,0.43,0.57,17
1273442400000,2010,5,2009,8,32,7,1.38,0.167,0.665,27481.3,167.5,167.5,163.6,4,4,4,2274,2124,2406,1998,1848,276,276,276,897.5,748.3,1030,0.122,0.115,0.13,1100,1100,1100,990,990,990,971.8,971.4,972.1,18.2,17.9,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.37,16.04,16.73,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.924,0.928,41.76,40.9,42.73,40.89,40,41.87,0,0,0,0,0,0,0.909,0,0.715,0.12,0.48,0.52,19.9
1274047200000,2010,5,2009,8,33,7,1.17,0.167,0.665,29081.2,177.7,177.7,173.1,4,4,4,1932,1796,2070,1656,1520,276,276,276,556.1,420.1,694.1,0.143,0.133,0.154,1100,1100,1100,990,990,990,970.9,970.4,971.3,19.1,18.7,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.26,16.86,17.68,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.16,43.08,45.32,43.28,42.22,44.42,0,0,0,0,0,0,0.962,0,0.505,0.14,0.57,0.43,24.9
1274652000000,2010,5,2009,8,34,7,0.997,0.167,0.665,30709.5,186.7,186.7,182.8,4,4,4,1649,1540,1759,1373,1264,276,276,276,272.7,164.5,382.6,0.168,0.157,0.179,1100,1100,1100,990,990,990,970,969.6,970.3,20,19.7,20.4,0.914,0.888,0.925,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.095,18.17,17.81,18.55,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.63,45.65,47.62,45.7,44.74,46.67,0,0,0,0,0,0,1.02,0,0.332,0.17,0.67,0.33,30.8
1275256800000,2010,5,2009,8,35,7,0.858,0.133,0.665,32021.9,192.8,192.8,190.6,4,4,4,1419,1302,1512,1199,1092,219.4,210,276,100.3,0,173.1,0.155,0.142,0.183,1099,1092,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.853,0.8,0.884,0.645,0.63,0.648,0.031,0.03,0.032,1.8,1.73,1.83,0.087,0.082,0.089,18.98,18.66,19.42,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.71,47.9,49.59,47.65,46.94,48.2,0,0,0,0,0,0,1.06,0,0.193,0.16,0.78,0.22,37.3
1275861600000,2010,6,2009,9,36,7,0.7,0.127,0.573,29650.8,189.7,189.7,176.5,4,4,4,1157,1069,1258,947.3,859.4,210,210,210,0,-1.137e-13,1.137e-13,0.182,0.167,0.196,947.3,859.4,1048,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.605,0.512,0.735,0.412,0.355,0.531,0.019,0.016,0.025,1.28,1.1,1.56,0.059,0.05,0.073,20.33,19.73,20.78,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.02,41.78,48.4,44.12,40.94,47.43,0,0,0,0,0,0,0.981,0,0.127,0.18,0.82,0.18,42.4
1276466400000,2010,6,2009,9,37,7,0.596,0.127,0.469,24875.7,159.8,159.8,148.1,4,3,3.2857142857142856,986,933.4,1046,776,723.4,210,210,210,0,0,0,0.213,0.201,0.225,776,723.4,836,990,990,990,967.8,967.6,968,22.2,22,22.4,0.436,0.388,0.491,0.314,0.284,0.344,0.014,0.013,0.016,1.01,0.94,1.06,0.046,0.042,0.048,21.15,20.9,21.43,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.41,39.92,51.99,45.6,38.95,48.2,0,0,0,0,0,0,0.823,0,0.127,0.21,0.79,0.21,41.7
1277071200000,2010,6,2009,9,38,7,0.53,0.127,0.403,22363.4,140,140,133.1,3,3,3,875.9,841.4,917.4,665.9,631.4,210,210,210,0,0,0,0.24,0.229,0.25,665.9,631.4,707.4,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.349,0.329,0.373,0.246,0.223,0.274,0.011,0.0098,0.012,0.837,0.779,0.907,0.037,0.034,0.04,21.76,21.52,21.96,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.28,43.29,47.61,44.37,42.42,46.66,0,0,0,0,0,0,0.74,0,0.127,0.24,0.76,0.24,42.2
1277676000000,2010,6,2009,9,39,7,0.487,0.119,0.369,20792.3,125.7,125.7,123.8,3,3,3,805.9,782.1,831.9,609.6,596.1,196.3,186,210,0,0,0,0.243,0.231,0.258,609.6,596.1,621.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.314,0.304,0.324,0.208,0.199,0.216,0.0091,0.0087,0.0095,0.739,0.714,0.762,0.032,0.031,0.033,22.14,22.01,22.26,0.954,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.11,41.37,42.76,41.25,40.5,41.9,0,0,0,0,0,0,0.688,0,0.118,0.24,0.76,0.24,42.7
1278280800000,2010,7,2009,10,40,7,0.451,0.116,0.335,18914.9,120.2,120.2,112.6,3,2,2.857142857142857,745.2,711.2,775.7,553.3,484.2,191.9,186,227,-8.12e-15,-5.684e-14,0,0.258,0.24,0.319,553.3,484.2,589.7,990,990,990,966.9,966.7,967,23.1,23,23.3,0.281,0.247,0.301,0.171,0.128,0.195,0.0074,0.0055,0.0085,0.659,0.614,0.704,0.029,0.026,0.031,22.46,22.29,22.61,0.952,0.95,0.956,0.976,0.971,0.98,0.929,0.922,0.937,41.12,37.63,51.34,39.82,36.53,48.2,0,0,0,0,0,0,0.625,0,0.116,0.26,0.74,0.26,41.9
1278885600000,2010,7,2009,10,41,7,0.405,0.137,0.268,15560.3,96.4,96.4,92.62,2,2,2,669.9,640.4,701.1,442.9,413.4,227,227,227,1.624e-14,-5.684e-14,5.684e-14,0.339,0.324,0.354,442.9,413.4,474.1,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.224,0.21,0.241,0.108,0.0941,0.123,0.0046,0.004,0.0053,0.574,0.525,0.627,0.025,0.022,0.027,22.85,22.67,23.01,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.47,44.58,50.42,46.31,43.68,48.2,0,0,0,0,0,0,0.515,0,0.137,0.34,0.66,0.34,38.4
1279490400000,2010,7,2009,10,42,7,0.366,0.137,0.229,13462.9,85.48,85.48,80.14,2,2,2,605.4,580.5,630.8,378.4,353.5,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.375,0.36,0.391,378.4,353.5,403.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.197,0.189,0.206,0.0776,0.0658,0.0896,0.0033,0.0028,0.0038,0.473,0.435,0.511,0.02,0.018,0.022,23.21,23.07,23.35,0.952,0.949,0.955,0.977,0.973,0.98,0.931,0.923,0.936,40.99,38.42,43.61,40.07,37.36,42.74,0,0,0,0,0,0,0.445,0,0.137,0.37,0.63,0.37,36.8
1280095200000,2010,7,2009,10,43,7,0.333,0.134,0.2,11737.1,73.59,73.59,69.86,2,2,2,550.9,529.4,572.5,330.1,309.2,220.9,184,227,1.624e-14,-5.684e-14,5.684e-14,0.401,0.348,0.423,330.1,309.2,345.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.18,0.173,0.186,0.0548,0.0449,0.0621,0.0023,0.0019,0.0026,0.4,0.369,0.424,0.017,0.015,0.018,23.52,23.4,23.62,0.946,0.942,0.948,0.97,0.97,0.971,0.918,0.914,0.921,36,33.74,37.88,34.93,32.73,36.8,0,0,0,0,0,0,0.388,0,0.133,0.4,0.6,0.4,35.2
1280700000000,2010,8,2009,11,44,7,0.302,0.111,0.191,11305.1,71.73,71.73,67.29,2,2,2,499.4,478.2,520.9,315.4,294.2,184,184,184,-8.12e-15,-5.684e-14,0,0.369,0.353,0.385,315.4,294.2,336.9,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.172,0.164,0.179,0.0479,0.0379,0.058,0.002,0.0016,0.0024,0.375,0.343,0.407,0.016,0.014,0.017,23.78,23.65,23.9,0.943,0.94,0.947,0.97,0.97,0.97,0.915,0.911,0.918,34.69,32.41,36.98,33.65,31.43,35.87,0,0,0,0,0,0,0.374,0,0.111,0.37,0.63,0.37,37.4
1281304800000,2010,8,2009,11,45,7,0.275,0.111,0.163,9699.28,61.65,61.65,57.73,2,2,2,454.1,436.4,472.5,270.1,252.4,184,184,184,0,0,0,0.406,0.389,0.422,270.1,252.4,288.5,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.15,0.162,0.0265,0.0181,0.0352,0.0011,0.00074,0.0014,0.307,0.281,0.335,0.013,0.011,0.014,24.05,23.94,24.16,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,29.76,27.82,31.78,28.87,26.98,30.82,0,0,0,0,0,0,0.321,0,0.112,0.4,0.59,0.41,35.3
1281909600000,2010,8,2009,11,46,7,0.252,0.111,0.14,8357.28,52.95,52.95,49.75,2,1,1.4285714285714286,416.2,401.1,431.7,232.2,217.1,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.442,0.426,0.459,232.2,217.1,247.7,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.143,0.137,0.148,0.0155,0.0142,0.0168,0.00063,0.00058,0.00069,0.344,0.263,0.414,0.014,0.011,0.017,24.18,24.11,24.24,0.945,0.926,0.958,0.976,0.97,0.98,0.922,0.898,0.939,40.55,26.11,52.53,38.64,25.33,48.2,0,0,0,0,0,0,0.276,0,0.112,0.44,0.56,0.44,33.2
1282514400000,2010,8,2009,11,47,7,0.232,0.111,0.121,7482.27,47.36,47.36,44.54,1,1,1,383.6,371.3,396.5,199.6,187.3,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.48,0.464,0.496,199.6,187.3,212.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.131,0.127,0.136,0.0127,0.0117,0.0138,0.00052,0.00047,0.00056,0.356,0.334,0.379,0.014,0.013,0.015,24.33,24.24,24.41,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.45,42.65,48.33,44.54,41.8,47.36,0,0,0,0,0,0,0.247,0,0.111,0.48,0.52,0.48,32.3
1283119200000,2010,8,2009,11,48,7,0.213,0.0914,0.122,7573.54,48.2,48.2,45.08,1,1,1,352.9,337.7,367.2,201.7,179.1,151.1,138,184,4.06e-15,-2.842e-14,2.842e-14,0.427,0.386,0.507,201.7,179.1,219.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.129,0.124,0.134,0.0129,0.011,0.0144,0.00052,0.00044,0.00058,0.356,0.319,0.388,0.014,0.013,0.016,24.48,24.42,24.56,0.954,0.949,0.958,0.98,0.978,0.98,0.935,0.928,0.939,46.23,40.77,50.46,45.08,39.86,48.2,0,0,0,0,0,0,0.25,0,0.091,0.43,0.57,0.43,35.6
1283724000000,2010,9,2009,12,49,7,0.194,0.08,0.114,7116.45,43.94,43.94,42.36,1,1,1,320.2,307.9,333,187.9,178.1,132.3,118,138,0,-2.842e-14,2.842e-14,0.413,0.378,0.437,187.9,178.1,195,990,990,990,965,964.9,965.1,25,24.9,25.1,0.122,0.119,0.125,0.0117,0.0109,0.0123,0.00047,0.00044,0.00049,0.33,0.313,0.343,0.013,0.013,0.014,24.67,24.59,24.73,0.951,0.948,0.953,0.98,0.978,0.98,0.932,0.927,0.934,43.24,40.91,44.84,42.36,40.01,43.94,0,0,0,0,0,0,0.235,0,0.08,0.41,0.59,0.41,36.7
1284328800000,2010,9,2009,12,50,7,0.177,0.0714,0.106,6610.73,42.01,42.01,39.35,1,1,1,292.8,283,303.8,174.8,165,118,118,118,8.12e-15,0,2.842e-14,0.403,0.388,0.417,174.8,165,185.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.111,0.119,0.0106,0.00977,0.0115,0.00042,0.00039,0.00046,0.304,0.286,0.324,0.012,0.011,0.013,24.82,24.76,24.88,0.947,0.944,0.95,0.976,0.972,0.98,0.925,0.917,0.931,40.3,38,42.87,39.35,36.93,42.01,0,0,0,0,0,0,0.219,0,0.071,0.4,0.6,0.4,37.3
1284933600000,2010,9,2009,12,51,7,0.164,0.0714,0.0925,5733.63,36.19,36.19,34.13,1,1,1,270.9,261.9,280,152.9,143.9,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.436,0.421,0.451,152.9,143.9,162,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.00875,0.00798,0.00952,0.00035,0.00032,0.00038,0.265,0.249,0.281,0.011,0.0099,0.011,24.95,24.9,25,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.18,33.06,37.3,34.13,32.07,36.19,0,0,0,0,0,0,0.19,0,0.0715,0.44,0.56,0.44,35
1285538400000,2010,9,2009,12,52,7,0.153,0.0659,0.0867,5374.8,34.05,34.05,31.99,1,1,1,252.4,248,258.9,143.4,133.5,109,97,118,0,-2.842e-14,2.842e-14,0.431,0.389,0.469,143.4,133.5,152.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.1,0.105,0.00794,0.0071,0.00868,0.00031,0.00028,0.00034,0.247,0.23,0.262,0.0098,0.0091,0.01,25.04,25.02,25.06,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,32.98,30.6,35.1,31.99,29.68,34.05,0,0,0,0,0,0,0.178,0,0.0663,0.43,0.57,0.43,35.1
1286143200000,2010,10,2010,1,1,7,0.144,0.0587,0.0854,5301.57,33.24,33.24,31.56,1,1,1,238.1,230.8,245.5,141.1,133.8,97,97,97,0,0,0,0.407,0.395,0.42,141.1,133.8,148.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0986,0.104,0.00775,0.00712,0.00837,0.00031,0.00028,0.00033,0.242,0.229,0.255,0.0095,0.009,0.01,25.13,25.07,25.19,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.53,30.8,34.27,31.56,29.87,33.24,0,0,0,0,0,0,0.175,0,0.0586,0.41,0.59,0.41,36.8
1286748000000,2010,10,2010,1,2,7,0.136,0.0587,0.0777,4819.04,29.56,29.56,28.68,1,1,1,225.5,221.7,229.4,128.5,124.7,97,97,97,0,-1.421e-14,1.421e-14,0.43,0.423,0.437,128.5,124.7,132.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0968,0.0954,0.0981,0.00667,0.00635,0.007,0.00026,0.00025,0.00028,0.219,0.213,0.226,0.0086,0.0084,0.0089,25.23,25.2,25.26,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.901,0.904,29.57,28.68,30.48,28.68,27.82,29.56,0,0,0,0,0,0,0.159,0,0.0583,0.43,0.57,0.43,35.4
1287352800000,2010,10,2010,1,3,7,0.131,0.0587,0.0723,4467.7,27.5,27.5,26.59,1,1,1,216.5,211.1,220.4,119.5,114.1,97,97,97,0,-1.421e-14,1.421e-14,0.448,0.44,0.46,119.5,114.1,123.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0936,0.0917,0.095,0.00591,0.00545,0.00624,0.00023,0.00021,0.00024,0.203,0.194,0.21,0.008,0.0076,0.0083,25.3,25.27,25.34,0.925,0.921,0.927,0.97,0.97,0.97,0.897,0.893,0.9,27.42,26.1,28.35,26.59,25.32,27.5,0,0,0,0,0,0,0.148,0,0.0587,0.45,0.55,0.45,34.1
1287957600000,2010,10,2010,1,4,7,0.129,0.0587,0.07,4318.28,26.8,26.8,25.7,1,1,1,212.7,206.4,217.4,115.7,109.4,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.456,0.446,0.47,115.7,109.4,120.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0922,0.09,0.0939,0.00559,0.00505,0.00598,0.00022,0.0002,0.00023,0.197,0.185,0.205,0.0077,0.0072,0.008,25.33,25.29,25.38,0.922,0.917,0.925,0.97,0.97,0.97,0.894,0.89,0.898,26.5,24.98,27.62,25.7,24.23,26.8,0,0,0,0,0,0,0.143,0,0.059,0.46,0.54,0.46,33.5
1288562400000,2010,11,2010,2,5,7,0.129,0.0562,0.073,4518.43,28.01,28.01,26.9,1,1,1,213.7,205.1,218.4,120.7,112,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.435,0.426,0.454,120.7,112,125.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0937,0.0906,0.0953,0.00601,0.00527,0.00641,0.00024,0.00021,0.00025,0.205,0.19,0.214,0.008,0.0074,0.0084,25.31,25.28,25.38,0.925,0.919,0.929,0.97,0.97,0.97,0.898,0.892,0.901,27.73,25.64,28.88,26.9,24.87,28.01,0,0,0,0,0,0,0.149,0,0.056,0.44,0.57,0.43,35
1289167200000,2010,11,2010,2,6,7,0.132,0.0562,0.0759,4709.47,29.13,29.13,28.03,1,1,1,218.6,216,223.4,125.6,123,93,93,93,0,-1.421e-14,1.421e-14,0.426,0.416,0.431,125.6,123,130.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0954,0.0945,0.0971,0.00642,0.0062,0.00683,0.00025,0.00024,0.00027,0.214,0.209,0.222,0.0084,0.0082,0.0087,25.27,25.24,25.29,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,28.9,28.29,30.03,28.03,27.44,29.13,0,0,0,0,0,0,0.156,0,0.0561,0.43,0.57,0.43,35.7
