datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1475445600000,2016,10,2016,1,1,7,0.107,0.0314,0.0758,4712.17,29.25,29.25,28.05,1,1,1,177.3,173.9,182.4,125.3,121.9,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.293,0.285,0.299,125.3,121.9,130.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0891,0.0921,0.0064,0.00611,0.00683,0.00025,0.00024,0.00027,0.208,0.202,0.217,0.0082,0.0079,0.0085,25.35,25.35,25.35,0.928,0.926,0.931,0.97,0.97,0.97,0.9,0.898,0.903,28.92,28.06,30.16,28.05,27.22,29.25,0,0,0,0,0,0,0.156,0,0.0312,0.29,0.71,0.29,44
1476050400000,2016,10,2016,1,2,7,0.101,0.0314,0.0699,4316.38,26.95,26.95,25.69,1,1,1,167.6,162.4,172.8,115.6,110.4,52,52,52,-8.121e-15,-1.421e-14,0,0.31,0.301,0.32,115.6,110.4,120.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0869,0.0851,0.0887,0.00558,0.00513,0.00602,0.00022,0.0002,0.00024,0.191,0.182,0.2,0.0075,0.0071,0.0078,25.34,25.34,25.35,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.891,0.898,26.49,25.19,27.79,25.69,24.44,26.95,0,0,0,0,0,0,0.143,0,0.0311,0.31,0.69,0.31,42.7
1476655200000,2016,10,2016,1,3,7,0.0949,0.0314,0.0635,3885.33,24.11,24.11,23.13,1,1,1,156.9,152.8,161,104.9,100.8,52,52,52,-2.03e-15,-1.421e-14,0,0.331,0.323,0.34,104.9,100.8,109,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0817,0.0846,0.00467,0.00432,0.00502,0.00018,0.00017,0.0002,0.172,0.165,0.179,0.0067,0.0065,0.007,25.34,25.34,25.34,0.914,0.912,0.917,0.97,0.969,0.97,0.887,0.883,0.89,23.85,22.84,24.86,23.13,22.13,24.11,0,0,0,0,0,0,0.128,0,0.0314,0.33,0.67,0.33,40.9
1477260000000,2016,10,2016,1,4,7,0.0902,0.0314,0.0588,3585.83,21.82,21.82,21.34,1,1,1,149.2,147.6,151.5,97.15,95.63,52,52,52,2.03e-15,0,1.421e-14,0.349,0.343,0.352,97.15,95.63,99.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0804,0.0799,0.0812,0.00401,0.00388,0.0042,0.00016,0.00015,0.00016,0.158,0.155,0.162,0.0062,0.0061,0.0064,25.34,25.34,25.34,0.914,0.911,0.915,0.967,0.967,0.968,0.884,0.883,0.885,22.06,21.75,22.53,21.34,21.03,21.82,0,0,0,0,0,0,0.119,0,0.0314,0.35,0.65,0.35,39.8
1477864800000,2016,10,2016,1,5,7,0.093,0.0304,0.0626,3831.82,25.51,25.51,22.81,1,1,1,153.7,145.7,164.9,103.4,93.71,50.29,50,52,2.03e-15,-1.421e-14,1.421e-14,0.328,0.303,0.357,103.4,93.71,114.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0792,0.0863,0.00454,0.00372,0.00551,0.00018,0.00015,0.00022,0.169,0.152,0.189,0.0066,0.006,0.0074,25.34,25.34,25.35,0.916,0.912,0.921,0.969,0.966,0.97,0.887,0.883,0.894,23.54,21.37,26.3,22.81,20.64,25.51,0,0,0,0,0,0,0.127,0,0.0304,0.33,0.67,0.33,41.2
1478469600000,2016,11,2016,2,6,7,0.104,0.0302,0.0734,4552.9,28.88,28.88,27.1,1,1,1,171.4,164.3,178.8,121.4,114.3,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.292,0.28,0.304,121.4,114.3,128.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0886,0.0861,0.0912,0.00607,0.00547,0.0067,0.00024,0.00021,0.00026,0.201,0.188,0.214,0.0079,0.0074,0.0084,25.34,25.34,25.34,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.893,0.902,27.94,26.16,29.77,27.1,25.38,28.88,0,0,0,0,0,0,0.151,0,0.0306,0.29,0.71,0.29,43.8
1479074400000,2016,11,2016,2,7,7,0.107,0.0302,0.0765,4757.71,29.59,29.59,28.32,1,1,1,176.5,173.1,181.8,126.5,123.1,50,50,50,0,-1.421e-14,1.421e-14,0.284,0.275,0.289,126.5,123.1,131.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0892,0.0923,0.0065,0.00621,0.00695,0.00025,0.00024,0.00027,0.21,0.204,0.22,0.0082,0.008,0.0086,25.34,25.34,25.34,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,29.2,28.35,30.51,28.32,27.5,29.59,0,0,0,0,0,0,0.157,0,0.0305,0.28,0.71,0.29,44.5
1479679200000,2016,11,2016,2,8,7,0.113,0.0302,0.0829,5180.63,31.68,31.68,30.84,1,1,1,187,183.2,190.6,137,133.2,50,50,50,0,0,0,0.267,0.262,0.273,137,133.2,140.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0941,0.0928,0.0954,0.0074,0.00707,0.0077,0.00029,0.00028,0.0003,0.229,0.222,0.235,0.009,0.0087,0.0092,25.35,25.34,25.35,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,31.79,30.84,32.66,30.84,29.92,31.68,0,0,0,0,0,0,0.171,0,0.0301,0.27,0.73,0.27,45.8
1480284000000,2016,11,2016,2,9,7,0.113,0.0334,0.0797,4975.32,31.15,31.15,29.61,1,1,1,187,185.1,188.6,131.9,127.7,55.14,50,59,-2.03e-15,-1.421e-14,0,0.295,0.265,0.316,131.9,127.7,138.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0923,0.0946,0.00696,0.00661,0.00751,0.00027,0.00026,0.00029,0.221,0.214,0.231,0.0086,0.0084,0.009,25.35,25.34,25.36,0.931,0.93,0.934,0.97,0.97,0.97,0.903,0.902,0.906,30.53,29.53,32.12,29.61,28.64,31.15,0,0,0,0,0,0,0.165,0,0.0333,0.3,0.71,0.29,44
1480888800000,2016,12,2016,3,10,7,0.114,0.0357,0.0781,4871.11,30.39,30.39,28.99,1,1,1,188.2,185.1,194.1,129.2,126.1,59,59,59,4.06e-15,0,1.421e-14,0.314,0.304,0.319,129.2,126.1,135.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0917,0.0949,0.00673,0.00647,0.00723,0.00026,0.00025,0.00028,0.216,0.211,0.227,0.0085,0.0082,0.0089,25.36,25.36,25.36,0.93,0.929,0.932,0.97,0.97,0.97,0.902,0.901,0.904,29.89,29.13,31.34,28.99,28.25,30.39,0,0,0,0,0,0,0.161,0,0.0359,0.31,0.69,0.31,42.7
1481493600000,2016,12,2016,3,11,7,0.124,0.0357,0.0886,5554.59,35.15,35.15,33.06,1,1,1,205.5,197.1,214.6,146.5,138.1,59,59,59,0,0,0,0.287,0.275,0.299,146.5,138.1,155.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0989,0.0959,0.102,0.0082,0.00749,0.00898,0.00032,0.00029,0.00035,0.247,0.232,0.264,0.0097,0.0091,0.01,25.32,25.25,25.36,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,34.09,32.07,36.24,33.06,31.11,35.15,0,0,0,0,0,0,0.184,0,0.0354,0.29,0.71,0.29,44.8
1482098400000,2016,12,2016,3,12,7,0.136,0.0357,0.101,6336.47,39.6,39.6,37.72,1,1,1,225.3,217.1,232.9,166.3,158.1,59,59,59,0,0,0,0.262,0.253,0.272,166.3,158.1,173.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.103,0.109,0.00989,0.00919,0.0105,0.00039,0.00036,0.00041,0.283,0.268,0.296,0.011,0.011,0.012,25.17,25.11,25.23,0.944,0.941,0.946,0.973,0.97,0.977,0.919,0.913,0.925,38.74,36.81,40.53,37.72,35.71,39.6,0,0,0,0,0,0,0.21,0,0.035,0.26,0.74,0.26,46.6
1482703200000,2016,12,2016,3,13,7,0.144,0.0369,0.107,6790.22,41.73,41.73,40.42,1,1,1,238.3,232.1,248,177.3,173.1,61,59,73,0,0,0,0.256,0.244,0.294,177.3,173.1,182.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.108,0.112,0.0108,0.0105,0.0113,0.00043,0.00041,0.00044,0.303,0.295,0.312,0.012,0.012,0.012,25.07,25.01,25.11,0.947,0.946,0.949,0.979,0.977,0.98,0.927,0.924,0.93,41.3,40.33,42.58,40.42,39.4,41.73,0,0,0,0,0,0,0.225,0,0.037,0.26,0.74,0.26,47.2
1483308000000,2017,1,2016,4,14,7,0.163,0.0442,0.119,7522,48.07,48.07,44.77,1,1,1,269.4,253.7,283.8,196.4,180.7,73,73,73,0,-2.842e-14,2.842e-14,0.271,0.257,0.288,196.4,180.7,210.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.113,0.123,0.0124,0.0111,0.0137,0.00049,0.00044,0.00054,0.338,0.31,0.364,0.013,0.012,0.014,24.88,24.8,24.97,0.953,0.949,0.957,0.98,0.98,0.98,0.934,0.93,0.938,45.69,41.99,49.05,44.77,41.15,48.07,0,0,0,0,0,0,0.249,0,0.044,0.27,0.73,0.27,46.1
1483912800000,2017,1,2016,4,15,7,0.19,0.0442,0.146,8861.65,59,59,52.75,2,1,1.7142857142857142,314.6,290.6,343.1,241.6,217.6,73,73,73,0,0,0,0.233,0.213,0.251,241.6,217.6,270.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.126,0.144,0.018,0.0142,0.0265,0.00072,0.00057,0.0011,0.3,0.245,0.388,0.012,0.0098,0.015,24.72,24.59,24.83,0.937,0.923,0.959,0.973,0.97,0.98,0.912,0.896,0.94,34.76,26.01,52.07,33.26,25.23,48.2,0,0,0,0,0,0,0.293,0,0.044,0.23,0.77,0.23,46.6
1484517600000,2017,1,2016,4,16,7,0.229,0.0442,0.184,11164.4,71.57,71.57,66.45,2,2,2,377.8,351.1,401.9,304.8,278.1,73,73,73,0,0,0,0.194,0.182,0.208,304.8,278.1,328.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.157,0.147,0.165,0.0429,0.0302,0.0543,0.0017,0.0012,0.0022,0.348,0.308,0.384,0.014,0.012,0.016,24.36,24.21,24.54,0.941,0.935,0.945,0.97,0.97,0.97,0.912,0.907,0.917,34.26,31.3,36.89,33.23,30.36,35.79,0,0,0,0,0,0,0.369,0,0.045,0.19,0.8,0.2,48.8
1485122400000,2017,1,2016,4,17,7,0.259,0.0442,0.215,13010.3,81.5,81.5,77.44,2,2,2,427.7,410.4,445.4,354.7,337.4,73,73,73,0,0,0,0.171,0.164,0.178,354.7,337.4,372.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.174,0.168,0.18,0.0664,0.0583,0.0748,0.0027,0.0024,0.0031,0.422,0.397,0.449,0.017,0.016,0.018,24.05,23.95,24.16,0.949,0.946,0.951,0.975,0.971,0.979,0.926,0.919,0.932,39.7,37.82,41.6,38.72,36.73,40.75,0,0,0,0,0,0,0.43,0,0.044,0.17,0.83,0.17,50.2
1485727200000,2017,1,2016,4,18,7,0.289,0.0493,0.239,14492.4,91.29,91.29,86.26,2,2,2,477.4,450.1,505.8,395.9,377.1,81.57,73,85,0,0,0,0.171,0.16,0.182,395.9,377.1,420.8,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.189,0.182,0.199,0.0858,0.077,0.0976,0.0035,0.0032,0.004,0.485,0.456,0.523,0.02,0.019,0.022,23.77,23.6,23.92,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,44.01,42.1,46.58,43.13,41.26,45.64,0,0,0,0,0,0,0.479,0,0.05,0.17,0.83,0.17,50.1
1486332000000,2017,2,2016,5,19,7,0.327,0.0514,0.276,16074.2,96.4,96.4,95.68,2,2,2,540.6,513.8,564.6,455.6,428.8,85,85,85,0,0,0,0.157,0.151,0.165,455.6,428.8,479.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.211,0.201,0.222,0.114,0.101,0.125,0.0048,0.0042,0.0053,0.575,0.535,0.614,0.024,0.022,0.026,23.39,23.25,23.55,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.01,47.38,52.26,47.84,46.44,48.2,0,0,0,0,0,0,0.532,0,0.051,0.16,0.84,0.16,49.2
1486936800000,2017,2,2016,5,20,7,0.364,0.0514,0.313,18153.6,116.1,116.1,108.1,3,3,3,602.5,572.5,642,517.5,487.6,85,85,85,0,-5.684e-14,5.684e-14,0.141,0.132,0.148,517.5,487.6,557,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.244,0.227,0.266,0.147,0.129,0.173,0.0062,0.0054,0.0074,0.567,0.518,0.633,0.024,0.022,0.027,23.13,22.9,23.31,0.948,0.945,0.951,0.971,0.97,0.975,0.921,0.917,0.928,37.08,35.1,39.66,36.02,34.05,38.68,0,0,0,0,0,0,0.6,0,0.051,0.14,0.86,0.14,49.9
1487541600000,2017,2,2016,5,21,7,0.435,0.0514,0.384,21958.4,141.1,141.1,130.7,3,3,3,719.3,659.8,778.1,634.3,574.8,85,85,85,0,0,0,0.118,0.109,0.129,634.3,574.8,693.1,990,990,990,966.8,966.5,967,23.2,23,23.5,0.31,0.276,0.344,0.225,0.185,0.264,0.0097,0.0079,0.011,0.763,0.663,0.862,0.033,0.028,0.038,22.46,22.13,22.8,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.931,0.938,44.47,40.81,47.98,43.57,39.9,47.02,0,0,0,0,0,0,0.726,0,0.051,0.12,0.88,0.12,50.5
1488146400000,2017,2,2016,5,22,7,0.529,0.0704,0.459,25002.9,164.2,164.2,148.8,4,3,3.2857142857142856,874.7,793.8,976,758.3,708.8,116.4,85,129,0,0,0,0.133,0.104,0.154,758.3,708.8,847,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.399,0.353,0.482,0.303,0.274,0.349,0.013,0.012,0.016,0.959,0.888,1.06,0.042,0.039,0.048,21.64,21.14,22.04,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,47.33,40.29,51.66,45.78,39.35,48.2,0,0,0,0,0,0,0.827,0,0.07,0.13,0.87,0.13,47.3
1488751200000,2017,3,2016,6,23,7,0.711,0.078,0.619,31339.1,192.8,192.8,186.5,4,4,4,1175,1023,1341,1046,894,129,129,129,23.09,-1.137e-13,112.1,0.11,0.0962,0.126,1023,894,1100,990,990,990,968.5,968,969,21.5,21,22,0.687,0.525,0.828,0.519,0.372,0.648,0.024,0.017,0.031,1.49,1.14,1.78,0.069,0.052,0.084,20.06,19.25,20.89,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,47.94,43.74,50.42,46.64,42.86,48.2,0,0,0,0,0,0,1.04,0,0.092,0.11,0.87,0.13,44.1
1489356000000,2017,3,2016,6,24,7,0.944,0.078,0.665,31233.8,191.8,191.8,185.9,4,4,4,1561,1399,1769,1432,1270,129,129,129,332,169.9,539.8,0.0831,0.0729,0.0922,1100,1100,1100,990,990,990,969.7,969.2,970.4,20.3,19.6,20.8,0.895,0.852,0.922,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.8,1.87,0.091,0.086,0.095,18.48,17.78,19.04,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.43,45.57,48.92,46.48,44.66,47.94,0,0,0,0,0,0,1.03,0,0.279,0.083,0.7,0.3,33.1
1489960800000,2017,3,2016,6,25,7,1.31,0.106,0.665,27993.2,175.6,175.6,166.6,4,4,4,2164,1855,2460,1988,1726,175.3,129,183,888.4,625.6,1177,0.0812,0.0696,0.0939,1100,1100,1100,990,990,990,971.5,970.6,972.2,18.5,17.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.097,0.11,16.65,15.92,17.5,0.947,0.945,0.95,0.979,0.977,0.98,0.927,0.923,0.931,42.53,40.55,44.81,41.66,39.63,43.91,0,0,0,0,0,0,0.926,0,0.645,0.081,0.51,0.49,21.4
1490565600000,2017,3,2016,6,26,7,1.66,0.117,0.665,25322.3,156.3,156.3,150.7,4,4,4,2740,2540,2886,2547,2357,192.7,183,217,1447,1257,1569,0.0703,0.065,0.0759,1100,1100,1100,990,990,990,972.9,972.4,973.2,17.1,16.8,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.24,14.89,15.72,0.942,0.94,0.944,0.973,0.971,0.976,0.917,0.913,0.921,38.72,37.75,40.02,37.68,36.67,39.06,0,0,0,0,0,0,0.837,0,0.995,0.07,0.4,0.6,15.3
1491170400000,2017,4,2016,7,27,7,1.76,0.131,0.665,24487.9,146.1,146.1,145.8,4,4,4,2918,2906,2926,2701,2689,217,217,217,1601,1589,1609,0.0744,0.0742,0.0747,1100,1100,1100,990,990,990,973.3,973.3,973.3,16.7,16.7,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.81,14.79,14.84,0.94,0.94,0.94,0.971,0.971,0.971,0.912,0.912,0.913,37.54,37.49,37.62,36.44,36.38,36.53,0,0,0,0,0,0,0.81,0,1.095,0.074,0.38,0.62,13.9
1491775200000,2017,4,2016,7,28,7,1.73,0.131,0.665,24755.6,148.9,148.9,147.4,4,4,4,2861,2806,2902,2644,2589,217,217,217,1544,1489,1585,0.0758,0.0748,0.0773,1100,1100,1100,990,990,990,973.2,973,973.3,16.8,16.7,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.95,14.85,15.08,0.941,0.94,0.941,0.972,0.971,0.972,0.914,0.913,0.915,37.92,37.65,38.28,36.84,36.55,37.22,0,0,0,0,0,0,0.819,0,1.065,0.076,0.38,0.62,14.3
1492380000000,2017,4,2016,7,29,7,1.62,0.131,0.665,25603.8,155.3,155.3,152.4,4,4,4,2679,2575,2778,2462,2358,217,217,217,1362,1258,1461,0.0811,0.0781,0.0843,1100,1100,1100,990,990,990,972.7,972.5,973,17.3,17,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.39,15.15,15.64,0.943,0.942,0.944,0.974,0.973,0.976,0.918,0.916,0.921,39.11,38.46,39.79,38.1,37.41,38.82,0,0,0,0,0,0,0.847,0,0.955,0.081,0.41,0.59,15.8
1492984800000,2017,4,2016,7,30,7,1.47,0.131,0.665,26733.2,162,162,159.1,4,4,4,2437,2335,2540,2220,2118,217,217,217,1120,1018,1223,0.0891,0.0854,0.0929,1100,1100,1100,990,990,990,972.2,971.9,972.4,17.8,17.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.72,16.22,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.921,0.926,40.7,40.02,41.36,39.78,39.06,40.49,0,0,0,0,0,0,0.884,0,0.805,0.089,0.45,0.55,18.2
1493589600000,2017,5,2016,8,31,7,1.32,0.167,0.665,27889.5,169,169,166,4,4,4,2182,2066,2301,1906,1790,276,276,276,805.6,690.5,925.1,0.127,0.12,0.134,1100,1100,1100,990,990,990,971.5,971.3,971.8,18.5,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.59,16.3,16.87,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.35,41.58,43.1,41.5,40.72,42.24,0,0,0,0,0,0,0.922,0,0.655,0.13,0.5,0.5,21.1
1494194400000,2017,5,2016,8,32,7,1.18,0.167,0.665,28973.1,175.1,175.1,172.5,4,4,4,1949,1872,2034,1673,1596,276,276,276,572.7,495.9,658.2,0.142,0.136,0.147,1100,1100,1100,990,990,990,970.9,970.7,971.2,19.1,18.8,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.1,17.2,16.94,17.44,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.99,43.31,44.66,43.11,42.44,43.76,0,0,0,0,0,0,0.958,0,0.515,0.14,0.56,0.44,24.6
1494799200000,2017,5,2016,8,33,7,1.06,0.167,0.665,30085,182.2,182.2,179.1,4,4,4,1756,1665,1848,1480,1389,276,276,276,379.6,288.6,471.7,0.157,0.149,0.166,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.924,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.097,17.82,17.52,18.12,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.68,44.87,46.49,44.77,43.97,45.56,0,0,0,0,0,0,0.995,0,0.395,0.16,0.63,0.37,28.4
1495404000000,2017,5,2016,8,34,7,0.936,0.167,0.665,31320.3,189.7,189.7,186.4,4,4,4,1547,1461,1635,1271,1185,276,276,276,171.4,85.06,258.9,0.179,0.169,0.189,1100,1100,1100,990,990,990,969.6,969.4,969.9,20.4,20.1,20.6,0.89,0.853,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.093,18.52,18.22,18.84,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.56,46.75,48.39,46.61,45.81,47.42,0,0,0,0,0,0,1.04,0,0.271,0.18,0.71,0.29,33.5
1496008800000,2017,5,2016,8,35,7,0.815,0.127,0.663,32284.4,192.8,192.8,192.2,4,4,4,1347,1235,1439,1136,1074,210.3,161,276,40.2,0,95.17,0.155,0.119,0.198,1096,1074,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.814,0.754,0.844,0.64,0.589,0.648,0.03,0.028,0.031,1.75,1.64,1.79,0.083,0.077,0.087,19.25,18.92,19.72,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.32,48.6,50.15,48.04,47.63,48.2,0,0,0,0,0,0,1.07,0,0.152,0.16,0.81,0.19,39.6
1496613600000,2017,6,2016,9,36,7,0.673,0.0974,0.575,30022.8,190.2,190.2,178.7,4,4,4,1112,1036,1198,951.2,874.8,161,161,161,1.624e-14,-1.137e-13,1.137e-13,0.145,0.134,0.155,951.2,874.8,1037,990,990,990,968.3,968,968.5,21.7,21.5,22,0.593,0.514,0.7,0.41,0.362,0.506,0.019,0.016,0.024,1.27,1.11,1.49,0.058,0.051,0.069,20.48,19.99,20.87,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.59,42.74,48.52,44.68,41.89,47.55,0,0,0,0,0,0,0.993,0,0.098,0.14,0.85,0.15,44.6
1497218400000,2017,6,2016,9,37,7,0.582,0.0974,0.485,25730.5,164,164,153.2,4,3,3.5714285714285716,962.2,912.9,1013,801.2,751.9,161,161,161,0,0,0,0.167,0.159,0.176,801.2,751.9,852,990,990,990,967.7,967.6,967.9,22.3,22.1,22.4,0.447,0.402,0.493,0.327,0.303,0.351,0.015,0.013,0.016,1.02,0.985,1.07,0.046,0.044,0.049,21.23,20.98,21.46,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.3,39.79,52.15,43.45,38.82,48.2,0,0,0,0,0,0,0.851,0,0.097,0.17,0.83,0.17,44.2
1497823200000,2017,6,2016,9,38,7,0.519,0.0974,0.421,23402.9,144.6,144.6,139.3,3,3,3,857.4,824.4,897.4,696.4,663.4,161,161,161,0,0,0,0.188,0.179,0.195,696.4,663.4,736.4,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.36,0.34,0.388,0.266,0.244,0.293,0.012,0.011,0.013,0.882,0.825,0.954,0.039,0.036,0.042,21.79,21.56,21.98,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.45,45.59,49.65,46.43,44.68,48.2,0,0,0,0,0,0,0.774,0,0.098,0.19,0.81,0.19,45.1
1498428000000,2017,6,2016,9,39,7,0.479,0.102,0.377,21304.6,132.5,132.5,126.8,3,3,3,791.7,770.3,815.4,623.6,584.3,168.1,161,186,0,0,0,0.213,0.197,0.241,623.6,584.3,654.4,990,990,990,967.1,967,967.2,22.9,22.8,23,0.318,0.298,0.335,0.218,0.191,0.238,0.0095,0.0083,0.01,0.759,0.694,0.81,0.033,0.03,0.035,22.17,22.03,22.32,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.932,0.937,43.16,40.64,45.06,42.27,39.72,44.16,0,0,0,0,0,0,0.705,0,0.102,0.21,0.79,0.21,44.5
1499032800000,2017,7,2016,10,40,7,0.44,0.112,0.327,18584.6,117.4,117.4,110.6,3,3,3,727.3,694.5,761.2,541.3,508.5,186,186,186,0,0,0,0.256,0.244,0.268,541.3,508.5,575.2,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.273,0.255,0.293,0.163,0.141,0.185,0.007,0.006,0.008,0.622,0.567,0.679,0.027,0.024,0.029,22.57,22.38,22.76,0.95,0.947,0.952,0.972,0.97,0.976,0.923,0.919,0.93,37.93,35.82,40.07,36.87,34.75,39.12,0,0,0,0,0,0,0.615,0,0.113,0.25,0.74,0.26,42.2
1499637600000,2017,7,2016,10,41,7,0.396,0.112,0.284,16235.3,102.2,102.2,96.64,3,2,2.142857142857143,655.1,627,683.8,469.1,441,186,186,186,1.624e-14,-5.684e-14,5.684e-14,0.284,0.272,0.297,469.1,441,497.8,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.232,0.216,0.249,0.12,0.107,0.134,0.0051,0.0045,0.0057,0.596,0.549,0.644,0.025,0.024,0.028,22.88,22.76,23.03,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.78,35.13,52.05,45.89,34.07,48.2,0,0,0,0,0,0,0.537,0,0.112,0.28,0.72,0.28,41
1500242400000,2017,7,2016,10,42,7,0.359,0.123,0.236,13924.1,91.9,91.9,82.88,2,2,2,594.2,570.9,619,390.7,343.9,203.6,186,227,-2.436e-14,-5.684e-14,5.684e-14,0.344,0.3,0.398,390.7,343.9,433,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.199,0.185,0.213,0.0834,0.0613,0.103,0.0035,0.0026,0.0044,0.489,0.421,0.551,0.021,0.018,0.023,23.24,23.07,23.41,0.953,0.948,0.957,0.977,0.97,0.98,0.931,0.92,0.938,42.42,37.41,46.89,41.44,36.31,45.95,0,0,0,0,0,0,0.46,0,0.123,0.34,0.66,0.34,38.8
1500847200000,2017,7,2016,10,43,7,0.328,0.137,0.191,11217,71.07,71.07,66.77,2,2,2,542.6,523.1,563.5,315.6,296.1,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.419,0.403,0.434,315.6,296.1,336.5,990,990,990,966,966,966.1,24,23.9,24,0.175,0.168,0.183,0.0479,0.0387,0.0578,0.002,0.0016,0.0024,0.379,0.349,0.41,0.016,0.015,0.017,23.58,23.45,23.7,0.943,0.94,0.947,0.97,0.97,0.97,0.915,0.912,0.918,34.42,32.34,36.64,33.38,31.37,35.54,0,0,0,0,0,0,0.371,0,0.137,0.42,0.58,0.42,34.2
1501452000000,2017,7,2016,10,44,7,0.3,0.115,0.185,10945.5,69.36,69.36,65.15,2,2,2,495.6,475.8,516.8,305.5,289.8,190.1,184,227,0,0,0,0.383,0.361,0.439,305.5,289.8,325.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.164,0.175,0.0432,0.0358,0.0526,0.0018,0.0015,0.0022,0.361,0.34,0.39,0.015,0.014,0.016,23.81,23.72,23.92,0.942,0.939,0.945,0.97,0.97,0.97,0.913,0.911,0.916,33.58,31.66,35.75,32.58,30.71,34.68,0,0,0,0,0,0,0.362,0,0.115,0.38,0.62,0.38,36.5
1502056800000,2017,8,2016,11,45,7,0.273,0.111,0.162,9608.47,61.01,61.01,57.19,2,2,2,451.5,435,469.5,267.5,251,184,184,184,4.06e-15,0,2.842e-14,0.408,0.392,0.423,267.5,251,285.5,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.149,0.161,0.0253,0.0175,0.0337,0.001,0.00072,0.0014,0.303,0.279,0.33,0.012,0.011,0.014,24.06,23.96,24.16,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.48,27.67,31.45,28.6,26.84,30.51,0,0,0,0,0,0,0.318,0,0.111,0.41,0.59,0.41,35.2
1502661600000,2017,8,2016,11,46,7,0.251,0.111,0.14,8326.63,52.53,52.53,49.56,2,1,1.4285714285714286,414.7,400.3,429.8,230.7,216.3,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.444,0.428,0.46,230.7,216.3,245.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.137,0.147,0.0154,0.0141,0.0166,0.00063,0.00057,0.00068,0.342,0.261,0.41,0.014,0.011,0.017,24.19,24.13,24.25,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.939,40.32,25.9,52.15,38.55,25.12,48.2,0,0,0,0,0,0,0.275,0,0.111,0.44,0.56,0.44,33.2
1503266400000,2017,8,2016,11,47,7,0.232,0.111,0.121,7469.26,47.18,47.18,44.46,1,1,1,383.3,371,395.6,199.3,187,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.48,0.465,0.496,199.3,187,211.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.131,0.127,0.135,0.0127,0.0116,0.0137,0.00051,0.00047,0.00056,0.355,0.333,0.377,0.014,0.013,0.015,24.33,24.24,24.41,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.37,42.59,48.14,44.46,41.74,47.18,0,0,0,0,0,0,0.247,0,0.111,0.48,0.52,0.48,32.2
1503871200000,2017,8,2016,11,48,7,0.215,0.0994,0.115,7158.17,47.95,47.95,42.61,1,1,1,354.8,341.2,366.9,190.5,171.7,164.3,138,184,0,-2.842e-14,2.842e-14,0.462,0.393,0.517,190.5,171.7,213.1,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.121,0.132,0.0119,0.0103,0.0139,0.00048,0.00042,0.00056,0.338,0.306,0.376,0.014,0.012,0.015,24.49,24.44,24.54,0.952,0.947,0.957,0.978,0.974,0.98,0.931,0.922,0.938,43.55,39.08,48.93,42.61,38.06,47.95,0,0,0,0,0,0,0.237,0,0.1,0.46,0.53,0.47,33.3
1504476000000,2017,9,2016,12,49,7,0.196,0.0835,0.112,7020.88,44.75,44.75,41.79,1,1,1,323.7,311.4,336.6,185.7,173.4,138,138,138,0,-2.842e-14,2.842e-14,0.427,0.41,0.443,185.7,173.4,198.6,990,990,990,965,965,965.1,25,24.9,25,0.122,0.118,0.126,0.0115,0.0105,0.0126,0.00046,0.00042,0.00051,0.327,0.305,0.35,0.013,0.012,0.014,24.65,24.57,24.74,0.951,0.947,0.954,0.979,0.976,0.98,0.931,0.924,0.935,42.68,39.83,45.66,41.79,38.86,44.75,0,0,0,0,0,0,0.232,0,0.084,0.43,0.57,0.43,35.8
1505080800000,2017,9,2016,12,50,7,0.18,0.0714,0.108,6774.74,42.82,42.82,40.33,1,1,1,296.8,287.1,307.3,178.8,169.1,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.398,0.384,0.411,178.8,169.1,189.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.12,0.0109,0.0101,0.0118,0.00044,0.0004,0.00047,0.311,0.294,0.33,0.012,0.012,0.013,24.8,24.73,24.86,0.948,0.945,0.952,0.978,0.974,0.98,0.927,0.92,0.932,41.24,38.96,43.7,40.33,37.94,42.82,0,0,0,0,0,0,0.224,0,0.072,0.4,0.6,0.4,37.6
1505685600000,2017,9,2016,12,51,7,0.166,0.0714,0.095,5893.12,37.2,37.2,35.08,1,1,1,275.1,266,284.1,157.1,148,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.429,0.415,0.444,157.1,148,166.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.105,0.112,0.0091,0.00833,0.00987,0.00036,0.00033,0.00039,0.272,0.256,0.288,0.011,0.01,0.011,24.93,24.88,24.98,0.941,0.938,0.944,0.97,0.97,0.972,0.914,0.91,0.918,36.15,34.03,38.26,35.08,33.01,37.2,0,0,0,0,0,0,0.195,0,0.071,0.43,0.57,0.43,35.5
1506290400000,2017,9,2016,12,52,7,0.155,0.0696,0.0855,5289.97,34.23,34.23,31.49,1,1,1,256.3,249.9,263.6,141.3,133.3,115,97,118,0,0,0,0.449,0.388,0.47,141.3,133.3,152.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.105,0.00776,0.00708,0.00875,0.00031,0.00028,0.00035,0.244,0.23,0.263,0.0096,0.0091,0.01,25.03,24.99,25.07,0.936,0.932,0.94,0.97,0.97,0.97,0.907,0.904,0.912,32.46,30.54,35.29,31.49,29.62,34.23,0,0,0,0,0,0,0.175,0,0.0695,0.45,0.55,0.45,34.1
1506895200000,2017,10,2017,1,1,7,0.148,0.0587,0.0889,5527.5,33.8,33.8,32.9,1,1,1,244,240.6,248,147,143.6,97,97,97,0,0,0,0.398,0.391,0.403,147,143.6,151,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.102,0.105,0.00825,0.00796,0.00858,0.00033,0.00031,0.00034,0.253,0.246,0.26,0.01,0.0097,0.01,25.08,25.05,25.11,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,33.92,33.11,34.85,32.9,32.12,33.8,0,0,0,0,0,0,0.183,0,0.0591,0.4,0.6,0.4,37.3
1507500000000,2017,10,2017,1,2,7,0.144,0.0587,0.0856,5319.45,32.87,32.87,31.66,1,1,1,238.6,233.5,243.9,141.6,136.5,97,97,97,0,0,0,0.407,0.398,0.415,141.6,136.5,146.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0996,0.103,0.00779,0.00735,0.00823,0.00031,0.00029,0.00033,0.243,0.234,0.252,0.0096,0.0092,0.01,25.13,25.08,25.17,0.936,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.64,31.44,33.88,31.66,30.5,32.87,0,0,0,0,0,0,0.176,0,0.0584,0.41,0.59,0.41,36.9
1508104800000,2017,10,2017,1,3,7,0.137,0.0587,0.0781,4839.8,30.06,30.06,28.81,1,1,1,226.1,221.2,231.6,129.1,124.2,97,97,97,0,-1.421e-14,1.421e-14,0.429,0.419,0.439,129.1,124.2,134.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.097,0.0952,0.0989,0.00672,0.00631,0.00719,0.00026,0.00025,0.00028,0.22,0.212,0.23,0.0087,0.0083,0.0091,25.22,25.18,25.26,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.7,28.55,30.99,28.81,27.69,30.06,0,0,0,0,0,0,0.16,0,0.0589,0.43,0.57,0.43,35.3
1508709600000,2017,10,2017,1,4,7,0.13,0.0587,0.0713,4402.93,27.24,27.24,26.21,1,1,1,214.9,212.2,219.3,117.9,115.2,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.451,0.442,0.457,117.9,115.2,122.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.093,0.0921,0.0946,0.00577,0.00554,0.00614,0.00023,0.00022,0.00024,0.2,0.196,0.208,0.0079,0.0077,0.0082,25.31,25.28,25.33,0.924,0.922,0.927,0.97,0.97,0.97,0.896,0.894,0.899,27.02,26.37,28.09,26.21,25.58,27.24,0,0,0,0,0,0,0.146,0,0.0587,0.45,0.55,0.45,33.9
1509314400000,2017,10,2017,1,5,7,0.13,0.0569,0.0727,4498.29,28.08,28.08,26.78,1,1,1,214.3,211.3,218.7,120.2,114.6,94.14,93,97,2.03e-15,-1.421e-14,1.421e-14,0.439,0.425,0.458,120.2,114.6,125.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0936,0.0919,0.0954,0.00597,0.00549,0.00644,0.00023,0.00022,0.00025,0.204,0.195,0.214,0.008,0.0076,0.0084,25.31,25.27,25.34,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.894,0.901,27.6,26.23,28.94,26.78,25.45,28.08,0,0,0,0,0,0,0.149,0,0.0573,0.44,0.56,0.44,34.6
1509919200000,2017,11,2017,2,6,7,0.133,0.0562,0.0772,4791.78,30.07,30.07,28.52,1,1,1,220.7,215.4,227.5,127.7,122.4,93,93,93,2.03e-15,0,1.421e-14,0.422,0.409,0.432,127.7,122.4,134.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0961,0.0943,0.0985,0.00661,0.00616,0.00718,0.00026,0.00024,0.00028,0.218,0.208,0.23,0.0085,0.0082,0.009,25.26,25.21,25.3,0.929,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.4,28.15,31,28.52,27.31,30.07,0,0,0,0,0,0,0.158,0,0.0558,0.42,0.58,0.42,36
1510524000000,2017,11,2017,2,7,7,0.135,0.0562,0.0791,4910.64,29.76,29.76,29.23,1,1,1,223.8,221.2,226.1,130.8,128.2,93,93,93,0,0,0,0.415,0.411,0.42,130.8,128.2,133.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0972,0.0963,0.098,0.00687,0.00665,0.00706,0.00027,0.00026,0.00028,0.223,0.218,0.227,0.0088,0.0086,0.0089,25.23,25.22,25.25,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.13,29.52,30.68,29.23,28.63,29.76,0,0,0,0,0,0,0.162,0,0.0559,0.42,0.59,0.41,36.4
1511128800000,2017,11,2017,2,8,7,0.136,0.0428,0.0931,5832.34,37.54,37.54,34.72,1,1,1,224.7,217.4,232.9,154,126.3,70.71,67,93,2.03e-15,0,1.421e-14,0.315,0.288,0.424,154,126.3,165.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.0956,0.106,0.00884,0.00648,0.00985,0.00035,0.00025,0.00039,0.262,0.215,0.283,0.01,0.0084,0.011,25.19,25.12,25.27,0.94,0.929,0.944,0.971,0.97,0.973,0.912,0.901,0.918,35.75,29.07,38.58,34.72,28.2,37.54,0,0,0,0,0,0,0.193,0,0.0429,0.31,0.68,0.32,42.9
1511733600000,2017,11,2017,2,9,7,0.136,0.0431,0.0932,5834.93,37.07,37.07,34.73,1,1,1,225.4,222.3,231,154.2,145.3,71.29,67,77,0,0,0,0.316,0.29,0.346,154.2,145.3,164,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.101,0.106,0.00885,0.0081,0.00969,0.00035,0.00032,0.00038,0.262,0.247,0.279,0.01,0.0097,0.011,25.18,25.13,25.22,0.94,0.937,0.943,0.97,0.97,0.972,0.912,0.909,0.917,35.79,33.66,38.14,34.73,32.65,37.07,0,0,0,0,0,0,0.193,0,0.0428,0.32,0.69,0.31,42.9
1512338400000,2017,12,2017,3,10,7,0.142,0.0466,0.0953,5957.79,37.68,37.68,35.46,1,1,1,234.5,224.7,243.9,157.5,147.7,77,77,77,0,0,0,0.329,0.316,0.343,157.5,147.7,166.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.105,0.101,0.108,0.00914,0.00831,0.00993,0.00036,0.00033,0.00039,0.269,0.252,0.286,0.011,0.0099,0.011,25.12,25.05,25.2,0.941,0.938,0.944,0.971,0.97,0.973,0.914,0.91,0.919,36.53,34.24,38.71,35.46,33.21,37.68,0,0,0,0,0,0,0.197,0,0.0467,0.33,0.67,0.33,42
1512943200000,2017,12,2017,3,11,7,0.151,0.0357,0.116,7336.04,45.07,45.07,43.67,1,1,1,250.1,246.9,256.2,191.1,187.9,59,59,59,0,0,0,0.236,0.23,0.239,191.1,187.9,197.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.113,0.117,0.012,0.0117,0.0125,0.00047,0.00046,0.00049,0.327,0.321,0.338,0.013,0.013,0.013,24.97,24.94,25,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.935,44.56,43.8,45.99,43.67,42.92,45.07,0,0,0,0,0,0,0.243,0,0.035,0.24,0.77,0.23,48.6
1513548000000,2017,12,2017,3,12,7,0.163,0.0357,0.127,8013.67,48.2,48.2,47.7,1,1,1,269.8,260.8,280,210.8,201.8,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.219,0.211,0.226,210.8,201.8,221,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.122,0.118,0.125,0.0137,0.0129,0.0145,0.00054,0.00051,0.00058,0.362,0.346,0.381,0.014,0.014,0.015,24.86,24.8,24.91,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.16,47.09,51.52,47.7,46.15,48.2,0,0,0,0,0,0,0.265,0,0.036,0.22,0.78,0.22,49.2
1514152800000,2017,12,2017,3,13,7,0.185,0.0357,0.149,9053,57.92,57.92,53.89,2,2,2,305.1,286.3,323.4,246.1,227.3,59,59,59,0,-2.842e-14,2.842e-14,0.194,0.182,0.206,246.1,227.3,264.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.134,0.127,0.141,0.0181,0.0151,0.0238,0.00072,0.0006,0.00095,0.261,0.238,0.285,0.01,0.0095,0.011,24.81,24.7,24.92,0.928,0.922,0.932,0.97,0.97,0.97,0.9,0.894,0.904,27.78,25.6,29.86,26.94,24.84,28.96,0,0,0,0,0,0,0.299,0,0.036,0.19,0.81,0.19,48.9
1514757600000,2018,1,2017,4,14,7,0.216,0.0442,0.171,10390.6,66.49,66.49,61.85,2,2,2,356.3,331.4,377.9,283.3,258.4,73,73,73,0,0,0,0.205,0.193,0.22,283.3,258.4,304.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.149,0.14,0.157,0.0327,0.021,0.0429,0.0013,0.00084,0.0017,0.315,0.278,0.348,0.013,0.011,0.014,24.5,24.36,24.67,0.937,0.931,0.941,0.97,0.97,0.97,0.908,0.903,0.913,31.88,29.1,34.27,30.92,28.22,33.24,0,0,0,0,0,0,0.344,0,0.045,0.2,0.79,0.21,48.1
1515362400000,2018,1,2017,4,15,7,0.249,0.0442,0.205,12436.4,79.75,79.75,74.03,2,2,2,412.5,384.7,437.8,339.5,311.7,73,73,73,0,0,0,0.177,0.167,0.19,339.5,311.7,364.8,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.169,0.159,0.178,0.0592,0.0461,0.0712,0.0024,0.0019,0.0029,0.4,0.358,0.438,0.016,0.015,0.018,24.15,23.99,24.32,0.947,0.942,0.95,0.973,0.97,0.978,0.921,0.914,0.929,38.04,35.02,40.78,37.01,33.97,39.87,0,0,0,0,0,0,0.411,0,0.044,0.18,0.82,0.18,49.9
1515967200000,2018,1,2017,4,16,7,0.282,0.0442,0.238,14439.3,89.19,89.19,85.95,2,2,2,466.6,445.7,482.3,393.6,372.7,73,73,73,0,0,0,0.157,0.151,0.164,393.6,372.7,409.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.188,0.18,0.193,0.0848,0.0749,0.0922,0.0035,0.0031,0.0038,0.481,0.449,0.504,0.02,0.018,0.021,23.82,23.73,23.95,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,43.85,41.63,45.51,42.97,40.78,44.6,0,0,0,0,0,0,0.477,0,0.044,0.16,0.84,0.16,51.2
1516572000000,2018,1,2017,4,17,7,0.305,0.0442,0.261,15712.7,96.25,96.25,93.53,2,2,2,504,488.6,517.6,431,415.6,73,73,73,0,-5.684e-14,5.684e-14,0.145,0.141,0.149,431,415.6,444.6,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.201,0.196,0.206,0.102,0.0952,0.109,0.0042,0.0039,0.0045,0.537,0.514,0.557,0.022,0.021,0.023,23.6,23.51,23.69,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.72,46.15,49.1,46.76,45.23,48.12,0,0,0,0,0,0,0.52,0,0.044,0.14,0.86,0.14,51.5
1517176800000,2018,1,2017,4,18,7,0.326,0.0483,0.278,16195.2,96.4,96.4,96.4,2,2,2,538.9,521.1,558.9,459.1,448.1,79.86,73,85,-8.12e-15,-5.684e-14,5.684e-14,0.148,0.138,0.158,459.1,448.1,473.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.212,0.207,0.219,0.116,0.111,0.123,0.0048,0.0046,0.0051,0.58,0.563,0.604,0.024,0.023,0.025,23.39,23.28,23.49,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.42,49.46,51.73,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.048,0.15,0.85,0.15,49.7
1517781600000,2018,2,2017,5,19,7,0.366,0.0514,0.315,18144.8,116.3,116.3,108,3,2,2.857142857142857,605.8,569,643.4,520.8,484,85,85,85,8.12e-15,0,5.684e-14,0.14,0.132,0.149,520.8,484,558.4,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.246,0.225,0.267,0.149,0.127,0.174,0.0063,0.0053,0.0074,0.588,0.529,0.635,0.025,0.022,0.027,23.09,22.89,23.26,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.917,0.937,39.84,35.61,52.66,38.3,34.54,48.2,0,0,0,0,0,0,0.6,0,0.051,0.14,0.86,0.14,49.6
1518386400000,2018,2,2017,5,20,7,0.431,0.0514,0.379,21733.3,140.5,140.5,129.4,3,3,3,711.9,656.2,774.5,626.9,571.2,85,85,85,0,0,0,0.12,0.11,0.13,626.9,571.2,689.5,990,990,990,966.7,966.5,967,23.3,23,23.5,0.306,0.274,0.342,0.22,0.183,0.262,0.0095,0.0078,0.011,0.75,0.657,0.856,0.032,0.028,0.037,22.5,22.15,22.82,0.955,0.952,0.957,0.98,0.977,0.98,0.936,0.931,0.938,44.02,40.58,47.78,43.12,39.66,46.82,0,0,0,0,0,0,0.719,0,0.052,0.12,0.88,0.12,50.4
1518991200000,2018,2,2017,5,21,7,0.54,0.06,0.48,25944.6,175.8,175.8,154.4,4,3,3.4285714285714284,893,792.2,1023,793.7,707.2,99.29,85,105,0,0,0,0.111,0.103,0.124,793.7,707.2,918,990,990,990,967.5,967.1,968,22.5,22,22.9,0.425,0.352,0.538,0.321,0.273,0.383,0.014,0.012,0.017,1,0.886,1.17,0.045,0.039,0.053,21.53,20.85,22.05,0.956,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.938,47.18,40.91,52.26,45.48,40.01,48.2,0,0,0,0,0,0,0.858,0,0.06,0.11,0.89,0.11,48
1519596000000,2018,2,2017,5,22,7,0.749,0.0905,0.642,32081.2,192.8,192.8,191,4,4,4,1238,1077,1393,1088,972.3,149.6,105,183,26.73,-1.137e-13,109.8,0.119,0.0889,0.147,1061,972.3,1100,990,990,990,968.6,968.1,969.1,21.4,20.9,21.9,0.74,0.588,0.843,0.568,0.41,0.648,0.027,0.019,0.031,1.6,1.27,1.79,0.075,0.058,0.086,19.75,19.07,20.59,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,49,46.91,50.15,47.74,45.97,48.2,0,0,0,0,0,0,1.06,0,0.107,0.12,0.86,0.14,42.8
1520200800000,2018,3,2017,6,23,7,0.885,0.111,0.665,31814.9,191.2,191.2,189.4,4,4,4,1464,1414,1521,1281,1231,183,183,183,180.9,131.3,238.3,0.125,0.12,0.129,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.873,0.852,0.899,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.8,1.85,0.088,0.087,0.09,18.81,18.6,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.31,47.76,48.79,47.34,46.8,47.81,0,0,0,0,0,0,1.05,0,0.22,0.13,0.75,0.25,35.9
1520805600000,2018,3,2017,6,24,7,0.975,0.111,0.665,30922.5,186.4,186.4,184.1,4,4,4,1612,1544,1681,1429,1361,183,183,183,329.2,260.7,398.3,0.114,0.109,0.119,1100,1100,1100,990,990,990,969.8,969.6,970.1,20.2,19.9,20.4,0.91,0.902,0.916,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.86,0.092,0.091,0.094,18.29,18.07,18.52,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.95,46.35,47.56,46.02,45.43,46.6,0,0,0,0,0,0,1.02,0,0.31,0.11,0.68,0.32,31.7
1521410400000,2018,3,2017,6,25,7,1.07,0.111,0.665,29992.7,180.9,180.9,178.5,4,4,4,1772,1705,1827,1589,1522,183,183,183,488.9,421.7,544,0.103,0.1,0.107,1100,1100,1100,990,990,990,970.4,970.1,970.5,19.6,19.5,19.9,0.923,0.918,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.096,17.77,17.58,17.99,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.54,45.05,46.15,44.63,44.15,45.22,0,0,0,0,0,0,0.992,0,0.405,0.1,0.62,0.38,28
1522015200000,2018,3,2017,6,26,7,1.14,0.114,0.665,29324.5,176.2,176.2,174.6,4,4,4,1886,1837,1949,1699,1654,187.9,183,217,598.6,554.3,641.3,0.0995,0.0951,0.111,1100,1100,1100,990,990,990,970.7,970.6,970.9,19.3,19.1,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.39,17.19,17.55,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.53,43.98,44.96,43.64,43.1,44.06,0,0,0,0,0,0,0.97,0,0.475,0.1,0.58,0.42,25.7
1522620000000,2018,4,2017,7,27,7,1.26,0.131,0.665,28324.5,171.6,171.6,168.6,4,4,4,2082,1974,2205,1865,1757,217,217,217,764.9,656.6,887.8,0.104,0.0984,0.11,1100,1100,1100,990,990,990,971.3,971,971.6,18.7,18.4,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.83,16.53,17.11,0.947,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.01,42.2,43.76,42.15,41.36,42.89,0,0,0,0,0,0,0.937,0,0.595,0.1,0.53,0.47,22.5
1523224800000,2018,4,2017,7,28,7,1.42,0.101,0.665,27110.9,164.2,164.2,161.4,4,4,4,2356,2253,2441,2188,2036,167.7,148,217,1088,935.8,1193,0.0715,0.0606,0.0963,1100,1100,1100,990,990,990,972,971.7,972.2,18,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.17,15.96,16.42,0.945,0.945,0.946,0.979,0.977,0.98,0.925,0.924,0.927,41.22,40.68,41.89,40.34,39.76,41.05,0,0,0,0,0,0,0.897,0,0.755,0.071,0.47,0.53,19.1
1523829600000,2018,4,2017,7,29,7,1.5,0.101,0.665,26523.7,158.5,158.5,157.9,4,4,4,2482,2460,2494,2314,2273,167.7,148,217,1214,1173,1242,0.0675,0.0594,0.0871,1100,1100,1100,990,990,990,972.3,972.2,972.3,17.7,17.7,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.86,15.83,15.92,0.944,0.944,0.945,0.977,0.977,0.977,0.923,0.922,0.923,40.4,40.32,40.55,39.47,39.39,39.63,0,0,0,0,0,0,0.877,0,0.835,0.067,0.44,0.56,17.7
1524434400000,2018,4,2017,7,30,7,1.49,0.131,0.665,26633.7,159.5,159.5,158.5,4,4,4,2459,2425,2486,2242,2208,217,217,217,1142,1108,1169,0.0883,0.0873,0.0895,1100,1100,1100,990,990,990,972.2,972.1,972.3,17.8,17.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.92,15.85,16,0.945,0.944,0.945,0.977,0.977,0.978,0.923,0.923,0.924,40.56,40.37,40.78,39.63,39.44,39.87,0,0,0,0,0,0,0.881,0,0.825,0.088,0.45,0.55,17.9
1525039200000,2018,4,2017,7,31,7,1.43,0.162,0.665,27049.7,162.5,162.5,161,4,4,4,2369,2316,2414,2102,2040,267.6,217,276,1002,940,1097,0.113,0.0899,0.119,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.13,16.03,16.26,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.924,0.926,41.14,40.85,41.48,40.25,39.94,40.62,0,0,0,0,0,0,0.895,0,0.765,0.11,0.47,0.53,18.9
1525644000000,2018,5,2017,8,32,7,1.33,0.167,0.665,27838.3,168.7,168.7,165.7,4,4,4,2194,2077,2297,1918,1801,276,276,276,817.6,701.3,921.4,0.126,0.12,0.133,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.56,16.31,16.84,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.927,0.929,42.28,41.6,43.03,41.43,40.75,42.17,0,0,0,0,0,0,0.921,0,0.665,0.13,0.5,0.5,20.9
1526248800000,2018,5,2017,8,33,7,1.16,0.167,0.665,29131.3,177.3,177.3,173.4,4,4,4,1921,1806,2038,1645,1530,276,276,276,545.4,430.4,661.8,0.144,0.135,0.153,1100,1100,1100,990,990,990,970.8,970.5,971.2,19.2,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.28,16.93,17.65,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.23,43.29,45.23,43.35,42.42,44.33,0,0,0,0,0,0,0.963,0,0.495,0.14,0.57,0.43,25.1
1526853600000,2018,5,2017,8,34,7,1.01,0.167,0.665,30593.6,185.3,185.3,182.1,4,4,4,1668,1576,1769,1392,1300,276,276,276,292,200,392.8,0.166,0.156,0.175,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.918,0.911,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.095,18.11,17.77,18.41,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.46,45.56,47.26,45.53,44.65,46.31,0,0,0,0,0,0,1.01,0,0.345,0.17,0.66,0.34,30.3
1527458400000,2018,5,2017,8,35,7,0.883,0.15,0.665,31851.1,192.8,192.8,189.6,4,4,4,1461,1371,1547,1213,1161,247.7,210,276,113,61.36,170.9,0.169,0.147,0.189,1100,1100,1100,990,990,990,969.4,969.1,969.6,20.6,20.4,20.9,0.863,0.837,0.892,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.79,1.84,0.088,0.085,0.09,18.83,18.52,19.15,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.37,47.56,49.2,47.4,46.6,48.2,0,0,0,0,0,0,1.05,0,0.218,0.17,0.75,0.25,36.1
1528063200000,2018,6,2017,9,36,7,0.732,0.127,0.604,30719,192.8,192.8,182.9,4,4,4,1211,1109,1326,1001,899.3,210,210,210,2.291,-1.137e-13,16.04,0.174,0.158,0.189,998.5,899.3,1100,990,990,990,968.6,968.2,968.9,21.4,21.1,21.8,0.67,0.549,0.818,0.474,0.374,0.648,0.022,0.017,0.031,1.42,1.17,1.77,0.066,0.054,0.084,20.02,19.31,20.59,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.71,43.35,49.64,45.71,42.48,48.2,0,0,0,0,0,0,1.02,0,0.128,0.17,0.83,0.17,42
1528668000000,2018,6,2017,9,37,7,0.616,0.127,0.489,25810.4,166.2,166.2,153.6,4,3,3.5714285714285716,1018,959.2,1085,808.4,749.2,210,210,210,-3.248e-14,-1.137e-13,0,0.207,0.194,0.219,808.4,749.2,875.3,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.465,0.411,0.527,0.33,0.301,0.363,0.015,0.014,0.017,1.05,0.992,1.13,0.047,0.045,0.052,21,20.7,21.27,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.17,39.61,51.6,43.57,38.63,48.2,0,0,0,0,0,0,0.854,0,0.127,0.21,0.79,0.21,41.9
1529272800000,2018,6,2017,9,38,7,0.542,0.127,0.415,22917.8,144,144,136.4,3,3,3,896,851.3,942.7,686,641.3,210,210,210,0,0,0,0.235,0.223,0.247,686,641.3,732.7,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.362,0.335,0.396,0.259,0.229,0.29,0.012,0.01,0.013,0.872,0.795,0.959,0.039,0.035,0.043,21.64,21.37,21.9,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.937,46.4,43.87,48.96,45.47,42.99,47.98,0,0,0,0,0,0,0.758,0,0.127,0.23,0.77,0.23,42.3
1529877600000,2018,6,2017,9,39,7,0.493,0.125,0.368,20686.1,127.3,127.3,123.1,3,3,3,814.4,789.2,841.4,607.8,586.9,206.6,186,210,0,0,0,0.254,0.236,0.264,607.8,586.9,631.4,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.315,0.304,0.329,0.207,0.193,0.223,0.0091,0.0084,0.0098,0.738,0.703,0.779,0.032,0.031,0.034,22.1,21.96,22.22,0.954,0.953,0.955,0.979,0.977,0.98,0.935,0.932,0.936,41.91,40.61,43.29,41.04,39.69,42.42,0,0,0,0,0,0,0.684,0,0.125,0.25,0.75,0.25,42
1530482400000,2018,7,2017,10,40,7,0.458,0.112,0.345,19569.9,121.5,121.5,116.5,3,3,3,756.9,725.1,782.1,570.9,539.1,186,186,186,0,0,0,0.246,0.238,0.257,570.9,539.1,596.1,990,990,990,966.9,966.8,967,23.1,23,23.2,0.29,0.272,0.304,0.182,0.161,0.199,0.0079,0.0069,0.0087,0.672,0.618,0.714,0.029,0.027,0.031,22.4,22.26,22.58,0.952,0.95,0.954,0.976,0.971,0.979,0.929,0.923,0.934,39.8,37.8,41.37,38.83,36.71,40.5,0,0,0,0,0,0,0.647,0,0.113,0.24,0.75,0.25,42.7
1531087200000,2018,7,2017,10,41,7,0.414,0.112,0.301,17032.7,108.1,108.1,101.4,3,2,2.5714285714285716,684.2,654.9,715,498.2,468.9,186,186,186,0,-5.684e-14,5.684e-14,0.272,0.26,0.284,498.2,468.9,529,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.249,0.232,0.266,0.136,0.12,0.154,0.0058,0.0051,0.0066,0.597,0.549,0.643,0.026,0.023,0.027,22.77,22.64,22.87,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.58,35.11,52.02,40.68,34.06,48.2,0,0,0,0,0,0,0.563,0,0.113,0.27,0.73,0.27,41.1
1531692000000,2018,7,2017,10,42,7,0.375,0.12,0.255,15008.9,96.4,96.4,89.34,2,2,2,619.9,595,645.3,422.1,368,197.7,186,227,0,-5.684e-14,5.684e-14,0.32,0.288,0.382,422.1,368,459.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.211,0.194,0.227,0.0983,0.0727,0.116,0.0042,0.0031,0.0049,0.537,0.457,0.595,0.023,0.019,0.025,23.08,22.92,23.27,0.956,0.951,0.958,0.979,0.976,0.98,0.936,0.928,0.939,45.66,39.92,49.43,44.67,38.95,48.2,0,0,0,0,0,0,0.496,0,0.12,0.32,0.68,0.32,40
1532296800000,2018,7,2017,10,43,7,0.342,0.137,0.205,12018.6,76.17,76.17,71.54,2,2,2,565.4,543.8,587,338.4,316.8,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.402,0.387,0.417,338.4,316.8,360,990,990,990,966.1,966,966.2,23.9,23.8,24,0.183,0.176,0.191,0.0587,0.0485,0.0689,0.0025,0.002,0.0029,0.413,0.381,0.445,0.017,0.016,0.019,23.44,23.31,23.57,0.947,0.944,0.95,0.971,0.97,0.974,0.919,0.915,0.925,36.83,34.56,39.1,35.77,33.52,38.08,0,0,0,0,0,0,0.397,0,0.137,0.4,0.6,0.4,35.1
1532901600000,2018,7,2017,10,44,7,0.312,0.119,0.194,11452.4,72.37,72.37,68.17,2,2,2,516.7,495.4,537,320.4,304.3,196.3,184,227,-8.12e-15,-5.684e-14,0,0.379,0.351,0.427,320.4,304.3,339.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.171,0.181,0.0502,0.0426,0.0594,0.0021,0.0018,0.0025,0.384,0.362,0.412,0.016,0.015,0.017,23.69,23.61,23.8,0.944,0.942,0.947,0.97,0.97,0.97,0.916,0.913,0.919,35.14,33.22,37.3,34.08,32.23,36.19,0,0,0,0,0,0,0.379,0,0.118,0.38,0.62,0.38,36.7
1533506400000,2018,8,2017,11,45,7,0.284,0.111,0.173,10278.3,65.06,65.06,61.18,2,2,2,470.3,452,488.6,286.3,268,184,184,184,0,0,0,0.392,0.377,0.407,286.3,268,304.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.162,0.155,0.168,0.0341,0.0255,0.0428,0.0014,0.001,0.0018,0.331,0.304,0.359,0.014,0.012,0.015,23.95,23.84,24.06,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,31.54,29.53,33.53,30.59,28.64,32.53,0,0,0,0,0,0,0.34,0,0.111,0.39,0.61,0.39,36.2
1534111200000,2018,8,2017,11,46,7,0.261,0.111,0.149,8840.43,56.06,56.06,52.62,2,1,1.8571428571428572,431.1,415.6,446.2,247.1,231.6,184,184,184,8.12e-15,0,2.842e-14,0.427,0.412,0.443,247.1,231.6,262.2,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.142,0.153,0.018,0.0154,0.0228,0.00074,0.00063,0.00093,0.297,0.262,0.413,0.012,0.011,0.017,24.16,24.1,24.24,0.933,0.925,0.957,0.971,0.97,0.98,0.907,0.898,0.938,31.06,26.05,52.43,29.75,25.27,48.2,0,0,0,0,0,0,0.292,0,0.112,0.43,0.57,0.43,33.9
1534716000000,2018,8,2017,11,47,7,0.241,0.111,0.129,7908.37,48.2,48.2,47.07,1,1,1,397.7,385.3,410.9,213.7,201.3,184,184,184,0,-2.842e-14,2.842e-14,0.463,0.448,0.478,213.7,201.3,226.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.136,0.132,0.141,0.0139,0.0129,0.015,0.00057,0.00052,0.00061,0.381,0.359,0.405,0.015,0.015,0.016,24.23,24.15,24.32,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.6,45.84,51.5,47.07,44.92,48.2,0,0,0,0,0,0,0.262,0,0.112,0.46,0.54,0.46,32.8
1535320800000,2018,8,2017,11,48,7,0.223,0.103,0.12,7381.49,48.2,48.2,43.94,1,1,1,369.4,357.1,381.1,198.5,181.8,170.9,138,184,-8.12e-15,-2.842e-14,2.842e-14,0.462,0.381,0.503,198.5,181.8,224.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.129,0.125,0.136,0.0126,0.0112,0.0148,0.00051,0.00045,0.0006,0.353,0.324,0.396,0.014,0.013,0.016,24.4,24.34,24.45,0.954,0.95,0.959,0.98,0.979,0.98,0.934,0.93,0.94,45.32,41.4,51.44,43.94,40.53,48.2,0,0,0,0,0,0,0.244,0,0.103,0.46,0.54,0.46,33.1
1535925600000,2018,9,2017,12,49,7,0.206,0.0835,0.122,7653.01,48.2,48.2,45.55,1,1,1,340.3,328.9,352.4,202.3,190.9,138,138,138,1.218e-14,-2.842e-14,2.842e-14,0.406,0.392,0.42,202.3,190.9,214.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.128,0.124,0.132,0.0129,0.012,0.014,0.00052,0.00048,0.00056,0.356,0.336,0.378,0.014,0.013,0.015,24.54,24.46,24.62,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.49,43.89,49.24,45.55,43.01,48.2,0,0,0,0,0,0,0.253,0,0.084,0.41,0.59,0.41,37.2
1536530400000,2018,9,2017,12,50,7,0.192,0.0835,0.109,6773.86,42.45,42.45,40.32,1,1,1,317.4,308.4,326.5,179.4,170.4,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.435,0.423,0.447,179.4,170.4,188.5,990,990,990,965,964.9,965,25,25,25.1,0.12,0.116,0.123,0.011,0.0102,0.0118,0.00044,0.00041,0.00047,0.315,0.299,0.332,0.013,0.012,0.013,24.7,24.64,24.76,0.949,0.946,0.951,0.978,0.974,0.98,0.928,0.921,0.932,41.23,39.13,43.32,40.32,38.12,42.45,0,0,0,0,0,0,0.224,0,0.083,0.43,0.57,0.43,35.3
1537135200000,2018,9,2017,12,51,7,0.179,0.0835,0.0958,5928.28,37.39,37.39,35.29,1,1,1,296.5,287.9,305.4,158.5,149.9,138,138,138,-8.12e-15,-2.842e-14,0,0.466,0.452,0.479,158.5,149.9,167.4,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.112,0.109,0.115,0.00922,0.00849,0.00998,0.00037,0.00034,0.0004,0.278,0.263,0.294,0.011,0.01,0.012,24.84,24.78,24.89,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.911,0.919,36.36,34.37,38.44,35.29,33.33,37.39,0,0,0,0,0,0,0.196,0,0.0832,0.47,0.54,0.46,33.1
