datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
996616800000,2001,8,2000,11,31,0.923,0.415,0.508,31112.2,54.8,54.8,41.82,2,1,1.1612903225806452,344.5,297.3,409.9,189.5,142.3,155,155,155,0,-2.842e-14,2.842e-14,0.454,0.378,0.521,189.5,142.3,254.9,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.124,0.107,0.147,0.0119,0.00784,0.0193,0.00048,0.00031,0.00079,0.308,0.25,0.403,0.012,0.0099,0.016,24.57,24.27,24.86,0.945,0.924,0.958,0.974,0.97,0.98,0.921,0.896,0.939,38.72,25.78,52,37.6,25,48.2,0,0,0,0,0,0,0.232,0,0.415,0.45,0.55,0.45,33.7
999295200000,2001,9,2000,12,30,0.657,0.306,0.351,21717,39.87,39.87,30.16,1,1,1,253.6,225.1,294.8,135.6,107.1,118,118,118,-2.368e-15,-2.842e-14,2.842e-14,0.468,0.4,0.524,135.6,107.1,176.8,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.101,0.091,0.116,0.00727,0.00485,0.0108,0.00029,0.00019,0.00043,0.234,0.183,0.308,0.0092,0.0072,0.012,25.06,24.81,25.27,0.932,0.916,0.948,0.971,0.97,0.978,0.905,0.889,0.927,31.07,24.32,40.78,30.16,23.59,39.87,0,0,0,0,0,0,0.168,0,0.306,0.47,0.53,0.47,33.1
1001887200000,2001,10,2001,1,31,0.571,0.26,0.311,18658,29.4,29.4,25.08,1,1,1,213.3,202.7,228.7,116.3,105.7,97,97,97,-9.168e-16,-1.421e-14,1.421e-14,0.455,0.424,0.479,116.3,105.7,131.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0924,0.0887,0.0979,0.00563,0.00473,0.00694,0.00022,0.00018,0.00027,0.198,0.179,0.225,0.0077,0.007,0.0089,25.32,25.2,25.41,0.893,0,0.931,0.939,0,0.97,0.866,0,0.903,25.85,0,30.31,25.08,0,29.4,0,1,0,0,0.0323,0,0.139,0.0323,0.26,0.46,0.54,0.46,32.7
1004565600000,2001,11,2001,2,30,0.584,0.219,0.365,22802.1,40.35,40.35,31.67,1,1,1,225.3,209.3,244.3,140.9,116.3,84.33,67,93,-4.737e-16,-1.421e-14,1.421e-14,0.378,0.274,0.444,140.9,116.3,177.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0997,0.0921,0.11,0.00773,0.00563,0.0108,0.0003,0.00022,0.00043,0.24,0.197,0.303,0.0094,0.0077,0.012,25.21,25.03,25.35,0.934,0.922,0.947,0.972,0.97,0.979,0.908,0.895,0.927,32.56,26.65,41.23,31.67,25.85,40.35,0,0,0,0,0,0,0.176,0,0.219,0.38,0.63,0.37,39
1007157600000,2001,12,2001,3,31,0.659,0.174,0.485,30684.5,44.91,44.91,41.24,1,1,1,246,240.4,255.5,181.2,163.7,64.81,59,77,0,0,0,0.264,0.231,0.32,181.2,163.7,196.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.107,0.117,0.0111,0.00966,0.0124,0.00044,0.00038,0.00049,0.31,0.28,0.337,0.012,0.011,0.013,25.02,24.94,25.08,0.949,0.943,0.954,0.978,0.972,0.98,0.928,0.916,0.934,42.17,37.97,45.82,41.24,36.89,44.91,0,0,0,0,0,0,0.229,0,0.174,0.26,0.74,0.26,46.6
1009836000000,2002,1,2001,4,31,0.754,0.196,0.558,34681.2,54.69,54.69,46.61,2,1,1.3225806451612903,281.4,249.7,323.3,208.4,176.7,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.261,0.226,0.292,208.4,176.7,250.3,990,990,990,964.8,964.7,965,25.2,25,25.3,0.122,0.111,0.137,0.0135,0.0108,0.0171,0.00054,0.00043,0.00069,0.308,0.24,0.385,0.012,0.0096,0.015,24.86,24.72,25,0.944,0.922,0.959,0.977,0.97,0.98,0.922,0.895,0.94,39.17,25.58,51.72,38.16,24.81,48.2,0,0,0,0,0,0,0.259,0,0.196,0.26,0.74,0.26,46
1012514400000,2002,2,2001,5,28,0.961,0.206,0.755,45670.9,90.1,90.1,67.96,2,2,2,397.1,326.3,499.9,312.1,241.3,85,85,85,-2.03e-15,-2.842e-14,0,0.218,0.17,0.261,312.1,241.3,414.9,990,990,990,965.4,965,965.8,24.6,24.2,25,0.16,0.135,0.196,0.0465,0.0163,0.0948,0.0019,0.00065,0.0039,0.36,0.257,0.514,0.015,0.01,0.021,24.27,23.64,24.71,0.941,0.927,0.956,0.973,0.97,0.98,0.915,0.899,0.937,34.91,27.09,45.97,33.98,26.28,45.05,0,0,0,0,0,0,0.378,0,0.206,0.21,0.79,0.21,47.5
1014933600000,2002,3,2001,6,31,1.45,0.287,1.16,69533.8,96.4,96.4,93.46,2,2,2,540.9,506.8,558.4,433.9,399.8,107,107,107,-1.834e-15,-5.684e-14,5.684e-14,0.198,0.192,0.211,433.9,399.8,451.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.206,0.194,0.213,0.104,0.0877,0.112,0.0043,0.0036,0.0047,0.546,0.494,0.572,0.023,0.02,0.024,23.42,23.32,23.63,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.7,44.22,49.45,46.73,43.34,48.2,0,0,0,0,0,0,0.519,0,0.29,0.2,0.8,0.2,48
1017612000000,2002,4,2001,7,30,1.44,0.324,1.12,66079.1,96.4,96.4,91.78,2,2,2,555.3,514.7,591.5,430.3,389.7,125,125,125,5.684e-15,-5.684e-14,5.684e-14,0.226,0.211,0.243,430.3,389.7,466.5,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.209,0.194,0.225,0.102,0.0829,0.119,0.0043,0.0034,0.005,0.544,0.482,0.601,0.023,0.02,0.025,23.36,23.14,23.6,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.12,43.01,50.65,45.89,42.15,48.2,0,0,0,0,0,0,0.51,0,0.32,0.23,0.78,0.22,45.9
1020204000000,2002,5,2001,8,31,1.37,0.394,0.972,57986.3,91.77,91.77,77.94,2,2,2,510,397.6,575.9,363,250.7,147,147,147,9.168e-16,-5.684e-14,5.684e-14,0.293,0.255,0.37,363,250.7,428.9,990,990,990,965.9,965.4,966.2,24.1,23.8,24.6,0.184,0.145,0.208,0.0703,0.0173,0.101,0.0029,0.0007,0.0043,0.442,0.274,0.541,0.018,0.011,0.023,23.66,23.27,24.34,0.949,0.93,0.957,0.976,0.97,0.98,0.926,0.902,0.938,39.91,27.82,46.82,38.97,26.98,45.89,0,0,0,0,0,0,0.433,0,0.398,0.29,0.71,0.29,42.3
1022882400000,2002,6,2001,9,30,0.817,0.308,0.509,31263.1,58.69,58.69,43.42,2,1,1.2333333333333334,315.3,257.6,390.3,196.3,138.7,119,119,119,-3.79e-15,-2.842e-14,2.842e-14,0.383,0.305,0.462,196.3,138.7,271.3,990,990,990,965,964.7,965.4,25,24.6,25.3,0.124,0.104,0.151,0.013,0.00754,0.027,0.00052,0.0003,0.0011,0.305,0.241,0.401,0.012,0.0095,0.016,24.71,24.35,25.03,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.897,0.94,38.22,26.08,52.5,37.05,25.3,48.2,0,0,0,0,0,0,0.241,0,0.308,0.38,0.62,0.38,38.3
1025474400000,2002,7,2001,10,31,0.577,0.289,0.288,12217.4,32.74,32.74,16.42,1,1,1,215.6,184.6,254.6,107.6,76.64,108,108,108,0,-1.421e-14,1.421e-14,0.506,0.424,0.585,107.6,76.64,146.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0915,0.0806,0.105,0.00489,0.00226,0.00821,0.00019,0.000089,0.00032,0.184,0.129,0.254,0.0072,0.005,0.01,25.3,25.03,25.44,0.567,0,0.938,0.594,0,0.97,0.55,0,0.91,16.93,0,33.75,16.42,0,32.74,0,12,0,0,0.387,0,0.0912,0.387,0.289,0.5,0.5,0.5,21.2
1028152800000,2002,8,2001,11,31,0.426,0.249,0.164,0,0,0,0,1,0,0.9032258064516129,159,141.7,183.3,66.04,48.71,93,93,93,4.74,-1.421e-14,49.25,0.588,0.507,0.656,61.3,0,90.27,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0754,0.0708,0.0836,0.00137,0,0.00342,0.000054,0,0.00013,0.108,0.0708,0.151,0.0042,0.0028,0.0059,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,28,0,0.0968,0.903,0,0,1,0.262,0.58,0.38,0.62,0
1030831200000,2002,9,2001,12,30,0.303,0.187,0.0504,679.117,14.6,14.6,0.9432,1,0,0.3333333333333333,116.9,102.3,139.8,44.89,30.33,72,72,72,25.45,-1.421e-14,49.2,0.621,0.515,0.704,19.44,0,67.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0736,0.000235,0,0.00151,0.0000092,0,0.000059,0.0783,0.0708,0.109,0.0031,0.0028,0.0043,25.42,25.39,25.43,0.0595,0,0.901,0.064,0,0.96,0.0571,0,0.865,0.9825,0,15.21,0.9432,0,14.6,20,8,0,0.667,0.267,0,0.00524,0.933,0.2526,0.62,0.17,0.83,2.24
1033423200000,2002,10,2002,1,31,0.272,0.139,0.0706,0,0,0,0,1,0,0.4838709677419355,101.6,93.31,109.7,49.64,41.31,52,52,52,23.29,-7.105e-15,49.51,0.513,0.474,0.557,26.36,0,57.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000184,0,0.000656,0.0000072,0,0.000026,0.0788,0.0708,0.0919,0.0031,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,16,15,0,0.516,0.484,0,0,1,0.2014,0.51,0.26,0.74,0
1036101600000,2002,11,2002,2,30,0.27,0.13,0.124,0,0,0,0,1,0,0.8666666666666667,104.2,95.22,108.3,54.16,45.22,50,50,50,6.285,-7.105e-15,49.33,0.481,0.461,0.525,47.88,0,58.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000386,0,0.00071,0.000015,0,0.000028,0.086,0.0708,0.0928,0.0034,0.0028,0.0036,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,26,0,0.133,0.867,0,0,1,0.146,0.48,0.46,0.54,0
1038693600000,2002,12,2002,3,31,0.374,0.158,0.199,11361.2,25.29,25.29,15.27,1,0,0.8709677419354839,139.6,106.4,172.9,80.58,47.43,59,59,59,6.191,-1.421e-14,48.8,0.432,0.341,0.554,74.39,0,113.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0708,0.0874,0.00262,0,0.00543,0.0001,0,0.00021,0.13,0.0708,0.189,0.0051,0.0028,0.0074,25.38,25.35,25.43,0.714,0,0.94,0.747,0,0.97,0.689,0,0.902,15.83,0,26.07,15.27,0,25.29,4,3,0,0.129,0.0968,0,0.0848,0.226,0.175,0.42,0.53,0.47,30.4
1041372000000,2003,1,2002,4,31,0.606,0.196,0.411,25428.2,52.55,52.55,34.18,2,1,1.1290322580645162,226.4,173.2,313.7,153.4,100.2,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.337,0.233,0.422,153.4,100.2,240.7,990,990,990,964.6,964.4,965,25.4,25,25.6,0.103,0.0843,0.134,0.00879,0.00426,0.0162,0.00035,0.00017,0.00065,0.241,0.166,0.381,0.0095,0.0065,0.015,25.16,24.74,25.39,0.93,0.911,0.958,0.972,0.969,0.98,0.904,0.882,0.939,31.79,22.7,51.28,30.86,21.99,48.2,0,0,0,0,0,0,0.19,0,0.195,0.32,0.68,0.32,42
1044050400000,2003,2,2002,5,28,0.943,0.206,0.738,44616.3,87.63,87.63,66.39,2,2,2,389.9,317.8,487.6,304.9,232.8,85,85,85,-1.015e-15,-2.842e-14,2.842e-14,0.222,0.174,0.267,304.9,232.8,402.6,990,990,990,965.3,965,965.8,24.7,24.2,25,0.158,0.132,0.192,0.0436,0.0155,0.089,0.0018,0.00062,0.0037,0.349,0.247,0.495,0.014,0.0099,0.02,24.31,23.71,24.76,0.939,0.924,0.955,0.972,0.97,0.98,0.914,0.896,0.936,34.12,26.12,44.71,33.2,25.33,43.82,0,0,0,0,0,0,0.369,0,0.205,0.22,0.78,0.22,47.3
1046469600000,2003,3,2002,6,31,1.55,0.287,1.26,72933.8,104.3,104.3,98.03,3,2,2.4193548387096775,578.2,496.6,608.2,471.2,389.6,107,107,107,1.284e-14,-5.684e-14,5.684e-14,0.186,0.176,0.215,471.2,389.6,501.2,990,990,990,966.2,965.8,966.3,23.8,23.7,24.2,0.224,0.191,0.24,0.121,0.0829,0.136,0.0051,0.0034,0.0057,0.56,0.479,0.627,0.024,0.02,0.026,23.24,23.11,23.69,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,43.66,34.9,52.43,41.81,33.86,48.2,0,0,0,0,0,0,0.545,0,0.29,0.19,0.81,0.19,47.1
1049148000000,2003,4,2002,7,30,1.87,0.324,1.55,87245.6,163.9,163.9,121.2,4,2,2.8,721.6,568.5,969.6,596.6,443.5,125,125,125,-1.895e-15,-5.684e-14,5.684e-14,0.181,0.129,0.22,596.6,443.5,844.6,990,990,990,966.8,966.2,967.8,23.2,22.2,23.8,0.307,0.213,0.481,0.2,0.108,0.348,0.0087,0.0045,0.016,0.741,0.546,1.06,0.032,0.023,0.048,22.48,21.17,23.28,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,45.44,35.67,52.16,44.21,34.6,48.2,0,0,0,0,0,0,0.673,0,0.32,0.17,0.83,0.17,46.7
1051740000000,2003,5,2002,8,31,2.05,0.394,1.66,92636.8,157.9,157.9,124.5,4,2,2.903225806451613,765.8,574,960,618.8,427,147,147,147,0,-5.684e-14,5.684e-14,0.197,0.153,0.256,618.8,427,813,990,990,990,967,966.2,967.7,23,22.3,23.8,0.316,0.207,0.453,0.215,0.101,0.332,0.0094,0.0042,0.015,0.763,0.538,1.03,0.033,0.023,0.046,22.27,21.26,23.28,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.67,35.32,52.22,43.3,34.26,48.2,0,0,0,0,0,0,0.692,0,0.39,0.19,0.81,0.19,45.2
1054418400000,2003,6,2002,9,30,1.19,0.308,0.88,52805.7,95.32,95.32,73.34,2,2,2,458.5,377.1,563.4,339.5,258.1,119,119,119,0,-5.684e-14,5.684e-14,0.263,0.211,0.316,339.5,258.1,444.4,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.175,0.146,0.212,0.0592,0.0208,0.109,0.0024,0.00084,0.0046,0.406,0.284,0.563,0.017,0.011,0.024,23.93,23.3,24.43,0.946,0.931,0.958,0.974,0.97,0.98,0.921,0.903,0.939,37.63,28.8,48.63,36.67,27.94,47.66,0,0,0,0,0,0,0.407,0,0.31,0.26,0.74,0.26,44.4
1057010400000,2003,7,2002,10,31,0.853,0.289,0.563,34699.2,57.25,57.25,46.64,2,1,1.2903225806451613,318.4,274.6,371.9,210.4,166.6,108,108,108,-1.834e-15,-2.842e-14,2.842e-14,0.342,0.29,0.393,210.4,166.6,263.9,990,990,990,965,964.8,965.3,25,24.7,25.2,0.128,0.112,0.147,0.014,0.00991,0.0236,0.00056,0.00039,0.00095,0.32,0.249,0.399,0.013,0.01,0.016,24.68,24.45,24.91,0.945,0.923,0.959,0.976,0.97,0.98,0.923,0.896,0.94,40.03,25.8,52.47,38.85,25.03,48.2,0,0,0,0,0,0,0.259,0,0.29,0.34,0.66,0.34,40.7
1059688800000,2003,8,2002,11,31,0.625,0.249,0.376,23384.8,40.62,40.62,31.43,1,1,1,233.4,203.2,272.1,140.4,110.2,93,93,93,-9.168e-16,-2.842e-14,2.842e-14,0.401,0.342,0.458,140.4,110.2,179.1,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0907,0.115,0.00768,0.00512,0.011,0.0003,0.0002,0.00044,0.241,0.187,0.31,0.0095,0.0073,0.012,25.16,24.9,25.39,0.934,0.918,0.948,0.971,0.97,0.979,0.907,0.89,0.929,32.36,25.19,41.48,31.43,24.44,40.62,0,0,0,0,0,0,0.175,0,0.249,0.4,0.6,0.4,37.4
1062367200000,2003,9,2002,12,30,0.437,0.187,0.25,15444.4,28.91,28.91,21.45,1,1,1,168.6,144.7,200.8,96.57,72.72,72,72,72,9.474e-16,-1.421e-14,1.421e-14,0.431,0.359,0.498,96.57,72.72,128.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0837,0.0753,0.0951,0.00396,0.00193,0.0067,0.00015,0.000076,0.00026,0.161,0.118,0.218,0.0063,0.0046,0.0085,25.38,25.37,25.38,0.924,0.911,0.939,0.966,0.96,0.97,0.892,0.883,0.902,22.2,16.79,29.8,21.45,16.12,28.91,0,0,0,0,0,0,0.119,0,0.187,0.43,0.57,0.43,35.3
1064959200000,2003,10,2003,1,31,0.374,0.139,0.235,14430.7,20.94,20.94,19.4,1,1,1,139.6,132.1,147.2,87.62,80.14,52,52,52,-9.168e-16,-1.421e-14,1.421e-14,0.373,0.353,0.394,87.62,80.14,95.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.0744,0.0797,0.0032,0.00256,0.00384,0.00013,0.0001,0.00015,0.141,0.128,0.155,0.0055,0.005,0.0061,25.36,25.35,25.37,0.924,0.916,0.933,0.963,0.96,0.967,0.89,0.885,0.896,20.13,18.61,21.66,19.4,17.87,20.94,0,0,0,0,0,0,0.108,0,0.139,0.37,0.63,0.37,38.6
1067637600000,2003,11,2003,2,30,0.388,0.13,0.258,15859.2,26.66,26.66,22.03,1,1,1,149.6,133.2,169.6,99.59,83.23,50,50,50,-9.474e-16,-1.421e-14,1.421e-14,0.336,0.295,0.375,99.59,83.23,119.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0809,0.0751,0.088,0.00422,0.00282,0.00592,0.00017,0.00011,0.00023,0.162,0.133,0.198,0.0064,0.0052,0.0077,25.35,25.34,25.37,0.92,0.911,0.929,0.967,0.961,0.97,0.89,0.882,0.897,22.77,19.24,27.48,22.03,18.5,26.66,0,0,0,0,0,0,0.122,0,0.13,0.34,0.66,0.34,40.9
1070229600000,2003,12,2003,3,31,0.504,0.158,0.346,21545.3,33.68,33.68,28.96,1,1,1,188.2,164.9,208.2,129.2,106,59,59,59,0,-1.421e-14,1.421e-14,0.315,0.283,0.358,129.2,106,149.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0928,0.0846,0.0998,0.00673,0.00476,0.00843,0.00026,0.00019,0.00033,0.216,0.175,0.252,0.0085,0.0068,0.0099,25.35,25.3,25.36,0.929,0.915,0.938,0.97,0.97,0.97,0.901,0.888,0.91,29.85,24.11,34.72,28.96,23.38,33.68,0,0,0,0,0,0,0.161,0,0.158,0.31,0.69,0.31,42.7
1072908000000,2004,1,2003,4,31,0.773,0.196,0.578,35585.2,72.8,72.8,47.83,2,1,1.4193548387096775,288.7,211.7,407.5,215.7,138.7,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.264,0.179,0.345,215.7,138.7,334.5,990,990,990,964.9,964.5,965.4,25.1,24.6,25.5,0.125,0.0979,0.167,0.0192,0.00754,0.0569,0.00077,0.0003,0.0023,0.299,0.235,0.392,0.012,0.0092,0.016,24.84,24.17,25.29,0.941,0.922,0.958,0.973,0.97,0.98,0.915,0.895,0.939,36.11,25.61,50.77,35.1,24.84,48.2,0,0,0,0,0,0,0.266,0,0.195,0.25,0.75,0.25,46
1075586400000,2004,2,2003,5,29,1.53,0.213,1.31,76322.5,141.1,141.1,109.7,3,2,2.586206896551724,609,420.3,778.6,524,335.3,85,85,85,1.96e-15,0,5.684e-14,0.145,0.109,0.202,524,335.3,693.6,990,990,990,966.3,965.5,967,23.7,23,24.5,0.254,0.168,0.344,0.159,0.0573,0.264,0.0068,0.0023,0.011,0.628,0.394,0.863,0.027,0.016,0.038,23.06,22.12,24.11,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.5,35.45,51.64,42.45,34.39,48.2,0,0,0,0,0,0,0.609,0,0.22,0.14,0.86,0.14,49.9
1078092000000,2004,3,2003,6,31,3.37,0.327,2.58,128030,192.8,192.8,172.1,4,3,3.774193548387097,1258,785.3,2035,1136,678.3,121.9,107,129,174.8,-1.137e-13,806.4,0.103,0.0634,0.136,961.6,678.3,1100,990,990,990,968.7,967,971.2,21.3,18.8,23,0.671,0.34,0.926,0.493,0.254,0.648,0.024,0.011,0.034,1.44,0.842,1.87,0.069,0.037,0.1,19.88,16.94,22.12,0.954,0.948,0.957,0.98,0.977,0.98,0.934,0.929,0.938,46.9,40.29,52.17,45.69,39.35,48.2,0,0,0,0,0,0,0.956,0,0.79,0.097,0.77,0.23,38
1080770400000,2004,4,2003,7,30,5.93,0.562,2.85,117460,170.5,170.5,163.1,4,4,4,2289,2007,2411,2072,1790,217,217,217,972.1,689.8,1094,0.095,0.09,0.108,1100,1100,1100,990,990,990,971.8,971.1,972.1,18.2,17.9,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.33,16.03,17.01,0.946,0.945,0.948,0.979,0.978,0.98,0.926,0.924,0.929,41.66,40.86,43.49,40.78,39.96,42.62,0,0,0,0,0,0,0.906,0,3.08,0.095,0.48,0.52,19.8
1083362400000,2004,5,2003,8,31,3.82,0.514,2.73,131590,192.8,192.8,176.9,4,3,3.903225806451613,1425,936.5,1968,1233,744.5,192,192,192,214.1,0,675.8,0.142,0.0976,0.205,1019,744.5,1100,990,990,990,969.2,967.6,971,20.8,19,22.4,0.76,0.398,0.926,0.547,0.298,0.648,0.027,0.013,0.034,1.59,0.974,1.87,0.078,0.044,0.099,19.16,17.13,21.38,0.953,0.948,0.957,0.98,0.976,0.98,0.933,0.929,0.938,46.51,39.89,52.01,45.38,38.93,48.2,0,0,0,0,0,0,0.983,0,1.09,0.13,0.71,0.29,34.4
1086040800000,2004,6,2003,9,30,1.9,0.417,1.48,84049.5,144.6,144.6,116.7,3,2,2.7333333333333334,733.8,582.8,915.9,572.8,421.8,161,161,161,0,-5.684e-14,5.684e-14,0.223,0.176,0.276,572.8,421.8,754.9,990,990,990,966.8,966.2,967.6,23.2,22.4,23.8,0.289,0.207,0.405,0.186,0.0981,0.304,0.0081,0.0041,0.014,0.703,0.532,0.99,0.03,0.022,0.044,22.46,21.45,23.25,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.34,35.17,52.07,43.11,34.12,48.2,0,0,0,0,0,0,0.649,0,0.42,0.22,0.78,0.22,44.2
1088632800000,2004,7,2003,10,31,1.27,0.41,0.864,51664.3,94.02,94.02,69.44,2,1,1.8064516129032258,475.7,397.1,574.3,322.6,211.1,153.1,135,186,-9.168e-16,-5.684e-14,5.684e-14,0.33,0.235,0.468,322.6,211.1,439.3,990,990,990,965.7,965.4,966.2,24.3,23.8,24.6,0.171,0.134,0.211,0.0537,0.0137,0.106,0.0022,0.00056,0.0045,0.414,0.262,0.557,0.017,0.011,0.023,23.85,23.26,24.24,0.949,0.926,0.958,0.976,0.97,0.98,0.926,0.898,0.939,40.57,26.11,52.63,39.36,25.32,48.2,0,0,0,0,0,0,0.386,0,0.406,0.32,0.68,0.32,40.7
1091311200000,2004,8,2003,11,31,0.889,0.377,0.512,31709.9,50.85,50.85,42.62,2,1,1.064516129032258,331.9,284.7,391.9,191.1,160.6,140.8,115,155,0,-2.842e-14,2.842e-14,0.423,0.368,0.491,191.1,160.6,236.9,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.123,0.113,0.141,0.012,0.0094,0.0159,0.00048,0.00038,0.00064,0.326,0.254,0.401,0.013,0.01,0.016,24.61,24.29,24.87,0.949,0.924,0.958,0.977,0.97,0.98,0.928,0.896,0.939,42.08,25.68,51.84,41,24.91,48.2,0,0,0,0,0,0,0.237,0,0.377,0.42,0.58,0.42,35.7
1093989600000,2004,9,2003,12,30,0.613,0.259,0.353,21912.1,36.48,36.48,30.43,1,1,1,236.3,207.6,281.2,136.3,116.6,100,91,118,4.737e-16,-2.842e-14,2.842e-14,0.423,0.371,0.476,136.3,116.6,163.2,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0999,0.0922,0.111,0.00734,0.00566,0.00962,0.00029,0.00022,0.00038,0.234,0.198,0.283,0.0092,0.0077,0.011,25.16,24.89,25.36,0.933,0.923,0.943,0.97,0.97,0.971,0.905,0.895,0.916,31.37,26.75,37.58,30.43,25.95,36.48,0,0,0,0,0,0,0.169,0,0.26,0.42,0.58,0.42,35.7
1096581600000,2004,10,2004,1,31,0.509,0.196,0.314,19426.5,29.92,29.92,26.11,1,1,1,190.2,177.5,206.2,117.2,104.5,73,73,73,4.584e-16,-1.421e-14,1.421e-14,0.385,0.354,0.411,117.2,104.5,133.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0858,0.096,0.00571,0.00464,0.00708,0.00022,0.00018,0.00028,0.197,0.174,0.225,0.0077,0.0068,0.0088,25.38,25.34,25.39,0.923,0.914,0.932,0.97,0.97,0.97,0.895,0.886,0.904,26.92,23.78,30.85,26.11,23.06,29.92,0,0,0,0,0,0,0.145,0,0.195,0.39,0.62,0.38,38.2
1099260000000,2004,11,2004,2,30,0.461,0.159,0.302,18647.5,30.07,30.07,25.9,1,1,1,177.7,174,183.8,116.4,107,61.33,50,67,-9.474e-16,-1.421e-14,1.421e-14,0.345,0.272,0.385,116.4,107,133.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0883,0.0856,0.093,0.00564,0.00484,0.00712,0.00022,0.00019,0.00028,0.194,0.177,0.223,0.0076,0.0069,0.0087,25.36,25.34,25.37,0.922,0.916,0.932,0.97,0.97,0.97,0.894,0.888,0.904,26.7,24.37,31,25.9,23.64,30.07,0,0,0,0,0,0,0.144,0,0.159,0.34,0.66,0.34,40.5
1101852000000,2004,12,2004,3,31,0.532,0.158,0.374,23401.1,36.44,36.44,31.45,1,1,1,198.7,178.1,220.2,139.7,119.1,59,59,59,9.168e-16,0,1.421e-14,0.298,0.268,0.331,139.7,119.1,161.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0965,0.0892,0.104,0.00762,0.00587,0.00945,0.0003,0.00023,0.00037,0.235,0.198,0.274,0.0092,0.0078,0.011,25.34,25.21,25.36,0.934,0.924,0.942,0.97,0.97,0.971,0.906,0.897,0.915,32.43,27.37,37.54,31.45,26.55,36.44,0,0,0,0,0,0,0.175,0,0.158,0.3,0.7,0.3,44
1104530400000,2005,1,2004,4,31,0.755,0.196,0.559,34496.4,61.33,61.33,46.37,2,1,1.4193548387096775,281.8,222.1,353.9,208.8,149.1,73,73,73,0,-2.842e-14,2.842e-14,0.266,0.206,0.329,208.8,149.1,280.9,990,990,990,964.8,964.5,965.2,25.2,24.8,25.5,0.123,0.102,0.148,0.0154,0.00842,0.0316,0.00061,0.00033,0.0013,0.29,0.24,0.378,0.012,0.0096,0.015,24.88,24.52,25.21,0.94,0.922,0.958,0.973,0.97,0.98,0.914,0.894,0.939,35.6,25.55,50.9,34.6,24.78,48.2,0,0,0,0,0,0,0.258,0,0.196,0.26,0.74,0.26,45.7
1107208800000,2005,2,2004,5,28,1,0.206,0.797,48207.8,81.95,81.95,71.74,2,2,2,414.3,359.6,460.3,329.3,274.6,85,85,85,0,0,0,0.207,0.185,0.236,329.3,274.6,375.3,990,990,990,965.5,965.2,965.7,24.5,24.3,24.8,0.166,0.147,0.182,0.0544,0.0286,0.0761,0.0022,0.0012,0.0031,0.385,0.303,0.454,0.016,0.012,0.019,24.16,23.87,24.5,0.945,0.935,0.952,0.974,0.97,0.98,0.92,0.907,0.933,36.83,30.84,41.81,35.87,29.91,40.97,0,0,0,0,0,0,0.399,0,0.203,0.21,0.8,0.2,48.2
1109628000000,2005,3,2004,6,31,1.12,0.287,0.832,50020.5,74.34,74.34,67.23,2,2,2,417.5,394.4,450.4,310.5,287.4,107,107,107,0,0,0,0.257,0.238,0.271,310.5,287.4,343.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.163,0.155,0.174,0.0455,0.0346,0.0611,0.0019,0.0014,0.0025,0.36,0.326,0.41,0.015,0.013,0.017,24.16,23.96,24.3,0.942,0.938,0.947,0.97,0.97,0.972,0.914,0.91,0.921,34.65,32.11,38.23,33.62,31.15,37.17,0,0,0,0,0,0,0.374,0,0.288,0.26,0.74,0.26,44.7
1112306400000,2005,4,2004,7,30,1.33,0.324,1,60121.1,93.22,93.22,83.5,2,2,2,512.5,432.1,559.3,387.5,307.1,125,125,125,1.895e-15,-5.684e-14,5.684e-14,0.246,0.224,0.289,387.5,307.1,434.3,990,990,990,965.9,965.5,966.1,24.1,23.9,24.5,0.193,0.164,0.209,0.0819,0.044,0.104,0.0034,0.0018,0.0044,0.479,0.358,0.549,0.02,0.015,0.023,23.62,23.33,24.1,0.952,0.942,0.957,0.977,0.97,0.98,0.931,0.914,0.938,42.71,34.18,47.56,41.75,33.15,46.61,0,0,0,0,0,0,0.464,0,0.33,0.24,0.75,0.25,45.2
1114898400000,2005,5,2004,8,31,1.07,0.394,0.681,41157.3,80.77,80.77,55.32,2,1,1.5806451612903225,401.3,303.6,521.8,254.3,156.6,147,147,147,-4.584e-15,-5.684e-14,2.842e-14,0.376,0.282,0.484,254.3,156.6,374.8,990,990,990,965.4,964.9,965.9,24.6,24.1,25.1,0.146,0.112,0.189,0.0293,0.00906,0.0759,0.0012,0.00036,0.0032,0.343,0.253,0.46,0.014,0.01,0.019,24.26,23.59,24.81,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.896,0.94,37.56,25.73,51.49,36.5,24.96,48.2,0,0,0,0,0,0,0.307,0,0.389,0.37,0.64,0.36,38.5
1117576800000,2005,6,2004,9,30,0.645,0.308,0.337,20784.5,40.63,40.63,28.87,1,1,1,248.9,210.6,298.9,129.9,91.61,119,119,119,2.842e-15,-2.842e-14,2.842e-14,0.483,0.398,0.565,129.9,91.61,179.9,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.101,0.0873,0.118,0.00679,0.00354,0.011,0.00027,0.00014,0.00044,0.225,0.157,0.315,0.0089,0.0061,0.013,25.1,24.79,25.38,0.929,0.912,0.949,0.97,0.965,0.979,0.902,0.883,0.929,29.74,20.99,41.5,28.87,20.26,40.63,0,0,0,0,0,0,0.16,0,0.308,0.48,0.52,0.48,32.2
1120168800000,2005,7,2004,10,31,0.499,0.289,0.209,1052.4,22.13,22.13,1.415,1,1,1,186.2,166.6,208.7,78.22,58.59,108,108,108,4.584e-16,-1.421e-14,1.421e-14,0.583,0.517,0.648,78.22,58.59,100.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0811,0.0742,0.0891,0.0024,0.00073,0.00431,0.000094,0.000029,0.00017,0.132,0.0965,0.172,0.0051,0.0038,0.0067,25.43,25.38,25.44,0.0588,0,0.912,0.0625,0,0.969,0.057,0,0.883,1.46,0,22.83,1.415,0,22.13,0,29,0,0,0.935,0,0.00786,0.935,0.29,0.58,0.42,0.58,2.11
1122847200000,2005,8,2004,11,31,0.381,0.249,0.073,0,0,0,0,1,0,0.45161290322580644,142.3,126.4,164.7,49.34,33.4,93,93,93,22.09,-1.421e-14,48.71,0.658,0.565,0.736,27.25,0,71.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0771,0.000397,0,0.00184,0.000016,0,0.000072,0.0831,0.0708,0.118,0.0033,0.0028,0.0046,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,17,14,0,0.548,0.452,0,0,1,0.308,0.65,0.19,0.81,0
1125525600000,2005,9,2004,12,30,0.259,0.187,0.00453,0,0,0,0,1,0,0.03333333333333333,99.77,84.83,124.5,27.77,12.83,72,72,72,26.02,7.105e-15,49.47,0.731,0.578,0.849,1.749,0,52.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000703,0,0.000211,2.8e-7,0,0.0000083,0.0713,0.0708,0.0844,0.0028,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,29,1,0,0.967,0.0333,0,0,1,0.2545,0.72,0.017,0.98,0
1128117600000,2005,10,2005,1,31,0.207,0.139,0,0,0,0,0,0,0,0,77.25,72.8,84.56,25.25,20.8,52,52,52,25.25,20.8,32.56,0.674,0.615,0.714,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.207,0.67,0,1,0
1130796000000,2005,11,2005,2,30,0.279,0.13,0.126,4541.97,19.17,19.17,6.308,1,0,0.7333333333333333,107.6,73.9,136.5,57.57,23.9,50,50,50,8.997,-1.421e-14,46.59,0.478,0.366,0.677,48.58,0,86.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0763,0.00101,0,0.0031,0.00004,0,0.00012,0.0959,0.0708,0.139,0.0038,0.0028,0.0054,25.4,25.36,25.43,0.363,0,0.94,0.384,0,0.963,0.349,0,0.903,6.567,0,19.91,6.308,0,19.17,8,10,0,0.267,0.333,0,0.035,0.6,0.153,0.47,0.45,0.55,16.3
1133388000000,2005,12,2005,3,31,0.41,0.158,0.252,15494.4,25.16,25.16,20.83,1,1,1,153.2,136.5,172.3,94.24,77.51,59,59,59,-4.584e-16,-1.421e-14,1.421e-14,0.387,0.342,0.432,94.24,77.51,113.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0804,0.0745,0.0872,0.00376,0.00234,0.00538,0.00015,0.000092,0.00021,0.154,0.124,0.188,0.006,0.0049,0.0074,25.36,25.35,25.38,0.92,0.911,0.937,0.966,0.96,0.97,0.889,0.882,0.899,21.56,18.07,25.93,20.83,17.35,25.16,0,0,0,0,0,0,0.116,0,0.158,0.39,0.61,0.39,37.8
1136066400000,2006,1,2005,4,31,0.659,0.196,0.463,28582,61.03,61.03,38.42,2,1,1.2258064516129032,245.9,174.3,352.5,172.9,101.3,73,73,73,-4.584e-15,-2.842e-14,2.842e-14,0.312,0.207,0.419,172.9,101.3,279.5,990,990,990,964.7,964.4,965.2,25.3,24.8,25.6,0.11,0.0847,0.148,0.0113,0.00436,0.0309,0.00045,0.00017,0.0012,0.258,0.168,0.388,0.01,0.0066,0.015,25.07,24.53,25.39,0.934,0.911,0.959,0.972,0.969,0.98,0.908,0.884,0.94,33.13,22.97,52.09,32.11,22.27,48.2,0,0,0,0,0,0,0.213,0,0.196,0.3,0.7,0.3,43.4
1138744800000,2006,2,2005,5,28,1.14,0.206,0.933,55674.6,113.2,113.2,82.85,3,2,2.142857142857143,470.8,359.4,628.1,385.8,274.4,85,85,85,4.06e-15,0,5.684e-14,0.185,0.135,0.237,385.8,274.4,543.1,990,990,990,965.7,965.2,966.4,24.3,23.6,24.8,0.188,0.147,0.258,0.0816,0.0285,0.164,0.0034,0.0011,0.0069,0.456,0.303,0.609,0.019,0.012,0.026,23.83,22.98,24.5,0.948,0.935,0.958,0.975,0.97,0.98,0.924,0.907,0.939,40.01,30.81,51.92,38.87,29.88,48.2,0,0,0,0,0,0,0.46,0,0.207,0.18,0.82,0.18,48.8
1141164000000,2006,3,2005,6,31,2.44,0.307,2.13,115726,178.2,178.2,155.5,4,3,3.6129032258064515,910.9,650.3,1068,796.1,543.3,114.8,107,129,0,-1.137e-13,1.137e-13,0.128,0.107,0.165,796.1,543.3,938.7,990,990,990,967.5,966.5,968.1,22.5,21.9,23.5,0.442,0.264,0.565,0.318,0.164,0.393,0.014,0.007,0.018,0.999,0.615,1.22,0.045,0.026,0.056,21.47,20.67,22.88,0.955,0.95,0.957,0.979,0.973,0.98,0.935,0.925,0.938,44.23,38.62,52.06,43.16,37.58,48.2,0,0,0,0,0,0,0.864,0,0.31,0.13,0.87,0.13,47.4
1143842400000,2006,4,2005,7,30,2.53,0.344,2.19,117256,175.1,175.1,162.9,4,3,3.8666666666666667,976.9,856,1070,844.3,731,132.7,125,148,-3.79e-15,-1.137e-13,1.137e-13,0.136,0.125,0.147,844.3,731,922.4,990,990,990,967.8,967.3,968.1,22.2,21.9,22.7,0.483,0.377,0.56,0.347,0.289,0.385,0.016,0.013,0.018,1.07,0.938,1.2,0.048,0.041,0.055,21.13,20.68,21.74,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,43.43,39.31,51.83,42.32,38.3,48.2,0,0,0,0,0,0,0.905,0,0.34,0.14,0.87,0.13,46.3
1146434400000,2006,5,2005,8,31,1.81,0.394,1.41,81037.8,139.7,139.7,108.9,3,2,2.5806451612903225,674,527,842.1,527,380,147,147,147,-3.667e-15,-5.684e-14,5.684e-14,0.223,0.175,0.279,527,380,695.1,990,990,990,966.6,966,967.3,23.4,22.7,24,0.262,0.19,0.355,0.159,0.0784,0.265,0.0068,0.0033,0.012,0.641,0.468,0.876,0.027,0.019,0.039,22.77,21.86,23.56,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.85,35.41,52.41,42.67,34.35,48.2,0,0,0,0,0,0,0.605,0,0.4,0.22,0.78,0.22,44.8
1149112800000,2006,6,2005,9,30,1.13,0.308,0.824,49498.4,86.75,86.75,68.75,2,2,2,436.9,368.4,520.1,317.9,249.4,119,119,119,0,0,0,0.275,0.229,0.323,317.9,249.4,401.1,990,990,990,965.6,965.2,965.9,24.4,24.1,24.8,0.167,0.143,0.197,0.049,0.0169,0.0883,0.002,0.00068,0.0037,0.373,0.271,0.498,0.015,0.011,0.021,24.06,23.56,24.49,0.943,0.929,0.955,0.972,0.97,0.98,0.917,0.901,0.936,35.33,27.83,44.26,34.37,27,43.38,0,0,0,0,0,0,0.382,0,0.306,0.27,0.73,0.27,43.8
1151704800000,2006,7,2005,10,31,0.846,0.289,0.557,34339.1,55.6,55.6,46.15,2,1,1.2580645161290323,315.9,275.1,364.3,207.9,167.2,108,108,108,1.834e-15,-2.842e-14,2.842e-14,0.344,0.296,0.393,207.9,167.2,256.3,990,990,990,965,964.8,965.2,25,24.8,25.2,0.127,0.113,0.144,0.0135,0.00996,0.02,0.00054,0.0004,0.00081,0.321,0.248,0.397,0.013,0.01,0.016,24.69,24.5,24.91,0.946,0.923,0.959,0.977,0.97,0.98,0.924,0.895,0.94,40.57,25.71,52.3,39.36,24.94,48.2,0,0,0,0,0,0,0.256,0,0.289,0.34,0.66,0.34,40.6
1154383200000,2006,8,2005,11,31,0.635,0.249,0.385,23994.3,40.76,40.76,32.25,1,1,1,236.9,208.7,272.7,143.9,115.7,93,93,93,9.168e-16,-2.842e-14,2.842e-14,0.395,0.341,0.446,143.9,115.7,179.7,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.103,0.0926,0.115,0.00798,0.00558,0.011,0.00031,0.00022,0.00044,0.247,0.197,0.311,0.0097,0.0077,0.012,25.14,24.9,25.35,0.936,0.922,0.948,0.971,0.97,0.979,0.909,0.894,0.929,33.2,26.52,41.61,32.25,25.72,40.76,0,0,0,0,0,0,0.179,0,0.25,0.39,0.61,0.39,37.8
1157061600000,2006,9,2005,12,30,0.455,0.187,0.268,16524.9,30.16,30.16,22.95,1,1,1,175.3,154,206.2,103.3,82.01,72,72,72,-2.368e-15,-1.421e-14,1.421e-14,0.414,0.349,0.468,103.3,82.01,134.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0861,0.0786,0.097,0.00453,0.00272,0.00716,0.00018,0.00011,0.00028,0.173,0.135,0.228,0.0068,0.0053,0.0089,25.38,25.33,25.38,0.922,0.911,0.932,0.967,0.961,0.97,0.892,0.882,0.904,23.72,19.01,31.09,22.95,18.26,30.16,0,0,0,0,0,0,0.128,0,0.187,0.41,0.59,0.41,36.3
1159653600000,2006,10,2006,1,31,0.393,0.139,0.254,15523.3,23.09,23.09,20.86,1,1,1,146.7,136.5,156.8,94.71,84.51,52,52,52,-3.209e-15,-1.421e-14,1.421e-14,0.355,0.332,0.381,94.71,84.51,104.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0795,0.0759,0.0831,0.0038,0.00293,0.00465,0.00015,0.00012,0.00018,0.154,0.135,0.172,0.006,0.0053,0.0067,25.35,25.34,25.36,0.917,0.911,0.928,0.966,0.962,0.97,0.886,0.883,0.892,21.59,19.5,23.8,20.86,18.76,23.09,0,0,0,0,0,0,0.116,0,0.139,0.35,0.65,0.35,39.5
1162332000000,2006,11,2006,2,30,0.408,0.13,0.278,17069.1,26.66,26.66,23.71,1,1,1,157.3,143.6,169.6,107.3,93.62,50,50,50,-4.737e-16,-1.421e-14,1.421e-14,0.318,0.295,0.348,107.3,93.62,119.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0788,0.088,0.00487,0.00371,0.00592,0.00019,0.00015,0.00023,0.176,0.151,0.198,0.0069,0.0059,0.0077,25.34,25.34,25.35,0.917,0.911,0.925,0.97,0.966,0.97,0.889,0.883,0.897,24.45,21.35,27.48,23.71,20.62,26.66,0,0,0,0,0,0,0.132,0,0.13,0.32,0.68,0.32,41.8
1164924000000,2006,12,2006,3,31,0.507,0.158,0.349,21756.1,37.79,37.79,29.24,1,1,1,189.5,158.9,225.7,130.5,99.93,59,59,59,9.168e-16,-1.421e-14,1.421e-14,0.315,0.261,0.371,130.5,99.93,166.7,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0932,0.0824,0.106,0.00684,0.00424,0.00992,0.00027,0.00017,0.00039,0.219,0.164,0.283,0.0086,0.0064,0.011,25.33,25.16,25.36,0.929,0.911,0.944,0.97,0.969,0.973,0.901,0.882,0.919,30.14,22.63,38.82,29.24,21.92,37.79,0,0,0,0,0,0,0.162,0,0.158,0.31,0.69,0.31,42.9
1167602400000,2007,1,2006,4,31,1.13,0.196,0.938,55862.4,126.9,126.9,75.08,3,1,1.967741935483871,423,230.8,683.7,350,157.8,73,73,73,-9.168e-16,-5.684e-14,5.684e-14,0.194,0.107,0.316,350,157.8,610.7,990,990,990,965.5,964.6,966.6,24.5,23.4,25.4,0.177,0.105,0.295,0.0735,0.00917,0.209,0.0031,0.00036,0.0089,0.433,0.244,0.721,0.018,0.0097,0.031,24.08,22.64,25.15,0.947,0.923,0.958,0.975,0.97,0.98,0.923,0.896,0.939,39.77,25.99,52.68,38.59,25.21,48.2,0,0,0,0,0,0,0.417,0,0.192,0.17,0.83,0.17,49.4
1170280800000,2007,2,2006,5,28,3,0.321,2.27,113066,192.8,192.8,168.3,4,3,3.7142857142857144,1240,701.4,1908,1107,596.4,132.7,105,162,169.3,0,646,0.113,0.0849,0.15,937.8,596.4,1100,990,990,990,968.6,966.7,970.8,21.4,19.2,23.3,0.656,0.292,0.926,0.48,0.199,0.648,0.023,0.0086,0.034,1.41,0.702,1.87,0.067,0.03,0.098,19.99,17.32,22.59,0.954,0.949,0.957,0.98,0.977,0.98,0.934,0.93,0.938,46.39,40.58,51.86,45.28,39.65,48.2,0,0,0,0,0,0,0.935,0,0.73,0.11,0.76,0.24,37.7
1172700000000,2007,3,2006,6,31,5.67,0.539,2.95,124738,172.7,172.7,167.7,4,4,4,2119,1940,2217,1918,1701,201.1,183,239,817.7,600.6,934.1,0.0955,0.0825,0.123,1100,1100,1100,990,990,990,971.4,970.9,971.6,18.6,18.4,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.74,16.5,17.22,0.947,0.947,0.949,0.98,0.98,0.98,0.928,0.928,0.93,42.77,42.12,44.06,41.91,41.28,43.18,0,0,0,0,0,0,0.931,0,2.72,0.095,0.52,0.48,22
1175378400000,2007,4,2006,7,30,5.04,0.443,2.85,124471,179.9,179.9,172.9,4,4,4,1946,1733,2210,1775,1585,171,148,217,675,484.7,892.7,0.0873,0.0743,0.108,1100,1100,1100,990,990,990,970.9,970.2,971.6,19.1,18.4,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.23,16.52,17.89,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.1,42.17,45.88,43.22,41.33,44.96,0,0,0,0,0,0,0.96,0,2.19,0.088,0.57,0.43,24.7
1177970400000,2007,5,2006,8,31,3.62,0.514,2.72,132868,192.8,192.8,178.6,4,3,3.903225806451613,1350,943.5,1716,1158,751.5,192,192,192,143.9,-1.137e-13,423.9,0.148,0.112,0.204,1014,751.5,1100,990,990,990,969,967.7,970.2,21,19.8,22.3,0.743,0.404,0.921,0.539,0.303,0.648,0.026,0.014,0.033,1.57,0.987,1.87,0.075,0.044,0.094,19.43,17.95,21.34,0.953,0.951,0.957,0.98,0.976,0.98,0.934,0.93,0.938,46.97,40,52.14,45.81,39.04,48.2,0,0,0,0,0,0,0.992,0,0.9,0.14,0.75,0.25,36.7
1180648800000,2007,6,2006,9,30,1.97,0.417,1.55,87278.9,144.6,144.6,121.2,3,2,2.8333333333333335,760.6,615.9,927.3,599.6,454.9,161,161,161,-5.684e-15,-5.684e-14,0,0.215,0.174,0.261,599.6,454.9,766.3,990,990,990,966.9,966.4,967.6,23.1,22.4,23.6,0.305,0.221,0.415,0.202,0.114,0.31,0.0088,0.0048,0.014,0.737,0.551,1.01,0.032,0.024,0.045,22.32,21.38,23.05,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.46,35.5,52.67,43.08,34.43,48.2,0,0,0,0,0,0,0.673,0,0.42,0.21,0.79,0.21,44.3
1183240800000,2007,7,2006,10,31,1.35,0.454,0.899,53157.9,96.4,96.4,71.45,2,2,2,505,421.4,607.9,335.5,235.4,169.5,135,186,4.584e-15,-5.684e-14,5.684e-14,0.344,0.222,0.441,335.5,235.4,472.9,990,990,990,965.9,965.5,966.3,24.1,23.7,24.5,0.178,0.143,0.229,0.0577,0.0158,0.122,0.0024,0.00064,0.0052,0.404,0.26,0.613,0.017,0.011,0.026,23.72,23.06,24.24,0.944,0.925,0.958,0.973,0.97,0.98,0.918,0.897,0.939,36.78,25.89,51.15,35.72,25.11,48.2,0,0,0,0,0,0,0.397,0,0.451,0.34,0.67,0.33,39.4
1185919200000,2007,8,2006,11,31,0.943,0.415,0.528,32255.2,56.27,56.27,43.35,2,1,1.1935483870967742,352,300.3,416.8,197,145.3,155,155,155,-1.834e-15,-2.842e-14,2.842e-14,0.444,0.372,0.516,197,145.3,261.8,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.127,0.108,0.149,0.0127,0.0081,0.0226,0.00051,0.00032,0.00092,0.315,0.255,0.408,0.013,0.01,0.017,24.53,24.23,24.84,0.945,0.925,0.959,0.975,0.97,0.98,0.922,0.897,0.939,39.39,26.02,52.55,38.19,25.24,48.2,0,0,0,0,0,0,0.241,0,0.415,0.44,0.56,0.44,34.2
1188597600000,2007,9,2006,12,30,0.651,0.306,0.345,21296.7,40.21,40.21,29.58,1,1,1,251,216.6,296.2,133,98.63,118,118,118,4.737e-16,-2.842e-14,2.842e-14,0.474,0.398,0.545,133,98.63,178.2,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.1,0.088,0.116,0.00706,0.00413,0.0109,0.00028,0.00016,0.00043,0.229,0.168,0.31,0.0091,0.0066,0.012,25.09,24.81,25.33,0.93,0.912,0.948,0.971,0.968,0.978,0.903,0.883,0.928,30.47,22.35,41.1,29.58,21.64,40.21,0,0,0,0,0,0,0.164,0,0.306,0.47,0.53,0.47,32.7
1191189600000,2007,10,2007,1,31,0.541,0.216,0.324,16369.9,32.62,32.62,22,1,1,1,201.8,188.5,218,121.1,96.66,80.74,73,97,-1.375e-15,-1.421e-14,1.421e-14,0.401,0.335,0.501,121.1,96.66,145,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0925,0.0855,0.1,0.00604,0.00397,0.00808,0.00024,0.00016,0.00032,0.204,0.162,0.246,0.008,0.0064,0.0097,25.36,25.25,25.43,0.718,0,0.937,0.751,0,0.97,0.697,0,0.909,22.68,0,33.63,22,0,32.62,0,7,0,0,0.226,0,0.122,0.226,0.217,0.4,0.6,0.4,30.3
1193868000000,2007,11,2007,2,30,0.513,0.159,0.354,22134.7,34.12,34.12,30.74,1,1,1,197.9,194.2,203.2,136.5,127.2,61.33,50,67,4.737e-16,0,1.421e-14,0.31,0.249,0.345,136.5,127.2,150.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.0928,0.099,0.00736,0.00656,0.00857,0.00029,0.00026,0.00033,0.23,0.214,0.254,0.009,0.0083,0.0099,25.36,25.34,25.38,0.933,0.929,0.939,0.97,0.97,0.97,0.905,0.901,0.911,31.69,29.42,35.17,30.74,28.54,34.12,0,0,0,0,0,0,0.171,0,0.159,0.31,0.69,0.31,43.1
1196460000000,2007,12,2007,3,31,0.637,0.158,0.479,30131.3,48.2,48.2,40.5,1,1,1,237.7,195.3,281.7,178.7,136.3,59,59,59,-1.834e-15,-2.842e-14,0,0.251,0.209,0.302,178.7,136.3,222.7,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.11,0.0953,0.126,0.0109,0.00734,0.0147,0.00043,0.00029,0.00058,0.305,0.229,0.384,0.012,0.009,0.015,25.08,24.79,25.36,0.947,0.933,0.959,0.976,0.97,0.98,0.925,0.905,0.94,41.64,31.63,51.92,40.5,30.68,48.2,0,0,0,0,0,0,0.225,0,0.158,0.25,0.75,0.25,47.3
1199138400000,2008,1,2007,4,31,1.26,0.196,1.06,62692.6,144.3,144.3,84.26,3,1,2.193548387096774,470.4,286.9,783.9,397.4,213.9,73,73,73,-2.75e-15,-5.684e-14,2.842e-14,0.173,0.0931,0.254,397.4,213.9,710.9,990,990,990,965.7,964.8,967,24.3,23,25.2,0.199,0.124,0.352,0.0952,0.0139,0.276,0.004,0.00055,0.012,0.478,0.241,0.89,0.02,0.0096,0.039,23.83,22.07,24.85,0.946,0.922,0.959,0.975,0.97,0.98,0.923,0.895,0.94,39.52,25.61,52.51,38.28,24.84,48.2,0,0,0,0,0,0,0.468,0,0.2,0.16,0.84,0.16,49.8
1201816800000,2008,2,2007,5,29,3.43,0.384,2.45,119320,192.8,192.8,171.4,4,3,3.793103448275862,1368,800.7,1957,1214,663.7,153.4,137,162,235.3,0,695.2,0.12,0.0828,0.171,979.1,663.7,1100,990,990,990,969,967.1,971,21,19,22.9,0.712,0.335,0.926,0.515,0.244,0.648,0.025,0.011,0.034,1.51,0.82,1.87,0.073,0.036,0.098,19.45,17.16,22.08,0.953,0.949,0.957,0.98,0.976,0.98,0.934,0.93,0.938,46.43,40.04,52.02,45.3,39.08,48.2,0,0,0,0,0,0,0.952,0,0.98,0.11,0.71,0.29,34.8
1204322400000,2008,3,2007,6,31,4.96,0.539,2.95,130786,183.4,183.4,175.8,4,4,4,1851,1633,1993,1650,1450,201.1,183,239,550.2,349.7,653.6,0.108,0.0947,0.123,1100,1100,1100,990,990,990,970.6,969.9,971.1,19.4,18.9,20.1,0.924,0.912,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.097,0.093,0.099,17.51,17.05,18.23,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,44.84,43.6,46.77,43.95,42.73,45.84,0,0,0,0,0,0,0.977,0,2.01,0.11,0.59,0.41,26.4
1207000800000,2008,4,2007,7,30,3.34,0.364,2.65,131568,192.8,192.8,182.7,4,4,4,1287,922.7,1616,1147,797.7,140.3,125,148,123.7,-1.137e-13,368.3,0.111,0.0916,0.135,1023,797.7,1100,990,990,990,968.8,967.6,969.9,21.2,20.1,22.4,0.743,0.438,0.917,0.54,0.325,0.648,0.026,0.015,0.032,1.56,0.975,1.86,0.074,0.044,0.093,19.63,18.28,21.43,0.953,0.952,0.956,0.98,0.976,0.98,0.934,0.93,0.937,46.71,39.96,50.34,45.68,39,48.2,0,0,0,0,0,0,1.02,0,0.69,0.11,0.79,0.21,39.4
1209592800000,2008,5,2007,8,31,2,0.394,1.6,90364.6,144.6,144.6,121.5,3,2,2.838709677419355,745.3,595.1,907,598.3,448.1,147,147,147,5.501e-15,0,5.684e-14,0.2,0.162,0.247,598.3,448.1,760,990,990,990,966.9,966.3,967.5,23.1,22.5,23.7,0.301,0.215,0.405,0.202,0.11,0.307,0.0088,0.0047,0.014,0.731,0.538,0.994,0.032,0.023,0.044,22.39,21.48,23.15,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.36,35.14,52.13,43.07,34.09,48.2,0,0,0,0,0,0,0.675,0,0.4,0.2,0.8,0.2,45.2
1212271200000,2008,6,2007,9,30,1.27,0.308,0.966,57784.1,96.4,96.4,80.26,2,2,2,491.8,410.8,586,372.8,291.8,119,119,119,-3.79e-15,-5.684e-14,5.684e-14,0.245,0.203,0.29,372.8,291.8,467,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.187,0.158,0.223,0.075,0.0367,0.119,0.0031,0.0015,0.005,0.456,0.334,0.6,0.019,0.014,0.025,23.73,23.16,24.22,0.95,0.939,0.958,0.976,0.97,0.98,0.927,0.911,0.939,41.18,32.53,50.76,40.13,31.55,48.2,0,0,0,0,0,0,0.446,0,0.304,0.24,0.76,0.24,45.5
1214863200000,2008,7,2007,10,31,0.941,0.289,0.651,39565,64.6,64.6,53.18,2,1,1.6129032258064515,351.2,305.5,406.1,243.2,197.5,108,108,108,1.834e-15,-2.842e-14,2.842e-14,0.31,0.266,0.354,243.2,197.5,298.1,990,990,990,965.2,964.9,965.4,24.8,24.6,25.1,0.139,0.123,0.159,0.0203,0.0125,0.0397,0.00082,0.0005,0.0016,0.322,0.249,0.4,0.013,0.01,0.016,24.52,24.23,24.73,0.942,0.923,0.959,0.974,0.97,0.98,0.917,0.896,0.94,36.99,25.83,52.64,35.72,25.06,48.2,0,0,0,0,0,0,0.295,0,0.29,0.31,0.69,0.31,42
1217541600000,2008,8,2007,11,31,0.701,0.249,0.452,28298.1,47.73,47.73,38.04,1,1,1,261.6,229.2,303,168.6,136.2,93,93,93,-1.834e-15,-2.842e-14,2.842e-14,0.358,0.307,0.406,168.6,136.2,210,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.111,0.0998,0.126,0.0101,0.00733,0.0136,0.0004,0.00029,0.00054,0.292,0.234,0.366,0.012,0.0092,0.015,24.97,24.72,25.19,0.945,0.933,0.957,0.974,0.97,0.98,0.92,0.905,0.937,39.01,31.4,48.71,38.04,30.46,47.73,0,0,0,0,0,0,0.211,0,0.249,0.36,0.64,0.36,40.4
1220220000000,2008,9,2007,12,30,0.494,0.187,0.307,19034.5,34.72,34.72,26.44,1,1,1,190.6,164.7,226.2,118.6,92.68,72,72,72,-9.474e-16,-1.421e-14,1.421e-14,0.381,0.318,0.437,118.6,92.68,154.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0915,0.0824,0.104,0.00583,0.00363,0.00886,0.00023,0.00014,0.00035,0.2,0.154,0.264,0.0078,0.006,0.01,25.35,25.18,25.38,0.924,0.911,0.94,0.969,0.966,0.97,0.895,0.883,0.912,27.27,21.2,35.8,26.44,20.47,34.72,0,0,0,0,0,0,0.147,0,0.187,0.38,0.62,0.38,38.5
1222812000000,2008,10,2008,1,31,0.418,0.139,0.279,17075.3,24.66,24.66,22.95,1,1,1,156.2,147.4,163.3,104.2,95.45,52,52,52,-1.375e-15,-1.421e-14,1.421e-14,0.333,0.318,0.353,104.2,95.45,111.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0798,0.0854,0.0046,0.00386,0.00521,0.00018,0.00015,0.0002,0.171,0.155,0.183,0.0067,0.0061,0.0072,25.34,25.34,25.34,0.914,0.911,0.919,0.97,0.967,0.97,0.887,0.883,0.891,23.67,21.72,25.42,22.95,21,24.66,0,0,0,0,0,0,0.128,0,0.139,0.33,0.67,0.33,40.9
1225490400000,2008,11,2008,2,30,0.477,0.144,0.332,20679.9,36.45,36.45,28.72,1,1,1,183.9,147.2,210.9,128.2,97.18,55.67,50,67,1.895e-15,-1.421e-14,1.421e-14,0.305,0.237,0.373,128.2,97.18,160.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0917,0.0801,0.103,0.00665,0.00401,0.00943,0.00026,0.00016,0.00037,0.214,0.158,0.272,0.0084,0.0062,0.011,25.34,25.26,25.37,0.928,0.911,0.942,0.97,0.967,0.971,0.9,0.883,0.914,29.61,22.07,37.55,28.72,21.35,36.45,0,0,0,0,0,0,0.16,0,0.145,0.3,0.7,0.3,43.4
1228082400000,2008,12,2008,3,31,0.599,0.158,0.441,27770.5,42.88,42.88,37.33,1,1,1,223.5,205.2,246.7,164.5,146.2,59,59,59,0,0,0,0.265,0.239,0.288,164.5,146.2,187.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.105,0.0988,0.113,0.00973,0.00817,0.0117,0.00038,0.00032,0.00046,0.28,0.247,0.321,0.011,0.0096,0.013,25.18,25,25.32,0.943,0.937,0.951,0.974,0.97,0.98,0.919,0.909,0.932,38.31,34.01,43.75,37.33,32.99,42.88,0,0,0,0,0,0,0.207,0,0.158,0.26,0.74,0.26,46.4
1230760800000,2009,1,2008,4,31,0.811,0.196,0.616,37868.8,62.57,62.57,50.9,2,1,1.5161290322580645,302.9,250.8,359.6,229.9,177.8,73,73,73,-2.75e-15,-2.842e-14,2.842e-14,0.244,0.203,0.291,229.9,177.8,286.6,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.13,0.112,0.15,0.0178,0.0109,0.0343,0.00071,0.00043,0.0014,0.311,0.241,0.384,0.012,0.0096,0.015,24.76,24.48,24.99,0.942,0.922,0.959,0.975,0.97,0.98,0.918,0.895,0.94,37.43,25.68,51.66,36.32,24.91,48.2,0,0,0,0,0,0,0.283,0,0.195,0.24,0.76,0.24,46.7
1233439200000,2009,2,2008,5,28,1.18,0.206,0.973,57563.8,106.7,106.7,85.66,3,2,2.2142857142857144,487.2,364.8,596.4,402.2,279.8,85,85,85,-1.015e-14,-5.684e-14,5.684e-14,0.179,0.143,0.233,402.2,279.8,511.4,990,990,990,965.8,965.2,966.3,24.2,23.7,24.8,0.194,0.149,0.24,0.089,0.0311,0.143,0.0037,0.0013,0.006,0.473,0.311,0.62,0.02,0.013,0.026,23.74,23.16,24.46,0.949,0.936,0.958,0.974,0.97,0.98,0.924,0.908,0.939,40.45,31.42,52.57,39.11,30.47,48.2,0,0,0,0,0,0,0.476,0,0.207,0.17,0.82,0.18,48.8
1235858400000,2009,3,2008,6,31,2.14,0.287,1.85,102129,192.8,192.8,137.3,4,3,3.2903225806451615,798.8,601.6,1193,691.8,494.6,107,107,107,-3.667e-15,-1.137e-13,0,0.14,0.0897,0.178,691.8,494.6,1086,990,990,990,967.1,966.3,968.5,22.9,21.5,23.7,0.374,0.236,0.751,0.262,0.132,0.617,0.012,0.0056,0.029,0.858,0.534,1.67,0.038,0.023,0.077,22.06,19.83,23.16,0.953,0.946,0.957,0.977,0.97,0.98,0.93,0.917,0.938,42.57,35.41,51.62,41.44,34.35,48.2,0,0,0,0,0,0,0.763,0,0.29,0.13,0.86,0.14,47.7
1238536800000,2009,4,2008,7,30,3.23,0.384,2.72,135633,192.8,192.8,188.4,4,4,4,1246,1021,1391,1098,873.4,148,148,148,48.05,-1.137e-13,142.8,0.12,0.106,0.145,1050,873.4,1100,990,990,990,968.7,968,969.1,21.3,20.9,22,0.747,0.515,0.855,0.564,0.362,0.648,0.027,0.016,0.031,1.6,1.11,1.8,0.075,0.051,0.086,19.73,19.07,20.92,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.33,42.77,50.34,47.09,41.91,48.2,0,0,0,0,0,0,1.05,0,0.51,0.12,0.84,0.16,42
1241128800000,2009,5,2008,8,31,2.15,0.394,1.76,98023.8,165.1,165.1,131.8,4,3,3.161290322580645,804.6,640.7,1004,657.6,493.7,147,147,147,0,0,0,0.186,0.146,0.229,657.6,493.7,856.8,990,990,990,967.1,966.5,967.9,22.9,22.1,23.5,0.341,0.241,0.493,0.238,0.132,0.354,0.01,0.0056,0.016,0.802,0.537,1.08,0.035,0.023,0.049,22.08,21.01,23,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.917,0.938,42.9,35.1,51.75,41.77,34.05,48.2,0,0,0,0,0,0,0.732,0,0.39,0.18,0.82,0.18,45.6
1243807200000,2009,6,2008,9,30,1.38,0.308,1.07,63183.4,106.2,106.2,87.75,3,2,2.1,531.3,446,631.2,412.3,327,119,119,119,-1.895e-15,-5.684e-14,5.684e-14,0.226,0.189,0.267,412.3,327,512.2,990,990,990,966,965.6,966.4,24,23.6,24.4,0.202,0.17,0.249,0.0937,0.0534,0.143,0.0039,0.0022,0.0061,0.505,0.387,0.63,0.021,0.016,0.027,23.5,23.01,24.01,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,43.41,35.27,52.36,42.14,34.21,48.2,0,0,0,0,0,0,0.488,0,0.31,0.22,0.78,0.22,45.8
1246399200000,2009,7,2008,10,31,1.03,0.338,0.691,41754.8,72.17,72.17,56.12,2,1,1.6451612903225807,384.2,333.1,441.9,258,198.1,126.3,108,135,0,-2.842e-14,2.842e-14,0.333,0.244,0.405,258,198.1,333.9,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.146,0.126,0.171,0.0264,0.0126,0.0566,0.0011,0.0005,0.0023,0.341,0.254,0.406,0.014,0.01,0.016,24.34,24.02,24.59,0.943,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.94,37.69,25.92,52.63,36.43,25.14,48.2,0,0,0,0,0,0,0.312,0,0.339,0.33,0.67,0.33,40.5
1249077600000,2009,8,2008,11,31,0.737,0.268,0.469,29379,48.2,48.2,39.49,1,1,1,275.1,235.5,329,175,142.5,100.1,93,115,-9.168e-16,-2.842e-14,2.842e-14,0.364,0.324,0.395,175,142.5,214,990,990,990,964.8,964.6,965,25.2,25,25.4,0.114,0.102,0.129,0.0106,0.00786,0.0139,0.00042,0.00031,0.00056,0.303,0.245,0.374,0.012,0.0096,0.015,24.9,24.58,25.14,0.947,0.936,0.957,0.976,0.97,0.98,0.924,0.908,0.938,40.46,32.88,49.38,39.49,31.9,48.2,0,0,0,0,0,0,0.219,0,0.268,0.36,0.64,0.36,39.9
1251756000000,2009,9,2008,12,30,0.517,0.187,0.33,20529.8,36.15,36.15,28.51,1,1,1,199.5,175.6,232.5,127.5,103.6,72,72,72,0,-1.421e-14,1.421e-14,0.364,0.31,0.41,127.5,103.6,160.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0946,0.0862,0.106,0.00659,0.00456,0.00939,0.00026,0.00018,0.00037,0.216,0.173,0.275,0.0085,0.0068,0.011,25.33,25.13,25.38,0.928,0.913,0.942,0.97,0.97,0.97,0.9,0.886,0.914,29.4,23.55,37.26,28.51,22.84,36.15,0,0,0,0,0,0,0.158,0,0.187,0.36,0.64,0.36,39.7
1254348000000,2009,10,2009,1,31,0.44,0.139,0.301,18517,28.17,28.17,24.89,1,1,1,164.2,150.5,177.8,112.2,98.46,52,52,52,2.75e-15,-1.421e-14,1.421e-14,0.318,0.292,0.346,112.2,98.46,125.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0857,0.0809,0.0905,0.00529,0.00412,0.00644,0.00021,0.00016,0.00025,0.185,0.16,0.209,0.0072,0.0063,0.0082,25.34,25.34,25.35,0.92,0.911,0.929,0.97,0.968,0.97,0.892,0.883,0.901,25.66,22.33,29.04,24.89,21.61,28.17,0,0,0,0,0,0,0.138,0,0.139,0.32,0.68,0.32,42.1
1257026400000,2009,11,2009,2,30,0.478,0.144,0.334,20798.6,35.61,35.61,28.89,1,1,1,184.6,156.2,207.3,128.9,106.2,55.67,50,67,0,-1.421e-14,1.421e-14,0.304,0.241,0.385,128.9,106.2,157.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.092,0.0832,0.101,0.00671,0.00478,0.00912,0.00026,0.00019,0.00036,0.215,0.174,0.265,0.0084,0.0068,0.01,25.35,25.29,25.38,0.928,0.915,0.941,0.97,0.97,0.97,0.901,0.888,0.913,29.78,24.16,36.71,28.89,23.43,35.61,0,0,0,0,0,0,0.16,0,0.144,0.3,0.7,0.3,43.5
1259618400000,2009,12,2009,3,31,0.63,0.158,0.472,29824.4,47.35,47.35,40.09,1,1,1,235,207.6,266.1,176,148.6,59,59,59,0,-2.842e-14,2.842e-14,0.252,0.222,0.284,176,148.6,207.1,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.109,0.0996,0.12,0.0107,0.00838,0.0134,0.00042,0.00033,0.00053,0.3,0.251,0.356,0.012,0.0098,0.014,25.09,24.88,25.3,0.947,0.938,0.956,0.977,0.97,0.98,0.925,0.91,0.937,41.02,34.59,48.31,40.09,33.55,47.35,0,0,0,0,0,0,0.223,0,0.158,0.25,0.75,0.25,47.3
