datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
856130400000,1997,2,1996,5,20,7,0.371,0.0514,0.32,18541.5,116.4,116.4,110.4,3,3,3,614.1,586,643.5,529.1,501,85,85,85,-8.12e-15,-5.684e-14,0,0.138,0.132,0.145,529.1,501,558.5,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.251,0.235,0.267,0.154,0.136,0.174,0.0065,0.0057,0.0074,0.586,0.538,0.635,0.025,0.023,0.027,23.06,22.89,23.22,0.949,0.946,0.951,0.972,0.97,0.976,0.922,0.918,0.928,37.84,36,39.76,36.79,34.92,38.79,0,0,0,0,0,0,0.613,0,0.051,0.14,0.86,0.14,50
856735200000,1997,2,1996,5,21,7,0.416,0.0552,0.36,20777.6,127.2,127.2,123.7,3,3,3,687.3,654.1,723.6,596,569.1,91.29,85,107,0,0,0,0.133,0.122,0.151,596,569.1,616.6,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.29,0.273,0.305,0.199,0.181,0.213,0.0085,0.0077,0.0092,0.7,0.653,0.738,0.03,0.028,0.032,22.65,22.47,22.83,0.954,0.952,0.955,0.979,0.977,0.98,0.934,0.93,0.936,42.1,40.45,43.25,41.23,39.51,42.38,0,0,0,0,0,0,0.687,0,0.056,0.13,0.87,0.13,49.9
857340000000,1997,3,1996,6,22,7,0.456,0.0647,0.391,22251.7,133.9,133.9,132.5,3,3,3,753.4,735.3,761.9,646.4,628.3,107,107,107,0,0,0,0.142,0.14,0.146,646.4,628.3,654.9,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.322,0.312,0.327,0.233,0.221,0.238,0.01,0.0095,0.01,0.788,0.758,0.803,0.034,0.033,0.035,22.3,22.25,22.4,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.05,43.96,45.56,44.15,43.08,44.65,0,0,0,0,0,0,0.736,0,0.065,0.14,0.86,0.14,48.8
857944800000,1997,3,1996,6,23,7,0.446,0.0647,0.381,21767.2,132.2,132.2,129.6,3,3,3,737.1,719.8,752,630.1,612.8,107,107,107,0,0,0,0.145,0.142,0.149,630.1,612.8,645,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.313,0.303,0.321,0.222,0.21,0.232,0.0096,0.0091,0.01,0.761,0.732,0.786,0.033,0.032,0.034,22.39,22.31,22.49,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.07,43.02,44.97,43.19,42.16,44.07,0,0,0,0,0,0,0.72,0,0.065,0.15,0.85,0.15,48.8
858549600000,1997,3,1996,6,24,7,0.417,0.0647,0.352,20269.2,125.3,125.3,120.6,3,3,3,689.4,663.7,713.5,582.4,556.7,107,107,107,0,0,0,0.155,0.15,0.161,582.4,556.7,606.5,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.286,0.271,0.3,0.19,0.173,0.206,0.0081,0.0074,0.0089,0.68,0.637,0.721,0.029,0.027,0.031,22.66,22.52,22.81,0.953,0.951,0.955,0.978,0.975,0.98,0.932,0.927,0.936,41.12,39.48,42.63,40.22,38.49,41.78,0,0,0,0,0,0,0.67,0,0.065,0.16,0.84,0.16,48.6
859154400000,1997,3,1996,6,25,7,0.382,0.0647,0.318,18316.3,114.1,114.1,109,3,3,3,632,616.9,656.9,525,509.9,107,107,107,8.12e-15,0,5.684e-14,0.169,0.163,0.173,525,509.9,549.9,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.253,0.245,0.267,0.152,0.142,0.168,0.0064,0.006,0.0072,0.584,0.558,0.626,0.025,0.024,0.027,22.99,22.85,23.07,0.949,0.947,0.951,0.971,0.97,0.974,0.921,0.919,0.926,37.42,36.44,39.04,36.34,35.34,38.03,0,0,0,0,0,0,0.606,0,0.064,0.17,0.83,0.17,47.9
859759200000,1997,3,1996,6,26,7,0.375,0.074,0.301,17349.9,106.1,106.1,103.3,3,3,3,619.7,617.2,624.9,497.3,492.5,122.4,107,125,8.12e-15,0,5.684e-14,0.197,0.173,0.202,497.3,492.5,510.2,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.241,0.239,0.245,0.134,0.131,0.142,0.0057,0.0056,0.006,0.542,0.535,0.559,0.023,0.023,0.024,23.08,23.05,23.1,0.946,0.945,0.947,0.97,0.97,0.97,0.918,0.917,0.919,35.49,35.15,36.45,34.42,34.1,35.36,0,0,0,0,0,0,0.574,0,0.074,0.2,0.8,0.2,46.3
860364000000,1997,4,1996,7,27,7,0.391,0.0756,0.315,18125.5,112.4,112.4,107.9,3,3,3,646.1,627.3,668.9,521.1,502.3,125,125,125,8.12e-15,0,5.684e-14,0.193,0.187,0.199,521.1,502.3,543.9,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.256,0.245,0.269,0.149,0.137,0.164,0.0063,0.0058,0.007,0.582,0.55,0.62,0.025,0.023,0.026,22.93,22.8,23.04,0.948,0.946,0.95,0.971,0.97,0.973,0.921,0.918,0.924,37.05,35.81,38.53,35.96,34.74,37.48,0,0,0,0,0,0,0.599,0,0.076,0.19,0.81,0.19,46.4
860968800000,1997,4,1996,7,28,7,0.43,0.0756,0.354,20294.5,126.7,126.7,120.8,3,3,3,710.6,678.5,741.4,585.6,553.5,125,125,125,0,0,0,0.176,0.169,0.184,585.6,553.5,616.4,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.292,0.274,0.31,0.192,0.171,0.213,0.0083,0.0073,0.0092,0.691,0.636,0.742,0.03,0.027,0.032,22.57,22.39,22.75,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.936,41.17,39.14,43.09,40.27,38.13,42.22,0,0,0,0,0,0,0.671,0,0.076,0.18,0.82,0.18,47.2
861573600000,1997,4,1996,7,29,7,0.45,0.0756,0.374,21343.6,128.2,128.2,127,3,3,3,743.5,729.6,750.1,618.5,604.6,125,125,125,0,0,0,0.168,0.167,0.171,618.5,604.6,625.1,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.311,0.303,0.315,0.214,0.205,0.219,0.0093,0.0088,0.0095,0.746,0.723,0.757,0.032,0.031,0.033,22.38,22.34,22.46,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.21,42.37,43.62,42.35,41.52,42.74,0,0,0,0,0,0,0.706,0,0.076,0.17,0.83,0.17,47.4
862178400000,1997,4,1996,7,30,7,0.417,0.0832,0.333,19099.4,122.8,122.8,113.7,3,3,3,688.7,655.5,720,551.2,508.5,137.6,125,147,0,0,0,0.2,0.174,0.224,551.2,508.5,595,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.273,0.249,0.298,0.169,0.141,0.198,0.0073,0.006,0.0085,0.633,0.561,0.706,0.027,0.024,0.03,22.71,22.51,22.92,0.951,0.947,0.954,0.974,0.97,0.98,0.926,0.919,0.935,38.89,36.08,41.78,37.9,35,40.94,0,0,0,0,0,0,0.632,0,0.084,0.2,0.8,0.2,45.8
862783200000,1997,5,1996,8,31,7,0.368,0.0889,0.28,16158.8,102.8,102.8,96.18,3,2,2.142857142857143,609.2,574.8,644.3,462.2,427.8,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.242,0.228,0.256,462.2,427.8,497.3,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.224,0.207,0.243,0.117,0.101,0.134,0.005,0.0042,0.0057,0.579,0.54,0.634,0.024,0.023,0.027,23.09,22.94,23.27,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.46,35.34,52.2,45.64,34.28,48.2,0,0,0,0,0,0,0.534,0,0.088,0.24,0.76,0.24,43.9
863388000000,1997,5,1996,8,32,7,0.323,0.0889,0.234,13994.3,89.56,89.56,83.3,2,2,2,534.2,505.1,564.7,387.2,358.1,147,147,147,-1.624e-14,-5.684e-14,0,0.276,0.26,0.291,387.2,358.1,417.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.193,0.183,0.204,0.0818,0.068,0.0962,0.0034,0.0028,0.004,0.479,0.435,0.524,0.02,0.018,0.022,23.52,23.33,23.69,0.953,0.95,0.956,0.979,0.975,0.98,0.933,0.926,0.937,42.55,39.51,45.69,41.65,38.52,44.78,0,0,0,0,0,0,0.463,0,0.089,0.28,0.72,0.28,43.3
863992800000,1997,5,1996,8,33,7,0.285,0.0889,0.196,11711.7,75.01,75.01,69.71,2,2,2,471.5,448,496.1,324.5,301,147,147,147,0,0,0,0.312,0.296,0.328,324.5,301,349.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.171,0.163,0.18,0.0522,0.0411,0.0638,0.0021,0.0017,0.0026,0.385,0.349,0.421,0.016,0.014,0.017,23.89,23.75,24.03,0.945,0.941,0.948,0.971,0.97,0.973,0.917,0.913,0.923,35.91,33.38,38.55,34.86,32.38,37.5,0,0,0,0,0,0,0.387,0,0.089,0.31,0.69,0.31,41.1
864597600000,1997,5,1996,8,34,7,0.254,0.0865,0.168,10036.6,63.17,63.17,59.74,2,2,2,420.4,401.2,440.6,277.4,260.5,143,119,147,0,0,0,0.34,0.297,0.361,277.4,260.5,293.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.154,0.148,0.16,0.0299,0.022,0.0376,0.0012,0.00089,0.0015,0.314,0.289,0.338,0.013,0.012,0.014,24.19,24.08,24.28,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,30.79,28.9,32.56,29.87,28.04,31.59,0,0,0,0,0,0,0.332,0,0.086,0.34,0.66,0.34,39.5
865202400000,1997,6,1996,9,35,7,0.228,0.072,0.156,9401.99,59.69,59.69,55.96,2,2,2,377.6,361.6,394.9,258.6,242.6,119,119,119,-4.06e-15,-2.842e-14,0,0.315,0.301,0.329,258.6,242.6,275.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.146,0.141,0.152,0.0216,0.0164,0.0292,0.00087,0.00066,0.0012,0.285,0.263,0.31,0.012,0.011,0.013,24.43,24.32,24.53,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.85,27.05,30.77,27.98,26.24,29.84,0,0,0,0,0,0,0.311,0,0.072,0.32,0.68,0.32,41.2
865807200000,1997,6,1996,9,36,7,0.207,0.072,0.135,8205.14,51.32,51.32,48.84,2,1,1.2857142857142858,342.3,329.6,356.4,223.3,210.6,119,119,119,1.218e-14,0,2.842e-14,0.348,0.334,0.361,223.3,210.6,237.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.134,0.129,0.139,0.0147,0.0136,0.0159,0.00059,0.00055,0.00064,0.347,0.252,0.4,0.014,0.01,0.016,24.54,24.47,24.59,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.939,43.47,25.86,52.33,41.59,25.09,48.2,0,0,0,0,0,0,0.271,0,0.072,0.35,0.65,0.35,39.6
866412000000,1997,6,1996,9,37,7,0.19,0.072,0.118,7385.05,46.68,46.68,43.96,1,1,1,313.4,301.9,325.5,194.4,182.9,119,119,119,-8.12e-15,-2.842e-14,0,0.38,0.366,0.394,194.4,182.9,206.5,990,990,990,965,964.9,965,25,25,25.1,0.124,0.12,0.128,0.0123,0.0113,0.0133,0.00049,0.00045,0.00053,0.341,0.32,0.362,0.014,0.013,0.015,24.69,24.61,24.77,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.86,42.2,47.63,43.96,41.35,46.68,0,0,0,0,0,0,0.244,0,0.072,0.38,0.62,0.38,38.9
867016800000,1997,6,1996,9,38,7,0.175,0.072,0.103,6423.53,40.5,40.5,38.24,1,1,1,289.3,280.3,298.4,170.3,161.3,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.412,0.399,0.424,170.3,161.3,179.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.118,0.0102,0.00946,0.011,0.00041,0.00038,0.00044,0.298,0.282,0.314,0.012,0.011,0.013,24.85,24.79,24.9,0.946,0.943,0.948,0.974,0.97,0.979,0.921,0.915,0.929,39.24,37.14,41.37,38.24,36.03,40.5,0,0,0,0,0,0,0.212,0,0.072,0.41,0.59,0.41,36.7
867621600000,1997,6,1996,9,39,7,0.163,0.0663,0.0967,6010.52,37.32,37.32,35.78,1,1,1,269.5,262,277.3,159.9,154,109.6,108,119,-1.218e-14,-2.842e-14,2.842e-14,0.407,0.394,0.429,159.9,154,166.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.108,0.112,0.00934,0.00884,0.00989,0.00037,0.00035,0.00039,0.278,0.267,0.289,0.011,0.011,0.011,24.94,24.91,24.98,0.942,0.94,0.944,0.971,0.97,0.973,0.915,0.912,0.918,36.86,35.49,38.38,35.78,34.43,37.32,0,0,0,0,0,0,0.199,0,0.0663,0.41,0.59,0.41,36.9
868226400000,1997,7,1996,10,40,7,0.154,0.0653,0.0885,5486.54,33.87,33.87,32.66,1,1,1,254.3,248.6,259.6,146.3,140.6,108,108,108,-4.06e-15,-2.842e-14,0,0.425,0.416,0.434,146.3,140.6,151.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.107,0.00818,0.0077,0.00863,0.00032,0.0003,0.00034,0.253,0.243,0.263,0.01,0.0096,0.01,25.03,25,25.07,0.938,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.911,33.67,32.33,34.92,32.66,31.36,33.87,0,0,0,0,0,0,0.181,0,0.0655,0.42,0.57,0.43,35.6
868831200000,1997,7,1996,10,41,7,0.146,0.0653,0.0804,4975.97,30.92,30.92,29.62,1,1,1,241,235.2,246.7,133,127.2,108,108,108,0,0,0,0.448,0.438,0.459,133,127.2,138.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0984,0.102,0.00705,0.00656,0.00754,0.00028,0.00026,0.0003,0.23,0.219,0.24,0.0091,0.0086,0.0095,25.12,25.08,25.17,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.53,29.19,31.88,29.62,28.32,30.92,0,0,0,0,0,0,0.165,0,0.0656,0.45,0.55,0.45,34.1
869436000000,1997,7,1996,10,42,7,0.138,0.0653,0.0723,4459.38,27.88,27.88,26.54,1,1,1,227.6,221.8,233.3,119.6,113.8,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.475,0.463,0.487,119.6,113.8,125.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0957,0.0937,0.0978,0.00591,0.00543,0.0064,0.00023,0.00021,0.00025,0.206,0.195,0.216,0.0081,0.0077,0.0085,25.23,25.18,25.27,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.36,25.98,28.75,26.54,25.2,27.88,0,0,0,0,0,0,0.147,0,0.0657,0.47,0.52,0.48,32.3
870040800000,1997,7,1996,10,43,7,0.13,0.0614,0.0682,4198.32,26.69,26.69,24.99,1,1,1,214.3,207.3,219.9,112.8,107.3,101.6,93,108,2.03e-15,-1.421e-14,1.421e-14,0.474,0.437,0.502,112.8,107.3,119.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0926,0.0914,0.094,0.00533,0.00487,0.00593,0.00021,0.00019,0.00023,0.193,0.184,0.204,0.0075,0.0072,0.008,25.32,25.29,25.36,0.92,0.916,0.925,0.97,0.97,0.97,0.892,0.889,0.897,25.76,24.41,27.51,24.99,23.67,26.69,0,0,0,0,0,0,0.139,0,0.0618,0.47,0.52,0.48,32.3
870645600000,1997,8,1996,11,44,7,0.119,0.0562,0.0627,592.728,24.7,24.7,3.528,1,1,1,196.6,190.1,204.3,103.6,97.11,93,93,93,6.09e-15,0,1.421e-14,0.473,0.455,0.489,103.6,97.11,111.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.086,0.0911,0.00456,0.004,0.00521,0.00018,0.00016,0.0002,0.175,0.164,0.189,0.0069,0.0064,0.0074,25.41,25.38,25.42,0.131,0,0.919,0.139,0,0.97,0.127,0,0.891,3.637,0,25.46,3.528,0,24.7,0,6,0,0,0.857,0,0.0196,0.857,0.0563,0.47,0.53,0.47,4.98
871250400000,1997,8,1996,11,45,7,0.11,0.0562,0.0541,0,0,0,0,1,1,1,182.5,176.7,188.2,89.45,83.71,93,93,93,0,-1.421e-14,1.421e-14,0.51,0.494,0.526,89.45,83.71,95.19,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0833,0.0813,0.0854,0.00335,0.00287,0.00384,0.00013,0.00011,0.00015,0.15,0.14,0.16,0.0059,0.0055,0.0063,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0559,0.51,0.49,0.51,0
871855200000,1997,8,1996,11,46,7,0.103,0.0562,0.0467,0,0,0,0,1,1,1,170.2,166,174.8,77.22,73.04,93,93,93,-6.09e-15,-1.421e-14,0,0.547,0.532,0.56,77.22,73.04,81.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0775,0.0806,0.00231,0.00196,0.0027,0.000091,0.000077,0.00011,0.128,0.121,0.136,0.005,0.0047,0.0053,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.55,0.45,0.55,0
872460000000,1997,8,1996,11,47,7,0.0974,0.0562,0.0411,0,0,0,0,1,1,1,161,158.1,164.7,67.97,65.11,93,93,93,6.09e-15,0,1.421e-14,0.578,0.565,0.588,67.97,65.11,71.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.0747,0.0771,0.00153,0.00128,0.00184,0.00006,0.00005,0.000072,0.112,0.106,0.118,0.0044,0.0042,0.0046,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.58,0.42,0.58,0
873064800000,1997,9,1996,12,48,7,0.091,0.0435,0.0475,2939.87,18.83,18.83,17.5,1,1,1,150.5,144.7,156.8,78.46,72.72,72,72,72,0,-1.421e-14,1.421e-14,0.479,0.459,0.498,78.46,72.72,84.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.0753,0.0796,0.00242,0.00193,0.00295,0.000095,0.000076,0.00012,0.128,0.118,0.139,0.005,0.0046,0.0055,25.38,25.37,25.38,0.933,0.928,0.938,0.96,0.96,0.962,0.896,0.891,0.901,18.22,16.79,19.58,17.5,16.12,18.83,0,0,0,0,0,0,0.0972,0,0.0435,0.48,0.52,0.48,32.3
873669600000,1997,9,1996,12,49,7,0.0835,0.0435,0.0399,2050,15.52,15.52,12.2,1,1,1,138,134.6,142.8,66,62.6,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.522,0.504,0.535,66,62.6,70.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0729,0.0717,0.0746,0.00136,0.00107,0.00177,0.000053,0.000042,0.000069,0.106,0.0998,0.114,0.0042,0.0039,0.0045,25.39,25.39,25.4,0.766,0,0.917,0.823,0,0.96,0.736,0,0.881,12.71,0,16.17,12.2,0,15.52,0,1,0,0,0.143,0,0.0678,0.143,0.0436,0.52,0.48,0.52,24.6
874274400000,1997,9,1996,12,50,7,0.0784,0.0435,0.0349,0,0,0,0,1,1,1,129.7,125.6,133.8,57.68,53.58,72,72,72,0,-7.105e-15,7.105e-15,0.555,0.538,0.573,57.68,53.58,61.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0715,0.000653,0.000304,0.001,0.000026,0.000012,0.000039,0.092,0.086,0.0984,0.0036,0.0034,0.0039,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0435,0.55,0.45,0.55,0
874879200000,1997,9,1996,12,51,7,0.0733,0.0435,0.0133,0,0,0,0,1,0,0.42857142857142855,121.3,118.7,124.2,49.28,46.74,72,72,72,27.33,-7.105e-15,48.65,0.594,0.58,0.606,21.95,0,52.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000044,0,0.000188,0.0000017,0,0.0000074,0.0759,0.0708,0.084,0.003,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.06,0.59,0.18,0.82,0
875484000000,1997,9,1996,12,52,7,0.0701,0.0349,0.0273,644.581,13.55,13.55,3.837,1,0,0.7142857142857143,115.9,114.6,117.9,58.21,45.1,57.71,52,72,13,-7.105e-15,45.92,0.497,0.447,0.615,45.21,0,64.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000807,0,0.00121,0.000032,0,0.000048,0.0916,0.0708,0.101,0.0036,0.0028,0.004,25.41,25.4,25.43,0.251,0,0.882,0.274,0,0.96,0.241,0,0.846,3.997,0,14.11,3.837,0,13.55,2,3,0,0.286,0.429,0,0.0213,0.714,0.0428,0.5,0.39,0.61,9.2
876088800000,1997,10,1997,1,1,7,0.0696,0.0314,0.0381,991.186,14.12,14.12,5.9,1,1,1,115,112.7,118.2,63.03,60.72,52,52,52,-1.015e-15,-7.105e-15,0,0.452,0.44,0.461,63.03,60.72,66.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00111,0.000911,0.00138,0.000043,0.000036,0.000054,0.0995,0.0962,0.104,0.0039,0.0038,0.0041,25.4,25.4,25.4,0.38,0,0.892,0.411,0,0.96,0.364,0,0.857,6.146,0,14.71,5.9,0,14.12,0,4,0,0,0.571,0,0.0328,0.571,0.0315,0.45,0.55,0.45,14.2
876693600000,1997,10,1997,1,2,7,0.0714,0.0314,0.04,2368.7,14.7,14.7,14.1,1,1,1,118.1,115.7,120.1,66.11,63.73,52,52,52,1.015e-15,0,7.105e-15,0.44,0.433,0.449,66.11,63.73,68.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00137,0.00117,0.00154,0.000054,0.000046,0.00006,0.104,0.101,0.107,0.0041,0.0039,0.0042,25.4,25.39,25.4,0.892,0.878,0.903,0.96,0.96,0.96,0.856,0.843,0.867,14.69,13.95,15.31,14.1,13.39,14.7,0,0,0,0,0,0,0.0783,0,0.0314,0.44,0.56,0.44,33.2
877298400000,1997,10,1997,1,3,7,0.0674,0.0314,0.0359,0,0,0,0,1,1,1,111.4,108.9,114.9,59.44,56.9,52,52,52,1.015e-15,-7.105e-15,7.105e-15,0.467,0.453,0.478,59.44,56.9,62.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000802,0.000586,0.0011,0.000031,0.000023,0.000043,0.0944,0.0907,0.0994,0.0037,0.0036,0.0039,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.47,0.53,0.47,0
877903200000,1997,10,1997,1,4,7,0.0672,0.0311,0.0361,0,0,0,0,1,1,1,111.1,107.3,114.4,59.65,55.25,51.43,50,52,1.015e-15,0,7.105e-15,0.463,0.445,0.485,59.65,55.25,62.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000821,0.000446,0.00106,0.000032,0.000018,0.000042,0.0947,0.0884,0.0987,0.0037,0.0035,0.0039,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0311,0.46,0.54,0.46,0
878508000000,1997,11,1997,2,5,7,0.0709,0.0302,0.0407,1812.27,15.83,15.83,10.79,1,1,1,117.3,111.6,121.8,67.29,61.63,50,50,50,-1.015e-15,-7.105e-15,0,0.427,0.411,0.448,67.29,61.63,71.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0711,0.00147,0.000989,0.00185,0.000058,0.000039,0.000073,0.106,0.0975,0.112,0.0041,0.0038,0.0044,25.39,25.39,25.4,0.65,0,0.923,0.686,0,0.96,0.624,0,0.886,11.24,0,16.49,10.79,0,15.83,0,2,0,0,0.286,0,0.0599,0.286,0.0302,0.43,0.57,0.43,25.6
879112800000,1997,11,1997,2,6,7,0.0793,0.0302,0.049,3022.61,19.62,19.62,17.99,1,1,1,131.1,121.2,138.7,81.08,71.2,50,50,50,0,-1.421e-14,1.421e-14,0.382,0.36,0.413,81.08,71.2,88.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0744,0.0709,0.0771,0.00264,0.0018,0.00329,0.0001,0.000071,0.00013,0.129,0.111,0.143,0.0051,0.0044,0.0056,25.37,25.36,25.39,0.928,0.92,0.935,0.961,0.96,0.964,0.892,0.883,0.898,18.71,16.31,20.35,17.99,15.66,19.62,0,0,0,0,0,0,0.1,0,0.0303,0.38,0.62,0.38,38.1
879717600000,1997,11,1997,2,7,7,0.0812,0.0302,0.051,3145.79,19.67,19.67,18.72,1,1,1,134.3,131.3,139,84.33,81.32,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.372,0.36,0.381,84.33,81.32,88.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0755,0.0745,0.0772,0.00292,0.00266,0.00331,0.00011,0.0001,0.00013,0.135,0.129,0.143,0.0053,0.0051,0.0056,25.37,25.36,25.37,0.928,0.922,0.932,0.962,0.961,0.964,0.893,0.889,0.895,19.47,18.86,20.41,18.72,18.11,19.67,0,0,0,0,0,0,0.104,0,0.0302,0.37,0.63,0.37,38.7
880322400000,1997,11,1997,2,8,7,0.081,0.0302,0.0508,3133.65,19.17,19.17,18.65,1,1,1,134,131.6,136.5,83.97,81.59,50,50,50,0,-1.421e-14,1.421e-14,0.373,0.366,0.38,83.97,81.59,86.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.0746,0.0763,0.00289,0.00269,0.0031,0.00011,0.00011,0.00012,0.134,0.13,0.139,0.0053,0.0051,0.0054,25.37,25.36,25.37,0.929,0.925,0.932,0.962,0.961,0.963,0.893,0.891,0.895,19.4,18.91,19.91,18.65,18.17,19.17,0,0,0,0,0,0,0.104,0,0.0302,0.37,0.63,0.37,38.7
880927200000,1997,12,1997,3,9,7,0.0825,0.0357,0.0468,2902.84,19.28,19.28,17.28,1,1,1,136.4,132.1,146.1,77.43,73.14,59,59,59,0,-1.421e-14,1.421e-14,0.433,0.404,0.446,77.43,73.14,87.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0745,0.073,0.0779,0.00233,0.00197,0.00315,0.000091,0.000077,0.00012,0.124,0.116,0.141,0.0049,0.0046,0.0055,25.38,25.36,25.38,0.934,0.925,0.939,0.961,0.96,0.963,0.897,0.89,0.902,17.99,16.94,20.02,17.28,16.26,19.28,0,0,0,0,0,0,0.096,0,0.0357,0.43,0.57,0.43,35.2
881532000000,1997,12,1997,3,10,7,0.086,0.0357,0.0503,3105.93,19.56,19.56,18.49,1,1,1,142.2,138.2,147.4,83.18,79.15,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.415,0.4,0.427,83.18,79.15,88.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0765,0.0751,0.0784,0.00282,0.00248,0.00327,0.00011,0.000097,0.00013,0.134,0.127,0.144,0.0053,0.005,0.0056,25.37,25.36,25.37,0.929,0.923,0.935,0.961,0.96,0.964,0.894,0.889,0.897,19.23,18.41,20.3,18.49,17.67,19.56,0,0,0,0,0,0,0.103,0,0.0357,0.42,0.58,0.42,36.1
882136800000,1997,12,1997,3,11,7,0.084,0.0357,0.0483,2996.5,18.78,18.78,17.84,1,1,1,138.9,134.3,143.6,79.93,75.33,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.425,0.411,0.439,79.93,75.33,84.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.0738,0.077,0.00254,0.00215,0.00294,0.0001,0.000084,0.00012,0.128,0.12,0.137,0.005,0.0047,0.0054,25.37,25.36,25.38,0.934,0.928,0.94,0.961,0.96,0.962,0.897,0.892,0.902,18.57,17.62,19.52,17.84,16.92,18.78,0,0,0,0,0,0,0.0991,0,0.0357,0.42,0.57,0.43,35.7
882741600000,1997,12,1997,3,12,7,0.0914,0.0357,0.0557,3412.17,21.48,21.48,20.31,1,1,1,151.1,145.8,156.8,92.08,86.81,59,59,59,0,-1.421e-14,1.421e-14,0.391,0.376,0.405,92.08,86.81,97.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0797,0.0778,0.0817,0.00358,0.00313,0.00406,0.00014,0.00012,0.00016,0.15,0.141,0.16,0.0059,0.0055,0.0063,25.35,25.35,25.36,0.919,0.913,0.925,0.965,0.963,0.968,0.887,0.884,0.891,21.04,19.97,22.19,20.31,19.23,21.48,0,0,0,0,0,0,0.113,0,0.0357,0.39,0.61,0.39,37.3
883346400000,1997,12,1997,3,13,7,0.0982,0.0405,0.0577,3532.05,21.99,21.99,21.02,1,1,1,162.5,156.5,172.9,95.45,85.39,67,59,73,-2.03e-15,-1.421e-14,1.421e-14,0.412,0.371,0.461,95.45,85.39,100.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0791,0.0842,0.00386,0.00301,0.00427,0.00015,0.00012,0.00017,0.157,0.14,0.166,0.0062,0.0055,0.0065,25.37,25.35,25.38,0.916,0.911,0.928,0.967,0.962,0.969,0.886,0.882,0.893,21.74,19.72,22.7,21.02,18.97,21.99,0,0,0,0,0,0,0.117,0,0.0405,0.41,0.59,0.41,36
883951200000,1998,1,1997,4,14,7,0.112,0.0442,0.0681,4198.41,26.76,26.76,24.99,1,1,1,185.5,177.5,192.8,112.5,104.5,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.394,0.379,0.411,112.5,104.5,119.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0858,0.0912,0.00532,0.00464,0.00594,0.00021,0.00018,0.00023,0.188,0.174,0.201,0.0074,0.0068,0.0079,25.38,25.38,25.38,0.92,0.914,0.925,0.97,0.97,0.97,0.892,0.886,0.897,25.76,23.78,27.59,24.99,23.06,26.76,0,0,0,0,0,0,0.139,0,0.0439,0.39,0.61,0.39,37.5
884556000000,1998,1,1997,4,15,7,0.131,0.0442,0.0867,5412.77,35.54,35.54,32.22,1,1,1,216.3,199.1,230.8,143.3,126.1,73,73,73,0,0,0,0.338,0.316,0.367,143.3,126.1,157.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0995,0.0935,0.105,0.00793,0.00647,0.00917,0.00031,0.00025,0.00036,0.243,0.213,0.269,0.0095,0.0083,0.011,25.26,25.15,25.39,0.936,0.929,0.941,0.97,0.97,0.97,0.908,0.901,0.913,33.22,29.17,36.64,32.22,28.29,35.54,0,0,0,0,0,0,0.179,0,0.0443,0.34,0.66,0.34,41.3
885160800000,1998,1,1997,4,16,7,0.154,0.0442,0.11,6922.98,45.55,45.55,41.21,1,1,1,254.3,238.2,272.7,181.3,165.2,73,73,73,0,0,0,0.288,0.268,0.306,181.3,165.2,199.7,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.113,0.107,0.119,0.0112,0.00979,0.0127,0.00044,0.00039,0.0005,0.311,0.283,0.344,0.012,0.011,0.014,24.98,24.87,25.09,0.949,0.944,0.955,0.978,0.973,0.98,0.928,0.918,0.935,42.13,38.36,46.48,41.21,37.31,45.55,0,0,0,0,0,0,0.229,0,0.044,0.29,0.71,0.29,45
885765600000,1998,1,1997,4,17,7,0.184,0.0452,0.139,8497.97,54.26,54.26,50.58,2,1,1.5714285714285714,304.8,280.6,328.7,230.1,207.6,74.71,73,85,8.12e-15,0,2.842e-14,0.245,0.227,0.26,230.1,207.6,248.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.13,0.122,0.137,0.0153,0.0134,0.0169,0.00061,0.00053,0.00067,0.306,0.245,0.387,0.012,0.0098,0.015,24.77,24.7,24.83,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,36.98,26.08,51.97,35.56,25.3,48.2,0,0,0,0,0,0,0.281,0,0.045,0.25,0.76,0.24,46.2
886370400000,1998,2,1997,5,18,7,0.217,0.0514,0.165,10006,66.18,66.18,59.56,2,2,2,358.4,334.5,389.2,273.4,249.5,85,85,85,8.12e-15,0,2.842e-14,0.238,0.218,0.254,273.4,249.5,304.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.147,0.138,0.157,0.0281,0.017,0.0426,0.0011,0.00068,0.0017,0.302,0.266,0.348,0.012,0.011,0.014,24.51,24.31,24.66,0.934,0.929,0.941,0.97,0.97,0.97,0.906,0.901,0.913,30.7,28.03,34.11,29.78,27.19,33.09,0,0,0,0,0,0,0.331,0,0.052,0.24,0.76,0.24,46.1
886975200000,1998,2,1997,5,19,7,0.271,0.0514,0.22,13282.9,90.32,90.32,79.07,2,2,2,448.4,400.4,501,363.4,315.4,85,85,85,0,0,0,0.191,0.17,0.212,363.4,315.4,416,990,990,990,965.6,965.4,965.9,24.4,24.1,24.6,0.178,0.161,0.197,0.0705,0.0479,0.0954,0.0029,0.0019,0.0039,0.437,0.365,0.515,0.018,0.015,0.021,23.95,23.63,24.23,0.95,0.943,0.956,0.976,0.97,0.98,0.927,0.915,0.937,40.51,35.33,46.08,39.53,34.27,45.16,0,0,0,0,0,0,0.439,0,0.051,0.19,0.81,0.19,49
887580000000,1998,2,1997,5,20,7,0.339,0.0514,0.288,16696.3,105.6,105.6,99.38,3,2,2.4285714285714284,560.8,518.8,590.4,475.8,433.8,85,85,85,-8.12e-15,-5.684e-14,5.684e-14,0.152,0.144,0.164,475.8,433.8,505.4,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.222,0.203,0.237,0.124,0.104,0.139,0.0052,0.0043,0.0058,0.561,0.523,0.616,0.023,0.022,0.026,23.32,23.2,23.52,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.1,35.3,52.34,42.25,34.25,48.2,0,0,0,0,0,0,0.552,0,0.051,0.15,0.85,0.15,49.3
888184800000,1998,2,1997,5,21,7,0.363,0.0533,0.309,17917.2,108.2,108.2,106.7,3,3,3,599.4,594,604.1,511.3,496.8,88.14,85,107,-8.12e-15,-5.684e-14,5.684e-14,0.147,0.141,0.177,511.3,496.8,519.1,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.241,0.237,0.245,0.143,0.133,0.148,0.006,0.0056,0.0062,0.556,0.537,0.569,0.023,0.023,0.024,23.15,23.11,23.18,0.947,0.946,0.948,0.97,0.97,0.97,0.919,0.918,0.92,36.65,35.56,37.19,35.55,34.49,36.07,0,0,0,0,0,0,0.593,0,0.054,0.15,0.85,0.15,49.4
888789600000,1998,3,1997,6,22,7,0.36,0.0647,0.296,16793.2,103,103,99.96,3,2,2.5714285714285716,595.9,589.3,601.4,488.9,482.3,107,107,107,8.12e-15,-5.684e-14,5.684e-14,0.179,0.178,0.182,488.9,482.3,494.4,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.233,0.229,0.236,0.13,0.127,0.132,0.0055,0.0053,0.0056,0.572,0.525,0.631,0.024,0.022,0.027,23.15,23.1,23.19,0.95,0.945,0.956,0.974,0.97,0.98,0.925,0.917,0.937,42.63,35.05,52.68,40.21,34,48.2,0,0,0,0,0,0,0.555,0,0.064,0.18,0.82,0.18,46.6
889394400000,1998,3,1997,6,23,7,0.364,0.0647,0.299,16994.6,106.7,106.7,101.2,3,2,2.5714285714285716,601.3,587.7,620.2,494.3,480.7,107,107,107,-1.624e-14,-5.684e-14,0,0.178,0.173,0.182,494.3,480.7,513.2,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.236,0.228,0.247,0.133,0.126,0.144,0.0056,0.0053,0.0061,0.58,0.531,0.628,0.024,0.022,0.026,23.12,23.06,23.17,0.951,0.945,0.956,0.974,0.97,0.98,0.926,0.917,0.937,42.97,35.29,52.51,40.61,34.23,48.2,0,0,0,0,0,0,0.562,0,0.065,0.18,0.82,0.18,46.7
889999200000,1998,3,1997,6,24,7,0.399,0.0647,0.334,19274.1,119.4,119.4,114.7,3,3,3,660.1,630.3,682.8,553.1,523.3,107,107,107,0,0,0,0.162,0.157,0.17,553.1,523.3,575.8,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.269,0.252,0.282,0.17,0.151,0.186,0.0073,0.0064,0.0079,0.631,0.581,0.669,0.027,0.025,0.029,22.83,22.7,23,0.951,0.949,0.953,0.974,0.97,0.978,0.927,0.92,0.931,39.24,37.32,40.71,38.24,36.21,39.79,0,0,0,0,0,0,0.637,0,0.065,0.16,0.84,0.16,48.3
890604000000,1998,3,1997,6,25,7,0.418,0.0647,0.353,20345.5,122.8,122.8,121.1,3,3,3,691.4,684.8,699.5,584.4,577.8,107,107,107,0,0,0,0.155,0.153,0.156,584.4,577.8,592.5,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.287,0.283,0.292,0.191,0.187,0.197,0.0082,0.008,0.0084,0.684,0.673,0.698,0.029,0.029,0.03,22.65,22.6,22.69,0.953,0.953,0.954,0.979,0.978,0.98,0.933,0.932,0.935,41.25,40.83,41.76,40.37,39.92,40.92,0,0,0,0,0,0,0.673,0,0.065,0.15,0.84,0.16,48.7
891208800000,1998,3,1997,6,26,7,0.43,0.0725,0.357,20504.4,123.4,123.4,122.1,3,3,3,710.5,701.4,722.8,590.7,580.8,119.9,107,125,0,0,0,0.169,0.152,0.177,590.7,580.8,597.8,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.294,0.29,0.299,0.196,0.189,0.2,0.0084,0.0081,0.0086,0.698,0.682,0.711,0.03,0.029,0.031,22.56,22.5,22.59,0.954,0.953,0.954,0.979,0.978,0.98,0.934,0.932,0.935,41.54,40.88,41.97,40.68,39.98,41.13,0,0,0,0,0,0,0.678,0,0.073,0.17,0.83,0.17,47.7
891813600000,1998,4,1997,7,27,7,0.448,0.0756,0.373,21268.6,128.9,128.9,126.6,3,3,3,741,727.4,753.7,616,602.4,125,125,125,0,0,0,0.169,0.166,0.172,616,602.4,628.7,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.31,0.302,0.317,0.212,0.203,0.221,0.0092,0.0088,0.0096,0.742,0.719,0.763,0.032,0.031,0.033,22.39,22.32,22.47,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.06,42.24,43.83,42.2,41.39,42.95,0,0,0,0,0,0,0.703,0,0.075,0.17,0.83,0.17,47.5
892418400000,1998,4,1997,7,28,7,0.454,0.0756,0.379,21571.3,129.2,129.2,128.4,3,3,3,751.1,740.3,755.9,626.1,615.3,125,125,125,0,0,0,0.166,0.165,0.169,626.1,615.3,630.9,990,990,990,966.9,966.9,966.9,23.1,23.1,23.1,0.315,0.309,0.318,0.219,0.212,0.222,0.0095,0.0092,0.0096,0.759,0.74,0.767,0.033,0.032,0.033,22.34,22.31,22.4,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,43.67,43.02,43.96,42.8,42.16,43.08,0,0,0,0,0,0,0.713,0,0.075,0.17,0.83,0.17,47.5
893023200000,1998,4,1997,7,29,7,0.425,0.0756,0.35,20058.4,125.2,125.2,119.4,3,3,3,703.4,671.1,732.9,578.4,546.1,125,125,125,0,0,0,0.178,0.171,0.186,578.4,546.1,607.9,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.288,0.27,0.305,0.187,0.166,0.207,0.008,0.0071,0.0089,0.678,0.624,0.728,0.029,0.027,0.031,22.61,22.44,22.79,0.953,0.95,0.955,0.977,0.973,0.98,0.931,0.925,0.936,40.72,38.67,42.57,39.8,37.63,41.72,0,0,0,0,0,0,0.663,0,0.075,0.18,0.82,0.18,47.2
893628000000,1998,4,1997,7,30,7,0.377,0.0813,0.296,17155,110.5,110.5,102.1,3,2,2.5714285714285716,623.7,588.8,659.3,489.2,441.8,134.4,125,147,0,0,0,0.216,0.19,0.25,489.2,441.8,534.3,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.238,0.212,0.263,0.132,0.108,0.158,0.0056,0.0045,0.0067,0.576,0.544,0.604,0.024,0.023,0.026,23.03,22.86,23.19,0.952,0.946,0.958,0.975,0.97,0.98,0.928,0.918,0.939,42.07,35.56,50.29,40.87,34.49,48.2,0,0,0,0,0,0,0.567,0,0.081,0.22,0.79,0.21,45.5
894232800000,1998,5,1997,8,31,7,0.33,0.0889,0.242,14420.6,92.09,92.09,85.84,2,2,2,546.4,516.3,577.6,399.4,369.3,147,147,147,3.248e-14,-5.684e-14,5.684e-14,0.27,0.255,0.285,399.4,369.3,430.6,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.197,0.187,0.208,0.0875,0.0733,0.102,0.0037,0.003,0.0043,0.497,0.452,0.544,0.021,0.019,0.023,23.44,23.26,23.62,0.954,0.951,0.957,0.98,0.978,0.98,0.935,0.93,0.938,43.81,40.69,46.99,42.92,39.77,46.05,0,0,0,0,0,0,0.477,0,0.088,0.27,0.73,0.27,43.7
894837600000,1998,5,1997,8,32,7,0.29,0.0889,0.202,12029.4,77.4,77.4,71.6,2,2,2,480.3,454.8,506.8,333.3,307.8,147,147,147,0,0,0,0.306,0.29,0.323,333.3,307.8,359.8,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.174,0.165,0.183,0.0563,0.0443,0.0688,0.0023,0.0018,0.0029,0.398,0.36,0.437,0.016,0.015,0.018,23.84,23.68,23.99,0.946,0.942,0.95,0.971,0.97,0.975,0.919,0.914,0.926,36.85,34.12,39.68,35.8,33.09,38.7,0,0,0,0,0,0,0.398,0,0.088,0.31,0.7,0.3,41.5
895442400000,1998,5,1997,8,33,7,0.257,0.0889,0.168,10072.1,64.52,64.52,59.95,2,2,2,425.6,405.3,446.9,278.6,258.3,147,147,147,0,0,0,0.346,0.329,0.363,278.6,258.3,299.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.155,0.148,0.162,0.0305,0.0209,0.0405,0.0012,0.00085,0.0017,0.316,0.285,0.348,0.013,0.012,0.014,24.17,24.04,24.29,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.913,30.9,28.66,33.26,29.98,27.8,32.26,0,0,0,0,0,0,0.333,0,0.089,0.35,0.65,0.35,39.2
896047200000,1998,5,1997,8,34,7,0.23,0.0889,0.142,8482.57,54.25,54.25,50.49,2,1,1.5714285714285714,381.1,364.6,399,234.1,217.6,147,147,147,0,-2.842e-14,2.842e-14,0.386,0.368,0.403,234.1,217.6,252,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.139,0.133,0.145,0.0158,0.0142,0.0179,0.00064,0.00057,0.00073,0.32,0.255,0.402,0.013,0.01,0.016,24.37,24.32,24.44,0.94,0.924,0.958,0.974,0.97,0.98,0.916,0.897,0.939,37.21,25.89,52.11,35.57,25.11,48.2,0,0,0,0,0,0,0.281,0,0.088,0.39,0.62,0.38,36.9
896652000000,1998,6,1997,9,35,7,0.209,0.072,0.137,8290.34,51.99,51.99,49.35,2,1,1.4285714285714286,345.3,332.6,359.4,226.3,213.6,119,119,119,8.12e-15,-2.842e-14,2.842e-14,0.345,0.331,0.358,226.3,213.6,240.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.135,0.13,0.14,0.015,0.0139,0.0162,0.0006,0.00056,0.00065,0.33,0.25,0.397,0.013,0.01,0.016,24.54,24.48,24.6,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.15,25.67,51.99,38.45,24.9,48.2,0,0,0,0,0,0,0.274,0,0.072,0.34,0.66,0.34,39.7
897256800000,1998,6,1997,9,36,7,0.191,0.072,0.12,7508.24,47.35,47.35,44.69,1,1,1,316.6,305.5,328.5,197.6,186.5,119,119,119,8.12e-15,0,2.842e-14,0.376,0.362,0.39,197.6,186.5,209.5,990,990,990,965,964.9,965,25,25,25.1,0.125,0.121,0.129,0.0125,0.0116,0.0136,0.0005,0.00046,0.00054,0.347,0.327,0.368,0.014,0.013,0.015,24.67,24.59,24.75,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.6,43.03,48.31,44.69,42.17,47.35,0,0,0,0,0,0,0.248,0,0.071,0.38,0.63,0.37,39.3
897861600000,1998,6,1997,9,37,7,0.177,0.072,0.105,6551.4,41.35,41.35,39,1,1,1,292.4,283.4,301.9,173.4,164.3,119,119,119,0,-2.842e-14,2.842e-14,0.407,0.394,0.42,173.4,164.3,182.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.12,0.0105,0.00972,0.0113,0.00042,0.00039,0.00045,0.303,0.287,0.32,0.012,0.011,0.013,24.83,24.77,24.88,0.947,0.944,0.95,0.976,0.971,0.98,0.924,0.917,0.931,39.96,37.85,42.2,39,36.76,41.35,0,0,0,0,0,0,0.217,0,0.072,0.41,0.59,0.41,37
898466400000,1998,6,1997,9,38,7,0.164,0.072,0.0923,5717.08,36.03,36.03,34.03,1,1,1,271.6,263.4,280.3,152.6,144.4,119,119,119,-8.12e-15,-2.842e-14,2.842e-14,0.439,0.424,0.452,152.6,144.4,161.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.00872,0.00802,0.00946,0.00035,0.00032,0.00038,0.266,0.251,0.282,0.011,0.01,0.011,24.95,24.9,25,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.08,33.16,37.14,34.03,32.17,36.03,0,0,0,0,0,0,0.189,0,0.0717,0.44,0.56,0.44,34.9
899071200000,1998,6,1997,9,39,7,0.154,0.0672,0.0864,5352.04,33.05,33.05,31.86,1,1,1,254,247.8,260.9,142.9,139.5,111.1,108,119,4.06e-15,0,2.842e-14,0.437,0.422,0.46,142.9,139.5,148,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.103,0.106,0.00789,0.0076,0.00833,0.00031,0.0003,0.00033,0.248,0.242,0.256,0.0098,0.0095,0.01,25.04,25.01,25.07,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,32.84,32,34.08,31.86,31.04,33.05,0,0,0,0,0,0,0.177,0,0.0676,0.44,0.56,0.44,34.8
899676000000,1998,7,1997,10,40,7,0.145,0.0653,0.0799,4944.72,30.74,30.74,29.43,1,1,1,240.1,234.4,245.9,132.1,126.4,108,108,108,0,0,0,0.45,0.439,0.461,132.1,126.4,137.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0981,0.102,0.00698,0.00649,0.00747,0.00028,0.00026,0.00029,0.228,0.218,0.238,0.009,0.0086,0.0094,25.13,25.09,25.18,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.34,29,31.69,29.43,28.13,30.74,0,0,0,0,0,0,0.164,0,0.0651,0.45,0.55,0.45,34.1
900280800000,1998,7,1997,10,41,7,0.137,0.0653,0.0718,4427.21,27.69,27.69,26.35,1,1,1,226.7,221,232.5,118.7,113,108,108,108,4.06e-15,-1.421e-14,1.421e-14,0.476,0.465,0.489,118.7,113,124.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0954,0.0934,0.0975,0.00584,0.00536,0.00633,0.00023,0.00021,0.00025,0.204,0.194,0.214,0.008,0.0076,0.0084,25.24,25.19,25.28,0.924,0.92,0.928,0.97,0.97,0.97,0.897,0.893,0.9,27.17,25.78,28.55,26.35,25.01,27.69,0,0,0,0,0,0,0.146,0,0.0652,0.48,0.52,0.48,32.3
900885600000,1998,7,1997,10,42,7,0.13,0.0653,0.0642,3932.78,24.57,24.57,23.41,1,1,1,214.1,209.8,219.1,106.1,101.8,108,108,108,-4.06e-15,-1.421e-14,0,0.504,0.493,0.515,106.1,101.8,111.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.091,0.0895,0.0927,0.00477,0.0044,0.00519,0.00019,0.00017,0.0002,0.182,0.174,0.19,0.0071,0.0068,0.0075,25.33,25.3,25.37,0.915,0.912,0.919,0.97,0.97,0.97,0.888,0.884,0.891,24.13,23.09,25.33,23.41,22.39,24.57,0,0,0,0,0,0,0.13,0,0.0658,0.5,0.49,0.51,30.3
901490400000,1998,7,1997,10,43,7,0.123,0.0627,0.0607,1568.33,22.06,22.06,9.335,1,1,1,204.1,198.6,208.4,100.4,94.96,103.7,93,108,6.09e-15,0,1.421e-14,0.508,0.461,0.532,100.4,94.96,108.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0885,0.087,0.0901,0.00428,0.00382,0.00498,0.00017,0.00015,0.00019,0.171,0.162,0.184,0.0067,0.0063,0.0072,25.4,25.38,25.42,0.391,0,0.913,0.415,0,0.969,0.378,0,0.884,9.64,0,22.77,9.335,0,22.06,0,4,0,0,0.571,0,0.0519,0.571,0.0623,0.51,0.49,0.51,12.8
902095200000,1998,8,1997,11,44,7,0.116,0.0562,0.0596,0,0,0,0,1,1,1,191.5,185.7,197.2,98.47,92.73,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.486,0.472,0.501,98.47,92.73,104.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0865,0.0845,0.0885,0.00412,0.00363,0.00461,0.00016,0.00014,0.00018,0.166,0.156,0.176,0.0065,0.0061,0.0069,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0564,0.48,0.51,0.49,0
902700000000,1998,8,1997,11,45,7,0.108,0.0562,0.0522,0,0,0,0,1,1,1,179.2,175.1,183.8,86.25,82.07,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.519,0.506,0.531,86.25,82.07,90.82,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0822,0.0807,0.0838,0.00308,0.00273,0.00347,0.00012,0.00011,0.00014,0.144,0.137,0.152,0.0056,0.0054,0.006,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0558,0.52,0.48,0.52,0
903304800000,1998,8,1997,11,46,7,0.103,0.0562,0.0463,0,0,0,0,1,1,1,169.6,165.5,173.7,76.6,72.5,93,93,93,0,-1.421e-14,1.421e-14,0.548,0.535,0.562,76.6,72.5,80.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0774,0.0802,0.00226,0.00191,0.00261,0.000089,0.000075,0.0001,0.127,0.12,0.134,0.005,0.0047,0.0053,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0567,0.55,0.45,0.55,0
903909600000,1998,8,1997,11,47,7,0.0974,0.0562,0.0412,0,0,0,0,1,1,1,161.1,158.7,164.1,68.12,65.66,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.577,0.567,0.586,68.12,65.66,71.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.0749,0.0769,0.00154,0.00133,0.0018,0.00006,0.000052,0.00007,0.112,0.107,0.117,0.0044,0.0042,0.0046,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.58,0.42,0.58,0
904514400000,1998,8,1997,11,48,7,0.0909,0.0454,0.0456,2472.9,18.66,18.66,14.72,1,1,1,150.4,143.6,157.8,75.38,64.84,75,72,93,-2.03e-15,-1.421e-14,1.421e-14,0.498,0.462,0.589,75.38,64.84,83.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0747,0.0793,0.00216,0.00126,0.00288,0.000085,0.000049,0.00011,0.123,0.106,0.138,0.0048,0.0042,0.0054,25.38,25.37,25.41,0.798,0,0.939,0.823,0,0.962,0.767,0,0.902,15.33,0,19.41,14.72,0,18.66,0,1,0,0,0.143,0,0.0818,0.143,0.0453,0.5,0.5,0.5,27.2
905119200000,1998,9,1997,12,49,7,0.0822,0.0435,0.0387,1374.29,15.19,15.19,8.18,1,1,1,136,130.2,141.7,63.97,58.22,72,72,72,0,-1.421e-14,1.421e-14,0.53,0.508,0.553,63.97,58.22,69.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0708,0.0743,0.00119,0.000699,0.00168,0.000047,0.000027,0.000066,0.102,0.0926,0.113,0.004,0.0036,0.0044,25.4,25.39,25.41,0.512,0,0.911,0.549,0,0.96,0.491,0,0.875,8.521,0,15.82,8.18,0,15.19,0,3,0,0,0.429,0,0.0454,0.429,0.0435,0.53,0.47,0.53,16.7
905724000000,1998,9,1997,12,50,7,0.0755,0.0435,0.0277,0,0,0,0,1,0,0.8571428571428571,124.8,120.7,128.9,52.75,48.65,72,72,72,6.95,-7.105e-15,48.65,0.578,0.559,0.597,45.8,0,56.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000251,0,0.000583,0.0000098,0,0.000023,0.0836,0.0708,0.0907,0.0033,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0478,0.58,0.37,0.63,0
906328800000,1998,9,1997,12,51,7,0.0711,0.0435,0,0,0,0,0,0,0,0,117.5,114.9,120.4,45.53,42.91,72,72,72,45.53,42.91,48.38,0.613,0.598,0.627,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0711,0.61,0,1,0
906933600000,1998,9,1997,12,52,7,0.0689,0.0366,0.0211,0,0,0,0,1,0,0.5714285714285714,113.9,112.5,115.5,53.32,42.64,60.57,52,72,18.47,-7.105e-15,43.46,0.531,0.457,0.628,34.86,0,61.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000534,0,0.001,0.000021,0,0.000039,0.0856,0.0708,0.0978,0.0034,0.0028,0.0038,25.41,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0478,0.53,0.31,0.69,0
907538400000,1998,10,1998,1,1,7,0.066,0.0314,0.0346,0,0,0,0,1,1,1,109.2,106.7,111.6,57.17,54.71,52,52,52,-4.06e-15,-7.105e-15,0,0.476,0.466,0.487,57.17,54.71,59.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000609,0.0004,0.000819,0.000024,0.000016,0.000032,0.0911,0.0876,0.0946,0.0036,0.0034,0.0037,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.48,0.52,0.48,0
908143200000,1998,10,1998,1,2,7,0.0628,0.0314,0.0313,0,0,0,0,1,1,1,103.8,102.1,105.9,51.82,50.06,52,52,52,0,-7.105e-15,7.105e-15,0.501,0.491,0.51,51.82,50.06,53.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000155,0.0000051,0.000331,0.0000061,2e-7,0.000013,0.0834,0.0809,0.0864,0.0033,0.0032,0.0034,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.5,0.5,0.5,0
908748000000,1998,10,1998,1,3,7,0.0601,0.0314,0,0,0,0,0,0,0,0,99.4,97.96,101.2,47.4,45.96,52,52,52,47.4,45.96,49.24,0.523,0.514,0.531,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0601,0.52,0,1,0
909352800000,1998,10,1998,1,4,7,0.0589,0.0313,0,0,0,0,0,0,0,0,97.33,96.59,97.68,45.62,44.59,51.71,50,52,45.62,44.59,47.68,0.531,0.512,0.538,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0589,0.53,0,1,0
909957600000,1998,11,1998,2,5,7,0.0624,0.0302,0.0195,0,0,0,0,1,0,0.5714285714285714,103.2,97.96,112.2,53.15,47.96,50,50,50,20.91,0,49.6,0.486,0.446,0.51,32.25,0,62.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000313,0,0.00104,0.000012,0,0.000041,0.0818,0.0708,0.0983,0.0032,0.0028,0.0039,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0429,0.48,0.31,0.69,0
910562400000,1998,11,1998,2,6,7,0.0712,0.0302,0.041,1842.8,16.34,16.34,10.97,1,1,1,117.8,111.6,123.4,67.8,61.63,50,50,50,0,-7.105e-15,7.105e-15,0.425,0.405,0.448,67.8,61.63,73.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0717,0.00151,0.000989,0.00199,0.000059,0.000039,0.000078,0.106,0.0975,0.115,0.0042,0.0038,0.0045,25.39,25.38,25.4,0.653,0,0.932,0.686,0,0.96,0.627,0,0.895,11.43,0,17.03,10.97,0,16.34,0,2,0,0,0.286,0,0.0609,0.286,0.0302,0.42,0.58,0.42,25.9
911167200000,1998,11,1998,2,7,7,0.0775,0.0302,0.0472,2933.96,17.67,17.67,17.46,1,1,1,128.1,127.2,129.1,78.08,77.22,50,50,50,-4.06e-15,-1.421e-14,0,0.391,0.387,0.393,78.08,77.22,79.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.073,0.0737,0.00239,0.00231,0.00248,0.000094,0.000091,0.000097,0.124,0.122,0.125,0.0048,0.0048,0.0049,25.38,25.37,25.38,0.936,0.935,0.937,0.96,0.96,0.96,0.899,0.897,0.9,18.19,18.02,18.41,17.46,17.3,17.67,0,0,0,0,0,0,0.097,0,0.0303,0.39,0.61,0.39,37.9
911772000000,1998,11,1998,2,8,7,0.0787,0.0302,0.0485,3003.97,18.61,18.61,17.88,1,1,1,130.1,126.9,133.8,80.15,76.94,50,50,50,-2.03e-15,-1.421e-14,0,0.384,0.374,0.394,80.15,76.94,83.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0729,0.0753,0.00256,0.00229,0.00287,0.0001,0.00009,0.00011,0.127,0.122,0.134,0.005,0.0048,0.0052,25.37,25.37,25.38,0.934,0.929,0.938,0.961,0.96,0.962,0.897,0.893,0.9,18.61,17.96,19.36,17.88,17.24,18.61,0,0,0,0,0,0,0.0993,0,0.0302,0.38,0.62,0.38,38.2
912376800000,1998,11,1998,2,9,7,0.0849,0.0349,0.05,3088.07,19.95,19.95,18.38,1,1,1,140.3,134.1,149.4,82.63,76.42,57.71,50,59,-2.03e-15,-1.421e-14,1.421e-14,0.411,0.373,0.436,82.63,76.42,90.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.0741,0.0791,0.00277,0.00225,0.00343,0.00011,0.000088,0.00013,0.133,0.122,0.147,0.0052,0.0048,0.0058,25.37,25.35,25.38,0.93,0.921,0.938,0.962,0.96,0.964,0.894,0.888,0.901,19.12,17.85,20.69,18.38,17.13,19.95,0,0,0,0,0,0,0.102,0,0.0349,0.41,0.59,0.41,36.4
912981600000,1998,12,1998,3,10,7,0.0939,0.0357,0.0582,3555.41,21.87,21.87,21.16,1,1,1,155.2,151.3,158.7,96.22,92.28,59,59,59,-2.03e-15,-1.421e-14,0,0.38,0.372,0.39,96.22,92.28,99.66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0797,0.0824,0.00393,0.00359,0.00422,0.00015,0.00014,0.00017,0.157,0.15,0.164,0.0062,0.0059,0.0064,25.35,25.35,25.35,0.915,0.911,0.919,0.967,0.965,0.969,0.885,0.883,0.887,21.88,21.08,22.58,21.16,20.35,21.87,0,0,0,0,0,0,0.118,0,0.0357,0.38,0.62,0.38,37.9
913586400000,1998,12,1998,3,11,7,0.0981,0.0357,0.0624,3817.47,23.84,23.84,22.72,1,1,1,162.2,158.7,166.9,103.2,99.66,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.364,0.354,0.372,103.2,99.66,107.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0824,0.0852,0.00452,0.00422,0.00492,0.00018,0.00017,0.00019,0.17,0.164,0.178,0.0067,0.0064,0.007,25.35,25.35,25.36,0.913,0.911,0.916,0.969,0.969,0.97,0.885,0.882,0.889,23.44,22.58,24.58,22.72,21.87,23.84,0,0,0,0,0,0,0.126,0,0.0357,0.36,0.64,0.36,38.9
914191200000,1998,12,1998,3,12,7,0.109,0.0357,0.0736,4562,31.14,31.14,27.15,1,1,1,180.6,166.6,197.2,121.6,107.6,59,59,59,-2.03e-15,-1.421e-14,0,0.328,0.299,0.354,121.6,107.6,138.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0901,0.0851,0.096,0.00609,0.0049,0.0075,0.00024,0.00019,0.00029,0.203,0.178,0.233,0.0079,0.007,0.0091,25.36,25.36,25.36,0.925,0.916,0.934,0.97,0.97,0.97,0.897,0.889,0.906,27.99,24.51,32.1,27.15,23.78,31.14,0,0,0,0,0,0,0.151,0,0.0354,0.33,0.68,0.32,41.9
914796000000,1998,12,1998,3,13,7,0.132,0.0393,0.0927,5810.25,37.24,37.24,34.58,1,1,1,218.3,203,238,153.3,144,65,59,73,0,0,0,0.297,0.273,0.326,153.3,144,165,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.098,0.107,0.00878,0.00799,0.00977,0.00034,0.00031,0.00039,0.26,0.243,0.282,0.01,0.0095,0.011,25.23,25.09,25.34,0.94,0.936,0.944,0.97,0.97,0.972,0.912,0.908,0.917,35.64,33.49,38.3,34.58,32.48,37.24,0,0,0,0,0,0,0.192,0,0.0393,0.3,0.7,0.3,44
915400800000,1999,1,1998,4,14,7,0.16,0.0442,0.116,7291.07,48.2,48.2,43.4,1,1,1,264.6,244.3,291.3,191.6,171.3,73,73,73,-1.218e-14,-2.842e-14,2.842e-14,0.277,0.251,0.299,191.6,171.3,218.3,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.117,0.109,0.126,0.012,0.0103,0.0143,0.00048,0.00041,0.00057,0.33,0.293,0.377,0.013,0.012,0.015,24.91,24.76,25.04,0.952,0.946,0.958,0.979,0.976,0.98,0.932,0.922,0.939,44.55,39.77,50.77,43.4,38.79,48.2,0,0,0,0,0,0,0.241,0,0.044,0.28,0.72,0.28,45.6
916005600000,1999,1,1998,4,15,7,0.206,0.0442,0.162,9826.27,67.09,67.09,58.49,2,2,2,341,302.5,380.7,268,229.5,73,73,73,-4.06e-15,-2.842e-14,0,0.215,0.192,0.241,268,229.5,307.7,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.144,0.13,0.158,0.027,0.0153,0.0442,0.0011,0.00061,0.0018,0.294,0.243,0.352,0.012,0.0097,0.014,24.6,24.34,24.84,0.933,0.923,0.941,0.97,0.97,0.97,0.905,0.895,0.913,30.15,25.8,34.58,29.24,25.03,33.54,0,0,0,0,0,0,0.325,0,0.044,0.21,0.79,0.21,47.7
916610400000,1999,1,1998,4,16,7,0.257,0.0442,0.213,12915.1,84.65,84.65,76.88,2,2,2,425.2,390.3,460.3,352.2,317.3,73,73,73,0,0,0,0.172,0.159,0.187,352.2,317.3,387.3,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.173,0.161,0.186,0.0652,0.0487,0.0818,0.0027,0.002,0.0034,0.419,0.366,0.471,0.017,0.015,0.019,24.07,23.86,24.28,0.948,0.943,0.953,0.975,0.97,0.98,0.925,0.915,0.934,39.42,35.62,43.19,38.44,34.55,42.33,0,0,0,0,0,0,0.427,0,0.044,0.17,0.83,0.17,50.3
917215200000,1999,1,1998,4,17,7,0.307,0.0442,0.263,15652.9,96.4,96.4,93.17,2,2,2,507.5,473.1,544.2,434.5,400.1,73,73,73,8.12e-15,0,5.684e-14,0.144,0.134,0.154,434.5,400.1,471.2,990,990,990,965.9,965.7,966,24.1,24,24.3,0.202,0.19,0.216,0.104,0.0879,0.121,0.0043,0.0036,0.0051,0.542,0.491,0.598,0.022,0.02,0.025,23.57,23.35,23.78,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.04,44.56,51.61,46.59,43.67,48.2,0,0,0,0,0,0,0.518,0,0.044,0.14,0.86,0.14,51
917820000000,1999,2,1998,5,18,7,0.39,0.0514,0.339,19472.6,133.7,133.7,115.9,3,2,2.857142857142857,645.3,564.7,735.3,560.3,479.7,85,85,85,8.12e-15,0,5.684e-14,0.133,0.116,0.151,560.3,479.7,650.3,990,990,990,966.5,966.1,966.8,23.5,23.2,23.9,0.268,0.222,0.319,0.176,0.125,0.235,0.0075,0.0053,0.01,0.654,0.541,0.79,0.028,0.023,0.034,22.87,22.37,23.24,0.953,0.946,0.956,0.977,0.97,0.98,0.93,0.918,0.937,42.34,36.12,52.27,40.93,35.04,48.2,0,0,0,0,0,0,0.644,0,0.051,0.13,0.87,0.13,49.9
918424800000,1999,2,1998,5,19,7,0.51,0.0583,0.452,24719.8,158.2,158.2,147.1,4,3,3.2857142857142856,843.2,770.1,911.4,746.7,685.1,96.43,85,105,0,0,0,0.114,0.104,0.124,746.7,685.1,806.4,990,990,990,967.3,967,967.5,22.7,22.5,23,0.384,0.339,0.436,0.297,0.259,0.329,0.013,0.011,0.015,0.933,0.849,0.996,0.041,0.037,0.044,21.79,21.47,22.17,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47,39.67,51.86,45.32,38.69,48.2,0,0,0,0,0,0,0.817,0,0.058,0.11,0.89,0.11,48.5
