datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
980114400000,2001,1,2000,4,17,7,0.316,0.0442,0.272,16091.5,96.4,96.4,95.78,2,2,2,523.2,505.4,544.2,450.2,432.4,73,73,73,-8.12e-15,-5.684e-14,5.684e-14,0.14,0.134,0.144,450.2,432.4,471.2,990,990,990,966,965.9,966,24,24,24.1,0.208,0.202,0.216,0.111,0.103,0.121,0.0046,0.0043,0.0051,0.566,0.539,0.598,0.024,0.022,0.025,23.48,23.35,23.59,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.62,47.86,51.61,47.89,46.91,48.2,0,0,0,0,0,0,0.532,0,0.044,0.14,0.86,0.14,50.9
980719200000,2001,1,2000,4,18,7,0.35,0.0483,0.302,17448.2,108.6,108.6,103.9,3,2,2.857142857142857,579.1,553.2,605.7,499.3,480.2,79.86,73,85,-8.12e-15,-5.684e-14,5.684e-14,0.138,0.128,0.147,499.3,480.2,520.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.233,0.221,0.246,0.136,0.126,0.149,0.0057,0.0053,0.0063,0.551,0.519,0.613,0.023,0.022,0.026,23.24,23.11,23.35,0.948,0.945,0.956,0.971,0.97,0.98,0.921,0.917,0.937,38.45,35.29,52.43,36.91,34.24,48.2,0,0,0,0,0,0,0.577,0,0.048,0.14,0.86,0.14,49.9
981324000000,2001,2,2000,5,19,7,0.398,0.0531,0.344,19908.8,124.6,124.6,118.5,3,3,3,657.4,616.4,702.8,569.5,531.4,87.86,85,105,0,0,0,0.133,0.124,0.149,569.5,531.4,599.5,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.274,0.252,0.293,0.181,0.156,0.201,0.0077,0.0066,0.0086,0.654,0.589,0.705,0.028,0.025,0.03,22.82,22.58,23.04,0.952,0.949,0.954,0.977,0.972,0.98,0.93,0.922,0.935,40.44,38,42.38,39.5,36.93,41.53,0,0,0,0,0,0,0.658,0,0.054,0.13,0.86,0.14,50
981928800000,2001,2,2000,5,20,7,0.476,0.0635,0.413,23122.7,144.6,144.6,137.6,3,3,3,787.5,723.9,858,682.5,618.9,105,105,105,0,0,0,0.134,0.122,0.145,682.5,618.9,753,990,990,990,967,966.8,967.3,23,22.7,23.2,0.342,0.305,0.387,0.257,0.214,0.303,0.011,0.0092,0.013,0.848,0.74,0.972,0.037,0.032,0.043,22.1,21.7,22.46,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.13,43.41,51.1,45.88,42.54,48.2,0,0,0,0,0,0,0.765,0,0.063,0.13,0.87,0.13,48.6
982533600000,2001,2,2000,5,21,7,0.625,0.0635,0.561,29461,192.8,192.8,175.4,4,4,4,1033,893.8,1204,927.7,788.8,105,105,105,0,0,0,0.103,0.0872,0.117,927.7,788.8,1099,990,990,990,968,967.5,968.5,22,21.5,22.5,0.559,0.42,0.767,0.421,0.321,0.647,0.019,0.014,0.03,1.23,0.95,1.71,0.056,0.042,0.08,20.79,19.74,21.58,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,45,39.76,50.79,43.84,38.79,48.2,0,0,0,0,0,0,0.974,0,0.064,0.1,0.9,0.1,47.1
983138400000,2001,2,2000,5,22,7,0.869,0.0905,0.665,31881.2,192.8,192.8,189.8,4,4,4,1438,1277,1548,1288,1172,149.6,105,183,188,71.65,265,0.103,0.0742,0.126,1100,1100,1100,990,990,990,969.3,968.8,969.6,20.7,20.4,21.2,0.863,0.797,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.75,1.85,0.087,0.082,0.091,18.91,18.51,19.49,0.953,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.57,47.52,50.12,47.44,46.57,48.2,0,0,0,0,0,0,1.05,0,0.204,0.1,0.77,0.23,36.7
983743200000,2001,3,2000,6,23,7,1.02,0.111,0.665,30530.5,185.3,185.3,181.7,4,4,4,1680,1577,1784,1497,1394,183,183,183,396.7,294.1,500.6,0.109,0.103,0.116,1100,1100,1100,990,990,990,970.1,969.7,970.4,19.9,19.6,20.3,0.916,0.908,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.86,1.87,0.094,0.092,0.096,18.07,17.73,18.41,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.36,45.44,47.26,45.43,44.53,46.31,0,0,0,0,0,0,1.01,0,0.355,0.11,0.65,0.35,29.9
984348000000,2001,3,2000,6,24,7,1.16,0.111,0.665,29175.8,177,177,173.7,4,4,4,1912,1814,2003,1729,1631,183,183,183,629.4,531.4,720.3,0.0958,0.0914,0.101,1100,1100,1100,990,990,990,970.8,970.5,971.1,19.2,18.9,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.31,17.02,17.63,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.3,43.51,45.16,43.42,42.64,44.26,0,0,0,0,0,0,0.965,0,0.495,0.096,0.57,0.43,25.2
984952800000,2001,3,2000,6,25,7,1.25,0.111,0.665,28379.1,170.1,170.1,168.9,4,4,4,2068,2021,2100,1885,1838,183,183,183,784.8,738.1,817.2,0.0885,0.0871,0.0905,1100,1100,1100,990,990,990,971.3,971.2,971.3,18.7,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.86,16.78,16.97,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.09,42.88,43.4,42.23,42.02,42.53,0,0,0,0,0,0,0.938,0,0.585,0.089,0.53,0.47,22.7
985557600000,2001,3,2000,6,26,7,1.28,0.114,0.665,28204.9,168,168,167.9,4,4,4,2108,2104,2115,1921,1887,187.9,183,217,820.6,786.8,831.7,0.0891,0.0865,0.103,1100,1100,1100,990,990,990,971.4,971.4,971.4,18.6,18.6,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.76,16.75,16.78,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.83,42.79,42.86,41.97,41.93,42,0,0,0,0,0,0,0.933,0,0.615,0.089,0.52,0.48,22
986162400000,2001,4,2000,7,27,7,1.26,0.131,0.665,28286.7,168.6,168.6,168.4,4,4,4,2089,2079,2100,1872,1862,217,217,217,772.3,761.5,783.2,0.104,0.103,0.104,1100,1100,1100,990,990,990,971.3,971.3,971.3,18.7,18.7,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.81,16.78,16.84,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.95,42.88,43.02,42.09,42.02,42.16,0,0,0,0,0,0,0.935,0,0.595,0.1,0.53,0.47,22.4
986767200000,2001,4,2000,7,28,7,1.24,0.101,0.665,28438.6,170,170,169.3,4,4,4,2054,2025,2075,1886,1854,167.7,148,217,786.2,754.3,819.7,0.0817,0.0716,0.105,1100,1100,1100,990,990,990,971.2,971.2,971.3,18.8,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.9,16.84,16.97,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.18,43.05,43.37,42.32,42.19,42.51,0,0,0,0,0,0,0.94,0,0.575,0.081,0.54,0.46,22.9
987372000000,2001,4,2000,7,29,7,1.18,0.0895,0.665,28954.7,174.5,174.5,172.3,4,4,4,1951,1887,2007,1803,1739,148,148,148,702.8,639,758.8,0.0759,0.0737,0.0784,1100,1100,1100,990,990,990,970.9,970.7,971.1,19.1,18.9,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.19,17.01,17.39,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.97,43.49,44.52,43.09,42.62,43.63,0,0,0,0,0,0,0.957,0,0.515,0.076,0.56,0.44,24.5
987976800000,2001,4,2000,7,30,7,1.08,0.0895,0.665,29895.9,180.8,180.8,178,4,4,4,1788,1706,1863,1640,1558,148,148,148,539.8,457.8,614.7,0.0829,0.0795,0.0868,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.094,0.097,17.71,17.47,17.98,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.4,44.74,46.12,44.49,43.84,45.2,0,0,0,0,0,0,0.989,0,0.415,0.083,0.62,0.38,27.7
988581600000,2001,4,2000,7,31,7,0.964,0.112,0.665,31019.4,187.3,187.3,184.6,4,4,4,1595,1519,1676,1409,1327,185.7,148,192,309,227.2,427.8,0.117,0.0883,0.126,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.911,0.898,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.87,0.092,0.09,0.094,18.35,18.08,18.61,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.1,46.39,47.78,46.16,45.46,46.82,0,0,0,0,0,0,1.03,0,0.299,0.12,0.69,0.31,32.2
989186400000,2001,5,2000,8,32,7,0.862,0.116,0.665,32028.8,192.8,192.8,190.6,4,4,4,1426,1336,1497,1234,1144,192,192,192,134,44.08,204.9,0.135,0.128,0.144,1100,1100,1100,990,990,990,969.2,969,969.5,20.8,20.5,21,0.853,0.815,0.883,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.76,1.83,0.087,0.084,0.089,18.95,18.69,19.28,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.69,48.01,49.57,47.66,47.05,48.2,0,0,0,0,0,0,1.06,0,0.197,0.13,0.77,0.23,37.2
989791200000,2001,5,2000,8,33,7,0.719,0.116,0.603,30793.4,192.8,192.8,183.3,4,4,4,1189,1100,1291,996.9,907.5,192,192,192,0,-1.137e-13,1.137e-13,0.162,0.149,0.175,996.9,907.5,1099,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.653,0.547,0.796,0.468,0.378,0.647,0.022,0.017,0.031,1.4,1.17,1.74,0.065,0.054,0.082,20.11,19.44,20.61,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.87,43.81,49.97,45.82,42.93,48.2,0,0,0,0,0,0,1.02,0,0.116,0.16,0.84,0.16,42.8
990396000000,2001,5,2000,8,34,7,0.612,0.116,0.496,26218.3,168.1,168.1,156.1,4,3,3.7142857142857144,1011,955.2,1076,819.3,763.2,192,192,192,-3.248e-14,-1.137e-13,0,0.19,0.179,0.201,819.3,763.2,883.6,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.466,0.415,0.525,0.336,0.308,0.367,0.015,0.014,0.017,1.04,0.982,1.13,0.047,0.044,0.052,21.03,20.73,21.27,0.955,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,43.96,39.4,51.64,42.46,38.41,48.2,0,0,0,0,0,0,0.867,0,0.116,0.19,0.81,0.19,42.8
991000800000,2001,5,2000,8,35,7,0.541,0.0972,0.444,24085.2,144.6,144.6,143.4,3,3,3,894.1,856,938.8,733.4,699.6,160.7,119,192,0,0,0,0.179,0.136,0.215,733.4,699.6,757.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.384,0.362,0.4,0.291,0.268,0.306,0.013,0.012,0.014,0.947,0.888,0.987,0.042,0.039,0.044,21.58,21.37,21.73,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.49,47.36,51.19,47.79,46.41,48.2,0,0,0,0,0,0,0.796,0,0.097,0.18,0.82,0.18,44.5
991605600000,2001,6,2000,9,36,7,0.495,0.072,0.423,23690.2,144.6,144.6,141,3,3,3,818.5,792.7,846,699.5,673.7,119,119,119,0,0,0,0.146,0.141,0.15,699.5,673.7,727,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.355,0.341,0.371,0.268,0.251,0.287,0.012,0.011,0.013,0.881,0.837,0.927,0.039,0.037,0.041,21.95,21.79,22.09,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.02,46.57,49.55,47,45.64,48.2,0,0,0,0,0,0,0.783,0,0.072,0.15,0.85,0.15,47.9
992210400000,2001,6,2000,9,37,7,0.46,0.0974,0.362,20592.1,127.2,127.2,122.6,3,3,3,760.2,729,785.3,599.2,568,161,161,161,0,0,0,0.212,0.205,0.221,599.2,568,624.3,990,990,990,966.9,966.8,967,23.1,23,23.2,0.303,0.286,0.318,0.201,0.18,0.218,0.0087,0.0078,0.0095,0.717,0.664,0.759,0.031,0.029,0.033,22.34,22.2,22.52,0.954,0.952,0.955,0.979,0.976,0.98,0.934,0.929,0.936,41.74,39.81,43.28,40.86,38.84,42.41,0,0,0,0,0,0,0.681,0,0.098,0.21,0.79,0.21,44.8
992815200000,2001,6,2000,9,38,7,0.415,0.0974,0.318,18141,114.1,114.1,108,3,3,3,686.2,656,717.3,525.2,495,161,161,161,0,-5.684e-14,5.684e-14,0.235,0.224,0.245,525.2,495,556.3,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.261,0.244,0.279,0.152,0.133,0.173,0.0065,0.0057,0.0074,0.592,0.542,0.644,0.025,0.023,0.028,22.76,22.59,22.93,0.949,0.946,0.951,0.971,0.97,0.974,0.921,0.917,0.926,37.06,35.1,39.07,35.99,34.05,38.05,0,0,0,0,0,0,0.6,0,0.097,0.23,0.77,0.23,43.7
993420000000,2001,6,2000,9,39,7,0.375,0.0951,0.28,16123.1,96.4,96.4,95.97,2,2,2,620,594.5,646.5,462.7,442,157.3,135,161,8.12e-15,0,5.684e-14,0.254,0.227,0.267,462.7,442,485.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.225,0.214,0.239,0.117,0.108,0.128,0.005,0.0045,0.0054,0.598,0.563,0.637,0.025,0.024,0.027,23.02,22.88,23.13,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50,48,52.07,47.99,47.04,48.2,0,0,0,0,0,0,0.533,0,0.095,0.25,0.75,0.25,43
994024800000,2001,7,2000,10,40,7,0.341,0.0816,0.259,15450.1,96.4,96.4,91.97,2,2,2,563.9,541.8,586.6,428.9,406.8,135,135,135,0,-5.684e-14,5.684e-14,0.24,0.23,0.249,428.9,406.8,451.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.208,0.2,0.217,0.101,0.091,0.112,0.0043,0.0038,0.0047,0.541,0.508,0.576,0.023,0.021,0.024,23.32,23.18,23.45,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.92,44.69,49.19,45.98,43.8,48.2,0,0,0,0,0,0,0.511,0,0.082,0.24,0.76,0.24,45.3
994629600000,2001,7,2000,10,41,7,0.312,0.104,0.208,12385.3,86.23,86.23,73.72,2,2,2,516,497.2,534.9,344.5,311.2,171.4,135,186,0,-5.684e-14,5.684e-14,0.333,0.252,0.374,344.5,311.2,399.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.18,0.17,0.197,0.0616,0.0459,0.0878,0.0026,0.0019,0.0037,0.417,0.368,0.498,0.017,0.015,0.021,23.66,23.5,23.79,0.947,0.943,0.955,0.973,0.97,0.98,0.922,0.914,0.936,37.87,34.23,43.99,36.86,33.2,43.11,0,0,0,0,0,0,0.41,0,0.104,0.33,0.67,0.33,39.7
995234400000,2001,7,2000,10,42,7,0.287,0.112,0.174,10349.1,65.09,65.09,61.6,2,2,2,474.4,458.6,490.9,288.4,272.6,186,186,186,0,0,0,0.392,0.379,0.406,288.4,272.6,304.9,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.162,0.156,0.167,0.0351,0.0277,0.0429,0.0014,0.0011,0.0018,0.334,0.31,0.359,0.014,0.013,0.015,23.93,23.83,24.03,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,31.75,30.03,33.55,30.8,29.13,32.55,0,0,0,0,0,0,0.342,0,0.113,0.39,0.61,0.39,36.1
995839200000,2001,7,2000,10,43,7,0.265,0.112,0.153,9056.16,57.15,57.15,53.91,2,2,2,438.3,423.9,453.4,252.3,237.9,186,186,186,-4.06e-15,-2.842e-14,2.842e-14,0.425,0.41,0.439,252.3,237.9,267.4,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.144,0.154,0.0193,0.016,0.0252,0.00079,0.00065,0.001,0.281,0.263,0.303,0.012,0.011,0.012,24.15,24.06,24.23,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,27.79,26.17,29.46,26.95,25.38,28.58,0,0,0,0,0,0,0.299,0,0.112,0.42,0.58,0.42,34.2
996444000000,2001,7,2000,10,44,7,0.244,0.0991,0.145,8628.4,54.8,54.8,51.36,2,1,1.8571428571428572,403.8,388.1,419.3,240,228.6,163.9,155,186,4.06e-15,-2.842e-14,2.842e-14,0.405,0.378,0.449,240,228.6,254.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.143,0.139,0.147,0.0164,0.0152,0.0193,0.00067,0.00062,0.00079,0.285,0.255,0.407,0.012,0.01,0.017,24.3,24.13,24.4,0.931,0.924,0.958,0.971,0.97,0.98,0.905,0.896,0.939,30.33,25.64,51.81,29.12,24.87,48.2,0,0,0,0,0,0,0.285,0,0.099,0.41,0.59,0.41,35.4
997048800000,2001,8,2000,11,45,7,0.223,0.0937,0.129,7932,48.2,48.2,47.21,1,1,1,368.9,356.1,382.9,213.9,201.1,155,155,155,0,-2.842e-14,2.842e-14,0.42,0.405,0.435,213.9,201.1,227.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.133,0.128,0.137,0.0139,0.0128,0.0151,0.00056,0.00052,0.00061,0.378,0.355,0.403,0.015,0.014,0.016,24.38,24.28,24.46,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.92,46.08,52,47.21,45.15,48.2,0,0,0,0,0,0,0.262,0,0.094,0.42,0.58,0.42,35.6
997653600000,2001,8,2000,11,46,7,0.206,0.0937,0.112,6974.45,44.23,44.23,41.51,1,1,1,340.1,329,352,185.1,174,155,155,155,0,-2.842e-14,2.842e-14,0.456,0.44,0.471,185.1,174,197,990,990,990,965.1,965,965.2,24.9,24.8,25,0.122,0.118,0.127,0.0115,0.0105,0.0125,0.00046,0.00042,0.0005,0.326,0.306,0.347,0.013,0.012,0.014,24.57,24.49,24.65,0.95,0.947,0.954,0.979,0.976,0.98,0.93,0.924,0.935,42.41,39.84,45.14,41.51,38.87,44.23,0,0,0,0,0,0,0.231,0,0.094,0.45,0.54,0.46,33.9
998258400000,2001,8,2000,11,47,7,0.191,0.0937,0.0973,6003.7,38,38,35.74,1,1,1,315.9,306.9,325.5,160.9,151.9,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.491,0.476,0.505,160.9,151.9,170.5,990,990,990,965,964.9,965,25,25,25.1,0.114,0.111,0.117,0.00943,0.00866,0.0102,0.00038,0.00035,0.00041,0.283,0.267,0.3,0.011,0.011,0.012,24.74,24.67,24.8,0.943,0.94,0.946,0.971,0.97,0.974,0.916,0.912,0.921,36.81,34.72,39.02,35.74,33.68,38,0,0,0,0,0,0,0.199,0,0.0937,0.49,0.51,0.49,31.4
998863200000,2001,8,2000,11,48,7,0.181,0.0874,0.0938,5806.85,39.87,39.87,34.56,1,1,1,299.6,289.6,306,155.2,142.3,144.4,118,155,0,-2.842e-14,2.842e-14,0.481,0.4,0.521,155.2,142.3,176.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.111,0.107,0.116,0.00894,0.00784,0.0108,0.00036,0.00031,0.00043,0.272,0.25,0.308,0.011,0.0099,0.012,24.83,24.8,24.86,0.941,0.936,0.948,0.972,0.97,0.978,0.914,0.908,0.927,35.56,32.48,40.78,34.56,31.51,39.87,0,0,0,0,0,0,0.192,0,0.0872,0.48,0.52,0.48,32.1
999468000000,2001,9,2000,12,49,7,0.166,0.0714,0.0947,5878.58,37.69,37.69,34.99,1,1,1,274.6,264.8,286.1,156.6,146.8,118,118,118,0,-2.842e-14,2.842e-14,0.43,0.412,0.446,156.6,146.8,168.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.112,0.00906,0.00822,0.01,0.00036,0.00033,0.0004,0.271,0.254,0.292,0.011,0.01,0.012,24.93,24.86,24.99,0.941,0.938,0.945,0.971,0.97,0.973,0.914,0.91,0.92,36.05,33.73,38.73,34.99,32.72,37.69,0,0,0,0,0,0,0.194,0,0.0713,0.43,0.57,0.43,35.4
1000072800000,2001,9,2000,12,50,7,0.154,0.0714,0.0826,5104.92,32.03,32.03,30.39,1,1,1,254.6,248.6,261.8,136.6,130.6,118,118,118,-4.06e-15,-2.842e-14,0,0.464,0.451,0.475,136.6,130.6,143.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0993,0.104,0.00736,0.00685,0.00797,0.00029,0.00027,0.00032,0.236,0.225,0.248,0.0093,0.0089,0.0098,25.05,25,25.08,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.33,29.92,33.02,30.39,29.02,32.03,0,0,0,0,0,0,0.169,0,0.0714,0.46,0.54,0.46,33.1
1000677600000,2001,9,2000,12,51,7,0.147,0.0714,0.0756,4663.43,28.71,28.71,27.76,1,1,1,243.1,238.5,247.3,125.1,120.5,118,118,118,-4.06e-15,-1.421e-14,1.421e-14,0.486,0.477,0.495,125.1,120.5,129.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0973,0.0957,0.0988,0.00638,0.00599,0.00674,0.00025,0.00024,0.00027,0.215,0.207,0.223,0.0085,0.0082,0.0088,25.13,25.09,25.16,0.928,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,28.62,27.53,29.6,27.76,26.7,28.71,0,0,0,0,0,0,0.154,0,0.0714,0.49,0.51,0.49,31.7
1001282400000,2001,9,2000,12,52,7,0.14,0.0714,0.0683,4187.39,26.26,26.26,24.92,1,1,1,230.8,225.1,236.6,112.8,107.1,118,118,118,2.03e-15,-1.421e-14,1.421e-14,0.511,0.499,0.524,112.8,107.1,118.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.093,0.091,0.095,0.00534,0.00485,0.00583,0.00021,0.00019,0.00023,0.193,0.183,0.203,0.0076,0.0072,0.008,25.22,25.18,25.27,0.921,0.916,0.925,0.97,0.97,0.97,0.893,0.889,0.897,25.7,24.32,27.07,24.92,23.59,26.26,0,0,0,0,0,0,0.138,0,0.0717,0.51,0.49,0.51,29.9
1001887200000,2001,10,2001,1,1,7,0.136,0.0587,0.0775,4806.28,29.4,29.4,28.61,1,1,1,225.2,222.1,228.7,128.2,125.1,97,97,97,-2.03e-15,-1.421e-14,0,0.431,0.424,0.437,128.2,125.1,131.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0967,0.0956,0.0979,0.00665,0.00638,0.00694,0.00026,0.00025,0.00027,0.219,0.213,0.225,0.0086,0.0084,0.0089,25.23,25.2,25.25,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.49,28.77,30.31,28.61,27.91,29.4,0,0,0,0,0,0,0.159,0,0.0585,0.43,0.57,0.43,35.3
1002492000000,2001,10,2001,1,2,7,0.13,0.0587,0.071,4386.64,27.46,27.46,26.11,1,1,1,214.4,208.7,220.2,117.4,111.7,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.452,0.441,0.465,117.4,111.7,123.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0929,0.0908,0.0949,0.00573,0.00524,0.00622,0.00022,0.00021,0.00024,0.2,0.189,0.21,0.0078,0.0074,0.0082,25.31,25.27,25.36,0.923,0.919,0.927,0.97,0.97,0.97,0.896,0.891,0.9,26.92,25.53,28.31,26.11,24.76,27.46,0,0,0,0,0,0,0.145,0,0.059,0.45,0.55,0.45,33.7
1003096800000,2001,10,2001,1,3,7,0.124,0.0587,0.0658,3483.1,24.76,24.76,20.73,1,1,1,205.7,202.7,208.7,108.7,105.7,97,97,97,-6.09e-15,-1.421e-14,1.421e-14,0.472,0.465,0.479,108.7,105.7,111.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.0887,0.0908,0.00499,0.00473,0.00524,0.0002,0.00018,0.00021,0.184,0.179,0.189,0.0072,0.007,0.0074,25.38,25.36,25.41,0.786,0,0.919,0.831,0,0.97,0.763,0,0.891,21.37,0,25.53,20.73,0,24.76,0,1,0,0,0.143,0,0.115,0.143,0.0582,0.47,0.53,0.47,28.1
1003701600000,2001,10,2001,1,4,7,0.126,0.0587,0.0669,4115.88,25.02,25.02,24.5,1,1,1,207.6,205.7,209.8,110.6,108.7,97,97,97,-2.03e-15,-1.421e-14,0,0.467,0.462,0.472,110.6,108.7,112.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0898,0.0912,0.00515,0.00499,0.00534,0.0002,0.0002,0.00021,0.187,0.184,0.191,0.0073,0.0072,0.0075,25.37,25.35,25.38,0.918,0.917,0.92,0.97,0.97,0.97,0.891,0.889,0.892,25.26,24.8,25.79,24.5,24.06,25.02,0,0,0,0,0,0,0.136,0,0.0591,0.47,0.53,0.47,32.7
1004306400000,2001,10,2001,1,5,7,0.128,0.0573,0.0706,4363.38,26.24,26.24,25.97,1,1,1,211.5,209.5,215,116.8,114.7,94.71,93,97,2.03e-15,-1.421e-14,1.421e-14,0.448,0.442,0.458,116.8,114.7,118,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0924,0.0919,0.0931,0.00568,0.0055,0.00578,0.00022,0.00022,0.00023,0.198,0.195,0.201,0.0078,0.0076,0.0079,25.33,25.31,25.35,0.923,0.921,0.924,0.97,0.97,0.97,0.895,0.894,0.896,26.78,26.26,27.05,25.97,25.47,26.24,0,0,0,0,0,0,0.144,0,0.0574,0.45,0.55,0.45,34.1
1004911200000,2001,11,2001,2,6,7,0.129,0.0562,0.0725,4486.75,27.4,27.4,26.71,1,1,1,212.9,209.3,215.8,119.9,116.3,93,93,93,-2.03e-15,-1.421e-14,0,0.437,0.431,0.444,119.9,116.3,122.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0934,0.0921,0.0944,0.00594,0.00563,0.00619,0.00023,0.00022,0.00024,0.204,0.197,0.209,0.008,0.0077,0.0082,25.32,25.3,25.35,0.925,0.922,0.927,0.97,0.97,0.97,0.897,0.895,0.899,27.53,26.65,28.24,26.71,25.85,27.4,0,0,0,0,0,0,0.148,0,0.0565,0.44,0.56,0.44,34.8
1005516000000,2001,11,2001,2,7,7,0.136,0.0562,0.0794,4930.78,30.34,30.34,29.35,1,1,1,224.3,218.8,228.7,131.3,125.8,93,93,93,0,0,0,0.415,0.407,0.425,131.3,125.8,135.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0974,0.0955,0.0989,0.00691,0.00644,0.00728,0.00027,0.00025,0.00029,0.224,0.214,0.232,0.0088,0.0084,0.0091,25.23,25.2,25.27,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.26,28.97,31.27,29.35,28.1,30.34,0,0,0,0,0,0,0.163,0,0.0566,0.41,0.58,0.42,36.3
1006120800000,2001,11,2001,2,8,7,0.142,0.045,0.0972,6096.6,38.71,38.71,36.29,1,1,1,235.1,230.6,237.7,160.6,137.6,74.43,67,93,0,0,0,0.317,0.282,0.403,160.6,137.6,170.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.0996,0.108,0.0094,0.00744,0.0103,0.00037,0.00029,0.0004,0.274,0.235,0.291,0.011,0.0093,0.011,25.12,25.08,25.18,0.942,0.934,0.945,0.973,0.97,0.975,0.917,0.906,0.922,37.28,31.73,39.69,36.29,30.77,38.71,0,0,0,0,0,0,0.202,0,0.0448,0.32,0.68,0.32,42.9
1006725600000,2001,11,2001,2,9,7,0.147,0.0422,0.105,6589,40.35,40.35,39.22,1,1,1,242.7,241.2,244.3,172.8,165.6,69.86,67,77,0,0,0,0.288,0.274,0.317,172.8,165.6,177.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.108,0.11,0.0104,0.00983,0.0108,0.00041,0.00039,0.00043,0.296,0.284,0.303,0.012,0.011,0.012,25.05,25.03,25.06,0.946,0.944,0.947,0.976,0.973,0.979,0.924,0.918,0.927,40.17,38.42,41.23,39.22,37.36,40.35,0,0,0,0,0,0,0.218,0,0.042,0.29,0.71,0.29,44.8
1007330400000,2001,12,2001,3,10,7,0.148,0.0466,0.101,6336.86,38.71,38.71,37.72,1,1,1,244.1,240.7,248.1,167.1,163.7,77,77,77,0,0,0,0.315,0.31,0.32,167.1,163.7,171.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.108,0.107,0.11,0.00995,0.00966,0.0103,0.00039,0.00038,0.00041,0.286,0.28,0.293,0.011,0.011,0.012,25.05,25.02,25.08,0.944,0.943,0.946,0.973,0.972,0.975,0.919,0.916,0.922,38.75,37.97,39.69,37.72,36.89,38.71,0,0,0,0,0,0,0.21,0,0.047,0.31,0.68,0.32,42.8
1007935200000,2001,12,2001,3,11,7,0.149,0.0372,0.112,7081.77,44.01,44.01,42.15,1,1,1,246.4,242.3,251.6,184.8,169.2,61.57,59,77,0,0,0,0.25,0.234,0.313,184.8,169.2,192.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.109,0.115,0.0115,0.0101,0.0121,0.00045,0.0004,0.00048,0.316,0.29,0.33,0.012,0.011,0.013,25.01,24.96,25.03,0.95,0.945,0.952,0.979,0.974,0.98,0.93,0.921,0.933,43.05,39.24,44.91,42.15,38.24,44.01,0,0,0,0,0,0,0.234,0,0.037,0.25,0.75,0.25,47.5
1008540000000,2001,12,2001,3,12,7,0.152,0.0357,0.116,7361.45,44.91,44.91,43.82,1,1,1,250.8,244.3,255.5,191.8,185.3,59,59,59,0,0,0,0.235,0.231,0.242,191.8,185.3,196.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.113,0.117,0.0121,0.0115,0.0124,0.00048,0.00045,0.00049,0.328,0.317,0.337,0.013,0.012,0.013,24.97,24.94,25.02,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.934,44.71,43.18,45.82,43.82,42.31,44.91,0,0,0,0,0,0,0.243,0,0.036,0.23,0.76,0.24,48.4
1009144800000,2001,12,2001,3,13,7,0.147,0.0357,0.111,7060.47,42.88,42.88,42.03,1,1,1,243,240.4,246.7,184,181.4,59,59,59,0,0,0,0.243,0.239,0.245,184,181.4,187.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.111,0.113,0.0114,0.0112,0.0117,0.00045,0.00044,0.00046,0.314,0.31,0.321,0.012,0.012,0.013,25.03,25,25.05,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,42.88,42.28,43.75,42.03,41.43,42.88,0,0,0,0,0,0,0.233,0,0.036,0.24,0.76,0.24,48
1009749600000,2001,12,2001,3,14,7,0.152,0.0429,0.109,6898.31,43.57,43.57,41.06,1,1,1,251.4,249.7,253.5,180.4,176.7,71,59,73,0,0,0,0.282,0.236,0.292,180.4,176.7,190.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.111,0.114,0.0111,0.0108,0.012,0.00044,0.00043,0.00047,0.309,0.303,0.326,0.012,0.012,0.013,24.99,24.98,25,0.949,0.947,0.952,0.979,0.978,0.98,0.929,0.927,0.933,41.93,41.04,44.46,41.06,40.15,43.57,0,0,0,0,0,0,0.228,0,0.043,0.28,0.72,0.28,45.4
1010354400000,2002,1,2001,4,15,7,0.158,0.0442,0.114,7190.68,45.99,45.99,42.8,1,1,1,260.9,251.1,274.6,187.9,178.1,73,73,73,4.06e-15,0,2.842e-14,0.28,0.266,0.291,187.9,178.1,201.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.112,0.12,0.0117,0.0109,0.0129,0.00046,0.00043,0.00051,0.323,0.306,0.348,0.013,0.012,0.014,24.93,24.85,24.99,0.951,0.948,0.955,0.98,0.979,0.98,0.932,0.928,0.936,43.69,41.36,46.93,42.8,40.49,45.99,0,0,0,0,0,0,0.238,0,0.044,0.28,0.72,0.28,45.5
1010959200000,2002,1,2001,4,16,7,0.17,0.0442,0.125,7904.95,48.2,48.2,47.05,1,1,1,280.3,276,290.2,207.3,203,73,73,73,2.03e-14,0,2.842e-14,0.261,0.252,0.265,207.3,203,217.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.121,0.126,0.0134,0.013,0.0142,0.00053,0.00052,0.00057,0.358,0.35,0.375,0.014,0.014,0.015,24.82,24.76,24.85,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.24,47.24,50.52,47.05,46.3,48.2,0,0,0,0,0,0,0.261,0,0.045,0.26,0.74,0.26,46.5
1011564000000,2002,1,2001,4,17,7,0.185,0.0442,0.141,8532.54,52.73,52.73,50.79,2,1,1.8571428571428572,306,295.4,314.5,233,222.4,73,73,73,-1.218e-14,-2.842e-14,2.842e-14,0.239,0.232,0.247,233,222.4,241.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.127,0.134,0.0156,0.0147,0.0163,0.00062,0.00058,0.00065,0.268,0.24,0.385,0.011,0.0096,0.015,24.8,24.73,24.86,0.929,0.922,0.959,0.971,0.97,0.98,0.903,0.895,0.94,30.02,25.58,51.72,28.84,24.81,48.2,0,0,0,0,0,0,0.282,0,0.044,0.24,0.76,0.24,46.1
1012168800000,2002,1,2001,4,18,7,0.197,0.0473,0.149,9055.97,54.69,54.69,53.9,2,2,2,325.1,317.5,335,247,241.3,78.14,73,85,-1.218e-14,-2.842e-14,2.842e-14,0.24,0.226,0.261,247,241.3,250.3,990,990,990,965,965,965.1,25,24.9,25,0.137,0.135,0.138,0.0168,0.0163,0.0171,0.00067,0.00065,0.00069,0.263,0.257,0.267,0.011,0.01,0.011,24.71,24.66,24.75,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.899,0.901,27.79,27.09,28.19,26.95,26.28,27.34,0,0,0,0,0,0,0.299,0,0.048,0.24,0.76,0.24,46
1012773600000,2002,2,2001,5,19,7,0.209,0.0514,0.158,9534.49,58.82,58.82,56.75,2,2,2,345.4,336.9,355,260.4,251.9,85,85,85,0,0,0,0.246,0.239,0.252,260.4,251.9,270,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.142,0.139,0.145,0.0219,0.0179,0.0264,0.00088,0.00072,0.0011,0.282,0.269,0.296,0.011,0.011,0.012,24.59,24.53,24.65,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,29.25,28.31,30.32,28.38,27.46,29.41,0,0,0,0,0,0,0.315,0,0.051,0.25,0.76,0.24,45.6
1013378400000,2002,2,2001,5,20,7,0.233,0.0514,0.181,10956.1,70.81,70.81,65.22,2,2,2,384.8,359.6,411,299.8,274.6,85,85,85,0,0,0,0.221,0.207,0.236,299.8,274.6,326,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.156,0.147,0.165,0.0405,0.0286,0.0529,0.0016,0.0012,0.0022,0.341,0.303,0.381,0.014,0.012,0.016,24.34,24.17,24.5,0.94,0.935,0.945,0.97,0.97,0.97,0.912,0.907,0.916,33.62,30.84,36.5,32.61,29.91,35.4,0,0,0,0,0,0,0.362,0,0.052,0.22,0.78,0.22,47
1013983200000,2002,2,2001,5,21,7,0.266,0.0514,0.215,12987.4,82.24,82.24,77.31,2,2,2,439.9,418.4,461.6,354.9,333.4,85,85,85,0,0,0,0.193,0.184,0.203,354.9,333.4,376.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.175,0.168,0.183,0.0665,0.0564,0.0768,0.0027,0.0023,0.0032,0.424,0.392,0.456,0.017,0.016,0.019,24,23.87,24.13,0.949,0.946,0.952,0.975,0.97,0.98,0.925,0.918,0.933,39.63,37.3,41.96,38.65,36.19,41.12,0,0,0,0,0,0,0.429,0,0.051,0.19,0.81,0.19,48.8
1014588000000,2002,2,2001,5,22,7,0.301,0.0571,0.243,14684.5,90.1,90.1,87.41,2,2,2,496.9,467.9,521,402.4,382.9,94.43,85,107,-8.12e-15,-5.684e-14,0,0.19,0.17,0.211,402.4,382.9,414.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.193,0.185,0.199,0.089,0.0797,0.0948,0.0037,0.0033,0.0039,0.496,0.466,0.516,0.021,0.019,0.021,23.67,23.54,23.83,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.6,42.63,45.97,43.7,41.78,45.05,0,0,0,0,0,0,0.486,0,0.058,0.19,0.81,0.19,48.8
1015192800000,2002,3,2001,6,23,7,0.324,0.0647,0.26,15559,95,95,92.61,2,2,2,536.5,526.2,548.6,429.5,419.2,107,107,107,8.12e-15,-5.684e-14,5.684e-14,0.199,0.195,0.203,429.5,419.2,441.6,990,990,990,966,966,966.1,24,23.9,24,0.205,0.201,0.209,0.102,0.0968,0.107,0.0042,0.004,0.0045,0.539,0.523,0.557,0.022,0.022,0.023,23.45,23.37,23.51,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.25,46.2,48.47,46.31,45.28,47.5,0,0,0,0,0,0,0.515,0,0.064,0.2,0.8,0.2,48
1015797600000,2002,3,2001,6,24,7,0.335,0.0647,0.27,16120.6,96.4,96.4,95.96,2,2,2,554.1,550,558.4,447.1,442.9,107,107,107,8.12e-15,-5.684e-14,5.684e-14,0.193,0.192,0.195,447.1,442.9,451.4,990,990,990,966.1,966.1,966.1,23.9,23.9,23.9,0.211,0.21,0.213,0.11,0.108,0.112,0.0046,0.0045,0.0047,0.565,0.559,0.572,0.024,0.023,0.024,23.34,23.32,23.37,0.958,0.958,0.958,0.98,0.98,0.98,0.939,0.939,0.939,49.02,48.61,49.45,47.98,47.64,48.2,0,0,0,0,0,0,0.533,0,0.065,0.19,0.81,0.19,48.1
1016402400000,2002,3,2001,6,25,7,0.33,0.0647,0.266,15886.6,95.11,95.11,94.56,2,2,2,546.4,541.5,549.1,439.4,434.5,107,107,107,-8.12e-15,-5.684e-14,5.684e-14,0.196,0.195,0.198,439.4,434.5,442.1,990,990,990,966.1,966,966.1,23.9,23.9,24,0.208,0.207,0.209,0.106,0.104,0.108,0.0044,0.0043,0.0045,0.554,0.546,0.558,0.023,0.023,0.023,23.39,23.37,23.42,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.25,47.75,48.53,47.28,46.8,47.56,0,0,0,0,0,0,0.525,0,0.064,0.2,0.81,0.19,48.1
1017007200000,2002,3,2001,6,26,7,0.326,0.0647,0.261,15620.5,93.6,93.6,92.98,2,2,2,538.3,531.9,541.5,431.3,424.9,107,107,107,-8.12e-15,-5.684e-14,5.684e-14,0.199,0.198,0.201,431.3,424.9,434.5,990,990,990,966,966,966,24,24,24,0.205,0.203,0.207,0.103,0.0996,0.104,0.0043,0.0041,0.0043,0.542,0.532,0.546,0.023,0.022,0.023,23.44,23.42,23.47,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.44,46.79,47.75,46.49,45.85,46.8,0,0,0,0,0,0,0.517,0,0.065,0.2,0.8,0.2,47.9
1017612000000,2002,4,2001,7,27,7,0.314,0.0756,0.239,14332.4,86.98,86.98,85.31,2,2,2,519.6,514.7,527.8,394.6,389.7,125,125,125,0,-5.684e-14,5.684e-14,0.241,0.237,0.243,394.6,389.7,402.8,990,990,990,965.9,965.9,966,24.1,24,24.1,0.195,0.194,0.198,0.0853,0.0829,0.0891,0.0035,0.0034,0.0037,0.489,0.482,0.502,0.02,0.02,0.021,23.57,23.52,23.6,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,43.53,43.01,44.38,42.66,42.15,43.49,0,0,0,0,0,0,0.474,0,0.075,0.24,0.76,0.24,45.6
1018216800000,2002,4,2001,7,28,7,0.325,0.0756,0.249,14913.5,94.61,94.61,88.77,2,2,2,536.9,515.5,566.4,411.9,390.5,125,125,125,0,-5.684e-14,5.684e-14,0.233,0.221,0.242,411.9,390.5,441.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.201,0.194,0.212,0.0934,0.0833,0.107,0.0039,0.0035,0.0045,0.515,0.483,0.56,0.021,0.02,0.023,23.47,23.29,23.6,0.956,0.954,0.958,0.98,0.98,0.98,0.936,0.935,0.938,45.29,43.09,48.27,44.39,42.23,47.31,0,0,0,0,0,0,0.493,0,0.076,0.23,0.77,0.23,45.9
1018821600000,2002,4,2001,7,29,7,0.355,0.0756,0.279,16194.6,96.4,96.4,96.4,2,2,2,586.7,575.4,591.5,461.7,450.4,125,125,125,8.12e-15,-5.684e-14,5.684e-14,0.213,0.211,0.217,461.7,450.4,466.5,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.222,0.215,0.225,0.117,0.112,0.119,0.0049,0.0047,0.005,0.593,0.574,0.601,0.025,0.024,0.025,23.17,23.14,23.24,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,50.21,49.17,50.65,48.2,48.19,48.2,0,0,0,0,0,0,0.536,0,0.076,0.21,0.79,0.21,45.6
1019426400000,2002,4,2001,7,30,7,0.348,0.0756,0.272,16106.2,96.4,96.4,95.87,2,2,2,575.1,567.5,584.4,450.1,442.4,125,125,125,2.436e-14,-5.684e-14,5.684e-14,0.217,0.214,0.22,450.1,442.4,459.4,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.216,0.212,0.221,0.111,0.108,0.116,0.0047,0.0045,0.0049,0.573,0.561,0.589,0.024,0.024,0.025,23.24,23.18,23.29,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,49.13,48.38,50,47.93,47.41,48.2,0,0,0,0,0,0,0.533,0,0.076,0.22,0.78,0.22,46.3
1020031200000,2002,4,2001,7,31,7,0.344,0.0851,0.259,15413,94.45,94.45,91.74,2,2,2,568.9,565.3,574.3,428.2,419.1,140.7,125,147,-8.12e-15,-5.684e-14,5.684e-14,0.247,0.221,0.26,428.2,419.1,440.5,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.207,0.204,0.211,0.101,0.0968,0.107,0.0042,0.0041,0.0045,0.54,0.526,0.558,0.023,0.022,0.023,23.3,23.28,23.33,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.938,46.81,45.83,48.19,45.87,44.92,47.23,0,0,0,0,0,0,0.51,0,0.085,0.25,0.75,0.25,44.8
1020636000000,2002,5,2001,8,32,7,0.344,0.0889,0.255,15187,91.77,91.77,90.4,2,2,2,569,556,575.9,422,409,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.258,0.255,0.264,422,409,428.9,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.205,0.201,0.208,0.0982,0.092,0.101,0.0041,0.0039,0.0043,0.531,0.511,0.541,0.022,0.021,0.023,23.31,23.27,23.39,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.12,44.81,46.82,45.2,43.91,45.89,0,0,0,0,0,0,0.502,0,0.089,0.26,0.74,0.26,44.1
1021240800000,2002,5,2001,8,33,7,0.317,0.0889,0.228,13652,86.36,86.36,81.26,2,2,2,524.5,498.3,548.6,377.5,351.3,147,147,147,1.624e-14,0,5.684e-14,0.281,0.268,0.295,377.5,351.3,401.6,990,990,990,966,965.8,966.1,24,23.9,24.2,0.19,0.18,0.198,0.0772,0.0648,0.0885,0.0032,0.0027,0.0037,0.464,0.425,0.5,0.019,0.018,0.021,23.58,23.43,23.73,0.952,0.949,0.955,0.978,0.973,0.98,0.931,0.923,0.936,41.54,38.78,44.06,40.63,37.75,43.18,0,0,0,0,0,0,0.451,0,0.089,0.28,0.72,0.28,43.1
1021845600000,2002,5,2001,8,34,7,0.28,0.0889,0.191,11402.8,73.47,73.47,67.87,2,2,2,462.9,437.3,489.3,315.9,290.3,147,147,147,0,0,0,0.318,0.3,0.336,315.9,290.3,342.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.168,0.159,0.177,0.0481,0.036,0.0605,0.002,0.0015,0.0025,0.372,0.333,0.411,0.015,0.014,0.017,23.95,23.79,24.1,0.943,0.939,0.947,0.97,0.97,0.971,0.915,0.911,0.92,34.98,32.2,37.82,33.94,31.23,36.73,0,0,0,0,0,0,0.377,0,0.089,0.32,0.68,0.32,40.7
1022450400000,2002,5,2001,8,35,7,0.245,0.0841,0.161,9645.98,60.65,60.65,57.42,2,2,2,405.3,383.4,428.8,266.3,250.7,139,119,147,-4.06e-15,-2.842e-14,0,0.342,0.305,0.37,266.3,250.7,281.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.15,0.145,0.156,0.0247,0.0173,0.032,0.001,0.0007,0.0013,0.297,0.274,0.321,0.012,0.011,0.013,24.28,24.15,24.39,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.6,27.82,31.26,28.71,26.98,30.33,0,0,0,0,0,0,0.319,0,0.084,0.34,0.66,0.34,39.4
1023055200000,2002,6,2001,9,36,7,0.217,0.072,0.145,8706.15,55.99,55.99,51.82,2,1,1.7142857142857142,359.4,342.7,377.7,240.4,223.7,119,119,119,-1.218e-14,-2.842e-14,0,0.331,0.315,0.347,240.4,223.7,258.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.14,0.134,0.146,0.0168,0.0148,0.0211,0.00068,0.00059,0.00085,0.305,0.254,0.401,0.012,0.01,0.016,24.5,24.43,24.58,0.937,0.924,0.959,0.973,0.97,0.98,0.911,0.897,0.94,34.47,26.08,52.5,32.8,25.3,48.2,0,0,0,0,0,0,0.288,0,0.072,0.33,0.67,0.33,40.1
1023660000000,2002,6,2001,9,37,7,0.195,0.072,0.123,7696.63,48.2,48.2,45.81,1,1,1,322.4,308,337.5,203.4,189,119,119,119,0,-2.842e-14,2.842e-14,0.37,0.353,0.386,203.4,189,218.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.127,0.122,0.132,0.013,0.0118,0.0143,0.00052,0.00047,0.00057,0.357,0.331,0.384,0.014,0.013,0.015,24.63,24.53,24.73,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,46.91,43.6,50.35,45.81,42.73,48.2,0,0,0,0,0,0,0.255,0,0.072,0.37,0.63,0.37,39.5
1024264800000,2002,6,2001,9,38,7,0.177,0.072,0.105,6542.63,41.92,41.92,38.94,1,1,1,292.2,280.3,304.4,173.2,161.3,119,119,119,-8.12e-15,-2.842e-14,2.842e-14,0.407,0.391,0.424,173.2,161.3,185.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.112,0.12,0.0105,0.00946,0.0115,0.00042,0.00038,0.00046,0.303,0.282,0.325,0.012,0.011,0.013,24.83,24.75,24.9,0.947,0.943,0.95,0.976,0.97,0.98,0.923,0.915,0.931,39.91,37.14,42.77,38.94,36.03,41.92,0,0,0,0,0,0,0.216,0,0.072,0.41,0.59,0.41,37
1024869600000,2002,6,2001,9,39,7,0.161,0.072,0.0894,5535.66,35.22,35.22,32.95,1,1,1,266.8,257.6,276.8,147.8,138.7,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.446,0.43,0.462,147.8,138.7,157.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.111,0.00832,0.00754,0.00916,0.00033,0.0003,0.00036,0.257,0.241,0.275,0.01,0.0095,0.011,24.98,24.92,25.03,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,33.97,31.8,36.31,32.95,30.85,35.22,0,0,0,0,0,0,0.183,0,0.0716,0.45,0.56,0.44,34.4
1025474400000,2002,7,2001,10,40,7,0.148,0.0653,0.0829,5132.91,32.74,32.74,30.55,1,1,1,245.1,236,254.6,137.1,128,108,108,108,0,0,0,0.441,0.424,0.458,137.1,128,146.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0987,0.105,0.0074,0.00663,0.00821,0.00029,0.00026,0.00032,0.237,0.221,0.254,0.0094,0.0087,0.01,25.09,25.03,25.16,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,31.5,29.38,33.75,30.55,28.5,32.74,0,0,0,0,0,0,0.17,0,0.0651,0.44,0.56,0.44,34.7
1026079200000,2002,7,2001,10,41,7,0.136,0.0653,0.0709,4365.99,27.82,27.82,25.99,1,1,1,225.2,217.7,233,117.2,109.7,108,108,108,0,-1.421e-14,1.421e-14,0.48,0.463,0.496,117.2,109.7,125,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0949,0.0923,0.0977,0.00571,0.00508,0.00638,0.00022,0.0002,0.00025,0.201,0.188,0.215,0.0079,0.0074,0.0085,25.25,25.19,25.31,0.923,0.918,0.929,0.97,0.97,0.97,0.896,0.89,0.901,26.79,25,28.68,25.99,24.25,27.82,0,0,0,0,0,0,0.144,0,0.0651,0.48,0.52,0.48,32.1
1026684000000,2002,7,2001,10,42,7,0.126,0.0653,0.0611,2718.47,23.67,23.67,16.18,1,1,1,209,203.2,215.3,101,95.23,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.517,0.502,0.531,101,95.23,107.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0892,0.0871,0.0914,0.00433,0.00384,0.00487,0.00017,0.00015,0.00019,0.172,0.162,0.184,0.0067,0.0063,0.0072,25.37,25.32,25.42,0.652,0,0.916,0.693,0,0.97,0.632,0,0.889,16.69,0,24.41,16.18,0,23.67,0,2,0,0,0.286,0,0.0899,0.286,0.0649,0.52,0.48,0.52,21.6
1027288800000,2002,7,2001,10,43,7,0.118,0.0653,0.053,0,0,0,0,1,1,1,195.6,189.8,201.3,87.58,81.83,108,108,108,6.09e-15,0,1.421e-14,0.552,0.536,0.569,87.58,81.83,93.32,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0844,0.0824,0.0865,0.00319,0.00271,0.00368,0.00012,0.00011,0.00014,0.148,0.138,0.159,0.0058,0.0054,0.0062,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.065,0.55,0.45,0.55,0
1027893600000,2002,7,2001,10,44,7,0.111,0.0601,0.0505,0,0,0,0,1,1,1,182.9,177.5,187.9,83.45,76.64,99.43,93,108,0,-1.421e-14,1.421e-14,0.543,0.507,0.585,83.45,76.64,90.27,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.082,0.0806,0.0836,0.00284,0.00226,0.00342,0.00011,0.000089,0.00013,0.14,0.129,0.151,0.0055,0.005,0.0059,25.43,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0605,0.54,0.45,0.55,0
1028498400000,2002,8,2001,11,45,7,0.103,0.0562,0.0465,0,0,0,0,1,1,1,169.9,164.1,175.6,76.87,71.13,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.548,0.53,0.567,76.87,71.13,82.61,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0789,0.0769,0.0809,0.00228,0.0018,0.00277,0.000089,0.00007,0.00011,0.127,0.117,0.138,0.005,0.0046,0.0054,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0565,0.55,0.45,0.55,0
1029103200000,2002,8,2001,11,46,7,0.096,0.0562,0.0397,0,0,0,0,1,1,1,158.7,154.6,162.8,65.66,61.56,93,93,93,-3.045e-15,-1.421e-14,7.105e-15,0.586,0.571,0.602,65.66,61.56,69.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0749,0.0735,0.0764,0.00133,0.000983,0.00168,0.000052,0.000039,0.000066,0.107,0.1,0.115,0.0042,0.0039,0.0045,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.59,0.41,0.59,0
1029708000000,2002,8,2001,11,47,7,0.0909,0.0562,0.0346,0,0,0,0,1,1,1,150.3,146.1,154.3,57.26,53.08,93,93,93,1.015e-15,-1.421e-14,1.421e-14,0.619,0.603,0.637,57.26,53.08,61.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0708,0.0734,0.000617,0.000262,0.00096,0.000024,0.00001,0.000038,0.0924,0.0852,0.0996,0.0036,0.0033,0.0039,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.62,0.38,0.62,0
1030312800000,2002,8,2001,11,48,7,0.0861,0.0544,0.019,350.36,14.6,14.6,2.085,1,0,0.5714285714285714,142.4,139.8,144.7,52.41,48.71,90,72,93,20.99,-1.421e-14,49.25,0.632,0.515,0.656,31.42,0,67.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0736,0.000242,0,0.00151,0.0000095,0,0.000059,0.081,0.0708,0.109,0.0032,0.0028,0.0043,25.42,25.39,25.43,0.129,0,0.901,0.137,0,0.96,0.124,0,0.865,2.172,0,15.21,2.085,0,14.6,3,3,0,0.429,0.429,0,0.0116,0.857,0.0671,0.63,0.22,0.78,4.07
1030917600000,2002,9,2001,12,49,7,0.0792,0.0435,0.0357,328.757,13.7,13.7,1.957,1,1,1,131,125.3,136.8,58.97,53.3,72,72,72,-1.015e-15,-1.421e-14,1.421e-14,0.55,0.526,0.575,58.97,53.3,64.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0725,0.000762,0.00028,0.00126,0.00003,0.000011,0.000049,0.0941,0.0856,0.104,0.0037,0.0034,0.0041,25.41,25.4,25.41,0.126,0,0.884,0.137,0,0.96,0.121,0,0.849,2.038,0,14.27,1.957,0,13.7,0,6,0,0,0.857,0,0.0109,0.857,0.0435,0.55,0.45,0.55,4.15
1031522400000,2002,9,2001,12,50,7,0.0725,0.0435,0.00886,0,0,0,0,1,0,0.2857142857142857,119.8,115.7,123.9,47.83,43.73,72,72,72,33.19,-7.105e-15,49.2,0.601,0.581,0.622,14.64,0,51.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000304,0,0.000164,0.0000012,0,0.0000064,0.0742,0.0708,0.0836,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.06364,0.6,0.12,0.88,0
1032127200000,2002,9,2001,12,51,7,0.0669,0.0435,0,0,0,0,0,0,0,0,110.7,107.8,114.4,38.65,35.8,72,72,72,38.65,35.8,42.36,0.651,0.63,0.668,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0669,0.65,0,1,0
1032732000000,2002,9,2001,12,52,7,0.0634,0.0435,0,0,0,0,0,0,0,0,104.9,103.2,107,32.91,31.15,72,72,72,32.91,31.15,34.98,0.687,0.673,0.698,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0634,0.69,0,1,0
1033336800000,2002,9,2001,12,53,7,0.0644,0.0332,0.0243,0,0,0,0,1,0,0.7142857142857143,106.4,101.5,109.7,51.58,30.33,54.86,52,72,11.41,-7.105e-15,49.51,0.517,0.474,0.704,40.17,0,57.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000379,0,0.000656,0.000015,0,0.000026,0.0844,0.0708,0.0919,0.0033,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0401,0.52,0.38,0.62,0
1033941600000,2002,10,2002,1,1,7,0.0645,0.0314,0.033,0,0,0,0,1,1,1,106.6,104.8,108.1,54.63,52.79,52,52,52,1.015e-15,-7.105e-15,7.105e-15,0.488,0.481,0.496,54.63,52.79,56.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000393,0.000237,0.000517,0.000015,0.0000093,0.00002,0.0875,0.0848,0.0895,0.0034,0.0033,0.0035,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.49,0.51,0.49,0
1034546400000,2002,10,2002,1,2,7,0.0614,0.0314,0.0133,0,0,0,0,1,0,0.42857142857142855,101.5,99.05,104,49.51,47.05,52,52,52,27.59,0,49.51,0.512,0.5,0.525,21.92,0,51.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000419,0,0.000167,0.0000016,0,0.0000066,0.0758,0.0708,0.0837,0.003,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0481,0.51,0.22,0.78,0
1035151200000,2002,10,2002,1,3,7,0.0584,0.0314,0,0,0,0,0,0,0,0,96.55,95.5,98.23,44.55,43.5,52,52,52,44.55,43.5,46.23,0.539,0.529,0.545,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0584,0.54,0,1,0
1035756000000,2002,10,2002,1,4,7,0.0574,0.0309,0,0,0,0,0,0,0,0,94.95,93.31,97.41,43.81,41.31,51.14,50,52,43.81,41.31,47.41,0.539,0.513,0.557,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0574,0.54,0,1,0
1036360800000,2002,11,2002,2,5,7,0.0627,0.0302,0.0282,0,0,0,0,1,0,0.8571428571428571,103.7,99.33,105.6,53.66,49.33,50,50,50,7.047,-7.105e-15,49.33,0.483,0.473,0.503,46.61,0,55.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000319,0,0.000477,0.000013,0,0.000019,0.0848,0.0708,0.0889,0.0033,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0345,0.48,0.45,0.55,0
1036965600000,2002,11,2002,2,6,7,0.064,0.0302,0.0338,0,0,0,0,1,1,1,105.9,105.3,106.4,55.88,55.34,50,50,50,2.03e-15,0,7.105e-15,0.472,0.47,0.475,55.88,55.34,56.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0005,0.000454,0.000547,0.00002,0.000018,0.000021,0.0893,0.0885,0.0901,0.0035,0.0035,0.0035,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.47,0.53,0.47,0
1037570400000,2002,11,2002,2,7,7,0.0626,0.0302,0.0324,0,0,0,0,1,1,1,103.5,101.2,105.3,53.51,51.24,50,50,50,0,-7.105e-15,7.105e-15,0.483,0.475,0.494,53.51,51.24,55.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000298,0.000105,0.000454,0.000012,0.0000041,0.000018,0.0859,0.0826,0.0885,0.0034,0.0032,0.0035,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.48,0.52,0.48,0
1038175200000,2002,11,2002,2,8,7,0.065,0.031,0.0298,0,0,0,0,1,0,0.8571428571428571,107.5,106.4,108.3,56.16,48.8,51.29,50,59,6.971,-7.105e-15,48.8,0.477,0.461,0.547,49.19,0,58.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000539,0,0.00071,0.000021,0,0.000028,0.0885,0.0708,0.0928,0.0035,0.0028,0.0036,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0352,0.48,0.46,0.54,0
1038780000000,2002,12,2002,3,9,7,0.0681,0.0357,0.02,329.827,13.74,13.74,1.963,1,0,0.5714285714285714,112.6,106.4,123.9,53.57,47.43,59,59,59,20.45,-7.105e-15,47.98,0.526,0.476,0.554,33.12,0,64.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000387,0,0.00127,0.000015,0,0.00005,0.0831,0.0708,0.102,0.0033,0.0028,0.004,25.42,25.4,25.43,0.126,0,0.885,0.137,0,0.96,0.121,0,0.85,2.045,0,14.32,1.963,0,13.74,3,3,0,0.429,0.429,0,0.0109,0.857,0.0481,0.52,0.29,0.71,4.84
1039384800000,2002,12,2002,3,10,7,0.0808,0.0357,0.0451,2793.47,17.24,17.24,16.63,1,1,1,133.5,128,136,74.54,69.04,59,59,59,-4.06e-15,-1.421e-14,0,0.442,0.434,0.461,74.54,69.04,76.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0735,0.0715,0.0743,0.00209,0.00162,0.00229,0.000082,0.000063,0.00009,0.119,0.109,0.123,0.0047,0.0043,0.0048,25.38,25.38,25.39,0.933,0.908,0.94,0.96,0.96,0.96,0.896,0.872,0.902,17.32,15.61,17.96,16.63,14.98,17.24,0,0,0,0,0,0,0.0924,0,0.0357,0.44,0.56,0.44,34.6
1039989600000,2002,12,2002,3,11,7,0.0883,0.0357,0.0526,3237.63,20.46,20.46,19.27,1,1,1,146,137.6,151.8,87.01,78.61,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.405,0.389,0.429,87.01,78.61,92.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.0749,0.0799,0.00315,0.00243,0.00364,0.00012,0.000095,0.00014,0.141,0.126,0.151,0.0055,0.0049,0.0059,25.36,25.35,25.37,0.925,0.918,0.935,0.963,0.96,0.966,0.891,0.887,0.898,20.01,18.3,21.19,19.27,17.57,20.46,0,0,0,0,0,0,0.107,0,0.0357,0.4,0.6,0.4,36.7
1040594400000,2002,12,2002,3,12,7,0.0975,0.0357,0.0619,3787.99,24.63,24.63,22.55,1,1,1,161.3,153.2,170.2,102.3,94.19,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.366,0.347,0.385,102.3,94.19,111.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.0804,0.0864,0.00444,0.00376,0.0052,0.00017,0.00015,0.0002,0.168,0.154,0.184,0.0066,0.006,0.0072,25.35,25.35,25.36,0.915,0.912,0.919,0.969,0.966,0.97,0.886,0.883,0.891,23.27,21.47,25.39,22.55,20.75,24.63,0,0,0,0,0,0,0.125,0,0.0356,0.37,0.63,0.37,38.9
1041199200000,2002,12,2002,3,13,7,0.105,0.0417,0.0633,3874.42,25.29,25.29,23.06,1,1,1,173.6,172.6,175.6,104.6,100.2,69,59,73,0,-1.421e-14,1.421e-14,0.397,0.341,0.422,104.6,100.2,113.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0853,0.0843,0.0874,0.00464,0.00426,0.00543,0.00018,0.00017,0.00021,0.174,0.166,0.189,0.0068,0.0065,0.0074,25.37,25.36,25.38,0.914,0.911,0.921,0.969,0.969,0.97,0.886,0.882,0.893,23.79,22.7,26.07,23.06,21.99,25.29,0,0,0,0,0,0,0.128,0,0.0417,0.4,0.6,0.4,36.9
1041804000000,2003,1,2002,4,14,7,0.109,0.0442,0.0653,4010.47,26.83,26.83,23.87,1,1,1,180.9,174.5,193.1,107.9,101.5,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.404,0.378,0.418,107.9,101.5,120.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.087,0.0848,0.0913,0.00492,0.00438,0.00596,0.00019,0.00017,0.00023,0.18,0.169,0.202,0.007,0.0066,0.0079,25.38,25.38,25.38,0.916,0.912,0.925,0.97,0.97,0.97,0.889,0.884,0.897,24.61,23.04,27.66,23.87,22.34,26.83,0,0,0,0,0,0,0.133,0,0.0437,0.41,0.6,0.4,36.8
1042408800000,2003,1,2002,4,15,7,0.129,0.0442,0.0852,5321.22,36.5,36.5,31.67,1,1,1,213.9,197.8,234.9,140.9,124.8,73,73,73,-2.03e-15,-1.421e-14,0,0.343,0.311,0.369,140.9,124.8,161.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0987,0.093,0.106,0.00773,0.00635,0.00952,0.0003,0.00025,0.00037,0.239,0.21,0.277,0.0094,0.0082,0.011,25.27,25.11,25.39,0.935,0.928,0.943,0.97,0.97,0.971,0.907,0.9,0.915,32.65,28.83,37.6,31.67,27.97,36.5,0,0,0,0,0,0,0.176,0,0.0438,0.34,0.66,0.34,41.2
