datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1043013600000,2003,1,2002,4,16,7,0.16,0.0442,0.116,7340.94,48.2,48.2,43.7,1,1,1,265.2,241.2,286.1,192.2,168.2,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.276,0.255,0.303,192.2,168.2,213.1,990,990,990,964.8,964.6,964.8,25.2,25.2,25.4,0.117,0.108,0.124,0.0121,0.0101,0.0139,0.00048,0.0004,0.00055,0.331,0.288,0.368,0.013,0.011,0.015,24.91,24.79,25.06,0.952,0.945,0.957,0.979,0.974,0.98,0.932,0.92,0.938,44.69,39.06,49.58,43.7,38.05,48.2,0,0,0,0,0,0,0.243,0,0.044,0.28,0.72,0.28,45.9
1043618400000,2003,1,2002,4,17,7,0.188,0.0462,0.141,8564.84,52.55,52.55,50.98,2,1,1.8571428571428572,310.1,293.5,325.2,233.7,220.5,76.43,73,85,4.06e-15,-2.842e-14,2.842e-14,0.246,0.233,0.267,233.7,220.5,240.7,990,990,990,965,964.9,965,25,25,25.1,0.132,0.127,0.135,0.0156,0.0145,0.0162,0.00062,0.00058,0.00065,0.269,0.241,0.381,0.011,0.0096,0.015,24.78,24.72,24.85,0.93,0.922,0.958,0.971,0.97,0.98,0.903,0.895,0.939,30.06,25.61,51.28,28.93,24.84,48.2,0,0,0,0,0,0,0.283,0,0.047,0.25,0.75,0.25,45.6
1044223200000,2003,2,2002,5,18,7,0.203,0.0514,0.151,9167.79,57.05,57.05,54.57,2,2,2,335.4,328.7,346.8,250.4,243.7,85,85,85,-4.06e-15,-2.842e-14,2.842e-14,0.253,0.245,0.259,250.4,243.7,261.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.138,0.136,0.142,0.0183,0.0165,0.0226,0.00073,0.00066,0.00091,0.268,0.26,0.284,0.011,0.01,0.011,24.65,24.58,24.7,0.929,0.927,0.932,0.97,0.97,0.97,0.901,0.9,0.904,28.13,27.37,29.41,27.29,26.55,28.52,0,0,0,0,0,0,0.303,0,0.052,0.25,0.74,0.26,45.2
1044828000000,2003,2,2002,5,19,7,0.224,0.0514,0.172,10413.9,67.1,67.1,61.99,2,2,2,369.7,350.3,393.5,284.7,265.3,85,85,85,0,0,0,0.23,0.216,0.243,284.7,265.3,308.5,990,990,990,965.2,965.2,965.4,24.8,24.6,24.8,0.15,0.144,0.159,0.0334,0.0242,0.0446,0.0013,0.00098,0.0018,0.318,0.289,0.354,0.013,0.012,0.014,24.43,24.28,24.56,0.937,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.913,31.95,29.8,34.59,30.99,28.91,33.55,0,0,0,0,0,0,0.344,0,0.052,0.23,0.77,0.23,46.5
1045432800000,2003,2,2002,5,20,7,0.258,0.0514,0.206,12452.4,79.51,79.51,74.12,2,2,2,425.8,403.1,449.6,340.8,318.1,85,85,85,0,0,0,0.2,0.189,0.211,340.8,318.1,364.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.17,0.162,0.179,0.0599,0.0491,0.0711,0.0024,0.002,0.0029,0.403,0.369,0.438,0.016,0.015,0.018,24.08,23.94,24.22,0.947,0.943,0.95,0.973,0.97,0.977,0.921,0.915,0.929,38.1,35.63,40.67,37.06,34.56,39.76,0,0,0,0,0,0,0.412,0,0.052,0.2,0.8,0.2,48.3
1046037600000,2003,2,2002,5,21,7,0.291,0.0552,0.235,14231.7,87.63,87.63,84.71,2,2,2,480.4,455.9,508.9,389.1,370.9,91.29,85,107,0,0,0,0.189,0.174,0.215,389.1,370.9,402.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.188,0.181,0.195,0.0827,0.0741,0.089,0.0034,0.003,0.0037,0.476,0.448,0.498,0.02,0.018,0.021,23.76,23.61,23.9,0.954,0.951,0.955,0.98,0.979,0.98,0.934,0.931,0.936,43.23,41.35,44.71,42.36,40.47,43.82,0,0,0,0,0,0,0.471,0,0.056,0.19,0.81,0.19,48.9
1046642400000,2003,3,2002,6,22,7,0.333,0.0647,0.269,15829.5,96.4,96.4,94.22,2,2,2,551,520.7,581.4,444,413.7,107,107,107,1.624e-14,0,5.684e-14,0.194,0.184,0.205,444,413.7,474.4,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.211,0.199,0.225,0.109,0.0943,0.123,0.0045,0.0039,0.0052,0.561,0.515,0.61,0.023,0.021,0.026,23.36,23.17,23.54,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.66,45.65,51.56,47.11,44.73,48.2,0,0,0,0,0,0,0.523,0,0.064,0.19,0.81,0.19,47.5
1047247200000,2003,3,2002,6,23,7,0.364,0.0647,0.299,17190.8,104.3,104.3,102.3,3,2,2.857142857142857,601.2,590.4,608.2,494.2,483.4,107,107,107,1.624e-14,-5.684e-14,5.684e-14,0.178,0.176,0.181,494.2,483.4,501.2,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.236,0.23,0.24,0.132,0.127,0.136,0.0056,0.0054,0.0057,0.548,0.522,0.626,0.023,0.022,0.026,23.15,23.12,23.2,0.947,0.945,0.956,0.971,0.97,0.98,0.92,0.917,0.937,37.91,34.9,52.38,36.4,33.86,48.2,0,0,0,0,0,0,0.568,0,0.065,0.18,0.82,0.18,47.2
1047852000000,2003,3,2002,6,24,7,0.363,0.0647,0.299,17283.9,103.6,103.6,102.9,3,3,3,600.7,595.1,604.4,493.7,488.1,107,107,107,0,-5.684e-14,5.684e-14,0.178,0.177,0.18,493.7,488.1,497.4,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.236,0.232,0.238,0.132,0.129,0.134,0.0056,0.0055,0.0056,0.532,0.524,0.538,0.022,0.022,0.023,23.17,23.14,23.2,0.946,0.945,0.946,0.97,0.97,0.97,0.917,0.917,0.918,35.35,34.98,35.6,34.29,33.93,34.53,0,0,0,0,0,0,0.572,0,0.064,0.18,0.82,0.18,47.6
1048456800000,2003,3,2002,6,25,7,0.352,0.0647,0.287,16195.2,96.4,96.4,96.4,2,2,2,581.7,574.8,591,474.7,467.8,107,107,107,1.624e-14,0,5.684e-14,0.184,0.181,0.186,474.7,467.8,484,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.225,0.221,0.23,0.123,0.12,0.127,0.0052,0.005,0.0054,0.611,0.599,0.627,0.026,0.025,0.026,23.17,23.11,23.21,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.58,50.96,52.43,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.065,0.18,0.82,0.18,46
1049061600000,2003,3,2002,6,26,7,0.349,0.074,0.275,16176.8,96.4,96.4,96.29,2,2,2,576.9,571.5,579.2,454.5,446.6,122.4,107,125,1.624e-14,-5.684e-14,5.684e-14,0.212,0.185,0.219,454.5,446.6,470.6,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.217,0.214,0.222,0.114,0.11,0.121,0.0048,0.0046,0.0051,0.58,0.567,0.604,0.024,0.024,0.025,23.22,23.2,23.26,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,49.57,48.79,51.21,48.15,47.82,48.2,0,0,0,0,0,0,0.535,0,0.074,0.21,0.79,0.21,46.4
1049666400000,2003,4,2002,7,27,7,0.352,0.0756,0.276,16116.8,96.4,96.4,95.93,2,2,2,581.6,568.5,607.9,456.6,443.5,125,125,125,-1.624e-14,-5.684e-14,5.684e-14,0.215,0.206,0.22,456.6,443.5,482.9,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.219,0.213,0.234,0.115,0.108,0.127,0.0048,0.0045,0.0054,0.585,0.563,0.629,0.025,0.024,0.027,23.2,23.04,23.28,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.73,48.49,52.16,47.97,47.52,48.2,0,0,0,0,0,0,0.533,0,0.076,0.21,0.78,0.22,45.8
1050271200000,2003,4,2002,7,28,7,0.425,0.0756,0.35,19987.2,134.9,134.9,119,3,3,3,703,625.1,788.2,578,500.1,125,125,125,0,0,0,0.179,0.159,0.2,578,500.1,663.2,990,990,990,966.7,966.4,967.1,23.3,22.9,23.6,0.288,0.244,0.336,0.187,0.135,0.244,0.0081,0.0057,0.011,0.678,0.546,0.821,0.029,0.023,0.036,22.61,22.13,23.05,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.918,0.938,40.63,35.67,45.89,39.66,34.6,44.97,0,0,0,0,0,0,0.661,0,0.075,0.18,0.82,0.18,47
1050876000000,2003,4,2002,7,29,7,0.543,0.0756,0.468,25494.3,162.3,162.3,151.8,4,3,3.5714285714285716,898.5,816,960,773.5,691,125,125,125,0,0,0,0.139,0.13,0.153,773.5,691,835,990,990,990,967.5,967.2,967.7,22.5,22.3,22.8,0.418,0.352,0.472,0.311,0.263,0.343,0.014,0.011,0.015,0.967,0.868,1.04,0.043,0.038,0.047,21.54,21.22,21.97,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.938,44.25,39.31,50.92,43.04,38.3,48.2,0,0,0,0,0,0,0.843,0,0.075,0.14,0.86,0.14,47
1051480800000,2003,4,2002,7,30,7,0.578,0.0832,0.495,26514.6,163.9,163.9,157.8,4,3,3.857142857142857,955.3,929.6,969.6,817.8,782.6,137.6,125,147,0,0,0,0.144,0.129,0.158,817.8,782.6,844.6,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.457,0.425,0.481,0.335,0.318,0.348,0.015,0.014,0.016,1.02,0.97,1.06,0.046,0.043,0.048,21.26,21.17,21.37,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,42.52,39.64,52.22,41.18,38.66,48.2,0,0,0,0,0,0,0.877,0,0.083,0.14,0.86,0.14,45.9
1052085600000,2003,5,2002,8,31,7,0.526,0.0889,0.437,23904.5,144.6,144.6,142.3,3,3,3,869.2,826.9,913.7,722.2,679.9,147,147,147,0,0,0,0.169,0.161,0.178,722.2,679.9,766.7,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.375,0.346,0.411,0.283,0.255,0.31,0.013,0.011,0.014,0.925,0.85,1.01,0.041,0.037,0.045,21.7,21.44,21.94,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49,46.67,51.39,47.43,45.74,48.2,0,0,0,0,0,0,0.79,0,0.089,0.17,0.83,0.17,45.4
1052690400000,2003,5,2002,8,32,7,0.472,0.0889,0.383,21711.7,135.1,135.1,129.2,3,3,3,780.9,744.4,814.3,633.9,597.4,147,147,147,0,0,0,0.188,0.181,0.197,633.9,597.4,667.3,990,990,990,967,966.9,967.2,23,22.8,23.1,0.32,0.3,0.339,0.224,0.2,0.247,0.0098,0.0087,0.011,0.773,0.711,0.829,0.034,0.031,0.036,22.2,22.01,22.41,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,43.96,41.76,45.94,43.08,40.91,45.02,0,0,0,0,0,0,0.718,0,0.089,0.19,0.81,0.19,46
1053295200000,2003,5,2002,8,33,7,0.414,0.0889,0.325,18621.2,119.5,119.5,110.8,3,3,3,685,644,728.2,538,497,147,147,147,8.12e-15,0,5.684e-14,0.215,0.202,0.228,538,497,581.2,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.266,0.242,0.29,0.16,0.134,0.189,0.0069,0.0057,0.0082,0.611,0.542,0.684,0.026,0.023,0.029,22.75,22.5,22.98,0.95,0.946,0.953,0.973,0.97,0.978,0.924,0.918,0.932,37.98,35.32,40.75,36.95,34.26,39.83,0,0,0,0,0,0,0.616,0,0.089,0.21,0.79,0.21,45
1053900000000,2003,5,2002,8,34,7,0.361,0.0865,0.274,15956.6,96.4,96.4,94.98,2,2,2,596.2,563.4,631.2,453.2,427,143,119,147,-8.12e-15,-5.684e-14,5.684e-14,0.24,0.211,0.256,453.2,427,484.2,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.218,0.207,0.235,0.113,0.101,0.128,0.0048,0.0042,0.0054,0.58,0.538,0.632,0.024,0.023,0.027,23.14,22.94,23.3,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.21,46.63,52.08,47.49,45.7,48.2,0,0,0,0,0,0,0.528,0,0.087,0.24,0.76,0.24,44.2
1054504800000,2003,6,2002,9,35,7,0.32,0.072,0.248,14847,93.54,93.54,88.38,2,2,2,528.4,503.5,554.3,409.4,384.5,119,119,119,0,-5.684e-14,5.684e-14,0.225,0.215,0.236,409.4,384.5,435.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.199,0.191,0.209,0.0923,0.0805,0.104,0.0038,0.0033,0.0044,0.511,0.473,0.549,0.021,0.02,0.023,23.51,23.36,23.66,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,45.09,42.51,47.73,44.19,41.66,46.77,0,0,0,0,0,0,0.491,0,0.072,0.22,0.78,0.22,46.4
1055109600000,2003,6,2002,9,36,7,0.287,0.072,0.216,12948.9,81.89,81.89,77.08,2,2,2,475.3,455.6,496.6,356.3,336.6,119,119,119,0,0,0,0.251,0.24,0.261,356.3,336.6,377.6,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.181,0.174,0.188,0.0672,0.0579,0.0772,0.0028,0.0024,0.0032,0.431,0.401,0.463,0.018,0.016,0.019,23.83,23.7,23.95,0.949,0.946,0.952,0.975,0.97,0.98,0.925,0.918,0.933,39.52,37.41,41.79,38.54,36.31,40.95,0,0,0,0,0,0,0.428,0,0.071,0.25,0.75,0.25,45.1
1055714400000,2003,6,2002,9,37,7,0.261,0.072,0.189,11346,71.26,71.26,67.54,2,2,2,431.6,415.4,449.3,312.6,296.4,119,119,119,0,0,0,0.276,0.265,0.286,312.6,296.4,330.3,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.165,0.16,0.172,0.0466,0.0389,0.0549,0.0019,0.0016,0.0023,0.365,0.341,0.392,0.015,0.014,0.016,24.09,23.99,24.19,0.943,0.94,0.945,0.97,0.97,0.97,0.914,0.912,0.917,34.81,33.04,36.73,33.77,32.05,35.63,0,0,0,0,0,0,0.375,0,0.072,0.28,0.72,0.28,43.5
1056319200000,2003,6,2002,9,38,7,0.239,0.072,0.167,10035.1,62.98,62.98,59.73,2,2,2,395.1,380.7,410.2,276.1,261.7,119,119,119,0,0,0,0.302,0.29,0.313,276.1,261.7,291.2,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.152,0.147,0.158,0.0293,0.0225,0.0365,0.0012,0.00091,0.0015,0.311,0.289,0.333,0.013,0.012,0.014,24.31,24.22,24.41,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,30.79,29.19,32.47,29.87,28.32,31.49,0,0,0,0,0,0,0.332,0,0.072,0.3,0.7,0.3,42
1056924000000,2003,6,2002,9,39,7,0.22,0.0663,0.154,9262.44,57.25,57.25,55.13,2,2,2,363.8,351.4,377.1,254.2,243.4,109.6,108,119,4.06e-15,0,2.842e-14,0.301,0.29,0.316,254.2,243.4,263.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.139,0.147,0.0195,0.0164,0.0236,0.00079,0.00066,0.00095,0.277,0.263,0.291,0.011,0.011,0.012,24.5,24.43,24.58,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.9,0.905,28.42,27.21,29.51,27.57,26.39,28.62,0,0,0,0,0,0,0.306,0,0.066,0.3,0.7,0.3,42.1
1057528800000,2003,7,2002,10,40,7,0.203,0.0653,0.138,8296.7,51.87,51.87,49.39,2,1,1.4285714285714286,335.8,324.9,347.3,227.8,216.9,108,108,108,0,-2.842e-14,2.842e-14,0.322,0.311,0.332,227.8,216.9,239.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.134,0.13,0.138,0.0151,0.0142,0.0161,0.00061,0.00057,0.00065,0.331,0.249,0.399,0.013,0.01,0.016,24.59,24.52,24.66,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.57,25.8,52.47,38.46,25.03,48.2,0,0,0,0,0,0,0.274,0,0.065,0.32,0.68,0.32,40.9
1058133600000,2003,7,2002,10,41,7,0.189,0.0653,0.124,7794.49,48.2,48.2,46.4,1,1,1,312.8,303.9,321.4,204.8,195.9,108,108,108,-4.06e-15,-2.842e-14,0,0.345,0.336,0.355,204.8,195.9,213.4,990,990,990,965,964.9,965,25,25,25.1,0.126,0.123,0.129,0.0132,0.0124,0.0139,0.00053,0.00049,0.00056,0.358,0.342,0.373,0.014,0.014,0.015,24.68,24.62,24.74,0.956,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.36,45.31,49.31,46.4,44.4,48.2,0,0,0,0,0,0,0.258,0,0.065,0.35,0.66,0.34,41.2
1058738400000,2003,7,2002,10,42,7,0.177,0.0653,0.111,7009.36,43.71,43.71,41.72,1,1,1,292.3,284.4,300.9,184.3,176.4,108,108,108,-1.218e-14,-2.842e-14,2.842e-14,0.37,0.359,0.38,184.3,176.4,192.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.116,0.122,0.0114,0.0107,0.0121,0.00045,0.00043,0.00048,0.321,0.307,0.337,0.013,0.012,0.013,24.81,24.76,24.85,0.95,0.947,0.953,0.98,0.978,0.98,0.93,0.926,0.934,42.59,40.75,44.61,41.72,39.84,43.71,0,0,0,0,0,0,0.232,0,0.066,0.37,0.63,0.37,39.6
1059343200000,2003,7,2002,10,43,7,0.166,0.0614,0.104,6537.65,40.62,40.62,38.91,1,1,1,274.1,265.6,282,172.6,166.6,101.6,93,108,4.06e-15,-2.842e-14,2.842e-14,0.37,0.342,0.393,172.6,166.6,179.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.112,0.115,0.0104,0.00991,0.011,0.00041,0.00039,0.00044,0.3,0.29,0.31,0.012,0.011,0.012,24.9,24.87,24.94,0.946,0.944,0.948,0.976,0.973,0.979,0.923,0.919,0.929,39.88,38.44,41.48,38.91,37.39,40.62,0,0,0,0,0,0,0.216,0,0.062,0.37,0.63,0.37,39.4
1059948000000,2003,8,2002,11,44,7,0.153,0.0562,0.0971,6058.42,38.22,38.22,36.06,1,1,1,253.6,245.1,262.6,160.6,152.1,93,93,93,0,0,0,0.367,0.354,0.379,160.6,152.1,169.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.105,0.112,0.0094,0.00868,0.0102,0.00037,0.00034,0.0004,0.277,0.262,0.293,0.011,0.01,0.012,25.01,24.96,25.07,0.942,0.94,0.945,0.971,0.97,0.974,0.915,0.911,0.921,37.13,35.13,39.23,36.06,34.08,38.22,0,0,0,0,0,0,0.2,0,0.0559,0.37,0.63,0.37,39.6
1060552800000,2003,8,2002,11,45,7,0.142,0.0562,0.0861,5353.89,33.52,33.52,31.87,1,1,1,235.4,228.9,242.6,142.4,135.9,93,93,93,0,0,0,0.395,0.383,0.406,142.4,135.9,149.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0997,0.105,0.00785,0.0073,0.00847,0.00031,0.00029,0.00033,0.245,0.233,0.258,0.0096,0.0092,0.01,25.14,25.09,25.19,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.85,31.34,34.56,31.87,30.4,33.52,0,0,0,0,0,0,0.177,0,0.0559,0.4,0.61,0.39,37.7
1061157600000,2003,8,2002,11,46,7,0.134,0.0562,0.0776,4813.66,29.96,29.96,28.65,1,1,1,221.3,215.5,227,128.3,122.5,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.42,0.41,0.431,128.3,122.5,134,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.097,0.095,0.0991,0.00665,0.00617,0.00714,0.00026,0.00024,0.00028,0.219,0.209,0.23,0.0086,0.0082,0.009,25.25,25.21,25.3,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.54,28.18,30.89,28.65,27.33,29.96,0,0,0,0,0,0,0.159,0,0.0564,0.42,0.58,0.42,35.9
1061762400000,2003,8,2002,11,47,7,0.126,0.0562,0.0696,4298.45,26.88,26.88,25.59,1,1,1,208.1,203.2,213.6,115.1,110.2,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.447,0.435,0.458,115.1,110.2,120.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0924,0.0907,0.0943,0.00553,0.00512,0.006,0.00022,0.0002,0.00024,0.196,0.187,0.206,0.0077,0.0073,0.0081,25.36,25.31,25.39,0.921,0.918,0.925,0.97,0.97,0.97,0.894,0.89,0.898,26.38,25.19,27.71,25.59,24.44,26.88,0,0,0,0,0,0,0.142,0,0.0564,0.45,0.55,0.45,34.1
1062367200000,2003,9,2002,12,48,7,0.116,0.0435,0.0728,4513.56,28.91,28.91,26.87,1,1,1,192.3,183.8,200.8,120.3,111.8,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.375,0.359,0.392,120.3,111.8,128.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0891,0.0951,0.00598,0.00525,0.0067,0.00023,0.00021,0.00026,0.203,0.188,0.218,0.0079,0.0073,0.0085,25.38,25.38,25.38,0.925,0.919,0.93,0.97,0.97,0.97,0.897,0.891,0.902,27.7,25.58,29.8,26.87,24.81,28.91,0,0,0,0,0,0,0.149,0,0.0432,0.37,0.63,0.37,38.9
1062972000000,2003,9,2002,12,49,7,0.106,0.0435,0.0623,3817.3,24.22,24.22,22.72,1,1,1,175.1,169.3,181.4,103.1,97.33,72,72,72,6.09e-15,0,1.421e-14,0.411,0.397,0.425,103.1,97.33,109.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.086,0.084,0.0882,0.00451,0.00402,0.00505,0.00018,0.00016,0.0002,0.172,0.162,0.183,0.0067,0.0063,0.0072,25.38,25.38,25.38,0.914,0.911,0.917,0.969,0.968,0.97,0.886,0.883,0.89,23.44,22.13,24.97,22.72,21.42,24.22,0,0,0,0,0,0,0.126,0,0.0437,0.41,0.59,0.41,36
1063576800000,2003,9,2002,12,50,7,0.098,0.0435,0.0544,3345.55,21.03,21.03,19.91,1,1,1,162,157,167.4,89.98,85.02,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.445,0.43,0.459,89.98,85.02,95.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0797,0.0833,0.0034,0.00298,0.00386,0.00013,0.00012,0.00015,0.149,0.14,0.158,0.0058,0.0055,0.0062,25.38,25.37,25.38,0.922,0.916,0.928,0.964,0.962,0.967,0.889,0.886,0.893,20.65,19.63,21.75,19.91,18.89,21.03,0,0,0,0,0,0,0.111,0,0.0436,0.44,0.56,0.44,34.1
1064181600000,2003,9,2002,12,51,7,0.0917,0.0435,0.0481,2983.86,18.61,18.61,17.76,1,1,1,151.6,147.4,155.7,79.55,75.45,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.475,0.463,0.488,79.55,75.45,83.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.0763,0.0792,0.00251,0.00216,0.00286,0.000098,0.000085,0.00011,0.13,0.123,0.137,0.0051,0.0048,0.0054,25.37,25.37,25.38,0.934,0.93,0.939,0.96,0.96,0.962,0.897,0.894,0.902,18.49,17.64,19.35,17.76,16.93,18.61,0,0,0,0,0,0,0.0987,0,0.0436,0.47,0.52,0.48,32.5
1064786400000,2003,9,2002,12,52,7,0.0868,0.0349,0.0519,3189.63,20.38,20.38,18.99,1,1,1,143.5,141.2,146.1,85.83,72.72,57.71,52,72,2.03e-15,-1.421e-14,1.421e-14,0.402,0.36,0.498,85.83,72.72,92.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0774,0.0753,0.0787,0.00305,0.00193,0.00361,0.00012,0.000076,0.00014,0.139,0.118,0.15,0.0054,0.0046,0.0059,25.36,25.35,25.38,0.924,0.919,0.935,0.963,0.96,0.965,0.89,0.887,0.898,19.7,16.79,21.11,18.99,16.12,20.38,0,0,0,0,0,0,0.105,0,0.0349,0.4,0.6,0.4,36.7
1065391200000,2003,10,2003,1,1,7,0.0834,0.0314,0.0519,3198.96,19.54,19.54,19.04,1,1,1,137.9,135.4,140.3,85.88,83.42,52,52,52,0,-1.421e-14,1.421e-14,0.377,0.371,0.384,85.88,83.42,88.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.0756,0.0773,0.00305,0.00284,0.00326,0.00012,0.00011,0.00013,0.138,0.134,0.142,0.0054,0.0052,0.0056,25.36,25.36,25.37,0.926,0.923,0.929,0.963,0.961,0.964,0.891,0.89,0.893,19.78,19.28,20.28,19.04,18.54,19.54,0,0,0,0,0,0,0.106,0,0.0315,0.38,0.62,0.38,38.4
1065996000000,2003,10,2003,1,2,7,0.0818,0.0314,0.0504,3109.19,19.43,19.43,18.51,1,1,1,135.3,132.1,139.8,83.26,80.14,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.385,0.372,0.394,83.26,80.14,87.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0755,0.0744,0.0771,0.00283,0.00256,0.00321,0.00011,0.0001,0.00013,0.133,0.128,0.141,0.0052,0.005,0.0055,25.37,25.36,25.37,0.929,0.924,0.933,0.961,0.96,0.963,0.894,0.89,0.896,19.25,18.61,20.17,18.51,17.87,19.43,0,0,0,0,0,0,0.103,0,0.0314,0.38,0.62,0.38,38
1066600800000,2003,10,2003,1,3,7,0.0876,0.0314,0.0561,3437.42,20.94,20.94,20.46,1,1,1,144.8,142,147.2,92.83,89.98,52,52,52,-4.06e-15,-1.421e-14,0,0.359,0.353,0.366,92.83,89.98,95.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0789,0.0779,0.0797,0.00364,0.0034,0.00384,0.00014,0.00013,0.00015,0.15,0.145,0.155,0.0059,0.0057,0.0061,25.35,25.35,25.35,0.918,0.916,0.921,0.966,0.964,0.967,0.887,0.885,0.888,21.19,20.61,21.66,20.46,19.88,20.94,0,0,0,0,0,0,0.114,0,0.0315,0.36,0.64,0.36,39.2
1067205600000,2003,10,2003,1,4,7,0.0826,0.0311,0.0515,3174.41,19.71,19.71,18.9,1,1,1,136.6,133.5,141.2,85.16,82.6,51.43,50,52,4.06e-15,0,1.421e-14,0.376,0.368,0.386,85.16,82.6,89.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.0752,0.0776,0.00299,0.00277,0.00333,0.00012,0.00011,0.00013,0.137,0.132,0.144,0.0054,0.0052,0.0056,25.36,25.36,25.37,0.927,0.922,0.93,0.962,0.961,0.964,0.892,0.889,0.894,19.64,19.12,20.45,18.9,18.37,19.71,0,0,0,0,0,0,0.105,0,0.0311,0.38,0.62,0.38,38.4
1067810400000,2003,11,2003,2,5,7,0.0831,0.0302,0.0529,3251.64,19.9,19.9,19.35,1,1,1,137.4,133.2,140.1,87.41,83.23,50,50,50,0,-1.421e-14,1.421e-14,0.364,0.357,0.375,87.41,83.23,90.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0751,0.0776,0.00318,0.00282,0.00341,0.00012,0.00011,0.00013,0.14,0.133,0.145,0.0055,0.0052,0.0057,25.36,25.35,25.37,0.924,0.921,0.929,0.963,0.961,0.964,0.89,0.888,0.894,20.09,19.24,20.63,19.35,18.5,19.9,0,0,0,0,0,0,0.108,0,0.0302,0.36,0.64,0.36,39.1
1068415200000,2003,11,2003,2,6,7,0.0873,0.0302,0.0571,3491.51,21.91,21.91,20.78,1,1,1,144.4,137.1,149.9,94.4,87.06,50,50,50,0,-1.421e-14,1.421e-14,0.347,0.334,0.365,94.4,87.06,99.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0791,0.0765,0.081,0.00377,0.00315,0.00424,0.00015,0.00012,0.00017,0.153,0.14,0.163,0.006,0.0055,0.0064,25.35,25.34,25.36,0.917,0.911,0.925,0.966,0.963,0.969,0.886,0.882,0.891,21.51,20.02,22.62,20.78,19.28,21.91,0,0,0,0,0,0,0.115,0,0.0302,0.35,0.65,0.35,40
1069020000000,2003,11,2003,2,7,7,0.0932,0.0302,0.0629,3848.98,24.22,24.22,22.91,1,1,1,154,149.6,159.5,104,99.64,50,50,50,-6.09e-15,-1.421e-14,1.421e-14,0.325,0.314,0.334,104,99.64,109.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0809,0.0844,0.00459,0.00422,0.00506,0.00018,0.00017,0.0002,0.17,0.162,0.18,0.0067,0.0064,0.007,25.34,25.34,25.34,0.914,0.911,0.918,0.969,0.969,0.97,0.886,0.883,0.89,23.63,22.56,24.96,22.91,21.85,24.22,0,0,0,0,0,0,0.127,0,0.0303,0.32,0.67,0.33,41.3
1069624800000,2003,11,2003,2,8,7,0.101,0.0302,0.0708,4372.28,26.66,26.66,26.03,1,1,1,167,163,169.6,117,113,50,50,50,0,-1.421e-14,1.421e-14,0.3,0.295,0.307,117,113,119.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0871,0.0857,0.088,0.00569,0.00536,0.00592,0.00022,0.00021,0.00023,0.193,0.186,0.198,0.0076,0.0073,0.0077,25.34,25.34,25.34,0.923,0.92,0.925,0.97,0.97,0.97,0.895,0.892,0.897,26.83,25.85,27.48,26.03,25.07,26.66,0,0,0,0,0,0,0.145,0,0.0302,0.3,0.7,0.3,43.3
1070229600000,2003,12,2003,3,9,7,0.103,0.0357,0.0668,4112.65,25.49,25.49,24.48,1,1,1,169.5,164.9,173.7,110.5,106,59,59,59,-4.06e-15,-1.421e-14,0,0.348,0.34,0.358,110.5,106,114.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0862,0.0846,0.0877,0.00514,0.00476,0.0055,0.0002,0.00019,0.00022,0.183,0.175,0.191,0.0072,0.0068,0.0075,25.36,25.36,25.36,0.918,0.915,0.921,0.97,0.97,0.97,0.891,0.888,0.894,25.24,24.11,26.27,24.48,23.38,25.49,0,0,0,0,0,0,0.136,0,0.0362,0.35,0.65,0.35,39.9
1070834400000,2003,12,2003,3,10,7,0.107,0.0357,0.0717,4438.43,28.73,28.73,26.42,1,1,1,177.5,166.9,187.1,118.5,107.9,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.333,0.315,0.354,118.5,107.9,128.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.089,0.0852,0.0924,0.00582,0.00492,0.00664,0.00023,0.00019,0.00026,0.197,0.178,0.214,0.0077,0.007,0.0084,25.36,25.36,25.36,0.924,0.916,0.93,0.97,0.97,0.97,0.896,0.889,0.902,27.24,24.58,29.62,26.42,23.84,28.73,0,0,0,0,0,0,0.147,0,0.0353,0.33,0.67,0.33,41.5
1071439200000,2003,12,2003,3,11,7,0.117,0.0357,0.0816,5100.99,31.01,31.01,30.36,1,1,1,194,190.1,196.7,135,131.1,59,59,59,0,0,0,0.304,0.3,0.31,135,131.1,137.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.0935,0.0958,0.00722,0.00689,0.00745,0.00028,0.00027,0.00029,0.227,0.22,0.232,0.0089,0.0086,0.009,25.36,25.36,25.36,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,31.3,30.35,31.96,30.36,29.44,31.01,0,0,0,0,0,0,0.169,0,0.0354,0.31,0.7,0.3,43.6
1072044000000,2003,12,2003,3,12,7,0.123,0.0357,0.0875,5482.04,33.49,33.49,32.63,1,1,1,203.6,197.5,207.3,144.6,138.5,59,59,59,0,0,0,0.29,0.285,0.299,144.6,138.5,148.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0982,0.0961,0.0995,0.00804,0.00752,0.00836,0.00031,0.00029,0.00033,0.244,0.233,0.251,0.0095,0.0091,0.0098,25.33,25.31,25.36,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,33.64,32.17,34.52,32.63,31.2,33.49,0,0,0,0,0,0,0.181,0,0.0355,0.29,0.71,0.29,44.6
1072648800000,2003,12,2003,3,13,7,0.128,0.0405,0.0877,5488.07,33.68,33.68,32.67,1,1,1,212,206.8,217.7,145,138.7,67,59,73,0,0,0,0.315,0.283,0.345,145,138.7,149.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0994,0.0979,0.1,0.00808,0.00754,0.00843,0.00032,0.0003,0.00033,0.246,0.235,0.252,0.0096,0.0092,0.0099,25.28,25.25,25.31,0.937,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,33.68,32.14,34.72,32.67,31.17,33.68,0,0,0,0,0,0,0.181,0,0.0403,0.32,0.69,0.31,42.9
1073253600000,2004,1,2003,4,14,7,0.138,0.0442,0.0943,5903.01,39.27,39.27,35.14,1,1,1,228.9,216.1,246.2,155.9,143.1,73,73,73,0,0,0,0.32,0.297,0.338,155.9,143.1,173.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.104,0.0994,0.11,0.009,0.00791,0.0105,0.00035,0.00031,0.00041,0.266,0.243,0.297,0.01,0.0095,0.012,25.16,25.03,25.26,0.94,0.936,0.946,0.971,0.97,0.976,0.913,0.908,0.924,36.17,33.17,40.21,35.14,32.18,39.27,0,0,0,0,0,0,0.195,0,0.0437,0.32,0.68,0.32,42.8
1073858400000,2004,1,2003,4,15,7,0.166,0.0442,0.122,7659.67,48.2,48.2,45.59,1,1,1,274,254.1,291.3,201,181.1,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.267,0.251,0.287,201,181.1,218.3,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.113,0.126,0.0128,0.0111,0.0143,0.00051,0.00044,0.00057,0.347,0.311,0.377,0.014,0.012,0.015,24.86,24.76,24.97,0.954,0.949,0.958,0.98,0.98,0.98,0.935,0.93,0.939,46.75,42.08,50.77,45.59,41.24,48.2,0,0,0,0,0,0,0.253,0,0.044,0.27,0.73,0.27,46.1
1074463200000,2004,1,2003,4,16,7,0.197,0.0442,0.153,9291.39,60.5,60.5,55.31,2,2,2,326.3,300.9,350.1,253.3,227.8,73,73,73,1.218e-14,0,2.842e-14,0.224,0.209,0.243,253.3,227.8,277.1,990,990,990,965,964.9,965.2,25,24.8,25.1,0.138,0.129,0.147,0.0206,0.0151,0.0298,0.00083,0.0006,0.0012,0.272,0.241,0.306,0.011,0.0096,0.012,24.7,24.54,24.85,0.929,0.922,0.935,0.97,0.97,0.97,0.902,0.895,0.907,28.51,25.61,31.18,27.65,24.84,30.25,0,0,0,0,0,0,0.307,0,0.044,0.22,0.78,0.22,47.2
1075068000000,2004,1,2003,4,17,7,0.234,0.0452,0.188,11402,72.82,72.82,67.87,2,2,2,386.2,356.9,420.3,311.5,283.9,74.71,73,85,0,0,0,0.194,0.179,0.205,311.5,283.9,335.3,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.159,0.149,0.168,0.046,0.033,0.0573,0.0019,0.0013,0.0023,0.358,0.316,0.394,0.015,0.013,0.016,24.31,24.11,24.5,0.942,0.937,0.946,0.97,0.97,0.971,0.914,0.909,0.918,34.98,31.95,37.51,33.93,30.99,36.41,0,0,0,0,0,0,0.377,0,0.046,0.19,0.8,0.2,48.7
1075672800000,2004,2,2003,5,18,7,0.279,0.0514,0.228,13782.6,89.01,89.01,82.04,2,2,2,461.5,431.6,494.4,376.5,346.6,85,85,85,0,0,0,0.185,0.172,0.197,376.5,346.6,409.4,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.183,0.172,0.195,0.0767,0.0626,0.0923,0.0032,0.0026,0.0038,0.456,0.411,0.506,0.019,0.017,0.021,23.87,23.67,24.05,0.952,0.948,0.956,0.978,0.973,0.98,0.931,0.922,0.936,41.93,38.73,45.41,41.02,37.7,44.5,0,0,0,0,0,0,0.456,0,0.051,0.18,0.82,0.18,49.4
1076277600000,2004,2,2003,5,19,7,0.339,0.0514,0.288,16831.1,111.6,111.6,100.2,3,2,2.4285714285714284,560.7,507.8,620.5,475.7,422.8,85,85,85,8.12e-15,0,5.684e-14,0.152,0.137,0.167,475.7,422.8,535.5,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.223,0.199,0.254,0.125,0.0986,0.159,0.0052,0.0041,0.0067,0.562,0.526,0.602,0.024,0.022,0.025,23.32,23.02,23.59,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.88,35.45,51.64,42.42,34.39,48.2,0,0,0,0,0,0,0.557,0,0.051,0.15,0.85,0.15,49.6
1076882400000,2004,2,2003,5,20,7,0.413,0.0514,0.362,20861.3,131.7,131.7,124.2,3,3,3,683.5,639.4,724.1,598.5,554.4,85,85,85,0,0,0,0.125,0.117,0.133,598.5,554.4,639.1,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.29,0.265,0.313,0.201,0.171,0.228,0.0086,0.0073,0.0098,0.703,0.628,0.771,0.03,0.027,0.033,22.66,22.43,22.91,0.954,0.951,0.956,0.979,0.975,0.98,0.934,0.927,0.937,42.29,39.49,44.8,41.39,38.5,43.91,0,0,0,0,0,0,0.69,0,0.051,0.12,0.88,0.12,50.5
1077487200000,2004,2,2003,5,21,7,0.458,0.0514,0.407,23099.7,141.1,141.1,137.5,3,3,3,757.2,734.3,778.6,672.2,649.3,85,85,85,0,0,0,0.112,0.109,0.116,672.2,649.3,693.6,990,990,990,966.9,966.8,967,23.1,23,23.2,0.332,0.319,0.344,0.25,0.235,0.264,0.011,0.01,0.011,0.827,0.788,0.863,0.036,0.034,0.038,22.24,22.12,22.37,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.77,45.41,48,45.83,44.51,47.04,0,0,0,0,0,0,0.764,0,0.051,0.11,0.89,0.11,50.4
1078092000000,2004,3,2003,6,22,7,0.499,0.0647,0.434,23872.1,144.6,144.6,142.1,3,3,3,824.3,785.3,880.9,717.3,678.3,107,107,107,0,0,0,0.13,0.121,0.136,717.3,678.3,773.9,990,990,990,967.2,967,967.4,22.8,22.6,23,0.366,0.34,0.409,0.279,0.254,0.314,0.012,0.011,0.014,0.91,0.842,1.01,0.04,0.037,0.045,21.89,21.57,22.12,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.1,46.94,52.17,47.37,46,48.2,0,0,0,0,0,0,0.789,0,0.065,0.13,0.87,0.13,47.8
1078696800000,2004,3,2003,6,23,7,0.608,0.0723,0.536,28611.8,184.8,184.8,170.3,4,4,4,1006,909.2,1113,886,802.2,119.6,107,129,-1.624e-14,-1.137e-13,0,0.119,0.11,0.129,886,802.2,984,990,990,990,967.9,967.5,968.3,22.1,21.7,22.5,0.515,0.435,0.61,0.368,0.327,0.415,0.017,0.015,0.019,1.12,0.976,1.3,0.051,0.043,0.06,20.98,20.44,21.49,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.936,43.47,40.29,47.13,42.58,39.35,46.19,0,0,0,0,0,0,0.946,0,0.072,0.12,0.88,0.12,47.1
1079301600000,2004,3,2003,6,24,7,0.776,0.078,0.655,32267.3,192.8,192.8,192.1,4,4,4,1283,1154,1418,1154,1025,129,129,129,70.7,0,189.5,0.101,0.0909,0.112,1084,1025,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.786,0.671,0.86,0.611,0.479,0.648,0.029,0.022,0.031,1.69,1.43,1.81,0.08,0.066,0.087,19.51,18.97,20.18,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,49.43,48.45,50.53,48.02,47.48,48.2,0,0,0,0,0,0,1.07,0,0.121,0.1,0.84,0.16,41.6
1079906400000,2004,3,2003,6,25,7,0.981,0.078,0.665,30870.6,189.5,189.5,183.8,4,4,4,1622,1459,1801,1493,1330,129,129,129,392.7,230,571.7,0.0799,0.0716,0.0884,1100,1100,1100,990,990,990,969.9,969.4,970.5,20.1,19.5,20.6,0.907,0.877,0.925,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.83,1.87,0.092,0.088,0.096,18.27,17.67,18.82,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.88,45.29,48.34,45.94,44.38,47.37,0,0,0,0,0,0,1.02,0,0.316,0.08,0.68,0.32,31.5
1080511200000,2004,3,2003,6,26,7,1.27,0.108,0.665,28270.8,175,175,168.3,4,4,4,2101,1873,2291,1922,1744,179.3,129,217,822.1,644.1,974.2,0.0844,0.0634,0.102,1100,1100,1100,990,990,990,971.3,970.7,971.8,18.7,18.2,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.8,16.32,17.44,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.93,41.64,44.65,42.07,40.79,43.75,0,0,0,0,0,0,0.935,0,0.605,0.085,0.52,0.48,22.3
1081116000000,2004,4,2003,7,27,7,1.44,0.131,0.665,27008.7,162.2,162.2,160.8,4,4,4,2378,2325,2408,2161,2108,217,217,217,1061,1008,1091,0.0913,0.0901,0.0933,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.11,16.04,16.24,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.924,0.926,41.08,40.89,41.43,40.19,39.99,40.56,0,0,0,0,0,0,0.893,0,0.775,0.091,0.46,0.54,18.8
1081720800000,2004,4,2003,7,28,7,1.45,0.131,0.665,26936.4,161.1,161.1,160.3,4,4,4,2394,2366,2411,2177,2149,217,217,217,1077,1049,1094,0.0907,0.09,0.0917,1100,1100,1100,990,990,990,972.1,972,972.1,17.9,17.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.08,16.03,16.14,0.945,0.945,0.945,0.978,0.978,0.979,0.925,0.924,0.925,40.98,40.86,41.16,40.08,39.96,40.27,0,0,0,0,0,0,0.891,0,0.785,0.09,0.46,0.54,18.6
1082325600000,2004,4,2003,7,29,7,1.38,0.131,0.665,27437.1,165.4,165.4,163.3,4,4,4,2285,2206,2347,2068,1989,217,217,217,968,889,1030,0.095,0.0924,0.0984,1100,1100,1100,990,990,990,971.8,971.6,971.9,18.2,18.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.34,16.19,16.53,0.946,0.946,0.947,0.979,0.979,0.98,0.927,0.925,0.928,41.68,41.28,42.2,40.83,40.4,41.35,0,0,0,0,0,0,0.907,0,0.715,0.095,0.48,0.52,19.9
1082930400000,2004,4,2003,7,30,7,1.24,0.127,0.665,28491.4,173.1,173.1,169.6,4,4,4,2047,1929,2166,1837,1737,209.9,192,217,736.8,637,848.7,0.102,0.0976,0.108,1100,1100,1100,990,990,990,971.2,970.9,971.5,18.8,18.5,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.93,16.63,17.26,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.26,42.46,44.16,42.4,41.61,43.27,0,0,0,0,0,0,0.942,0,0.575,0.1,0.54,0.46,23
1083535200000,2004,5,2003,8,31,7,1.07,0.116,0.665,29959.5,182.2,182.2,178.3,4,4,4,1777,1666,1891,1585,1474,192,192,192,485.4,373.8,598.5,0.108,0.102,0.115,1100,1100,1100,990,990,990,970.4,970,970.7,19.6,19.3,20,0.923,0.917,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.75,17.38,18.11,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.49,44.49,46.48,44.58,43.6,45.55,0,0,0,0,0,0,0.991,0,0.405,0.11,0.62,0.38,28
1084140000000,2004,5,2003,8,32,7,0.927,0.116,0.665,31399.4,190.2,190.2,186.9,4,4,4,1532,1443,1629,1340,1251,192,192,192,240,151.4,337.4,0.125,0.118,0.133,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.893,0.86,0.914,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.093,18.57,18.24,18.89,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.68,46.8,48.52,46.73,45.86,47.55,0,0,0,0,0,0,1.04,0,0.262,0.13,0.72,0.28,33.9
1084744800000,2004,5,2003,8,33,7,0.774,0.116,0.637,31736.5,192.8,192.8,188.9,4,4,4,1281,1151,1415,1089,959.2,192,192,192,35.01,0,123.4,0.151,0.136,0.167,1054,959.2,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.744,0.594,0.848,0.555,0.403,0.648,0.026,0.019,0.031,1.59,1.26,1.8,0.075,0.058,0.086,19.63,18.99,20.36,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.31,45.74,49.68,47.23,44.82,48.2,0,0,0,0,0,0,1.05,0,0.137,0.15,0.82,0.18,41
1085349600000,2004,5,2003,8,34,7,0.624,0.116,0.508,26747.6,174.1,174.1,159.2,4,3,3.7142857142857144,1032,957.6,1116,840.3,765.6,192,192,192,3.248e-14,0,1.137e-13,0.187,0.172,0.201,840.3,765.6,923.7,990,990,990,968,967.7,968.3,22,21.7,22.3,0.486,0.417,0.562,0.346,0.31,0.386,0.016,0.014,0.018,1.08,1,1.2,0.049,0.045,0.055,20.93,20.53,21.26,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.81,39.89,52.01,43.25,38.93,48.2,0,0,0,0,0,0,0.885,0,0.116,0.19,0.81,0.19,42.9
1085954400000,2004,5,2003,8,35,7,0.534,0.1,0.434,23835.6,144.6,144.6,141.9,3,3,3,883.7,838.2,936.5,718.2,677.2,165.4,161,192,0,0,0,0.187,0.176,0.205,718.2,677.2,754.9,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.375,0.348,0.405,0.281,0.253,0.304,0.012,0.011,0.014,0.922,0.848,0.99,0.041,0.037,0.044,21.64,21.38,21.9,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.61,46.39,50.63,47.29,45.46,48.2,0,0,0,0,0,0,0.788,0,0.1,0.19,0.81,0.19,44.6
1086559200000,2004,6,2003,9,36,7,0.479,0.0974,0.381,21554.6,134.1,134.1,128.3,3,3,3,791.6,761.3,825.1,630.6,600.3,161,161,161,0,0,0,0.203,0.195,0.211,630.6,600.3,664.1,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.321,0.304,0.34,0.222,0.202,0.245,0.0097,0.0088,0.011,0.77,0.719,0.826,0.034,0.031,0.036,22.16,21.97,22.34,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,43.64,41.83,45.63,42.77,40.99,44.71,0,0,0,0,0,0,0.713,0,0.098,0.2,0.8,0.2,45
1087164000000,2004,6,2003,9,37,7,0.431,0.0974,0.334,19026.6,120.5,120.5,113.3,3,3,3,712.8,677.9,749,551.8,516.9,161,161,161,0,0,0,0.226,0.215,0.237,551.8,516.9,588,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.276,0.257,0.297,0.17,0.146,0.194,0.0073,0.0063,0.0084,0.637,0.578,0.698,0.027,0.025,0.03,22.61,22.41,22.81,0.951,0.948,0.953,0.974,0.97,0.978,0.926,0.92,0.933,38.77,36.54,41.06,37.75,35.44,40.17,0,0,0,0,0,0,0.629,0,0.097,0.23,0.77,0.23,44.1
1087768800000,2004,6,2003,9,38,7,0.385,0.0974,0.288,16498.5,104.4,104.4,98.21,3,2,2.2857142857142856,637.3,608.2,667.8,476.3,447.2,161,161,161,8.12e-15,-5.684e-14,5.684e-14,0.253,0.241,0.265,476.3,447.2,506.8,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.234,0.217,0.251,0.124,0.11,0.14,0.0053,0.0047,0.006,0.589,0.544,0.637,0.025,0.023,0.027,22.96,22.87,23.1,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.07,35.17,52.07,44.18,34.12,48.2,0,0,0,0,0,0,0.546,0,0.097,0.25,0.75,0.25,42.9
1088373600000,2004,6,2003,9,39,7,0.347,0.0884,0.259,15398.1,94.02,94.02,91.66,2,2,2,574.4,550,599.2,428.3,414.9,146.1,135,161,-1.624e-14,-5.684e-14,5.684e-14,0.254,0.235,0.276,428.3,414.9,439.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.208,0.203,0.213,0.101,0.0949,0.106,0.0042,0.004,0.0045,0.541,0.52,0.557,0.023,0.022,0.023,23.27,23.15,23.4,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.76,45.52,47.97,45.83,44.61,47.01,0,0,0,0,0,0,0.509,0,0.088,0.25,0.75,0.25,44.4
1088978400000,2004,7,2003,10,40,7,0.315,0.0816,0.234,14010,87.86,87.86,83.39,2,2,2,521.4,500.5,543.1,386.4,365.5,135,135,135,0,0,0,0.259,0.249,0.27,386.4,365.5,408.1,990,990,990,965.9,965.9,966,24.1,24,24.1,0.193,0.185,0.2,0.0814,0.0715,0.0916,0.0034,0.003,0.0038,0.477,0.446,0.51,0.02,0.018,0.021,23.58,23.45,23.7,0.953,0.951,0.955,0.979,0.977,0.98,0.933,0.928,0.936,42.58,40.37,44.83,41.7,39.44,43.93,0,0,0,0,0,0,0.463,0,0.081,0.26,0.74,0.26,44.5
1089583200000,2004,7,2003,10,41,7,0.288,0.0816,0.206,12344.7,77.58,77.58,73.48,2,2,2,476.3,458.6,494.7,341.3,323.6,135,135,135,0,0,0,0.284,0.273,0.294,341.3,323.6,359.7,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.177,0.171,0.183,0.0601,0.0517,0.0688,0.0025,0.0021,0.0028,0.41,0.383,0.437,0.017,0.016,0.018,23.85,23.74,23.95,0.947,0.944,0.95,0.972,0.97,0.976,0.921,0.916,0.927,37.8,35.9,39.77,36.74,34.82,38.79,0,0,0,0,0,0,0.408,0,0.082,0.28,0.72,0.28,42.9
1090188000000,2004,7,2003,10,42,7,0.265,0.104,0.162,9609.4,68.67,68.67,57.2,2,2,2,438.5,423.4,454,267,237.3,171.4,135,186,4.06e-15,0,2.842e-14,0.392,0.297,0.439,267,237.3,319,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.153,0.144,0.169,0.0263,0.0159,0.0496,0.0011,0.00065,0.002,0.302,0.262,0.376,0.012,0.011,0.015,24.12,23.98,24.23,0.933,0.926,0.944,0.97,0.97,0.97,0.905,0.898,0.915,29.48,26.11,35.4,28.6,25.32,34.34,0,0,0,0,0,0,0.318,0,0.103,0.39,0.61,0.39,36.3
1090792800000,2004,7,2003,10,43,7,0.245,0.11,0.135,8127.06,50.85,50.85,48.38,2,1,1.1428571428571428,405.3,391.9,418.7,223.7,211.1,181.6,155,186,-4.06e-15,-2.842e-14,2.842e-14,0.448,0.396,0.468,223.7,211.1,236.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.138,0.134,0.142,0.0148,0.0137,0.0159,0.0006,0.00056,0.00064,0.375,0.259,0.414,0.015,0.011,0.017,24.2,24.1,24.38,0.953,0.925,0.958,0.979,0.97,0.98,0.933,0.898,0.939,46.84,26.21,52.63,44.74,25.42,48.2,0,0,0,0,0,0,0.269,0,0.11,0.45,0.55,0.45,33.2
1091397600000,2004,8,2003,11,44,7,0.225,0.0937,0.132,8031.1,49.82,49.82,47.8,2,1,1.1428571428571428,372.6,359.4,387.3,217.6,204.4,155,155,155,8.12e-15,0,2.842e-14,0.416,0.4,0.431,217.6,204.4,232.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.129,0.139,0.0142,0.0131,0.0155,0.00058,0.00053,0.00063,0.362,0.254,0.401,0.015,0.01,0.016,24.37,24.29,24.44,0.952,0.924,0.958,0.979,0.97,0.98,0.932,0.896,0.939,45.86,25.68,51.84,44.25,24.91,48.2,0,0,0,0,0,0,0.266,0,0.093,0.42,0.59,0.41,35.7
1092002400000,2004,8,2003,11,45,7,0.208,0.0937,0.114,7093.52,44.97,44.97,42.22,1,1,1,343.2,331.8,355.3,188.2,176.8,155,155,155,0,-2.842e-14,2.842e-14,0.452,0.436,0.467,188.2,176.8,200.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.123,0.119,0.128,0.0117,0.0108,0.0128,0.00047,0.00043,0.00051,0.332,0.311,0.353,0.013,0.012,0.014,24.55,24.47,24.63,0.951,0.948,0.955,0.979,0.977,0.98,0.932,0.926,0.936,43.11,40.47,45.89,42.22,39.54,44.97,0,0,0,0,0,0,0.235,0,0.094,0.45,0.55,0.45,34.1
1092607200000,2004,8,2003,11,46,7,0.193,0.0868,0.106,6579.76,44.74,44.74,39.17,1,1,1,318.6,309.6,328.2,175,160.6,143.6,115,155,0,-2.842e-14,2.842e-14,0.45,0.368,0.491,175,160.6,197.6,990,990,990,965,964.9,965,25,25,25.1,0.118,0.114,0.123,0.0106,0.0094,0.0125,0.00043,0.00038,0.0005,0.307,0.282,0.345,0.012,0.011,0.014,24.7,24.65,24.74,0.947,0.943,0.954,0.974,0.97,0.98,0.923,0.915,0.935,40.18,36.74,45.65,39.17,35.64,44.74,0,0,0,0,0,0,0.218,0,0.087,0.45,0.55,0.45,34.1
1093212000000,2004,8,2003,11,47,7,0.18,0.0696,0.111,6940.9,43.37,43.37,41.31,1,1,1,297.8,289.6,306.6,182.8,174.6,115,115,115,-8.12e-15,-2.842e-14,2.842e-14,0.386,0.375,0.397,182.8,174.6,191.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.115,0.121,0.0113,0.0106,0.012,0.00045,0.00042,0.00048,0.319,0.304,0.334,0.013,0.012,0.013,24.79,24.73,24.84,0.949,0.947,0.952,0.979,0.977,0.98,0.93,0.925,0.933,42.2,40.28,44.25,41.31,39.34,43.37,0,0,0,0,0,0,0.23,0,0.069,0.39,0.62,0.38,38.6
1093816800000,2004,8,2003,11,48,7,0.167,0.0708,0.0964,5992.29,38.73,38.73,35.67,1,1,1,276.6,264.8,287.2,159.4,146.8,117.1,115,118,4.06e-15,-2.842e-14,2.842e-14,0.424,0.4,0.446,159.4,146.8,172.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.105,0.114,0.0093,0.00822,0.0104,0.00037,0.00033,0.00041,0.277,0.254,0.3,0.011,0.01,0.012,24.92,24.85,24.99,0.942,0.938,0.946,0.971,0.97,0.975,0.915,0.91,0.923,36.71,33.73,39.71,35.67,32.72,38.73,0,0,0,0,0,0,0.198,0,0.0706,0.42,0.58,0.42,35.9
1094421600000,2004,9,2003,12,49,7,0.152,0.0667,0.0852,5274.19,34.54,34.54,31.39,1,1,1,251.1,242.1,260.6,140.8,130.1,110.3,91,118,0,-2.842e-14,2.842e-14,0.439,0.371,0.476,140.8,130.1,154.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.0991,0.105,0.00772,0.00681,0.00885,0.00031,0.00027,0.00035,0.243,0.224,0.265,0.0096,0.0088,0.01,25.06,25.01,25.09,0.935,0.931,0.94,0.97,0.97,0.97,0.907,0.903,0.912,32.36,29.79,35.61,31.39,28.9,34.54,0,0,0,0,0,0,0.174,0,0.0668,0.44,0.56,0.44,34.7
1095026400000,2004,9,2003,12,50,7,0.14,0.055,0.0847,5263.93,33.18,33.18,31.33,1,1,1,231,224.3,239.1,140,133.3,91,91,91,0,0,0,0.394,0.381,0.406,140,133.3,148.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0981,0.103,0.00765,0.00708,0.00833,0.0003,0.00028,0.00033,0.24,0.228,0.254,0.0094,0.0089,0.01,25.17,25.11,25.23,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.3,30.73,34.21,31.33,29.81,33.18,0,0,0,0,0,0,0.174,0,0.0553,0.39,0.6,0.4,37.6
1095631200000,2004,9,2003,12,51,7,0.131,0.055,0.0758,4704.06,29.5,29.5,28,1,1,1,216.4,210.3,222.9,125.4,119.3,91,91,91,2.03e-15,0,1.421e-14,0.421,0.408,0.433,125.4,119.3,131.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0953,0.0932,0.0976,0.00641,0.00589,0.00696,0.00025,0.00023,0.00027,0.214,0.203,0.225,0.0084,0.0079,0.0088,25.29,25.24,25.34,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.87,27.41,30.41,28,26.59,29.5,0,0,0,0,0,0,0.156,0,0.0552,0.42,0.58,0.42,35.9
1096236000000,2004,9,2003,12,52,7,0.125,0.0504,0.0748,4644.91,29.92,29.92,27.65,1,1,1,207,202.4,210.1,123.7,116.6,83.29,73,91,0,-1.421e-14,1.421e-14,0.402,0.354,0.438,123.7,116.6,133.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0938,0.0922,0.096,0.00626,0.00566,0.00708,0.00025,0.00022,0.00028,0.21,0.198,0.225,0.0082,0.0077,0.0088,25.35,25.34,25.37,0.927,0.923,0.932,0.97,0.97,0.97,0.899,0.895,0.904,28.5,26.75,30.85,27.65,25.95,29.92,0,0,0,0,0,0,0.154,0,0.0502,0.4,0.6,0.4,37.2
1096840800000,2004,10,2004,1,1,7,0.119,0.0442,0.0746,4641.25,28.61,28.61,27.63,1,1,1,196.4,192.3,200.5,123.4,119.3,73,73,73,-4.06e-15,-1.421e-14,0,0.372,0.364,0.38,123.4,119.3,127.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.091,0.0939,0.00624,0.00589,0.00659,0.00024,0.00023,0.00026,0.208,0.2,0.215,0.0081,0.0078,0.0084,25.38,25.38,25.39,0.927,0.924,0.929,0.97,0.97,0.97,0.899,0.897,0.902,28.48,27.45,29.5,27.63,26.63,28.61,0,0,0,0,0,0,0.153,0,0.0444,0.37,0.63,0.37,39
1097445600000,2004,10,2004,1,2,7,0.116,0.0442,0.0722,4476.74,27.43,27.43,26.65,1,1,1,192.4,189.6,195.6,119.4,116.6,73,73,73,4.06e-15,0,1.421e-14,0.379,0.373,0.385,119.4,116.6,122.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0901,0.0922,0.0059,0.00566,0.00617,0.00023,0.00022,0.00024,0.201,0.196,0.206,0.0078,0.0076,0.0081,25.38,25.38,25.38,0.924,0.922,0.927,0.97,0.97,0.97,0.897,0.895,0.899,27.47,26.76,28.28,26.65,25.96,27.43,0,0,0,0,0,0,0.148,0,0.0438,0.38,0.62,0.38,38.6
1098050400000,2004,10,2004,1,3,7,0.112,0.0442,0.0676,4166.24,25.96,25.96,24.8,1,1,1,184.8,180.3,189.6,111.8,107.3,73,73,73,0,-1.421e-14,1.421e-14,0.395,0.385,0.405,111.8,107.3,116.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0868,0.0901,0.00525,0.00487,0.00566,0.00021,0.00019,0.00022,0.187,0.179,0.196,0.0073,0.007,0.0076,25.38,25.38,25.38,0.919,0.916,0.922,0.97,0.97,0.97,0.891,0.888,0.895,25.57,24.45,26.76,24.8,23.72,25.96,0,0,0,0,0,0,0.138,0,0.0444,0.39,0.6,0.4,37.2
1098655200000,2004,10,2004,1,4,7,0.11,0.0442,0.0654,4019.27,24.83,24.83,23.92,1,1,1,181.1,177.5,184.9,108.1,104.5,73,73,73,2.03e-15,0,1.421e-14,0.403,0.395,0.411,108.1,104.5,111.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0871,0.0858,0.0884,0.00494,0.00464,0.00526,0.00019,0.00018,0.00021,0.181,0.174,0.187,0.0071,0.0068,0.0073,25.38,25.38,25.38,0.916,0.914,0.919,0.97,0.97,0.97,0.889,0.886,0.891,24.66,23.78,25.6,23.92,23.06,24.83,0,0,0,0,0,0,0.133,0,0.0446,0.4,0.59,0.41,36.5
1099260000000,2004,11,2004,2,5,7,0.108,0.0405,0.0672,4141.74,25.15,25.15,24.65,1,1,1,178.2,175.9,180.3,111.2,108.9,67,67,67,-4.06e-15,-1.421e-14,1.421e-14,0.376,0.372,0.381,111.2,108.9,113.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0871,0.0863,0.0879,0.0052,0.00501,0.00538,0.0002,0.0002,0.00021,0.185,0.181,0.189,0.0072,0.0071,0.0074,25.37,25.37,25.37,0.919,0.917,0.92,0.97,0.97,0.97,0.891,0.889,0.892,25.42,24.84,25.93,24.65,24.1,25.15,0,0,0,0,0,0,0.137,0,0.0408,0.38,0.62,0.38,38.3
1099864800000,2004,11,2004,2,6,7,0.106,0.0405,0.0658,4042.31,24.49,24.49,24.06,1,1,1,175.7,174,177.5,108.7,107,67,67,67,2.03e-15,-1.421e-14,1.421e-14,0.381,0.377,0.385,108.7,107,110.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0863,0.0856,0.0869,0.00499,0.00484,0.00515,0.0002,0.00019,0.0002,0.181,0.177,0.184,0.0071,0.0069,0.0072,25.37,25.37,25.37,0.917,0.916,0.918,0.97,0.97,0.97,0.889,0.888,0.891,24.81,24.37,25.25,24.06,23.64,24.49,0,0,0,0,0,0,0.134,0,0.0402,0.38,0.62,0.38,38.1
1100469600000,2004,11,2004,2,7,7,0.107,0.0391,0.0684,4220.88,28.19,28.19,25.12,1,1,1,177.7,174.8,180.3,113.1,107.8,64.57,50,67,-8.121e-15,-1.421e-14,0,0.363,0.284,0.383,113.1,107.8,125.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0875,0.0859,0.0902,0.00537,0.00491,0.00645,0.00021,0.00019,0.00025,0.188,0.179,0.209,0.0074,0.007,0.0082,25.37,25.34,25.37,0.92,0.916,0.929,0.97,0.97,0.97,0.892,0.889,0.901,25.9,24.57,29.06,25.12,23.83,28.19,0,0,0,0,0,0,0.14,0,0.0386,0.37,0.64,0.36,39.4
1101074400000,2004,11,2004,2,8,7,0.108,0.0302,0.0782,4869.29,30.07,30.07,28.98,1,1,1,179.2,174.3,183.8,129.2,124.3,50,50,50,4.06e-15,0,1.421e-14,0.279,0.272,0.287,129.2,124.3,133.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0914,0.0896,0.093,0.00674,0.00631,0.00712,0.00026,0.00025,0.00028,0.215,0.206,0.223,0.0084,0.0081,0.0087,25.34,25.34,25.34,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.88,28.66,31,28.98,27.8,30.07,0,0,0,0,0,0,0.161,0,0.0298,0.28,0.72,0.28,45.1
1101679200000,2004,11,2004,2,9,7,0.11,0.0341,0.0756,4698.97,29.05,29.05,27.97,1,1,1,181.4,176.7,188.5,125,119.1,56.43,50,59,6.09e-15,0,1.421e-14,0.311,0.28,0.331,125,119.1,129.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0892,0.0929,0.00637,0.00587,0.00675,0.00025,0.00023,0.00026,0.208,0.198,0.217,0.0082,0.0078,0.0085,25.35,25.34,25.36,0.928,0.924,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.84,27.37,29.95,27.97,26.55,29.05,0,0,0,0,0,0,0.155,0,0.0344,0.31,0.69,0.31,42.7
1102284000000,2004,12,2004,3,10,7,0.12,0.0357,0.0842,5270.92,32.29,32.29,31.37,1,1,1,198.2,193.7,202.1,139.2,134.7,59,59,59,0,0,0,0.298,0.292,0.305,139.2,134.7,143.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0963,0.0947,0.0977,0.00758,0.0072,0.00792,0.0003,0.00028,0.00031,0.234,0.226,0.241,0.0092,0.0088,0.0094,25.36,25.35,25.36,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.34,31.22,33.29,31.37,30.29,32.29,0,0,0,0,0,0,0.174,0,0.0358,0.3,0.7,0.3,43.9
1102888800000,2004,12,2004,3,11,7,0.119,0.0357,0.083,5188.55,31.33,31.33,30.88,1,1,1,196.2,193.4,198,137.2,134.4,59,59,59,0,0,0,0.301,0.298,0.305,137.2,134.4,139,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0946,0.0962,0.00741,0.00717,0.00757,0.00029,0.00028,0.0003,0.231,0.226,0.234,0.009,0.0088,0.0091,25.36,25.36,25.36,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.84,31.16,32.3,30.88,30.22,31.33,0,0,0,0,0,0,0.172,0,0.036,0.3,0.7,0.3,43.6
1103493600000,2004,12,2004,3,12,7,0.121,0.0357,0.0857,5367.94,33.3,33.3,31.95,1,1,1,200.7,194.2,206.5,141.7,135.2,59,59,59,0,0,0,0.294,0.286,0.304,141.7,135.2,147.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0972,0.0949,0.0992,0.0078,0.00724,0.00829,0.0003,0.00028,0.00032,0.239,0.227,0.249,0.0093,0.0089,0.0097,25.34,25.31,25.36,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.909,32.94,31.36,34.33,31.95,30.42,33.3,0,0,0,0,0,0,0.178,0,0.0353,0.3,0.71,0.29,44.4
1104098400000,2004,12,2004,3,13,7,0.132,0.0381,0.0938,5881.12,36.44,36.44,35.01,1,1,1,218.1,209.3,226.2,155.1,149.1,63,59,73,0,0,0,0.289,0.268,0.329,155.1,149.1,161.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.1,0.104,0.00893,0.00842,0.00945,0.00035,0.00033,0.00037,0.263,0.254,0.274,0.01,0.0099,0.011,25.23,25.18,25.29,0.94,0.938,0.942,0.97,0.97,0.971,0.912,0.91,0.915,36.09,34.6,37.54,35.01,33.56,36.44,0,0,0,0,0,0,0.194,0,0.0382,0.29,0.71,0.29,44.6
