datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1104703200000,2005,1,2004,4,14,7,0.141,0.0442,0.097,6069.25,37.78,37.78,36.13,1,1,1,233.3,229.2,240.2,160.3,156.2,73,73,73,0,0,0,0.313,0.304,0.318,160.3,156.2,167.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.104,0.108,0.00938,0.00903,0.00996,0.00037,0.00036,0.00039,0.274,0.266,0.286,0.011,0.01,0.011,25.13,25.07,25.16,0.942,0.941,0.944,0.971,0.97,0.973,0.915,0.913,0.919,37.21,36.26,38.81,36.13,35.17,37.78,0,0,0,0,0,0,0.201,0,0.044,0.31,0.69,0.31,43
1105308000000,2005,1,2004,4,15,7,0.155,0.0442,0.11,6968.4,46.3,46.3,41.48,1,1,1,255.5,241.5,276,182.5,168.5,73,73,73,8.12e-15,0,2.842e-14,0.286,0.265,0.302,182.5,168.5,203,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.113,0.108,0.121,0.0113,0.0101,0.013,0.00045,0.0004,0.00052,0.313,0.288,0.35,0.012,0.011,0.014,24.97,24.85,25.06,0.949,0.945,0.955,0.978,0.974,0.98,0.928,0.92,0.936,42.41,39.13,47.24,41.48,38.12,46.3,0,0,0,0,0,0,0.23,0,0.045,0.29,0.71,0.29,45
1105912800000,2005,1,2004,4,16,7,0.184,0.0442,0.14,8565.88,55.04,55.04,50.99,2,1,1.7142857142857142,305,283.9,324.9,232,210.9,73,73,73,-8.12e-15,-2.842e-14,2.842e-14,0.24,0.225,0.257,232,210.9,251.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.131,0.123,0.138,0.0156,0.0137,0.0179,0.00062,0.00054,0.00072,0.287,0.24,0.378,0.011,0.0096,0.015,24.78,24.71,24.86,0.935,0.922,0.958,0.973,0.97,0.98,0.909,0.894,0.939,33.47,25.55,50.9,32.37,24.78,48.2,0,0,0,0,0,0,0.283,0,0.044,0.24,0.76,0.24,46.6
1106517600000,2005,1,2004,4,17,7,0.205,0.0442,0.161,9787.96,60.08,60.08,58.26,2,2,2,339.8,330.6,348.1,266.8,257.6,73,73,73,0,0,0,0.215,0.21,0.221,266.8,257.6,275.1,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.143,0.14,0.146,0.0249,0.0206,0.0289,0.001,0.00083,0.0012,0.291,0.277,0.303,0.012,0.011,0.012,24.61,24.56,24.67,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,30.03,29.01,30.97,29.13,28.14,30.04,0,0,0,0,0,0,0.324,0,0.044,0.22,0.79,0.21,47.7
1107122400000,2005,1,2004,4,18,7,0.221,0.0504,0.171,10320.7,62.72,62.72,61.43,2,2,2,365.3,353.9,373,282,274.6,83.29,73,85,0,0,0,0.228,0.206,0.236,282,274.6,288,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.149,0.147,0.152,0.0321,0.0286,0.035,0.0013,0.0012,0.0014,0.314,0.303,0.324,0.013,0.012,0.013,24.46,24.41,24.52,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,31.67,30.84,32.33,30.72,29.91,31.36,0,0,0,0,0,0,0.341,0,0.05,0.23,0.77,0.23,46.7
1107727200000,2005,2,2004,5,19,7,0.234,0.0514,0.183,11062.5,69.19,69.19,65.85,2,2,2,387.6,376,403.4,302.6,291,85,85,85,0,0,0,0.219,0.211,0.226,302.6,291,318.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.157,0.153,0.162,0.0418,0.0364,0.0493,0.0017,0.0015,0.002,0.345,0.328,0.369,0.014,0.013,0.015,24.32,24.22,24.39,0.941,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,33.94,32.66,35.66,32.92,31.68,34.59,0,0,0,0,0,0,0.366,0,0.051,0.22,0.78,0.22,47.3
1108332000000,2005,2,2004,5,20,7,0.262,0.0514,0.21,12709.4,79.14,79.14,75.65,2,2,2,432.6,409.1,448,347.6,324.1,85,85,85,0,0,0,0.197,0.19,0.208,347.6,324.1,363,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.173,0.164,0.178,0.0631,0.052,0.0703,0.0026,0.0021,0.0029,0.413,0.378,0.436,0.017,0.015,0.018,24.04,23.95,24.18,0.948,0.944,0.95,0.974,0.97,0.977,0.923,0.916,0.928,38.84,36.29,40.5,37.83,35.2,39.57,0,0,0,0,0,0,0.42,0,0.052,0.2,0.8,0.2,48.5
1108936800000,2005,2,2004,5,21,7,0.277,0.0514,0.225,13654.8,81.95,81.95,81.28,2,2,2,457.3,452.1,460.3,372.3,367.1,85,85,85,0,0,0,0.186,0.185,0.188,372.3,367.1,375.3,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.181,0.18,0.182,0.0747,0.0723,0.0761,0.0031,0.003,0.0031,0.45,0.442,0.454,0.018,0.018,0.019,23.89,23.87,23.92,0.951,0.951,0.952,0.979,0.978,0.98,0.932,0.93,0.933,41.5,40.94,41.81,40.64,40.04,40.97,0,0,0,0,0,0,0.452,0,0.052,0.19,0.81,0.19,49.3
1109541600000,2005,2,2004,5,22,7,0.266,0.0628,0.204,12253.7,80.51,80.51,72.94,2,2,2,440.6,426.1,454,336.7,319.1,103.9,85,107,0,0,0,0.236,0.187,0.251,336.7,319.1,369,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.172,0.166,0.18,0.0579,0.0496,0.0732,0.0024,0.002,0.003,0.399,0.373,0.445,0.016,0.015,0.018,24.02,23.91,24.11,0.946,0.944,0.951,0.972,0.97,0.978,0.92,0.915,0.93,37.53,35.59,41.14,36.47,34.53,40.26,0,0,0,0,0,0,0.405,0,0.062,0.24,0.77,0.23,46.1
1110146400000,2005,3,2004,6,23,7,0.255,0.0647,0.19,11442.8,69.05,69.05,68.11,2,2,2,421.6,416.5,426.1,314.6,309.5,107,107,107,0,0,0,0.254,0.251,0.257,314.6,309.5,319.1,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.164,0.162,0.166,0.0475,0.0451,0.0496,0.0019,0.0018,0.002,0.367,0.359,0.373,0.015,0.015,0.015,24.14,24.11,24.17,0.943,0.942,0.944,0.97,0.97,0.97,0.915,0.914,0.915,35.11,34.55,35.59,34.06,33.52,34.53,0,0,0,0,0,0,0.378,0,0.065,0.25,0.75,0.25,44.9
1110751200000,2005,3,2004,6,24,7,0.248,0.0647,0.183,11024.1,67.2,67.2,65.62,2,2,2,409.9,399.3,417.3,302.9,292.3,107,107,107,0,0,0,0.261,0.256,0.268,302.9,292.3,310.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.16,0.156,0.163,0.042,0.037,0.0455,0.0017,0.0015,0.0019,0.349,0.333,0.36,0.014,0.014,0.015,24.21,24.16,24.27,0.941,0.939,0.942,0.97,0.97,0.97,0.913,0.911,0.914,33.82,32.66,34.64,32.81,31.68,33.6,0,0,0,0,0,0,0.365,0,0.065,0.26,0.74,0.26,44.5
1111356000000,2005,3,2004,6,25,7,0.242,0.0647,0.178,10702.9,65.64,65.64,63.71,2,2,2,400.9,394.4,409.9,293.9,287.4,107,107,107,0,0,0,0.267,0.261,0.271,293.9,287.4,302.9,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.157,0.155,0.16,0.0377,0.0346,0.042,0.0015,0.0014,0.0017,0.336,0.326,0.349,0.014,0.013,0.014,24.26,24.21,24.3,0.939,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.913,32.84,32.11,33.84,31.85,31.15,32.82,0,0,0,0,0,0,0.354,0,0.064,0.27,0.74,0.26,44.2
1111960800000,2005,3,2004,6,26,7,0.259,0.0694,0.19,11398.2,69.57,69.57,67.85,2,2,2,428.5,413,445.8,313.8,306,114.7,107,125,0,0,0,0.267,0.25,0.289,313.8,306,321.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.165,0.161,0.169,0.0471,0.0434,0.0508,0.0019,0.0018,0.0021,0.367,0.354,0.379,0.015,0.014,0.016,24.1,24.02,24.19,0.943,0.941,0.944,0.97,0.97,0.97,0.915,0.913,0.916,34.97,34.17,35.86,33.92,33.14,34.79,0,0,0,0,0,0,0.377,0,0.069,0.27,0.73,0.27,44
1112565600000,2005,4,2004,7,27,7,0.285,0.0756,0.209,12540.1,78.52,78.52,74.64,2,2,2,470.9,454.3,488.1,345.9,329.3,125,125,125,0,0,0,0.265,0.256,0.275,345.9,329.3,363.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.178,0.172,0.184,0.0623,0.0544,0.0704,0.0026,0.0022,0.0029,0.416,0.391,0.442,0.017,0.016,0.018,23.86,23.76,23.96,0.948,0.945,0.95,0.973,0.97,0.976,0.922,0.917,0.928,38.36,36.57,40.21,37.32,35.48,39.26,0,0,0,0,0,0,0.415,0,0.076,0.27,0.73,0.27,44
1113170400000,2005,4,2004,7,28,7,0.312,0.0756,0.237,14205.3,89.05,89.05,84.56,2,2,2,516.2,494.4,538.2,391.2,369.4,125,125,125,0,-5.684e-14,5.684e-14,0.242,0.232,0.253,391.2,369.4,413.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.194,0.186,0.202,0.0836,0.0734,0.094,0.0035,0.003,0.0039,0.484,0.452,0.517,0.02,0.019,0.022,23.59,23.46,23.72,0.954,0.951,0.956,0.98,0.978,0.98,0.934,0.93,0.937,43.16,40.87,45.43,42.28,39.97,44.52,0,0,0,0,0,0,0.47,0,0.075,0.24,0.76,0.24,45.5
1113775200000,2005,4,2004,7,29,7,0.335,0.0756,0.259,15477.4,93.22,93.22,92.13,2,2,2,553.7,543.9,559.3,428.7,418.9,125,125,125,-8.12e-15,-5.684e-14,5.684e-14,0.226,0.224,0.23,428.7,418.9,434.3,990,990,990,966.1,966,966.1,23.9,23.9,24,0.207,0.204,0.209,0.101,0.0967,0.104,0.0042,0.004,0.0044,0.541,0.526,0.549,0.023,0.022,0.023,23.37,23.33,23.43,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47,46.01,47.56,46.06,45.09,46.61,0,0,0,0,0,0,0.512,0,0.076,0.23,0.77,0.23,46.2
1114380000000,2005,4,2004,7,30,7,0.328,0.0775,0.25,14968,92.84,92.84,89.1,2,2,2,542.1,521.8,557.3,413.9,374.8,128.1,125,147,8.12e-15,-5.684e-14,5.684e-14,0.237,0.224,0.282,413.9,374.8,432.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.202,0.189,0.209,0.0944,0.0759,0.103,0.0039,0.0032,0.0043,0.518,0.46,0.546,0.022,0.019,0.023,23.44,23.35,23.59,0.956,0.952,0.957,0.98,0.979,0.98,0.936,0.931,0.938,45.46,41.26,47.37,44.55,40.39,46.42,0,0,0,0,0,0,0.495,0,0.078,0.24,0.76,0.24,45.6
1114984800000,2005,5,2004,8,31,7,0.294,0.0889,0.206,12269.6,78.99,78.99,73.03,2,2,2,486.9,459.7,513.9,339.9,312.7,147,147,147,0,0,0,0.302,0.286,0.32,339.9,312.7,366.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.176,0.167,0.186,0.0594,0.0466,0.0722,0.0025,0.0019,0.003,0.408,0.367,0.448,0.017,0.015,0.019,23.8,23.64,23.96,0.947,0.943,0.951,0.972,0.97,0.977,0.921,0.915,0.929,37.56,34.65,40.43,36.52,33.61,39.5,0,0,0,0,0,0,0.406,0,0.088,0.3,0.7,0.3,41.7
1115589600000,2005,5,2004,8,32,7,0.258,0.0889,0.169,10080.2,65.32,65.32,60,2,2,2,425.8,400.9,450.7,278.8,253.9,147,147,147,0,0,0,0.346,0.326,0.367,278.8,253.9,303.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.155,0.146,0.164,0.0306,0.0189,0.0423,0.0013,0.00077,0.0017,0.316,0.279,0.353,0.013,0.011,0.014,24.17,24.02,24.32,0.936,0.931,0.941,0.97,0.97,0.97,0.908,0.903,0.913,30.93,28.18,33.67,30,27.33,32.66,0,0,0,0,0,0,0.333,0,0.089,0.34,0.66,0.34,39.1
1116194400000,2005,5,2004,8,33,7,0.225,0.0889,0.137,8282.17,53.18,53.18,49.3,2,1,1.4285714285714286,372.8,353.1,394.1,225.8,206.1,147,147,147,-1.624e-14,-2.842e-14,0,0.395,0.373,0.416,225.8,206.1,247.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.129,0.144,0.0149,0.0133,0.0168,0.0006,0.00053,0.00068,0.329,0.253,0.397,0.013,0.01,0.016,24.41,24.34,24.47,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,39.59,25.73,51.49,38.25,24.96,48.2,0,0,0,0,0,0,0.274,0,0.088,0.4,0.61,0.39,36.8
1116799200000,2005,5,2004,8,34,7,0.199,0.0889,0.111,6888.85,44.94,44.94,41.01,1,1,1,329.8,314,346.8,182.8,167,147,147,147,1.218e-14,0,2.842e-14,0.446,0.424,0.468,182.8,167,199.8,990,990,990,965,965,965.1,25,24.9,25,0.121,0.115,0.127,0.0113,0.00994,0.0127,0.00045,0.0004,0.00051,0.321,0.293,0.352,0.013,0.012,0.014,24.63,24.51,24.74,0.95,0.945,0.955,0.978,0.972,0.98,0.929,0.919,0.936,41.93,38.27,45.86,41.01,37.21,44.94,0,0,0,0,0,0,0.228,0,0.088,0.45,0.56,0.44,34.6
1117404000000,2005,5,2004,8,35,7,0.178,0.0768,0.102,6325.86,40.63,40.63,37.65,1,1,1,295.1,282.5,308.8,168.1,156.6,127,119,147,-4.06e-15,-2.842e-14,2.842e-14,0.43,0.398,0.484,168.1,156.6,179.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.118,0.01,0.00906,0.011,0.0004,0.00036,0.00044,0.294,0.275,0.315,0.012,0.011,0.013,24.82,24.77,24.88,0.945,0.942,0.949,0.974,0.97,0.979,0.92,0.913,0.929,38.67,35.87,41.5,37.65,34.79,40.63,0,0,0,0,0,0,0.209,0,0.076,0.43,0.57,0.43,35.5
1118008800000,2005,6,2004,9,36,7,0.161,0.072,0.0895,5538.43,35.59,35.59,32.97,1,1,1,266.9,256,278.4,147.9,137,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.446,0.427,0.465,147.9,137,159.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.103,0.111,0.00832,0.0074,0.0093,0.00033,0.00029,0.00037,0.258,0.238,0.278,0.01,0.0094,0.011,24.97,24.91,25.04,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,33.99,31.41,36.69,32.97,30.47,35.59,0,0,0,0,0,0,0.183,0,0.0715,0.45,0.56,0.44,34.4
1118613600000,2005,6,2004,9,37,7,0.148,0.072,0.0759,4677.98,29.91,29.91,27.85,1,1,1,244.5,235.5,253.5,125.5,116.5,119,119,119,0,-1.421e-14,1.421e-14,0.487,0.469,0.505,125.5,116.5,134.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0992,0.0961,0.102,0.00642,0.00565,0.00719,0.00025,0.00022,0.00028,0.218,0.201,0.234,0.0086,0.0079,0.0092,25.12,25.05,25.19,0.928,0.923,0.933,0.97,0.97,0.97,0.901,0.895,0.905,28.71,26.56,30.83,27.85,25.77,29.91,0,0,0,0,0,0,0.155,0,0.0721,0.49,0.51,0.49,31.6
1119218400000,2005,6,2004,9,38,7,0.136,0.072,0.0645,3944.48,25.19,25.19,23.48,1,1,1,225.7,218.3,233,106.7,99.27,119,119,119,2.03e-15,-1.421e-14,1.421e-14,0.528,0.511,0.545,106.7,99.27,114,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0926,0.09,0.0952,0.00482,0.00419,0.00544,0.00019,0.00016,0.00021,0.184,0.171,0.197,0.0072,0.0067,0.0078,25.26,25.2,25.32,0.916,0.912,0.921,0.97,0.968,0.97,0.888,0.883,0.894,24.21,22.47,25.97,23.48,21.76,25.19,0,0,0,0,0,0,0.13,0,0.0715,0.53,0.47,0.53,29
1119823200000,2005,6,2004,9,39,7,0.127,0.0691,0.0582,3048.06,22.13,22.13,18.14,1,1,1,210.5,204.9,215.8,96.25,91.61,114.3,108,119,-2.03e-15,-1.421e-14,1.421e-14,0.542,0.517,0.565,96.25,91.61,100.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0883,0.0873,0.0891,0.00393,0.00354,0.00431,0.00015,0.00014,0.00017,0.165,0.157,0.172,0.0064,0.0061,0.0067,25.37,25.34,25.41,0.784,0,0.921,0.829,0,0.969,0.759,0,0.888,18.76,0,22.83,18.14,0,22.13,0,1,0,0,0.143,0,0.101,0.143,0.0688,0.54,0.46,0.54,24
1120428000000,2005,7,2004,10,40,7,0.12,0.0653,0.0547,0,0,0,0,1,1,1,198.4,194.2,203,90.39,86.21,108,108,108,4.06e-15,-1.421e-14,1.421e-14,0.544,0.532,0.556,90.39,86.21,94.96,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0854,0.084,0.087,0.00343,0.00308,0.00382,0.00013,0.00012,0.00015,0.153,0.146,0.162,0.006,0.0057,0.0063,25.44,25.42,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0653,0.54,0.46,0.54,0
1121032800000,2005,7,2004,10,41,7,0.114,0.0653,0.0488,0,0,0,0,1,1,1,188.7,184.6,192.8,80.74,76.64,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.572,0.56,0.585,80.74,76.64,84.84,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.082,0.0806,0.0835,0.00261,0.00226,0.00296,0.0001,0.000089,0.00012,0.136,0.129,0.143,0.0053,0.005,0.0056,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0652,0.57,0.43,0.57,0
1121637600000,2005,7,2004,10,42,7,0.108,0.0653,0.043,0,0,0,0,1,1,1,179.2,175.1,183.3,71.17,67.07,108,108,108,0,-1.421e-14,1.421e-14,0.603,0.589,0.617,71.17,67.07,75.27,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0786,0.0772,0.0801,0.0018,0.00145,0.00215,0.00007,0.000057,0.000084,0.119,0.112,0.126,0.0047,0.0044,0.0049,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.065,0.6,0.4,0.6,0
1122242400000,2005,7,2004,10,43,7,0.103,0.0653,0.0373,0,0,0,0,1,1,1,169.8,166.6,173.7,61.75,58.59,108,108,108,5.714e-21,-1.421e-14,1.421e-14,0.636,0.622,0.648,61.75,58.59,65.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.0742,0.0767,0.000999,0.00073,0.00133,0.000039,0.000029,0.000052,0.102,0.0965,0.109,0.004,0.0038,0.0043,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0657,0.63,0.36,0.64,0
1122847200000,2005,8,2004,11,44,7,0.0964,0.0562,0.0402,0,0,0,0,1,1,1,159.4,153.7,164.7,66.4,60.74,93,93,93,-5.714e-21,-1.421e-14,7.105e-15,0.584,0.565,0.605,66.4,60.74,71.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0732,0.0771,0.00139,0.000913,0.00184,0.000055,0.000036,0.000072,0.109,0.0986,0.118,0.0043,0.0039,0.0046,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.58,0.42,0.58,0
1123452000000,2005,8,2004,11,45,7,0.0891,0.0562,0.0328,0,0,0,0,1,1,1,147.3,143.1,151.8,54.26,50.08,93,93,93,4.06e-15,-7.105e-15,1.421e-14,0.632,0.613,0.65,54.26,50.08,58.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0725,0.000362,0.0000068,0.000751,0.000014,2.7e-7,0.000029,0.0874,0.0809,0.0952,0.0034,0.0032,0.0037,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.63,0.37,0.63,0
1124056800000,2005,8,2004,11,46,7,0.0834,0.0562,0,0,0,0,0,0,0,0,137.8,134.1,141.7,44.84,41.05,93,93,93,44.84,41.05,48.71,0.675,0.656,0.694,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0834,0.67,0,1,0
1124661600000,2005,8,2004,11,47,7,0.0794,0.0562,0,0,0,0,0,0,0,0,131.3,128.9,133.8,38.32,35.86,93,93,93,38.32,35.86,40.78,0.708,0.695,0.722,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0794,0.71,0,1,0
1125266400000,2005,8,2004,11,48,7,0.0746,0.049,0.00453,0,0,0,0,1,0,0.14285714285714285,123.3,116.5,128,42.31,33.4,81,72,93,34.81,7.105e-15,49.47,0.655,0.578,0.736,7.497,0,52.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000301,0,0.000211,0.0000012,0,0.0000083,0.0728,0.0708,0.0844,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.07007,0.66,0.061,0.94,0
1125871200000,2005,9,2004,12,49,7,0.0658,0.0435,0,0,0,0,0,0,0,0,108.8,103.2,114.1,36.82,31.15,72,72,72,36.82,31.15,42.09,0.662,0.631,0.698,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0658,0.66,0,1,0
1126476000000,2005,9,2004,12,50,7,0.0591,0.0435,0,0,0,0,0,0,0,0,97.68,93.58,101.8,25.68,21.58,72,72,72,25.68,21.58,29.79,0.738,0.707,0.769,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0591,0.74,0,1,0
1127080800000,2005,9,2004,12,51,7,0.0549,0.0435,0,0,0,0,0,0,0,0,90.85,88.39,93.31,18.85,16.39,72,72,72,18.85,16.39,21.31,0.793,0.772,0.815,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0549,0.79,0,1,0
1127685600000,2005,9,2004,12,52,7,0.0517,0.0401,0,0,0,0,0,0,0,0,85.5,83.74,87.57,19.21,12.83,66.29,52,72,19.21,12.83,32.56,0.774,0.615,0.849,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0517,0.78,0,1,0
1128290400000,2005,10,2005,1,1,7,0.049,0.0314,0,0,0,0,0,0,0,0,81,79.09,82.92,29,27.09,52,52,52,29,27.09,30.92,0.642,0.627,0.657,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.049,0.64,0,1,0
1128895200000,2005,10,2005,1,2,7,0.0465,0.0314,0,0,0,0,0,0,0,0,76.9,75.54,78.27,24.9,23.54,52,52,52,24.9,23.54,26.27,0.676,0.664,0.688,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0465,0.68,0,1,0
1129500000000,2005,10,2005,1,3,7,0.0459,0.0314,0,0,0,0,0,0,0,0,75.85,74.17,77.18,23.85,22.17,52,52,52,23.85,22.17,25.18,0.686,0.674,0.701,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0459,0.68,0,1,0
1130104800000,2005,10,2005,1,4,7,0.0447,0.0314,0,0,0,0,0,0,0,0,73.86,72.8,74.99,21.86,20.8,52,52,52,21.86,20.8,22.99,0.704,0.693,0.714,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0447,0.7,0,1,0
1130709600000,2005,10,2005,1,5,7,0.048,0.0304,0,0,0,0,0,0,0,0,79.36,73.08,87.29,29.08,21.08,50.29,50,52,29.08,21.08,37.29,0.637,0.573,0.712,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.048,0.63,0,1,0
1131314400000,2005,11,2005,2,6,7,0.0618,0.0302,0.024,0,0,0,0,1,0,0.7142857142857143,102.1,90.85,113.3,52.14,40.85,50,50,50,12.49,-7.105e-15,46.59,0.492,0.441,0.55,39.65,0,63.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000334,0,0.00113,0.000013,0,0.000044,0.0836,0.0708,0.0999,0.0033,0.0028,0.0039,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0378,0.49,0.39,0.61,0
1131919200000,2005,11,2005,2,7,7,0.0686,0.0302,0.0384,1005.02,14.64,14.64,5.982,1,1,1,113.5,110.8,117.9,63.5,60.81,50,50,50,0,-7.105e-15,7.105e-15,0.441,0.424,0.451,63.5,60.81,67.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00115,0.000919,0.00152,0.000045,0.000036,0.00006,0.1,0.0963,0.107,0.0039,0.0038,0.0042,25.4,25.39,25.4,0.381,0,0.902,0.411,0,0.96,0.366,0,0.866,6.232,0,15.25,5.982,0,14.64,0,4,0,0,0.571,0,0.0332,0.571,0.0302,0.44,0.56,0.44,14.7
1132524000000,2005,11,2005,2,8,7,0.0718,0.0302,0.0416,2184.76,17.56,17.56,13,1,1,1,118.8,112.7,128.6,68.78,62.72,50,50,50,2.03e-15,0,1.421e-14,0.422,0.389,0.444,68.78,62.72,78.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0735,0.0016,0.00108,0.00243,0.000063,0.000042,0.000095,0.108,0.0991,0.125,0.0042,0.0039,0.0049,25.39,25.38,25.4,0.778,0,0.94,0.823,0,0.96,0.747,0,0.903,13.55,0,18.29,13,0,17.56,0,1,0,0,0.143,0,0.0722,0.143,0.0302,0.42,0.58,0.42,30.4
1133128800000,2005,11,2005,2,9,7,0.0826,0.0334,0.0493,3049.04,19.17,19.17,18.15,1,1,1,136.6,132.7,140.9,81.49,77.51,55.14,50,59,-8.121e-15,-1.421e-14,0,0.403,0.366,0.432,81.49,77.51,86.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.0745,0.0763,0.00268,0.00234,0.0031,0.0001,0.000092,0.00012,0.131,0.124,0.139,0.0051,0.0049,0.0054,25.37,25.36,25.38,0.932,0.925,0.937,0.961,0.96,0.963,0.895,0.891,0.899,18.89,18.07,19.91,18.15,17.35,19.17,0,0,0,0,0,0,0.101,0,0.0333,0.4,0.6,0.4,36.9
1133733600000,2005,12,2005,3,10,7,0.0885,0.0357,0.0528,3249.23,19.9,19.9,19.34,1,1,1,146.4,143.9,149.1,87.36,84.9,59,59,59,0,0,0,0.403,0.396,0.41,87.36,84.9,90.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.0771,0.079,0.00318,0.00297,0.00341,0.00012,0.00012,0.00013,0.142,0.137,0.147,0.0056,0.0054,0.0057,25.36,25.35,25.36,0.924,0.921,0.927,0.963,0.962,0.964,0.89,0.888,0.892,20.08,19.58,20.63,19.34,18.84,19.9,0,0,0,0,0,0,0.107,0,0.0357,0.4,0.6,0.4,36.7
1134338400000,2005,12,2005,3,11,7,0.0909,0.0357,0.0553,3387.72,21.25,21.25,20.17,1,1,1,150.4,148,155.7,91.38,89,59,59,59,0,-1.421e-14,1.421e-14,0.392,0.379,0.399,91.38,89,96.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0786,0.0813,0.00352,0.00332,0.00397,0.00014,0.00013,0.00016,0.149,0.145,0.158,0.0058,0.0057,0.0062,25.35,25.35,25.36,0.92,0.914,0.922,0.965,0.964,0.967,0.888,0.884,0.889,20.9,20.41,21.97,20.17,19.68,21.25,0,0,0,0,0,0,0.112,0,0.0356,0.39,0.61,0.39,37.3
1134943200000,2005,12,2005,3,12,7,0.0965,0.0357,0.0608,3709.98,22.73,22.73,22.08,1,1,1,159.5,156.5,162.2,100.5,97.47,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.37,0.364,0.377,100.5,97.47,103.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0816,0.0836,0.00429,0.00403,0.00452,0.00017,0.00016,0.00018,0.165,0.16,0.17,0.0065,0.0063,0.0067,25.35,25.35,25.35,0.912,0.911,0.913,0.969,0.968,0.97,0.884,0.882,0.886,22.79,22.14,23.44,22.08,21.42,22.73,0,0,0,0,0,0,0.123,0,0.0357,0.37,0.63,0.37,38.4
1135548000000,2005,12,2005,3,13,7,0.102,0.0369,0.0649,3985.09,25.16,25.16,23.72,1,1,1,168.3,161.7,174.3,107.3,101.3,61,59,73,2.03e-15,-1.421e-14,1.421e-14,0.362,0.342,0.419,107.3,101.3,113.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.0834,0.0872,0.00487,0.00436,0.00538,0.00019,0.00017,0.00021,0.178,0.168,0.188,0.007,0.0066,0.0074,25.36,25.35,25.38,0.916,0.911,0.92,0.97,0.969,0.97,0.888,0.884,0.893,24.46,22.97,25.93,23.72,22.27,25.16,0,0,0,0,0,0,0.132,0,0.0371,0.36,0.64,0.36,39.1
1136152800000,2006,1,2005,4,14,7,0.112,0.0442,0.0674,4155.86,26.96,26.96,24.74,1,1,1,184.5,177.3,193.7,111.5,104.3,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.396,0.377,0.412,111.5,104.3,120.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0857,0.0915,0.00523,0.00461,0.00601,0.0002,0.00018,0.00023,0.187,0.174,0.203,0.0073,0.0068,0.0079,25.38,25.38,25.38,0.919,0.914,0.925,0.97,0.97,0.97,0.891,0.886,0.898,25.5,23.71,27.79,24.74,23,26.96,0,0,0,0,0,0,0.137,0,0.0446,0.39,0.6,0.4,37.1
1136757600000,2006,1,2005,4,15,7,0.128,0.0442,0.0835,5213.1,33.99,33.99,31.03,1,1,1,211.1,197.8,224,138.1,124.8,73,73,73,-2.03e-15,-1.421e-14,0,0.347,0.326,0.369,138.1,124.8,151,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0977,0.093,0.102,0.00749,0.00635,0.00859,0.00029,0.00025,0.00034,0.234,0.21,0.257,0.0092,0.0082,0.01,25.3,25.2,25.39,0.934,0.928,0.939,0.97,0.97,0.97,0.906,0.9,0.911,31.99,28.83,35.04,31.03,27.97,33.99,0,0,0,0,0,0,0.172,0,0.0445,0.35,0.65,0.35,40.7
1137362400000,2006,1,2005,4,16,7,0.155,0.0442,0.111,6985.18,47.35,47.35,41.58,1,1,1,256,230.3,280.6,183,157.3,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.286,0.26,0.317,183,157.3,207.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.104,0.122,0.0113,0.00912,0.0134,0.00045,0.00036,0.00053,0.314,0.268,0.358,0.012,0.011,0.014,24.97,24.82,25.15,0.949,0.941,0.956,0.977,0.97,0.98,0.928,0.913,0.937,42.53,36.51,48.31,41.58,35.42,47.35,0,0,0,0,0,0,0.231,0,0.044,0.29,0.72,0.28,45.1
1137967200000,2006,1,2005,4,17,7,0.189,0.0442,0.145,8813.79,57.12,57.12,52.46,2,1,1.7142857142857142,313,289.1,334.5,240,216.1,73,73,73,-1.218e-14,-2.842e-14,2.842e-14,0.234,0.218,0.253,240,216.1,261.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.125,0.141,0.017,0.0141,0.0224,0.00068,0.00056,0.0009,0.298,0.247,0.388,0.012,0.0098,0.015,24.74,24.64,24.82,0.937,0.924,0.959,0.973,0.97,0.98,0.912,0.896,0.94,34.57,26.21,52.09,33.12,25.42,48.2,0,0,0,0,0,0,0.291,0,0.044,0.23,0.77,0.23,46.6
1138572000000,2006,1,2005,4,18,7,0.221,0.0493,0.172,10388.6,65.89,65.89,61.84,2,2,2,365.3,343,387.8,283.8,270,81.57,73,85,0,0,0,0.223,0.207,0.237,283.8,270,302.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.15,0.144,0.157,0.0329,0.0264,0.0419,0.0013,0.0011,0.0017,0.317,0.295,0.346,0.013,0.012,0.014,24.46,24.32,24.59,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.87,30.39,33.97,30.92,29.48,32.95,0,0,0,0,0,0,0.344,0,0.049,0.22,0.78,0.22,47
1139176800000,2006,2,2005,5,19,7,0.253,0.0514,0.201,12154.4,77.58,77.58,72.35,2,2,2,417.8,396.3,441.1,332.8,311.3,85,85,85,0,0,0,0.204,0.193,0.214,332.8,311.3,356.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.167,0.16,0.176,0.0561,0.0459,0.0671,0.0023,0.0019,0.0027,0.391,0.358,0.426,0.016,0.015,0.017,24.13,23.99,24.26,0.946,0.942,0.949,0.971,0.97,0.976,0.919,0.914,0.926,37.23,34.89,39.76,36.17,33.84,38.79,0,0,0,0,0,0,0.402,0,0.052,0.2,0.79,0.21,48
1139781600000,2006,2,2005,5,20,7,0.287,0.0514,0.236,14279.4,90.98,90.98,85,2,2,2,475.3,448,504.3,390.3,363,85,85,85,0,0,0,0.179,0.169,0.19,390.3,363,419.3,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.188,0.178,0.198,0.0832,0.0703,0.0969,0.0034,0.0029,0.004,0.477,0.436,0.52,0.02,0.018,0.022,23.78,23.61,23.95,0.953,0.95,0.956,0.979,0.977,0.98,0.934,0.928,0.937,43.39,40.5,46.42,42.5,39.57,45.49,0,0,0,0,0,0,0.472,0,0.051,0.18,0.82,0.18,49.8
1140386400000,2006,2,2005,5,21,7,0.331,0.0514,0.28,16405.2,105.2,105.2,97.65,3,2,2.2857142857142856,547.9,511.1,588.2,462.9,426.1,85,85,85,1.624e-14,0,5.684e-14,0.156,0.145,0.166,462.9,426.1,503.2,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.216,0.2,0.236,0.118,0.1,0.137,0.0049,0.0042,0.0058,0.556,0.521,0.608,0.023,0.022,0.025,23.38,23.21,23.57,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.49,35.25,51.92,43.88,34.19,48.2,0,0,0,0,0,0,0.542,0,0.051,0.16,0.85,0.15,49.6
1140991200000,2006,2,2005,5,22,7,0.405,0.0609,0.345,19840.8,129.3,129.3,118.1,3,3,3,670.4,606.5,735.6,569.7,521.5,100.7,85,107,0,0,0,0.15,0.135,0.165,569.7,521.5,628.6,990,990,990,966.6,966.3,966.8,23.4,23.2,23.7,0.277,0.246,0.312,0.182,0.149,0.221,0.0078,0.0063,0.0095,0.658,0.573,0.758,0.028,0.024,0.033,22.76,22.4,23.1,0.952,0.948,0.955,0.976,0.97,0.98,0.929,0.92,0.936,40.33,37.35,43.98,39.37,36.25,43.1,0,0,0,0,0,0,0.656,0,0.06,0.15,0.85,0.15,49
1141596000000,2006,3,2005,6,23,7,0.493,0.0647,0.428,23627.4,144.6,144.6,140.6,3,3,3,814.9,759.4,878.7,707.9,652.4,107,107,107,0,0,0,0.132,0.122,0.141,707.9,652.4,771.7,990,990,990,967.2,966.9,967.4,22.8,22.6,23.1,0.36,0.326,0.407,0.273,0.237,0.313,0.012,0.01,0.014,0.894,0.799,1.01,0.039,0.035,0.045,21.95,21.58,22.26,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.56,45.41,52.06,46.88,44.5,48.2,0,0,0,0,0,0,0.781,0,0.065,0.13,0.87,0.13,47.9
1142200800000,2006,3,2005,6,24,7,0.574,0.0647,0.509,27530.3,169.9,169.9,163.9,4,4,4,948.3,902.5,986.5,841.3,795.5,107,107,107,0,0,0,0.113,0.108,0.119,841.3,795.5,879.5,990,990,990,967.7,967.5,967.8,22.3,22.2,22.5,0.471,0.429,0.506,0.346,0.324,0.365,0.016,0.014,0.016,1.04,0.964,1.11,0.047,0.043,0.05,21.26,21.04,21.53,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.84,40.02,43.35,40.97,39.06,42.48,0,0,0,0,0,0,0.91,0,0.065,0.11,0.89,0.11,48
1142805600000,2006,3,2005,6,25,7,0.617,0.0761,0.541,28821.6,173.9,173.9,171.6,4,4,4,1020,998.9,1039,894.2,877.3,125.9,107,129,0,0,0,0.123,0.107,0.128,894.2,877.3,910.2,990,990,990,968,967.9,968,22,22,22.1,0.524,0.509,0.539,0.372,0.364,0.38,0.017,0.016,0.017,1.14,1.11,1.17,0.052,0.05,0.053,20.9,20.81,20.97,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.76,43.07,44.37,42.89,42.21,43.48,0,0,0,0,0,0,0.953,0,0.076,0.12,0.88,0.12,46.7
1143410400000,2006,3,2005,6,26,7,0.642,0.0813,0.561,29630.2,178.2,178.2,176.4,4,4,4,1062,1047,1070,927.7,917.9,134.4,129,148,-1.624e-14,-1.137e-13,1.137e-13,0.126,0.121,0.139,927.7,917.9,938.7,990,990,990,968.1,968,968.1,21.9,21.9,22,0.558,0.546,0.565,0.388,0.383,0.393,0.018,0.017,0.018,1.2,1.18,1.22,0.055,0.054,0.056,20.7,20.67,20.77,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.99,44.58,45.45,44.09,43.69,44.55,0,0,0,0,0,0,0.98,0,0.081,0.13,0.87,0.13,46.2
1144015200000,2006,4,2005,7,27,7,0.627,0.0895,0.538,28565.4,173.6,173.6,170,4,4,4,1037,1014,1060,888.7,865.8,148,148,148,0,-1.137e-13,1.137e-13,0.143,0.14,0.146,888.7,865.8,911.9,990,990,990,968,967.9,968.1,22,21.9,22.1,0.529,0.508,0.55,0.369,0.358,0.38,0.017,0.016,0.017,1.14,1.1,1.18,0.052,0.05,0.054,20.84,20.73,20.96,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.38,42.47,44.28,42.51,41.62,43.39,0,0,0,0,0,0,0.945,0,0.089,0.14,0.86,0.14,45.6
1144620000000,2006,4,2005,7,28,7,0.599,0.0776,0.521,27957.8,168.4,168.4,166.4,4,4,4,989.8,976.8,1006,861.5,851.8,128.3,125,148,0,0,0,0.129,0.125,0.147,861.5,851.8,873.9,990,990,990,967.9,967.8,967.9,22.1,22.1,22.2,0.498,0.488,0.508,0.356,0.351,0.362,0.016,0.016,0.016,1.09,1.07,1.11,0.049,0.048,0.05,21.05,20.99,21.12,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.45,42.11,42.96,41.6,41.26,42.1,0,0,0,0,0,0,0.925,0,0.078,0.13,0.87,0.13,46.7
1145224800000,2006,4,2005,7,29,7,0.581,0.0756,0.505,27280.1,164.7,164.7,162.4,4,4,4,960.4,941.1,974.4,835.4,816.1,125,125,125,0,0,0,0.13,0.128,0.133,835.4,816.1,849.4,990,990,990,967.7,967.7,967.8,22.3,22.2,22.3,0.473,0.455,0.486,0.343,0.334,0.35,0.015,0.015,0.016,1.04,1.01,1.06,0.047,0.045,0.048,21.22,21.14,21.33,0.954,0.954,0.954,0.979,0.978,0.98,0.934,0.932,0.935,41.46,40.7,42.01,40.6,39.79,41.17,0,0,0,0,0,0,0.902,0,0.076,0.13,0.87,0.13,47
1145829600000,2006,4,2005,7,30,7,0.541,0.0756,0.465,25055.6,157.2,157.2,149.1,4,3,3.4285714285714284,894.6,856,929.6,769.6,731,125,125,125,0,0,0,0.14,0.134,0.146,769.6,731,804.6,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.413,0.377,0.445,0.311,0.289,0.328,0.014,0.013,0.015,0.973,0.938,1.01,0.043,0.041,0.045,21.55,21.39,21.74,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.938,46.08,39.31,51.83,44.17,38.3,48.2,0,0,0,0,0,0,0.829,0,0.076,0.14,0.86,0.14,46.3
1146434400000,2006,5,2005,8,31,7,0.487,0.0889,0.398,22434.6,139.7,139.7,133.5,3,3,3,805.7,773.8,842.1,658.7,626.8,147,147,147,0,0,0,0.183,0.175,0.19,658.7,626.8,695.1,990,990,990,967.1,967,967.3,22.9,22.7,23,0.334,0.316,0.355,0.241,0.22,0.265,0.011,0.0096,0.012,0.814,0.761,0.876,0.036,0.033,0.039,22.06,21.86,22.24,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.42,43.54,47.52,44.51,42.67,46.57,0,0,0,0,0,0,0.742,0,0.089,0.18,0.82,0.18,46.1
1147039200000,2006,5,2005,8,32,7,0.44,0.0889,0.351,20016.3,126.5,126.5,119.1,3,3,3,726.9,690.2,765.1,579.9,543.2,147,147,147,0,0,0,0.203,0.192,0.213,579.9,543.2,618.1,990,990,990,966.8,966.7,967,23.2,23,23.3,0.29,0.269,0.311,0.188,0.164,0.214,0.0081,0.007,0.0093,0.681,0.62,0.746,0.029,0.027,0.032,22.51,22.29,22.72,0.953,0.95,0.955,0.977,0.972,0.98,0.931,0.924,0.936,40.65,38.33,43.02,39.71,37.28,42.16,0,0,0,0,0,0,0.662,0,0.089,0.2,0.8,0.2,45.5
1147644000000,2006,5,2005,8,33,7,0.39,0.0889,0.302,17131.9,109.4,109.4,102,3,2,2.5714285714285716,645.5,613.9,678.5,498.5,466.9,147,147,147,-1.624e-14,-5.684e-14,0,0.228,0.217,0.239,498.5,466.9,531.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.243,0.225,0.262,0.136,0.119,0.156,0.0058,0.005,0.0067,0.592,0.544,0.638,0.025,0.023,0.027,22.93,22.79,23.04,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.89,35.41,52.41,40.88,34.35,48.2,0,0,0,0,0,0,0.567,0,0.088,0.23,0.77,0.23,43.9
1148248800000,2006,5,2005,8,34,7,0.349,0.0889,0.26,15438,96.4,96.4,91.89,2,2,2,577.4,551.3,604.9,430.4,404.3,147,147,147,0,-5.684e-14,5.684e-14,0.255,0.243,0.267,430.4,404.3,457.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.209,0.199,0.22,0.102,0.0898,0.115,0.0043,0.0038,0.0049,0.544,0.504,0.587,0.023,0.021,0.025,23.26,23.09,23.41,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.95,44.34,49.66,45.95,43.45,48.2,0,0,0,0,0,0,0.511,0,0.089,0.25,0.74,0.26,44.2
1148853600000,2006,5,2005,8,35,7,0.315,0.0792,0.235,14134.5,86.75,86.75,84.13,2,2,2,520.4,499.1,542.8,389.4,380,131,119,147,0,-5.684e-14,5.684e-14,0.251,0.229,0.279,389.4,380,401.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.193,0.189,0.197,0.0828,0.0784,0.0883,0.0034,0.0032,0.0037,0.481,0.467,0.498,0.02,0.019,0.021,23.58,23.47,23.69,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,42.93,41.81,44.26,42.07,40.97,43.38,0,0,0,0,0,0,0.467,0,0.08,0.25,0.75,0.25,44.9
1149458400000,2006,6,2005,9,36,7,0.287,0.072,0.215,12925.3,81.15,81.15,76.94,2,2,2,474.7,456.7,493.4,355.7,337.7,119,119,119,0,0,0,0.251,0.241,0.261,355.7,337.7,374.4,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.18,0.174,0.187,0.0669,0.0584,0.0757,0.0028,0.0024,0.0031,0.43,0.403,0.458,0.018,0.017,0.019,23.83,23.72,23.94,0.949,0.947,0.952,0.975,0.971,0.979,0.925,0.919,0.932,39.46,37.53,41.44,38.47,36.43,40.57,0,0,0,0,0,0,0.427,0,0.072,0.25,0.75,0.25,45
1150063200000,2006,6,2005,9,37,7,0.264,0.072,0.192,11495.7,71.61,71.61,68.43,2,2,2,435.8,420.3,451,316.8,301.3,119,119,119,0,0,0,0.273,0.264,0.283,316.8,301.3,332,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.167,0.161,0.172,0.0486,0.0412,0.0557,0.002,0.0017,0.0023,0.372,0.348,0.394,0.015,0.014,0.016,24.07,23.98,24.16,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.917,35.27,33.59,36.91,34.21,32.58,35.8,0,0,0,0,0,0,0.38,0,0.072,0.27,0.73,0.27,43.5
1150668000000,2006,6,2005,9,38,7,0.243,0.072,0.171,10269.4,64.05,64.05,61.13,2,2,2,401.6,388.9,415.1,282.6,269.9,119,119,119,0,0,0,0.297,0.287,0.306,282.6,269.9,296.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.155,0.15,0.159,0.0324,0.0264,0.0388,0.0013,0.0011,0.0016,0.32,0.301,0.341,0.013,0.012,0.014,24.27,24.19,24.35,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.51,30.1,33.01,30.56,29.2,32.02,0,0,0,0,0,0,0.34,0,0.072,0.3,0.7,0.3,42.3
1151272800000,2006,6,2005,9,39,7,0.225,0.0701,0.155,9338.27,57.52,57.52,55.58,2,2,2,372.5,360.2,384.8,256.6,249.4,115.9,108,119,0,0,0,0.311,0.296,0.323,256.6,249.4,265.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.145,0.143,0.149,0.0202,0.0169,0.0245,0.00082,0.00068,0.00099,0.281,0.271,0.295,0.011,0.011,0.012,24.46,24.38,24.53,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,28.65,27.83,29.65,27.79,27,28.76,0,0,0,0,0,0,0.309,0,0.07,0.31,0.69,0.31,41.5
1151877600000,2006,7,2005,10,40,7,0.209,0.0653,0.144,8622.57,53.82,53.82,51.32,2,1,1.8571428571428572,345.4,334.8,356.1,237.4,226.8,108,108,108,0,-2.842e-14,2.842e-14,0.313,0.303,0.323,237.4,226.8,248.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.134,0.141,0.0159,0.015,0.0168,0.00064,0.0006,0.00068,0.278,0.248,0.397,0.011,0.01,0.016,24.6,24.53,24.66,0.931,0.923,0.959,0.971,0.97,0.98,0.904,0.895,0.94,30.38,25.71,52.3,29.11,24.94,48.2,0,0,0,0,0,0,0.285,0,0.065,0.31,0.69,0.31,41.3
1152482400000,2006,7,2005,10,41,7,0.196,0.0653,0.13,8040.57,48.2,48.2,47.86,1,1,1,323.3,314.3,332.3,215.3,206.3,108,108,108,0,-2.842e-14,2.842e-14,0.334,0.325,0.344,215.3,206.3,224.3,990,990,990,965,965,965.1,25,24.9,25,0.13,0.126,0.133,0.014,0.0133,0.0148,0.00056,0.00053,0.00059,0.377,0.361,0.393,0.015,0.014,0.016,24.61,24.55,24.67,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.74,47.69,51.77,47.86,46.74,48.2,0,0,0,0,0,0,0.266,0,0.066,0.33,0.66,0.34,41
1153087200000,2006,7,2005,10,42,7,0.183,0.0653,0.118,7413.45,46.07,46.07,44.13,1,1,1,302.7,294.8,311.2,194.7,186.8,108,108,108,1.218e-14,-2.842e-14,2.842e-14,0.357,0.347,0.366,194.7,186.8,203.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.125,0.0123,0.0116,0.013,0.00049,0.00046,0.00052,0.34,0.326,0.355,0.014,0.013,0.014,24.75,24.69,24.79,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.03,43.19,47.01,44.13,42.33,46.07,0,0,0,0,0,0,0.245,0,0.065,0.36,0.64,0.36,40.5
1153692000000,2006,7,2005,10,43,7,0.172,0.0653,0.107,6714.3,41.76,41.76,39.97,1,1,1,285,277.6,292.4,177,169.6,108,108,108,0,-2.842e-14,2.842e-14,0.379,0.369,0.389,177,169.6,184.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.113,0.119,0.0108,0.0102,0.0114,0.00043,0.0004,0.00045,0.308,0.295,0.321,0.012,0.012,0.013,24.85,24.81,24.89,0.948,0.945,0.95,0.978,0.974,0.98,0.926,0.921,0.931,40.88,39.15,42.61,39.97,38.13,41.76,0,0,0,0,0,0,0.222,0,0.065,0.38,0.62,0.38,39
1154296800000,2006,7,2005,10,44,7,0.161,0.0575,0.104,6514.81,40.76,40.76,38.78,1,1,1,267,258.2,275.1,171.8,165.2,95.14,93,108,0,-2.842e-14,2.842e-14,0.356,0.341,0.393,171.8,165.2,179.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.115,0.0104,0.00979,0.011,0.00041,0.00039,0.00044,0.298,0.285,0.311,0.012,0.011,0.012,24.93,24.9,24.98,0.946,0.944,0.948,0.975,0.972,0.979,0.923,0.918,0.929,39.75,38.2,41.61,38.78,37.13,40.76,0,0,0,0,0,0,0.215,0,0.057,0.36,0.65,0.35,40.5
1154901600000,2006,8,2005,11,45,7,0.15,0.0562,0.0936,5828.89,36.39,36.39,34.7,1,1,1,247.8,240.4,255.2,154.8,147.4,93,93,93,0,0,0,0.375,0.364,0.387,154.8,147.4,162.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.104,0.109,0.00891,0.00828,0.00954,0.00035,0.00033,0.00038,0.267,0.254,0.28,0.011,0.01,0.011,25.05,25,25.1,0.941,0.938,0.943,0.97,0.97,0.971,0.912,0.91,0.915,35.77,34.04,37.49,34.7,33.02,36.39,0,0,0,0,0,0,0.193,0,0.0564,0.37,0.62,0.38,38.9
1155506400000,2006,8,2005,11,46,7,0.141,0.0562,0.0849,5274.53,32.71,32.71,31.4,1,1,1,233.3,227.6,239.1,140.3,134.6,93,93,93,0,0,0,0.399,0.389,0.409,140.3,134.6,146.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0993,0.103,0.00768,0.00719,0.00816,0.0003,0.00028,0.00032,0.241,0.231,0.251,0.0095,0.0091,0.0099,25.16,25.11,25.2,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.37,31.02,33.72,31.4,30.09,32.71,0,0,0,0,0,0,0.174,0,0.0561,0.4,0.6,0.4,37.4
1156111200000,2006,8,2005,11,47,7,0.133,0.0562,0.0768,4760.91,29.65,29.65,28.34,1,1,1,219.9,214.2,225.7,126.9,121.2,93,93,93,0,-1.421e-14,1.421e-14,0.423,0.412,0.434,126.9,121.2,132.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0966,0.0945,0.0986,0.00654,0.00605,0.00703,0.00026,0.00024,0.00028,0.217,0.207,0.227,0.0085,0.0081,0.0089,25.26,25.22,25.31,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.22,27.84,30.57,28.34,27.01,29.65,0,0,0,0,0,0,0.157,0,0.0562,0.42,0.58,0.42,35.8
1156716000000,2006,8,2005,11,48,7,0.126,0.0508,0.0748,4643.56,30.16,30.16,27.64,1,1,1,207.7,200.8,212.8,123.7,115.7,84,72,93,0,-1.421e-14,1.421e-14,0.404,0.349,0.446,123.7,115.7,134.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0945,0.0926,0.097,0.00626,0.00558,0.00716,0.00025,0.00022,0.00028,0.21,0.197,0.228,0.0082,0.0077,0.0089,25.34,25.32,25.38,0.927,0.922,0.932,0.97,0.97,0.97,0.899,0.894,0.904,28.5,26.52,31.09,27.64,25.72,30.16,0,0,0,0,0,0,0.154,0,0.0512,0.4,0.59,0.41,36.9
1157320800000,2006,9,2005,12,49,7,0.115,0.0435,0.0714,4423.06,28.2,28.2,26.33,1,1,1,190.1,183.5,197.8,118.1,111.5,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.379,0.364,0.392,118.1,111.5,125.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.089,0.094,0.00579,0.00523,0.00644,0.00023,0.0002,0.00025,0.199,0.187,0.213,0.0078,0.0073,0.0083,25.38,25.38,25.38,0.923,0.919,0.929,0.97,0.97,0.97,0.896,0.891,0.901,27.14,25.51,29.07,26.33,24.74,28.2,0,0,0,0,0,0,0.146,0,0.0436,0.38,0.62,0.38,38.5
1157925600000,2006,9,2005,12,50,7,0.106,0.0435,0.0628,3849.04,24.28,24.28,22.91,1,1,1,175.9,170.2,181.6,103.9,98.15,72,72,72,0,-1.421e-14,1.421e-14,0.409,0.396,0.423,103.9,98.15,109.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0863,0.0843,0.0883,0.00458,0.00409,0.00507,0.00018,0.00016,0.0002,0.174,0.163,0.184,0.0068,0.0064,0.0072,25.38,25.38,25.38,0.914,0.911,0.917,0.969,0.968,0.97,0.886,0.882,0.89,23.63,22.3,25.03,22.91,21.58,24.28,0,0,0,0,0,0,0.127,0,0.0432,0.41,0.59,0.41,36.3
1158530400000,2006,9,2005,12,51,7,0.0993,0.0435,0.0557,3419.8,21.19,21.19,20.36,1,1,1,164.1,160,168.2,92.13,88.03,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.439,0.428,0.45,92.13,88.03,96.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0807,0.0836,0.00358,0.00323,0.00393,0.00014,0.00013,0.00015,0.153,0.145,0.16,0.006,0.0057,0.0063,25.38,25.37,25.38,0.92,0.915,0.925,0.965,0.964,0.967,0.888,0.885,0.891,21.09,20.25,21.91,20.36,19.51,21.19,0,0,0,0,0,0,0.113,0,0.0436,0.44,0.56,0.44,34.4
1159135200000,2006,9,2005,12,52,7,0.0943,0.0418,0.0525,3235.36,22.09,22.09,19.26,1,1,1,156,152.7,158.7,86.82,82.01,69.14,52,72,-4.06e-15,-1.421e-14,1.421e-14,0.443,0.341,0.468,86.82,82.01,100.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0798,0.0786,0.0816,0.00313,0.00272,0.00431,0.00012,0.00011,0.00017,0.143,0.135,0.164,0.0056,0.0053,0.0064,25.37,25.34,25.37,0.926,0.911,0.931,0.963,0.961,0.969,0.892,0.883,0.895,19.99,19.01,22.8,19.26,18.26,22.09,0,0,0,0,0,0,0.107,0,0.0418,0.44,0.56,0.44,34.3
1159740000000,2006,10,2006,1,1,7,0.0929,0.0314,0.0614,3751.28,23.09,23.09,22.33,1,1,1,153.6,150.7,156.8,101.6,98.73,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.339,0.332,0.345,101.6,98.73,104.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.081,0.0831,0.00438,0.00414,0.00465,0.00017,0.00016,0.00018,0.166,0.161,0.172,0.0065,0.0063,0.0067,25.34,25.34,25.34,0.912,0.911,0.914,0.969,0.968,0.97,0.884,0.883,0.887,23.04,22.38,23.8,22.33,21.67,23.09,0,0,0,0,0,0,0.124,0,0.0315,0.34,0.66,0.34,40.4
1160344800000,2006,10,2006,1,2,7,0.0901,0.0314,0.0586,3579.03,22.09,22.09,21.3,1,1,1,148.9,146.1,152.7,96.93,94.08,52,52,52,0,-1.421e-14,1.421e-14,0.349,0.341,0.356,96.93,94.08,100.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.0793,0.0816,0.00399,0.00375,0.00431,0.00016,0.00015,0.00017,0.158,0.153,0.164,0.0062,0.006,0.0064,25.34,25.34,25.35,0.914,0.911,0.917,0.967,0.966,0.969,0.884,0.883,0.886,22.02,21.44,22.8,21.3,20.72,22.09,0,0,0,0,0,0,0.118,0,0.0315,0.35,0.65,0.35,39.7
1160949600000,2006,10,2006,1,3,7,0.0883,0.0314,0.0569,3477.56,21,21,20.7,1,1,1,146,144.4,147.4,94,92.44,52,52,52,-6.09e-15,-1.421e-14,0,0.356,0.353,0.36,94,92.44,95.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0793,0.0787,0.0798,0.00374,0.00361,0.00386,0.00015,0.00014,0.00015,0.152,0.15,0.155,0.006,0.0059,0.0061,25.35,25.34,25.35,0.917,0.915,0.919,0.966,0.965,0.967,0.886,0.885,0.887,21.43,21.11,21.72,20.7,20.38,21,0,0,0,0,0,0,0.115,0,0.0314,0.36,0.64,0.36,39.4
1161554400000,2006,10,2006,1,4,7,0.0846,0.0314,0.0532,3269.98,20.27,20.27,19.46,1,1,1,140,136.8,143.9,87.95,84.79,52,52,52,-4.06e-15,-1.421e-14,0,0.372,0.361,0.38,87.95,84.79,91.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0772,0.076,0.0786,0.00323,0.00296,0.00356,0.00013,0.00012,0.00014,0.142,0.136,0.149,0.0056,0.0053,0.0058,25.36,25.35,25.36,0.924,0.919,0.927,0.963,0.962,0.965,0.89,0.887,0.892,20.2,19.56,21,19.46,18.82,20.27,0,0,0,0,0,0,0.108,0,0.0314,0.37,0.63,0.37,38.7
1162159200000,2006,10,2006,1,5,7,0.0874,0.0306,0.0568,3473.36,21.97,21.97,20.67,1,1,1,144.4,136.5,150.2,93.87,84.51,50.57,50,52,2.03e-15,-1.421e-14,1.421e-14,0.351,0.333,0.381,93.87,84.51,100.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0759,0.0811,0.00373,0.00293,0.00427,0.00015,0.00012,0.00017,0.152,0.135,0.163,0.006,0.0053,0.0064,25.35,25.34,25.36,0.917,0.911,0.928,0.966,0.962,0.969,0.886,0.883,0.892,21.4,19.5,22.68,20.67,18.76,21.97,0,0,0,0,0,0,0.115,0,0.0306,0.35,0.65,0.35,39.7
1162764000000,2006,11,2006,2,6,7,0.0943,0.0302,0.064,3923.88,24.35,24.35,23.36,1,1,1,155.9,152.1,160,105.9,102.1,50,50,50,0,-1.421e-14,1.421e-14,0.321,0.312,0.329,105.9,102.1,110,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0818,0.0846,0.00475,0.00443,0.0051,0.00019,0.00017,0.0002,0.173,0.167,0.181,0.0068,0.0065,0.0071,25.34,25.34,25.34,0.915,0.912,0.918,0.97,0.97,0.97,0.888,0.885,0.89,24.08,23.15,25.1,23.36,22.45,24.35,0,0,0,0,0,0,0.13,0,0.0303,0.32,0.68,0.32,41.6
1163368800000,2006,11,2006,2,7,7,0.095,0.0302,0.0648,3972.5,24.61,24.61,23.65,1,1,1,157.1,155.1,161.1,107.1,105.1,50,50,50,2.03e-15,0,1.421e-14,0.318,0.31,0.322,107.1,105.1,111.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0829,0.085,0.00485,0.00468,0.0052,0.00019,0.00018,0.0002,0.176,0.172,0.183,0.0069,0.0067,0.0072,25.34,25.34,25.34,0.916,0.915,0.919,0.97,0.97,0.97,0.888,0.887,0.891,24.38,23.89,25.37,23.65,23.17,24.61,0,0,0,0,0,0,0.131,0,0.0302,0.32,0.68,0.32,41.8
1163973600000,2006,11,2006,2,8,7,0.097,0.0302,0.0667,4103.03,25.33,25.33,24.42,1,1,1,160.3,156.5,164.1,110.3,106.5,50,50,50,-6.09e-15,-1.421e-14,0,0.312,0.305,0.32,110.3,106.5,114.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.0833,0.086,0.00513,0.0048,0.00545,0.0002,0.00019,0.00021,0.181,0.174,0.188,0.0071,0.0068,0.0074,25.34,25.34,25.34,0.918,0.915,0.921,0.97,0.97,0.97,0.891,0.888,0.893,25.18,24.22,26.12,24.42,23.49,25.33,0,0,0,0,0,0,0.136,0,0.0303,0.31,0.69,0.31,42.3
1164578400000,2006,11,2006,2,9,7,0.0995,0.0326,0.0669,4117.67,26.66,26.66,24.51,1,1,1,164.5,158.9,169.6,110.7,99.93,53.86,50,59,2.03e-15,-1.421e-14,1.421e-14,0.328,0.295,0.371,110.7,99.93,119.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0854,0.0824,0.088,0.00516,0.00424,0.00592,0.0002,0.00017,0.00023,0.182,0.164,0.198,0.0071,0.0064,0.0077,25.35,25.34,25.35,0.918,0.911,0.925,0.97,0.969,0.97,0.891,0.882,0.897,25.27,22.63,27.48,24.51,21.92,26.66,0,0,0,0,0,0,0.136,0,0.0326,0.33,0.67,0.33,41.4
1165183200000,2006,12,2006,3,10,7,0.103,0.0357,0.0675,4155.63,26.48,26.48,24.74,1,1,1,170.6,160.8,177.8,111.6,101.8,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.346,0.332,0.367,111.6,101.8,118.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0866,0.0831,0.0891,0.00523,0.00441,0.00585,0.0002,0.00017,0.00023,0.185,0.168,0.198,0.0072,0.0066,0.0077,25.36,25.35,25.36,0.919,0.912,0.924,0.97,0.97,0.97,0.891,0.884,0.896,25.5,23.1,27.3,24.74,22.4,26.48,0,0,0,0,0,0,0.137,0,0.0355,0.35,0.66,0.34,40.3
1165788000000,2006,12,2006,3,11,7,0.112,0.0357,0.0764,4753.16,29.96,29.96,28.29,1,1,1,185.3,178.1,192.3,126.3,119.1,59,59,59,4.06e-15,0,1.421e-14,0.319,0.307,0.331,126.3,119.1,133.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0892,0.0942,0.00649,0.00587,0.00708,0.00025,0.00023,0.00028,0.211,0.198,0.224,0.0083,0.0078,0.0087,25.36,25.36,25.36,0.928,0.924,0.932,0.97,0.97,0.97,0.901,0.897,0.904,29.17,27.37,30.89,28.29,26.55,29.96,0,0,0,0,0,0,0.157,0,0.0356,0.32,0.68,0.32,42.4
1166392800000,2006,12,2006,3,12,7,0.121,0.0357,0.0858,5375.02,32.92,32.92,31.99,1,1,1,200.9,194.2,204.9,141.9,135.2,59,59,59,0,0,0,0.294,0.288,0.304,141.9,135.2,145.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0973,0.0949,0.0987,0.00781,0.00724,0.00815,0.00031,0.00028,0.00032,0.239,0.227,0.246,0.0093,0.0089,0.0096,25.35,25.32,25.36,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.98,31.36,33.94,31.99,30.42,32.92,0,0,0,0,0,0,0.178,0,0.0352,0.3,0.71,0.29,44.4
1166997600000,2006,12,2006,3,13,7,0.129,0.0357,0.0934,5866.21,37.79,37.79,34.92,1,1,1,213.5,203.8,225.7,154.5,144.8,59,59,59,0,0,0,0.277,0.261,0.29,154.5,144.8,166.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0983,0.106,0.00888,0.00806,0.00992,0.00035,0.00031,0.00039,0.262,0.244,0.283,0.01,0.0096,0.011,25.26,25.16,25.33,0.94,0.936,0.944,0.971,0.97,0.973,0.912,0.908,0.919,35.97,33.68,38.82,34.92,32.67,37.79,0,0,0,0,0,0,0.194,0,0.0356,0.28,0.72,0.28,45.5
1167602400000,2007,1,2006,4,14,7,0.153,0.0442,0.109,6890.54,47.35,47.35,41.02,1,1,1,253.6,230.8,280.6,180.6,157.8,73,73,73,0,0,0,0.289,0.26,0.316,180.6,157.8,207.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.113,0.105,0.122,0.0111,0.00917,0.0134,0.00044,0.00036,0.00053,0.31,0.269,0.358,0.012,0.011,0.014,24.99,24.82,25.15,0.948,0.941,0.956,0.977,0.97,0.98,0.926,0.913,0.937,41.98,36.64,48.31,41.02,35.54,47.35,0,0,0,0,0,0,0.228,0,0.044,0.29,0.71,0.29,45
