datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1292191200000,2010,12,2010,3,11,7,0.15,0.0357,0.115,7268.5,44.01,44.01,43.26,1,1,1,248.4,242.3,251.6,189.4,183.3,59,59,59,0,0,0,0.237,0.234,0.243,189.4,183.3,192.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.112,0.115,0.0118,0.0113,0.0121,0.00047,0.00045,0.00048,0.324,0.313,0.33,0.013,0.012,0.013,24.99,24.96,25.03,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,44.15,42.73,44.91,43.26,41.87,44.01,0,0,0,0,0,0,0.24,0,0.035,0.24,0.77,0.23,48.5
1292796000000,2010,12,2010,3,12,7,0.166,0.0357,0.13,8055.13,50.93,50.93,47.95,2,1,1.1428571428571428,273.9,257.4,291.8,214.9,198.4,59,59,59,-8.12e-15,-2.842e-14,2.842e-14,0.216,0.202,0.229,214.9,198.4,232.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.123,0.117,0.129,0.014,0.0126,0.0155,0.00056,0.0005,0.00062,0.347,0.245,0.387,0.014,0.0097,0.015,24.86,24.78,24.93,0.952,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.11,26.25,52.29,44.31,25.46,48.2,0,0,0,0,0,0,0.266,0,0.036,0.22,0.78,0.22,48.5
1293400800000,2010,12,2010,3,13,7,0.204,0.0381,0.166,10091.5,65.93,65.93,60.07,2,2,2,337.6,301.4,375.2,274.6,242.4,63,59,73,-4.06e-15,-2.842e-14,0,0.187,0.168,0.201,274.6,242.4,302.2,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.145,0.133,0.156,0.029,0.0164,0.0416,0.0012,0.00065,0.0017,0.301,0.255,0.344,0.012,0.01,0.014,24.61,24.38,24.84,0.934,0.927,0.941,0.97,0.97,0.97,0.906,0.899,0.912,30.96,27.36,33.98,30.03,26.54,32.96,0,0,0,0,0,0,0.334,0,0.038,0.19,0.81,0.19,49.5
1294005600000,2011,1,2010,4,14,7,0.259,0.0442,0.215,13021.1,88.16,88.16,77.51,2,2,2,428.3,388.1,477.2,355.3,315.1,73,73,73,0,0,0,0.171,0.153,0.188,355.3,315.1,404.2,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.174,0.16,0.192,0.0667,0.0477,0.0898,0.0027,0.0019,0.0037,0.423,0.363,0.497,0.017,0.015,0.02,24.05,23.76,24.3,0.949,0.943,0.955,0.975,0.97,0.98,0.925,0.914,0.936,39.74,35.39,44.98,38.75,34.32,44.08,0,0,0,0,0,0,0.431,0,0.044,0.17,0.83,0.17,50.3
1294610400000,2011,1,2010,4,15,7,0.341,0.0535,0.288,16831.6,112.2,112.2,100.2,3,2,2.4285714285714284,563.9,498.8,630.1,475.5,425.8,88.43,73,91,-8.12e-15,-5.684e-14,0,0.157,0.144,0.175,475.5,425.8,539.1,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.224,0.199,0.257,0.125,0.1,0.161,0.0052,0.0041,0.0068,0.562,0.529,0.604,0.024,0.022,0.026,23.3,22.98,23.63,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.8,35.5,51.61,42.4,34.44,48.2,0,0,0,0,0,0,0.557,0,0.053,0.16,0.84,0.16,49.4
1295215200000,2011,1,2010,4,16,7,0.437,0.0626,0.374,21402.7,133.8,133.8,127.4,3,3,3,721.8,653.9,776.1,618.3,562.9,103.4,91,120,0,0,0,0.143,0.125,0.161,618.3,562.9,656.1,990,990,990,966.8,966.5,967,23.2,23,23.5,0.304,0.271,0.328,0.214,0.177,0.239,0.0092,0.0075,0.01,0.739,0.644,0.805,0.032,0.027,0.035,22.47,22.19,22.84,0.955,0.952,0.956,0.979,0.976,0.98,0.935,0.929,0.937,43.36,40,45.52,42.47,39.04,44.61,0,0,0,0,0,0,0.708,0,0.063,0.14,0.86,0.14,49
1295820000000,2011,1,2010,4,17,7,0.506,0.0726,0.434,23997,153.5,153.5,142.8,4,3,3.142857142857143,837.4,785.3,902.5,717.4,665.3,120,120,120,0,0,0,0.144,0.133,0.153,717.4,665.3,782.5,990,990,990,967.2,967,967.5,22.8,22.5,23,0.367,0.334,0.418,0.279,0.245,0.318,0.012,0.011,0.014,0.899,0.821,0.978,0.04,0.036,0.043,21.85,21.55,22.14,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.928,0.938,47.1,39.38,51.03,45.79,38.38,48.2,0,0,0,0,0,0,0.794,0,0.072,0.14,0.86,0.14,47.4
1296424800000,2011,1,2010,4,18,7,0.646,0.0943,0.552,29022.3,192.4,192.4,172.8,4,4,4,1069,936.5,1219,912.8,810,156,120,162,0,0,0,0.146,0.128,0.167,912.8,810,1057,990,990,990,968.1,967.6,968.6,21.9,21.4,22.4,0.557,0.449,0.729,0.396,0.331,0.551,0.018,0.015,0.026,1.2,1,1.57,0.055,0.045,0.073,20.69,19.84,21.35,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.931,0.936,44.1,40.16,49.08,43.19,39.21,48.09,0,0,0,0,0,0,0.96,0,0.094,0.15,0.85,0.15,44.9
1297029600000,2011,2,2010,5,19,7,0.857,0.098,0.665,31988.7,192.8,192.8,190.4,4,4,4,1417,1274,1519,1255,1112,162,162,162,155.4,11.71,257.2,0.115,0.107,0.127,1100,1100,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.857,0.797,0.894,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.75,1.84,0.087,0.082,0.09,18.98,18.61,19.49,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.75,47.79,50.14,47.6,46.83,48.2,0,0,0,0,0,0,1.06,0,0.192,0.11,0.78,0.22,37.3
1297634400000,2011,2,2010,5,20,7,0.978,0.098,0.665,30903.8,186.3,186.3,184,4,4,4,1617,1548,1672,1455,1386,162,162,162,354.5,286,410.4,0.1,0.0969,0.105,1100,1100,1100,990,990,990,969.9,969.6,970,20.1,20,20.4,0.907,0.899,0.912,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.86,0.092,0.091,0.093,18.28,18.1,18.51,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.93,46.44,47.53,45.99,45.51,46.58,0,0,0,0,0,0,1.02,0,0.313,0.1,0.68,0.32,31.6
1298239200000,2011,2,2010,5,21,7,1.03,0.098,0.665,30412.9,181.5,181.5,181,4,4,4,1702,1689,1709,1540,1527,162,162,162,440,427.1,447.2,0.0952,0.0948,0.0959,1100,1100,1100,990,990,990,970.1,970.1,970.2,19.9,19.8,19.9,0.914,0.913,0.915,0.648,0.648,0.648,0.033,0.033,0.033,1.86,1.86,1.86,0.094,0.094,0.094,18,17.98,18.04,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.18,46.12,46.29,45.26,45.19,45.37,0,0,0,0,0,0,1.01,0,0.365,0.095,0.65,0.35,29.5
1298844000000,2011,2,2010,5,22,7,1.03,0.138,0.665,30411.1,181.2,181.2,181,4,4,4,1701,1696,1706,1473,1457,228,162,239,372.6,356.8,437.1,0.134,0.0953,0.141,1100,1100,1100,990,990,990,970.1,970.1,970.1,19.9,19.9,19.9,0.92,0.914,0.922,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.86,1.87,0.094,0.094,0.094,18,17.98,18.01,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.18,46.13,46.22,45.25,45.21,45.29,0,0,0,0,0,0,1.01,0,0.365,0.13,0.65,0.35,29.5
1299448800000,2011,3,2010,6,23,7,1.04,0.13,0.665,30335.4,180.7,180.7,180.6,4,4,4,1714,1709,1719,1499,1470,215,183,239,398.5,370.2,432.9,0.126,0.107,0.14,1100,1100,1100,990,990,990,970.2,970.2,970.2,19.8,19.8,19.8,0.921,0.919,0.923,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.094,0.094,0.094,17.96,17.94,17.97,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.06,46.01,46.11,45.14,45.09,45.19,0,0,0,0,0,0,1,0,0.375,0.13,0.64,0.36,29.2
1300053600000,2011,3,2010,6,24,7,1.04,0.111,0.665,30301.7,180.6,180.6,180.4,4,4,4,1720,1713,1726,1537,1530,183,183,183,436.7,429.5,443,0.106,0.106,0.107,1100,1100,1100,990,990,990,970.2,970.2,970.2,19.8,19.8,19.8,0.919,0.919,0.92,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.094,0.094,0.094,17.94,17.92,17.96,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.01,45.96,46.08,45.09,45.04,45.16,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.1
1300658400000,2011,3,2010,6,25,7,1.04,0.111,0.665,30344.5,181,181,180.6,4,4,4,1713,1702,1723,1530,1519,183,183,183,429.5,419.5,439.6,0.107,0.106,0.107,1100,1100,1100,990,990,990,970.2,970.1,970.2,19.8,19.8,19.9,0.919,0.918,0.92,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.094,0.094,0.094,17.96,17.93,18,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.08,45.99,46.17,45.16,45.07,45.24,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.2
1301263200000,2011,3,2010,6,26,7,1.03,0.102,0.665,30348.8,181.1,181.1,180.6,4,4,4,1711,1699,1733,1543,1516,168,148,183,443.1,416.1,484.7,0.0981,0.0854,0.108,1100,1100,1100,990,990,990,970.2,970.1,970.2,19.8,19.8,19.9,0.921,0.918,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.094,0.094,0.095,17.96,17.89,18.01,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.08,45.88,46.2,45.16,44.96,45.27,0,0,0,0,0,0,1,0,0.365,0.099,0.65,0.35,29.5
1301868000000,2011,4,2010,7,27,7,1.11,0.0895,0.665,29648.5,179.3,179.3,176.5,4,4,4,1830,1750,1908,1682,1602,148,148,148,582.4,501.6,660,0.0809,0.0776,0.0846,1100,1100,1100,990,990,990,970.6,970.3,970.8,19.4,19.2,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.098,17.57,17.32,17.83,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.02,44.34,45.73,44.12,43.45,44.82,0,0,0,0,0,0,0.98,0,0.445,0.081,0.6,0.4,26.7
1302472800000,2011,4,2010,7,28,7,1.17,0.0895,0.665,29015,173.2,173.2,172.7,4,4,4,1940,1926,1950,1792,1778,148,148,148,692.1,677.5,702.1,0.0763,0.0759,0.0769,1100,1100,1100,990,990,990,970.9,970.9,970.9,19.1,19.1,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.098,17.22,17.19,17.27,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.06,43.97,44.19,43.18,43.09,43.3,0,0,0,0,0,0,0.959,0,0.505,0.076,0.57,0.43,24.8
1303077600000,2011,4,2010,7,29,7,1.12,0.0895,0.665,29477.8,177.9,177.9,175.5,4,4,4,1860,1790,1922,1712,1642,148,148,148,611.9,542.4,674,0.0796,0.077,0.0827,1100,1100,1100,990,990,990,970.6,970.4,970.8,19.4,19.2,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.48,17.28,17.7,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.76,44.22,45.37,43.87,43.33,44.46,0,0,0,0,0,0,0.975,0,0.455,0.08,0.59,0.41,26.3
1303682400000,2011,4,2010,7,30,7,1.01,0.0933,0.665,30543.7,184.9,184.9,181.8,4,4,4,1676,1587,1767,1522,1395,154.3,148,192,421.9,294.9,518.6,0.0924,0.0838,0.121,1100,1100,1100,990,990,990,970.1,969.8,970.3,19.9,19.7,20.2,0.92,0.911,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.08,17.78,18.38,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.38,45.58,47.17,45.45,44.67,46.22,0,0,0,0,0,0,1.01,0,0.345,0.092,0.66,0.34,30.2
1304287200000,2011,5,2010,8,31,7,0.891,0.116,0.665,31764.2,192.1,192.1,189.1,4,4,4,1473,1394,1558,1281,1202,192,192,192,181,101.8,265.7,0.131,0.123,0.138,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.874,0.839,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.86,0.088,0.086,0.091,18.78,18.47,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.23,47.42,49,47.27,46.47,48.02,0,0,0,0,0,0,1.05,0,0.226,0.13,0.75,0.25,35.7
1304892000000,2011,5,2010,8,32,7,0.746,0.116,0.624,31463.5,192.8,192.8,187.3,4,4,4,1234,1135,1348,1042,942.7,192,192,192,9.623,0,56.14,0.156,0.142,0.169,1033,942.7,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.704,0.579,0.82,0.518,0.395,0.648,0.024,0.018,0.031,1.51,1.24,1.77,0.071,0.057,0.084,19.86,19.24,20.44,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.93,45.13,49.88,46.82,44.23,48.2,0,0,0,0,0,0,1.04,0,0.122,0.16,0.84,0.16,42.2
1305496800000,2011,5,2010,8,33,7,0.629,0.108,0.521,27694,173.3,173.3,164.8,4,4,4,1041,976.8,1110,861.6,824.3,179.1,147,192,1.624e-14,0,1.137e-13,0.172,0.148,0.189,861.6,824.3,918.3,990,990,990,968,967.8,968.2,22,21.8,22.2,0.503,0.469,0.557,0.356,0.338,0.383,0.016,0.015,0.018,1.09,1.03,1.19,0.05,0.046,0.055,20.88,20.56,21.16,0.954,0.954,0.955,0.979,0.977,0.98,0.934,0.932,0.936,42.09,40.51,44.21,41.21,39.58,43.33,0,0,0,0,0,0,0.916,0,0.108,0.17,0.83,0.17,44
1306101600000,2011,5,2010,8,34,7,0.552,0.0889,0.463,24838.8,157.9,157.9,147.9,4,3,3.2857142857142856,912.2,866.2,960,765.2,719.2,147,147,147,0,0,0,0.161,0.153,0.17,765.2,719.2,813,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.41,0.369,0.453,0.308,0.281,0.332,0.014,0.012,0.015,0.977,0.916,1.03,0.044,0.04,0.046,21.47,21.26,21.72,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,47.5,39.74,52.1,45.56,38.76,48.2,0,0,0,0,0,0,0.821,0,0.089,0.16,0.84,0.16,45
1306706400000,2011,5,2010,8,35,7,0.495,0.0768,0.418,23444.6,142.3,142.3,139.6,3,3,3,818,788.2,852,691,669.2,127,119,147,0,0,0,0.155,0.144,0.175,691,669.2,706.1,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.351,0.338,0.361,0.263,0.248,0.273,0.012,0.011,0.012,0.867,0.83,0.892,0.038,0.036,0.039,21.96,21.8,22.12,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.47,46.3,48.39,46.52,45.37,47.42,0,0,0,0,0,0,0.775,0,0.077,0.16,0.84,0.16,47.4
1307311200000,2011,6,2010,9,36,7,0.456,0.072,0.384,21854.9,134.9,134.9,130.1,3,3,3,753.9,720.6,781.2,634.9,601.6,119,119,119,0,0,0,0.158,0.152,0.165,634.9,601.6,662.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.319,0.3,0.334,0.225,0.203,0.243,0.0098,0.0087,0.011,0.772,0.716,0.818,0.033,0.031,0.036,22.31,22.16,22.5,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.25,42.23,45.88,43.36,41.39,44.97,0,0,0,0,0,0,0.723,0,0.072,0.16,0.84,0.16,47.9
1307916000000,2011,6,2010,9,37,7,0.409,0.072,0.337,19357.4,121.9,121.9,115.2,3,3,3,675.9,644.3,708.8,556.9,525.3,119,119,119,0,0,0,0.176,0.168,0.185,556.9,525.3,589.8,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.274,0.256,0.293,0.173,0.152,0.195,0.0074,0.0065,0.0084,0.64,0.587,0.696,0.027,0.025,0.03,22.76,22.57,22.94,0.951,0.949,0.954,0.975,0.97,0.979,0.927,0.921,0.934,39.4,37.37,41.5,38.41,36.26,40.64,0,0,0,0,0,0,0.64,0,0.072,0.18,0.82,0.18,47.3
1308520800000,2011,6,2010,9,38,7,0.367,0.0937,0.274,16051.4,107,107,95.54,3,2,2.142857142857143,607.4,581.1,635.3,452.4,420.1,155,119,161,0,-5.684e-14,5.684e-14,0.256,0.187,0.277,452.4,420.1,516.3,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.221,0.206,0.251,0.113,0.0973,0.146,0.0048,0.0041,0.0062,0.565,0.53,0.601,0.024,0.022,0.025,23.11,22.99,23.26,0.956,0.948,0.958,0.979,0.97,0.98,0.935,0.919,0.939,46.35,36.77,50.16,45.22,35.67,48.2,0,0,0,0,0,0,0.531,0,0.093,0.26,0.75,0.25,43.7
1309125600000,2011,6,2010,9,39,7,0.332,0.0906,0.241,14404.8,88.11,88.11,85.74,2,2,2,548.7,526.2,572.6,398.8,386.8,149.9,135,161,-2.436e-14,-5.684e-14,5.684e-14,0.273,0.25,0.294,398.8,386.8,411.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.198,0.194,0.203,0.0873,0.0816,0.0933,0.0036,0.0034,0.0039,0.497,0.48,0.517,0.021,0.02,0.022,23.43,23.31,23.55,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,43.75,42.4,44.96,42.87,41.55,44.06,0,0,0,0,0,0,0.476,0,0.091,0.27,0.73,0.27,43.4
1309730400000,2011,7,2010,10,40,7,0.301,0.0816,0.22,13163.4,82.92,82.92,78.35,2,2,2,498.2,478.9,518.8,363.2,343.9,135,135,135,0,0,0,0.271,0.26,0.282,363.2,343.9,383.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.185,0.178,0.192,0.0704,0.0613,0.0801,0.0029,0.0025,0.0033,0.443,0.414,0.473,0.018,0.017,0.02,23.72,23.59,23.83,0.95,0.948,0.953,0.976,0.972,0.98,0.928,0.921,0.934,40.13,38.08,42.3,39.18,37,41.46,0,0,0,0,0,0,0.435,0,0.081,0.27,0.73,0.27,43.7
1310335200000,2011,7,2010,10,41,7,0.275,0.0816,0.193,11560.4,72.59,72.59,68.81,2,2,2,454.6,438.1,472.6,319.6,303.1,135,135,135,0,0,0,0.297,0.286,0.308,319.6,303.1,337.6,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.169,0.163,0.175,0.0499,0.0421,0.0583,0.002,0.0017,0.0024,0.377,0.352,0.404,0.015,0.014,0.017,23.98,23.87,24.08,0.944,0.941,0.947,0.97,0.97,0.97,0.916,0.913,0.919,35.47,33.68,37.4,34.41,32.67,36.29,0,0,0,0,0,0,0.382,0,0.082,0.3,0.7,0.3,42
1310940000000,2011,7,2010,10,42,7,0.252,0.0816,0.171,10232.3,64.24,64.24,60.91,2,2,2,417.4,402.3,432.9,282.4,267.3,135,135,135,0,0,0,0.324,0.312,0.336,282.4,267.3,297.9,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.156,0.151,0.161,0.0323,0.0252,0.0396,0.0013,0.001,0.0016,0.321,0.299,0.345,0.013,0.012,0.014,24.2,24.11,24.29,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,31.4,29.72,33.11,30.45,28.83,32.12,0,0,0,0,0,0,0.338,0,0.081,0.32,0.68,0.32,40.6
1311544800000,2011,7,2010,10,43,7,0.233,0.0816,0.151,9052.09,56.66,56.66,53.88,2,2,2,384.8,372.5,397.6,249.8,237.5,135,135,135,4.06e-15,-2.842e-14,2.842e-14,0.351,0.339,0.362,249.8,237.5,262.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.145,0.14,0.149,0.0183,0.0159,0.023,0.00074,0.00064,0.00093,0.274,0.259,0.292,0.011,0.01,0.012,24.4,24.32,24.48,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,27.77,26.38,29.21,26.94,25.59,28.33,0,0,0,0,0,0,0.299,0,0.082,0.35,0.65,0.35,38.9
1312149600000,2011,8,2010,11,44,7,0.214,0.0696,0.144,8627.27,54.66,54.66,51.35,2,1,1.7142857142857142,353.5,340.5,367.3,238.5,225.5,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.325,0.313,0.338,238.5,225.5,252.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.138,0.133,0.143,0.0161,0.0149,0.0181,0.00065,0.0006,0.00073,0.301,0.252,0.401,0.012,0.01,0.016,24.53,24.48,24.6,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.896,0.94,34.32,26.06,52.7,32.56,25.28,48.2,0,0,0,0,0,0,0.285,0,0.07,0.33,0.67,0.33,40.3
1312754400000,2011,8,2010,11,45,7,0.196,0.0696,0.127,7888.9,48.2,48.2,46.96,1,1,1,324.3,312.9,336.4,209.3,197.9,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.355,0.342,0.368,209.3,197.9,221.4,990,990,990,965,965,965.1,25,24.9,25,0.127,0.123,0.132,0.0135,0.0126,0.0146,0.00054,0.0005,0.00058,0.366,0.346,0.388,0.015,0.014,0.016,24.61,24.53,24.69,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.32,45.72,51.05,46.96,44.8,48.2,0,0,0,0,0,0,0.261,0,0.069,0.36,0.65,0.35,40.2
1313359200000,2011,8,2010,11,46,7,0.181,0.0696,0.112,7018.31,43.99,43.99,41.78,1,1,1,299.8,290.7,309.3,184.8,175.7,115,115,115,0,-2.842e-14,2.842e-14,0.384,0.372,0.396,184.8,175.7,194.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.119,0.116,0.122,0.0115,0.0107,0.0123,0.00046,0.00043,0.00049,0.322,0.306,0.339,0.013,0.012,0.014,24.78,24.71,24.83,0.95,0.947,0.953,0.979,0.977,0.98,0.931,0.926,0.934,42.65,40.54,44.89,41.78,39.61,43.99,0,0,0,0,0,0,0.232,0,0.069,0.38,0.62,0.38,38.8
1313964000000,2011,8,2010,11,47,7,0.169,0.0696,0.0991,6168.39,38.86,38.86,36.72,1,1,1,278.9,270.8,287.7,163.9,155.8,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.413,0.4,0.425,163.9,155.8,172.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.109,0.114,0.00968,0.00899,0.0104,0.00038,0.00036,0.00041,0.285,0.27,0.301,0.011,0.011,0.012,24.9,24.85,24.95,0.944,0.941,0.946,0.972,0.97,0.976,0.917,0.913,0.923,37.77,35.86,39.83,36.72,34.79,38.86,0,0,0,0,0,0,0.204,0,0.0699,0.41,0.59,0.41,36.5
1314568800000,2011,8,2010,11,48,7,0.157,0.0613,0.0955,5942.6,38.05,38.05,35.37,1,1,1,259.1,248.1,268.3,157.8,148.4,101.3,91,115,-4.06e-15,-2.842e-14,2.842e-14,0.39,0.35,0.437,157.8,148.4,168.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.106,0.111,0.00917,0.00836,0.0101,0.00036,0.00033,0.0004,0.273,0.257,0.291,0.011,0.01,0.012,24.99,24.96,25.04,0.942,0.939,0.945,0.971,0.97,0.974,0.914,0.91,0.92,36.43,34.13,39.07,35.37,33.11,38.05,0,0,0,0,0,0,0.197,0,0.0615,0.39,0.61,0.39,37.9
1315173600000,2011,9,2010,12,49,7,0.142,0.055,0.0865,5380.59,34.29,34.29,32.03,1,1,1,234,224.8,244,143,133.8,91,91,91,0,0,0,0.389,0.373,0.405,143,133.8,153,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.102,0.0983,0.105,0.00791,0.00713,0.00875,0.00031,0.00028,0.00035,0.245,0.229,0.263,0.0096,0.009,0.01,25.15,25.07,25.22,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,33.02,30.86,35.36,32.03,29.93,34.29,0,0,0,0,0,0,0.178,0,0.0555,0.39,0.61,0.39,37.9
1315778400000,2011,9,2010,12,50,7,0.129,0.055,0.0741,4594.1,29.25,29.25,27.35,1,1,1,213.6,206,221.8,122.6,115,91,91,91,-2.03e-15,-1.421e-14,0,0.427,0.41,0.442,122.6,115,130.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0943,0.0916,0.0972,0.00617,0.00552,0.00687,0.00024,0.00022,0.00027,0.208,0.195,0.223,0.0082,0.0076,0.0088,25.31,25.25,25.37,0.926,0.921,0.931,0.97,0.97,0.97,0.899,0.894,0.903,28.19,26.35,30.15,27.35,25.56,29.25,0,0,0,0,0,0,0.152,0,0.0549,0.43,0.57,0.43,35.6
1316383200000,2011,9,2010,12,51,7,0.12,0.055,0.0645,599.576,24.98,24.98,3.569,1,1,1,197.7,192,203.5,106.7,101,91,91,91,-2.03e-15,-1.421e-14,1.421e-14,0.461,0.447,0.474,106.7,101,112.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0867,0.0908,0.00482,0.00434,0.00531,0.00019,0.00017,0.00021,0.18,0.17,0.19,0.007,0.0066,0.0074,25.41,25.39,25.42,0.131,0,0.919,0.139,0,0.97,0.127,0,0.892,3.679,0,25.75,3.569,0,24.98,0,6,0,0,0.857,0,0.0198,0.857,0.0555,0.46,0.54,0.46,5
1316988000000,2011,9,2010,12,52,7,0.112,0.0483,0.0639,1415.99,29.92,29.92,8.429,1,1,1,185.5,181.6,190.1,105.6,91.45,79.86,52,91,2.03e-15,-1.421e-14,1.421e-14,0.43,0.281,0.499,105.6,91.45,133.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0869,0.0833,0.0931,0.00473,0.00352,0.00707,0.00018,0.00014,0.00028,0.177,0.153,0.222,0.0069,0.006,0.0087,25.39,25.35,25.41,0.266,0,0.932,0.277,0,0.97,0.258,0,0.904,8.689,0,30.85,8.429,0,29.92,0,5,0,0,0.714,0,0.0468,0.714,0.0481,0.43,0.57,0.43,12.6
1317592800000,2011,10,2011,1,1,7,0.111,0.0314,0.0798,4977.24,30.77,30.77,29.63,1,1,1,183.9,178.9,188.7,131.9,126.9,52,52,52,0,0,0,0.283,0.276,0.291,131.9,126.9,136.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0909,0.0944,0.00696,0.00654,0.00737,0.00027,0.00026,0.00029,0.22,0.211,0.229,0.0086,0.0083,0.0089,25.35,25.35,25.35,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.54,29.31,31.72,29.63,28.43,30.77,0,0,0,0,0,0,0.165,0,0.0312,0.28,0.72,0.28,44.8
1318197600000,2011,10,2011,1,2,7,0.104,0.0423,0.0619,3797.17,27.98,27.98,22.6,1,1,1,172.4,168.2,177,102.4,95.23,70,52,73,-4.06e-15,-1.421e-14,1.421e-14,0.407,0.294,0.434,102.4,95.23,125,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0847,0.0826,0.0902,0.00445,0.00384,0.00637,0.00017,0.00015,0.00025,0.17,0.157,0.208,0.0067,0.0062,0.0081,25.37,25.35,25.38,0.915,0.911,0.928,0.968,0.967,0.97,0.886,0.883,0.901,23.34,21.72,28.84,22.6,20.99,27.98,0,0,0,0,0,0,0.126,0,0.0421,0.41,0.6,0.4,36.5
1318802400000,2011,10,2011,1,3,7,0.103,0.0442,0.0592,3615.74,22.13,22.13,21.52,1,1,1,170.8,166.6,173.7,97.81,93.59,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.427,0.42,0.438,97.81,93.59,100.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.082,0.0845,0.00406,0.00371,0.00431,0.00016,0.00015,0.00017,0.162,0.155,0.167,0.0063,0.0061,0.0065,25.38,25.38,25.38,0.914,0.911,0.918,0.968,0.966,0.969,0.884,0.882,0.887,22.24,21.39,22.84,21.52,20.66,22.13,0,0,0,0,0,0,0.12,0,0.0438,0.43,0.57,0.43,35.1
1319407200000,2011,10,2011,1,4,7,0.0997,0.0442,0.0555,3410.17,21.33,21.33,20.3,1,1,1,164.8,160,169.9,91.83,87.03,73,73,73,-2.03e-15,-1.421e-14,0,0.443,0.43,0.456,91.83,87.03,96.87,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0797,0.0831,0.00356,0.00315,0.00398,0.00014,0.00012,0.00016,0.151,0.143,0.16,0.0059,0.0056,0.0063,25.38,25.38,25.38,0.92,0.914,0.926,0.965,0.963,0.967,0.888,0.884,0.892,21.03,20.05,22.04,20.3,19.31,21.33,0,0,0,0,0,0,0.113,0,0.0442,0.44,0.56,0.44,34.2
1320012000000,2011,10,2011,1,5,7,0.0966,0.0322,0.0644,3958.37,24.94,24.94,23.56,1,1,1,159.7,157.8,162.5,106.4,85.11,53.29,50,73,8.121e-15,0,1.421e-14,0.334,0.308,0.462,106.4,85.11,112.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.079,0.0855,0.0048,0.00298,0.00531,0.00019,0.00012,0.00021,0.175,0.139,0.185,0.0068,0.0055,0.0073,25.34,25.34,25.38,0.919,0.916,0.928,0.969,0.962,0.97,0.891,0.889,0.893,24.31,19.66,25.71,23.56,18.92,24.94,0,0,0,0,0,0,0.131,0,0.0322,0.33,0.67,0.33,41
1320616800000,2011,11,2011,2,6,7,0.101,0.0302,0.0706,4360.96,26.39,26.39,25.96,1,1,1,166.7,164.7,168.5,116.7,114.7,50,50,50,-4.06e-15,-1.421e-14,0,0.3,0.297,0.304,116.7,114.7,118.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.087,0.0862,0.0876,0.00567,0.0055,0.00582,0.00022,0.00022,0.00023,0.193,0.189,0.196,0.0075,0.0074,0.0077,25.34,25.34,25.34,0.923,0.921,0.924,0.97,0.97,0.97,0.895,0.894,0.896,26.76,26.25,27.21,25.96,25.47,26.39,0,0,0,0,0,0,0.144,0,0.0304,0.3,0.7,0.3,43.2
1321221600000,2011,11,2011,2,7,7,0.106,0.0302,0.0755,4693.35,28.9,28.9,27.94,1,1,1,174.9,169.6,178.9,124.9,119.6,50,50,50,0,-1.421e-14,1.421e-14,0.286,0.279,0.295,124.9,119.6,128.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0898,0.088,0.0913,0.00636,0.00592,0.00671,0.00025,0.00023,0.00026,0.207,0.198,0.214,0.0081,0.0077,0.0084,25.34,25.34,25.34,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.8,27.48,29.8,27.94,26.66,28.9,0,0,0,0,0,0,0.155,0,0.0305,0.28,0.71,0.29,44.3
1321826400000,2011,11,2011,2,8,7,0.11,0.0302,0.0798,4977.09,31.96,31.96,29.63,1,1,1,181.9,176.4,191.8,131.9,126.4,50,50,50,2.03e-15,0,1.421e-14,0.275,0.261,0.283,131.9,126.4,141.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0904,0.0958,0.00697,0.0065,0.0078,0.00027,0.00025,0.0003,0.22,0.21,0.237,0.0086,0.0082,0.0093,25.34,25.34,25.35,0.931,0.929,0.935,0.97,0.97,0.97,0.903,0.901,0.907,30.54,29.19,32.95,29.63,28.32,31.96,0,0,0,0,0,0,0.165,0,0.0302,0.27,0.73,0.27,45.2
1322431200000,2011,11,2011,2,9,7,0.122,0.0334,0.0884,5544.87,34.12,34.12,33.01,1,1,1,201.3,195.8,205.2,146.1,142.6,55.14,50,59,0,0,0,0.274,0.249,0.293,146.1,142.6,150.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0981,0.0972,0.099,0.00817,0.00787,0.00857,0.00032,0.00031,0.00033,0.246,0.24,0.254,0.0096,0.0094,0.0099,25.34,25.32,25.35,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,34.03,33.16,35.17,33.01,32.17,34.12,0,0,0,0,0,0,0.183,0,0.0336,0.27,0.72,0.28,45.4
1323036000000,2011,12,2011,3,10,7,0.131,0.0357,0.0955,5999.96,38.06,38.06,35.71,1,1,1,216.9,209.3,226.8,157.9,150.3,59,59,59,0,0,0,0.272,0.26,0.282,157.9,150.3,167.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.1,0.106,0.00918,0.00852,0.01,0.00036,0.00033,0.00039,0.268,0.254,0.285,0.011,0.0099,0.011,25.23,25.15,25.29,0.941,0.939,0.944,0.971,0.97,0.974,0.914,0.91,0.92,36.78,34.98,39.08,35.71,33.93,38.06,0,0,0,0,0,0,0.198,0,0.0355,0.27,0.73,0.27,45.8
1323640800000,2011,12,2011,3,11,7,0.146,0.0357,0.11,6964.37,42.88,42.88,41.45,1,1,1,240.7,230.8,246.7,181.7,171.8,59,59,59,0,0,0,0.245,0.239,0.256,181.7,171.8,187.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.108,0.113,0.0112,0.0104,0.0117,0.00044,0.00041,0.00046,0.31,0.293,0.321,0.012,0.012,0.013,25.05,25,25.12,0.949,0.946,0.951,0.979,0.976,0.98,0.929,0.923,0.932,42.33,40.04,43.75,41.45,39.08,42.88,0,0,0,0,0,0,0.23,0,0.036,0.24,0.75,0.25,47.7
1324245600000,2011,12,2011,3,12,7,0.156,0.0357,0.121,7655.75,46.85,46.85,45.57,1,1,1,258.3,250.8,263.9,199.3,191.8,59,59,59,4.06e-15,0,2.842e-14,0.228,0.224,0.235,199.3,191.8,204.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.115,0.12,0.0127,0.0121,0.0132,0.0005,0.00048,0.00052,0.342,0.328,0.352,0.014,0.013,0.014,24.92,24.89,24.97,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,46.5,44.72,47.81,45.57,43.82,46.85,0,0,0,0,0,0,0.253,0,0.035,0.23,0.78,0.22,49.1
1324850400000,2011,12,2011,3,13,7,0.162,0.0369,0.125,7895.99,48.2,48.2,47,1,1,1,267.1,262,274.6,206.1,201.6,61,59,73,8.12e-15,-2.842e-14,2.842e-14,0.228,0.216,0.266,206.1,201.6,214.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.119,0.123,0.0133,0.0129,0.014,0.00053,0.00051,0.00055,0.354,0.348,0.368,0.014,0.014,0.015,24.88,24.84,24.9,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.07,46.93,49.96,47,45.99,48.2,0,0,0,0,0,0,0.261,0,0.037,0.23,0.77,0.23,48.7
1325455200000,2012,1,2011,4,14,7,0.171,0.0442,0.127,7986.16,48.2,48.2,47.54,1,1,1,283.5,276.5,292.9,210.5,203.5,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.257,0.249,0.264,210.5,203.5,219.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.121,0.127,0.0136,0.013,0.0144,0.00054,0.00052,0.00057,0.364,0.351,0.38,0.014,0.014,0.015,24.8,24.75,24.84,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.98,47.37,51.15,47.54,46.42,48.2,0,0,0,0,0,0,0.264,0,0.044,0.26,0.74,0.26,46.7
1326060000000,2012,1,2011,4,15,7,0.187,0.0442,0.143,8664.35,54.81,54.81,51.57,2,1,1.8571428571428572,309.6,296.5,323.8,236.6,223.5,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.236,0.225,0.246,236.6,223.5,250.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.132,0.128,0.137,0.0159,0.0147,0.0174,0.00064,0.00059,0.0007,0.272,0.24,0.387,0.011,0.0096,0.015,24.78,24.71,24.86,0.93,0.922,0.959,0.971,0.97,0.98,0.904,0.895,0.94,30.46,25.58,51.97,29.23,24.81,48.2,0,0,0,0,0,0,0.287,0,0.044,0.24,0.76,0.24,46.3
1326664800000,2012,1,2011,4,16,7,0.207,0.0442,0.163,9904.54,61.5,61.5,58.96,2,2,2,343,329,354.7,270,256,73,73,73,0,0,0,0.213,0.206,0.222,270,256,281.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.144,0.139,0.148,0.0264,0.0198,0.032,0.0011,0.00079,0.0013,0.295,0.274,0.313,0.012,0.011,0.013,24.59,24.51,24.68,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,30.39,28.83,31.7,29.48,27.97,30.75,0,0,0,0,0,0,0.328,0,0.044,0.21,0.79,0.21,47.8
1327269600000,2012,1,2011,4,17,7,0.228,0.0442,0.184,11140.1,71.94,71.94,66.31,2,2,2,377.1,358.3,403.7,304.1,285.3,73,73,73,0,0,0,0.194,0.181,0.204,304.1,285.3,330.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.156,0.15,0.166,0.0426,0.0336,0.0551,0.0017,0.0014,0.0022,0.347,0.318,0.386,0.014,0.013,0.016,24.37,24.2,24.49,0.941,0.937,0.945,0.97,0.97,0.97,0.912,0.909,0.917,34.18,32.1,37.08,33.15,31.14,35.97,0,0,0,0,0,0,0.368,0,0.044,0.19,0.81,0.19,48.9
1327874400000,2012,1,2011,4,18,7,0.268,0.0493,0.219,13235.1,85.15,85.15,78.78,2,2,2,443,413.2,475.6,361.4,340.2,81.57,73,85,0,0,0,0.184,0.174,0.197,361.4,340.2,390.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.177,0.169,0.188,0.0696,0.0596,0.0834,0.0029,0.0024,0.0034,0.433,0.401,0.477,0.018,0.016,0.02,23.97,23.78,24.14,0.95,0.947,0.954,0.976,0.972,0.98,0.927,0.92,0.935,40.35,38.13,43.44,39.39,37.06,42.57,0,0,0,0,0,0,0.438,0,0.049,0.18,0.82,0.18,49.4
1328479200000,2012,2,2011,5,19,7,0.311,0.0514,0.26,15621.9,96.4,96.4,92.99,2,2,2,514.8,486.8,534.4,429.8,401.8,85,85,85,0,0,0,0.165,0.159,0.175,429.8,401.8,449.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.202,0.192,0.209,0.102,0.0886,0.111,0.0042,0.0037,0.0046,0.536,0.494,0.566,0.022,0.02,0.024,23.55,23.43,23.72,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.48,44.63,49.47,46.49,43.73,48.2,0,0,0,0,0,0,0.517,0,0.051,0.17,0.84,0.16,50.2
1329084000000,2012,2,2011,5,20,7,0.332,0.0514,0.281,16195.2,96.4,96.4,96.4,2,2,2,549,538.5,558.1,464,453.5,85,85,85,-8.12e-15,-5.684e-14,5.684e-14,0.155,0.152,0.158,464,453.5,473.1,990,990,990,966.1,966,966.1,23.9,23.9,24,0.214,0.21,0.219,0.118,0.113,0.122,0.0049,0.0047,0.0051,0.588,0.572,0.603,0.025,0.024,0.025,23.34,23.29,23.41,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.82,49.86,51.67,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.051,0.15,0.85,0.15,48.8
1329688800000,2012,2,2011,5,21,7,0.335,0.0514,0.284,16195.2,96.4,96.4,96.4,2,2,2,554.2,549.7,559.5,469.2,464.7,85,85,85,-8.12e-15,-5.684e-14,5.684e-14,0.153,0.152,0.155,469.2,464.7,474.5,990,990,990,966.1,966.1,966.1,23.9,23.9,23.9,0.217,0.214,0.219,0.12,0.118,0.123,0.005,0.0049,0.0051,0.596,0.588,0.605,0.025,0.025,0.025,23.31,23.28,23.34,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,51.31,50.89,51.79,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.051,0.15,0.85,0.15,48.3
1330293600000,2012,2,2011,5,22,7,0.342,0.059,0.283,16195.2,96.4,96.4,96.4,2,2,2,565.2,551,583.9,467.7,456.4,97.57,85,107,-1.624e-14,-5.684e-14,0,0.172,0.152,0.19,467.7,456.4,476.9,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.219,0.214,0.226,0.12,0.114,0.124,0.005,0.0048,0.0052,0.596,0.579,0.614,0.025,0.024,0.026,23.26,23.16,23.33,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,51.04,49.9,51.78,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.059,0.17,0.83,0.17,47.4
1330898400000,2012,3,2011,6,23,7,0.381,0.0647,0.316,18155,116.8,116.8,108.1,3,2,2.857142857142857,630.3,591.8,670,523.3,484.8,107,107,107,-8.12e-15,-5.684e-14,0,0.17,0.16,0.181,523.3,484.8,563,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.252,0.23,0.275,0.151,0.128,0.177,0.0064,0.0054,0.0076,0.597,0.536,0.648,0.025,0.023,0.028,22.98,22.77,23.15,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.917,0.937,39.83,35.51,52.51,38.32,34.44,48.2,0,0,0,0,0,0,0.6,0,0.065,0.17,0.83,0.17,47.7
1331503200000,2012,3,2011,6,24,7,0.428,0.0647,0.364,20867.1,129.5,129.5,124.2,3,3,3,708,678.5,737,601,571.5,107,107,107,0,0,0,0.151,0.145,0.158,601,571.5,630,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.296,0.28,0.313,0.202,0.183,0.222,0.0087,0.0078,0.0096,0.712,0.662,0.761,0.031,0.028,0.033,22.56,22.39,22.72,0.954,0.952,0.956,0.979,0.977,0.98,0.934,0.93,0.936,42.28,40.43,44.06,41.4,39.5,43.18,0,0,0,0,0,0,0.69,0,0.064,0.15,0.85,0.15,48.8
1332108000000,2012,3,2011,6,25,7,0.447,0.0647,0.383,21845.1,130.4,130.4,130,3,3,3,739.7,736.7,741.9,632.7,629.7,107,107,107,0,0,0,0.145,0.144,0.145,632.7,629.7,634.9,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.315,0.313,0.316,0.224,0.222,0.225,0.0097,0.0096,0.0097,0.765,0.76,0.769,0.033,0.033,0.033,22.38,22.36,22.39,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.23,44.05,44.36,43.34,43.17,43.47,0,0,0,0,0,0,0.722,0,0.064,0.14,0.86,0.14,48.9
1332712800000,2012,3,2011,6,26,7,0.443,0.0663,0.376,21522.5,129.1,129.1,128.1,3,3,3,731.9,729.9,734.3,622.3,604.9,109.6,107,125,0,0,0,0.15,0.146,0.171,622.3,604.9,627.3,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.309,0.303,0.311,0.217,0.205,0.22,0.0094,0.0088,0.0095,0.748,0.723,0.756,0.032,0.031,0.033,22.42,22.41,22.46,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.57,42.39,43.9,42.7,41.54,43.02,0,0,0,0,0,0,0.712,0,0.067,0.15,0.85,0.15,48.6
1333317600000,2012,4,2011,7,27,7,0.432,0.0756,0.357,20462.3,123.9,123.9,121.8,3,3,3,715.1,707.2,725.8,590.1,582.2,125,125,125,0,0,0,0.175,0.172,0.177,590.1,582.2,600.8,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.295,0.29,0.301,0.195,0.19,0.202,0.0084,0.0082,0.0087,0.698,0.685,0.716,0.03,0.029,0.031,22.54,22.48,22.59,0.954,0.953,0.954,0.979,0.978,0.98,0.934,0.932,0.935,41.47,40.97,42.14,40.6,40.07,41.29,0,0,0,0,0,0,0.677,0,0.075,0.18,0.83,0.17,47.4
1333922400000,2012,4,2011,7,28,7,0.428,0.0756,0.353,20224.7,121.4,121.4,120.4,3,3,3,708,705,712.9,583,580,125,125,125,0,0,0,0.176,0.175,0.177,583,580,587.9,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.291,0.289,0.294,0.19,0.188,0.194,0.0082,0.0081,0.0083,0.686,0.681,0.694,0.029,0.029,0.03,22.58,22.55,22.6,0.953,0.953,0.953,0.978,0.978,0.979,0.932,0.932,0.933,41.02,40.83,41.33,40.13,39.92,40.46,0,0,0,0,0,0,0.669,0,0.075,0.18,0.82,0.18,47.3
1334527200000,2012,4,2011,7,29,7,0.43,0.0756,0.355,20332.1,122.1,122.1,121,3,3,3,711.2,700.1,716.8,586.2,575.1,125,125,125,0,0,0,0.176,0.174,0.179,586.2,575.1,591.8,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.293,0.286,0.296,0.193,0.185,0.196,0.0083,0.0079,0.0084,0.691,0.673,0.701,0.03,0.029,0.03,22.56,22.53,22.63,0.953,0.953,0.954,0.979,0.977,0.979,0.933,0.931,0.934,41.22,40.52,41.57,40.34,39.59,40.71,0,0,0,0,0,0,0.672,0,0.075,0.18,0.83,0.17,47.3
1335132000000,2012,4,2011,7,30,7,0.403,0.0756,0.327,18784.3,117.3,117.3,111.8,3,3,3,665.7,636.4,692.7,540.7,511.4,125,125,125,0,0,0,0.188,0.18,0.196,540.7,511.4,567.7,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.267,0.25,0.282,0.162,0.143,0.18,0.0069,0.0061,0.0077,0.615,0.565,0.66,0.026,0.024,0.028,22.82,22.67,22.99,0.95,0.947,0.952,0.973,0.97,0.976,0.924,0.919,0.929,38.31,36.41,40.05,37.27,35.32,39.09,0,0,0,0,0,0,0.621,0,0.076,0.19,0.81,0.19,46.6
1335736800000,2012,4,2011,7,31,7,0.36,0.087,0.273,16002.1,104,104,95.25,3,2,2.142857142857143,595,564.4,626.2,451.2,417.4,143.9,125,147,-1.624e-14,-5.684e-14,5.684e-14,0.242,0.2,0.26,451.2,417.4,501.2,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.218,0.204,0.244,0.112,0.096,0.136,0.0047,0.004,0.0058,0.561,0.524,0.605,0.024,0.022,0.026,23.16,23.03,23.34,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,46.4,35.74,50.64,45.15,34.67,48.2,0,0,0,0,0,0,0.529,0,0.087,0.24,0.76,0.24,44.5
1336341600000,2012,5,2011,8,32,7,0.318,0.0889,0.23,13720.8,87.5,87.5,81.67,2,2,2,526.5,499.6,554.3,379.5,352.6,147,147,147,0,-5.684e-14,5.684e-14,0.28,0.265,0.294,379.5,352.6,407.3,990,990,990,966,965.8,966.1,24,23.9,24.2,0.19,0.181,0.2,0.0781,0.0654,0.0913,0.0033,0.0027,0.0038,0.467,0.427,0.509,0.019,0.018,0.021,23.56,23.4,23.72,0.952,0.949,0.955,0.978,0.974,0.98,0.931,0.924,0.936,41.75,38.93,44.65,40.84,37.9,43.75,0,0,0,0,0,0,0.454,0,0.088,0.28,0.72,0.28,43.1
1336946400000,2012,5,2011,8,33,7,0.283,0.0889,0.194,11556.9,73.9,73.9,68.79,2,2,2,467.2,444.7,491.2,320.2,297.7,147,147,147,0,0,0,0.315,0.299,0.331,320.2,297.7,344.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.169,0.161,0.178,0.0501,0.0395,0.0614,0.0021,0.0016,0.0025,0.378,0.344,0.414,0.016,0.014,0.017,23.92,23.78,24.05,0.944,0.94,0.948,0.97,0.97,0.972,0.916,0.912,0.921,35.45,33.02,38.02,34.4,32.03,36.95,0,0,0,0,0,0,0.382,0,0.089,0.31,0.69,0.31,40.8
1337551200000,2012,5,2011,8,34,7,0.253,0.0889,0.164,9811.75,62.47,62.47,58.4,2,2,2,418.3,399.6,437.3,271.3,252.6,147,147,147,0,0,0,0.352,0.336,0.368,271.3,252.6,290.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.152,0.145,0.159,0.0271,0.0182,0.036,0.0011,0.00074,0.0015,0.305,0.277,0.333,0.012,0.011,0.014,24.21,24.1,24.33,0.934,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.911,30.1,28.03,32.2,29.2,27.19,31.23,0,0,0,0,0,0,0.324,0,0.089,0.35,0.65,0.35,38.8
1338156000000,2012,5,2011,8,35,7,0.229,0.0816,0.147,8812.23,54.99,54.99,52.45,2,2,2,378.2,363.2,393.8,243.2,231.2,135,119,147,0,-2.842e-14,2.842e-14,0.356,0.319,0.389,243.2,231.2,254,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.142,0.138,0.145,0.0166,0.0154,0.0189,0.00067,0.00062,0.00076,0.265,0.252,0.277,0.011,0.01,0.011,24.44,24.36,24.52,0.927,0.923,0.93,0.97,0.97,0.97,0.9,0.896,0.903,27.04,25.61,28.35,26.23,24.84,27.5,0,0,0,0,0,0,0.291,0,0.082,0.36,0.64,0.36,38.5
1338760800000,2012,6,2011,9,36,7,0.209,0.072,0.137,8283.11,51.8,51.8,49.3,2,1,1.4285714285714286,345.7,333.4,358.5,226.7,214.4,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.344,0.332,0.357,226.7,214.4,239.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.135,0.131,0.139,0.015,0.014,0.0161,0.0006,0.00056,0.00065,0.331,0.249,0.398,0.013,0.01,0.016,24.54,24.47,24.6,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.25,25.64,52.16,38.42,24.87,48.2,0,0,0,0,0,0,0.274,0,0.072,0.34,0.66,0.34,39.6
1339365600000,2012,6,2011,9,37,7,0.192,0.072,0.12,7566.2,47.53,47.53,45.04,1,1,1,318.2,307.4,329.3,199.2,188.4,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.374,0.361,0.387,199.2,188.4,210.3,990,990,990,965,964.9,965,25,25,25.1,0.125,0.121,0.129,0.0127,0.0118,0.0136,0.00051,0.00047,0.00055,0.349,0.33,0.369,0.014,0.013,0.015,24.66,24.58,24.73,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.937,45.96,43.47,48.5,45.04,42.6,47.53,0,0,0,0,0,0,0.25,0,0.072,0.37,0.63,0.37,39.4
1339970400000,2012,6,2011,9,38,7,0.179,0.072,0.107,6672.46,41.79,41.79,39.72,1,1,1,295.3,286.4,303.9,176.3,167.4,119,119,119,-4.06e-15,-2.842e-14,0,0.403,0.392,0.416,176.3,167.4,184.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.0107,0.00998,0.0115,0.00043,0.0004,0.00046,0.308,0.292,0.324,0.012,0.012,0.013,24.81,24.76,24.86,0.947,0.945,0.95,0.977,0.973,0.98,0.926,0.919,0.931,40.64,38.55,42.65,39.72,37.51,41.79,0,0,0,0,0,0,0.221,0,0.072,0.4,0.6,0.4,37.3
1340575200000,2012,6,2011,9,39,7,0.166,0.071,0.0952,5903.83,36.76,36.76,35.14,1,1,1,274.8,266.9,283.4,157.4,150.4,117.4,108,119,-1.218e-14,-2.842e-14,2.842e-14,0.427,0.405,0.442,157.4,150.4,164.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.108,0.113,0.00913,0.00853,0.00972,0.00036,0.00034,0.00039,0.274,0.262,0.287,0.011,0.01,0.011,24.93,24.88,24.96,0.942,0.939,0.944,0.97,0.97,0.971,0.914,0.911,0.917,36.22,34.58,37.85,35.14,33.55,36.76,0,0,0,0,0,0,0.195,0,0.0708,0.43,0.57,0.43,35.6
1341180000000,2012,7,2011,10,40,7,0.155,0.0653,0.0902,5594.57,34.99,34.99,33.3,1,1,1,257.1,249.7,264.5,149.1,141.7,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.42,0.408,0.432,149.1,141.7,156.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.104,0.109,0.00842,0.0078,0.00905,0.00033,0.00031,0.00036,0.258,0.245,0.272,0.01,0.0097,0.011,25.01,24.97,25.06,0.939,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,34.33,32.59,36.07,33.3,31.61,34.99,0,0,0,0,0,0,0.185,0,0.0648,0.42,0.58,0.42,36.1
1341784800000,2012,7,2011,10,41,7,0.147,0.0653,0.0814,5038.5,31.3,31.3,29.99,1,1,1,242.6,236.9,248.3,134.6,128.9,108,108,108,0,0,0,0.445,0.435,0.456,134.6,128.9,140.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.099,0.103,0.00719,0.0067,0.00768,0.00028,0.00026,0.0003,0.232,0.222,0.243,0.0092,0.0088,0.0096,25.11,25.07,25.16,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,30.92,29.57,32.26,29.99,28.69,31.3,0,0,0,0,0,0,0.167,0,0.0656,0.44,0.55,0.45,34.3
1342389600000,2012,7,2011,10,42,7,0.139,0.0653,0.0733,4523.45,28.25,28.25,26.93,1,1,1,229.2,223.5,234.9,121.2,115.5,108,108,108,-4.06e-15,-1.421e-14,1.421e-14,0.471,0.46,0.483,121.2,115.5,127,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0963,0.0943,0.0983,0.00605,0.00556,0.00654,0.00024,0.00022,0.00026,0.208,0.198,0.219,0.0082,0.0078,0.0086,25.22,25.17,25.26,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.902,27.76,26.38,29.13,26.93,25.59,28.25,0,0,0,0,0,0,0.15,0,0.0657,0.47,0.53,0.47,32.5
1342994400000,2012,7,2011,10,43,7,0.131,0.0653,0.0655,4017,25.14,25.14,23.91,1,1,1,216.3,211.7,221.6,108.3,103.7,108,108,108,4.06e-15,-1.421e-14,1.421e-14,0.499,0.487,0.51,108.3,103.7,113.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0917,0.0901,0.0936,0.00495,0.00457,0.0054,0.00019,0.00018,0.00021,0.185,0.177,0.195,0.0073,0.0069,0.0076,25.32,25.28,25.35,0.917,0.913,0.921,0.97,0.97,0.97,0.889,0.886,0.893,24.65,23.55,25.92,23.91,22.85,25.14,0,0,0,0,0,0,0.133,0,0.0655,0.5,0.5,0.5,30.7
1343599200000,2012,7,2011,10,44,7,0.124,0.0588,0.0648,2278.76,25.47,25.47,13.56,1,1,1,204.4,197.2,210.3,107.1,101,97.29,93,108,0,-1.421e-14,1.421e-14,0.476,0.448,0.517,107.1,101,114.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0901,0.0885,0.0922,0.00485,0.00433,0.00549,0.00019,0.00017,0.00021,0.182,0.172,0.195,0.0071,0.0067,0.0076,25.39,25.36,25.42,0.523,0,0.921,0.554,0,0.97,0.508,0,0.893,13.99,0,26.25,13.56,0,25.47,0,3,0,0,0.429,0,0.0754,0.429,0.0592,0.47,0.52,0.48,18.4
1344204000000,2012,8,2011,11,45,7,0.115,0.0562,0.0584,0,0,0,0,1,1,1,189.5,183.8,194.8,96.48,90.82,93,93,93,-4.06e-15,-1.421e-14,0,0.491,0.478,0.506,96.48,90.82,101.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0858,0.0838,0.0877,0.00395,0.00347,0.0044,0.00015,0.00014,0.00017,0.163,0.152,0.172,0.0064,0.006,0.0067,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0566,0.49,0.51,0.49,0
1344808800000,2012,8,2011,11,46,7,0.107,0.0562,0.0508,0,0,0,0,1,1,1,176.9,172.6,181.9,83.94,79.61,93,93,93,8.121e-15,0,1.421e-14,0.526,0.511,0.539,83.94,79.61,88.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0814,0.0799,0.0831,0.00289,0.00252,0.00331,0.00011,0.000099,0.00013,0.14,0.132,0.149,0.0055,0.0052,0.0058,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.53,0.47,0.53,0
1345413600000,2012,8,2011,11,47,7,0.101,0.0562,0.0448,0,0,0,0,1,1,1,167.1,163,171.2,74.14,70.04,93,93,93,0,-1.421e-14,1.421e-14,0.556,0.543,0.57,74.14,70.04,78.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.0765,0.0794,0.00205,0.0017,0.0024,0.00008,0.000067,0.000094,0.123,0.115,0.13,0.0048,0.0045,0.0051,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.56,0.44,0.56,0
1346018400000,2012,8,2011,11,48,7,0.0954,0.0526,0.0428,875.25,18.55,18.55,5.21,1,1,1,157.7,152.4,161.7,70.72,63.75,87,72,93,0,-1.421e-14,1.421e-14,0.551,0.463,0.593,70.72,63.75,83.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.0743,0.0791,0.00176,0.00117,0.00284,0.000069,0.000046,0.00011,0.116,0.104,0.137,0.0045,0.0041,0.0054,25.4,25.37,25.41,0.266,0,0.933,0.275,0,0.961,0.256,0,0.896,5.422,0,19.29,5.21,0,18.55,0,5,0,0,0.714,0,0.0289,0.714,0.0526,0.55,0.45,0.55,9.17
1346623200000,2012,9,2011,12,49,7,0.0863,0.0435,0.0427,2597.82,17.31,17.31,15.46,1,1,1,142.7,136.8,149.4,70.68,64.79,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.505,0.482,0.526,70.68,64.79,77.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0746,0.0725,0.077,0.00176,0.00126,0.00233,0.000069,0.000049,0.000091,0.114,0.104,0.126,0.0045,0.0041,0.0049,25.39,25.37,25.4,0.914,0.884,0.939,0.96,0.96,0.96,0.878,0.849,0.902,16.11,14.27,18.03,15.46,13.7,17.31,0,0,0,0,0,0,0.0859,0,0.0436,0.5,0.49,0.51,30.1
1347228000000,2012,9,2011,12,50,7,0.0784,0.0435,0.0348,315.194,13.13,13.13,1.876,1,1,1,129.6,125,134.9,57.6,53.03,72,72,72,2.03e-15,-7.105e-15,7.105e-15,0.556,0.534,0.576,57.6,53.03,62.87,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0718,0.000646,0.000258,0.00109,0.000025,0.00001,0.000043,0.0919,0.0852,0.1,0.0036,0.0033,0.0039,25.41,25.4,25.41,0.125,0,0.874,0.137,0,0.96,0.12,0,0.839,1.954,0,13.68,1.876,0,13.13,0,6,0,0,0.857,0,0.0104,0.857,0.0436,0.55,0.44,0.56,4.02
1347832800000,2012,9,2011,12,51,7,0.0724,0.0435,0.00881,0,0,0,0,1,0,0.2857142857142857,119.7,116.5,123.7,47.72,44.55,72,72,72,33.15,0,48.93,0.602,0.582,0.618,14.56,0,51.66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000237,0,0.000141,9.3e-7,0,0.0000055,0.0741,0.0708,0.0832,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.06359,0.6,0.12,0.88,0
1348437600000,2012,9,2011,12,52,7,0.0682,0.0435,0,0,0,0,0,0,0,0,112.7,110.8,114.6,40.72,38.81,72,72,72,40.72,38.81,42.64,0.639,0.628,0.65,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0682,0.64,0,1,0
1349042400000,2012,10,2012,1,1,7,0.0661,0.0314,0.0346,0,0,0,0,1,1,1,109.2,108.3,110.5,57.25,56.35,52,52,52,2.03e-15,-7.105e-15,7.105e-15,0.476,0.47,0.48,57.25,56.35,58.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000616,0.00054,0.000726,0.000024,0.000021,0.000028,0.0912,0.0899,0.0931,0.0036,0.0035,0.0037,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.48,0.52,0.48,0
1349647200000,2012,10,2012,1,2,7,0.0684,0.0314,0.0369,679.86,14.53,14.53,4.047,1,1,1,113,108.1,119.6,61.04,56.08,52,52,52,2.03e-15,0,7.105e-15,0.461,0.435,0.481,61.04,56.08,67.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000938,0.000517,0.00149,0.000037,0.00002,0.000059,0.0967,0.0895,0.106,0.0038,0.0035,0.0042,25.4,25.39,25.41,0.255,0,0.9,0.274,0,0.96,0.245,0,0.864,4.215,0,15.14,4.047,0,14.53,0,5,0,0,0.714,0,0.0225,0.714,0.0315,0.46,0.54,0.46,9.94
1350252000000,2012,10,2012,1,3,7,0.07,0.0314,0.0386,1624.07,13.96,13.96,9.667,1,1,1,115.8,114.6,117.7,63.81,62.64,52,52,52,0,-7.105e-15,7.105e-15,0.449,0.442,0.454,63.81,62.64,65.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00117,0.00107,0.00133,0.000046,0.000042,0.000052,0.101,0.099,0.103,0.0039,0.0039,0.0041,25.4,25.4,25.4,0.629,0,0.889,0.686,0,0.96,0.604,0,0.854,10.07,0,14.54,9.667,0,13.96,0,2,0,0,0.286,0,0.0537,0.286,0.0314,0.45,0.55,0.45,23.2
1350856800000,2012,10,2012,1,4,7,0.0727,0.0314,0.0413,2476.43,15.37,15.37,14.74,1,1,1,120.2,116.8,122.3,68.22,64.83,52,52,52,0,0,0,0.433,0.425,0.445,68.22,64.83,70.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0709,0.00155,0.00126,0.00172,0.000061,0.000049,0.000068,0.107,0.102,0.11,0.0042,0.004,0.0043,25.39,25.39,25.4,0.903,0.885,0.915,0.96,0.96,0.96,0.867,0.849,0.878,15.35,14.28,16.01,14.74,13.71,15.37,0,0,0,0,0,0,0.0819,0,0.0314,0.43,0.57,0.43,34.1
1351461600000,2012,10,2012,1,5,7,0.0711,0.0308,0.0404,1777.48,15.57,15.57,10.58,1,1,1,117.6,114.4,120.9,66.75,62.36,50.86,50,52,0,0,0,0.433,0.413,0.455,66.75,62.36,70.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00142,0.00105,0.00178,0.000056,0.000041,0.00007,0.105,0.0986,0.111,0.0041,0.0039,0.0043,25.4,25.39,25.4,0.646,0,0.918,0.686,0,0.96,0.62,0,0.882,11.02,0,16.22,10.58,0,15.57,0,2,0,0,0.286,0,0.0588,0.286,0.0307,0.43,0.57,0.43,25
1352066400000,2012,11,2012,2,6,7,0.0733,0.0302,0.043,2624,17.19,17.19,15.62,1,1,1,121.2,118.2,126.7,71.16,68.19,50,50,50,0,0,0,0.413,0.395,0.423,71.16,68.19,76.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0728,0.0018,0.00155,0.00227,0.000071,0.000061,0.000089,0.112,0.107,0.121,0.0044,0.0042,0.0047,25.39,25.38,25.39,0.918,0.903,0.94,0.96,0.96,0.96,0.881,0.867,0.903,16.27,15.34,17.9,15.62,14.73,17.19,0,0,0,0,0,0,0.0868,0,0.0303,0.41,0.59,0.41,35.8
1352671200000,2012,11,2012,2,7,7,0.076,0.0302,0.0458,2848.46,17.67,17.67,16.96,1,1,1,125.7,123.4,129.1,75.73,73.39,50,50,50,0,0,0,0.398,0.387,0.405,75.73,73.39,79.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.0717,0.0737,0.00219,0.00199,0.00248,0.000086,0.000078,0.000097,0.119,0.115,0.125,0.0047,0.0045,0.0049,25.38,25.37,25.38,0.937,0.932,0.94,0.96,0.96,0.96,0.899,0.895,0.903,17.66,17.03,18.41,16.96,16.34,17.67,0,0,0,0,0,0,0.0942,0,0.0302,0.4,0.6,0.4,37.5
1353276000000,2012,11,2012,2,8,7,0.0792,0.0302,0.0489,3029.96,19.28,19.28,18.04,1,1,1,130.9,128.6,137.1,80.93,78.58,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.382,0.365,0.389,80.93,78.58,87.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0735,0.0765,0.00263,0.00243,0.00315,0.0001,0.000095,0.00012,0.129,0.125,0.14,0.005,0.0049,0.0055,25.37,25.36,25.38,0.932,0.925,0.936,0.961,0.96,0.963,0.896,0.891,0.898,18.77,18.29,20.02,18.04,17.56,19.28,0,0,0,0,0,0,0.1,0,0.0303,0.38,0.62,0.38,38.3
1353880800000,2012,11,2012,2,9,7,0.0917,0.0318,0.0599,3661.01,23.37,23.37,21.79,1,1,1,151.6,141.2,160.3,99.02,91.16,52.57,50,59,0,-1.421e-14,1.421e-14,0.347,0.321,0.369,99.02,91.16,105.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0779,0.0832,0.00417,0.0035,0.00475,0.00016,0.00014,0.00019,0.161,0.147,0.173,0.0063,0.0058,0.0068,25.35,25.34,25.35,0.914,0.912,0.92,0.968,0.965,0.97,0.885,0.884,0.888,22.51,20.85,24.09,21.79,20.12,23.37,0,0,0,0,0,0,0.121,0,0.0318,0.35,0.65,0.35,39.9
