datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1603663200000,2020,10,2020,1,4,7,0.0906,0.0313,0.0593,3619.09,21.89,21.89,21.54,1,1,1,149.8,147.4,151.8,98.12,96.27,51.71,50,52,2.03e-15,-1.421e-14,1.421e-14,0.345,0.339,0.351,98.12,96.27,99.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0801,0.0814,0.00409,0.00393,0.00424,0.00016,0.00015,0.00017,0.16,0.156,0.163,0.0063,0.0061,0.0064,25.34,25.34,25.34,0.913,0.911,0.915,0.968,0.967,0.969,0.883,0.882,0.884,22.26,21.88,22.6,21.54,21.16,21.89,0,0,0,0,0,0,0.12,0,0.0313,0.35,0.65,0.35,39.9
1604268000000,2020,11,2020,2,5,7,0.0939,0.0302,0.0636,3896.17,24.61,24.61,23.19,1,1,1,155.2,148.3,161.1,105.2,98.27,50,50,50,2.03e-15,0,1.421e-14,0.322,0.31,0.337,105.2,98.27,111.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0804,0.085,0.00469,0.0041,0.0052,0.00018,0.00016,0.0002,0.172,0.16,0.183,0.0067,0.0063,0.0072,25.34,25.34,25.34,0.915,0.911,0.919,0.97,0.968,0.97,0.887,0.883,0.891,23.92,22.29,25.37,23.19,21.57,24.61,0,0,0,0,0,0,0.129,0,0.0303,0.32,0.68,0.32,41.5
1604872800000,2020,11,2020,2,6,7,0.102,0.0302,0.0715,4425.25,28.71,28.71,26.34,1,1,1,168.3,160.3,178.1,118.3,110.3,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.298,0.281,0.312,118.3,110.3,128.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0875,0.0847,0.091,0.0058,0.00513,0.00664,0.00023,0.0002,0.00026,0.195,0.181,0.213,0.0077,0.0071,0.0083,25.34,25.34,25.34,0.924,0.918,0.93,0.97,0.97,0.97,0.896,0.891,0.902,27.16,25.17,29.6,26.34,24.41,28.71,0,0,0,0,0,0,0.146,0,0.0305,0.3,0.7,0.3,43.4
1605477600000,2020,11,2020,2,7,7,0.112,0.0302,0.082,5121.99,31.18,31.18,30.49,1,1,1,185.6,178.9,188.5,135.6,128.9,50,50,50,0,0,0,0.269,0.265,0.279,135.6,128.9,138.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0913,0.0946,0.00727,0.00671,0.00752,0.00028,0.00026,0.00029,0.226,0.214,0.232,0.0089,0.0084,0.0091,25.34,25.34,25.35,0.933,0.93,0.934,0.97,0.97,0.97,0.905,0.902,0.906,31.43,29.8,32.14,30.49,28.9,31.18,0,0,0,0,0,0,0.169,0,0.03,0.27,0.73,0.27,45.7
1606082400000,2020,11,2020,2,8,7,0.119,0.0302,0.0885,5553.17,34.3,34.3,33.05,1,1,1,196.3,191.8,201.6,146.3,141.8,50,50,50,0,0,0,0.255,0.248,0.261,146.3,141.8,151.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0974,0.0958,0.0993,0.00819,0.0078,0.00864,0.00032,0.0003,0.00034,0.246,0.237,0.255,0.0096,0.0093,0.01,25.35,25.34,25.35,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,34.08,32.95,35.37,33.05,31.96,34.3,0,0,0,0,0,0,0.184,0,0.0305,0.25,0.74,0.26,46.7
1606687200000,2020,11,2020,2,9,7,0.126,0.0349,0.0914,5731.88,35.98,35.98,34.12,1,1,1,208.8,200.2,218.3,151.1,142,57.71,50,59,0,0,0,0.276,0.25,0.293,151.1,142,159.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0973,0.103,0.00859,0.00782,0.00929,0.00034,0.00031,0.00036,0.255,0.239,0.27,0.01,0.0094,0.011,25.29,25.22,25.35,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.913,35.17,33.03,37.09,34.12,32.04,35.98,0,0,0,0,0,0,0.19,0,0.0346,0.28,0.73,0.27,45.5
1607292000000,2020,12,2020,3,10,7,0.141,0.0357,0.105,6638.91,42.06,42.06,39.52,1,1,1,232.6,222.4,243.2,173.6,163.4,59,59,59,0,0,0,0.254,0.243,0.265,173.6,163.4,184.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.105,0.112,0.0105,0.00964,0.0114,0.00041,0.00038,0.00045,0.296,0.278,0.315,0.012,0.011,0.012,25.11,25.03,25.19,0.946,0.943,0.95,0.977,0.972,0.98,0.924,0.916,0.931,40.46,38.05,42.92,39.52,36.98,42.06,0,0,0,0,0,0,0.22,0,0.036,0.25,0.74,0.26,47.1
1607896800000,2020,12,2020,3,11,7,0.159,0.0357,0.123,7767.76,48.2,48.2,46.24,1,1,1,263.1,247.8,279.5,204.1,188.8,59,59,59,-8.12e-15,-2.842e-14,0,0.225,0.211,0.238,204.1,188.8,220.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.114,0.125,0.0131,0.0118,0.0145,0.00052,0.00047,0.00058,0.35,0.323,0.38,0.014,0.013,0.015,24.9,24.8,24.99,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,47.59,44.01,51.41,46.24,43.13,48.2,0,0,0,0,0,0,0.257,0,0.036,0.22,0.77,0.23,48.9
1608501600000,2020,12,2020,3,12,7,0.191,0.0357,0.155,9387.33,63.41,63.41,55.88,2,1,1.8571428571428572,315.1,285.3,348.7,256.1,226.3,59,59,59,-4.06e-15,-2.842e-14,0,0.188,0.169,0.207,256.1,226.3,289.7,990,990,990,965,964.8,965.1,25,24.9,25.2,0.138,0.127,0.149,0.0223,0.015,0.0357,0.00089,0.0006,0.0014,0.297,0.246,0.39,0.012,0.0098,0.016,24.72,24.53,24.88,0.935,0.924,0.959,0.971,0.97,0.98,0.909,0.897,0.94,32.78,26.41,52.72,31.38,25.62,48.2,0,0,0,0,0,0,0.31,0,0.036,0.19,0.81,0.19,49.1
1609106400000,2020,12,2020,3,13,7,0.245,0.0393,0.206,12494.6,83.11,83.11,74.37,2,2,2,405.4,363.7,452.9,340.4,304.7,65,59,73,0,0,0,0.16,0.146,0.174,340.4,304.7,379.9,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.168,0.155,0.183,0.0597,0.0428,0.0783,0.0024,0.0017,0.0032,0.4,0.346,0.46,0.016,0.014,0.019,24.18,23.9,24.44,0.947,0.941,0.952,0.973,0.97,0.98,0.921,0.913,0.933,38.2,34.36,42.4,37.19,33.32,41.56,0,0,0,0,0,0,0.413,0,0.039,0.16,0.84,0.16,51
1609711200000,2021,1,2020,4,14,7,0.312,0.0442,0.268,15853.7,103,103,94.37,3,2,2.142857142857143,516.2,469.6,563.6,443.2,396.6,73,73,73,-8.12e-15,-5.684e-14,0,0.142,0.13,0.155,443.2,396.6,490.6,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.206,0.189,0.227,0.108,0.0862,0.131,0.0045,0.0035,0.0055,0.54,0.485,0.604,0.022,0.02,0.025,23.54,23.33,23.8,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,46.28,35.39,51.96,44.73,34.33,48.2,0,0,0,0,0,0,0.524,0,0.044,0.14,0.86,0.14,50.8
1610316000000,2021,1,2020,4,15,7,0.382,0.0726,0.309,17753.6,115,115,105.7,3,2,2.7142857142857144,631.1,580.9,676,511.1,460.9,120,120,120,0,0,0,0.191,0.178,0.207,511.1,460.9,556,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.246,0.217,0.271,0.144,0.117,0.172,0.0061,0.0049,0.0074,0.593,0.536,0.637,0.025,0.023,0.027,22.98,22.76,23.2,0.951,0.946,0.957,0.974,0.97,0.98,0.926,0.917,0.938,41.36,35.42,51.72,39.82,34.35,48.2,0,0,0,0,0,0,0.587,0,0.073,0.19,0.81,0.19,46.5
1610920800000,2021,1,2020,4,16,7,0.449,0.0726,0.376,21450,135.7,135.7,127.7,3,3,3,742,693.2,786.8,622,573.2,120,120,120,0,0,0,0.162,0.153,0.173,622,573.2,666.8,990,990,990,966.9,966.7,967,23.1,23,23.3,0.309,0.281,0.334,0.217,0.184,0.246,0.0094,0.0079,0.011,0.748,0.666,0.823,0.032,0.029,0.036,22.38,22.13,22.66,0.955,0.952,0.957,0.979,0.977,0.98,0.935,0.93,0.938,43.45,40.44,46.15,42.56,39.51,45.23,0,0,0,0,0,0,0.709,0,0.073,0.16,0.84,0.16,47.8
1611525600000,2021,1,2020,4,17,7,0.521,0.0726,0.448,24557.2,155.9,155.9,146.2,4,3,3.2857142857142856,861.5,804,915.9,741.5,684,120,120,120,0,0,0,0.139,0.131,0.149,741.5,684,795.9,990,990,990,967.3,967.1,967.6,22.7,22.4,22.9,0.385,0.344,0.43,0.294,0.258,0.324,0.013,0.011,0.014,0.929,0.852,0.988,0.041,0.037,0.044,21.72,21.47,22.03,0.956,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.53,39.29,51.36,45.05,38.29,48.2,0,0,0,0,0,0,0.812,0,0.073,0.14,0.86,0.14,47.1
1612130400000,2021,2,2020,5,18,7,0.586,0.098,0.488,25987.4,163,163,154.7,4,3,3.7142857142857144,968.9,927.3,1009,806.9,765.3,162,162,162,0,0,0,0.168,0.161,0.175,806.9,765.3,846.8,990,990,990,967.8,967.6,967.9,22.2,22.1,22.4,0.452,0.414,0.489,0.33,0.309,0.349,0.015,0.014,0.016,1.02,0.973,1.07,0.046,0.044,0.048,21.21,21.01,21.38,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,43.7,39.48,51.77,42.11,38.49,48.2,0,0,0,0,0,0,0.859,0,0.098,0.17,0.83,0.17,44.3
1612735200000,2021,2,2020,5,19,7,0.649,0.098,0.552,29081.4,182.5,182.5,173.1,4,4,4,1074,1021,1137,911.9,859.4,162,162,162,-6.496e-14,-1.137e-13,0,0.151,0.142,0.159,911.9,859.4,975.4,990,990,990,968.1,968,968.3,21.9,21.7,22,0.549,0.5,0.61,0.38,0.355,0.411,0.017,0.016,0.019,1.18,1.09,1.29,0.054,0.049,0.06,20.69,20.38,20.95,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.16,42.12,46.56,43.28,41.28,45.63,0,0,0,0,0,0,0.962,0,0.097,0.15,0.85,0.15,44.8
1613340000000,2021,2,2020,5,20,7,0.805,0.098,0.654,32094.1,192.8,192.8,191,4,4,4,1331,1173,1465,1169,1011,162,162,162,87.25,0,203.3,0.122,0.111,0.138,1082,1011,1100,990,990,990,968.9,968.4,969.4,21.1,20.6,21.6,0.802,0.662,0.878,0.607,0.449,0.648,0.029,0.021,0.031,1.7,1.39,1.83,0.081,0.065,0.089,19.35,18.8,20.16,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.9,47.76,50.06,47.76,46.81,48.2,0,0,0,0,0,0,1.06,0,0.151,0.12,0.81,0.19,39.9
1613944800000,2021,2,2020,5,21,7,0.979,0.098,0.665,30887.8,188,188,183.9,4,4,4,1619,1500,1736,1457,1338,162,162,162,357.5,238.1,474.1,0.1,0.0933,0.108,1100,1100,1100,990,990,990,969.9,969.5,970.2,20.1,19.8,20.5,0.906,0.891,0.917,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.84,1.87,0.092,0.09,0.094,18.28,17.89,18.68,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.9,45.87,47.96,45.96,44.96,47,0,0,0,0,0,0,1.02,0,0.314,0.1,0.68,0.32,31.6
1614549600000,2021,3,2020,6,22,7,1.06,0.145,0.665,30083.8,179.9,179.9,179.1,4,4,4,1755,1733,1767,1516,1494,239,239,239,416.5,393.7,427.6,0.136,0.135,0.138,1100,1100,1100,990,990,990,970.3,970.2,970.3,19.7,19.7,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.095,17.82,17.78,17.89,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.68,45.58,45.89,44.77,44.67,44.97,0,0,0,0,0,0,0.995,0,0.395,0.14,0.63,0.37,28.4
1615154400000,2021,3,2020,6,23,7,1.02,0.125,0.665,30463.5,182.6,182.6,181.3,4,4,4,1692,1656,1723,1485,1463,207,183,239,384.5,363.5,409.4,0.122,0.108,0.14,1100,1100,1100,990,990,990,970.1,970,970.2,19.9,19.8,20,0.919,0.914,0.923,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,18.03,17.93,18.15,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.26,45.98,46.57,45.33,45.06,45.64,0,0,0,0,0,0,1.01,0,0.355,0.12,0.65,0.35,29.9
1615759200000,2021,3,2020,6,24,7,0.962,0.111,0.665,31048,186.5,186.5,184.8,4,4,4,1590,1542,1639,1407,1359,183,183,183,307.3,258.6,356.3,0.115,0.112,0.119,1100,1100,1100,990,990,990,969.8,969.6,969.9,20.2,20.1,20.4,0.908,0.902,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.092,0.091,0.093,18.37,18.2,18.53,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.15,46.72,47.57,46.2,45.78,46.62,0,0,0,0,0,0,1.03,0,0.297,0.12,0.69,0.31,32.3
1616364000000,2021,3,2020,6,25,7,0.909,0.111,0.665,31570.5,188.5,188.5,187.9,4,4,4,1502,1487,1526,1319,1304,183,183,183,219.3,204.4,242.6,0.122,0.12,0.123,1100,1100,1100,990,990,990,969.5,969.4,969.6,20.5,20.4,20.6,0.89,0.882,0.9,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.83,1.85,0.09,0.089,0.09,18.67,18.59,18.73,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.94,47.72,48.09,46.98,46.76,47.12,0,0,0,0,0,0,1.04,0,0.244,0.12,0.73,0.27,34.7
1616968800000,2021,3,2020,6,26,7,0.9,0.0986,0.665,31646.7,188.6,188.6,188.4,4,4,4,1487,1484,1491,1324,1301,163,148,183,224.4,201.2,242.5,0.11,0.0993,0.123,1100,1100,1100,990,990,990,969.4,969.4,969.5,20.6,20.5,20.6,0.895,0.881,0.906,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.83,1.85,0.09,0.089,0.09,18.71,18.69,18.74,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.05,48,48.12,47.09,47.04,47.15,0,0,0,0,0,0,1.05,0,0.235,0.11,0.74,0.26,35.2
1617573600000,2021,4,2020,7,27,7,0.912,0.0895,0.665,31509.6,188,188,187.6,4,4,4,1508,1494,1526,1360,1346,148,148,148,259.8,245.7,277.6,0.0982,0.097,0.0991,1100,1100,1100,990,990,990,969.5,969.5,969.6,20.5,20.4,20.5,0.908,0.907,0.909,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.091,0.09,0.091,18.63,18.58,18.68,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.85,47.69,47.97,46.89,46.74,47.01,0,0,0,0,0,0,1.04,0,0.247,0.098,0.73,0.27,34.5
1618178400000,2021,4,2020,7,28,7,0.939,0.0895,0.665,31255.4,186.6,186.6,186,4,4,4,1552,1535,1564,1404,1387,148,148,148,304.2,287.2,316.2,0.0953,0.0946,0.0964,1100,1100,1100,990,990,990,969.7,969.6,969.7,20.3,20.3,20.4,0.911,0.91,0.912,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.091,0.091,0.092,18.49,18.45,18.54,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.46,47.36,47.61,46.51,46.41,46.66,0,0,0,0,0,0,1.03,0,0.274,0.095,0.71,0.29,33.3
1618783200000,2021,4,2020,7,29,7,0.926,0.0895,0.665,31373.4,188,188,186.7,4,4,4,1532,1494,1558,1384,1346,148,148,148,283.6,245.7,309.7,0.0966,0.095,0.0991,1100,1100,1100,990,990,990,969.6,969.5,969.7,20.4,20.3,20.5,0.91,0.907,0.912,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.091,0.09,0.091,18.56,18.47,18.68,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.64,47.41,47.97,46.69,46.46,47.01,0,0,0,0,0,0,1.04,0,0.261,0.097,0.72,0.28,33.9
1619388000000,2021,4,2020,7,30,7,0.854,0.0971,0.665,32074.5,192.8,192.8,190.9,4,4,4,1413,1330,1478,1252,1138,160.6,148,192,152.1,38.08,229.9,0.114,0.1,0.144,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.86,0.813,0.897,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.76,1.85,0.087,0.084,0.09,18.99,18.74,19.3,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.78,48.13,49.62,47.73,47.17,48.2,0,0,0,0,0,0,1.06,0,0.189,0.11,0.78,0.22,37.6
1619992800000,2021,5,2020,8,31,7,0.735,0.116,0.618,31338.9,192.8,192.8,186.5,4,4,4,1214,1137,1297,1022,945.4,192,192,192,0.7557,0,5.29,0.158,0.148,0.169,1022,945.4,1100,990,990,990,968.6,968.3,968.8,21.4,21.2,21.7,0.684,0.582,0.799,0.494,0.397,0.648,0.023,0.018,0.031,1.46,1.24,1.75,0.068,0.057,0.083,19.97,19.42,20.43,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.71,45.23,49.94,46.64,44.33,48.2,0,0,0,0,0,0,1.04,0,0.117,0.16,0.84,0.16,42.6
1620597600000,2021,5,2020,8,32,7,0.633,0.0928,0.54,28656.8,178.1,178.1,170.6,4,4,4,1047,989,1113,893.4,842,153.4,147,192,-3.248e-14,-1.137e-13,0,0.147,0.135,0.173,893.4,842,941.8,990,990,990,968,967.9,968.3,22,21.7,22.1,0.528,0.48,0.571,0.371,0.347,0.395,0.017,0.016,0.018,1.14,1.05,1.23,0.052,0.048,0.056,20.81,20.55,21.09,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,43.52,41.54,45.44,42.64,40.68,44.53,0,0,0,0,0,0,0.948,0,0.093,0.15,0.85,0.15,45.3
1621202400000,2021,5,2020,8,33,7,0.558,0.0889,0.47,25190.1,159.9,159.9,149.9,4,3,3.4285714285714284,923.4,876.6,972,776.4,729.6,147,147,147,0,0,0,0.159,0.151,0.168,776.4,729.6,825,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.42,0.377,0.464,0.314,0.288,0.338,0.014,0.013,0.015,0.986,0.936,1.02,0.044,0.041,0.046,21.42,21.19,21.66,0.955,0.953,0.957,0.978,0.975,0.98,0.935,0.929,0.938,46.17,39.55,51.86,44.37,38.56,48.2,0,0,0,0,0,0,0.833,0,0.088,0.16,0.84,0.16,45.1
1621807200000,2021,5,2020,8,34,7,0.502,0.0889,0.413,23115.9,143,143,137.6,3,3,3,829.6,799,862.1,682.6,652,147,147,147,0,0,0,0.177,0.171,0.184,682.6,652,715.1,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.348,0.331,0.366,0.257,0.237,0.279,0.011,0.01,0.012,0.855,0.803,0.909,0.038,0.035,0.04,21.93,21.74,22.1,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.8,45.04,48.63,45.86,44.14,47.66,0,0,0,0,0,0,0.764,0,0.089,0.18,0.82,0.18,46
1622412000000,2021,5,2020,8,35,7,0.463,0.0744,0.389,22079,135.4,135.4,131.4,3,3,3,765.9,734.5,791.2,642.9,615.5,123,119,147,0,0,0,0.161,0.152,0.186,642.9,615.5,664.9,990,990,990,967,966.8,967.1,23,22.9,23.2,0.323,0.308,0.336,0.23,0.212,0.245,0.01,0.0092,0.011,0.786,0.739,0.823,0.034,0.032,0.036,22.25,22.14,22.42,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.7,43.09,46.05,43.81,42.22,45.13,0,0,0,0,0,0,0.73,0,0.074,0.16,0.84,0.16,47.7
1623016800000,2021,6,2020,9,36,7,0.417,0.072,0.345,19800,124.6,124.6,117.9,3,3,3,689,656.6,722.8,570,537.6,119,119,119,0,0,0,0.173,0.165,0.181,570,537.6,603.8,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.282,0.263,0.301,0.182,0.16,0.204,0.0078,0.0068,0.0088,0.662,0.608,0.719,0.028,0.026,0.031,22.68,22.49,22.87,0.952,0.95,0.955,0.976,0.972,0.98,0.93,0.923,0.935,40.23,38.17,42.37,39.29,37.1,41.52,0,0,0,0,0,0,0.655,0,0.072,0.17,0.83,0.17,47.5
1623621600000,2021,6,2020,9,37,7,0.373,0.072,0.301,17270.6,109.1,109.1,102.8,3,2,2.7142857142857144,617.4,589.6,645.9,498.4,470.6,119,119,119,-8.12e-15,-5.684e-14,0,0.193,0.184,0.202,498.4,470.6,526.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.241,0.225,0.257,0.136,0.121,0.153,0.0057,0.0051,0.0065,0.574,0.528,0.622,0.024,0.022,0.026,23.06,22.93,23.14,0.95,0.945,0.957,0.973,0.97,0.98,0.924,0.917,0.938,40.57,34.94,51.91,38.86,33.89,48.2,0,0,0,0,0,0,0.571,0,0.072,0.19,0.81,0.19,46.3
1624226400000,2021,6,2020,9,38,7,0.337,0.0974,0.239,14263.3,89.89,89.89,84.9,2,2,2,556.9,533.5,581.7,395.9,372.5,161,161,161,-1.624e-14,-5.684e-14,5.684e-14,0.289,0.277,0.302,395.9,372.5,420.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.198,0.19,0.207,0.0858,0.0748,0.0976,0.0036,0.0031,0.0041,0.493,0.458,0.531,0.021,0.019,0.022,23.4,23.25,23.54,0.954,0.951,0.956,0.98,0.978,0.98,0.935,0.93,0.937,43.33,40.91,45.86,42.45,40.01,44.95,0,0,0,0,0,0,0.472,0,0.098,0.29,0.71,0.29,42.3
1624831200000,2021,6,2020,9,39,7,0.305,0.0884,0.217,12957.8,79.67,79.67,77.13,2,2,2,504.6,484.6,526.2,358.5,349.6,146.1,135,161,-8.12e-15,-5.684e-14,0,0.289,0.268,0.315,358.5,349.6,369,990,990,990,965.9,965.8,966,24.1,24,24.2,0.184,0.18,0.187,0.0682,0.064,0.0732,0.0028,0.0026,0.003,0.436,0.422,0.451,0.018,0.017,0.019,23.69,23.58,23.8,0.95,0.948,0.951,0.975,0.973,0.978,0.926,0.923,0.93,39.55,38.58,40.75,38.56,37.54,39.84,0,0,0,0,0,0,0.428,0,0.088,0.29,0.71,0.29,42.5
1625436000000,2021,7,2020,10,40,7,0.278,0.0816,0.196,11740.4,73.88,73.88,69.88,2,2,2,459.7,441.7,478.3,324.7,306.7,135,135,135,0,0,0,0.294,0.282,0.306,324.7,306.7,343.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.171,0.165,0.178,0.0522,0.0437,0.061,0.0021,0.0018,0.0025,0.385,0.358,0.413,0.016,0.015,0.017,23.95,23.83,24.05,0.945,0.942,0.947,0.97,0.97,0.972,0.917,0.914,0.921,36.01,34.07,38.02,34.94,33.05,36.94,0,0,0,0,0,0,0.388,0,0.082,0.29,0.71,0.29,42.2
1626040800000,2021,7,2020,10,41,7,0.255,0.0816,0.173,10355,64.88,64.88,61.64,2,2,2,420.8,405.3,435.9,285.8,270.3,135,135,135,0,0,0,0.321,0.31,0.333,285.8,270.3,300.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.157,0.152,0.163,0.0339,0.0266,0.041,0.0014,0.0011,0.0017,0.327,0.303,0.349,0.013,0.012,0.014,24.18,24.09,24.27,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.77,30.05,33.45,30.82,29.15,32.44,0,0,0,0,0,0,0.342,0,0.082,0.32,0.68,0.32,40.6
1626645600000,2021,7,2020,10,42,7,0.234,0.0816,0.153,9147.5,57.3,57.3,54.45,2,2,2,387.4,374.9,400.6,252.4,239.9,135,135,135,-8.12e-15,-2.842e-14,0,0.349,0.337,0.36,252.4,239.9,265.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.145,0.141,0.15,0.0191,0.0161,0.0244,0.00078,0.00065,0.00099,0.277,0.262,0.296,0.011,0.011,0.012,24.39,24.3,24.46,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.07,26.66,29.54,27.22,25.86,28.65,0,0,0,0,0,0,0.302,0,0.081,0.35,0.65,0.35,39.1
1627250400000,2021,7,2020,10,43,7,0.217,0.0799,0.137,8250.91,50.82,50.82,49.11,2,1,1.4285714285714286,358.8,347.3,370.9,226.6,215.9,132.1,115,135,0,-2.842e-14,2.842e-14,0.368,0.331,0.385,226.6,215.9,235.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.136,0.133,0.14,0.015,0.0141,0.0158,0.00061,0.00057,0.00064,0.332,0.25,0.402,0.013,0.01,0.016,24.47,24.39,24.61,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.19,25.73,52.18,38.33,24.96,48.2,0,0,0,0,0,0,0.273,0,0.08,0.37,0.63,0.37,38
1627855200000,2021,8,2020,11,44,7,0.199,0.0696,0.129,7965.02,48.2,48.2,47.41,1,1,1,328.4,315.9,342.1,213.4,200.9,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.35,0.336,0.364,213.4,200.9,227.1,990,990,990,965,965,965.1,25,24.9,25,0.129,0.124,0.134,0.0139,0.0128,0.0151,0.00056,0.00051,0.0006,0.373,0.351,0.398,0.015,0.014,0.016,24.58,24.49,24.67,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.24,46.41,52.3,47.41,45.48,48.2,0,0,0,0,0,0,0.263,0,0.07,0.35,0.65,0.35,40
1628460000000,2021,8,2020,11,45,7,0.182,0.0696,0.112,7052.25,44.55,44.55,41.98,1,1,1,300.7,289.9,311.8,185.7,174.9,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.383,0.369,0.397,185.7,174.9,196.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.115,0.123,0.0115,0.0106,0.0125,0.00046,0.00042,0.0005,0.324,0.305,0.344,0.013,0.012,0.014,24.77,24.7,24.84,0.95,0.947,0.954,0.979,0.977,0.98,0.931,0.925,0.935,42.86,40.35,45.46,41.98,39.41,44.55,0,0,0,0,0,0,0.233,0,0.07,0.38,0.62,0.38,38.7
1629064800000,2021,8,2020,11,46,7,0.168,0.0696,0.0988,6148.46,38.8,38.8,36.6,1,1,1,278.4,269.4,287.4,163.4,154.4,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.413,0.4,0.427,163.4,154.4,172.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.114,0.00964,0.00887,0.0104,0.00038,0.00035,0.00041,0.284,0.268,0.3,0.011,0.011,0.012,24.9,24.85,24.95,0.943,0.941,0.946,0.972,0.97,0.976,0.917,0.912,0.923,37.65,35.54,39.77,36.6,34.48,38.8,0,0,0,0,0,0,0.203,0,0.0692,0.41,0.59,0.41,36.6
1629669600000,2021,8,2020,11,47,7,0.156,0.0696,0.0868,5374.83,33.8,33.8,31.99,1,1,1,258.5,251.1,266.4,143.5,136.1,115,115,115,0,-2.842e-14,2.842e-14,0.445,0.432,0.458,143.5,136.1,151.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.102,0.107,0.00795,0.00732,0.00862,0.00031,0.00029,0.00034,0.248,0.235,0.262,0.0098,0.0093,0.01,25.02,24.97,25.06,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.911,32.98,31.22,34.84,31.99,30.28,33.8,0,0,0,0,0,0,0.178,0,0.0692,0.45,0.56,0.44,34.5
1630274400000,2021,8,2020,11,48,7,0.145,0.0592,0.0853,5300.11,34.23,34.23,31.55,1,1,1,239,227.8,248.6,141.1,131.2,97.86,91,115,0,0,0,0.409,0.373,0.467,141.1,131.2,152.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0994,0.105,0.00774,0.0069,0.00873,0.00031,0.00027,0.00034,0.242,0.226,0.262,0.0096,0.0089,0.01,25.12,25.08,25.2,0.935,0.931,0.94,0.97,0.97,0.97,0.907,0.903,0.912,32.52,30.06,35.29,31.55,29.16,34.23,0,0,0,0,0,0,0.175,0,0.0597,0.41,0.59,0.41,36.6
1630879200000,2021,9,2020,12,49,7,0.13,0.0518,0.0787,4894.32,30.97,30.97,29.13,1,1,1,215.7,206.8,224.3,130.2,121.8,85.57,72,91,2.03e-15,0,1.421e-14,0.396,0.343,0.428,130.2,121.8,137.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0966,0.094,0.0983,0.00681,0.0061,0.00746,0.00027,0.00024,0.00029,0.222,0.207,0.234,0.0087,0.0081,0.0092,25.28,25.23,25.33,0.93,0.926,0.934,0.97,0.97,0.97,0.903,0.898,0.906,30.03,28.01,31.93,29.13,27.17,30.97,0,0,0,0,0,0,0.162,0,0.0513,0.4,0.61,0.39,37.6
1631484000000,2021,9,2020,12,50,7,0.119,0.0435,0.0757,4707.55,29.72,29.72,28.02,1,1,1,197.1,190.7,204.3,125.1,118.7,72,72,72,0,-1.421e-14,1.421e-14,0.366,0.352,0.378,125.1,118.7,132.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0915,0.0964,0.00638,0.00584,0.007,0.00025,0.00023,0.00027,0.212,0.2,0.224,0.0083,0.0078,0.0088,25.38,25.35,25.38,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.89,27.29,30.64,28.02,26.47,29.72,0,0,0,0,0,0,0.156,0,0.0433,0.37,0.64,0.36,39.6
1632088800000,2021,9,2020,12,51,7,0.111,0.0435,0.0671,4135.32,26,26,24.62,1,1,1,183,177.3,188.7,111,105.3,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.393,0.381,0.406,111,105.3,116.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0868,0.0908,0.00518,0.0047,0.00567,0.0002,0.00018,0.00022,0.186,0.176,0.197,0.0073,0.0069,0.0077,25.38,25.38,25.38,0.918,0.914,0.923,0.97,0.97,0.97,0.891,0.887,0.895,25.38,23.95,26.81,24.62,23.23,26,0,0,0,0,0,0,0.137,0,0.0439,0.39,0.6,0.4,37.3
1632693600000,2021,9,2020,12,52,7,0.104,0.0384,0.0661,4063.75,27.84,27.84,24.19,1,1,1,172.6,168.8,176.4,109.2,98.15,63.43,52,72,-2.03e-15,-1.421e-14,0,0.368,0.295,0.423,109.2,98.15,124.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0867,0.0843,0.09,0.00503,0.00409,0.00633,0.0002,0.00016,0.00025,0.182,0.163,0.207,0.0071,0.0064,0.0081,25.36,25.34,25.38,0.918,0.911,0.928,0.969,0.968,0.97,0.89,0.883,0.9,24.95,22.3,28.7,24.19,21.58,27.84,0,0,0,0,0,0,0.134,0,0.0379,0.37,0.64,0.36,39.1
1633298400000,2021,10,2021,1,1,7,0.107,0.0314,0.0755,4693.14,28.37,28.37,27.94,1,1,1,176.8,173.4,178.6,124.8,121.4,52,52,52,8.121e-15,0,1.421e-14,0.294,0.291,0.3,124.8,121.4,126.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.089,0.0908,0.00636,0.00607,0.00651,0.00025,0.00024,0.00025,0.208,0.201,0.211,0.0081,0.0079,0.0082,25.35,25.35,25.35,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.898,0.901,28.8,27.95,29.24,27.94,27.11,28.37,0,0,0,0,0,0,0.155,0,0.0315,0.29,0.71,0.29,43.9
1633903200000,2021,10,2021,1,2,7,0.101,0.0442,0.0565,3463.81,21.66,21.66,20.62,1,1,1,166.4,162.8,171.5,93.39,89.76,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.439,0.426,0.449,93.39,89.76,98.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0806,0.0837,0.00369,0.00338,0.00412,0.00014,0.00013,0.00016,0.154,0.148,0.163,0.006,0.0058,0.0064,25.38,25.38,25.38,0.918,0.912,0.923,0.966,0.964,0.968,0.887,0.883,0.89,21.34,20.61,22.37,20.62,19.88,21.66,0,0,0,0,0,0,0.115,0,0.0445,0.44,0.56,0.44,34.3
1634508000000,2021,10,2021,1,3,7,0.0973,0.0369,0.0604,3715.49,25.51,25.51,22.12,1,1,1,160.9,158.1,166.9,99.89,86.75,61,52,73,6.09e-15,0,1.421e-14,0.379,0.312,0.457,99.89,86.75,114.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0796,0.0867,0.00424,0.00312,0.00551,0.00017,0.00012,0.00022,0.164,0.142,0.19,0.0064,0.0056,0.0074,25.36,25.34,25.38,0.921,0.915,0.926,0.967,0.963,0.97,0.89,0.888,0.894,22.86,20,26.3,22.12,19.26,25.51,0,0,0,0,0,0,0.123,0,0.0369,0.38,0.62,0.38,38.2
1635112800000,2021,10,2021,1,4,7,0.103,0.0314,0.0714,4413.94,27.38,27.38,26.27,1,1,1,170,166.6,174.5,118,114.6,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.306,0.298,0.312,118,114.6,122.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0878,0.0866,0.0894,0.00578,0.00549,0.00616,0.00023,0.00022,0.00024,0.195,0.189,0.203,0.0076,0.0074,0.008,25.34,25.34,25.35,0.924,0.921,0.927,0.97,0.97,0.97,0.896,0.894,0.899,27.09,26.24,28.22,26.27,25.45,27.38,0,0,0,0,0,0,0.146,0,0.0316,0.3,0.69,0.31,42.9
1635717600000,2021,11,2021,2,5,7,0.109,0.0302,0.0787,4906.21,30.72,30.72,29.2,1,1,1,180.2,171.8,186.6,130.2,121.8,50,50,50,-2.03e-15,-1.421e-14,0,0.278,0.268,0.291,130.2,121.8,136.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0917,0.0887,0.094,0.00682,0.0061,0.00736,0.00027,0.00024,0.00029,0.217,0.202,0.228,0.0085,0.0079,0.0089,25.34,25.34,25.34,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,30.11,28.04,31.67,29.2,27.19,30.72,0,0,0,0,0,0,0.162,0,0.0303,0.28,0.72,0.28,45
1636322400000,2021,11,2021,2,6,7,0.108,0.0361,0.0717,4439.54,28.71,28.71,26.43,1,1,1,178.3,174,186.3,118.6,107,59.71,50,67,0,-1.421e-14,1.421e-14,0.335,0.281,0.385,118.6,107,128.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0888,0.0856,0.091,0.00583,0.00484,0.00664,0.00023,0.00019,0.00026,0.197,0.177,0.213,0.0077,0.0069,0.0083,25.36,25.34,25.37,0.924,0.916,0.93,0.97,0.97,0.97,0.896,0.888,0.902,27.24,24.37,29.6,26.43,23.64,28.71,0,0,0,0,0,0,0.147,0,0.0363,0.33,0.66,0.34,41.1
1636927200000,2021,11,2021,2,7,7,0.112,0.0391,0.0729,4516.97,30.59,30.59,26.89,1,1,1,185,181.4,188.7,120.5,114.4,64.57,50,67,8.121e-15,-1.421e-14,1.421e-14,0.349,0.269,0.369,120.5,114.4,136,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0882,0.0938,0.00599,0.00547,0.00731,0.00023,0.00021,0.00029,0.201,0.191,0.227,0.0079,0.0075,0.0089,25.37,25.34,25.37,0.925,0.921,0.933,0.97,0.97,0.97,0.897,0.893,0.905,27.72,26.2,31.53,26.89,25.42,30.59,0,0,0,0,0,0,0.149,0,0.0391,0.35,0.65,0.35,40.3
1637532000000,2021,11,2021,2,8,7,0.111,0.0302,0.0811,5061.05,31.18,31.18,30.13,1,1,1,184.1,181.1,188.5,134.1,131.1,50,50,50,0,0,0,0.272,0.265,0.276,134.1,131.1,138.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.092,0.0946,0.00714,0.00689,0.00752,0.00028,0.00027,0.00029,0.224,0.218,0.232,0.0087,0.0085,0.0091,25.34,25.34,25.35,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,31.06,30.33,32.14,30.13,29.42,31.18,0,0,0,0,0,0,0.167,0,0.0299,0.27,0.73,0.27,45.6
1638136800000,2021,11,2021,2,9,7,0.108,0.0341,0.0742,4604.24,29.68,29.68,27.41,1,1,1,179.1,177.3,182.2,122.7,118.3,56.43,50,59,0,0,0,0.315,0.274,0.333,122.7,118.3,132.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0889,0.0924,0.00618,0.0058,0.00699,0.00024,0.00023,0.00027,0.204,0.197,0.22,0.008,0.0077,0.0086,25.35,25.34,25.36,0.926,0.924,0.931,0.97,0.97,0.97,0.898,0.896,0.903,28.25,27.16,30.6,27.41,26.35,29.68,0,0,0,0,0,0,0.152,0,0.0338,0.32,0.69,0.31,42.6
1638741600000,2021,12,2021,3,10,7,0.114,0.0357,0.0779,4853.87,30.22,30.22,28.89,1,1,1,187.8,179.2,193.4,128.8,120.2,59,59,59,0,-1.421e-14,1.421e-14,0.314,0.305,0.329,128.8,120.2,134.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0896,0.0946,0.0067,0.00596,0.00717,0.00026,0.00023,0.00028,0.216,0.2,0.226,0.0084,0.0078,0.0088,25.36,25.36,25.36,0.93,0.925,0.932,0.97,0.97,0.97,0.902,0.897,0.904,29.79,27.64,31.16,28.89,26.82,30.22,0,0,0,0,0,0,0.161,0,0.0361,0.31,0.68,0.32,42.6
1639346400000,2021,12,2021,3,11,7,0.122,0.0357,0.086,5386.2,34.12,34.12,32.06,1,1,1,201.2,194.8,210.1,142.2,135.8,59,59,59,0,0,0,0.293,0.281,0.303,142.2,135.8,151.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0974,0.0951,0.1,0.00784,0.00729,0.00859,0.00031,0.00028,0.00034,0.24,0.228,0.256,0.0094,0.0089,0.01,25.34,25.28,25.36,0.935,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.911,33.05,31.49,35.17,32.06,30.55,34.12,0,0,0,0,0,0,0.178,0,0.036,0.29,0.7,0.3,44.1
1639951200000,2021,12,2021,3,12,7,0.134,0.0357,0.0979,6153.08,37.66,37.66,36.63,1,1,1,220.8,213.1,225.1,161.8,154.1,59,59,59,0,0,0,0.267,0.262,0.277,161.8,154.1,166.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.106,0.00951,0.00885,0.00987,0.00037,0.00035,0.00039,0.275,0.261,0.282,0.011,0.01,0.011,25.2,25.17,25.26,0.942,0.94,0.944,0.972,0.97,0.973,0.916,0.912,0.918,37.7,35.88,38.69,36.63,34.8,37.66,0,0,0,0,0,0,0.203,0,0.0361,0.27,0.73,0.27,45.9
1640556000000,2021,12,2021,3,13,7,0.141,0.0381,0.103,6465.78,40.31,40.31,38.49,1,1,1,232.6,225.7,241.2,169.6,165.8,63,59,73,0,0,0,0.27,0.25,0.306,169.6,165.8,176.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.106,0.11,0.0102,0.00984,0.0108,0.0004,0.00039,0.00042,0.289,0.283,0.301,0.011,0.011,0.012,25.12,25.06,25.16,0.945,0.944,0.947,0.975,0.973,0.979,0.921,0.918,0.927,39.48,38.49,41.19,38.49,37.44,40.31,0,0,0,0,0,0,0.214,0,0.038,0.27,0.73,0.27,45.9
1641160800000,2022,1,2021,4,14,7,0.16,0.0442,0.116,7344.18,48.03,48.03,43.72,1,1,1,264.9,246.4,283.6,191.9,173.4,73,73,73,4.06e-15,0,2.842e-14,0.276,0.257,0.296,191.9,173.4,210.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.11,0.123,0.0121,0.0105,0.0137,0.00048,0.00041,0.00054,0.33,0.297,0.364,0.013,0.012,0.014,24.91,24.8,25.02,0.952,0.946,0.957,0.979,0.977,0.98,0.932,0.924,0.938,44.63,40.28,49.01,43.72,39.33,48.03,0,0,0,0,0,0,0.243,0,0.044,0.28,0.72,0.28,45.9
1641765600000,2022,1,2021,4,15,7,0.182,0.0442,0.138,8328.06,50.91,50.91,49.57,2,1,1.5714285714285714,300.6,289.9,306.3,227.6,216.9,73,73,73,0,-2.842e-14,2.842e-14,0.243,0.238,0.252,227.6,216.9,233.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.129,0.125,0.131,0.0151,0.0142,0.0156,0.0006,0.00056,0.00062,0.305,0.244,0.393,0.012,0.0097,0.016,24.79,24.71,24.84,0.939,0.923,0.959,0.974,0.97,0.98,0.914,0.895,0.94,37,25.93,52.7,35.11,25.15,48.2,0,0,0,0,0,0,0.275,0,0.044,0.24,0.76,0.24,45.8
1642370400000,2022,1,2021,4,16,7,0.189,0.0442,0.145,8803.98,54.14,54.14,52.4,2,2,2,313,303.3,320.8,240,230.3,73,73,73,-8.12e-15,-2.842e-14,0,0.234,0.228,0.241,240,230.3,247.8,990,990,990,965,964.9,965,25,25,25.1,0.134,0.13,0.136,0.0162,0.0153,0.0168,0.00065,0.00061,0.00067,0.254,0.244,0.263,0.01,0.0097,0.011,24.78,24.73,24.84,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,27.01,25.89,27.91,26.2,25.12,27.07,0,0,0,0,0,0,0.291,0,0.044,0.23,0.77,0.23,46.6
1642975200000,2022,1,2021,4,17,7,0.208,0.0442,0.164,9942.74,64.52,64.52,59.18,2,2,2,344,323.8,368.7,271,250.8,73,73,73,-4.06e-15,-2.842e-14,0,0.213,0.198,0.225,271,250.8,295.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.145,0.137,0.153,0.0269,0.0174,0.0386,0.0011,0.0007,0.0016,0.297,0.267,0.334,0.012,0.011,0.013,24.58,24.42,24.71,0.934,0.929,0.939,0.97,0.97,0.97,0.906,0.902,0.911,30.51,28.25,33.26,29.59,27.4,32.26,0,0,0,0,0,0,0.329,0,0.044,0.21,0.79,0.21,47.8
1643580000000,2022,1,2021,4,18,7,0.242,0.0504,0.191,11555.6,73.32,73.32,68.78,2,2,2,399.6,376,422.5,316.3,299.5,83.29,73,85,0,0,0,0.208,0.194,0.221,316.3,299.5,337.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.161,0.156,0.169,0.0483,0.0404,0.0583,0.002,0.0016,0.0024,0.366,0.341,0.398,0.015,0.014,0.016,24.24,24.1,24.37,0.943,0.94,0.946,0.97,0.97,0.971,0.915,0.912,0.919,35.45,33.61,37.75,34.39,32.6,36.66,0,0,0,0,0,0,0.382,0,0.051,0.21,0.79,0.21,47.8
1644184800000,2022,2,2021,5,19,7,0.269,0.0514,0.218,13191.3,82.36,82.36,78.52,2,2,2,445.3,429.4,462.2,360.3,344.4,85,85,85,0,0,0,0.191,0.184,0.198,360.3,344.4,377.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.177,0.172,0.183,0.069,0.0615,0.077,0.0028,0.0025,0.0032,0.432,0.408,0.457,0.018,0.017,0.019,23.96,23.86,24.06,0.95,0.947,0.952,0.976,0.973,0.98,0.927,0.922,0.933,40.21,38.49,42.02,39.26,37.44,41.18,0,0,0,0,0,0,0.436,0,0.051,0.19,0.81,0.19,49
1644789600000,2022,2,2021,5,20,7,0.301,0.0514,0.25,15084.3,96.15,96.15,89.79,2,2,2,498.5,469,530.3,413.5,384,85,85,85,8.12e-15,0,5.684e-14,0.171,0.16,0.181,413.5,384,445.3,990,990,990,965.8,965.7,966,24.2,24,24.3,0.196,0.186,0.207,0.0942,0.0803,0.109,0.0039,0.0033,0.0045,0.512,0.467,0.559,0.021,0.019,0.023,23.65,23.45,23.82,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,45.81,42.75,49.06,44.89,41.89,48.08,0,0,0,0,0,0,0.499,0,0.051,0.17,0.83,0.17,50.1
1645394400000,2022,2,2021,5,21,7,0.361,0.0514,0.31,17901.2,118.9,118.9,106.6,3,2,2.7142857142857144,597.1,543.7,655.8,512.1,458.7,85,85,85,-8.12e-15,-5.684e-14,5.684e-14,0.143,0.13,0.156,512.1,458.7,570.8,990,990,990,966.3,966,966.5,23.7,23.5,24,0.241,0.212,0.274,0.145,0.115,0.182,0.0061,0.0048,0.0078,0.589,0.525,0.656,0.025,0.022,0.028,23.13,22.82,23.37,0.951,0.945,0.958,0.975,0.97,0.98,0.927,0.917,0.938,41.67,35.4,51.82,40.11,34.33,48.2,0,0,0,0,0,0,0.592,0,0.051,0.14,0.86,0.14,49.6
1645999200000,2022,2,2021,5,22,7,0.436,0.0628,0.373,21387.4,134.7,134.7,127.3,3,3,3,721.3,674.6,766,617.5,583.8,103.9,85,107,0,0,0,0.144,0.126,0.155,617.5,583.8,659,990,990,990,966.8,966.6,967,23.2,23,23.4,0.305,0.285,0.329,0.213,0.191,0.241,0.0092,0.0082,0.01,0.739,0.683,0.81,0.032,0.029,0.035,22.48,22.23,22.71,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.937,43.31,41.21,45.8,42.44,40.33,44.89,0,0,0,0,0,0,0.707,0,0.063,0.14,0.86,0.14,49.1
1646604000000,2022,3,2021,6,23,7,0.493,0.0647,0.428,23840.3,144.6,144.6,141.9,3,3,3,814.6,777.3,848,707.6,670.3,107,107,107,0,0,0,0.131,0.126,0.138,707.6,670.3,741,990,990,990,967.2,967,967.3,22.8,22.7,23,0.357,0.336,0.379,0.274,0.249,0.296,0.012,0.011,0.013,0.892,0.829,0.951,0.039,0.036,0.042,21.95,21.76,22.16,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.58,46.47,50.43,47.3,45.54,48.2,0,0,0,0,0,0,0.788,0,0.065,0.13,0.87,0.13,48.4
1647208800000,2022,3,2021,6,24,7,0.52,0.0647,0.455,24292.8,144.6,144.6,144.6,3,3,3,859.5,854,864.1,752.5,747,107,107,107,0,0,0,0.124,0.124,0.125,752.5,747,757.1,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.39,0.385,0.394,0.303,0.3,0.305,0.013,0.013,0.013,0.973,0.963,0.981,0.043,0.042,0.043,21.69,21.66,21.72,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,51.04,50.75,51.29,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.065,0.12,0.88,0.12,46.7
1647813600000,2022,3,2021,6,25,7,0.533,0.0647,0.468,25103.8,157.8,157.8,149.4,4,3,3.4285714285714284,881.5,860,911.4,774.5,753,107,107,107,0,0,0,0.121,0.117,0.124,774.5,753,804.4,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.41,0.39,0.437,0.314,0.303,0.328,0.014,0.013,0.015,0.975,0.941,1.01,0.043,0.042,0.045,21.6,21.47,21.69,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,46.52,39.47,52.06,44.24,38.48,48.2,0,0,0,0,0,0,0.83,0,0.065,0.12,0.88,0.12,47.1
1648418400000,2022,3,2021,6,26,7,0.579,0.0694,0.51,27533.5,166.2,166.2,163.9,4,4,4,957.2,922.7,984.1,842.5,815.7,114.7,107,125,0,0,0,0.12,0.111,0.129,842.5,815.7,859.1,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.475,0.447,0.494,0.347,0.334,0.355,0.016,0.015,0.016,1.05,0.999,1.08,0.047,0.045,0.049,21.22,21.08,21.41,0.954,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,41.83,40.84,42.41,40.97,39.93,41.56,0,0,0,0,0,0,0.911,0,0.069,0.12,0.88,0.12,47.6
1649023200000,2022,4,2021,7,27,7,0.615,0.0756,0.539,28740.5,175.8,175.8,171.1,4,4,4,1016,991.5,1047,891.1,866.5,125,125,125,0,-1.137e-13,1.137e-13,0.123,0.119,0.126,891.1,866.5,921.9,990,990,990,967.9,967.9,968,22.1,22,22.1,0.524,0.501,0.552,0.37,0.358,0.385,0.017,0.016,0.018,1.14,1.09,1.19,0.052,0.049,0.054,20.91,20.76,21.04,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,43.64,42.67,44.84,42.77,41.82,43.94,0,0,0,0,0,0,0.95,0,0.076,0.12,0.88,0.12,46.7
1649628000000,2022,4,2021,7,28,7,0.663,0.0756,0.588,30749,187.6,187.6,183,4,4,4,1097,1060,1129,971.6,934.9,125,125,125,0,-1.137e-13,1.137e-13,0.114,0.111,0.118,971.6,934.9,1004,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.602,0.564,0.643,0.41,0.391,0.433,0.019,0.018,0.02,1.28,1.21,1.36,0.059,0.055,0.063,20.51,20.34,20.7,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.69,45.33,47.85,45.76,44.43,46.89,0,0,0,0,0,0,1.02,0,0.075,0.11,0.89,0.11,46.4
1650232800000,2022,4,2021,7,29,7,0.679,0.0756,0.604,31375.8,187.9,187.9,186.8,4,4,4,1123,1110,1132,998,985.3,125,125,125,-3.248e-14,-1.137e-13,0,0.111,0.11,0.113,998,985.3,1007,990,990,990,968.3,968.2,968.3,21.7,21.7,21.8,0.634,0.615,0.647,0.425,0.416,0.439,0.02,0.019,0.02,1.34,1.31,1.37,0.062,0.06,0.063,20.37,20.32,20.45,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.64,47.2,47.93,46.69,46.26,46.97,0,0,0,0,0,0,1.04,0,0.075,0.11,0.89,0.11,46.2
1650837600000,2022,4,2021,7,30,7,0.665,0.0775,0.587,30737.8,184.7,184.7,183,4,4,4,1100,1092,1108,971.4,944.5,128.1,125,147,0,-1.137e-13,1.137e-13,0.117,0.113,0.135,971.4,944.5,982.6,990,990,990,968.2,968.2,968.2,21.8,21.8,21.8,0.598,0.574,0.611,0.409,0.396,0.415,0.019,0.018,0.019,1.28,1.23,1.3,0.059,0.056,0.06,20.51,20.46,20.58,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.67,45.54,47.11,45.74,44.63,46.16,0,0,0,0,0,0,1.02,0,0.078,0.12,0.88,0.12,46.2
1651442400000,2022,5,2021,8,31,7,0.642,0.0889,0.553,29217.5,178.1,178.1,173.9,4,4,4,1061,1026,1089,913.8,879.5,147,147,147,-3.248e-14,-1.137e-13,1.137e-13,0.139,0.135,0.143,913.8,879.5,941.8,990,990,990,968.1,968,968.2,21.9,21.8,22,0.545,0.514,0.571,0.381,0.365,0.395,0.017,0.017,0.018,1.18,1.12,1.23,0.054,0.051,0.056,20.73,20.59,20.9,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.37,43.03,45.44,43.48,42.17,44.53,0,0,0,0,0,0,0.966,0,0.089,0.14,0.86,0.14,45.5
1652047200000,2022,5,2021,8,32,7,0.58,0.0889,0.491,26176,165.9,165.9,155.8,4,3,3.7142857142857144,958.2,909.2,1009,811.2,762.2,147,147,147,0,0,0,0.154,0.146,0.162,811.2,762.2,861.8,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.452,0.407,0.498,0.332,0.308,0.356,0.015,0.014,0.016,1.02,0.97,1.09,0.046,0.043,0.049,21.24,20.98,21.47,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.937,44,39.64,51.98,42.4,38.66,48.2,0,0,0,0,0,0,0.866,0,0.089,0.15,0.85,0.15,45.1
1652652000000,2022,5,2021,8,33,7,0.511,0.0889,0.422,23449.4,144.6,144.6,139.6,3,3,3,844.4,804,889.4,697.4,657,147,147,147,0,0,0,0.174,0.165,0.183,697.4,657,742.4,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.358,0.333,0.389,0.267,0.24,0.297,0.012,0.01,0.013,0.881,0.811,0.962,0.039,0.035,0.043,21.84,21.58,22.07,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.63,45.34,50.11,46.53,44.43,48.2,0,0,0,0,0,0,0.775,0,0.089,0.17,0.83,0.17,45.9
1653256800000,2022,5,2021,8,34,7,0.458,0.0889,0.37,21006.6,131.3,131.3,125,3,3,3,758,716.2,792.7,611,569.2,147,147,147,0,0,0,0.194,0.185,0.205,611,569.2,645.7,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.307,0.284,0.327,0.209,0.181,0.232,0.0091,0.0078,0.01,0.734,0.663,0.792,0.032,0.029,0.035,22.33,22.14,22.57,0.954,0.952,0.956,0.979,0.976,0.98,0.935,0.929,0.937,42.57,39.99,44.67,41.68,39.03,43.78,0,0,0,0,0,0,0.695,0,0.088,0.19,0.81,0.19,45.9
1653861600000,2022,5,2021,8,35,7,0.4,0.0768,0.324,18581.8,114.8,114.8,110.6,3,3,3,661.9,624.6,701.2,534.9,505.6,127,119,147,0,0,0,0.192,0.177,0.214,534.9,505.6,554.8,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.262,0.245,0.275,0.158,0.139,0.172,0.0068,0.0059,0.0073,0.604,0.554,0.638,0.026,0.023,0.027,22.85,22.66,23.05,0.949,0.947,0.951,0.972,0.97,0.974,0.923,0.918,0.927,37.93,36.07,39.27,36.87,34.99,38.27,0,0,0,0,0,0,0.614,0,0.076,0.19,0.81,0.19,46.5
1654466400000,2022,6,2021,9,36,7,0.352,0.072,0.28,16220.2,102.7,102.7,96.55,3,2,2.142857142857143,581.2,551,612.8,462.2,432,119,119,119,0,-5.684e-14,5.684e-14,0.205,0.194,0.216,462.2,432,493.8,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.221,0.207,0.238,0.117,0.103,0.132,0.0049,0.0043,0.0056,0.577,0.535,0.629,0.024,0.023,0.027,23.21,23.06,23.38,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.72,35.28,52.29,45.83,34.23,48.2,0,0,0,0,0,0,0.536,0,0.072,0.2,0.8,0.2,46.1
1655071200000,2022,6,2021,9,37,7,0.312,0.072,0.24,14390.7,91,91,85.66,2,2,2,515.1,490.1,541.5,396.1,371.1,119,119,119,8.12e-15,0,5.684e-14,0.231,0.22,0.243,396.1,371.1,422.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.195,0.186,0.204,0.086,0.0741,0.0984,0.0036,0.0031,0.0041,0.491,0.453,0.53,0.02,0.019,0.022,23.59,23.43,23.74,0.954,0.951,0.956,0.98,0.978,0.98,0.935,0.931,0.937,43.71,41.09,46.43,42.83,40.2,45.5,0,0,0,0,0,0,0.476,0,0.072,0.23,0.77,0.23,46.1
1655676000000,2022,6,2021,9,38,7,0.279,0.072,0.207,12414.6,78.62,78.62,73.9,2,2,2,461.1,441.1,482.1,342.1,322.1,119,119,119,0,0,0,0.258,0.247,0.27,342.1,322.1,363.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.176,0.169,0.183,0.0605,0.051,0.0704,0.0025,0.0021,0.0029,0.41,0.38,0.441,0.017,0.016,0.018,23.92,23.79,24.04,0.947,0.944,0.95,0.972,0.97,0.977,0.921,0.916,0.928,38,35.84,40.25,36.95,34.77,39.31,0,0,0,0,0,0,0.411,0,0.072,0.26,0.74,0.26,44.5
1656280800000,2022,6,2021,9,39,7,0.252,0.0691,0.183,10994.2,68.21,68.21,65.44,2,2,2,416.7,399.3,434.8,302.5,291.3,114.3,108,119,0,0,0,0.274,0.263,0.286,302.5,291.3,315.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.161,0.156,0.166,0.0418,0.0365,0.0481,0.0017,0.0015,0.002,0.35,0.332,0.37,0.014,0.013,0.015,24.18,24.07,24.27,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.91,0.915,33.73,32.54,35.16,32.72,31.56,34.11,0,0,0,0,0,0,0.364,0,0.069,0.27,0.73,0.27,43.6
1656885600000,2022,7,2021,10,40,7,0.229,0.0653,0.164,9882.93,62.13,62.13,58.83,2,2,2,379.3,364.6,394.6,271.3,256.6,108,108,108,0,0,0,0.285,0.274,0.296,271.3,256.6,286.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.144,0.155,0.027,0.0201,0.0343,0.0011,0.00081,0.0014,0.302,0.28,0.325,0.012,0.011,0.013,24.4,24.3,24.5,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.909,30.32,28.69,32.02,29.41,27.83,31.06,0,0,0,0,0,0,0.327,0,0.065,0.29,0.72,0.28,43.2
1657490400000,2022,7,2021,10,41,7,0.21,0.0653,0.145,8698.07,54.66,54.66,51.77,2,1,1.8571428571428572,347.5,335.3,359.9,239.5,227.3,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.311,0.3,0.322,239.5,227.3,251.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.138,0.134,0.142,0.0162,0.0151,0.0179,0.00065,0.0006,0.00072,0.28,0.249,0.398,0.011,0.01,0.016,24.58,24.53,24.65,0.931,0.923,0.959,0.971,0.97,0.98,0.905,0.896,0.94,30.63,25.83,52.42,29.33,25.06,48.2,0,0,0,0,0,0,0.288,0,0.065,0.31,0.69,0.31,41.4
1658095200000,2022,7,2021,10,42,7,0.194,0.0653,0.128,7966.13,48.2,48.2,47.42,1,1,1,320.1,309.3,331.2,212.1,201.3,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.338,0.326,0.349,212.1,201.3,223.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.128,0.125,0.132,0.0138,0.0129,0.0147,0.00055,0.00051,0.00059,0.371,0.352,0.391,0.015,0.014,0.016,24.63,24.55,24.7,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.01,46.58,51.53,47.42,45.65,48.2,0,0,0,0,0,0,0.263,0,0.066,0.34,0.66,0.34,41.1
1658700000000,2022,7,2021,10,43,7,0.18,0.0653,0.114,7202.58,44.84,44.84,42.87,1,1,1,297.2,288.3,305.8,189.2,180.3,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.364,0.353,0.375,189.2,180.3,197.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.117,0.123,0.0118,0.0111,0.0126,0.00047,0.00044,0.0005,0.33,0.314,0.345,0.013,0.012,0.014,24.78,24.73,24.83,0.951,0.949,0.954,0.98,0.98,0.98,0.932,0.929,0.935,43.75,41.65,45.75,42.87,40.8,44.84,0,0,0,0,0,0,0.238,0,0.066,0.36,0.63,0.37,40
1659304800000,2022,8,2021,11,44,7,0.166,0.0562,0.109,6878.55,43.43,43.43,40.94,1,1,1,273.7,263.9,284.2,180.7,170.9,93,93,93,0,-2.842e-14,2.842e-14,0.34,0.327,0.352,180.7,170.9,191.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.112,0.119,0.0111,0.0103,0.012,0.00044,0.00041,0.00048,0.313,0.296,0.332,0.012,0.012,0.013,24.89,24.83,24.95,0.949,0.946,0.952,0.978,0.975,0.98,0.928,0.922,0.933,41.84,39.55,44.32,40.94,38.56,43.43,0,0,0,0,0,0,0.227,0,0.057,0.34,0.66,0.34,41.4
1659909600000,2022,8,2021,11,45,7,0.152,0.0562,0.0961,5990.56,37.81,37.81,35.66,1,1,1,251.9,242.9,260.9,158.9,149.9,93,93,93,4.06e-15,0,2.842e-14,0.369,0.356,0.383,158.9,149.9,167.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.111,0.00926,0.00849,0.01,0.00037,0.00033,0.0004,0.274,0.258,0.29,0.011,0.01,0.011,25.02,24.97,25.08,0.942,0.939,0.945,0.971,0.97,0.974,0.914,0.911,0.92,36.73,34.62,38.84,35.66,33.58,37.81,0,0,0,0,0,0,0.198,0,0.0559,0.37,0.63,0.37,39.4
1660514400000,2022,8,2021,11,46,7,0.141,0.0562,0.0847,5264.14,33.02,33.02,31.33,1,1,1,233,225.7,240.4,140,132.7,93,93,93,0,0,0,0.399,0.387,0.412,140,132.7,147.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0986,0.104,0.00765,0.00703,0.00828,0.0003,0.00028,0.00033,0.24,0.227,0.254,0.0095,0.0089,0.01,25.16,25.1,25.22,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.3,30.57,34.04,31.33,29.65,33.02,0,0,0,0,0,0,0.174,0,0.0563,0.4,0.6,0.4,37.3
1661119200000,2022,8,2021,11,47,7,0.132,0.0562,0.0759,4707.91,29.34,29.34,28.02,1,1,1,218.5,212.8,224.3,125.5,119.8,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.426,0.415,0.437,125.5,119.8,131.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0961,0.094,0.0981,0.00642,0.00593,0.00691,0.00025,0.00023,0.00027,0.214,0.204,0.225,0.0084,0.008,0.0088,25.27,25.23,25.32,0.928,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,28.89,27.51,30.25,28.02,26.69,29.34,0,0,0,0,0,0,0.156,0,0.0561,0.43,0.57,0.43,35.7
1661724000000,2022,8,2021,11,48,7,0.123,0.049,0.0739,4584.24,29.66,29.66,27.29,1,1,1,203.1,193.4,210.9,122.1,114.1,81,72,93,-4.06e-15,-1.421e-14,0,0.398,0.353,0.449,122.1,114.1,132.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0937,0.092,0.0963,0.00613,0.00545,0.00697,0.00024,0.00021,0.00027,0.207,0.194,0.224,0.0081,0.0076,0.0088,25.36,25.33,25.38,0.926,0.921,0.931,0.97,0.97,0.97,0.898,0.893,0.903,28.13,26.12,30.57,27.29,25.34,29.66,0,0,0,0,0,0,0.152,0,0.0491,0.4,0.6,0.4,37.3
1662328800000,2022,9,2021,12,49,7,0.11,0.0435,0.0666,4100.92,26.54,26.54,24.41,1,1,1,182.1,174,190.9,110.1,102,72,72,72,-2.03e-15,-1.421e-14,0,0.396,0.377,0.414,110.1,102,118.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0885,0.0856,0.0916,0.00511,0.00442,0.00586,0.0002,0.00017,0.00023,0.185,0.17,0.201,0.0072,0.0067,0.0078,25.38,25.38,25.38,0.918,0.912,0.924,0.97,0.97,0.97,0.89,0.884,0.896,25.17,23.15,27.36,24.41,22.45,26.54,0,0,0,0,0,0,0.136,0,0.0434,0.4,0.61,0.39,37.3
1662933600000,2022,9,2021,12,50,7,0.1,0.0435,0.0567,3473.14,21.86,21.86,20.67,1,1,1,165.7,160,171.5,93.69,88.03,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.435,0.42,0.45,93.69,88.03,99.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0807,0.0848,0.00371,0.00323,0.00421,0.00015,0.00013,0.00016,0.155,0.145,0.166,0.0061,0.0057,0.0065,25.38,25.37,25.38,0.918,0.911,0.925,0.966,0.964,0.969,0.887,0.883,0.891,21.4,20.25,22.57,20.67,19.51,21.86,0,0,0,0,0,0,0.115,0,0.0433,0.43,0.57,0.43,34.7
1663538400000,2022,9,2021,12,51,7,0.0928,0.0435,0.0493,3049.82,19.12,19.12,18.15,1,1,1,153.5,148.8,158.1,81.47,76.82,72,72,72,0,-1.421e-14,1.421e-14,0.469,0.455,0.484,81.47,76.82,86.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0768,0.08,0.00267,0.00228,0.00307,0.0001,0.000089,0.00012,0.134,0.125,0.142,0.0052,0.0049,0.0056,25.37,25.37,25.37,0.932,0.927,0.938,0.961,0.96,0.963,0.896,0.892,0.9,18.89,17.92,19.86,18.15,17.21,19.12,0,0,0,0,0,0,0.101,0,0.0435,0.47,0.53,0.47,32.9
1664143200000,2022,9,2021,12,52,7,0.0869,0.0401,0.0468,2881.16,19.82,19.82,17.15,1,1,1,143.7,140.9,147.4,77.45,69.98,66.29,52,72,-2.03e-15,-1.421e-14,1.421e-14,0.461,0.367,0.507,77.45,69.98,89.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.0743,0.0778,0.00233,0.0017,0.00338,0.000092,0.000067,0.00013,0.125,0.113,0.145,0.0049,0.0044,0.0057,25.37,25.36,25.39,0.926,0.913,0.939,0.961,0.96,0.964,0.89,0.876,0.902,17.84,15.9,20.56,17.15,15.27,19.82,0,0,0,0,0,0,0.0953,0,0.0401,0.46,0.54,0.46,33.2
1664748000000,2022,10,2022,1,1,7,0.0832,0.0314,0.0518,3189.7,19.49,19.49,18.99,1,1,1,137.6,135.2,140.1,85.61,83.15,52,52,52,0,-1.421e-14,1.421e-14,0.378,0.371,0.385,85.61,83.15,88.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0763,0.0755,0.0772,0.00303,0.00282,0.00324,0.00012,0.00011,0.00013,0.137,0.133,0.142,0.0054,0.0052,0.0056,25.36,25.36,25.37,0.926,0.924,0.93,0.962,0.961,0.963,0.892,0.89,0.894,19.73,19.23,20.23,18.99,18.48,19.49,0,0,0,0,0,0,0.105,0,0.0314,0.38,0.62,0.38,38.3
1665352800000,2022,10,2022,1,2,7,0.0797,0.0314,0.0483,2993.53,18.32,18.32,17.82,1,1,1,131.9,129.4,134.3,79.86,77.4,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.394,0.387,0.402,79.86,77.4,82.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0734,0.0752,0.00254,0.00233,0.00275,0.0001,0.000091,0.00011,0.127,0.123,0.132,0.005,0.0048,0.0052,25.37,25.37,25.38,0.934,0.931,0.937,0.96,0.96,0.961,0.897,0.894,0.9,18.56,18.05,19.06,17.82,17.33,18.32,0,0,0,0,0,0,0.099,0,0.0314,0.39,0.61,0.39,37.6
1665957600000,2022,10,2022,1,3,7,0.077,0.0314,0.0456,2839.64,17.17,17.17,16.9,1,1,1,127.4,126.1,128.6,75.37,74.12,52,52,52,0,-1.421e-14,1.421e-14,0.408,0.404,0.412,75.37,74.12,76.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.0723,0.0731,0.00216,0.00205,0.00226,0.000085,0.00008,0.000089,0.119,0.117,0.121,0.0047,0.0046,0.0048,25.38,25.38,25.38,0.938,0.936,0.94,0.96,0.96,0.96,0.901,0.898,0.903,17.61,17.27,17.88,16.9,16.57,17.17,0,0,0,0,0,0,0.0939,0,0.0314,0.41,0.59,0.41,36.9
1666562400000,2022,10,2022,1,4,7,0.0784,0.0314,0.047,2920.57,17.87,17.87,17.38,1,1,1,129.7,127.2,132.1,77.68,75.22,52,52,52,-2.03e-15,-1.421e-14,0,0.401,0.394,0.409,77.68,75.22,80.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0735,0.0727,0.0744,0.00235,0.00214,0.00256,0.000092,0.000084,0.0001,0.123,0.119,0.128,0.0048,0.0047,0.005,25.38,25.37,25.38,0.937,0.933,0.94,0.96,0.96,0.96,0.899,0.896,0.903,18.11,17.6,18.61,17.38,16.9,17.87,0,0,0,0,0,0,0.0966,0,0.0314,0.4,0.6,0.4,37.3
1667167200000,2022,10,2022,1,5,7,0.0853,0.0304,0.0548,3364.81,22.18,22.18,20.03,1,1,1,141,134.6,151,90.68,82.6,50.29,50,52,-2.03e-15,-1.421e-14,0,0.357,0.331,0.386,90.68,82.6,101,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0753,0.0814,0.00346,0.00277,0.00434,0.00014,0.00011,0.00017,0.146,0.132,0.165,0.0057,0.0052,0.0065,25.35,25.34,25.37,0.921,0.912,0.93,0.965,0.961,0.969,0.889,0.884,0.894,20.76,19.12,22.88,20.03,18.37,22.18,0,0,0,0,0,0,0.111,0,0.0305,0.36,0.64,0.36,39.4
1667772000000,2022,11,2022,2,6,7,0.1,0.0302,0.0701,4329.97,28.45,28.45,25.77,1,1,1,165.9,157.3,177,115.9,107.3,50,50,50,-4.06e-15,-1.421e-14,0,0.302,0.283,0.318,115.9,107.3,127,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0867,0.0836,0.0906,0.0056,0.00487,0.00654,0.00022,0.00019,0.00026,0.191,0.176,0.211,0.0075,0.0069,0.0083,25.34,25.34,25.34,0.922,0.916,0.929,0.97,0.97,0.97,0.894,0.889,0.901,26.57,24.42,29.33,25.77,23.69,28.45,0,0,0,0,0,0,0.143,0,0.0299,0.3,0.7,0.3,43.3
1668376800000,2022,11,2022,2,7,7,0.107,0.0302,0.0764,4749.37,29.48,29.48,28.27,1,1,1,176.3,168.5,181.4,126.3,118.5,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.284,0.276,0.297,126.3,118.5,131.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0876,0.0921,0.00648,0.00582,0.00692,0.00025,0.00023,0.00027,0.21,0.196,0.219,0.0082,0.0077,0.0086,25.34,25.34,25.34,0.929,0.924,0.931,0.97,0.97,0.97,0.901,0.896,0.903,29.14,27.21,30.4,28.27,26.39,29.48,0,0,0,0,0,0,0.157,0,0.0306,0.28,0.71,0.29,44.4
1668981600000,2022,11,2022,2,8,7,0.107,0.0302,0.0766,4762.9,30.52,30.52,28.35,1,1,1,176.6,167.7,185.7,126.6,117.7,50,50,50,2.03e-15,0,1.421e-14,0.283,0.269,0.298,126.6,117.7,135.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0873,0.0937,0.00651,0.00575,0.00729,0.00025,0.00023,0.00028,0.21,0.194,0.227,0.0082,0.0076,0.0089,25.34,25.34,25.34,0.929,0.923,0.933,0.97,0.97,0.97,0.901,0.896,0.905,29.23,27,31.47,28.35,26.19,30.52,0,0,0,0,0,0,0.158,0,0.0304,0.28,0.72,0.28,44.5
1669586400000,2022,11,2022,2,9,7,0.111,0.0334,0.0778,4845.57,30.72,30.72,28.84,1,1,1,183.8,180,186.6,128.6,121,55.14,50,59,2.03e-15,-1.421e-14,1.421e-14,0.3,0.268,0.328,128.6,121,136.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.0899,0.094,0.00668,0.00603,0.00736,0.00026,0.00024,0.00029,0.215,0.202,0.228,0.0084,0.0079,0.0089,25.35,25.34,25.36,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.73,27.85,31.67,28.84,27.02,30.72,0,0,0,0,0,0,0.16,0,0.0332,0.3,0.7,0.3,43.7
1670191200000,2022,12,2022,3,10,7,0.117,0.0357,0.0815,5092.02,33.8,33.8,30.31,1,1,1,193.8,179.7,208.7,134.8,120.7,59,59,59,0,0,0,0.305,0.283,0.328,134.8,120.7,149.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0948,0.0898,0.1,0.00721,0.00601,0.00847,0.00028,0.00024,0.00033,0.226,0.201,0.253,0.0089,0.0079,0.0099,25.35,25.29,25.36,0.932,0.925,0.938,0.97,0.97,0.97,0.904,0.898,0.91,31.25,27.78,34.85,30.31,26.95,33.8,0,0,0,0,0,0,0.168,0,0.0355,0.31,0.7,0.3,43.5
1670796000000,2022,12,2022,3,11,7,0.135,0.0357,0.0996,6271.76,39.9,39.9,37.33,1,1,1,223.7,213.3,234.1,164.7,154.3,59,59,59,0,0,0,0.264,0.252,0.277,164.7,154.3,175.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.102,0.109,0.00975,0.00887,0.0106,0.00038,0.00035,0.00042,0.28,0.261,0.299,0.011,0.01,0.012,25.18,25.1,25.26,0.943,0.94,0.947,0.973,0.97,0.978,0.918,0.912,0.926,38.36,35.94,40.81,37.33,34.86,39.9,0,0,0,0,0,0,0.207,0,0.0354,0.26,0.74,0.26,46.5
1671400800000,2022,12,2022,3,12,7,0.152,0.0357,0.116,7376.89,46.85,46.85,43.91,1,1,1,251.2,239.3,263.9,192.2,180.3,59,59,59,-4.06e-15,-2.842e-14,0,0.235,0.224,0.247,192.2,180.3,204.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.115,0.111,0.12,0.0121,0.0111,0.0132,0.00048,0.00044,0.00052,0.329,0.308,0.352,0.013,0.012,0.014,24.97,24.89,25.06,0.952,0.948,0.956,0.98,0.98,0.98,0.933,0.929,0.936,44.81,42.02,47.81,43.91,41.18,46.85,0,0,0,0,0,0,0.244,0,0.036,0.23,0.76,0.24,48.5
1672005600000,2022,12,2022,3,13,6,0.144,0.0306,0.114,7045.65,52.03,52.03,48.93,2,1,1.3333333333333333,278.2,266.9,296.8,219.2,207.9,59,59,59,0,-2.842e-14,2.842e-14,0.213,0.199,0.221,219.2,207.9,237.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.125,0.121,0.131,0.0144,0.0134,0.016,0.00057,0.00053,0.00064,0.325,0.238,0.375,0.013,0.0094,0.015,24.86,24.82,24.92,0.946,0.922,0.958,0.977,0.97,0.98,0.924,0.894,0.939,41.8,25.52,50.84,40.47,24.76,48.2,0,0,0,0,0,0,0.272,0,0.03,0.21,0.79,0.21,48.9