datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
991346400000,2001,6,2000,9,30,3.07,0.544,2.37,120167,192.8,192.8,166.9,4,3,3.6666666666666665,1184,849.8,1629,974.1,639.8,210,210,210,60.35,-1.137e-13,319.1,0.185,0.129,0.247,913.7,639.8,1100,990,990,990,968.5,967.3,969.9,21.5,20.1,22.7,0.62,0.334,0.918,0.445,0.228,0.648,0.021,0.01,0.032,1.34,0.793,1.87,0.063,0.035,0.093,20.2,18.23,21.91,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.93,0.938,46.69,39.74,51.76,45.58,38.76,48.2,0,0,0,0,0,0,0.927,0,0.7,0.18,0.77,0.23,39.1
993938400000,2001,7,2000,10,31,1.88,0.573,1.31,74849,131.8,131.8,100.6,3,2,2.4193548387096775,702.6,569.3,840,488.8,342.3,213.8,186,227,3.667e-15,-5.684e-14,5.684e-14,0.311,0.221,0.399,488.8,342.3,654,990,990,990,966.7,966.2,967.3,23.3,22.7,23.8,0.251,0.185,0.337,0.137,0.0606,0.238,0.0059,0.0025,0.01,0.605,0.419,0.812,0.026,0.018,0.036,22.69,21.93,23.42,0.954,0.947,0.958,0.978,0.97,0.98,0.932,0.918,0.939,43.05,35.38,52.3,41.89,34.32,48.2,0,0,0,0,0,0,0.559,0,0.57,0.3,0.7,0.3,39.8
996616800000,2001,8,2000,11,31,1.23,0.493,0.74,44151.5,80.6,80.6,59.34,2,1,1.7096774193548387,460.4,384.8,560.9,276.4,200.8,184,184,184,0,-5.684e-14,5.684e-14,0.405,0.328,0.478,276.4,200.8,376.9,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.158,0.131,0.194,0.0335,0.0128,0.0769,0.0014,0.00052,0.0032,0.363,0.263,0.467,0.015,0.011,0.02,23.97,23.41,24.32,0.945,0.926,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.74,26.15,52.6,36.54,25.37,48.2,0,0,0,0,0,0,0.33,0,0.49,0.4,0.6,0.4,35.9
999295200000,2001,9,2000,12,30,0.843,0.358,0.486,29992.3,52.05,52.05,41.66,2,1,1.1,325.3,284.1,379.6,187.3,146.1,138,138,138,1.895e-15,-2.842e-14,2.842e-14,0.427,0.364,0.486,187.3,146.1,241.6,990,990,990,965,964.8,965.3,25,24.7,25.2,0.122,0.108,0.142,0.0117,0.00817,0.0163,0.00047,0.00032,0.00066,0.314,0.252,0.399,0.013,0.01,0.016,24.66,24.38,24.91,0.946,0.923,0.959,0.976,0.97,0.98,0.923,0.896,0.94,40.22,25.65,51.81,39.11,24.88,48.2,0,0,0,0,0,0,0.231,0,0.357,0.42,0.58,0.42,35.6
1001887200000,2001,10,2001,1,31,0.696,0.295,0.401,24912.9,39.32,39.32,33.49,1,1,1,259.8,246.1,284.4,149.8,136.1,110,110,110,0,-2.842e-14,2.842e-14,0.424,0.387,0.447,149.8,136.1,174.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.102,0.115,0.00848,0.00732,0.0106,0.00034,0.00029,0.00042,0.26,0.235,0.304,0.01,0.0093,0.012,25,24.86,25.09,0.939,0.933,0.947,0.971,0.97,0.977,0.911,0.905,0.925,34.48,31.26,40.26,33.49,30.33,39.32,0,0,0,0,0,0,0.186,0,0.295,0.42,0.58,0.42,35.8
1004565600000,2001,11,2001,2,30,0.693,0.252,0.44,27609,45.58,45.58,38.35,1,1,1,267.3,247.5,293.4,169.9,141.5,97.33,93,106,-9.474e-16,-2.842e-14,2.842e-14,0.366,0.317,0.428,169.9,141.5,200.4,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.112,0.103,0.122,0.0102,0.00778,0.0128,0.0004,0.00031,0.00051,0.294,0.244,0.348,0.012,0.0097,0.014,24.94,24.78,25.07,0.945,0.936,0.955,0.975,0.97,0.98,0.922,0.907,0.936,39.3,32.55,46.51,38.35,31.57,45.58,0,0,0,0,0,0,0.213,0,0.253,0.36,0.63,0.37,39.8
1007157600000,2001,12,2001,3,31,0.824,0.23,0.595,36381.2,54.78,54.78,48.9,2,1,1.5806451612903225,307.7,291,327.9,222,187,85.71,77,104,4.584e-15,-2.842e-14,2.842e-14,0.28,0.235,0.357,222,187,250.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.118,0.138,0.0146,0.0116,0.0174,0.00058,0.00046,0.0007,0.292,0.243,0.39,0.012,0.0097,0.016,24.77,24.69,24.83,0.937,0.923,0.959,0.974,0.97,0.98,0.913,0.895,0.94,34.89,25.76,52.32,33.77,24.98,48.2,0,0,0,0,0,0,0.272,0,0.229,0.28,0.72,0.28,44.2
1009836000000,2002,1,2001,4,31,1,0.196,0.809,49033.7,78.95,78.95,65.91,2,2,2,375.1,329.8,434.3,302.1,256.8,73,73,73,0,0,0,0.196,0.168,0.221,302.1,256.8,361.3,990,990,990,965.3,965,965.6,24.7,24.4,25,0.156,0.14,0.176,0.0416,0.0202,0.0695,0.0017,0.00081,0.0028,0.344,0.276,0.432,0.014,0.011,0.018,24.38,24.01,24.68,0.94,0.931,0.95,0.971,0.97,0.977,0.912,0.903,0.928,33.93,28.92,40.41,32.95,28.05,39.47,0,0,0,0,0,0,0.366,0,0.191,0.2,0.81,0.19,49
1012514400000,2002,2,2001,5,28,1.4,0.206,1.2,69966.3,141.3,141.3,104.1,3,2,2.4642857142857144,579.7,439.5,779.7,494.7,354.5,85,85,85,0,-5.684e-14,5.684e-14,0.151,0.109,0.193,494.7,354.5,694.7,990,990,990,966.2,965.6,967,23.8,23,24.4,0.238,0.175,0.345,0.141,0.0663,0.265,0.006,0.0027,0.012,0.593,0.423,0.865,0.025,0.017,0.038,23.22,22.12,24,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.66,35.72,52.41,42.52,34.65,48.2,0,0,0,0,0,0,0.578,0,0.2,0.15,0.86,0.14,50
1014933600000,2002,3,2001,6,31,2.32,0.325,2,108714,154.3,154.3,146.1,4,3,3.2903225806451615,867.3,789.6,891.4,746.1,660.6,121.2,107,129,0,0,0,0.14,0.12,0.163,746.1,660.6,784.4,990,990,990,967.4,967.1,967.5,22.6,22.5,22.9,0.39,0.334,0.419,0.297,0.242,0.319,0.013,0.011,0.014,0.94,0.816,1.01,0.042,0.036,0.045,21.69,21.56,22.13,0.956,0.952,0.957,0.978,0.974,0.98,0.935,0.928,0.938,46.73,39.29,52.27,44.99,38.28,48.2,0,0,0,0,0,0,0.812,0,0.32,0.14,0.86,0.14,46.9
1017612000000,2002,4,2001,7,30,2.67,0.324,2.34,123301,188.2,188.2,171.3,4,3,3.8,1029,884.9,1134,904.3,759.9,125,125,125,-1.516e-14,-1.137e-13,1.137e-13,0.123,0.11,0.141,904.3,759.9,1009,990,990,990,968,967.4,968.3,22,21.7,22.6,0.539,0.404,0.651,0.378,0.307,0.444,0.017,0.014,0.02,1.18,0.947,1.38,0.054,0.042,0.064,20.85,20.3,21.57,0.955,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.937,46.64,39.3,52.05,45.22,38.3,48.2,0,0,0,0,0,0,0.951,0,0.33,0.12,0.88,0.12,46.2
1020204000000,2002,5,2001,8,31,2.78,0.433,2.35,123200,192.8,192.8,165.6,4,3,3.6774193548387095,1037,777.2,1227,875.6,630.2,161.5,147,192,-7.335e-15,-1.137e-13,1.137e-13,0.158,0.12,0.197,875.6,630.2,1080,990,990,990,968,967,968.6,22,21.4,23,0.53,0.318,0.756,0.387,0.222,0.603,0.018,0.0097,0.028,1.18,0.766,1.65,0.054,0.033,0.077,20.85,19.73,22.22,0.955,0.953,0.957,0.979,0.974,0.98,0.936,0.928,0.938,46.32,39.25,51.75,45.13,38.25,48.2,0,0,0,0,0,0,0.92,0,0.43,0.16,0.85,0.15,44.3
1022882400000,2002,6,2001,9,30,1.53,0.308,1.23,71453.6,132.6,132.6,99.24,3,2,2.4,592,458.9,768.1,473,339.9,119,119,119,-3.79e-15,-5.684e-14,5.684e-14,0.206,0.155,0.259,473,339.9,649.1,990,990,990,966.2,965.7,967,23.8,23,24.3,0.233,0.175,0.327,0.128,0.0594,0.235,0.0054,0.0024,0.01,0.571,0.406,0.796,0.024,0.017,0.035,23.18,22.23,23.93,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.918,0.939,42.99,35.67,52.66,41.77,34.6,48.2,0,0,0,0,0,0,0.551,0,0.3,0.2,0.8,0.2,46.7
1025474400000,2002,7,2001,10,31,0.988,0.336,0.652,39523.3,68.27,68.27,53.12,2,1,1.5483870967741935,369,303.8,452,243.6,195.8,125.4,108,135,0,-2.842e-14,2.842e-14,0.341,0.299,0.39,243.6,195.8,317,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.141,0.123,0.168,0.0212,0.0124,0.0486,0.00086,0.00049,0.002,0.335,0.248,0.404,0.014,0.0099,0.016,24.42,23.99,24.74,0.944,0.923,0.959,0.975,0.97,0.98,0.92,0.895,0.94,38.61,25.67,52.4,37.26,24.9,48.2,0,0,0,0,0,0,0.295,0,0.336,0.34,0.66,0.34,40
1028152800000,2002,8,2001,11,31,0.681,0.249,0.432,27030.8,47.12,47.12,36.33,1,1,1,254.3,218.8,300.3,161.3,125.8,93,93,93,-1.834e-15,-2.842e-14,2.842e-14,0.369,0.31,0.425,161.3,125.8,207.3,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.109,0.0962,0.125,0.00946,0.00644,0.0134,0.00037,0.00025,0.00053,0.278,0.215,0.361,0.011,0.0084,0.014,25.02,24.74,25.27,0.942,0.929,0.956,0.974,0.97,0.98,0.917,0.901,0.937,37.29,28.96,48.08,36.33,28.09,47.12,0,0,0,0,0,0,0.202,0,0.249,0.37,0.63,0.37,39.7
1030831200000,2002,9,2001,12,30,0.479,0.187,0.292,18056.5,32.34,32.34,25.08,1,1,1,184.7,161.9,215.8,112.7,89.92,72,72,72,-4.737e-16,-1.421e-14,1.421e-14,0.393,0.334,0.445,112.7,89.92,143.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0894,0.0814,0.1,0.00533,0.00339,0.00797,0.00021,0.00013,0.00031,0.189,0.149,0.245,0.0074,0.0058,0.0096,25.37,25.26,25.38,0.922,0.911,0.936,0.969,0.964,0.97,0.893,0.883,0.908,25.88,20.64,33.34,25.08,19.9,32.34,0,0,0,0,0,0,0.139,0,0.187,0.39,0.61,0.39,37.7
1033423200000,2002,10,2002,1,31,0.405,0.139,0.266,16318.5,25.44,25.44,21.93,1,1,1,151.3,137,166.6,99.3,85.03,52,52,52,0,-1.421e-14,1.421e-14,0.345,0.312,0.379,99.3,85.03,114.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0761,0.0866,0.00419,0.00298,0.00549,0.00016,0.00012,0.00021,0.162,0.136,0.189,0.0063,0.0053,0.0074,25.35,25.34,25.36,0.919,0.911,0.927,0.967,0.962,0.97,0.889,0.883,0.894,22.67,19.61,26.23,21.93,18.87,25.44,0,0,0,0,0,0,0.122,0,0.139,0.34,0.66,0.34,40.3
1036101600000,2002,11,2002,2,30,0.386,0.13,0.257,15678.1,22.51,22.51,21.78,1,1,1,149.1,138.4,152.3,99.07,88.4,50,50,50,0,-1.421e-14,1.421e-14,0.336,0.328,0.361,99.07,88.4,102.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.077,0.0819,0.00417,0.00326,0.00445,0.00016,0.00013,0.00017,0.161,0.142,0.167,0.0063,0.0056,0.0065,25.34,25.34,25.36,0.913,0.911,0.923,0.968,0.964,0.97,0.884,0.882,0.89,22.49,20.29,23.21,21.78,19.56,22.51,0,0,0,0,0,0,0.121,0,0.129,0.34,0.67,0.33,40.6
1038693600000,2002,12,2002,3,31,0.483,0.158,0.325,20146.4,35.48,35.48,27.08,1,1,1,180.2,149.1,216.1,121.2,90.06,59,59,59,1.834e-15,-1.421e-14,1.421e-14,0.332,0.273,0.396,121.2,90.06,157.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.09,0.079,0.103,0.00605,0.00341,0.0091,0.00024,0.00013,0.00036,0.202,0.146,0.266,0.0079,0.0057,0.01,25.34,25.24,25.36,0.926,0.912,0.941,0.969,0.964,0.97,0.898,0.884,0.913,27.94,20.63,36.57,27.08,19.89,35.48,0,0,0,0,0,0,0.15,0,0.158,0.33,0.67,0.33,41.7
1041372000000,2003,1,2002,4,31,0.841,0.196,0.645,39577.6,83.73,83.73,53.2,2,1,1.4838709677419355,313.9,216.9,455.9,240.9,143.9,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.248,0.16,0.337,240.9,143.9,382.9,990,990,990,965,964.5,965.7,25,24.3,25.5,0.134,0.0997,0.184,0.0287,0.00798,0.0797,0.0012,0.00031,0.0033,0.327,0.244,0.465,0.013,0.0096,0.019,24.69,23.88,25.25,0.943,0.924,0.959,0.973,0.97,0.98,0.918,0.896,0.94,37.61,26.21,51.71,36.54,25.42,48.2,0,0,0,0,0,0,0.296,0,0.196,0.23,0.77,0.23,47.1
1044050400000,2003,2,2002,5,28,1.42,0.206,1.22,71095.1,139.5,139.5,105.8,3,2,2.5,587.7,462.7,768.7,502.7,377.7,85,85,85,0,-5.684e-14,5.684e-14,0.148,0.111,0.184,502.7,377.7,683.7,990,990,990,966.2,965.7,967,23.8,23,24.3,0.24,0.183,0.338,0.145,0.0773,0.258,0.0061,0.0032,0.011,0.601,0.458,0.846,0.025,0.019,0.037,23.17,22.18,23.86,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.94,35.28,52.12,42.8,34.23,48.2,0,0,0,0,0,0,0.588,0,0.2,0.15,0.86,0.14,50.1
1046469600000,2003,3,2002,6,31,2.51,0.327,2.18,118211,165,165,158.9,4,3,3.806451612903226,937.2,779.7,981.4,815.3,672.7,121.9,107,129,0,0,0,0.13,0.113,0.137,815.3,672.7,852.4,990,990,990,967.6,967,967.8,22.4,22.2,23,0.452,0.337,0.487,0.332,0.25,0.352,0.015,0.011,0.016,1.02,0.833,1.07,0.046,0.036,0.048,21.33,21.11,22.15,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,43.05,39.65,51.83,42.02,38.67,48.2,0,0,0,0,0,0,0.883,0,0.33,0.13,0.87,0.13,47.1
1049148000000,2003,4,2002,7,30,3.89,0.344,2.62,125363,192.8,192.8,174.1,4,4,4,1500,969.3,2291,1367,844.3,132.7,125,148,354.5,0,1043,0.0963,0.0646,0.129,1012,844.3,1100,990,990,990,969.4,967.8,971.8,20.6,18.2,22.2,0.745,0.481,0.926,0.533,0.348,0.648,0.026,0.016,0.036,1.55,1.06,1.87,0.077,0.048,0.1,19,16.32,21.17,0.952,0.946,0.956,0.98,0.98,0.98,0.933,0.927,0.937,44.48,41.65,50.3,43.53,40.79,48.2,0,0,0,0,0,0,0.967,0,1.27,0.088,0.67,0.33,32.2
1051740000000,2003,5,2002,8,31,4.87,0.739,2.94,131831,191.9,191.9,177.2,4,4,4,1819,1312,2287,1543,1036,276,276,276,445.8,0,911.1,0.156,0.121,0.21,1098,1036,1100,990,990,990,970.5,968.9,971.8,19.5,18.2,21.1,0.901,0.723,0.926,0.642,0.504,0.648,0.033,0.024,0.036,1.84,1.51,1.87,0.095,0.072,0.1,17.69,16.33,19.61,0.95,0.946,0.954,0.98,0.98,0.98,0.931,0.927,0.935,45.2,41.67,48.95,44.3,40.82,47.97,0,0,0,0,0,0,0.984,0,1.93,0.15,0.6,0.4,27.1
1054418400000,2003,6,2002,9,30,2.45,0.417,2.03,109253,192.8,192.8,151.7,4,3,3.433333333333333,944.9,759.9,1268,783.9,598.9,161,161,161,0.2193,0,6.58,0.174,0.127,0.212,783.7,598.9,1100,990,990,990,967.6,966.9,968.7,22.4,21.3,23.1,0.447,0.303,0.795,0.322,0.201,0.648,0.015,0.0087,0.03,1.02,0.716,1.74,0.046,0.031,0.082,21.34,19.52,22.34,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.42,39.42,51.7,44.29,38.43,48.2,0,0,0,0,0,0,0.843,0,0.42,0.17,0.83,0.17,44.6
1057010400000,2003,7,2002,10,31,1.62,0.498,1.12,65211.1,114.6,114.6,87.65,3,2,2.193548387096774,605.1,492.2,747.6,419.1,306.2,186,186,186,-1.834e-15,-5.684e-14,5.684e-14,0.312,0.249,0.378,419.1,306.2,561.6,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.213,0.168,0.285,0.098,0.0435,0.176,0.0042,0.0018,0.0076,0.513,0.361,0.656,0.022,0.015,0.028,23.18,22.45,23.82,0.951,0.942,0.958,0.975,0.97,0.98,0.928,0.914,0.939,41.57,33.7,52.65,40.31,32.68,48.2,0,0,0,0,0,0,0.487,0,0.5,0.31,0.69,0.31,40.3
1059688800000,2003,8,2002,11,31,1.08,0.44,0.645,38789.4,64.62,64.62,52.14,2,1,1.5806451612903225,405.1,340.5,486.5,240.7,185.5,164.4,155,184,1.834e-15,-2.842e-14,2.842e-14,0.407,0.364,0.455,240.7,185.5,302.5,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.143,0.123,0.167,0.0198,0.0115,0.0418,0.00081,0.00046,0.0017,0.327,0.258,0.409,0.013,0.01,0.017,24.26,23.85,24.57,0.942,0.925,0.959,0.974,0.97,0.98,0.918,0.897,0.939,36.9,26.11,52.72,35.69,25.33,48.2,0,0,0,0,0,0,0.29,0,0.435,0.41,0.6,0.4,35.9
1062367200000,2003,9,2002,12,30,0.736,0.306,0.43,26760.4,48.2,48.2,37.17,1,1,1,283.8,242,336.9,165.8,124,118,118,118,3.316e-15,-2.842e-14,2.842e-14,0.42,0.35,0.488,165.8,124,218.9,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.112,0.097,0.13,0.00985,0.00629,0.0144,0.00039,0.00025,0.00058,0.288,0.213,0.383,0.011,0.0084,0.015,24.87,24.53,25.13,0.943,0.928,0.958,0.974,0.97,0.98,0.919,0.9,0.939,38.17,28.38,50.46,37.17,27.52,48.2,0,0,0,0,0,0,0.206,0,0.306,0.42,0.58,0.42,36.4
1064959200000,2003,10,2003,1,31,0.595,0.26,0.335,20763.6,32.13,32.13,27.91,1,1,1,222.2,204.6,240.7,125.2,107.6,97,97,97,1.834e-15,-1.421e-14,1.421e-14,0.437,0.403,0.474,125.2,107.6,143.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0956,0.0894,0.102,0.00639,0.00489,0.00796,0.00025,0.00019,0.00031,0.214,0.182,0.247,0.0084,0.0071,0.0097,25.25,25.11,25.39,0.928,0.916,0.936,0.97,0.97,0.97,0.9,0.888,0.908,28.77,24.53,33.13,27.91,23.8,32.13,0,0,0,0,0,0,0.155,0,0.26,0.44,0.56,0.44,34.9
1067637600000,2003,11,2003,2,30,0.557,0.196,0.361,22483.2,36.68,36.68,31.23,1,1,1,214.8,202.7,229.5,139.1,109.7,75.67,67,93,0,-1.421e-14,1.421e-14,0.355,0.292,0.459,139.1,109.7,162.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.098,0.0898,0.105,0.00757,0.00507,0.00956,0.0003,0.0002,0.00038,0.236,0.185,0.277,0.0092,0.0072,0.011,25.28,25.15,25.4,0.933,0.917,0.943,0.97,0.97,0.971,0.905,0.89,0.916,32.19,25.06,37.77,31.23,24.31,36.68,0,0,0,0,0,0,0.173,0,0.196,0.35,0.65,0.35,40.4
1070229600000,2003,12,2003,3,31,0.655,0.174,0.482,30429.5,48.2,48.2,40.9,1,1,1,244.6,221.3,269.9,179.8,144.3,64.81,59,77,0,-2.842e-14,2.842e-14,0.268,0.219,0.348,179.8,144.3,210.9,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.111,0.1,0.122,0.011,0.00801,0.0137,0.00044,0.00031,0.00054,0.308,0.245,0.363,0.012,0.0096,0.014,25.03,24.86,25.23,0.948,0.936,0.957,0.977,0.97,0.98,0.926,0.908,0.938,41.86,33.42,49.19,40.9,32.41,48.2,0,0,0,0,0,0,0.227,0,0.173,0.27,0.74,0.26,46.5
1072908000000,2004,1,2003,4,31,1.05,0.196,0.851,51397.4,104.2,104.2,69.08,3,1,1.8064516129032258,390.6,274.6,569.9,317.6,201.6,73,73,73,-4.584e-15,-5.684e-14,2.842e-14,0.197,0.128,0.266,317.6,201.6,496.9,990,990,990,965.3,964.8,966.2,24.7,23.8,25.2,0.161,0.12,0.23,0.0529,0.0129,0.134,0.0022,0.00051,0.0056,0.4,0.242,0.611,0.016,0.0096,0.026,24.26,23.3,24.85,0.947,0.923,0.959,0.976,0.97,0.98,0.924,0.895,0.939,40.57,25.7,52.33,39.36,24.93,48.2,0,0,0,0,0,0,0.384,0,0.199,0.19,0.81,0.19,48.9
1075586400000,2004,2,2003,5,29,2.25,0.271,1.98,107249,192.8,192.8,154.1,4,3,3.5172413793103448,899.7,588.8,1213,791.7,503.8,108,85,137,-1.176e-14,-1.137e-13,0,0.121,0.101,0.144,791.7,503.8,1076,990,990,990,967.5,966.2,968.6,22.5,21.4,23.8,0.448,0.236,0.743,0.322,0.138,0.593,0.014,0.0058,0.028,1.01,0.543,1.63,0.045,0.023,0.076,21.53,19.8,23.21,0.955,0.947,0.957,0.979,0.97,0.98,0.934,0.918,0.938,44.73,36.18,51.41,43.66,35.09,48.2,0,0,0,0,0,0,0.856,0,0.27,0.12,0.88,0.12,47.7
1078092000000,2004,3,2003,6,31,5.44,0.49,2.94,127656,192.8,192.8,171.6,4,4,4,2030,1239,3430,1847,1056,183,183,183,749.4,0,2147,0.0991,0.0534,0.148,1098,1056,1100,990,990,990,971,968.6,974.5,19,15.5,21.4,0.894,0.731,0.926,0.643,0.548,0.648,0.034,0.026,0.042,1.84,1.57,1.87,0.098,0.074,0.12,17.21,13.65,19.78,0.948,0.933,0.955,0.978,0.97,0.98,0.927,0.905,0.935,43.91,34.36,49.99,42.9,33.32,48.2,0,0,0,0,0,0,0.953,0,2.5,0.09,0.54,0.46,23.5
1080770400000,2004,4,2003,7,30,9.87,0.697,2.85,89797.3,132.7,132.7,124.7,4,4,4,3809,3455,4002,3540,3160,269,217,295,2440,2060,2681,0.0708,0.0543,0.0854,1100,1100,1100,990,990,990,975.3,974.5,975.7,14.7,14.3,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.85,12.44,13.6,0.927,0.924,0.933,0.97,0.97,0.97,0.9,0.896,0.905,32.14,31,34.21,31.18,30.07,33.18,0,0,0,0,0,0,0.693,0,7.02,0.071,0.29,0.71,9.1
1083362400000,2004,5,2003,8,31,6.65,0.86,2.95,117665,183,183,158.2,4,4,4,2483,1639,3400,2162,1318,321,321,321,1062,218,1979,0.136,0.0944,0.196,1100,1100,1100,990,990,990,972.2,969.9,974.4,17.8,15.6,20.1,0.926,0.923,0.926,0.648,0.648,0.648,0.037,0.032,0.042,1.87,1.87,1.87,0.11,0.093,0.12,15.91,13.72,18.2,0.944,0.933,0.952,0.976,0.97,0.98,0.921,0.905,0.933,40.5,34.53,46.69,39.54,33.49,45.76,0,0,0,0,0,0,0.879,0,3.7,0.13,0.44,0.56,17.7
1086040800000,2004,6,2003,9,30,2.82,0.544,2.17,112382,192.8,192.8,156.1,4,3,3.5,1089,776,1596,879,566,210,210,210,40.82,-1.137e-13,286.4,0.203,0.132,0.271,838.2,566,1100,990,990,990,968.1,967,969.8,21.9,20.2,23,0.543,0.292,0.915,0.386,0.179,0.648,0.018,0.0078,0.032,1.19,0.668,1.86,0.055,0.029,0.092,20.69,18.34,22.33,0.954,0.952,0.957,0.979,0.975,0.98,0.935,0.927,0.938,45.56,39.32,51.89,44.47,38.32,48.2,0,0,0,0,0,0,0.867,0,0.65,0.19,0.77,0.23,39.9
1088632800000,2004,7,2003,10,31,1.65,0.537,1.12,64574.7,119.1,119.1,86.79,3,2,2.2580645161290325,617.2,499.3,770,416.6,272.3,200.5,186,227,1.1e-14,-5.684e-14,5.684e-14,0.334,0.242,0.455,416.6,272.3,584,990,990,990,966.4,965.8,967,23.6,23,24.2,0.215,0.16,0.298,0.0977,0.0275,0.191,0.0042,0.0011,0.0083,0.505,0.314,0.694,0.021,0.013,0.03,23.14,22.33,23.84,0.949,0.935,0.958,0.974,0.97,0.98,0.925,0.907,0.939,39.83,29.77,52.15,38.65,28.87,48.2,0,0,0,0,0,0,0.482,0,0.53,0.33,0.68,0.32,39.1
1091311200000,2004,8,2003,11,31,1.1,0.465,0.633,38176.3,65.75,65.75,51.31,2,1,1.4193548387096775,410,344.9,492,236.3,189.8,173.7,155,184,0,-2.842e-14,2.842e-14,0.425,0.374,0.474,236.3,189.8,308,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.143,0.124,0.169,0.0194,0.0119,0.0444,0.00079,0.00048,0.0018,0.347,0.262,0.412,0.014,0.011,0.017,24.21,23.82,24.54,0.947,0.925,0.959,0.976,0.97,0.98,0.924,0.898,0.94,40.55,26,52.33,39.2,25.22,48.2,0,0,0,0,0,0,0.285,0,0.467,0.42,0.58,0.42,34.7
1093989600000,2004,9,2003,12,30,0.748,0.306,0.442,27497.4,48.2,48.2,38.19,1,1,1,288.6,254.9,341.3,170.6,136.9,118,118,118,9.474e-16,-2.842e-14,2.842e-14,0.412,0.346,0.463,170.6,136.9,223.3,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.113,0.101,0.132,0.0102,0.00739,0.0147,0.00041,0.00029,0.00059,0.296,0.236,0.391,0.012,0.0093,0.016,24.84,24.5,25.04,0.945,0.934,0.959,0.974,0.97,0.98,0.921,0.906,0.94,39.28,31.39,51.44,38.19,30.45,48.2,0,0,0,0,0,0,0.212,0,0.306,0.41,0.59,0.41,36.8
1096581600000,2004,10,2004,1,31,0.61,0.26,0.35,21696.4,35.12,35.12,29.16,1,1,1,227.7,209.8,253.8,130.7,112.8,97,97,97,-1.375e-15,-1.421e-14,1.421e-14,0.427,0.382,0.462,130.7,112.8,156.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0975,0.0912,0.107,0.00686,0.00534,0.00908,0.00027,0.00021,0.00036,0.223,0.191,0.27,0.0088,0.0075,0.011,25.21,25.01,25.35,0.93,0.92,0.941,0.97,0.97,0.97,0.902,0.892,0.913,30.06,25.79,36.2,29.16,25.01,35.12,0,0,0,0,0,0,0.162,0,0.26,0.43,0.57,0.43,35.6
1099260000000,2004,11,2004,2,30,0.539,0.196,0.343,21350.5,33.09,33.09,29.65,1,1,1,207.9,203.5,213.9,132.2,112.4,75.67,67,93,4.737e-16,-1.421e-14,1.421e-14,0.364,0.313,0.453,132.2,112.4,146.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0956,0.0907,0.0997,0.00699,0.0053,0.00823,0.00027,0.00021,0.00032,0.224,0.19,0.249,0.0088,0.0074,0.0097,25.33,25.27,25.38,0.93,0.919,0.937,0.97,0.97,0.97,0.902,0.892,0.909,30.57,25.72,34.11,29.65,24.95,33.09,0,0,0,0,0,0,0.165,0,0.196,0.36,0.64,0.36,39.6
1101852000000,2004,12,2004,3,31,0.625,0.158,0.467,29483.6,47.47,47.47,39.63,1,1,1,233.3,208.7,266.6,174.3,149.7,59,59,59,9.168e-16,0,2.842e-14,0.254,0.221,0.283,174.3,149.7,207.6,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.109,0.1,0.12,0.0106,0.00847,0.0134,0.00042,0.00033,0.00053,0.297,0.253,0.357,0.012,0.0099,0.014,25.11,24.88,25.29,0.946,0.938,0.956,0.976,0.97,0.98,0.923,0.91,0.937,40.6,34.84,48.43,39.63,33.8,47.47,0,0,0,0,0,0,0.22,0,0.158,0.25,0.75,0.25,47.2
1104530400000,2005,1,2004,4,31,0.968,0.196,0.773,47125.5,86.65,86.65,63.34,2,1,1.7096774193548387,361.5,269.6,469.8,288.5,196.7,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.209,0.155,0.271,288.5,196.7,396.8,990,990,990,965.2,964.8,965.7,24.8,24.3,25.2,0.151,0.118,0.189,0.0401,0.0125,0.0863,0.0016,0.00049,0.0036,0.37,0.243,0.486,0.015,0.0097,0.02,24.43,23.8,24.88,0.946,0.923,0.959,0.975,0.97,0.98,0.923,0.895,0.94,39.73,25.89,52.57,38.55,25.11,48.2,0,0,0,0,0,0,0.352,0,0.195,0.2,0.8,0.2,48.7
1107208800000,2005,2,2004,5,28,1.42,0.206,1.22,71216.2,121.4,121.4,106,3,2,2.5714285714285716,588.8,477.7,668.3,503.8,392.7,85,85,85,0,-5.684e-14,5.684e-14,0.146,0.127,0.178,503.8,392.7,583.3,990,990,990,966.2,965.7,966.6,23.8,23.4,24.3,0.239,0.189,0.281,0.143,0.0844,0.191,0.0061,0.0035,0.0081,0.593,0.481,0.677,0.025,0.02,0.029,23.17,22.75,23.77,0.953,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.939,43.11,35.41,52.29,41.92,34.35,48.2,0,0,0,0,0,0,0.589,0,0.2,0.15,0.86,0.14,50.2
1109628000000,2005,3,2004,6,31,1.68,0.287,1.4,80530.3,121,121,108.2,3,3,3,627.9,601.3,691,520.9,494.3,107,107,107,3.667e-15,-5.684e-14,5.684e-14,0.171,0.155,0.178,520.9,494.3,584,990,990,990,966.4,966.3,966.7,23.6,23.3,23.7,0.251,0.236,0.287,0.149,0.132,0.191,0.0063,0.0056,0.0082,0.577,0.533,0.683,0.024,0.023,0.029,23.01,22.65,23.16,0.948,0.946,0.953,0.971,0.97,0.979,0.921,0.917,0.933,37.15,35.39,41.23,36.08,34.33,40.35,0,0,0,0,0,0,0.601,0,0.28,0.17,0.83,0.17,47.9
1112306400000,2005,4,2004,7,30,2.52,0.324,2.2,117556,188.5,188.5,163.3,4,3,3.6666666666666665,971.8,707.7,1137,846.8,582.7,125,125,125,3.79e-15,-1.137e-13,1.137e-13,0.132,0.11,0.177,846.8,582.7,1012,990,990,990,967.7,966.7,968.3,22.3,21.7,23.3,0.493,0.291,0.655,0.346,0.19,0.45,0.016,0.0082,0.021,1.09,0.686,1.39,0.049,0.029,0.064,21.16,20.28,22.58,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.928,0.938,45.58,39.3,51.14,44.57,38.3,48.2,0,0,0,0,0,0,0.907,0,0.32,0.13,0.87,0.13,46.6
1114898400000,2005,5,2004,8,31,2,0.394,1.61,90213.6,165.5,165.5,121.3,4,2,2.838709677419355,747.1,541.5,1006,600.1,394.4,147,147,147,0,-5.684e-14,5.684e-14,0.203,0.146,0.271,600.1,394.4,859.1,990,990,990,966.9,966,967.9,23.1,22.1,24,0.308,0.196,0.495,0.203,0.0852,0.355,0.0089,0.0036,0.016,0.74,0.49,1.08,0.032,0.02,0.049,22.37,21,23.47,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.45,35.57,52.33,43.16,34.51,48.2,0,0,0,0,0,0,0.674,0,0.39,0.2,0.81,0.19,45.1
1117576800000,2005,6,2004,9,30,1.1,0.308,0.796,47793.1,88.98,88.98,66.38,2,1,1.9666666666666666,426.1,345.7,531.3,307.1,226.7,119,119,119,-9.474e-16,-5.684e-14,5.684e-14,0.284,0.224,0.344,307.1,226.7,412.3,990,990,990,965.5,965.1,966,24.5,24,24.9,0.163,0.135,0.2,0.0449,0.015,0.0936,0.0018,0.0006,0.0039,0.363,0.25,0.515,0.015,0.01,0.021,24.13,23.49,24.6,0.941,0.923,0.959,0.973,0.97,0.98,0.915,0.896,0.94,35.02,25.7,52.16,33.99,24.93,48.2,0,0,0,0,0,0,0.369,0,0.304,0.28,0.72,0.28,43.4
1120168800000,2005,7,2004,10,31,0.781,0.289,0.492,30575.1,50.59,50.59,41.1,2,1,1.064516129032258,291.7,250.2,341.6,183.7,142.2,108,108,108,1.834e-15,-2.842e-14,2.842e-14,0.373,0.316,0.432,183.7,142.2,233.6,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.118,0.104,0.136,0.0114,0.00784,0.0156,0.00045,0.00031,0.00063,0.31,0.246,0.395,0.012,0.0097,0.016,24.81,24.54,25.05,0.947,0.923,0.959,0.976,0.97,0.98,0.923,0.895,0.94,40.64,25.61,52.01,39.48,24.84,48.2,0,0,0,0,0,0,0.228,0,0.289,0.37,0.63,0.37,39.1
1122847200000,2005,8,2004,11,31,0.563,0.249,0.314,12613.7,34.69,34.69,16.95,1,1,1,210.2,182.2,247.8,117.2,89.15,93,93,93,-4.584e-16,-1.421e-14,1.421e-14,0.446,0.375,0.511,117.2,89.15,154.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0931,0.0832,0.106,0.00572,0.00333,0.00891,0.00022,0.00013,0.00035,0.2,0.149,0.267,0.0078,0.0058,0.011,25.31,25.05,25.42,0.54,0,0.941,0.563,0,0.97,0.524,0,0.912,17.48,0,35.76,16.95,0,34.69,0,13,0,0,0.419,0,0.0942,0.419,0.249,0.44,0.56,0.44,22.4
1125525600000,2005,9,2004,12,30,0.389,0.187,0.202,10467.1,23.82,23.82,14.54,1,1,1,150.1,130.2,179.7,78.09,58.2,72,72,72,4.737e-16,-1.421e-14,1.421e-14,0.484,0.401,0.553,78.09,58.2,107.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0772,0.0708,0.0877,0.00239,0.000697,0.0049,0.000094,0.000027,0.00019,0.128,0.0926,0.18,0.005,0.0036,0.0071,25.39,25.37,25.41,0.733,0,0.938,0.77,0,0.97,0.706,0,0.9,15.09,0,24.55,14.54,0,23.82,0,6,0,0,0.2,0,0.0808,0.2,0.187,0.48,0.52,0.48,26.9
1128117600000,2005,10,2005,1,31,0.308,0.139,0.168,4734.54,17.11,17.11,6.364,1,1,1,114.9,105.9,128.3,62.9,53.86,52,52,52,-6.876e-16,-7.105e-15,7.105e-15,0.454,0.405,0.491,62.9,53.86,76.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.073,0.0011,0.000328,0.00223,0.000043,0.000013,0.000088,0.0996,0.0864,0.121,0.0039,0.0034,0.0047,25.4,25.38,25.41,0.382,0,0.94,0.403,0,0.96,0.367,0,0.902,6.629,0,17.82,6.364,0,17.11,0,18,0,0,0.581,0,0.0354,0.581,0.14,0.45,0.55,0.45,15.4
1130796000000,2005,11,2005,2,30,0.369,0.13,0.239,14032.8,26.72,26.72,19.49,1,1,1,142.4,106.7,169.8,92.36,56.68,50,50,50,1.895e-15,-1.421e-14,1.421e-14,0.357,0.294,0.469,92.36,56.68,119.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0708,0.0881,0.0036,0.000568,0.00594,0.00014,0.000022,0.00023,0.15,0.0904,0.198,0.0059,0.0035,0.0078,25.36,25.34,25.41,0.855,0,0.939,0.902,0,0.97,0.826,0,0.902,20.16,0,27.55,19.49,0,26.72,0,2,0,0,0.0667,0,0.108,0.0667,0.13,0.35,0.65,0.35,38
1133388000000,2005,12,2005,3,31,0.508,0.158,0.35,21782.7,35.97,35.97,29.28,1,1,1,189.6,169.3,218.2,130.6,110.3,59,59,59,-4.584e-16,-1.421e-14,1.421e-14,0.313,0.27,0.348,130.6,110.3,159.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0933,0.0861,0.103,0.00685,0.00513,0.00929,0.00027,0.0002,0.00036,0.219,0.183,0.27,0.0086,0.0072,0.011,25.34,25.22,25.36,0.93,0.918,0.942,0.97,0.97,0.97,0.902,0.891,0.913,30.18,25.18,37.08,29.28,24.43,35.97,0,0,0,0,0,0,0.163,0,0.158,0.31,0.69,0.31,42.9
1136066400000,2006,1,2005,4,31,0.883,0.196,0.687,42123.1,94.63,94.63,56.62,2,1,1.5161290322580645,329.6,220.7,509.5,256.6,147.7,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.238,0.143,0.331,256.6,147.7,436.5,990,990,990,965.1,964.5,965.9,24.9,24.1,25.5,0.14,0.101,0.203,0.0339,0.00831,0.105,0.0014,0.00033,0.0044,0.347,0.245,0.545,0.014,0.0098,0.023,24.6,23.56,25.22,0.945,0.923,0.959,0.975,0.97,0.98,0.921,0.896,0.939,39.1,26.05,51.4,38.04,25.27,48.2,0,0,0,0,0,0,0.315,0,0.196,0.22,0.78,0.22,47.7
1138744800000,2006,2,2005,5,28,1.73,0.219,1.51,85569.2,173.6,173.6,127.3,4,2,3,716.3,522.9,1009,625.6,437.9,90.71,85,105,4.06e-15,0,5.684e-14,0.129,0.104,0.163,625.6,437.9,903.6,990,990,990,966.8,966,967.9,23.2,22.1,24,0.312,0.205,0.525,0.218,0.106,0.376,0.0095,0.0044,0.017,0.755,0.52,1.15,0.033,0.022,0.052,22.48,20.92,23.5,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44,35.18,51.82,42.78,34.12,48.2,0,0,0,0,0,0,0.707,0,0.22,0.13,0.87,0.13,49.5
1141164000000,2006,3,2005,6,31,4.2,0.443,2.91,136574,192.8,192.8,183.6,4,4,4,1569,1057,1901,1403,928,165.6,129,183,315.4,0,617.7,0.106,0.0877,0.122,1088,928,1100,990,990,990,969.7,968.1,970.8,20.3,19.2,21.9,0.868,0.556,0.926,0.626,0.388,0.648,0.031,0.018,0.034,1.79,1.2,1.87,0.089,0.055,0.098,18.5,17.35,20.72,0.952,0.949,0.956,0.98,0.98,0.98,0.933,0.93,0.936,46.91,44.4,50.2,45.89,43.52,48.2,0,0,0,0,0,0,1.02,0,1.29,0.11,0.69,0.31,32.5
1143842400000,2006,4,2005,7,30,4.94,0.443,2.85,125214,178.6,178.6,173.9,4,4,4,1905,1770,1939,1734,1622,171,148,217,634.2,521.7,691.2,0.0898,0.0763,0.114,1100,1100,1100,990,990,990,970.8,970.4,970.9,19.2,19.1,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.095,0.098,17.33,17.22,17.77,0.949,0.949,0.951,0.98,0.98,0.98,0.93,0.93,0.932,44.36,44.07,45.55,43.48,43.18,44.64,0,0,0,0,0,0,0.966,0,2.09,0.09,0.58,0.42,25.3
1146434400000,2006,5,2005,8,31,3.53,0.514,2.67,131621,192.8,192.8,176.9,4,3,3.870967741935484,1318,931.6,1746,1126,739.6,192,192,192,128.1,-1.137e-13,453.9,0.152,0.11,0.206,998,739.6,1100,990,990,990,968.9,967.6,970.3,21.1,19.7,22.4,0.719,0.393,0.923,0.522,0.295,0.648,0.025,0.013,0.033,1.52,0.964,1.87,0.073,0.043,0.095,19.57,17.85,21.41,0.953,0.951,0.957,0.98,0.976,0.98,0.934,0.93,0.938,46.97,39.79,52.13,45.78,38.81,48.2,0,0,0,0,0,0,0.983,0,0.86,0.15,0.76,0.24,37.3
1149112800000,2006,6,2005,9,30,1.98,0.417,1.56,87905.1,144.6,144.6,122.1,3,2,2.8666666666666667,764.5,626.5,915.7,603.5,465.5,161,161,161,1.895e-15,-5.684e-14,5.684e-14,0.213,0.176,0.257,603.5,465.5,754.7,990,990,990,967,966.4,967.6,23,22.4,23.6,0.307,0.227,0.404,0.205,0.119,0.304,0.0089,0.005,0.014,0.74,0.552,0.99,0.032,0.024,0.044,22.3,21.45,22.99,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,44.16,35.53,52.67,42.84,34.47,48.2,0,0,0,0,0,0,0.678,0,0.42,0.21,0.79,0.21,44.4
1151704800000,2006,7,2005,10,31,1.37,0.454,0.918,54094.2,96.4,96.4,72.71,2,2,2,512.2,426.6,618,342.7,240.6,169.5,135,186,-5.501e-15,-5.684e-14,5.684e-14,0.339,0.218,0.436,342.7,240.6,483,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.18,0.145,0.235,0.0609,0.0162,0.127,0.0025,0.00066,0.0054,0.415,0.266,0.63,0.017,0.011,0.027,23.68,23,24.21,0.945,0.927,0.958,0.973,0.97,0.98,0.919,0.899,0.939,37.53,26.47,52.08,36.35,25.68,48.2,0,0,0,0,0,0,0.404,0,0.452,0.33,0.67,0.33,39.5
1154383200000,2006,8,2005,11,31,0.955,0.415,0.54,32993.2,57.38,57.38,44.35,2,1,1.2258064516129032,356.7,304.9,422,201.7,149.9,155,155,155,-9.168e-16,-2.842e-14,2.842e-14,0.438,0.367,0.508,201.7,149.9,267,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.128,0.11,0.151,0.0133,0.00849,0.025,0.00054,0.00034,0.001,0.318,0.258,0.409,0.013,0.01,0.017,24.5,24.2,24.81,0.945,0.925,0.959,0.975,0.97,0.98,0.922,0.897,0.939,39.47,26.08,52.66,38.26,25.3,48.2,0,0,0,0,0,0,0.246,0,0.415,0.43,0.57,0.43,34.5
1157061600000,2006,9,2005,12,30,0.665,0.306,0.359,22197.4,41.34,41.34,30.83,1,1,1,256.4,224.5,300.8,138.4,106.5,118,118,118,1.895e-15,-2.842e-14,2.842e-14,0.464,0.392,0.526,138.4,106.5,182.8,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.102,0.0908,0.118,0.00751,0.00481,0.0113,0.0003,0.00019,0.00045,0.239,0.182,0.318,0.0095,0.0071,0.013,25.05,24.78,25.27,0.933,0.916,0.95,0.971,0.97,0.98,0.906,0.889,0.931,31.73,24.18,42.18,30.83,23.46,41.34,0,0,0,0,0,0,0.171,0,0.306,0.46,0.54,0.46,33.4
1159653600000,2006,10,2006,1,31,0.547,0.237,0.31,15854.1,28.42,28.42,21.31,1,1,1,204.4,187.3,222.6,115.9,103.7,88.48,73,97,9.168e-16,-1.421e-14,1.421e-14,0.432,0.366,0.483,115.9,103.7,126.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0914,0.088,0.0957,0.0056,0.00457,0.00652,0.00022,0.00018,0.00025,0.196,0.175,0.214,0.0077,0.0068,0.0084,25.36,25.25,25.42,0.745,0,0.929,0.782,0,0.97,0.723,0,0.901,21.97,0,29.29,21.31,0,28.42,0,6,0,0,0.194,0,0.118,0.194,0.237,0.43,0.57,0.43,29
1162332000000,2006,11,2006,2,30,0.534,0.174,0.361,22540.8,33.22,33.22,31.31,1,1,1,206.1,192.3,214.4,139.1,125.3,67,67,67,4.737e-16,0,1.421e-14,0.325,0.312,0.348,139.1,125.3,147.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.097,0.0921,0.0999,0.00757,0.0064,0.00828,0.0003,0.00025,0.00032,0.235,0.21,0.25,0.0092,0.0082,0.0098,25.32,25.26,25.38,0.934,0.929,0.938,0.97,0.97,0.97,0.906,0.901,0.909,32.27,28.95,34.25,31.31,28.08,33.22,0,0,0,0,0,0,0.174,0,0.173,0.33,0.68,0.32,42.2
1164924000000,2006,12,2006,3,31,0.633,0.158,0.475,29853.1,48.2,48.2,40.13,1,1,1,236.2,202.7,285.2,177.2,143.7,59,59,59,-2.75e-15,-2.842e-14,2.842e-14,0.252,0.207,0.291,177.2,143.7,226.2,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.11,0.0979,0.127,0.0108,0.00796,0.015,0.00043,0.00031,0.0006,0.302,0.242,0.39,0.012,0.0095,0.015,25.09,24.77,25.34,0.947,0.936,0.959,0.976,0.97,0.98,0.924,0.908,0.94,41.29,33.42,52.71,40.13,32.41,48.2,0,0,0,0,0,0,0.223,0,0.158,0.25,0.75,0.25,47.2
1167602400000,2007,1,2006,4,31,1.52,0.213,1.31,75535.8,164.9,164.9,101.5,4,1,2.5483870967741935,569.2,292.6,934,489.9,219.6,79.39,73,91,1.834e-15,0,2.842e-14,0.154,0.0974,0.249,489.9,219.6,843,990,990,990,966.1,964.9,967.6,23.9,22.4,25.1,0.246,0.126,0.466,0.146,0.0144,0.347,0.0063,0.00057,0.016,0.588,0.241,1.04,0.025,0.0096,0.046,23.3,21.32,24.85,0.949,0.922,0.958,0.976,0.97,0.98,0.926,0.895,0.939,40.54,25.64,51.55,39.38,24.87,48.2,0,0,0,0,0,0,0.564,0,0.21,0.14,0.86,0.14,49.7
1170280800000,2007,2,2006,5,28,4.19,0.392,2.55,116737,192.8,192.8,173.7,4,4,4,1733,964.5,2650,1571,802.5,162,162,162,514.9,-1.137e-13,1388,0.103,0.0611,0.168,1056,802.5,1100,990,990,990,970.1,967.8,972.7,19.9,17.3,22.2,0.823,0.448,0.926,0.588,0.327,0.648,0.03,0.015,0.037,1.7,0.989,1.87,0.087,0.044,0.11,18.16,15.46,21.25,0.95,0.943,0.955,0.979,0.975,0.98,0.93,0.919,0.936,44.39,39.31,49.8,43.43,38.3,48.2,0,0,0,0,0,0,0.965,0,1.64,0.094,0.61,0.39,27.9
1172700000000,2007,3,2006,6,31,8.26,0.64,2.95,105397,152,152,141.7,4,4,4,3083,2693,3367,2844,2454,239,239,239,1744,1354,2028,0.0779,0.071,0.0888,1100,1100,1100,990,990,990,973.7,972.8,974.3,16.3,15.7,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.43,13.79,15.35,0.938,0.934,0.942,0.971,0.97,0.974,0.91,0.906,0.918,36.48,34.72,39.02,35.42,33.68,38.01,0,0,0,0,0,0,0.787,0,5.31,0.077,0.36,0.64,12.8
1175378400000,2007,4,2006,7,30,8.16,0.63,2.85,100665,143.6,143.6,139.8,4,4,4,3149,2996,3371,2906,2779,243,217,295,1806,1679,1976,0.0769,0.0686,0.0924,1100,1100,1100,990,990,990,973.9,973.5,974.3,16.1,15.7,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.27,13.78,14.62,0.937,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,36.03,34.7,37.02,34.95,33.66,35.91,0,0,0,0,0,0,0.777,0,5.31,0.077,0.35,0.65,12.3
1177970400000,2007,5,2006,8,31,6.44,0.821,2.95,119071,180.4,180.4,160,4,4,4,2406,1716,2975,2099,1395,306.5,276,321,999.1,294.6,1599,0.132,0.0928,0.187,1100,1100,1100,990,990,990,972.1,970.2,973.5,17.9,16.5,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.033,0.039,1.87,1.87,1.87,0.1,0.095,0.11,16.07,14.67,17.94,0.945,0.939,0.951,0.976,0.97,0.98,0.923,0.911,0.932,40.97,37.15,46.03,40.01,36.04,45.11,0,0,0,0,0,0,0.889,0,3.49,0.13,0.46,0.54,18.5
1180648800000,2007,6,2006,9,30,3.11,0.544,2.38,120176,192.8,192.8,166.9,4,3,3.6666666666666665,1199,847.8,1679,989.3,637.8,210,210,210,72.09,-1.137e-13,368.8,0.184,0.125,0.248,917.2,637.8,1100,990,990,990,968.5,967.3,970.1,21.5,19.9,22.7,0.627,0.333,0.922,0.45,0.227,0.648,0.021,0.01,0.033,1.35,0.789,1.87,0.064,0.035,0.094,20.14,18.07,21.92,0.954,0.951,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.68,39.84,51.89,45.57,38.87,48.2,0,0,0,0,0,0,0.927,0,0.73,0.17,0.77,0.23,38.6
1183240800000,2007,7,2006,10,31,1.86,0.573,1.28,73467.5,130.8,130.8,98.75,3,2,2.3870967741935485,692.6,559.8,834.2,478.9,332.8,213.8,186,227,-1.834e-15,-5.684e-14,5.684e-14,0.316,0.223,0.406,478.9,332.8,648.2,990,990,990,966.7,966.1,967.2,23.3,22.8,23.9,0.246,0.181,0.334,0.132,0.0561,0.234,0.0057,0.0023,0.01,0.592,0.404,0.802,0.025,0.017,0.035,22.74,21.96,23.48,0.953,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,42.77,35.38,52.25,41.61,34.32,48.2,0,0,0,0,0,0,0.549,0,0.58,0.31,0.69,0.31,39.5
1185919200000,2007,8,2006,11,31,1.22,0.493,0.725,43279.5,78.47,78.47,58.17,2,1,1.7096774193548387,454.5,378.5,551.3,270.5,194.5,184,184,184,-2.75e-15,-5.684e-14,5.684e-14,0.41,0.334,0.486,270.5,194.5,367.3,990,990,990,965.6,965.3,966.1,24.4,23.9,24.7,0.156,0.129,0.19,0.0315,0.0123,0.0724,0.0013,0.0005,0.003,0.354,0.259,0.453,0.015,0.011,0.019,24,23.47,24.36,0.944,0.924,0.959,0.973,0.97,0.98,0.919,0.897,0.939,36.95,25.69,51.89,35.84,24.92,48.2,0,0,0,0,0,0,0.323,0,0.495,0.4,0.59,0.41,35.5
1188597600000,2007,9,2006,12,30,0.815,0.358,0.457,28240,50.66,50.66,39.22,2,1,1.0666666666666667,314.4,268,373.3,176.4,130,138,138,138,2.842e-15,-2.842e-14,2.842e-14,0.443,0.37,0.515,176.4,130,235.3,990,990,990,965,964.8,965.3,25,24.7,25.2,0.119,0.102,0.139,0.0107,0.0068,0.0157,0.00043,0.00027,0.00064,0.3,0.227,0.398,0.012,0.009,0.016,24.72,24.39,25,0.944,0.923,0.959,0.974,0.97,0.98,0.92,0.896,0.94,38.64,25.59,51.69,37.55,24.82,48.2,0,0,0,0,0,0,0.218,0,0.358,0.44,0.56,0.44,34.7
1191189600000,2007,10,2007,1,31,0.651,0.282,0.368,22821.7,35.01,35.01,30.67,1,1,1,242.9,224.5,266.6,137.5,121.9,105.4,97,110,2.292e-15,-1.421e-14,2.842e-14,0.434,0.413,0.474,137.5,121.9,156.6,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.101,0.0964,0.109,0.00744,0.00611,0.00906,0.00029,0.00024,0.00036,0.237,0.21,0.272,0.0093,0.0083,0.011,25.11,24.96,25.24,0.934,0.927,0.941,0.97,0.97,0.97,0.906,0.899,0.913,31.62,27.92,36.09,30.67,27.08,35.01,0,0,0,0,0,0,0.17,0,0.283,0.43,0.57,0.43,35.1
1193868000000,2007,11,2007,2,30,0.601,0.241,0.36,22345.4,32.52,32.52,31.04,1,1,1,231.7,227,238.2,138.7,134,93,93,93,0,0,0,0.401,0.39,0.41,138.7,134,145.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0983,0.102,0.00754,0.00714,0.00809,0.0003,0.00028,0.00032,0.237,0.229,0.249,0.0093,0.009,0.0098,25.17,25.12,25.21,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32,30.88,33.52,31.04,29.96,32.52,0,0,0,0,0,0,0.172,0,0.241,0.4,0.6,0.4,37.2
1196460000000,2007,12,2007,3,31,0.733,0.174,0.56,34634.1,59.42,59.42,46.55,2,1,1.3548387096774193,273.8,228.6,330.4,209,151.6,64.81,59,77,-4.584e-15,-2.842e-14,2.842e-14,0.242,0.179,0.337,209,151.6,271.4,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.122,0.103,0.143,0.0141,0.00864,0.0271,0.00056,0.00034,0.0011,0.301,0.238,0.385,0.012,0.0095,0.015,24.91,24.65,25.17,0.942,0.922,0.959,0.974,0.97,0.98,0.918,0.894,0.94,38.13,25.58,52.1,36.97,24.81,48.2,0,0,0,0,0,0,0.259,0,0.173,0.24,0.76,0.24,47.2
1199138400000,2008,1,2007,4,31,1.52,0.213,1.3,75081.3,171,171,100.9,4,2,2.5483870967741935,565.7,336.1,974.1,486.3,263.1,79.39,73,91,1.834e-15,0,5.684e-14,0.153,0.0934,0.217,486.3,263.1,883.1,990,990,990,966.1,965.1,967.8,23.9,22.2,24.9,0.246,0.142,0.503,0.142,0.0232,0.366,0.0061,0.00093,0.017,0.582,0.285,1.11,0.025,0.011,0.05,23.32,21.09,24.63,0.949,0.932,0.958,0.975,0.97,0.98,0.925,0.904,0.939,40.17,29.62,52.11,39.04,28.74,48.2,0,0,0,0,0,0,0.561,0,0.22,0.14,0.86,0.14,49.4
1201816800000,2008,2,2007,5,29,4.43,0.406,2.68,121596,192.8,192.8,174.7,4,4,4,1769,1011,2564,1607,849.1,162,162,162,539.2,-1.137e-13,1302,0.1,0.0632,0.16,1068,849.1,1100,990,990,990,970.2,967.9,972.5,19.8,17.5,22.1,0.836,0.491,0.926,0.598,0.35,0.648,0.031,0.016,0.037,1.73,1.07,1.87,0.089,0.048,0.11,18.03,15.66,21,0.95,0.944,0.955,0.979,0.976,0.98,0.93,0.921,0.936,44.65,39.86,49.95,43.68,38.9,48.2,0,0,0,0,0,0,0.971,0,1.75,0.092,0.6,0.4,27.4
1204322400000,2008,3,2007,6,31,6.7,0.587,2.95,117087,162.5,162.5,157.4,4,4,4,2500,2317,2615,2281,2134,219.1,183,239,1181,1034,1276,0.0874,0.0744,0.0967,1100,1100,1100,990,990,990,972.3,971.9,972.6,17.7,17.4,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.82,15.54,16.26,0.944,0.943,0.946,0.977,0.975,0.979,0.922,0.92,0.926,40.28,39.53,41.48,39.34,38.55,40.61,0,0,0,0,0,0,0.874,0,3.75,0.088,0.44,0.56,17.5
1207000800000,2008,4,2007,7,30,4.96,0.443,2.85,125497,189.4,189.4,174.3,4,4,4,1915,1459,2306,1744,1311,171,148,217,644,210.7,988.8,0.0893,0.071,0.102,1100,1100,1100,990,990,990,970.8,969.4,971.8,19.2,18.2,20.6,0.922,0.884,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.87,1.83,1.87,0.097,0.089,0.1,17.37,16.29,18.82,0.949,0.946,0.952,0.98,0.979,0.98,0.93,0.926,0.933,44.47,41.55,48.33,43.58,40.69,47.36,0,0,0,0,0,0,0.968,0,2.11,0.089,0.57,0.43,25.3
1209592800000,2008,5,2007,8,31,2.78,0.433,2.32,121543,192.8,192.8,163.4,4,3,3.6129032258064515,1039,803.8,1431,877.2,656.8,161.5,147,192,12.7,-1.137e-13,138.6,0.157,0.134,0.183,864.5,656.8,1100,990,990,990,968,967.1,969.3,22,20.7,22.9,0.526,0.333,0.855,0.388,0.24,0.648,0.018,0.01,0.031,1.18,0.811,1.8,0.054,0.035,0.087,20.85,18.94,22.07,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.55,39.54,51.85,45.38,38.55,48.2,0,0,0,0,0,0,0.908,0,0.46,0.16,0.83,0.17,43.7
1212271200000,2008,6,2007,9,30,1.72,0.345,1.37,79162.9,137.4,137.4,109.9,3,2,2.6666666666666665,661.8,537.6,795.7,528.8,376.6,133,119,161,3.79e-15,-5.684e-14,5.684e-14,0.207,0.15,0.299,528.8,376.6,676.7,990,990,990,966.5,966,967.1,23.5,22.9,24,0.262,0.191,0.342,0.16,0.0768,0.253,0.0069,0.0032,0.011,0.634,0.465,0.842,0.027,0.019,0.037,22.82,22.07,23.52,0.954,0.946,0.958,0.978,0.97,0.98,0.932,0.917,0.939,42.46,35.37,48.32,41.52,34.31,47.35,0,0,0,0,0,0,0.611,0,0.35,0.2,0.8,0.2,46
1214863200000,2008,7,2007,10,31,1.2,0.362,0.836,50076.3,85.38,85.38,67.31,2,2,2,447.2,379.3,530.8,312.2,244.3,135,135,135,3.667e-15,0,5.684e-14,0.305,0.254,0.356,312.2,244.3,395.8,990,990,990,965.6,965.3,966,24.4,24,24.7,0.167,0.143,0.196,0.0464,0.0165,0.0858,0.0019,0.00067,0.0036,0.366,0.266,0.491,0.015,0.011,0.02,24.02,23.52,24.44,0.942,0.928,0.954,0.972,0.97,0.98,0.915,0.9,0.935,34.61,27.16,43.56,33.65,26.34,42.69,0,0,0,0,0,0,0.374,0,0.364,0.3,0.7,0.3,41.7
1217541600000,2008,8,2007,11,31,0.858,0.308,0.55,33871.1,56.48,56.48,45.53,2,1,1.2580645161290323,320.2,276.2,375.7,205.2,161.2,115,115,115,9.168e-16,-2.842e-14,2.842e-14,0.362,0.306,0.416,205.2,161.2,260.7,990,990,990,965,964.8,965.3,25,24.7,25.2,0.126,0.11,0.146,0.0134,0.00945,0.0221,0.00054,0.00038,0.00089,0.316,0.248,0.396,0.013,0.01,0.016,24.68,24.44,24.92,0.945,0.923,0.959,0.976,0.97,0.98,0.923,0.895,0.94,39.82,25.68,52.13,38.68,24.91,48.2,0,0,0,0,0,0,0.253,0,0.308,0.36,0.64,0.36,39.5
1220220000000,2008,9,2007,12,30,0.601,0.236,0.365,22141.2,41.5,41.5,30.75,1,1,1,231.8,200.2,273.8,140.8,109.2,91,91,91,-1.421e-15,-2.842e-14,1.421e-14,0.396,0.332,0.455,140.8,109.2,182.8,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0896,0.116,0.00772,0.00503,0.0113,0.0003,0.0002,0.00045,0.241,0.185,0.316,0.0095,0.0072,0.013,25.17,24.89,25.41,0.903,0,0.949,0.939,0,0.98,0.877,0,0.93,31.65,0,42.35,30.75,0,41.5,0,1,0,0,0.0333,0,0.171,0.0333,0.236,0.39,0.61,0.39,36.8
1222812000000,2008,10,2008,1,31,0.495,0.196,0.3,18470.7,28.09,28.09,24.83,1,1,1,184.8,172.6,198.3,111.8,99.58,73,73,73,4.126e-15,-1.421e-14,1.421e-14,0.395,0.368,0.423,111.8,99.58,125.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0884,0.0841,0.0932,0.00526,0.00421,0.0064,0.00021,0.00016,0.00025,0.187,0.165,0.211,0.0073,0.0065,0.0083,25.38,25.38,25.39,0.919,0.911,0.929,0.97,0.969,0.97,0.891,0.882,0.901,25.6,22.58,28.96,24.83,21.87,28.09,0,0,0,0,0,0,0.138,0,0.195,0.4,0.61,0.39,37.3
1225490400000,2008,11,2008,2,30,0.544,0.174,0.37,23143.9,38.57,38.57,32.14,1,1,1,209.9,171.8,237.1,142.9,104.8,67,67,67,-1.895e-15,-1.421e-14,0,0.322,0.283,0.39,142.9,104.8,170.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0983,0.0849,0.108,0.00789,0.00465,0.0102,0.00031,0.00018,0.0004,0.242,0.173,0.29,0.0095,0.0068,0.011,25.27,25.09,25.38,0.935,0.914,0.945,0.97,0.97,0.975,0.907,0.887,0.922,33.12,23.82,39.56,32.14,23.11,38.57,0,0,0,0,0,0,0.179,0,0.174,0.32,0.68,0.32,42.5
1228082400000,2008,12,2008,3,31,0.735,0.174,0.562,34730.9,60.61,60.61,46.68,2,1,1.3870967741935485,274.6,236.3,335.8,209.8,159.3,64.81,59,77,-9.168e-16,-2.842e-14,2.842e-14,0.242,0.176,0.326,209.8,159.3,276.8,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.122,0.106,0.145,0.0147,0.00929,0.0297,0.00058,0.00037,0.0012,0.296,0.241,0.385,0.012,0.0096,0.015,24.91,24.62,25.11,0.941,0.923,0.959,0.973,0.97,0.98,0.916,0.895,0.94,37.06,25.87,52.04,35.95,25.09,48.2,0,0,0,0,0,0,0.259,0,0.173,0.24,0.76,0.24,47.3
1230760800000,2009,1,2008,4,31,1.16,0.196,0.966,58457.2,96.26,96.26,78.57,2,2,2,433.5,343.2,517.7,360.5,270.2,73,73,73,-1.834e-15,-5.684e-14,0,0.171,0.141,0.213,360.5,270.2,444.7,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.176,0.144,0.206,0.0691,0.0265,0.109,0.0028,0.0011,0.0045,0.431,0.296,0.557,0.018,0.012,0.023,24.02,23.51,24.59,0.949,0.934,0.958,0.976,0.97,0.98,0.925,0.906,0.939,40.25,30.42,49.11,39.29,29.51,48.13,0,0,0,0,0,0,0.437,0,0.194,0.17,0.83,0.17,50.4
1233439200000,2009,2,2008,5,28,1.78,0.219,1.57,87513.5,164.8,164.8,130.2,4,2,3.0357142857142856,737.8,524.5,950.3,647,439.5,90.71,85,105,2.03e-15,-5.684e-14,5.684e-14,0.126,0.101,0.162,647,439.5,845.3,990,990,990,966.8,966,967.7,23.2,22.3,24,0.325,0.205,0.472,0.232,0.106,0.348,0.01,0.0044,0.016,0.79,0.528,1.05,0.034,0.022,0.047,22.36,21.25,23.49,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.95,35.56,52.39,43.43,34.49,48.2,0,0,0,0,0,0,0.723,0,0.21,0.12,0.88,0.12,49.2
1235858400000,2009,3,2008,6,31,3.83,0.346,2.76,133274,192.8,192.8,179.1,4,4,4,1429,962.1,2246,1300,833.1,129,129,129,271.1,-1.137e-13,1017,0.097,0.0574,0.134,1029,833.1,1100,990,990,990,969.3,967.7,971.7,20.7,18.3,22.3,0.755,0.469,0.926,0.546,0.342,0.648,0.027,0.015,0.035,1.58,1.03,1.87,0.077,0.047,0.1,19.17,16.43,21.22,0.953,0.946,0.956,0.98,0.979,0.98,0.933,0.927,0.936,45.8,41.35,50.5,44.78,40.47,48.2,0,0,0,0,0,0,0.995,0,1.07,0.09,0.72,0.28,34.8
1238536800000,2009,4,2008,7,30,6.43,0.562,2.85,113685,164.6,164.6,157.9,4,4,4,2481,2239,2626,2264,2022,217,217,217,1164,921.9,1309,0.0877,0.0826,0.0969,1100,1100,1100,990,990,990,972.3,971.7,972.6,17.7,17.4,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.86,15.51,16.45,0.944,0.943,0.946,0.977,0.975,0.98,0.923,0.919,0.927,40.41,39.46,41.98,39.47,38.47,41.14,0,0,0,0,0,0,0.877,0,3.58,0.087,0.44,0.56,17.7
1241128800000,2009,5,2008,8,31,4.3,0.587,2.87,134218,192.8,192.8,180.4,4,4,4,1604,1081,2191,1385,888.6,219.1,192,276,312.3,-1.137e-13,815,0.139,0.109,0.178,1073,888.6,1100,990,990,990,969.8,968.2,971.6,20.2,18.4,21.8,0.842,0.53,0.926,0.603,0.369,0.648,0.03,0.017,0.035,1.74,1.14,1.87,0.087,0.052,0.1,18.45,16.56,20.71,0.951,0.947,0.955,0.98,0.98,0.98,0.932,0.928,0.936,46.05,42.29,49.73,45.1,41.45,48.2,0,0,0,0,0,0,1,0,1.43,0.14,0.67,0.33,31.2
1243807200000,2009,6,2008,9,30,2.18,0.417,1.77,97602,170.8,170.8,135.6,4,3,3.2,842.7,683.4,1057,681.7,522.4,161,161,161,-3.79e-15,-1.137e-13,0,0.194,0.152,0.236,681.7,522.4,896,990,990,990,967.3,966.6,968.1,22.7,21.9,23.4,0.361,0.26,0.534,0.253,0.15,0.373,0.011,0.0064,0.017,0.843,0.587,1.15,0.037,0.025,0.053,21.89,20.77,22.78,0.954,0.948,0.957,0.978,0.97,0.98,0.934,0.92,0.938,43.61,36.89,51.82,42.48,35.79,48.2,0,0,0,0,0,0,0.753,0,0.41,0.19,0.81,0.19,44.8
1246399200000,2009,7,2008,10,31,1.49,0.498,0.989,58152,96.4,96.4,78.16,2,2,2,555.4,460.5,673.2,369.4,274.5,186,186,186,5.501e-15,-5.684e-14,5.684e-14,0.339,0.276,0.404,369.4,274.5,487.2,990,990,990,966.1,965.7,966.6,23.9,23.4,24.3,0.191,0.157,0.243,0.0734,0.0286,0.129,0.0031,0.0012,0.0055,0.457,0.313,0.643,0.019,0.013,0.027,23.45,22.76,24.01,0.949,0.935,0.958,0.975,0.97,0.98,0.926,0.907,0.939,40.25,30.24,52,39.08,29.33,48.2,0,0,0,0,0,0,0.434,0,0.501,0.33,0.66,0.34,39
1249077600000,2009,8,2008,11,31,1,0.415,0.59,35835.3,64.29,64.29,48.17,2,1,1.3870967741935485,375.1,315.3,454.2,220.1,160.3,155,155,155,1.834e-15,-2.842e-14,2.842e-14,0.418,0.341,0.492,220.1,160.3,299.2,990,990,990,965.3,965,965.6,24.7,24.4,25,0.135,0.114,0.163,0.0171,0.00938,0.0402,0.00069,0.00037,0.0017,0.322,0.256,0.404,0.013,0.01,0.016,24.41,24.01,24.74,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.897,0.939,38.28,25.87,52.16,37.16,25.09,48.2,0,0,0,0,0,0,0.268,0,0.41,0.41,0.59,0.41,35.8
1251756000000,2009,9,2008,12,30,0.693,0.306,0.387,24041.6,43.71,43.71,33.39,1,1,1,267.4,234.7,311.2,149.4,116.7,118,118,118,-1.895e-15,-2.842e-14,2.842e-14,0.445,0.379,0.503,149.4,116.7,193.2,990,990,990,964.8,964.6,965,25.2,25,25.4,0.106,0.0943,0.121,0.00845,0.00567,0.0122,0.00034,0.00022,0.00049,0.259,0.2,0.337,0.01,0.0079,0.013,24.98,24.71,25.19,0.938,0.923,0.953,0.972,0.97,0.98,0.912,0.895,0.934,34.33,26.61,44.6,33.39,25.81,43.71,0,0,0,0,0,0,0.186,0,0.306,0.44,0.56,0.44,34.7
1254348000000,2009,10,2009,1,31,0.57,0.26,0.31,14446.4,31.01,31.01,19.42,1,1,1,212.8,191.4,235.7,115.8,94.45,97,97,97,0,-1.421e-14,1.421e-14,0.458,0.411,0.507,115.8,94.45,138.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0923,0.0847,0.1,0.00559,0.00378,0.00754,0.00022,0.00015,0.0003,0.197,0.159,0.238,0.0077,0.0062,0.0094,25.32,25.15,25.43,0.657,0,0.934,0.688,0,0.97,0.637,0,0.906,20.02,0,31.97,19.42,0,31.01,0,9,0,0,0.29,0,0.108,0.29,0.26,0.46,0.54,0.46,25.3
