datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1100469600000,2004,11,2004,2,7,7,0.126,0.0405,0.0859,5372.44,32.71,32.71,31.98,1,1,1,209,204.3,212.2,142,137.3,67,67,67,0,0,0,0.321,0.316,0.328,142,137.3,145.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.098,0.0963,0.0991,0.00782,0.00742,0.00809,0.00031,0.00029,0.00032,0.24,0.232,0.246,0.0094,0.0091,0.0096,25.31,25.28,25.34,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.97,31.85,33.73,31.98,30.89,32.71,0,0,0,0,0,0,0.178,0,0.0401,0.32,0.68,0.32,42.6
1101074400000,2004,11,2004,2,8,7,0.127,0.0405,0.0862,5392.08,33.09,33.09,32.1,1,1,1,209.5,204.8,213.9,142.5,137.8,67,67,67,0,0,0,0.32,0.313,0.327,142.5,137.8,146.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0982,0.0965,0.0997,0.00787,0.00747,0.00823,0.00031,0.00029,0.00032,0.241,0.233,0.249,0.0094,0.0091,0.0097,25.3,25.27,25.34,0.936,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,33.09,31.98,34.11,32.1,31.02,33.09,0,0,0,0,0,0,0.178,0,0.0408,0.32,0.68,0.32,42.5
1101679200000,2004,11,2004,2,9,7,0.128,0.0371,0.091,5701.58,36.04,36.04,33.94,1,1,1,211.7,207.3,218.5,150.4,140.3,61.29,59,67,0,0,0,0.29,0.27,0.323,150.4,140.3,159.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0974,0.103,0.00853,0.00768,0.00931,0.00033,0.0003,0.00037,0.255,0.237,0.271,0.01,0.0093,0.011,25.28,25.22,25.32,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,34.99,32.56,37.15,33.94,31.58,36.04,0,0,0,0,0,0,0.189,0,0.037,0.29,0.71,0.29,44.5
1102284000000,2004,12,2004,3,10,7,0.138,0.0357,0.102,6461.78,39.41,39.41,38.46,1,1,1,228.4,223.7,232.2,169.4,164.7,59,59,59,0,0,0,0.258,0.254,0.264,169.4,164.7,173.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.105,0.108,0.0101,0.00975,0.0105,0.0004,0.00038,0.00041,0.288,0.28,0.295,0.011,0.011,0.012,25.14,25.11,25.18,0.945,0.943,0.946,0.975,0.973,0.977,0.921,0.917,0.924,39.45,38.37,40.35,38.46,37.31,39.41,0,0,0,0,0,0,0.214,0,0.036,0.26,0.74,0.26,46.8
1102888800000,2004,12,2004,3,11,7,0.138,0.0357,0.102,6463.26,38.8,38.8,38.47,1,1,1,228.4,227,229.7,169.4,168,59,59,59,0,0,0,0.258,0.257,0.26,169.4,168,170.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.106,0.107,0.0101,0.01,0.0103,0.0004,0.00039,0.0004,0.288,0.286,0.291,0.011,0.011,0.011,25.14,25.13,25.15,0.945,0.944,0.945,0.975,0.974,0.976,0.921,0.92,0.922,39.46,39.13,39.77,38.47,38.12,38.8,0,0,0,0,0,0,0.214,0,0.036,0.26,0.74,0.26,46.8
1103493600000,2004,12,2004,3,12,7,0.144,0.0357,0.108,6870.89,42.87,42.87,40.9,1,1,1,238.4,229.2,246.7,179.4,170.2,59,59,59,0,0,0,0.248,0.239,0.257,179.4,170.2,187.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.113,0.011,0.0102,0.0117,0.00043,0.0004,0.00046,0.306,0.29,0.321,0.012,0.011,0.013,25.06,25,25.14,0.948,0.945,0.951,0.978,0.975,0.98,0.928,0.922,0.932,41.8,39.65,43.75,40.9,38.67,42.87,0,0,0,0,0,0,0.227,0,0.036,0.25,0.75,0.25,47.7
1104098400000,2004,12,2004,3,13,7,0.159,0.0381,0.121,7691.02,47.47,47.47,45.78,1,1,1,263.4,250.8,274.9,200.4,191.8,63,59,73,4.06e-15,-2.842e-14,2.842e-14,0.239,0.221,0.271,200.4,191.8,207.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.115,0.12,0.0128,0.0121,0.0134,0.00051,0.00048,0.00053,0.344,0.328,0.357,0.014,0.013,0.014,24.9,24.85,24.97,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.71,44.71,48.43,45.78,43.82,47.47,0,0,0,0,0,0,0.254,0,0.038,0.24,0.76,0.24,48.4
1104703200000,2005,1,2004,4,14,7,0.174,0.0442,0.13,8052.04,48.2,48.2,47.93,1,1,1,288,278.9,299.2,215,205.9,73,73,73,0,-2.842e-14,2.842e-14,0.253,0.244,0.262,215,205.9,226.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.122,0.129,0.014,0.0133,0.015,0.00056,0.00053,0.0006,0.372,0.355,0.392,0.015,0.014,0.016,24.78,24.71,24.83,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,50.01,47.93,52.57,47.93,46.97,48.2,0,0,0,0,0,0,0.266,0,0.044,0.25,0.75,0.25,46.3
1105308000000,2005,1,2004,4,15,7,0.196,0.0442,0.152,9233.31,61.38,61.38,54.96,2,2,2,324.7,303.3,354.1,251.7,230.3,73,73,73,-8.12e-15,-2.842e-14,0,0.225,0.206,0.241,251.7,230.3,281.1,990,990,990,965,964.9,965.2,25,24.8,25.1,0.138,0.13,0.148,0.0204,0.0153,0.0317,0.00082,0.00061,0.0013,0.271,0.243,0.312,0.011,0.0097,0.013,24.71,24.52,24.84,0.929,0.923,0.936,0.97,0.97,0.97,0.901,0.895,0.908,28.33,25.89,31.64,27.48,25.11,30.69,0,0,0,0,0,0,0.305,0,0.044,0.23,0.78,0.22,47.1
1105912800000,2005,1,2004,4,16,7,0.24,0.0442,0.195,11827.2,76.69,76.69,70.4,2,2,2,396,365.4,424.4,323,292.4,73,73,73,0,0,0,0.185,0.172,0.2,323,292.4,351.4,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.163,0.152,0.173,0.0515,0.037,0.0649,0.0021,0.0015,0.0026,0.375,0.329,0.418,0.015,0.013,0.017,24.25,24.07,24.44,0.944,0.939,0.948,0.971,0.97,0.975,0.917,0.91,0.924,36.25,32.89,39.34,35.2,31.9,38.35,0,0,0,0,0,0,0.391,0,0.045,0.18,0.81,0.19,49.3
1106517600000,2005,1,2004,4,17,7,0.271,0.0442,0.226,13752,84.99,84.99,81.86,2,2,2,447.3,432.4,461.9,374.3,359.4,73,73,73,0,0,0,0.163,0.158,0.169,374.3,359.4,388.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.181,0.176,0.186,0.0757,0.0686,0.0826,0.0031,0.0028,0.0034,0.452,0.429,0.474,0.019,0.018,0.019,23.94,23.85,24.02,0.952,0.95,0.954,0.979,0.976,0.98,0.932,0.927,0.935,41.81,40.2,43.36,40.93,39.25,42.5,0,0,0,0,0,0,0.455,0,0.045,0.16,0.83,0.17,50.7
1107122400000,2005,1,2004,4,18,7,0.297,0.0504,0.247,14892.7,92.18,92.18,88.65,2,2,2,490.9,469.8,510.3,407.6,392.7,83.29,73,85,0,0,0,0.17,0.155,0.178,407.6,392.7,425.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.194,0.189,0.2,0.0914,0.0844,0.0997,0.0038,0.0035,0.0041,0.503,0.481,0.529,0.021,0.02,0.022,23.69,23.57,23.8,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,45.23,43.67,47.03,44.32,42.8,46.09,0,0,0,0,0,0,0.492,0,0.05,0.17,0.83,0.17,50.1
1107727200000,2005,2,2004,5,19,7,0.33,0.0514,0.278,16263.3,103.1,103.1,96.81,3,2,2.142857142857143,545.3,517.7,577.3,460.3,432.7,85,85,85,0,-5.684e-14,5.684e-14,0.156,0.147,0.164,460.3,432.7,492.3,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.214,0.203,0.23,0.116,0.103,0.131,0.0049,0.0043,0.0055,0.567,0.525,0.615,0.024,0.022,0.026,23.38,23.24,23.53,0.956,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.87,35.41,52.29,45.95,34.35,48.2,0,0,0,0,0,0,0.538,0,0.052,0.16,0.84,0.16,49.3
1108332000000,2005,2,2004,5,20,7,0.379,0.0514,0.328,18975.2,118.6,118.6,112.9,3,3,3,626.8,589,654.6,541.8,504,85,85,85,0,0,0,0.136,0.13,0.144,541.8,504,569.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.258,0.236,0.274,0.163,0.138,0.182,0.0069,0.0058,0.0077,0.607,0.543,0.654,0.026,0.023,0.028,22.99,22.83,23.21,0.95,0.947,0.952,0.973,0.97,0.977,0.925,0.918,0.93,38.67,36.19,40.48,37.65,35.11,39.55,0,0,0,0,0,0,0.627,0,0.051,0.14,0.87,0.13,50.1
1108936800000,2005,2,2004,5,21,7,0.402,0.0514,0.351,20287.4,121.4,121.4,120.8,3,3,3,665,659.3,668.3,580,574.3,85,85,85,0,0,0,0.128,0.127,0.129,580,574.3,583.3,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.279,0.276,0.281,0.188,0.185,0.191,0.008,0.0079,0.0081,0.671,0.662,0.677,0.029,0.028,0.029,22.77,22.75,22.8,0.953,0.953,0.953,0.978,0.978,0.979,0.932,0.931,0.933,41.14,40.78,41.35,40.25,39.87,40.48,0,0,0,0,0,0,0.671,0,0.051,0.13,0.87,0.13,50.5
1109541600000,2005,2,2004,5,22,7,0.39,0.0628,0.327,18861.5,119.9,119.9,112.3,3,3,3,644.5,628.4,660.7,540.7,521.4,103.9,85,107,0,0,0,0.161,0.129,0.17,540.7,521.4,575.7,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.261,0.251,0.277,0.162,0.149,0.186,0.0069,0.0063,0.0079,0.609,0.578,0.664,0.026,0.024,0.028,22.91,22.79,23.01,0.95,0.948,0.953,0.973,0.97,0.978,0.924,0.92,0.932,38.47,37.2,40.86,37.42,36.08,39.96,0,0,0,0,0,0,0.624,0,0.063,0.16,0.84,0.16,48.4
1110146400000,2005,3,2004,6,23,7,0.376,0.0647,0.312,17991.6,108.2,108.2,107.1,3,3,3,622.5,616.6,628.4,515.5,509.6,107,107,107,-8.12e-15,-5.684e-14,0,0.172,0.17,0.174,515.5,509.6,521.4,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.248,0.245,0.251,0.145,0.141,0.149,0.0062,0.006,0.0063,0.568,0.558,0.578,0.024,0.024,0.024,23.04,23.01,23.08,0.948,0.947,0.948,0.97,0.97,0.97,0.919,0.919,0.92,36.8,36.42,37.2,35.7,35.32,36.08,0,0,0,0,0,0,0.595,0,0.064,0.17,0.83,0.17,47.8
1110751200000,2005,3,2004,6,24,7,0.369,0.0647,0.304,17581.4,106,106,104.7,3,3,3,609.8,602.1,616.9,502.8,495.1,107,107,107,0,-5.684e-14,5.684e-14,0.175,0.173,0.178,502.8,495.1,509.9,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.241,0.236,0.245,0.137,0.133,0.142,0.0058,0.0056,0.006,0.547,0.534,0.558,0.023,0.023,0.024,23.11,23.07,23.16,0.947,0.946,0.947,0.97,0.97,0.97,0.918,0.917,0.919,35.96,35.45,36.43,34.88,34.39,35.34,0,0,0,0,0,0,0.581,0,0.065,0.18,0.82,0.18,47.6
1111356000000,2005,3,2004,6,25,7,0.373,0.0647,0.308,17789.3,110.2,110.2,105.9,3,3,3,616.1,601.3,638,509.1,494.3,107,107,107,2.436e-14,0,5.684e-14,0.174,0.168,0.178,509.1,494.3,531,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.244,0.236,0.257,0.141,0.132,0.156,0.006,0.0056,0.0066,0.557,0.533,0.594,0.024,0.023,0.025,23.08,22.95,23.16,0.947,0.946,0.949,0.97,0.97,0.971,0.919,0.917,0.922,36.38,35.39,37.82,35.3,34.33,36.74,0,0,0,0,0,0,0.588,0,0.065,0.17,0.83,0.17,47.7
1111960800000,2005,3,2004,6,26,7,0.42,0.0694,0.35,20126.4,128.3,128.3,119.8,3,3,3,694.2,647.5,750.4,579.5,540.5,114.7,107,125,0,0,0,0.165,0.155,0.177,579.5,540.5,625.4,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.286,0.262,0.315,0.188,0.162,0.219,0.0081,0.0069,0.0095,0.678,0.61,0.758,0.029,0.026,0.033,22.65,22.34,22.9,0.953,0.95,0.955,0.977,0.973,0.98,0.931,0.924,0.936,40.86,38.44,43.63,39.93,37.39,42.76,0,0,0,0,0,0,0.666,0,0.07,0.17,0.83,0.17,47.9
1112565600000,2005,4,2004,7,27,7,0.498,0.0756,0.422,23454.9,144.6,144.6,139.6,3,3,3,823.5,771.7,882.8,698.5,646.7,125,125,125,0,0,0,0.152,0.142,0.162,698.5,646.7,757.8,990,990,990,967.2,967,967.4,22.8,22.6,23,0.359,0.327,0.402,0.267,0.233,0.306,0.012,0.01,0.014,0.883,0.793,0.99,0.039,0.034,0.044,21.92,21.58,22.22,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.87,44.91,51.14,46.54,44.01,48.2,0,0,0,0,0,0,0.776,0,0.076,0.15,0.85,0.15,47.1
1113170400000,2005,4,2004,7,28,7,0.595,0.0756,0.52,27880.3,178.1,178.1,166,4,4,4,984.6,906.8,1062,859.6,781.8,125,125,125,0,0,0,0.127,0.118,0.138,859.6,781.8,937.3,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.495,0.424,0.566,0.355,0.317,0.393,0.016,0.014,0.018,1.08,0.947,1.22,0.049,0.042,0.056,21.09,20.69,21.53,0.954,0.952,0.956,0.979,0.975,0.98,0.934,0.928,0.936,42.39,39.3,45.42,41.49,38.3,44.51,0,0,0,0,0,0,0.922,0,0.075,0.13,0.87,0.13,46.9
1113775200000,2005,4,2004,7,29,7,0.676,0.0756,0.6,31241.7,188.5,188.5,186,4,4,4,1118,1081,1137,992.8,955.6,125,125,125,3.248e-14,0,1.137e-13,0.112,0.11,0.116,992.8,955.6,1012,990,990,990,968.3,968.2,968.3,21.7,21.7,21.8,0.628,0.583,0.655,0.428,0.402,0.45,0.02,0.018,0.021,1.33,1.25,1.39,0.061,0.057,0.064,20.4,20.28,20.6,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.44,46.11,48.09,46.49,45.19,47.13,0,0,0,0,0,0,1.03,0,0.076,0.11,0.89,0.11,46.2
1114380000000,2005,4,2004,7,30,7,0.648,0.0775,0.57,30007.8,187.2,187.2,178.6,4,4,4,1071,1006,1126,942.6,859.1,128.1,125,147,-1.624e-14,-1.137e-13,1.137e-13,0.12,0.111,0.146,942.6,859.1,1001,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.574,0.495,0.639,0.396,0.355,0.426,0.018,0.016,0.02,1.23,1.08,1.34,0.056,0.049,0.062,20.65,20.36,21,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.57,42.22,47.76,44.65,41.37,46.8,0,0,0,0,0,0,0.992,0,0.078,0.12,0.88,0.12,46.3
1114984800000,2005,5,2004,8,31,7,0.557,0.0889,0.468,25234.9,161.9,161.9,150.2,4,3,3.4285714285714284,921.4,861.9,983.9,774.4,714.9,147,147,147,0,0,0,0.16,0.149,0.171,774.4,714.9,836.9,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.418,0.366,0.475,0.312,0.279,0.344,0.014,0.012,0.016,0.982,0.909,1.04,0.044,0.04,0.047,21.43,21.12,21.74,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.02,39.63,51.73,44.42,38.65,48.2,0,0,0,0,0,0,0.834,0,0.089,0.16,0.84,0.16,45.3
1115589600000,2005,5,2004,8,32,7,0.483,0.0889,0.394,22209.5,140,140,132.2,3,3,3,798.1,756.9,843.9,651.1,609.9,147,147,147,0,0,0,0.184,0.174,0.194,651.1,609.9,696.9,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.33,0.307,0.356,0.236,0.208,0.267,0.01,0.009,0.012,0.801,0.732,0.879,0.035,0.032,0.039,22.11,21.85,22.34,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.97,42.52,47.62,44.07,41.67,46.67,0,0,0,0,0,0,0.734,0,0.089,0.18,0.82,0.18,46
1116194400000,2005,5,2004,8,33,7,0.419,0.0889,0.33,18861.2,121.8,121.8,112.3,3,3,3,692.1,647.8,739.7,545.1,500.8,147,147,147,-8.12e-15,-5.684e-14,0,0.213,0.199,0.227,545.1,500.8,592.7,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.27,0.245,0.297,0.165,0.136,0.197,0.0071,0.0058,0.0085,0.623,0.548,0.703,0.027,0.023,0.03,22.71,22.44,22.96,0.95,0.946,0.954,0.973,0.97,0.979,0.925,0.918,0.934,38.44,35.57,41.46,37.42,34.51,40.6,0,0,0,0,0,0,0.624,0,0.089,0.21,0.79,0.21,45
1116799200000,2005,5,2004,8,34,7,0.361,0.0889,0.272,15808.8,96.4,96.4,94.1,2,2,2,597.2,562.8,633.9,450.2,415.8,147,147,147,0,-5.684e-14,5.684e-14,0.247,0.232,0.261,450.2,415.8,486.9,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.218,0.203,0.237,0.111,0.0952,0.129,0.0047,0.004,0.0055,0.576,0.521,0.637,0.024,0.022,0.027,23.14,22.93,23.35,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.86,45.5,52.33,47.05,44.59,48.2,0,0,0,0,0,0,0.523,0,0.089,0.25,0.75,0.25,43.8
1117404000000,2005,5,2004,8,35,7,0.316,0.0768,0.239,14362.7,88.98,88.98,85.49,2,2,2,522.8,495.8,552.1,395.8,376.8,127,119,147,8.12e-15,-5.684e-14,5.684e-14,0.242,0.224,0.271,395.8,376.8,412.3,990,990,990,966,965.8,966.1,24,23.9,24.2,0.195,0.188,0.2,0.0858,0.0768,0.0936,0.0036,0.0032,0.0039,0.49,0.462,0.515,0.02,0.019,0.021,23.56,23.41,23.71,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,43.62,41.7,45.4,42.75,40.85,44.49,0,0,0,0,0,0,0.475,0,0.077,0.24,0.76,0.24,45.5
1118008800000,2005,6,2004,9,36,7,0.281,0.072,0.209,12529.7,79.78,79.78,74.58,2,2,2,464.1,441.9,487.3,345.1,322.9,119,119,119,0,0,0,0.257,0.244,0.269,345.1,322.9,368.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.177,0.169,0.185,0.0619,0.0514,0.0728,0.0025,0.0021,0.003,0.414,0.381,0.449,0.017,0.016,0.019,23.9,23.76,24.03,0.948,0.944,0.951,0.973,0.97,0.978,0.922,0.916,0.93,38.32,35.93,40.8,37.29,34.85,39.89,0,0,0,0,0,0,0.414,0,0.072,0.26,0.74,0.26,44.6
1118613600000,2005,6,2004,9,37,7,0.252,0.072,0.18,10814.8,68.27,68.27,64.37,2,2,2,416.8,398.4,435.1,297.8,279.4,119,119,119,0,0,0,0.286,0.274,0.299,297.8,279.4,316.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.16,0.154,0.166,0.0395,0.0309,0.0482,0.0016,0.0013,0.002,0.343,0.316,0.371,0.014,0.013,0.015,24.18,24.07,24.29,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,33.18,31.16,35.19,32.19,30.22,34.13,0,0,0,0,0,0,0.358,0,0.072,0.29,0.71,0.29,42.9
1119218400000,2005,6,2004,9,38,7,0.228,0.072,0.156,9404.14,59.21,59.21,55.98,2,2,2,377.7,362.6,392.7,258.7,243.6,119,119,119,-8.12e-15,-2.842e-14,0,0.315,0.303,0.328,258.7,243.6,273.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.146,0.141,0.152,0.0215,0.0165,0.0282,0.00087,0.00066,0.0011,0.285,0.264,0.307,0.012,0.011,0.012,24.43,24.33,24.52,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.9,0.907,28.85,27.17,30.52,27.99,26.35,29.61,0,0,0,0,0,0,0.311,0,0.072,0.32,0.68,0.32,41.2
1119823200000,2005,6,2004,9,39,7,0.209,0.0691,0.14,8372.92,51.68,51.68,49.84,2,1,1.7142857142857142,345.6,333.4,358,231.3,225.4,114.3,108,119,0,-2.842e-14,2.842e-14,0.33,0.316,0.344,231.3,225.4,239,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.133,0.139,0.0154,0.0149,0.0161,0.00062,0.0006,0.00065,0.294,0.247,0.398,0.012,0.0099,0.016,24.58,24.47,24.67,0.934,0.923,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.47,25.61,52.16,31.81,24.84,48.2,0,0,0,0,0,0,0.277,0,0.069,0.33,0.67,0.33,40.1
1120428000000,2005,7,2004,10,40,7,0.193,0.0653,0.127,7936.38,48.2,48.2,47.24,1,1,1,318.6,307.9,329.3,210.6,199.9,108,108,108,0,-2.842e-14,2.842e-14,0.339,0.328,0.351,210.6,199.9,221.3,990,990,990,965,964.9,965,25,25,25.1,0.128,0.124,0.132,0.0137,0.0127,0.0146,0.00055,0.00051,0.00058,0.368,0.349,0.387,0.015,0.014,0.016,24.64,24.57,24.71,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.68,46.26,51.09,47.24,45.33,48.2,0,0,0,0,0,0,0.262,0,0.066,0.34,0.66,0.34,41.1
1121032800000,2005,7,2004,10,41,7,0.179,0.0653,0.114,7148.15,44.52,44.52,42.55,1,1,1,295.8,286.9,304.4,187.8,178.9,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.365,0.355,0.376,187.8,178.9,196.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.117,0.123,0.0117,0.011,0.0124,0.00047,0.00044,0.0005,0.328,0.312,0.343,0.013,0.012,0.014,24.79,24.74,24.84,0.951,0.948,0.954,0.98,0.979,0.98,0.932,0.928,0.935,43.42,41.32,45.43,42.55,40.45,44.52,0,0,0,0,0,0,0.236,0,0.065,0.36,0.64,0.36,39.9
1121637600000,2005,7,2004,10,42,7,0.167,0.0653,0.101,6312.48,39.69,39.69,37.57,1,1,1,275.3,267.5,283.9,167.3,159.5,108,108,108,8.12e-15,-2.842e-14,2.842e-14,0.392,0.38,0.404,167.3,159.5,175.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.116,0.00997,0.0093,0.0107,0.0004,0.00037,0.00043,0.291,0.277,0.306,0.012,0.011,0.012,24.91,24.86,24.95,0.945,0.942,0.947,0.973,0.97,0.977,0.919,0.914,0.926,38.61,36.77,40.61,37.57,35.66,39.69,0,0,0,0,0,0,0.209,0,0.066,0.39,0.6,0.4,37.8
1122242400000,2005,7,2004,10,43,7,0.156,0.0653,0.0905,5614.55,35.1,35.1,33.42,1,1,1,257.6,250.2,265,149.6,142.2,108,108,108,0,-2.842e-14,2.842e-14,0.419,0.408,0.432,149.6,142.2,157,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.104,0.109,0.00847,0.00784,0.0091,0.00034,0.00031,0.00036,0.259,0.246,0.272,0.01,0.0097,0.011,25.01,24.97,25.05,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,34.45,32.71,36.19,33.42,31.73,35.1,0,0,0,0,0,0,0.186,0,0.0655,0.42,0.58,0.42,36
1122847200000,2005,8,2004,11,44,7,0.144,0.0562,0.0878,5461.97,34.69,34.69,32.51,1,1,1,238.2,229.2,247.8,145.2,136.2,93,93,93,0,0,0,0.391,0.375,0.406,145.2,136.2,154.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0998,0.106,0.00809,0.00733,0.00891,0.00032,0.00029,0.00035,0.25,0.233,0.267,0.0098,0.0092,0.011,25.12,25.05,25.19,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.912,33.52,31.4,35.76,32.51,30.45,34.69,0,0,0,0,0,0,0.181,0,0.0562,0.39,0.61,0.39,37.9
1123452000000,2005,8,2004,11,45,7,0.132,0.0562,0.0761,4716.82,29.77,29.77,28.08,1,1,1,218.8,211.4,226.2,125.8,118.4,93,93,93,0,-1.421e-14,1.421e-14,0.425,0.411,0.44,125.8,118.4,133.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0962,0.0936,0.0988,0.00644,0.00581,0.00707,0.00025,0.00023,0.00028,0.215,0.202,0.228,0.0084,0.0079,0.009,25.27,25.21,25.33,0.928,0.924,0.932,0.97,0.97,0.97,0.901,0.896,0.904,28.94,27.18,30.69,28.08,26.36,29.77,0,0,0,0,0,0,0.156,0,0.0559,0.43,0.58,0.42,35.7
1124056800000,2005,8,2004,11,46,7,0.124,0.0562,0.0673,2434.94,26.04,26.04,14.49,1,1,1,204.3,198.6,210,111.3,105.6,93,93,93,0,-1.421e-14,1.421e-14,0.455,0.443,0.468,111.3,105.6,117,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.091,0.089,0.0931,0.00521,0.00472,0.0057,0.0002,0.00018,0.00022,0.189,0.179,0.199,0.0074,0.007,0.0078,25.38,25.34,25.42,0.526,0,0.923,0.554,0,0.97,0.51,0,0.895,14.94,0,26.84,14.49,0,26.04,0,3,0,0,0.429,0,0.0805,0.429,0.0567,0.45,0.54,0.46,19.6
1124661600000,2005,8,2004,11,47,7,0.116,0.0562,0.0594,0,0,0,0,1,1,1,191.1,186.3,196.6,98.13,93.25,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.487,0.473,0.499,98.13,93.25,103.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0864,0.0847,0.0883,0.00409,0.00368,0.00456,0.00016,0.00014,0.00018,0.165,0.157,0.175,0.0065,0.0061,0.0069,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0566,0.48,0.51,0.49,0
1125266400000,2005,8,2004,11,48,7,0.108,0.049,0.0593,2192.37,23.82,23.82,13.05,1,1,1,179,171.2,184.9,97.99,89.15,81,72,93,0,-1.421e-14,1.421e-14,0.452,0.401,0.511,97.99,89.15,107.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0851,0.0832,0.0877,0.00408,0.00333,0.0049,0.00016,0.00013,0.00019,0.164,0.149,0.18,0.0064,0.0058,0.0071,25.39,25.38,25.42,0.522,0,0.916,0.554,0,0.97,0.506,0,0.889,13.46,0,24.55,13.05,0,23.82,0,3,0,0,0.429,0,0.0725,0.429,0.0487,0.45,0.55,0.45,20.3
1125871200000,2005,9,2004,12,49,7,0.098,0.0435,0.0545,3348.47,21.3,21.3,19.93,1,1,1,162.1,156.2,168.8,90.07,84.17,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.444,0.427,0.461,90.07,84.17,96.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0794,0.0838,0.00341,0.0029,0.00397,0.00013,0.00011,0.00016,0.149,0.138,0.161,0.0058,0.0054,0.0063,25.38,25.37,25.38,0.922,0.914,0.929,0.964,0.962,0.967,0.889,0.885,0.893,20.66,19.46,22.02,19.93,18.71,21.3,0,0,0,0,0,0,0.111,0,0.0435,0.44,0.56,0.44,34.2
1126476000000,2005,9,2004,12,50,7,0.0899,0.0435,0.0463,2865.97,18.32,18.32,17.06,1,1,1,148.6,143.3,154.3,76.6,71.32,72,72,72,0,-1.421e-14,1.421e-14,0.485,0.467,0.502,76.6,71.32,82.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.0748,0.0787,0.00226,0.00181,0.00274,0.000089,0.000071,0.00011,0.125,0.115,0.135,0.0049,0.0045,0.0053,25.38,25.37,25.38,0.932,0.92,0.938,0.96,0.96,0.961,0.895,0.883,0.9,17.77,16.34,19.06,17.06,15.68,18.32,0,0,0,0,0,0,0.0948,0,0.0436,0.48,0.52,0.48,31.9
1127080800000,2005,9,2004,12,51,7,0.0836,0.0435,0.04,2060.27,15.26,15.26,12.26,1,1,1,138.2,134.3,142,66.17,62.3,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.521,0.507,0.536,66.17,62.3,69.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0716,0.0743,0.00137,0.00105,0.0017,0.000054,0.000041,0.000067,0.106,0.0993,0.113,0.0042,0.0039,0.0044,25.39,25.39,25.4,0.767,0,0.913,0.823,0,0.96,0.737,0,0.876,12.77,0,15.9,12.26,0,15.26,0,1,0,0,0.143,0,0.0681,0.143,0.0436,0.52,0.48,0.52,24.6
1127685600000,2005,9,2004,12,52,7,0.079,0.0401,0.0389,814.53,17.11,17.11,4.848,1,1,1,130.6,126.9,132.9,64.26,58.2,66.29,52,72,-5.714e-21,-1.421e-14,7.105e-15,0.507,0.405,0.553,64.26,58.2,76.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.073,0.00121,0.000697,0.00223,0.000048,0.000027,0.000088,0.102,0.0926,0.121,0.004,0.0036,0.0047,25.4,25.38,25.41,0.268,0,0.94,0.274,0,0.96,0.258,0,0.902,5.05,0,17.82,4.848,0,17.11,0,5,0,0,0.714,0,0.0269,0.714,0.0401,0.51,0.49,0.51,10.3
1128290400000,2005,10,2005,1,1,7,0.0741,0.0314,0.0427,2596.44,16.39,16.39,15.45,1,1,1,122.5,119,125.5,70.54,66.99,52,52,52,0,0,0,0.424,0.414,0.437,70.54,66.99,73.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0721,0.00175,0.00144,0.002,0.000068,0.000057,0.000078,0.111,0.105,0.116,0.0043,0.0041,0.0045,25.39,25.38,25.39,0.916,0.897,0.933,0.96,0.96,0.96,0.88,0.861,0.895,16.1,14.96,17.08,15.45,14.36,16.39,0,0,0,0,0,0,0.0859,0,0.0314,0.42,0.58,0.42,35
1128895200000,2005,10,2005,1,2,7,0.07,0.0314,0.0386,1323.57,14.28,14.28,7.878,1,1,1,115.8,113.2,118.7,63.78,61.24,52,52,52,-1.015e-15,-7.105e-15,7.105e-15,0.449,0.438,0.459,63.78,61.24,66.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00117,0.000955,0.00142,0.000046,0.000037,0.000056,0.101,0.097,0.105,0.0039,0.0038,0.0041,25.4,25.4,25.4,0.506,0,0.895,0.549,0,0.96,0.486,0,0.859,8.207,0,14.87,7.878,0,14.28,0,3,0,0,0.429,0,0.0438,0.429,0.0314,0.45,0.55,0.45,18.9
1129500000000,2005,10,2005,1,3,7,0.0674,0.0314,0.036,0,0,0,0,1,1,1,111.4,109.1,113.5,59.45,57.14,52,52,52,-3.045e-15,-7.105e-15,0,0.467,0.458,0.476,59.45,57.14,61.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000803,0.000607,0.000979,0.000031,0.000024,0.000038,0.0944,0.0911,0.0974,0.0037,0.0036,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.47,0.53,0.47,0
1130104800000,2005,10,2005,1,4,7,0.065,0.0314,0.0336,0,0,0,0,1,1,1,107.5,105.9,108.9,55.5,53.86,52,52,52,1.015e-15,-7.105e-15,7.105e-15,0.484,0.478,0.491,55.5,53.86,56.87,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000468,0.000328,0.000584,0.000018,0.000013,0.000023,0.0887,0.0864,0.0907,0.0035,0.0034,0.0036,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.48,0.52,0.48,0
1130709600000,2005,10,2005,1,5,7,0.0685,0.0304,0.0381,1405.9,15.82,15.82,8.368,1,1,1,113.3,105.9,121.7,63.04,53.86,50.29,50,52,2.03e-15,0,7.105e-15,0.445,0.411,0.491,63.04,53.86,71.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0711,0.00111,0.000328,0.00185,0.000043,0.000013,0.000072,0.0996,0.0864,0.112,0.0039,0.0034,0.0044,25.4,25.39,25.41,0.515,0,0.923,0.549,0,0.96,0.495,0,0.886,8.717,0,16.48,8.368,0,15.82,0,3,0,0,0.429,0,0.0465,0.429,0.0304,0.44,0.56,0.44,20.5
1131314400000,2005,11,2005,2,6,7,0.083,0.0302,0.0528,3247.41,21.57,21.57,19.33,1,1,1,137.3,125.8,148.2,87.27,75.82,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.365,0.337,0.397,87.27,75.82,98.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0725,0.0804,0.00317,0.00219,0.0041,0.00012,0.000086,0.00016,0.14,0.12,0.16,0.0055,0.0047,0.0063,25.36,25.34,25.38,0.925,0.913,0.939,0.963,0.96,0.968,0.891,0.883,0.902,20.06,17.73,22.28,19.33,17.02,21.57,0,0,0,0,0,0,0.107,0,0.0302,0.36,0.64,0.36,39.1
1131919200000,2005,11,2005,2,7,7,0.0901,0.0302,0.0599,3653.99,22.77,22.77,21.75,1,1,1,149,146.3,153.4,99.02,96.33,50,50,50,0,-1.421e-14,1.421e-14,0.336,0.326,0.342,99.02,96.33,103.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0798,0.0823,0.00417,0.00394,0.00454,0.00016,0.00015,0.00018,0.161,0.156,0.169,0.0063,0.0061,0.0066,25.34,25.34,25.34,0.913,0.911,0.915,0.968,0.967,0.97,0.884,0.883,0.886,22.46,21.9,23.48,21.75,21.18,22.77,0,0,0,0,0,0,0.121,0,0.0302,0.34,0.66,0.34,40.6
1132524000000,2005,11,2005,2,8,7,0.0929,0.0302,0.0627,3831.97,24.93,24.93,22.81,1,1,1,153.6,148.2,162.5,103.6,98.24,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.326,0.308,0.337,103.6,98.24,112.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0804,0.0855,0.00456,0.0041,0.00531,0.00018,0.00016,0.00021,0.169,0.16,0.185,0.0066,0.0063,0.0073,25.34,25.34,25.34,0.914,0.911,0.92,0.969,0.968,0.97,0.886,0.883,0.892,23.53,22.28,25.7,22.81,21.57,24.93,0,0,0,0,0,0,0.127,0,0.0302,0.33,0.67,0.33,41.2
1133128800000,2005,11,2005,2,9,7,0.103,0.0334,0.0692,4270.01,26.72,26.72,25.42,1,1,1,169.6,166.6,173.1,114.4,110.3,55.14,50,59,0,-1.421e-14,1.421e-14,0.325,0.294,0.348,114.4,110.3,119.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.087,0.0861,0.0881,0.00548,0.00513,0.00594,0.00021,0.0002,0.00023,0.189,0.183,0.198,0.0074,0.0072,0.0078,25.35,25.34,25.36,0.921,0.918,0.925,0.97,0.97,0.97,0.893,0.891,0.897,26.2,25.18,27.55,25.42,24.43,26.72,0,0,0,0,0,0,0.141,0,0.0338,0.32,0.67,0.33,41.5
1133733600000,2005,12,2005,3,10,7,0.108,0.0357,0.0719,4452.87,27.34,27.34,26.51,1,1,1,177.9,175.6,181.3,118.9,116.6,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.332,0.325,0.336,118.9,116.6,122.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0883,0.0904,0.00586,0.00566,0.00615,0.00023,0.00022,0.00024,0.198,0.194,0.204,0.0077,0.0076,0.008,25.36,25.36,25.36,0.924,0.923,0.927,0.97,0.97,0.97,0.896,0.895,0.899,27.32,26.75,28.19,26.51,25.94,27.34,0,0,0,0,0,0,0.147,0,0.0361,0.33,0.67,0.33,41.2
1134338400000,2005,12,2005,3,11,7,0.111,0.0357,0.0753,4683.27,29.7,29.7,27.88,1,1,1,183.6,179.7,191.2,124.6,120.7,59,59,59,0,0,0,0.321,0.309,0.328,124.6,120.7,132.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0898,0.0938,0.00634,0.00601,0.00698,0.00025,0.00024,0.00027,0.208,0.201,0.222,0.0081,0.0079,0.0087,25.36,25.36,25.36,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.898,0.903,28.74,27.78,30.61,27.88,26.94,29.7,0,0,0,0,0,0,0.155,0,0.0357,0.32,0.68,0.32,42.2
1134943200000,2005,12,2005,3,12,7,0.12,0.0357,0.0846,5297.66,32.29,32.29,31.53,1,1,1,198.9,193.1,202.1,139.9,134.1,59,59,59,0,0,0,0.297,0.292,0.306,139.9,134.1,143.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0966,0.0945,0.0977,0.00764,0.00715,0.00791,0.0003,0.00028,0.00031,0.236,0.225,0.241,0.0092,0.0088,0.0094,25.36,25.35,25.36,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.51,31.08,33.28,31.53,30.15,32.29,0,0,0,0,0,0,0.175,0,0.0354,0.3,0.7,0.3,44.1
1135548000000,2005,12,2005,3,13,7,0.129,0.0369,0.092,5770.19,35.97,35.97,34.35,1,1,1,213.2,204.8,220.7,152.2,145.8,61,59,73,0,0,0,0.286,0.27,0.331,152.2,145.8,159.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0987,0.103,0.00868,0.00815,0.00929,0.00034,0.00032,0.00036,0.258,0.246,0.27,0.01,0.0096,0.011,25.26,25.22,25.32,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.913,35.41,33.93,37.08,34.35,32.92,35.97,0,0,0,0,0,0,0.191,0,0.037,0.29,0.71,0.29,44.7
1136152800000,2006,1,2005,4,14,7,0.142,0.0442,0.0975,6112.83,39.67,39.67,36.39,1,1,1,234.2,223.7,247.8,161.2,150.7,73,73,73,0,0,0,0.312,0.295,0.326,161.2,150.7,174.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.102,0.111,0.00945,0.00856,0.0106,0.00037,0.00034,0.00042,0.275,0.257,0.3,0.011,0.01,0.012,25.12,25.01,25.2,0.942,0.939,0.947,0.972,0.97,0.977,0.916,0.911,0.925,37.43,34.97,40.59,36.39,33.93,39.67,0,0,0,0,0,0,0.202,0,0.0445,0.31,0.69,0.31,43
1136757600000,2006,1,2005,4,15,7,0.165,0.0442,0.121,7573.57,48.2,48.2,45.08,1,1,1,272.6,252.4,294,199.6,179.4,73,73,73,4.06e-15,0,2.842e-14,0.268,0.248,0.289,199.6,179.4,221,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.119,0.112,0.127,0.0127,0.011,0.0145,0.0005,0.00043,0.00058,0.344,0.308,0.382,0.014,0.012,0.015,24.87,24.74,24.98,0.954,0.948,0.959,0.98,0.98,0.98,0.935,0.929,0.939,46.43,41.68,51.4,45.08,40.83,48.2,0,0,0,0,0,0,0.25,0,0.044,0.27,0.73,0.27,45.9
1137362400000,2006,1,2005,4,16,7,0.207,0.0442,0.163,9857.24,67.08,67.08,58.67,2,2,2,341.8,304.6,380.7,268.8,231.7,73,73,73,-8.12e-15,-2.842e-14,0,0.215,0.192,0.24,268.8,231.7,307.7,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.144,0.131,0.158,0.0272,0.0154,0.0442,0.0011,0.00062,0.0018,0.295,0.245,0.352,0.012,0.0098,0.014,24.6,24.34,24.83,0.933,0.923,0.941,0.97,0.97,0.97,0.905,0.896,0.913,30.24,26.05,34.58,29.34,25.27,33.54,0,0,0,0,0,0,0.326,0,0.044,0.21,0.79,0.21,47.6
1137967200000,2006,1,2005,4,17,7,0.264,0.0442,0.22,13314.3,88.38,88.38,79.25,2,2,2,436.1,394.1,478.3,363.1,321.1,73,73,73,0,0,0,0.168,0.153,0.185,363.1,321.1,405.3,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.177,0.162,0.192,0.0704,0.0505,0.0903,0.0029,0.0021,0.0037,0.435,0.372,0.498,0.018,0.015,0.021,24,23.75,24.26,0.95,0.944,0.955,0.976,0.97,0.98,0.927,0.915,0.936,40.59,36.04,45.09,39.63,34.96,44.19,0,0,0,0,0,0,0.44,0,0.044,0.17,0.83,0.17,50.4
1138572000000,2006,1,2005,4,18,7,0.323,0.0493,0.274,16137.2,102.4,102.4,96.05,3,2,2.142857142857143,534.3,493.9,573.7,452.7,420.9,81.57,73,85,1.624e-14,0,5.684e-14,0.153,0.143,0.163,452.7,420.9,488.7,990,990,990,966,965.8,966.2,24,23.8,24.2,0.21,0.197,0.228,0.113,0.0977,0.13,0.0047,0.004,0.0054,0.556,0.52,0.606,0.023,0.022,0.025,23.44,23.28,23.66,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.19,35.18,51.82,45.59,34.12,48.2,0,0,0,0,0,0,0.534,0,0.049,0.15,0.85,0.15,50
1139176800000,2006,2,2005,5,19,7,0.378,0.0514,0.326,18901.7,120.8,120.8,112.5,3,3,3,624.6,587.1,665.3,539.6,502.1,85,85,85,0,0,0,0.137,0.128,0.145,539.6,502.1,580.3,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.256,0.235,0.28,0.161,0.136,0.189,0.0068,0.0057,0.008,0.603,0.54,0.672,0.026,0.023,0.029,23,22.77,23.22,0.95,0.946,0.953,0.973,0.97,0.979,0.924,0.918,0.933,38.53,36.07,41.16,37.5,34.99,40.28,0,0,0,0,0,0,0.625,0,0.052,0.14,0.86,0.14,50
1139781600000,2006,2,2005,5,20,7,0.439,0.0514,0.387,22161.3,139.8,139.8,131.9,3,3,3,725.5,679.3,770.6,640.5,594.3,85,85,85,0,0,0,0.117,0.11,0.125,640.5,594.3,685.6,990,990,990,966.8,966.6,967,23.2,23,23.4,0.314,0.288,0.339,0.229,0.198,0.259,0.0099,0.0085,0.011,0.773,0.695,0.849,0.033,0.03,0.037,22.42,22.17,22.69,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.87,42.05,47.55,43.97,41.21,46.6,0,0,0,0,0,0,0.733,0,0.052,0.12,0.88,0.12,50.5
1140386400000,2006,2,2005,5,21,7,0.51,0.0618,0.448,24670.6,160.1,160.1,146.8,4,3,3.2857142857142856,842.5,781.1,922.5,740.3,689.1,102.1,85,105,0,0,0,0.121,0.109,0.132,740.3,689.1,817.5,990,990,990,967.3,967,967.6,22.7,22.4,23,0.381,0.345,0.446,0.293,0.261,0.335,0.013,0.011,0.015,0.923,0.859,0.999,0.041,0.037,0.045,21.81,21.41,22.11,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.58,39.57,51.3,45.21,38.58,48.2,0,0,0,0,0,0,0.816,0,0.062,0.12,0.88,0.12,48.4
1140991200000,2006,2,2005,5,22,7,0.672,0.0739,0.595,30646.6,192.8,192.8,182.4,4,4,4,1111,962.1,1268,988.5,857.1,122.1,105,129,5.511,0,38.58,0.11,0.102,0.122,983,857.1,1100,990,990,990,968.2,967.7,968.7,21.8,21.3,22.3,0.628,0.483,0.797,0.469,0.354,0.648,0.022,0.016,0.03,1.37,1.07,1.74,0.063,0.048,0.082,20.39,19.51,21.18,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,46.82,42.5,50.2,45.61,41.65,48.2,0,0,0,0,0,0,1.01,0,0.077,0.11,0.89,0.11,45.6
1141596000000,2006,3,2005,6,23,7,0.868,0.0874,0.665,31948.9,192.8,192.8,190.2,4,4,4,1435,1324,1528,1290,1195,144.4,129,183,190.5,94.8,245.5,0.1,0.0877,0.122,1100,1100,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.866,0.82,0.9,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.85,0.088,0.084,0.09,18.91,18.58,19.31,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.58,47.69,49.66,47.54,46.74,48.2,0,0,0,0,0,0,1.06,0,0.203,0.1,0.77,0.23,36.8
1142200800000,2006,3,2005,6,24,7,0.978,0.111,0.665,30896.4,185.9,185.9,183.9,4,4,4,1617,1557,1669,1434,1374,183,183,183,333.6,274.4,385.8,0.113,0.11,0.118,1100,1100,1100,990,990,990,969.9,969.7,970,20.1,20,20.3,0.911,0.905,0.915,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.092,0.091,0.093,18.28,18.11,18.48,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.92,46.46,47.43,45.98,45.53,46.49,0,0,0,0,0,0,1.02,0,0.313,0.11,0.68,0.32,31.6
1142805600000,2006,3,2005,6,25,7,1.05,0.111,0.665,30199.5,181.6,181.6,179.8,4,4,4,1737,1685,1794,1554,1502,183,183,183,453.9,402.4,510.5,0.105,0.102,0.109,1100,1100,1100,990,990,990,970.2,970.1,970.4,19.8,19.6,19.9,0.921,0.917,0.925,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.86,1.87,0.095,0.094,0.096,17.88,17.69,18.05,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.86,45.35,46.32,44.94,44.44,45.39,0,0,0,0,0,0,0.999,0,0.385,0.11,0.63,0.37,28.8
1143410400000,2006,3,2005,6,26,7,1.14,0.117,0.665,29377,176.9,176.9,174.9,4,4,4,1877,1818,1922,1685,1635,192.7,183,217,584.7,534.5,617.7,0.103,0.0963,0.114,1100,1100,1100,990,990,990,970.7,970.5,970.8,19.3,19.2,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.42,17.28,17.62,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.61,44.22,45.13,43.72,43.34,44.23,0,0,0,0,0,0,0.971,0,0.475,0.1,0.58,0.42,25.8
1144015200000,2006,4,2005,7,27,7,1.16,0.131,0.665,29127,173.7,173.7,173.4,4,4,4,1921,1911,1929,1704,1694,217,217,217,603.7,594.2,611.7,0.113,0.113,0.114,1100,1100,1100,990,990,990,970.8,970.8,970.9,19.2,19.1,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.098,17.28,17.26,17.31,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.23,44.16,44.31,43.34,43.27,43.43,0,0,0,0,0,0,0.963,0,0.495,0.11,0.57,0.43,25.1
1144620000000,2006,4,2005,7,28,7,1.16,0.0955,0.665,29100.9,173.6,173.6,173.2,4,4,4,1925,1915,1936,1767,1698,157.9,148,217,667.3,597.7,687.7,0.082,0.0765,0.113,1100,1100,1100,990,990,990,970.9,970.8,970.9,19.1,19.1,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.098,17.27,17.23,17.3,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.19,44.1,44.28,43.3,43.21,43.4,0,0,0,0,0,0,0.962,0,0.495,0.082,0.57,0.43,25.1
1145224800000,2006,4,2005,7,29,7,1.17,0.0895,0.665,29057.5,173.5,173.5,173,4,4,4,1933,1918,1939,1785,1770,148,148,148,684.7,670.2,691.2,0.0766,0.0763,0.0772,1100,1100,1100,990,990,990,970.9,970.8,970.9,19.1,19.1,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.098,17.24,17.22,17.29,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.12,44.07,44.25,43.24,43.18,43.37,0,0,0,0,0,0,0.961,0,0.505,0.076,0.57,0.43,24.8
1145829600000,2006,4,2005,7,30,7,1.11,0.0895,0.665,29599.7,178.6,178.6,176.2,4,4,4,1839,1770,1901,1691,1622,148,148,148,590.9,521.7,652.7,0.0805,0.0779,0.0836,1100,1100,1100,990,990,990,970.6,970.4,970.8,19.4,19.2,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.55,17.35,17.77,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.95,44.4,45.55,44.05,43.52,44.64,0,0,0,0,0,0,0.979,0,0.445,0.081,0.6,0.4,26.7
1146434400000,2006,5,2005,8,31,7,1,0.116,0.665,30633,185.4,185.4,182.3,4,4,4,1662,1574,1746,1470,1382,192,192,192,369.6,281.6,453.9,0.116,0.11,0.122,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.917,0.91,0.923,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.095,18.13,17.85,18.42,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.52,45.77,47.28,45.58,44.86,46.34,0,0,0,0,0,0,1.01,0,0.335,0.12,0.67,0.33,30.6
1147039200000,2006,5,2005,8,32,7,0.891,0.116,0.665,31760.3,191.6,191.6,189,4,4,4,1473,1406,1545,1281,1214,192,192,192,181.4,113.8,252.5,0.13,0.124,0.137,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.874,0.844,0.906,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.85,0.088,0.086,0.091,18.78,18.52,19.03,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.23,47.54,48.88,47.26,46.59,47.9,0,0,0,0,0,0,1.05,0,0.226,0.13,0.75,0.25,35.6
1147644000000,2006,5,2005,8,33,7,0.756,0.116,0.63,31613.2,192.8,192.8,188.2,4,4,4,1251,1145,1372,1059,953.4,192,192,192,16.42,0,80.12,0.154,0.14,0.168,1042,953.4,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.72,0.589,0.83,0.534,0.4,0.648,0.025,0.019,0.031,1.54,1.25,1.78,0.072,0.058,0.085,19.77,19.15,20.39,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.15,45.53,49.73,47.04,44.62,48.2,0,0,0,0,0,0,1.05,0,0.126,0.15,0.83,0.17,41.8
1148248800000,2006,5,2005,8,34,7,0.632,0.116,0.516,27203.8,174.1,174.1,161.9,4,3,3.857142857142857,1046,981.4,1115,853.6,789.4,192,192,192,0,-1.137e-13,1.137e-13,0.184,0.172,0.196,853.6,789.4,923.4,990,990,990,968,967.8,968.3,22,21.7,22.2,0.498,0.439,0.562,0.352,0.321,0.386,0.016,0.014,0.018,1.09,0.999,1.2,0.05,0.045,0.055,20.87,20.54,21.12,0.955,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,43.53,39.79,52.13,42.2,38.81,48.2,0,0,0,0,0,0,0.9,0,0.116,0.18,0.82,0.18,43
1148853600000,2006,5,2005,8,35,7,0.554,0.105,0.449,24206.5,144.6,144.6,144.1,3,3,3,916.4,870.1,964.5,742.1,709.1,174.3,161,192,0,0,0,0.19,0.176,0.206,742.1,709.1,772.5,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.395,0.366,0.423,0.296,0.275,0.313,0.013,0.012,0.014,0.966,0.902,1.02,0.043,0.04,0.046,21.47,21.22,21.72,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.82,48.17,51.25,48.03,47.2,48.2,0,0,0,0,0,0,0.8,0,0.105,0.19,0.81,0.19,43.7
1149458400000,2006,6,2005,9,36,7,0.503,0.0974,0.405,22700.9,139.9,139.9,135.1,3,3,3,831.1,803.8,859.8,670.1,642.8,161,161,161,0,0,0,0.194,0.187,0.2,670.1,642.8,698.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.344,0.328,0.36,0.249,0.23,0.268,0.011,0.01,0.012,0.836,0.79,0.885,0.037,0.035,0.039,21.94,21.78,22.09,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.96,44.38,47.6,45.04,43.49,46.64,0,0,0,0,0,0,0.751,0,0.098,0.19,0.81,0.19,45.1
1150063200000,2006,6,2005,9,37,7,0.468,0.0974,0.37,20998.9,129,129,125,3,3,3,773.1,745.7,795.7,612.1,584.7,161,161,161,0,0,0,0.208,0.202,0.216,612.1,584.7,634.7,990,990,990,967,966.9,967.1,23,22.9,23.1,0.311,0.295,0.324,0.21,0.192,0.225,0.0091,0.0083,0.0098,0.739,0.692,0.777,0.032,0.03,0.034,22.27,22.14,22.42,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.936,42.53,40.86,43.89,41.66,39.95,43.02,0,0,0,0,0,0,0.694,0,0.098,0.21,0.79,0.21,44.9
1150668000000,2006,6,2005,9,38,7,0.425,0.0974,0.327,18674.1,117.5,117.5,111.2,3,3,3,702.3,672.1,734,541.3,511.1,161,161,161,0,0,0,0.229,0.219,0.24,541.3,511.1,573,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.27,0.253,0.288,0.163,0.142,0.184,0.007,0.0061,0.0079,0.619,0.568,0.673,0.027,0.024,0.029,22.67,22.49,22.84,0.95,0.947,0.952,0.972,0.97,0.976,0.924,0.919,0.93,38.1,36.16,40.12,37.05,35.08,39.17,0,0,0,0,0,0,0.618,0,0.098,0.23,0.77,0.23,43.9
1151272800000,2006,6,2005,9,39,7,0.384,0.0929,0.291,16363.2,103.4,103.4,97.4,3,2,2.142857142857143,635.4,609.5,662.6,481.8,465.5,153.6,135,161,8.12e-15,-5.684e-14,5.684e-14,0.241,0.218,0.257,481.8,465.5,501.6,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.236,0.227,0.248,0.126,0.119,0.136,0.0054,0.005,0.0058,0.614,0.552,0.648,0.026,0.024,0.028,22.94,22.84,23.05,0.955,0.946,0.957,0.979,0.97,0.98,0.935,0.918,0.938,49.22,35.53,52.67,46.24,34.47,48.2,0,0,0,0,0,0,0.541,0,0.093,0.24,0.76,0.24,42.6
1151877600000,2006,7,2005,10,40,7,0.349,0.0816,0.267,15779.7,96.4,96.4,93.93,2,2,2,576.8,554,601.1,441.8,419,135,135,135,-1.624e-14,-5.684e-14,5.684e-14,0.234,0.225,0.244,441.8,419,466.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.213,0.204,0.225,0.108,0.0968,0.119,0.0045,0.004,0.005,0.561,0.526,0.601,0.024,0.022,0.025,23.24,23.09,23.38,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.19,45.93,50.51,46.96,45.02,48.2,0,0,0,0,0,0,0.522,0,0.082,0.23,0.77,0.23,45.2
1152482400000,2006,7,2005,10,41,7,0.318,0.108,0.21,12464.1,88.57,88.57,74.19,2,2,2,526.4,507.3,546.6,347.7,321.3,178.7,135,186,-8.12e-15,-5.684e-14,5.684e-14,0.34,0.247,0.367,347.7,321.3,411.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.173,0.202,0.0631,0.0506,0.0933,0.0026,0.0021,0.0039,0.422,0.383,0.515,0.018,0.016,0.022,23.61,23.42,23.73,0.948,0.944,0.956,0.972,0.97,0.98,0.921,0.916,0.937,38.15,35.3,45.19,37.1,34.24,44.28,0,0,0,0,0,0,0.412,0,0.108,0.34,0.66,0.34,39.2
1153087200000,2006,7,2005,10,42,7,0.292,0.112,0.18,10656.6,67.18,67.18,63.43,2,2,2,483.1,466.5,501,297.1,280.5,186,186,186,0,0,0,0.385,0.371,0.399,297.1,280.5,315,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.159,0.171,0.0392,0.0314,0.0477,0.0016,0.0013,0.002,0.347,0.322,0.374,0.014,0.013,0.015,23.88,23.77,23.98,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,32.7,30.9,34.63,31.72,29.97,33.59,0,0,0,0,0,0,0.352,0,0.112,0.38,0.62,0.38,36.5
1153692000000,2006,7,2005,10,43,7,0.27,0.112,0.157,9333.99,58.84,58.84,55.56,2,2,2,446,431.3,461.3,260,245.3,186,186,186,-4.06e-15,-2.842e-14,0,0.417,0.403,0.431,260,245.3,275.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.146,0.157,0.022,0.0166,0.029,0.0009,0.00068,0.0012,0.292,0.271,0.314,0.012,0.011,0.013,24.1,24.01,24.19,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,28.64,27,30.33,27.78,26.19,29.42,0,0,0,0,0,0,0.309,0,0.113,0.41,0.58,0.42,34.6
1154296800000,2006,7,2005,10,44,7,0.249,0.0964,0.152,9074.79,57.38,57.38,54.02,2,2,2,411,395.4,426.6,251.6,240.4,159.4,155,186,4.06e-15,0,2.842e-14,0.388,0.367,0.436,251.6,240.4,267,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.146,0.142,0.151,0.019,0.0162,0.025,0.00078,0.00066,0.001,0.278,0.263,0.299,0.011,0.011,0.012,24.27,24.2,24.36,0.93,0.927,0.934,0.97,0.97,0.97,0.902,0.899,0.906,27.84,26.47,29.58,27.01,25.68,28.69,0,0,0,0,0,0,0.3,0,0.097,0.39,0.61,0.39,36.4
1154901600000,2006,8,2005,11,45,7,0.228,0.0937,0.135,8125.35,50.6,50.6,48.37,2,1,1.1428571428571428,377.5,365.1,390.8,222.5,210.1,155,155,155,-1.624e-14,-2.842e-14,0,0.411,0.397,0.425,222.5,210.1,235.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.131,0.14,0.0147,0.0136,0.0158,0.00059,0.00055,0.00064,0.37,0.258,0.409,0.015,0.01,0.017,24.34,24.26,24.4,0.953,0.925,0.959,0.979,0.97,0.98,0.933,0.897,0.939,46.89,26.08,52.66,44.75,25.3,48.2,0,0,0,0,0,0,0.269,0,0.093,0.41,0.59,0.41,35.6
1155506400000,2006,8,2005,11,46,7,0.211,0.0937,0.118,7334.39,46.23,46.23,43.66,1,1,1,349.5,338.6,361,194.5,183.6,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.444,0.429,0.458,194.5,183.6,206,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.126,0.122,0.13,0.0123,0.0114,0.0133,0.00049,0.00046,0.00053,0.343,0.324,0.364,0.014,0.013,0.015,24.51,24.43,24.58,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.55,42.04,47.17,43.66,41.2,46.23,0,0,0,0,0,0,0.243,0,0.093,0.44,0.56,0.44,34.8
1156111200000,2006,8,2005,11,47,7,0.197,0.0937,0.103,6402.77,40.34,40.34,38.11,1,1,1,325.9,317,335,170.9,162,155,155,155,0,-2.842e-14,2.842e-14,0.476,0.463,0.489,170.9,162,180,990,990,990,965,965,965.1,25,24.9,25,0.117,0.114,0.121,0.0103,0.00952,0.0111,0.00041,0.00038,0.00044,0.301,0.285,0.317,0.012,0.011,0.013,24.67,24.61,24.73,0.946,0.943,0.949,0.974,0.97,0.979,0.922,0.915,0.929,39.12,37.05,41.22,38.11,35.94,40.34,0,0,0,0,0,0,0.212,0,0.094,0.48,0.52,0.48,32.5
1156716000000,2006,8,2005,11,48,7,0.184,0.0842,0.0998,6199.05,41.34,41.34,36.9,1,1,1,304.1,293.2,313.9,165,149.9,139.1,118,155,4.06e-15,-2.842e-14,2.842e-14,0.456,0.392,0.508,165,149.9,182.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.11,0.118,0.00978,0.00849,0.0113,0.00039,0.00034,0.00045,0.289,0.263,0.318,0.012,0.011,0.013,24.79,24.75,24.82,0.944,0.939,0.95,0.974,0.97,0.98,0.919,0.911,0.931,37.88,34.27,42.18,36.9,33.24,41.34,0,0,0,0,0,0,0.205,0,0.0842,0.46,0.54,0.46,33.7
1157320800000,2006,9,2005,12,49,7,0.169,0.0714,0.0972,6041.54,38.43,38.43,35.96,1,1,1,278.8,269.4,289.1,160.8,151.4,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.423,0.408,0.438,160.8,151.4,171.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.107,0.114,0.00942,0.00862,0.0103,0.00037,0.00034,0.00041,0.279,0.262,0.297,0.011,0.01,0.012,24.91,24.85,24.96,0.943,0.94,0.946,0.971,0.97,0.975,0.916,0.911,0.922,37.02,34.82,39.43,35.96,33.78,38.43,0,0,0,0,0,0,0.2,0,0.0718,0.42,0.58,0.42,35.7
1157925600000,2006,9,2005,12,50,7,0.156,0.0714,0.0844,5219.82,33.09,33.09,31.07,1,1,1,257.6,249.4,266.4,139.6,131.4,118,118,118,8.12e-15,0,2.842e-14,0.458,0.443,0.473,139.6,131.4,148.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0996,0.106,0.00761,0.00692,0.00836,0.0003,0.00027,0.00033,0.241,0.226,0.257,0.0095,0.0089,0.01,25.03,24.98,25.08,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.91,32.03,30.1,34.11,31.07,29.2,33.09,0,0,0,0,0,0,0.173,0,0.0716,0.46,0.54,0.46,33.5
1158530400000,2006,9,2005,12,51,7,0.145,0.0714,0.0736,4533.19,28.64,28.64,26.98,1,1,1,239.7,233.3,247,121.7,115.3,118,118,118,4.06e-15,0,1.421e-14,0.493,0.478,0.506,121.7,115.3,129,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0961,0.0939,0.0987,0.0061,0.00555,0.00671,0.00024,0.00022,0.00027,0.209,0.198,0.222,0.0082,0.0078,0.0088,25.15,25.1,25.2,0.926,0.922,0.93,0.97,0.97,0.97,0.899,0.895,0.902,27.82,26.28,29.53,26.98,25.49,28.64,0,0,0,0,0,0,0.15,0,0.0714,0.49,0.51,0.49,31.3
1159135200000,2006,9,2005,12,52,7,0.137,0.0696,0.0679,4164.95,28.03,28.03,24.79,1,1,1,227.2,222.6,231.4,112.2,106.5,115,97,118,0,-1.421e-14,1.421e-14,0.506,0.436,0.526,112.2,106.5,125.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0925,0.0908,0.0957,0.00529,0.00481,0.00643,0.00021,0.00019,0.00025,0.192,0.182,0.214,0.0075,0.0071,0.0084,25.25,25.22,25.27,0.92,0.916,0.929,0.97,0.97,0.97,0.892,0.889,0.901,25.56,24.18,28.89,24.79,23.46,28.03,0,0,0,0,0,0,0.138,0,0.0691,0.51,0.5,0.5,30.4
1159740000000,2006,10,2006,1,1,7,0.132,0.0587,0.0738,4564.38,27.84,27.84,27.17,1,1,1,218.9,216.3,221.8,121.9,119.3,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.443,0.437,0.448,121.9,119.3,124.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0945,0.0935,0.0955,0.00612,0.00589,0.00636,0.00024,0.00023,0.00025,0.208,0.203,0.213,0.0081,0.008,0.0084,25.28,25.26,25.3,0.926,0.925,0.928,0.97,0.97,0.97,0.899,0.897,0.901,28.01,27.38,28.7,27.17,26.55,27.84,0,0,0,0,0,0,0.151,0,0.0582,0.44,0.56,0.44,34.6
1160344800000,2006,10,2006,1,2,7,0.126,0.0587,0.0672,3576,25.98,25.98,21.29,1,1,1,208.1,202.9,213.9,111.1,105.9,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.466,0.454,0.478,111.1,105.9,116.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0888,0.0927,0.0052,0.00475,0.00568,0.0002,0.00019,0.00022,0.188,0.179,0.199,0.0074,0.007,0.0078,25.36,25.32,25.4,0.788,0,0.923,0.831,0,0.97,0.764,0,0.895,21.94,0,26.78,21.29,0,25.98,0,1,0,0,0.143,0,0.118,0.143,0.0588,0.47,0.53,0.47,28.4
1160949600000,2006,10,2006,1,3,7,0.121,0.0545,0.0667,1356.16,28.42,28.42,8.072,1,1,1,200.5,198.3,201.6,110.4,103.7,90.14,73,97,4.06e-15,-1.421e-14,1.421e-14,0.449,0.366,0.483,110.4,103.7,126.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.088,0.0936,0.00513,0.00457,0.00652,0.0002,0.00018,0.00025,0.186,0.175,0.214,0.0073,0.0068,0.0083,25.41,25.39,25.42,0.265,0,0.929,0.277,0,0.97,0.257,0,0.901,8.322,0,29.29,8.072,0,28.42,0,5,0,0,0.714,0,0.0448,0.714,0.0543,0.45,0.55,0.45,11.2
1161554400000,2006,10,2006,1,4,7,0.116,0.0442,0.0718,4450.18,27.76,27.76,26.49,1,1,1,191.7,187.6,196.9,118.7,114.6,73,73,73,-4.06e-15,-1.421e-14,0,0.381,0.371,0.389,118.7,114.6,123.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0894,0.0927,0.00584,0.00549,0.00628,0.00023,0.00021,0.00025,0.199,0.192,0.209,0.0078,0.0075,0.0082,25.38,25.38,25.39,0.924,0.921,0.928,0.97,0.97,0.97,0.896,0.893,0.9,27.31,26.28,28.62,26.49,25.49,27.76,0,0,0,0,0,0,0.147,0,0.0442,0.38,0.62,0.38,38.4
