datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1162159200000,2006,10,2006,1,5,7,0.118,0.0416,0.0762,4743.58,30.14,30.14,28.24,1,1,1,194.7,187.3,201,126,114.3,68.71,67,73,2.03e-15,0,1.421e-14,0.353,0.333,0.39,126,114.3,134,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0893,0.0952,0.00646,0.00547,0.00714,0.00025,0.00021,0.00028,0.212,0.192,0.226,0.0083,0.0075,0.0088,25.38,25.37,25.38,0.928,0.921,0.932,0.97,0.97,0.97,0.9,0.893,0.904,29.11,26.21,31.08,28.24,25.42,30.14,0,0,0,0,0,0,0.157,0,0.0418,0.35,0.65,0.35,40.2
1162764000000,2006,11,2006,2,6,7,0.125,0.0405,0.0846,5289.63,32.27,32.27,31.49,1,1,1,206.9,202.9,210.3,139.9,135.9,67,67,67,0,0,0,0.324,0.319,0.33,139.9,135.9,143.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0973,0.0959,0.0985,0.00764,0.0073,0.00793,0.0003,0.00029,0.00031,0.236,0.229,0.242,0.0092,0.009,0.0095,25.32,25.3,25.35,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32.46,31.53,33.27,31.49,30.58,32.27,0,0,0,0,0,0,0.175,0,0.0404,0.32,0.68,0.32,42.3
1163368800000,2006,11,2006,2,7,7,0.125,0.0405,0.0848,5300.12,32.27,32.27,31.55,1,1,1,207.2,205.1,210.3,140.2,138.1,67,67,67,0,0,0,0.323,0.319,0.327,140.2,138.1,143.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0973,0.0966,0.0985,0.00766,0.00749,0.00793,0.0003,0.00029,0.00031,0.237,0.233,0.242,0.0093,0.0091,0.0095,25.32,25.3,25.34,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.52,32.04,33.27,31.55,31.08,32.27,0,0,0,0,0,0,0.175,0,0.0402,0.32,0.68,0.32,42.4
1163973600000,2006,11,2006,2,8,7,0.125,0.0405,0.0849,5307.63,32.59,32.59,31.59,1,1,1,207.3,203.5,211.7,140.3,136.5,67,67,67,0,0,0,0.323,0.317,0.329,140.3,136.5,144.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0974,0.0961,0.0989,0.00768,0.00735,0.00805,0.0003,0.00029,0.00032,0.237,0.23,0.245,0.0093,0.009,0.0096,25.32,25.29,25.35,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,32.57,31.66,33.6,31.59,30.71,32.59,0,0,0,0,0,0,0.176,0,0.0401,0.32,0.68,0.32,42.5
1164578400000,2006,11,2006,2,9,7,0.126,0.0384,0.0877,5490.94,33.22,33.22,32.68,1,1,1,208.6,202.7,214.4,145,141.4,63.57,59,67,0,0,0,0.304,0.287,0.321,145,141.4,147.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0988,0.0978,0.0999,0.00807,0.00777,0.00828,0.00032,0.0003,0.00032,0.245,0.239,0.25,0.0096,0.0094,0.0098,25.3,25.26,25.34,0.937,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.909,33.7,32.82,34.25,32.68,31.83,33.22,0,0,0,0,0,0,0.182,0,0.0383,0.3,0.7,0.3,43.6
1165183200000,2006,12,2006,3,10,7,0.129,0.0357,0.0933,5854.4,36.5,36.5,34.85,1,1,1,213.3,204,220.4,154.3,145,59,59,59,0,0,0,0.277,0.268,0.289,154.3,145,161.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0984,0.104,0.00886,0.00808,0.00947,0.00035,0.00032,0.00037,0.261,0.245,0.274,0.01,0.0096,0.011,25.26,25.2,25.33,0.94,0.936,0.942,0.97,0.97,0.971,0.912,0.908,0.915,35.92,33.74,37.6,34.85,32.73,36.5,0,0,0,0,0,0,0.194,0,0.0357,0.28,0.72,0.28,45.4
1165788000000,2006,12,2006,3,11,7,0.139,0.0357,0.103,6503.12,40.92,40.92,38.71,1,1,1,229.3,221.8,238.2,170.3,162.8,59,59,59,0,0,0,0.258,0.248,0.266,170.3,162.8,179.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.105,0.11,0.0102,0.00959,0.011,0.0004,0.00038,0.00043,0.29,0.277,0.306,0.011,0.011,0.012,25.13,25.06,25.19,0.945,0.943,0.948,0.975,0.972,0.98,0.922,0.916,0.929,39.68,37.92,41.76,38.71,36.84,40.92,0,0,0,0,0,0,0.215,0,0.036,0.26,0.74,0.26,46.8
1166392800000,2006,12,2006,3,12,7,0.15,0.0357,0.114,7261.97,44.58,44.58,43.23,1,1,1,248.2,240.7,254.1,189.2,181.7,59,59,59,0,0,0,0.238,0.232,0.245,189.2,181.7,195.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.111,0.116,0.0118,0.0112,0.0123,0.00047,0.00044,0.00049,0.324,0.31,0.334,0.013,0.012,0.013,24.99,24.95,25.05,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,44.11,42.34,45.49,43.23,41.49,44.58,0,0,0,0,0,0,0.24,0,0.036,0.24,0.76,0.24,48.4
1166997600000,2006,12,2006,3,13,7,0.162,0.0357,0.126,7877.3,48.2,48.2,46.89,1,1,1,267.7,254.1,285.2,208.7,195.1,59,59,59,-1.218e-14,-2.842e-14,2.842e-14,0.221,0.207,0.232,208.7,195.1,226.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.121,0.116,0.127,0.0135,0.0123,0.015,0.00053,0.00049,0.0006,0.359,0.334,0.39,0.014,0.013,0.015,24.87,24.77,24.95,0.956,0.953,0.959,0.98,0.98,0.98,0.937,0.934,0.94,48.67,45.49,52.71,46.89,44.58,48.2,0,0,0,0,0,0,0.26,0,0.036,0.22,0.78,0.22,48.6
1167602400000,2007,1,2006,4,14,7,0.197,0.0442,0.153,9254.86,63.45,63.45,55.09,2,1,1.8571428571428572,325.2,292.6,363.7,252.2,219.6,73,73,73,8.12e-15,0,2.842e-14,0.226,0.201,0.249,252.2,219.6,290.7,990,990,990,965,964.9,965.2,25,24.8,25.1,0.138,0.126,0.152,0.0215,0.0144,0.0362,0.00086,0.00057,0.0015,0.293,0.241,0.38,0.012,0.0096,0.015,24.68,24.45,24.85,0.934,0.922,0.958,0.971,0.97,0.98,0.908,0.895,0.939,32.14,25.64,51.08,30.99,24.87,48.2,0,0,0,0,0,0,0.306,0,0.044,0.22,0.78,0.22,47
1168207200000,2007,1,2006,4,15,7,0.261,0.0442,0.217,13152.3,90.14,90.14,78.29,2,2,2,431.8,380.9,487,358.8,307.9,73,73,73,0,0,0,0.17,0.15,0.192,358.8,307.9,414,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.176,0.158,0.195,0.0684,0.0443,0.0944,0.0028,0.0018,0.0039,0.429,0.352,0.511,0.018,0.014,0.021,24.03,23.7,24.34,0.949,0.942,0.956,0.975,0.97,0.98,0.926,0.913,0.937,40.11,34.61,45.99,39.14,33.57,45.07,0,0,0,0,0,0,0.435,0,0.044,0.17,0.83,0.17,50.4
1168812000000,2007,1,2006,4,16,7,0.359,0.0457,0.314,18271.7,122.9,122.9,108.8,3,2,2.7142857142857144,594.2,510.3,682,518.6,437.3,75.57,73,91,0,0,0,0.128,0.112,0.143,518.6,437.3,591,990,990,990,966.3,965.9,966.6,23.7,23.4,24.1,0.244,0.203,0.287,0.15,0.105,0.196,0.0064,0.0044,0.0084,0.6,0.521,0.691,0.025,0.022,0.03,23.14,22.68,23.56,0.952,0.945,0.957,0.976,0.97,0.98,0.93,0.917,0.938,42.03,35.4,50.88,40.81,34.34,48.2,0,0,0,0,0,0,0.604,0,0.045,0.13,0.87,0.13,50.9
1169416800000,2007,1,2006,4,17,7,0.473,0.055,0.418,23340.3,144.6,144.6,138.9,3,3,3,781.9,710.7,849.8,690.9,619.7,91,91,91,0,0,0,0.117,0.107,0.128,690.9,619.7,758.8,990,990,990,967,966.7,967.3,23,22.7,23.3,0.345,0.303,0.389,0.262,0.215,0.306,0.011,0.0092,0.013,0.86,0.739,0.978,0.037,0.032,0.043,22.11,21.72,22.52,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.74,43.57,51.55,46.31,42.7,48.2,0,0,0,0,0,0,0.772,0,0.055,0.12,0.88,0.12,49.3
1170021600000,2007,1,2006,4,18,7,0.585,0.0796,0.506,27235.8,172.3,172.3,162.1,4,4,4,967.4,876.4,1067,835.8,785.4,131.6,91,162,0,0,0,0.135,0.0974,0.168,835.8,785.4,905.5,990,990,990,967.8,967.4,968.1,22.2,21.9,22.6,0.47,0.413,0.542,0.344,0.319,0.377,0.015,0.014,0.017,1.04,0.94,1.17,0.047,0.042,0.053,21.2,20.72,21.65,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.929,0.936,41.43,39.73,43.94,40.53,38.76,43.06,0,0,0,0,0,0,0.901,0,0.079,0.14,0.86,0.14,46.6
1170626400000,2007,2,2006,5,19,7,0.788,0.098,0.644,31808.1,192.8,192.8,189.3,4,4,4,1303,1118,1465,1141,956.1,162,162,162,76.37,-1.137e-13,203,0.126,0.111,0.145,1064,956.1,1100,990,990,990,968.9,968.3,969.4,21.1,20.6,21.7,0.773,0.589,0.877,0.579,0.402,0.648,0.027,0.018,0.031,1.64,1.26,1.83,0.078,0.058,0.088,19.5,18.8,20.47,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.46,45.85,49.8,47.33,44.93,48.2,0,0,0,0,0,0,1.05,0,0.144,0.12,0.82,0.18,40.4
1171231200000,2007,2,2006,5,20,7,1.02,0.098,0.665,30467.2,187.6,187.6,181.4,4,4,4,1691,1512,1901,1529,1350,162,162,162,429.3,250.5,638.7,0.0963,0.0852,0.107,1100,1100,1100,990,990,990,970.1,969.5,970.8,19.9,19.2,20.5,0.912,0.893,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.84,1.87,0.094,0.09,0.098,18.04,17.35,18.63,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.26,44.4,47.85,45.34,43.52,46.89,0,0,0,0,0,0,1.01,0,0.355,0.096,0.65,0.35,29.9
1171836000000,2007,2,2006,5,21,7,1.36,0.098,0.665,27604.7,171,171,164.3,4,4,4,2244,1989,2476,2082,1827,162,162,162,982,726.7,1214,0.0726,0.0654,0.0815,1100,1100,1100,990,990,990,971.7,971.1,972.2,18.3,17.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.037,1.87,1.87,1.87,0.1,0.099,0.11,16.44,15.88,17.06,0.946,0.945,0.948,0.979,0.977,0.98,0.927,0.923,0.929,41.95,40.44,43.63,41.08,39.51,42.76,0,0,0,0,0,0,0.913,0,0.695,0.072,0.49,0.51,20.3
1172440800000,2007,2,2006,5,22,7,1.62,0.125,0.665,25596.3,156.2,156.2,152.4,4,4,4,2681,2541,2791,2475,2379,206,162,239,1375,1279,1452,0.0765,0.0611,0.0888,1100,1100,1100,990,990,990,972.7,972.4,973,17.3,17,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.38,15.12,15.72,0.943,0.941,0.944,0.974,0.973,0.976,0.918,0.916,0.921,39.1,38.38,40.02,38.09,37.33,39.06,0,0,0,0,0,0,0.846,0,0.955,0.077,0.41,0.59,15.8
1173045600000,2007,3,2006,6,23,7,1.75,0.145,0.665,24623.7,148.5,148.5,146.6,4,4,4,2889,2819,2963,2650,2580,239,239,239,1550,1480,1624,0.0828,0.0807,0.0848,1100,1100,1100,990,990,990,973.2,973.1,973.4,16.8,16.6,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.88,14.7,15.05,0.94,0.939,0.941,0.971,0.97,0.972,0.913,0.911,0.915,37.73,37.24,38.2,36.64,36.12,37.13,0,0,0,0,0,0,0.814,0,1.085,0.083,0.38,0.62,14.1
1173650400000,2007,3,2006,6,24,7,1.86,0.145,0.665,23776.7,143.7,143.7,141.5,4,4,4,3077,2992,3163,2838,2753,239,239,239,1738,1653,1824,0.0777,0.0756,0.0799,1100,1100,1100,990,990,990,973.7,973.5,973.9,16.3,16.1,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.43,14.22,14.63,0.938,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,36.48,35.91,37.05,35.38,34.83,35.94,0,0,0,0,0,0,0.786,0,1.195,0.078,0.36,0.64,12.8
1174255200000,2007,3,2006,6,25,7,1.97,0.145,0.665,23059.2,138.7,138.7,137.3,4,4,4,3254,3192,3300,3015,2953,239,239,239,1915,1853,1961,0.0735,0.0724,0.0749,1100,1100,1100,990,990,990,974.1,974,974.2,15.9,15.8,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.03,13.93,14.16,0.935,0.935,0.936,0.97,0.97,0.97,0.907,0.907,0.908,35.38,35.11,35.74,34.31,34.06,34.67,0,0,0,0,0,0,0.763,0,1.305,0.074,0.34,0.66,11.7
1174860000000,2007,3,2006,6,26,7,2.02,0.149,0.665,22709.4,135.9,135.9,135.2,4,4,4,3346,3312,3371,3099,3073,247,239,295,1999,1973,2028,0.0738,0.071,0.0875,1100,1100,1100,990,990,990,974.3,974.2,974.3,15.7,15.7,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.83,13.78,13.9,0.934,0.934,0.934,0.97,0.97,0.97,0.906,0.906,0.906,34.84,34.7,35.04,33.79,33.66,33.99,0,0,0,0,0,0,0.751,0,1.355,0.074,0.33,0.67,11.2
1175464800000,2007,4,2006,7,27,7,2.01,0.178,0.665,22824.6,137.4,137.4,135.9,4,4,4,3316,3250,3367,3021,2955,295,295,295,1921,1855,1972,0.089,0.0876,0.0908,1100,1100,1100,990,990,990,974.2,974.1,974.3,15.8,15.7,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.9,13.79,14.04,0.934,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,35.02,34.72,35.4,33.97,33.68,34.34,0,0,0,0,0,0,0.755,0,1.345,0.089,0.33,0.67,11.4
1176069600000,2007,4,2006,7,28,7,1.9,0.145,0.665,23499.4,141.4,141.4,139.9,4,4,4,3143,3081,3221,2903,2864,239.3,217,295,1803,1764,1846,0.076,0.0686,0.0924,1100,1100,1100,990,990,990,973.9,973.7,974,16.1,16,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.27,14.1,14.42,0.937,0.936,0.937,0.97,0.97,0.97,0.909,0.908,0.909,36.05,35.57,36.45,34.97,34.5,35.36,0,0,0,0,0,0,0.777,0,1.235,0.076,0.35,0.65,12.4
1176674400000,2007,4,2006,7,29,7,1.86,0.131,0.665,23815,142,142,141.8,4,4,4,3068,3061,3077,2851,2844,217,217,217,1751,1744,1760,0.0707,0.0705,0.0709,1100,1100,1100,990,990,990,973.7,973.7,973.7,16.3,16.3,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.45,14.43,14.47,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.909,0.91,36.53,36.48,36.59,35.44,35.38,35.49,0,0,0,0,0,0,0.788,0,1.195,0.07,0.36,0.64,12.8
1177279200000,2007,4,2006,7,30,7,1.85,0.131,0.665,23847.8,143.1,143.1,142,4,4,4,3061,3016,3085,2844,2799,217,217,217,1744,1699,1768,0.0709,0.0703,0.072,1100,1100,1100,990,990,990,973.7,973.6,973.7,16.3,16.3,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.47,14.41,14.57,0.938,0.937,0.938,0.97,0.97,0.97,0.91,0.909,0.91,36.59,36.42,36.88,35.49,35.33,35.78,0,0,0,0,0,0,0.789,0,1.185,0.071,0.36,0.64,12.9
1177884000000,2007,4,2006,7,31,7,1.77,0.162,0.665,24452,147.7,147.7,145.5,4,4,4,2926,2851,2996,2658,2575,267.6,217,276,1558,1475,1679,0.0915,0.0724,0.0968,1100,1100,1100,990,990,990,973.3,973.2,973.5,16.7,16.5,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.79,14.62,14.97,0.94,0.939,0.941,0.971,0.97,0.972,0.912,0.911,0.914,37.49,37.02,37.99,36.39,35.91,36.91,0,0,0,0,0,0,0.809,0,1.105,0.092,0.38,0.62,13.8
1178488800000,2007,5,2006,8,32,7,1.63,0.179,0.665,25544.2,155.6,155.6,152,4,4,4,2692,2564,2815,2397,2243,295.3,276,321,1297,1143,1439,0.11,0.098,0.125,1100,1100,1100,990,990,990,972.8,972.5,973.1,17.2,16.9,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.36,15.06,15.66,0.942,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.921,39.03,38.22,39.86,38.01,37.16,38.9,0,0,0,0,0,0,0.845,0,0.965,0.11,0.41,0.59,15.7
1179093600000,2007,5,2006,8,33,7,1.45,0.194,0.665,26922.3,163.7,163.7,160.3,4,4,4,2396,2272,2522,2075,1951,321,321,321,975.4,851.3,1101,0.134,0.127,0.141,1100,1100,1100,990,990,990,972.1,971.8,972.4,17.9,17.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.07,15.77,16.37,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.922,0.927,40.96,40.14,41.77,40.06,39.19,40.92,0,0,0,0,0,0,0.89,0,0.785,0.13,0.46,0.54,18.6
1179698400000,2007,5,2006,8,34,7,1.24,0.194,0.665,28497.5,174.3,174.3,169.6,4,4,4,2049,1894,2217,1728,1573,321,321,321,627.9,472.7,795.7,0.157,0.145,0.17,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.93,16.5,17.37,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.27,42.13,44.46,42.41,41.28,43.58,0,0,0,0,0,0,0.942,0,0.575,0.16,0.54,0.46,23
1180303200000,2007,5,2006,8,35,7,1.04,0.165,0.665,30276.3,184.2,184.2,180.2,4,4,4,1722,1606,1849,1449,1395,273.4,210,321,348.7,294.6,427.5,0.158,0.125,0.187,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.092,0.097,17.93,17.52,18.31,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.97,44.86,46.99,45.05,43.96,46.05,0,0,0,0,0,0,1,0,0.375,0.16,0.64,0.36,29.1
1180908000000,2007,6,2006,9,36,7,0.891,0.127,0.665,31749,192.5,192.5,189,4,4,4,1474,1381,1570,1264,1171,210,210,210,163.7,71.28,260.3,0.143,0.134,0.152,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.88,0.841,0.913,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.77,18.43,19.11,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.21,47.3,49.1,47.25,46.36,48.12,0,0,0,0,0,0,1.05,0,0.226,0.14,0.75,0.25,35.6
1181512800000,2007,6,2006,9,37,7,0.728,0.127,0.599,30548,192.8,192.8,181.8,4,4,4,1204,1097,1330,994,886.6,210,210,210,2.827,-1.137e-13,19.79,0.175,0.158,0.192,991.2,886.6,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.662,0.537,0.82,0.468,0.368,0.648,0.022,0.017,0.031,1.4,1.15,1.77,0.066,0.053,0.084,20.06,19.3,20.65,0.955,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.45,42.85,49.61,45.46,42,48.2,0,0,0,0,0,0,1.01,0,0.129,0.17,0.82,0.18,42
1182117600000,2007,6,2006,9,38,7,0.605,0.127,0.478,25331.6,163.4,163.4,150.8,4,3,3.4285714285714284,1000,938.6,1067,790.2,728.6,210,210,210,-1.624e-14,-1.137e-13,0,0.21,0.197,0.224,790.2,728.6,857.5,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.449,0.392,0.51,0.321,0.288,0.354,0.015,0.013,0.016,1.03,0.95,1.1,0.046,0.043,0.05,21.09,20.79,21.4,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.19,39.84,51.89,44.57,38.87,48.2,0,0,0,0,0,0,0.838,0,0.127,0.21,0.79,0.21,41.9
1182722400000,2007,6,2006,9,39,7,0.531,0.125,0.406,22512.4,140.8,140.8,134,3,3,3,877.3,834.2,922.5,670.7,637.8,206.6,186,210,0,0,0,0.236,0.223,0.248,670.7,637.8,712.5,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.351,0.333,0.378,0.249,0.227,0.277,0.011,0.01,0.012,0.845,0.789,0.918,0.037,0.035,0.041,21.75,21.49,21.96,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.58,43.66,47.89,44.67,42.79,46.93,0,0,0,0,0,0,0.744,0,0.125,0.24,0.76,0.24,42.4
1183327200000,2007,7,2006,10,40,7,0.482,0.112,0.369,20858.5,128.5,128.5,124.2,3,3,3,796.7,774.8,821.2,610.7,588.8,186,186,186,0,0,0,0.233,0.226,0.24,610.7,588.8,635.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.313,0.3,0.327,0.209,0.194,0.225,0.0091,0.0084,0.0099,0.739,0.702,0.78,0.032,0.031,0.034,22.17,22.03,22.3,0.954,0.953,0.955,0.98,0.978,0.98,0.935,0.932,0.936,42.25,40.92,43.72,41.39,40.02,42.84,0,0,0,0,0,0,0.69,0,0.113,0.23,0.77,0.23,43.3
1183932000000,2007,7,2006,10,41,7,0.443,0.13,0.313,17579.1,118.8,118.8,104.6,3,2,2.5714285714285716,733.2,699.8,768.7,518,472.8,215.3,186,227,0,0,0,0.295,0.242,0.324,518,472.8,582.7,990,990,990,966.8,966.7,967,23.2,23,23.3,0.265,0.241,0.297,0.148,0.122,0.19,0.0064,0.0052,0.0083,0.635,0.568,0.692,0.027,0.025,0.03,22.53,22.33,22.68,0.953,0.947,0.957,0.976,0.97,0.98,0.93,0.918,0.938,43.65,35.38,52.25,41.76,34.32,48.2,0,0,0,0,0,0,0.581,0,0.13,0.29,0.71,0.29,39.7
1184536800000,2007,7,2006,10,42,7,0.399,0.137,0.262,15290.6,96.4,96.4,91.02,2,2,2,659.5,631.1,689.1,432.5,404.1,227,227,227,0,-5.684e-14,5.684e-14,0.345,0.329,0.36,432.5,404.1,462.1,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.219,0.206,0.235,0.103,0.0898,0.117,0.0044,0.0038,0.005,0.556,0.511,0.606,0.024,0.022,0.026,22.91,22.74,23.06,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.46,43.65,49.32,45.51,42.78,48.2,0,0,0,0,0,0,0.506,0,0.137,0.34,0.66,0.34,38.3
1185141600000,2007,7,2006,10,43,7,0.362,0.137,0.224,13189.6,83.75,83.75,78.51,2,2,2,597.8,574.5,622.1,370.8,347.5,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.38,0.365,0.395,370.8,347.5,395.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.195,0.186,0.203,0.074,0.063,0.0855,0.0031,0.0026,0.0036,0.461,0.427,0.498,0.019,0.018,0.021,23.25,23.11,23.39,0.951,0.948,0.954,0.976,0.971,0.98,0.929,0.921,0.935,40.21,37.79,42.73,39.25,36.71,41.87,0,0,0,0,0,0,0.436,0,0.138,0.38,0.62,0.38,36.4
1185746400000,2007,7,2006,10,44,7,0.329,0.119,0.21,12402.5,78.47,78.47,73.82,2,2,2,543.4,520.1,567.1,347.1,332.8,196.3,184,227,0,-5.684e-14,5.684e-14,0.361,0.334,0.406,347.1,332.8,367.3,990,990,990,966,965.9,966.2,24,23.8,24.1,0.184,0.179,0.19,0.0628,0.0561,0.0724,0.0026,0.0023,0.003,0.424,0.404,0.453,0.018,0.017,0.019,23.53,23.43,23.65,0.948,0.946,0.951,0.972,0.97,0.976,0.922,0.918,0.928,37.97,36.24,40.18,36.91,35.15,39.24,0,0,0,0,0,0,0.41,0,0.119,0.36,0.64,0.36,37.7
1186351200000,2007,8,2006,11,45,7,0.298,0.111,0.186,11047.9,70.06,70.06,65.76,2,2,2,492.1,472.8,512.7,308.1,288.8,184,184,184,0,0,0,0.374,0.359,0.389,308.1,288.8,328.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.163,0.177,0.0444,0.0353,0.0542,0.0018,0.0015,0.0022,0.364,0.335,0.395,0.015,0.014,0.016,23.82,23.7,23.94,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.91,0.917,33.9,31.82,36.11,32.88,30.86,35.03,0,0,0,0,0,0,0.365,0,0.112,0.37,0.62,0.38,37.1
1186956000000,2007,8,2006,11,46,7,0.272,0.111,0.16,9525.54,60.39,60.39,56.7,2,2,2,449.2,433.2,466.5,265.2,249.2,184,184,184,4.06e-15,0,2.842e-14,0.41,0.394,0.425,265.2,249.2,282.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.149,0.16,0.0242,0.0169,0.0324,0.00099,0.00069,0.0013,0.3,0.276,0.326,0.012,0.011,0.013,24.08,23.97,24.17,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.23,27.46,31.13,28.35,26.64,30.19,0,0,0,0,0,0,0.315,0,0.112,0.41,0.59,0.41,35
1187560800000,2007,8,2006,11,47,7,0.25,0.111,0.139,8290.53,52.12,52.12,49.35,2,1,1.4285714285714286,413.2,399,428,229.2,215,184,184,184,-8.12e-15,-2.842e-14,2.842e-14,0.446,0.43,0.461,229.2,215,244,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.141,0.136,0.147,0.0152,0.014,0.0165,0.00062,0.00057,0.00067,0.34,0.259,0.408,0.014,0.011,0.017,24.2,24.13,24.26,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.897,0.939,40.07,25.69,51.89,38.42,24.92,48.2,0,0,0,0,0,0,0.274,0,0.111,0.44,0.56,0.44,33.2
1188165600000,2007,8,2006,11,48,7,0.231,0.103,0.128,7831.19,50.66,50.66,46.61,2,1,1.2857142857142858,382.1,368.6,394.3,211.3,194.5,170.9,138,184,-1.218e-14,-2.842e-14,2.842e-14,0.446,0.37,0.486,211.3,194.5,235.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.134,0.129,0.139,0.0137,0.0123,0.0157,0.00056,0.0005,0.00064,0.33,0.251,0.375,0.013,0.01,0.015,24.36,24.25,24.51,0.946,0.923,0.957,0.977,0.97,0.98,0.925,0.896,0.937,40.33,25.59,47.86,39.45,24.82,46.9,0,0,0,0,0,0,0.259,0,0.103,0.45,0.55,0.45,33.9
1188770400000,2007,9,2006,12,49,7,0.211,0.0835,0.128,7884.16,48.2,48.2,46.93,1,1,1,349,336.1,363.4,211,198.1,138,138,138,0,-2.842e-14,2.842e-14,0.396,0.38,0.411,211,198.1,225.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.131,0.126,0.136,0.0137,0.0126,0.0149,0.00055,0.00051,0.0006,0.372,0.349,0.398,0.015,0.014,0.016,24.48,24.39,24.57,0.957,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.47,45.55,51.69,46.93,44.64,48.2,0,0,0,0,0,0,0.261,0,0.083,0.4,0.61,0.39,37.4
1189375200000,2007,9,2006,12,50,7,0.194,0.0835,0.11,6880.54,43.71,43.71,40.96,1,1,1,320.2,309,332,182.2,171,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.431,0.416,0.447,182.2,171,194,990,990,990,965,964.9,965.1,25,24.9,25.1,0.121,0.117,0.125,0.0112,0.0103,0.0122,0.00045,0.00041,0.00049,0.32,0.3,0.341,0.013,0.012,0.014,24.68,24.6,24.75,0.949,0.946,0.953,0.978,0.974,0.98,0.929,0.922,0.934,41.86,39.28,44.6,40.96,38.28,43.71,0,0,0,0,0,0,0.228,0,0.084,0.43,0.57,0.43,35.5
1189980000000,2007,9,2006,12,51,7,0.179,0.0835,0.0958,5924.82,37.4,37.4,35.27,1,1,1,296.4,287.4,305.5,158.4,149.4,138,138,138,8.12e-15,-2.842e-14,2.842e-14,0.466,0.452,0.48,158.4,149.4,167.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.112,0.109,0.115,0.00921,0.00845,0.00998,0.00037,0.00034,0.0004,0.278,0.262,0.294,0.011,0.01,0.012,24.84,24.78,24.89,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.911,0.919,36.34,34.25,38.45,35.27,33.22,37.4,0,0,0,0,0,0,0.196,0,0.0832,0.47,0.54,0.46,33.1
1190584800000,2007,9,2006,12,52,7,0.167,0.0835,0.0835,5143.15,32.54,32.54,30.61,1,1,1,276,268,284.4,138,130,138,138,138,1.218e-14,0,2.842e-14,0.5,0.485,0.515,138,130,146.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.102,0.108,0.00748,0.0068,0.0082,0.0003,0.00027,0.00033,0.241,0.227,0.256,0.0096,0.009,0.01,24.95,24.91,25,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,31.56,29.68,33.54,30.61,28.79,32.54,0,0,0,0,0,0,0.17,0,0.0835,0.5,0.5,0.5,30.8
1191189600000,2007,10,2007,1,1,7,0.159,0.0665,0.0926,5749.14,35.01,35.01,34.22,1,1,1,263.2,257.9,266.6,153.2,147.9,110,110,110,8.12e-15,0,2.842e-14,0.418,0.413,0.427,153.2,147.9,156.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.109,0.00877,0.00832,0.00906,0.00035,0.00033,0.00036,0.266,0.256,0.272,0.011,0.01,0.011,24.98,24.96,25.01,0.94,0.938,0.941,0.97,0.97,0.97,0.912,0.91,0.913,35.28,34.04,36.09,34.22,33.02,35.01,0,0,0,0,0,0,0.19,0,0.0664,0.42,0.58,0.42,36.2
1191794400000,2007,10,2007,1,2,7,0.151,0.0665,0.0845,5230.95,32.58,32.58,31.14,1,1,1,249.7,243.4,256,139.7,133.4,110,110,110,0,0,0,0.441,0.43,0.452,139.7,133.4,146,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.105,0.00762,0.00709,0.00816,0.0003,0.00028,0.00032,0.242,0.23,0.253,0.0095,0.0091,0.01,25.06,25.02,25.11,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.1,30.62,33.59,31.14,29.7,32.58,0,0,0,0,0,0,0.173,0,0.0665,0.44,0.56,0.44,34.6
1192399200000,2007,10,2007,1,3,7,0.143,0.0654,0.0772,4770.89,29.7,29.7,28.4,1,1,1,235.7,230,241.5,127.6,121.9,108.1,97,110,2.03e-15,-1.421e-14,1.421e-14,0.459,0.422,0.474,127.6,121.9,133,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0983,0.0966,0.0999,0.0066,0.00611,0.00706,0.00026,0.00024,0.00028,0.22,0.21,0.227,0.0087,0.0083,0.0089,25.17,25.12,25.2,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.28,27.92,30.62,28.4,27.08,29.7,0,0,0,0,0,0,0.158,0,0.0658,0.46,0.54,0.46,33.4
1193004000000,2007,10,2007,1,4,7,0.138,0.0587,0.079,4897.7,29.83,29.83,29.15,1,1,1,227.6,224.5,230.6,130.6,127.5,97,97,97,0,0,0,0.426,0.421,0.432,130.6,127.5,133.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0975,0.0964,0.0985,0.00685,0.00659,0.0071,0.00027,0.00026,0.00028,0.223,0.218,0.228,0.0088,0.0086,0.009,25.21,25.19,25.24,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.05,29.34,30.75,29.15,28.46,29.83,0,0,0,0,0,0,0.162,0,0.059,0.43,0.57,0.43,35.5
1193608800000,2007,10,2007,1,5,7,0.14,0.0573,0.0831,5162.54,31.51,31.51,30.73,1,1,1,232.2,230.6,233.8,137.4,133.6,94.71,93,97,0,0,0,0.408,0.398,0.421,137.4,133.6,140.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0997,0.0985,0.101,0.00743,0.0071,0.00772,0.00029,0.00028,0.0003,0.235,0.228,0.241,0.0093,0.009,0.0095,25.17,25.16,25.19,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,31.68,30.75,32.49,30.73,29.83,31.51,0,0,0,0,0,0,0.171,0,0.0569,0.41,0.59,0.41,36.9
1194213600000,2007,11,2007,2,6,7,0.141,0.0562,0.0848,5273.71,32.52,32.52,31.39,1,1,1,233.3,229.2,238.2,140.3,136.2,93,93,93,0,0,0,0.399,0.39,0.406,140.3,136.2,145.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0991,0.102,0.00767,0.00733,0.00809,0.0003,0.00029,0.00032,0.24,0.233,0.249,0.0095,0.0092,0.0098,25.16,25.12,25.19,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.36,31.4,33.52,31.39,30.45,32.52,0,0,0,0,0,0,0.174,0,0.0562,0.4,0.6,0.4,37.4
1194818400000,2007,11,2007,2,7,7,0.139,0.0562,0.083,5158.37,31.45,31.45,30.7,1,1,1,230.3,227,233.6,137.3,134,93,93,93,0,0,0,0.404,0.398,0.41,137.3,134,140.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0995,0.0983,0.101,0.00742,0.00714,0.0077,0.00029,0.00028,0.0003,0.235,0.229,0.241,0.0092,0.009,0.0095,25.18,25.16,25.21,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,31.65,30.88,32.43,30.7,29.96,31.45,0,0,0,0,0,0,0.171,0,0.056,0.4,0.6,0.4,37.1
1195423200000,2007,11,2007,2,8,7,0.14,0.0562,0.0841,5225.7,31.45,31.45,31.11,1,1,1,232,229.7,233.6,139,136.7,93,93,93,0,0,0,0.401,0.398,0.405,139,136.7,140.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0993,0.101,0.00757,0.00737,0.0077,0.0003,0.00029,0.0003,0.238,0.234,0.241,0.0094,0.0092,0.0095,25.17,25.16,25.19,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.07,31.53,32.43,31.11,30.58,31.45,0,0,0,0,0,0,0.173,0,0.0559,0.4,0.6,0.4,37.3
1196028000000,2007,11,2007,2,9,7,0.14,0.0535,0.0861,5357.33,35.03,35.03,31.89,1,1,1,230.7,227.8,232.7,142.3,134.8,88.43,77,93,0,0,0,0.383,0.331,0.408,142.3,134.8,155.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0986,0.104,0.00785,0.00721,0.00899,0.00031,0.00028,0.00035,0.243,0.23,0.266,0.0096,0.0091,0.01,25.17,25.14,25.2,0.936,0.933,0.941,0.97,0.97,0.97,0.908,0.905,0.912,32.88,31.07,36.12,31.89,30.14,35.03,0,0,0,0,0,0,0.177,0,0.0539,0.38,0.61,0.39,38.3
1196632800000,2007,12,2007,3,10,7,0.148,0.0466,0.102,6370.35,39.59,39.59,37.92,1,1,1,244.8,236.8,251.6,167.8,159.8,77,77,77,0,0,0,0.315,0.306,0.325,167.8,159.8,174.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.106,0.111,0.01,0.00934,0.0106,0.0004,0.00037,0.00042,0.288,0.273,0.3,0.011,0.011,0.012,25.04,24.99,25.11,0.945,0.942,0.947,0.974,0.97,0.977,0.92,0.914,0.925,38.94,37.07,40.52,37.92,35.96,39.59,0,0,0,0,0,0,0.211,0,0.046,0.31,0.69,0.31,43
1197237600000,2007,12,2007,3,11,7,0.159,0.0372,0.122,7717.6,48.2,48.2,45.94,1,1,1,262.9,254.1,271,201.3,177.1,61.57,59,77,-8.12e-15,-2.842e-14,2.842e-14,0.235,0.218,0.303,201.3,177.1,212,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.112,0.122,0.0129,0.0108,0.0138,0.00051,0.00043,0.00055,0.346,0.304,0.365,0.014,0.012,0.014,24.9,24.85,24.98,0.954,0.947,0.957,0.98,0.978,0.98,0.935,0.927,0.938,46.92,41.1,49.45,45.94,40.21,48.2,0,0,0,0,0,0,0.255,0,0.037,0.23,0.77,0.23,48.5
1197842400000,2007,12,2007,3,12,7,0.171,0.0357,0.135,8257.92,51.23,51.23,49.15,2,1,1.4285714285714286,282.5,272.4,293.2,223.5,213.4,59,59,59,0,-2.842e-14,2.842e-14,0.209,0.201,0.217,223.5,213.4,234.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.126,0.122,0.13,0.0147,0.0139,0.0157,0.00059,0.00055,0.00062,0.318,0.238,0.385,0.013,0.0095,0.015,24.85,24.78,24.92,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.894,0.94,40.21,25.58,52.1,38.35,24.81,48.2,0,0,0,0,0,0,0.273,0,0.036,0.21,0.79,0.21,48.3
1198447200000,2007,12,2007,3,13,7,0.187,0.0357,0.151,9202.82,58.18,58.18,54.78,2,2,2,309.1,297.3,324.6,250.1,238.3,59,59,59,-1.218e-14,-2.842e-14,0,0.191,0.182,0.198,250.1,238.3,265.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.135,0.131,0.141,0.0186,0.016,0.0244,0.00074,0.00064,0.00098,0.265,0.251,0.287,0.011,0.01,0.011,24.79,24.69,24.86,0.929,0.926,0.933,0.97,0.97,0.97,0.901,0.898,0.905,28.24,26.88,29.99,27.39,26.08,29.09,0,0,0,0,0,0,0.304,0,0.036,0.19,0.81,0.19,49.2
1199052000000,2007,12,2007,3,14,7,0.211,0.0429,0.168,10180.7,64.4,64.4,60.6,2,2,2,348.4,330.4,368.1,277.4,263.1,71,59,73,0,0,0,0.204,0.179,0.217,277.4,263.1,295.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.147,0.142,0.153,0.03,0.0232,0.0383,0.0012,0.00093,0.0015,0.306,0.285,0.333,0.012,0.011,0.013,24.55,24.43,24.65,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,31.24,29.62,33.19,30.3,28.74,32.2,0,0,0,0,0,0,0.337,0,0.043,0.2,0.8,0.2,48.2
1199656800000,2008,1,2007,4,15,7,0.245,0.0442,0.201,12172.8,80.39,80.39,72.46,2,2,2,405.3,376.6,440.6,332.3,303.6,73,73,73,0,0,0,0.181,0.166,0.194,332.3,303.6,367.6,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.166,0.156,0.179,0.0558,0.0423,0.0725,0.0023,0.0017,0.003,0.389,0.346,0.442,0.016,0.014,0.018,24.19,23.98,24.37,0.945,0.941,0.951,0.972,0.97,0.978,0.919,0.913,0.93,37.26,34.13,41.08,36.23,33.11,40.19,0,0,0,0,0,0,0.403,0,0.044,0.18,0.82,0.18,49.7
1200261600000,2008,1,2007,4,16,7,0.32,0.0442,0.276,16251.4,112.5,112.5,96.73,3,2,2.2857142857142856,528.8,459.4,611.5,455.8,386.4,73,73,73,8.12e-15,0,5.684e-14,0.139,0.119,0.159,455.8,386.4,538.5,990,990,990,966,965.7,966.3,24,23.7,24.3,0.213,0.185,0.254,0.115,0.0814,0.161,0.0048,0.0033,0.0068,0.545,0.47,0.607,0.023,0.019,0.025,23.48,23.05,23.86,0.954,0.947,0.958,0.978,0.97,0.98,0.932,0.918,0.939,44.61,36.44,52.11,43.16,35.35,48.2,0,0,0,0,0,0,0.537,0,0.044,0.14,0.86,0.14,50.8
1200866400000,2008,1,2007,4,17,7,0.449,0.055,0.394,22281.5,144.6,144.6,132.6,3,3,3,743,643.4,838.1,652,552.4,91,91,91,0,0,0,0.123,0.109,0.141,652,552.4,747.1,990,990,990,966.9,966.5,967.3,23.1,22.7,23.5,0.322,0.265,0.378,0.237,0.17,0.3,0.01,0.0072,0.013,0.794,0.626,0.957,0.034,0.027,0.042,22.33,21.79,22.9,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.927,0.938,45.4,39.33,50.92,44.21,38.33,48.2,0,0,0,0,0,0,0.737,0,0.055,0.12,0.88,0.12,49.6
1201471200000,2008,1,2007,4,18,7,0.591,0.0734,0.517,27820.1,175.4,175.4,165.6,4,4,4,976.9,872.2,1089,855.5,781.2,121.4,91,162,-1.624e-14,-1.137e-13,0,0.123,0.0934,0.16,855.5,781.2,926.6,990,990,990,967.8,967.4,968.2,22.2,21.8,22.6,0.486,0.409,0.562,0.353,0.317,0.387,0.016,0.014,0.018,1.07,0.933,1.2,0.048,0.041,0.055,21.14,20.62,21.68,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.29,39.55,44.74,41.4,38.57,43.85,0,0,0,0,0,0,0.92,0,0.074,0.12,0.87,0.13,47.1
1202076000000,2008,2,2007,5,19,7,0.761,0.098,0.64,31897.7,192.8,192.8,189.9,4,4,4,1259,1129,1409,1097,967,162,162,162,39.13,-1.137e-13,146.9,0.129,0.115,0.143,1058,967,1100,990,990,990,968.7,968.3,969.2,21.3,20.8,21.7,0.747,0.599,0.854,0.561,0.407,0.648,0.026,0.019,0.031,1.6,1.27,1.8,0.075,0.059,0.087,19.69,19.01,20.42,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.65,46.25,49.95,47.47,45.33,48.2,0,0,0,0,0,0,1.05,0,0.121,0.13,0.84,0.16,41.9
1202680800000,2008,2,2007,5,20,7,0.988,0.098,0.665,30806.2,189.9,189.9,183.4,4,4,4,1634,1449,1852,1472,1287,162,162,162,371.7,187.3,590,0.0999,0.0875,0.112,1100,1100,1100,990,990,990,969.9,969.3,970.6,20.1,19.4,20.7,0.904,0.871,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.87,0.092,0.088,0.097,18.23,17.5,18.86,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.78,44.83,48.44,45.84,43.93,47.47,0,0,0,0,0,0,1.02,0,0.323,0.099,0.67,0.33,31.2
1203285600000,2008,2,2007,5,21,7,1.33,0.098,0.665,27827.4,172.7,172.7,165.6,4,4,4,2197,1939,2400,2035,1777,162,162,162,934.6,677.2,1138,0.0741,0.0675,0.0835,1100,1100,1100,990,990,990,971.6,970.9,972.1,18.4,17.9,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.56,16.06,17.22,0.947,0.945,0.949,0.979,0.978,0.98,0.927,0.924,0.93,42.28,40.94,44.07,41.41,40.04,43.18,0,0,0,0,0,0,0.92,0,0.665,0.074,0.5,0.5,20.9
1203890400000,2008,2,2007,5,22,7,1.53,0.111,0.665,26300.5,159,159,156.6,4,4,4,2530,2441,2595,2346,2279,184,162,239,1246,1179,1302,0.0726,0.0632,0.0925,1100,1100,1100,990,990,990,972.4,972.2,972.5,17.6,17.5,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.75,15.59,15.96,0.944,0.943,0.945,0.976,0.975,0.977,0.922,0.92,0.924,40.09,39.66,40.67,39.14,38.68,39.75,0,0,0,0,0,0,0.87,0,0.865,0.073,0.43,0.57,17.2
1204495200000,2008,3,2007,6,23,7,1.58,0.145,0.665,25937.3,154.6,154.6,154.4,4,4,4,2607,2599,2615,2368,2360,239,239,239,1268,1260,1276,0.0917,0.0914,0.092,1100,1100,1100,990,990,990,972.6,972.5,972.6,17.4,17.4,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.56,15.54,15.58,0.943,0.943,0.943,0.975,0.975,0.975,0.92,0.92,0.92,39.58,39.53,39.64,38.6,38.55,38.65,0,0,0,0,0,0,0.858,0,0.915,0.092,0.42,0.58,16.4
1205100000000,2008,3,2007,6,24,7,1.54,0.145,0.665,26192.8,156.9,156.9,155.9,4,4,4,2553,2518,2587,2314,2279,239,239,239,1214,1179,1248,0.0936,0.0924,0.0949,1100,1100,1100,990,990,990,972.4,972.4,972.5,17.6,17.5,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.69,15.61,15.78,0.944,0.943,0.944,0.976,0.975,0.976,0.921,0.92,0.922,39.94,39.71,40.17,38.98,38.74,39.22,0,0,0,0,0,0,0.866,0,0.875,0.094,0.43,0.57,17
1205704800000,2008,3,2007,6,25,7,1.5,0.13,0.665,26570.4,159.1,159.1,158.2,4,4,4,2472,2438,2506,2257,2233,215,183,239,1157,1133,1178,0.0869,0.0744,0.0967,1100,1100,1100,990,990,990,972.2,972.2,972.3,17.8,17.7,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.89,15.8,15.97,0.945,0.944,0.945,0.977,0.977,0.978,0.923,0.922,0.924,40.47,40.24,40.69,39.54,39.3,39.78,0,0,0,0,0,0,0.879,0,0.835,0.087,0.44,0.56,17.7
1206309600000,2008,3,2007,6,26,7,1.43,0.111,0.665,27052.8,162.1,162.1,161,4,4,4,2369,2328,2419,2186,2145,183,183,183,1086,1045,1136,0.0773,0.0757,0.0786,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.14,16.02,16.23,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.924,0.926,41.14,40.82,41.4,40.26,39.91,40.54,0,0,0,0,0,0,0.895,0,0.765,0.078,0.47,0.53,18.9
1206914400000,2008,3,2007,6,27,7,1.38,0.128,0.665,27465.8,164.9,164.9,163.5,4,4,4,2279,2228,2317,2067,2011,212.1,183,217,967.1,910.8,1034,0.0931,0.079,0.0974,1100,1100,1100,990,990,990,971.8,971.6,971.9,18.2,18.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.35,16.26,16.48,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.927,41.72,41.48,42.05,40.87,40.61,41.21,0,0,0,0,0,0,0.908,0,0.715,0.093,0.48,0.52,19.9
1207519200000,2008,4,2007,7,28,7,1.28,0.113,0.665,28176.4,170.1,170.1,167.7,4,4,4,2115,2021,2202,1928,1873,187.4,148,217,827.7,772.8,885,0.0882,0.071,0.102,1100,1100,1100,990,990,990,971.4,971.2,971.6,18.6,18.4,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.75,16.54,16.98,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.78,42.22,43.4,41.93,41.38,42.53,0,0,0,0,0,0,0.932,0,0.615,0.088,0.52,0.48,22
1208124000000,2008,4,2007,7,29,7,1.13,0.0895,0.665,29400.5,178.9,178.9,175,4,4,4,1873,1759,1989,1725,1611,148,148,148,625.4,511.5,740.7,0.0791,0.0744,0.0841,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.43,17.06,17.8,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.64,43.63,45.64,43.75,42.76,44.73,0,0,0,0,0,0,0.972,0,0.465,0.079,0.59,0.41,26
1208728800000,2008,4,2007,7,30,7,0.988,0.0895,0.665,30793,186.3,186.3,183.3,4,4,4,1633,1545,1722,1485,1397,148,148,148,384.9,296.5,474.3,0.0908,0.0859,0.0958,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.918,0.911,0.925,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.095,18.22,17.92,18.51,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.76,45.97,47.53,45.82,45.05,46.58,0,0,0,0,0,0,1.02,0,0.323,0.091,0.67,0.33,31.2
1209333600000,2008,4,2007,7,31,7,0.866,0.105,0.665,31981.2,192.8,192.8,190.4,4,4,4,1431,1336,1516,1258,1144,173.1,148,192,158,43.8,267.7,0.122,0.0976,0.144,1100,1100,1100,990,990,990,969.3,969,969.5,20.7,20.5,21,0.864,0.815,0.909,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.86,0.087,0.084,0.091,18.93,18.61,19.28,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.62,47.78,49.57,47.59,46.82,48.2,0,0,0,0,0,0,1.06,0,0.201,0.12,0.77,0.23,36.9
1209938400000,2008,5,2007,8,32,7,0.72,0.112,0.608,31010,192.8,192.8,184.6,4,4,4,1191,1099,1297,1006,931.5,185.6,147,192,0.7157,0,5.01,0.156,0.134,0.171,1005,931.5,1100,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.661,0.569,0.799,0.475,0.39,0.648,0.022,0.018,0.031,1.41,1.22,1.75,0.066,0.056,0.083,20.09,19.42,20.54,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.2,44.71,49.94,46.15,43.82,48.2,0,0,0,0,0,0,1.03,0,0.112,0.16,0.84,0.16,43.1
1210543200000,2008,5,2007,8,33,7,0.612,0.0889,0.523,27907.8,176.1,176.1,166.1,4,4,4,1011,955,1075,864.1,808,147,147,147,-3.248e-14,-1.137e-13,0,0.146,0.137,0.154,864.1,808,928.4,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.5,0.449,0.559,0.357,0.33,0.388,0.016,0.015,0.018,1.09,0.994,1.2,0.049,0.045,0.055,20.98,20.66,21.29,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.931,0.936,42.41,40.2,44.93,41.53,39.26,44.03,0,0,0,0,0,0,0.923,0,0.089,0.15,0.85,0.15,45.6
1211148000000,2008,5,2007,8,34,7,0.542,0.0889,0.453,24467.5,154.2,154.2,145.6,4,3,3.142857142857143,895.7,859.8,938.6,748.7,712.8,147,147,147,0,0,0,0.164,0.157,0.171,748.7,712.8,791.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.395,0.365,0.434,0.299,0.277,0.322,0.013,0.012,0.014,0.96,0.906,1.02,0.043,0.04,0.046,21.56,21.38,21.76,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.55,39.54,51.85,46.71,38.55,48.2,0,0,0,0,0,0,0.809,0,0.089,0.16,0.84,0.16,45.1
1211752800000,2008,5,2007,8,35,7,0.497,0.0865,0.411,23034.8,141,141,137.1,3,3,3,821.9,795.7,849.8,678.9,656.8,143,119,147,0,0,0,0.174,0.15,0.183,678.9,656.8,702.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.346,0.333,0.359,0.255,0.24,0.27,0.011,0.01,0.012,0.848,0.811,0.889,0.037,0.035,0.039,21.96,21.81,22.07,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.64,45.33,47.95,45.7,44.42,46.99,0,0,0,0,0,0,0.762,0,0.086,0.17,0.83,0.17,46.3
1212357600000,2008,6,2007,9,36,7,0.462,0.072,0.39,22146.8,136.1,136.1,131.8,3,3,3,763.7,732.9,788.1,644.7,613.9,119,119,119,0,0,0,0.156,0.151,0.162,644.7,613.9,669.1,990,990,990,967,966.8,967.1,23,22.9,23.2,0.324,0.307,0.338,0.232,0.211,0.248,0.01,0.0091,0.011,0.788,0.736,0.83,0.034,0.032,0.036,22.26,22.12,22.43,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.84,42.98,46.29,43.94,42.12,45.37,0,0,0,0,0,0,0.732,0,0.072,0.16,0.84,0.16,47.9
1212962400000,2008,6,2007,9,37,7,0.418,0.072,0.346,19882.9,124.3,124.3,118.4,3,3,3,691.4,660.9,721.1,572.4,541.9,119,119,119,0,0,0,0.172,0.165,0.18,572.4,541.9,602.1,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.283,0.266,0.3,0.183,0.163,0.203,0.0079,0.0069,0.0088,0.666,0.615,0.717,0.029,0.026,0.031,22.67,22.5,22.84,0.952,0.95,0.954,0.977,0.973,0.98,0.93,0.924,0.935,40.39,38.45,42.27,39.45,37.4,41.42,0,0,0,0,0,0,0.658,0,0.072,0.17,0.83,0.17,47.6
1213567200000,2008,6,2007,9,38,7,0.377,0.0792,0.298,17295.5,110.3,110.3,102.9,3,2,2.7142857142857144,624.1,597.8,651.9,493.1,436.8,131,119,161,0,-5.684e-14,5.684e-14,0.211,0.183,0.269,493.1,436.8,532.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.24,0.212,0.261,0.134,0.105,0.157,0.0057,0.0044,0.0067,0.566,0.537,0.6,0.024,0.023,0.026,23.04,22.89,23.16,0.95,0.946,0.958,0.973,0.97,0.98,0.925,0.917,0.939,39.84,35.37,48.32,38.79,34.31,47.35,0,0,0,0,0,0,0.572,0,0.079,0.21,0.79,0.21,45.9
1214172000000,2008,6,2007,9,39,7,0.343,0.0974,0.245,14597.5,91.39,91.39,86.89,2,2,2,566.6,544.5,589.3,405.6,383.5,161,161,161,1.624e-14,-5.684e-14,5.684e-14,0.284,0.273,0.296,405.6,383.5,428.3,990,990,990,966.1,966.1,966.3,23.9,23.7,23.9,0.201,0.193,0.209,0.0904,0.08,0.101,0.0038,0.0033,0.0043,0.508,0.475,0.542,0.021,0.02,0.023,23.34,23.21,23.48,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.33,42.06,46.63,43.44,41.22,45.69,0,0,0,0,0,0,0.483,0,0.098,0.28,0.71,0.29,42.6
1214776800000,2008,6,2007,9,40,7,0.313,0.0839,0.229,13731.1,85.38,85.38,81.73,2,2,2,517.5,498.2,537.6,378.8,363.2,138.7,135,161,8.12e-15,0,5.684e-14,0.268,0.254,0.299,378.8,363.2,395.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.19,0.185,0.196,0.0778,0.0704,0.0858,0.0032,0.0029,0.0036,0.466,0.443,0.491,0.019,0.018,0.02,23.6,23.52,23.72,0.952,0.95,0.954,0.979,0.976,0.98,0.932,0.928,0.935,41.75,40.14,43.56,40.87,39.19,42.69,0,0,0,0,0,0,0.454,0,0.084,0.27,0.73,0.27,43.9
1215381600000,2008,7,2007,10,41,7,0.287,0.0816,0.205,12282.5,76.96,76.96,73.11,2,2,2,474.7,458.6,492,339.7,323.6,135,135,135,0,0,0,0.284,0.274,0.294,339.7,323.6,357,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.176,0.171,0.182,0.0593,0.0517,0.0675,0.0024,0.0021,0.0028,0.407,0.383,0.433,0.017,0.016,0.018,23.86,23.75,23.95,0.947,0.944,0.949,0.972,0.97,0.975,0.92,0.916,0.926,37.62,35.9,39.47,36.56,34.82,38.48,0,0,0,0,0,0,0.406,0,0.082,0.28,0.71,0.29,42.8
1215986400000,2008,7,2007,10,42,7,0.265,0.0816,0.183,10981.3,68.55,68.55,65.37,2,2,2,438.3,423.9,453.4,303.3,288.9,135,135,135,0,0,0,0.308,0.298,0.318,303.3,288.9,318.4,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.163,0.158,0.169,0.0422,0.0353,0.0493,0.0017,0.0014,0.002,0.353,0.331,0.375,0.014,0.014,0.015,24.07,23.98,24.16,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.915,33.69,32.11,35.34,32.68,31.15,34.28,0,0,0,0,0,0,0.363,0,0.082,0.31,0.69,0.31,41.4
1216591200000,2008,7,2007,10,43,7,0.246,0.0816,0.164,9850.61,61.3,61.3,58.63,2,2,2,406.8,394.6,419.2,271.8,259.6,135,135,135,0,0,0,0.332,0.322,0.342,271.8,259.6,284.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.152,0.148,0.157,0.0273,0.0215,0.0332,0.0011,0.00087,0.0014,0.306,0.287,0.324,0.012,0.012,0.013,24.26,24.19,24.34,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,30.22,28.87,31.6,29.32,28,30.65,0,0,0,0,0,0,0.326,0,0.082,0.33,0.67,0.33,40
1217196000000,2008,7,2007,10,44,7,0.229,0.0765,0.153,9162.31,56.48,56.48,54.54,2,2,2,378.8,365.9,390.5,252.3,244.3,126.4,115,135,4.06e-15,-2.842e-14,2.842e-14,0.333,0.306,0.356,252.3,244.3,260.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.144,0.142,0.147,0.0185,0.0165,0.0221,0.00075,0.00067,0.00089,0.276,0.266,0.286,0.011,0.011,0.012,24.43,24.37,24.5,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,28.11,27.16,29.11,27.27,26.34,28.24,0,0,0,0,0,0,0.303,0,0.076,0.33,0.67,0.33,40
1217800800000,2008,8,2007,11,45,7,0.211,0.0696,0.142,8507.52,53.34,53.34,50.64,2,1,1.7142857142857142,349.4,337.2,361.3,234.4,222.2,115,115,115,8.12e-15,0,2.842e-14,0.329,0.318,0.341,234.4,222.2,246.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.132,0.14,0.0157,0.0146,0.0167,0.00063,0.00059,0.00067,0.296,0.248,0.396,0.012,0.01,0.016,24.56,24.5,24.62,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.77,25.68,52.13,32.21,24.91,48.2,0,0,0,0,0,0,0.281,0,0.069,0.33,0.67,0.33,40.3
1218405600000,2008,8,2007,11,46,7,0.196,0.0696,0.126,7891.72,48.2,48.2,46.97,1,1,1,323.7,314.5,333.6,208.7,199.5,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.355,0.345,0.366,208.7,199.5,218.6,990,990,990,965,965,965.1,25,24.9,25,0.127,0.124,0.131,0.0135,0.0127,0.0143,0.00054,0.00051,0.00057,0.365,0.348,0.383,0.015,0.014,0.015,24.62,24.55,24.68,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.17,46.09,50.43,46.97,45.17,48.2,0,0,0,0,0,0,0.261,0,0.07,0.36,0.64,0.36,40.3
1219010400000,2008,8,2007,11,47,7,0.183,0.0696,0.113,7125.17,44.48,44.48,42.41,1,1,1,302.5,293.4,311.5,187.5,178.4,115,115,115,0,-2.842e-14,2.842e-14,0.38,0.369,0.392,187.5,178.4,196.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.123,0.0117,0.0109,0.0125,0.00047,0.00043,0.0005,0.327,0.311,0.343,0.013,0.012,0.014,24.76,24.7,24.82,0.951,0.948,0.954,0.98,0.979,0.98,0.932,0.928,0.935,43.29,41.17,45.39,42.41,40.29,44.48,0,0,0,0,0,0,0.236,0,0.07,0.38,0.62,0.38,38.9
1219615200000,2008,8,2007,11,48,7,0.172,0.0696,0.102,6357.63,39.68,39.68,37.84,1,1,1,283.6,276.2,291,168.6,161.2,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.406,0.395,0.416,168.6,161.2,176,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.0101,0.00945,0.0107,0.0004,0.00038,0.00043,0.293,0.28,0.306,0.012,0.011,0.012,24.87,24.83,24.92,0.945,0.943,0.947,0.974,0.97,0.977,0.92,0.914,0.926,38.87,37.14,40.6,37.84,36.02,39.68,0,0,0,0,0,0,0.21,0,0.07,0.4,0.59,0.41,37
1220220000000,2008,9,2007,12,49,7,0.159,0.055,0.104,6499.99,41.5,41.5,38.69,1,1,1,262.4,252.4,273.8,171.4,161.4,91,91,91,-4.06e-15,-2.842e-14,0,0.347,0.332,0.361,171.4,161.4,182.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.112,0.108,0.116,0.0103,0.00947,0.0113,0.00041,0.00037,0.00045,0.296,0.278,0.316,0.012,0.011,0.013,24.95,24.89,25.01,0.946,0.943,0.949,0.975,0.97,0.98,0.922,0.915,0.93,39.67,37.33,42.35,38.69,36.22,41.5,0,0,0,0,0,0,0.215,0,0.055,0.35,0.65,0.35,40.9
1220824800000,2008,9,2007,12,50,7,0.146,0.055,0.0905,5633.47,35.52,35.52,33.53,1,1,1,240.6,232.5,249.4,149.6,141.5,91,91,91,0,0,0,0.378,0.365,0.391,149.6,141.5,158.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.101,0.107,0.00847,0.00777,0.00922,0.00033,0.00031,0.00036,0.257,0.242,0.273,0.01,0.0095,0.011,25.1,25.03,25.16,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,34.57,32.65,36.62,33.53,31.67,35.52,0,0,0,0,0,0,0.186,0,0.0555,0.38,0.62,0.38,38.6
1221429600000,2008,9,2007,12,51,7,0.135,0.055,0.08,4971.15,31.11,31.11,29.59,1,1,1,223.3,217.4,230,132.3,126.4,91,91,91,-2.03e-15,-1.421e-14,0,0.408,0.396,0.419,132.3,126.4,139,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0978,0.0957,0.1,0.007,0.0065,0.00757,0.00027,0.00025,0.0003,0.226,0.215,0.238,0.0089,0.0084,0.0094,25.23,25.18,25.28,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.51,29.12,32.07,29.59,28.25,31.11,0,0,0,0,0,0,0.164,0,0.055,0.41,0.59,0.41,36.8
1222034400000,2008,9,2007,12,52,7,0.127,0.055,0.0718,4444.8,27.81,27.81,26.46,1,1,1,209.8,204,215.5,118.8,113,91,91,91,0,-1.421e-14,1.421e-14,0.434,0.422,0.446,118.8,113,124.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.093,0.091,0.095,0.00585,0.00536,0.00633,0.00023,0.00021,0.00025,0.202,0.191,0.212,0.0079,0.0075,0.0083,25.34,25.3,25.38,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.892,0.9,27.28,25.88,28.67,26.46,25.11,27.81,0,0,0,0,0,0,0.147,0,0.0552,0.43,0.57,0.43,35
1222639200000,2008,9,2007,12,53,7,0.119,0.0473,0.072,3882.5,28.09,28.09,23.11,1,1,1,197.2,192.8,202.1,119,109.2,78.14,73,91,0,-1.421e-14,1.421e-14,0.396,0.368,0.455,119,109.2,125.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0896,0.0932,0.00587,0.00503,0.0064,0.00023,0.0002,0.00025,0.201,0.185,0.211,0.0078,0.0072,0.0083,25.39,25.38,25.41,0.793,0,0.929,0.831,0,0.97,0.769,0,0.901,23.82,0,28.96,23.11,0,28.09,0,1,0,0,0.143,0,0.128,0.143,0.047,0.4,0.61,0.39,32.6
1223244000000,2008,10,2008,1,1,7,0.114,0.0442,0.0695,4293.64,26.42,26.42,25.56,1,1,1,187.9,184.3,191.4,114.9,111.3,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.389,0.381,0.396,114.9,111.3,118.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0882,0.0907,0.00552,0.00521,0.00582,0.00022,0.0002,0.00023,0.193,0.186,0.199,0.0075,0.0073,0.0078,25.38,25.38,25.38,0.921,0.919,0.924,0.97,0.97,0.97,0.894,0.891,0.896,26.35,25.46,27.24,25.56,24.7,26.42,0,0,0,0,0,0,0.142,0,0.0445,0.39,0.61,0.39,37.7
1223848800000,2008,10,2008,1,2,7,0.11,0.0442,0.0658,4044.84,24.5,24.5,24.08,1,1,1,181.8,180.2,183.5,108.8,107.2,73,73,73,6.09e-15,0,1.421e-14,0.402,0.398,0.405,108.8,107.2,110.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0868,0.0879,0.00499,0.00487,0.00514,0.0002,0.00019,0.0002,0.182,0.179,0.185,0.0071,0.007,0.0072,25.38,25.38,25.38,0.917,0.916,0.918,0.97,0.97,0.97,0.889,0.888,0.891,24.82,24.44,25.26,24.08,23.71,24.5,0,0,0,0,0,0,0.134,0,0.0442,0.4,0.6,0.4,36.8
