datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1224453600000,2008,10,2008,1,3,7,0.111,0.0442,0.0667,4106.45,25.29,25.29,24.44,1,1,1,183.3,180,186.8,110.3,107,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.399,0.391,0.406,110.3,107,113.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0867,0.0891,0.00512,0.00484,0.00542,0.0002,0.00019,0.00021,0.184,0.178,0.191,0.0072,0.007,0.0075,25.38,25.38,25.38,0.918,0.916,0.92,0.97,0.97,0.97,0.89,0.888,0.893,25.2,24.38,26.07,24.44,23.64,25.29,0,0,0,0,0,0,0.136,0,0.0443,0.4,0.6,0.4,37
1225058400000,2008,10,2008,1,4,7,0.106,0.0431,0.063,3858.39,23.71,23.71,22.97,1,1,1,175.4,171.8,180.2,104.1,99.58,71.29,67,73,4.06e-15,-1.421e-14,1.421e-14,0.406,0.385,0.423,104.1,99.58,107.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0854,0.0841,0.0868,0.0046,0.00421,0.00487,0.00018,0.00016,0.00019,0.173,0.165,0.179,0.0068,0.0065,0.007,25.38,25.37,25.38,0.914,0.911,0.916,0.97,0.969,0.97,0.886,0.882,0.888,23.68,22.58,24.44,22.97,21.87,23.71,0,0,0,0,0,0,0.128,0,0.043,0.41,0.59,0.41,36.4
1225663200000,2008,11,2008,2,5,7,0.117,0.0405,0.0767,4775.57,30.46,30.46,28.43,1,1,1,193.8,180.5,202.4,126.8,113.5,67,67,67,-6.09e-15,-1.421e-14,0,0.346,0.331,0.371,126.8,113.5,135.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0879,0.0957,0.00653,0.0054,0.00726,0.00026,0.00021,0.00028,0.213,0.189,0.228,0.0083,0.0074,0.0089,25.37,25.36,25.38,0.928,0.92,0.933,0.97,0.97,0.97,0.901,0.893,0.905,29.31,25.99,31.4,28.43,25.21,30.46,0,0,0,0,0,0,0.158,0,0.0403,0.35,0.66,0.34,40.8
1226268000000,2008,11,2008,2,6,7,0.127,0.0405,0.0862,5390.57,32.84,32.84,32.09,1,1,1,209.5,204.3,212.8,142.5,137.3,67,67,67,0,0,0,0.32,0.315,0.328,142.5,137.3,145.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0982,0.0963,0.0993,0.00786,0.00742,0.00814,0.00031,0.00029,0.00032,0.241,0.232,0.247,0.0094,0.0091,0.0097,25.3,25.28,25.34,0.936,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,33.08,31.85,33.86,32.09,30.89,32.84,0,0,0,0,0,0,0.178,0,0.0408,0.32,0.68,0.32,42.4
1226872800000,2008,11,2008,2,7,7,0.131,0.0405,0.0901,5638.26,35.58,35.58,33.56,1,1,1,215.9,207.8,224.8,148.9,140.8,67,67,67,0,0,0,0.31,0.298,0.322,148.9,140.8,157.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0976,0.104,0.00841,0.00772,0.00916,0.00033,0.0003,0.00036,0.252,0.238,0.268,0.0099,0.0093,0.011,25.25,25.18,25.31,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.6,32.69,36.68,33.56,31.71,35.58,0,0,0,0,0,0,0.186,0,0.0409,0.31,0.69,0.31,43
1227477600000,2008,11,2008,2,8,7,0.14,0.0405,0.099,6216.07,38.57,38.57,37,1,1,1,230.7,226.7,237.1,163.7,159.7,67,67,67,0,0,0,0.291,0.283,0.296,163.7,159.7,170.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.104,0.108,0.00967,0.00933,0.0102,0.00038,0.00037,0.0004,0.279,0.272,0.29,0.011,0.011,0.011,25.14,25.09,25.17,0.943,0.942,0.945,0.972,0.97,0.975,0.917,0.914,0.922,38.07,37.13,39.56,37,36.01,38.57,0,0,0,0,0,0,0.206,0,0.041,0.29,0.71,0.29,44.4
1228082400000,2008,12,2008,3,9,7,0.144,0.0466,0.0972,6077.46,36.69,36.69,36.18,1,1,1,237.7,236.3,239.8,160.7,159.3,77,77,77,0,0,0,0.324,0.321,0.326,160.7,159.3,162.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.106,0.107,0.00941,0.00929,0.00959,0.00037,0.00037,0.00038,0.275,0.272,0.279,0.011,0.011,0.011,25.1,25.08,25.11,0.942,0.942,0.943,0.97,0.97,0.971,0.914,0.914,0.916,37.28,36.94,37.77,36.18,35.83,36.69,0,0,0,0,0,0,0.201,0,0.0468,0.32,0.68,0.32,42.2
1228687200000,2008,12,2008,3,10,7,0.15,0.0403,0.11,6947.66,45.98,45.98,41.36,1,1,1,248.6,237.7,260.1,181.9,160.7,66.71,59,77,-4.06e-15,-2.842e-14,0,0.27,0.227,0.324,181.9,160.7,201.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.106,0.118,0.0112,0.00941,0.0128,0.00044,0.00037,0.00051,0.312,0.275,0.345,0.012,0.011,0.014,25,24.91,25.1,0.949,0.942,0.955,0.976,0.97,0.98,0.927,0.914,0.936,42.34,37.26,46.91,41.36,36.15,45.98,0,0,0,0,0,0,0.23,0,0.04,0.27,0.73,0.27,46.3
1229292000000,2008,12,2008,3,11,7,0.168,0.0357,0.132,8177.97,51.6,51.6,48.68,2,1,1.2857142857142858,277.7,264.2,294.8,218.7,205.2,59,59,59,0,-2.842e-14,2.842e-14,0.213,0.2,0.223,218.7,205.2,235.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.12,0.13,0.0143,0.0132,0.0158,0.00057,0.00052,0.00063,0.332,0.241,0.385,0.013,0.0096,0.015,24.86,24.79,24.91,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.98,25.87,52.04,41.41,25.09,48.2,0,0,0,0,0,0,0.27,0,0.036,0.21,0.79,0.21,48.7
1229896800000,2008,12,2008,3,12,7,0.188,0.0357,0.152,9270.67,57.46,57.46,55.18,2,2,2,310.9,299.5,321.3,251.9,240.5,59,59,59,0,-2.842e-14,2.842e-14,0.19,0.184,0.197,251.9,240.5,262.3,990,990,990,965,964.9,965,25,25,25.1,0.136,0.132,0.14,0.0187,0.0162,0.0228,0.00075,0.00064,0.00091,0.267,0.253,0.282,0.011,0.01,0.011,24.78,24.71,24.85,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,28.44,27.14,29.62,27.59,26.32,28.73,0,0,0,0,0,0,0.307,0,0.036,0.19,0.81,0.19,49.3
1230501600000,2008,12,2008,3,13,7,0.207,0.0405,0.166,10092.6,62.5,62.5,60.07,2,2,2,341.8,323.2,359.3,274.8,264.2,67,59,73,0,0,0,0.196,0.176,0.213,274.8,264.2,286.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.145,0.14,0.15,0.0287,0.0237,0.0342,0.0012,0.00095,0.0014,0.302,0.285,0.32,0.012,0.011,0.013,24.59,24.48,24.7,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,30.97,29.83,32.22,30.04,28.94,31.25,0,0,0,0,0,0,0.334,0,0.041,0.2,0.8,0.2,48.8
1231106400000,2009,1,2008,4,14,7,0.235,0.0442,0.19,11528.5,73.48,73.48,68.62,2,2,2,387.9,363.4,410.5,314.9,290.4,73,73,73,0,0,0,0.189,0.178,0.201,314.9,290.4,337.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.16,0.151,0.168,0.0476,0.0361,0.0583,0.0019,0.0015,0.0024,0.363,0.326,0.397,0.015,0.013,0.016,24.3,24.16,24.46,0.943,0.938,0.946,0.97,0.97,0.971,0.914,0.91,0.919,35.36,32.68,37.83,34.31,31.69,36.74,0,0,0,0,0,0,0.381,0,0.045,0.19,0.81,0.19,49.1
1231711200000,2009,1,2008,4,15,7,0.26,0.0442,0.216,13109.4,82.65,82.65,78.03,2,2,2,430.3,414,450.7,357.3,341,73,73,73,0,0,0,0.17,0.162,0.176,357.3,341,377.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.175,0.169,0.182,0.0677,0.06,0.0773,0.0028,0.0024,0.0032,0.426,0.402,0.457,0.017,0.016,0.019,24.04,23.92,24.13,0.949,0.947,0.952,0.976,0.972,0.98,0.926,0.92,0.933,39.98,38.21,42.17,39.02,37.15,41.32,0,0,0,0,0,0,0.434,0,0.044,0.17,0.83,0.17,50.4
1232316000000,2009,1,2008,4,16,7,0.284,0.0442,0.24,14558.3,89.81,89.81,86.66,2,2,2,470,455.3,485.4,397,382.3,73,73,73,0,0,0,0.155,0.15,0.16,397,382.3,412.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.189,0.184,0.194,0.0864,0.0795,0.0936,0.0036,0.0033,0.0039,0.486,0.464,0.509,0.02,0.019,0.021,23.8,23.71,23.89,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,44.21,42.66,45.82,43.33,41.81,44.9,0,0,0,0,0,0,0.481,0,0.044,0.16,0.85,0.15,51.3
1232920800000,2009,1,2008,4,17,7,0.306,0.0452,0.261,15705.7,96.26,96.26,93.49,2,2,2,505.6,491.7,524.5,430.9,418.7,74.71,73,85,-8.12e-15,-5.684e-14,0,0.148,0.141,0.162,430.9,418.7,444.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.201,0.197,0.206,0.102,0.0966,0.109,0.0042,0.004,0.0045,0.537,0.518,0.557,0.022,0.021,0.023,23.59,23.49,23.67,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.7,46.47,49.11,46.74,45.54,48.13,0,0,0,0,0,0,0.519,0,0.045,0.15,0.85,0.15,51.3
1233525600000,2009,2,2008,5,18,7,0.344,0.0514,0.292,16923.4,109.5,109.5,100.7,3,2,2.4285714285714284,568.6,533,610.1,483.6,448,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.15,0.139,0.159,483.6,448,525.1,990,990,990,966.2,966,966.3,23.8,23.7,24,0.225,0.208,0.248,0.128,0.11,0.152,0.0054,0.0046,0.0064,0.573,0.528,0.616,0.024,0.022,0.026,23.27,23.08,23.44,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.71,35.56,52.39,42.76,34.49,48.2,0,0,0,0,0,0,0.56,0,0.052,0.15,0.85,0.15,49.2
1234130400000,2009,2,2008,5,19,7,0.421,0.0514,0.369,21219.8,139.1,139.1,126.3,3,3,3,695.9,627.3,766.2,610.9,542.3,85,85,85,0,0,0,0.123,0.111,0.135,610.9,542.3,681.2,990,990,990,966.7,966.4,967,23.3,23,23.6,0.297,0.258,0.337,0.209,0.163,0.256,0.009,0.0069,0.011,0.724,0.608,0.842,0.031,0.026,0.037,22.59,22.19,22.98,0.954,0.95,0.957,0.978,0.973,0.98,0.934,0.925,0.938,43.03,38.71,47.3,42.1,37.68,46.36,0,0,0,0,0,0,0.702,0,0.052,0.12,0.88,0.12,50.4
1234735200000,2009,2,2008,5,20,7,0.5,0.0549,0.445,24187.9,144.6,144.6,144,3,3,3,826.1,778.5,874.3,735.4,693.5,90.71,85,105,0,0,0,0.11,0.101,0.122,735.4,693.5,769.3,990,990,990,967.2,967,967.4,22.8,22.6,23,0.372,0.344,0.402,0.291,0.264,0.311,0.013,0.011,0.014,0.936,0.863,0.999,0.041,0.038,0.044,21.86,21.6,22.12,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.26,48,51.96,47.99,47.04,48.2,0,0,0,0,0,0,0.8,0,0.055,0.11,0.89,0.11,48.4
1235340000000,2009,2,2008,5,21,7,0.558,0.0656,0.493,26787.7,164.8,164.8,159.5,4,4,4,923,884.9,962.1,814.6,779.9,108.4,105,129,0,0,0,0.117,0.11,0.134,814.6,779.9,845.3,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.445,0.412,0.472,0.333,0.316,0.348,0.015,0.014,0.016,0.995,0.934,1.05,0.044,0.041,0.047,21.41,21.22,21.63,0.954,0.952,0.954,0.978,0.975,0.98,0.932,0.928,0.935,40.77,39.39,42.03,39.86,38.39,41.19,0,0,0,0,0,0,0.886,0,0.065,0.12,0.88,0.12,48
1235944800000,2009,3,2008,6,22,7,0.617,0.078,0.539,28703,178.5,178.5,170.9,4,4,4,1019,974.1,1070,890.4,845.1,129,129,129,-4.872e-14,-1.137e-13,0,0.127,0.121,0.132,890.4,845.1,941.1,990,990,990,968,967.8,968.1,22,21.9,22.2,0.521,0.48,0.568,0.37,0.348,0.394,0.017,0.016,0.018,1.13,1.06,1.22,0.051,0.048,0.056,20.91,20.66,21.15,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,43.58,41.82,45.54,42.71,40.98,44.63,0,0,0,0,0,0,0.949,0,0.078,0.13,0.87,0.13,46.5
1236549600000,2009,3,2008,6,23,7,0.709,0.078,0.626,31722.6,192.8,192.8,188.8,4,4,4,1172,1089,1279,1043,959.6,129,129,129,8.136,-1.137e-13,50.31,0.11,0.101,0.119,1035,959.6,1100,990,990,990,968.4,968.2,968.8,21.6,21.2,21.8,0.69,0.585,0.802,0.517,0.403,0.648,0.024,0.018,0.031,1.49,1.25,1.75,0.069,0.057,0.082,20.07,19.47,20.57,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.57,46.24,50.5,47.21,45.31,48.2,0,0,0,0,0,0,1.05,0,0.083,0.11,0.88,0.12,44.7
1237154400000,2009,3,2008,6,24,7,0.889,0.078,0.665,31739.4,192.8,192.8,188.9,4,4,4,1470,1330,1619,1341,1201,129,129,129,241.4,100.8,390.3,0.0881,0.0797,0.097,1100,1100,1100,990,990,990,969.4,968.9,969.9,20.6,20.1,21.1,0.875,0.823,0.91,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.86,0.088,0.084,0.092,18.79,18.27,19.29,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.25,46.89,49.6,47.23,45.96,48.2,0,0,0,0,0,0,1.05,0,0.224,0.088,0.75,0.25,35.7
1237759200000,2009,3,2008,6,25,7,1.15,0.078,0.665,29295.1,181.7,181.7,174.4,4,4,4,1898,1682,2114,1769,1553,129,129,129,669.2,453.1,885.3,0.0684,0.061,0.0767,1100,1100,1100,990,990,990,970.8,970.1,971.4,19.2,18.6,19.9,0.924,0.915,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.86,1.87,0.097,0.094,0.1,17.38,16.75,18.06,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.48,42.79,46.35,43.59,41.93,45.42,0,0,0,0,0,0,0.969,0,0.485,0.068,0.58,0.42,25.5
1238364000000,2009,3,2008,6,26,7,1.42,0.116,0.665,27177.1,166,166,161.8,4,4,4,2341,2184,2483,2149,2055,191.9,129,217,1049,954.6,1166,0.0815,0.0574,0.0946,1100,1100,1100,990,990,990,971.9,971.5,972.3,18.1,17.7,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.2,15.86,16.58,0.946,0.944,0.947,0.979,0.977,0.98,0.925,0.923,0.928,41.32,40.39,42.34,40.44,39.46,41.49,0,0,0,0,0,0,0.899,0,0.755,0.082,0.47,0.53,19.1
1238968800000,2009,4,2008,7,27,7,1.57,0.131,0.665,26006.9,156.7,156.7,154.8,4,4,4,2592,2526,2626,2375,2309,217,217,217,1275,1209,1309,0.0837,0.0826,0.0859,1100,1100,1100,990,990,990,972.5,972.4,972.6,17.5,17.4,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.6,15.51,15.76,0.943,0.943,0.944,0.975,0.975,0.976,0.92,0.919,0.922,39.68,39.46,40.12,38.7,38.47,39.17,0,0,0,0,0,0,0.86,0,0.905,0.083,0.42,0.58,16.6
1239573600000,2009,4,2008,7,28,7,1.56,0.131,0.665,26061.2,156.6,156.6,155.1,4,4,4,2581,2529,2622,2364,2312,217,217,217,1264,1212,1305,0.0841,0.0828,0.0858,1100,1100,1100,990,990,990,972.5,972.4,972.6,17.5,17.4,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.62,15.52,15.75,0.943,0.943,0.944,0.975,0.975,0.976,0.92,0.919,0.922,39.76,39.48,40.09,38.78,38.49,39.14,0,0,0,0,0,0,0.862,0,0.895,0.084,0.43,0.57,16.7
1240178400000,2009,4,2008,7,29,7,1.48,0.131,0.665,26709.6,161.1,161.1,159,4,4,4,2442,2366,2510,2225,2149,217,217,217,1125,1049,1193,0.0889,0.0864,0.0917,1100,1100,1100,990,990,990,972.2,972,972.3,17.8,17.7,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.96,15.79,16.14,0.945,0.944,0.945,0.977,0.976,0.979,0.923,0.922,0.925,40.66,40.22,41.16,39.75,39.27,40.28,0,0,0,0,0,0,0.883,0,0.815,0.089,0.45,0.55,18
1240783200000,2009,4,2008,7,30,7,1.35,0.147,0.665,27682.2,168.2,168.2,164.8,4,4,4,2229,2096,2339,1987,1820,242.3,217,276,886.6,720.2,1022,0.109,0.0928,0.132,1100,1100,1100,990,990,990,971.7,971.3,971.9,18.3,18.1,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.47,16.21,16.79,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.05,41.33,42.91,41.19,40.46,42.05,0,0,0,0,0,0,0.915,0,0.685,0.11,0.49,0.51,20.5
1241388000000,2009,5,2008,8,31,7,1.16,0.167,0.665,29131.9,177.4,177.4,173.4,4,4,4,1922,1804,2049,1646,1528,276,276,276,545.8,427.8,673.4,0.144,0.135,0.153,1100,1100,1100,990,990,990,970.8,970.5,971.2,19.2,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.28,16.91,17.66,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.24,43.21,45.25,43.35,42.35,44.35,0,0,0,0,0,0,0.963,0,0.495,0.14,0.57,0.43,25.1
1241992800000,2009,5,2008,8,32,7,1,0.116,0.665,30658.1,186,186,182.5,4,4,4,1657,1554,1766,1465,1362,192,192,192,365.1,262.2,474.3,0.116,0.109,0.124,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.916,0.908,0.925,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.091,0.095,18.14,17.78,18.48,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.55,45.59,47.45,45.62,44.68,46.5,0,0,0,0,0,0,1.01,0,0.335,0.12,0.67,0.33,30.7
1242597600000,2009,5,2008,8,33,7,0.868,0.116,0.665,31960,192.8,192.8,190.2,4,4,4,1435,1327,1525,1243,1135,192,192,192,143.3,34.79,233.3,0.134,0.126,0.145,1100,1100,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.858,0.811,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.85,0.087,0.083,0.091,18.92,18.58,19.31,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.6,47.71,49.65,47.56,46.76,48.2,0,0,0,0,0,0,1.06,0,0.203,0.13,0.77,0.23,36.8
1243202400000,2009,5,2008,8,34,7,0.709,0.116,0.593,30444.6,192.8,192.8,181.2,4,4,4,1172,1081,1282,980.4,888.6,192,192,192,-1.624e-14,-1.137e-13,1.137e-13,0.164,0.15,0.178,980.4,888.6,1090,990,990,990,968.4,968.2,968.8,21.6,21.2,21.8,0.634,0.53,0.782,0.45,0.369,0.626,0.021,0.017,0.03,1.35,1.14,1.71,0.063,0.052,0.08,20.2,19.51,20.71,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.31,43.08,49.73,45.3,42.21,48.2,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,42.9
1243807200000,2009,6,2008,9,35,7,0.601,0.0974,0.504,26815.1,170.8,170.8,159.6,4,3,3.857142857142857,993.7,938.6,1057,832.7,777.6,161,161,161,-1.624e-14,-1.137e-13,0,0.162,0.152,0.172,832.7,777.6,896,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.476,0.425,0.534,0.342,0.315,0.373,0.015,0.014,0.017,1.05,0.974,1.15,0.048,0.044,0.053,21.08,20.77,21.32,0.954,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,42.91,39.52,51.82,41.62,38.53,48.2,0,0,0,0,0,0,0.887,0,0.097,0.16,0.84,0.16,44.6
1244412000000,2009,6,2008,9,36,7,0.534,0.0974,0.436,23896.1,144.6,144.6,142.2,3,3,3,882.5,841.9,922.5,721.5,680.9,161,161,161,0,0,0,0.183,0.175,0.191,721.5,680.9,761.5,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.378,0.35,0.411,0.283,0.256,0.308,0.013,0.011,0.014,0.927,0.855,1,0.041,0.038,0.045,21.64,21.41,21.88,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.83,46.6,50.98,47.41,45.67,48.2,0,0,0,0,0,0,0.79,0,0.098,0.18,0.82,0.18,44.7
1245016800000,2009,6,2008,9,37,7,0.484,0.0974,0.387,21815.1,134.7,134.7,129.9,3,3,3,800.4,777.2,828.6,639.4,616.2,161,161,161,0,0,0,0.201,0.194,0.207,639.4,616.2,667.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.326,0.313,0.342,0.228,0.213,0.247,0.01,0.0092,0.011,0.785,0.746,0.832,0.034,0.032,0.037,22.11,21.95,22.25,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.17,42.79,45.83,43.28,41.93,44.92,0,0,0,0,0,0,0.721,0,0.097,0.2,0.8,0.2,45.1
1245621600000,2009,6,2008,9,38,7,0.446,0.0974,0.349,19872.1,124.6,124.6,118.3,3,3,3,738.1,704.7,770.3,577.1,543.7,161,161,161,0,0,0,0.218,0.209,0.228,577.1,543.7,609.3,990,990,990,966.9,966.7,967,23.1,23,23.3,0.291,0.272,0.309,0.186,0.164,0.208,0.0081,0.0071,0.009,0.68,0.623,0.734,0.029,0.027,0.032,22.47,22.28,22.66,0.953,0.95,0.955,0.977,0.972,0.98,0.93,0.924,0.935,40.37,38.26,42.37,39.43,37.2,41.52,0,0,0,0,0,0,0.657,0,0.097,0.22,0.78,0.22,44.6
1246226400000,2009,6,2008,9,39,7,0.402,0.108,0.294,16740.7,109.5,109.5,99.65,3,2,2.2857142857142856,664.3,635.5,694,485.4,449.5,178.9,161,186,8.12e-15,0,5.684e-14,0.27,0.232,0.293,485.4,449.5,533,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.241,0.221,0.266,0.13,0.111,0.157,0.0055,0.0047,0.0067,0.607,0.578,0.643,0.026,0.025,0.027,22.84,22.72,22.98,0.955,0.948,0.958,0.977,0.97,0.98,0.933,0.92,0.939,46.56,36.89,52,44.66,35.79,48.2,0,0,0,0,0,0,0.554,0,0.108,0.27,0.73,0.27,41.6
1246831200000,2009,7,2008,10,40,7,0.364,0.112,0.252,14870.3,93.36,93.36,88.51,2,2,2,601.9,578.4,626.5,415.9,392.4,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.309,0.297,0.322,415.9,392.4,440.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.207,0.198,0.216,0.0953,0.0842,0.107,0.004,0.0035,0.0045,0.525,0.49,0.563,0.022,0.021,0.024,23.17,23.03,23.31,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.16,42.77,47.63,44.26,41.92,46.68,0,0,0,0,0,0,0.492,0,0.112,0.31,0.69,0.31,40.9
1247436000000,2009,7,2008,10,41,7,0.332,0.112,0.22,13034.2,82.34,82.34,77.58,2,2,2,549.5,529.4,571,363.5,343.4,186,186,186,0,-5.684e-14,5.684e-14,0.339,0.326,0.351,363.5,343.4,385,990,990,990,966.1,966,966.2,23.9,23.8,24,0.188,0.181,0.196,0.0706,0.0611,0.0807,0.0029,0.0025,0.0034,0.447,0.416,0.479,0.019,0.017,0.02,23.48,23.35,23.6,0.95,0.948,0.953,0.975,0.971,0.98,0.927,0.92,0.934,39.76,37.66,42.01,38.79,36.57,41.17,0,0,0,0,0,0,0.431,0,0.112,0.34,0.66,0.34,39.3
1248040800000,2009,7,2008,10,42,7,0.305,0.112,0.193,11408.8,71.76,71.76,67.91,2,2,2,504.5,486.5,523.1,318.5,300.5,186,186,186,8.12e-15,0,5.684e-14,0.369,0.356,0.382,318.5,300.5,337.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.166,0.179,0.0493,0.0408,0.0581,0.002,0.0017,0.0024,0.379,0.352,0.407,0.016,0.015,0.017,23.75,23.64,23.86,0.944,0.941,0.947,0.97,0.97,0.97,0.915,0.913,0.918,35,33.08,36.99,33.95,32.09,35.88,0,0,0,0,0,0,0.377,0,0.112,0.37,0.63,0.37,37.4
1248645600000,2009,7,2008,10,43,7,0.281,0.107,0.174,10349.5,64.29,64.29,61.6,2,2,2,465,446.8,480.7,287.9,274.5,177.1,155,186,0,0,0,0.381,0.341,0.404,287.9,274.5,299.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.157,0.164,0.0349,0.0286,0.0402,0.0014,0.0012,0.0017,0.332,0.313,0.347,0.014,0.013,0.014,23.98,23.89,24.05,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.912,31.75,30.24,33.14,30.8,29.33,32.14,0,0,0,0,0,0,0.342,0,0.107,0.38,0.62,0.38,36.8
1249250400000,2009,8,2008,11,44,7,0.255,0.0937,0.161,9634.77,61.24,61.24,57.35,2,2,2,421.8,403.9,440,266.8,248.9,155,155,155,0,-2.842e-14,2.842e-14,0.368,0.352,0.384,266.8,248.9,285,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.151,0.145,0.158,0.025,0.0169,0.0335,0.001,0.00069,0.0014,0.299,0.272,0.326,0.012,0.011,0.013,24.2,24.09,24.31,0.934,0.929,0.938,0.97,0.97,0.97,0.905,0.902,0.909,29.56,27.58,31.57,28.67,26.75,30.62,0,0,0,0,0,0,0.319,0,0.094,0.37,0.63,0.37,37.8
1249855200000,2009,8,2008,11,45,7,0.232,0.0937,0.139,8321.21,52.47,52.47,49.53,2,1,1.4285714285714286,384.1,369.7,399.3,229.1,214.7,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.404,0.388,0.419,229.1,214.7,244.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.138,0.133,0.143,0.0152,0.014,0.0165,0.00062,0.00057,0.00067,0.336,0.256,0.404,0.014,0.01,0.016,24.34,24.28,24.4,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.897,0.939,40.29,25.87,52.16,38.53,25.09,48.2,0,0,0,0,0,0,0.275,0,0.093,0.4,0.6,0.4,35.9
1250460000000,2009,8,2008,11,46,7,0.214,0.0937,0.12,7499.81,47.37,47.37,44.64,1,1,1,353.9,341.6,366.2,198.9,186.6,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.438,0.423,0.454,198.9,186.6,211.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.123,0.132,0.0127,0.0116,0.0137,0.00051,0.00047,0.00055,0.351,0.329,0.373,0.014,0.013,0.015,24.48,24.4,24.56,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.55,42.73,48.34,44.64,41.88,47.37,0,0,0,0,0,0,0.248,0,0.094,0.44,0.56,0.44,35
1251064800000,2009,8,2008,11,47,7,0.198,0.0937,0.104,6477.94,41.08,41.08,38.56,1,1,1,327.7,318.3,338,172.7,163.3,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.473,0.459,0.487,172.7,163.3,183,990,990,990,965,965,965.1,25,24.9,25,0.118,0.115,0.122,0.0104,0.00963,0.0113,0.00042,0.00039,0.00045,0.304,0.287,0.323,0.012,0.011,0.013,24.66,24.59,24.72,0.947,0.944,0.95,0.975,0.97,0.98,0.923,0.916,0.931,39.54,37.37,41.91,38.56,36.26,41.08,0,0,0,0,0,0,0.214,0,0.094,0.47,0.53,0.47,32.7
1251669600000,2009,8,2008,11,48,7,0.184,0.0746,0.109,6838.88,43.71,43.71,40.71,1,1,1,303.9,292.9,315.3,180.6,160.3,123.3,118,155,0,-2.842e-14,2.842e-14,0.405,0.379,0.492,180.6,160.3,193.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.114,0.121,0.0111,0.00938,0.0122,0.00044,0.00037,0.00049,0.315,0.282,0.337,0.013,0.011,0.013,24.76,24.71,24.82,0.949,0.943,0.953,0.978,0.97,0.98,0.928,0.914,0.934,41.62,36.67,44.6,40.71,35.57,43.71,0,0,0,0,0,0,0.226,0,0.075,0.41,0.59,0.41,37.2
1252274400000,2009,9,2008,12,49,7,0.17,0.0714,0.0985,6119.74,38.5,38.5,36.43,1,1,1,280.8,271.8,289.3,162.8,153.8,118,118,118,0,-2.842e-14,2.842e-14,0.42,0.408,0.434,162.8,153.8,171.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.107,0.114,0.00959,0.00883,0.0103,0.00038,0.00035,0.00041,0.282,0.266,0.298,0.011,0.011,0.012,24.89,24.84,24.95,0.943,0.94,0.946,0.972,0.97,0.975,0.917,0.912,0.922,37.49,35.4,39.49,36.43,34.33,38.5,0,0,0,0,0,0,0.202,0,0.0715,0.42,0.58,0.42,36
1252879200000,2009,9,2008,12,50,7,0.158,0.0714,0.0863,5341.51,33.65,33.65,31.79,1,1,1,260.7,254.1,268.8,142.7,136.1,118,118,118,0,-2.842e-14,2.842e-14,0.453,0.439,0.464,142.7,136.1,150.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.106,0.00788,0.00732,0.00857,0.00031,0.00029,0.00034,0.247,0.235,0.261,0.0098,0.0093,0.01,25.01,24.96,25.05,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.911,32.78,31.2,34.69,31.79,30.26,33.65,0,0,0,0,0,0,0.177,0,0.0717,0.45,0.55,0.45,33.8
1253484000000,2009,9,2008,12,51,7,0.148,0.0714,0.0766,4724.88,29.82,29.82,28.12,1,1,1,244.7,238.5,252.2,126.7,120.5,118,118,118,-6.09e-15,-1.421e-14,0,0.482,0.468,0.495,126.7,120.5,134.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0979,0.0957,0.101,0.00652,0.00599,0.00715,0.00026,0.00024,0.00028,0.218,0.207,0.231,0.0086,0.0082,0.0091,25.11,25.06,25.16,0.929,0.926,0.933,0.97,0.97,0.97,0.901,0.898,0.905,28.99,27.52,30.75,28.12,26.7,29.82,0,0,0,0,0,0,0.156,0,0.0714,0.48,0.52,0.48,31.9
1254088800000,2009,9,2008,12,52,7,0.142,0.0641,0.078,4823.41,31.01,31.01,28.71,1,1,1,235,232.7,236.6,129,116.7,106,97,118,-2.03e-15,-1.421e-14,0,0.451,0.411,0.503,129,116.7,138.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0977,0.0943,0.1,0.00671,0.00567,0.00754,0.00026,0.00022,0.0003,0.221,0.2,0.238,0.0087,0.0079,0.0094,25.17,25.15,25.19,0.929,0.923,0.934,0.97,0.97,0.97,0.902,0.895,0.906,29.6,26.61,31.97,28.71,25.81,31.01,0,0,0,0,0,0,0.16,0,0.064,0.45,0.55,0.45,34
1254693600000,2009,10,2009,1,1,7,0.136,0.0587,0.0777,4816.91,29.89,29.89,28.67,1,1,1,225.5,220.4,230.8,128.5,123.4,97,97,97,2.03e-15,0,1.421e-14,0.43,0.42,0.44,128.5,123.4,133.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0968,0.095,0.0986,0.00667,0.00624,0.00712,0.00026,0.00024,0.00028,0.219,0.21,0.229,0.0086,0.0083,0.009,25.23,25.19,25.27,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.56,28.37,30.81,28.67,27.52,29.89,0,0,0,0,0,0,0.159,0,0.0583,0.43,0.57,0.43,35.4
1255298400000,2009,10,2009,1,2,7,0.129,0.0587,0.0707,4364.09,27.07,27.07,25.98,1,1,1,213.9,209.2,218.5,116.9,112.2,97,97,97,4.06e-15,0,1.421e-14,0.454,0.444,0.464,116.9,112.2,121.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0927,0.091,0.0943,0.00568,0.00529,0.00608,0.00022,0.00021,0.00024,0.199,0.19,0.207,0.0078,0.0074,0.0081,25.32,25.28,25.35,0.923,0.919,0.926,0.97,0.97,0.97,0.895,0.892,0.898,26.78,25.66,27.91,25.98,24.89,27.07,0,0,0,0,0,0,0.144,0,0.0583,0.46,0.55,0.45,33.8
1255903200000,2009,10,2009,1,3,7,0.123,0.0587,0.0643,2312.29,24.44,24.44,13.76,1,1,1,203.3,198,207.3,106.3,101,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.477,0.468,0.49,106.3,101,110.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0889,0.0871,0.0903,0.00478,0.00434,0.00513,0.00019,0.00017,0.0002,0.18,0.17,0.187,0.007,0.0067,0.0073,25.4,25.37,25.43,0.524,0,0.918,0.554,0,0.97,0.508,0,0.89,14.19,0,25.19,13.76,0,24.44,0,3,0,0,0.429,0,0.0765,0.429,0.0587,0.48,0.52,0.48,18.8
1256508000000,2009,10,2009,1,4,7,0.117,0.0561,0.0609,689.357,28.72,28.72,4.103,1,1,1,193.5,191.4,196.1,100.8,94.45,92.71,67,97,-2.03e-15,-1.421e-14,1.421e-14,0.48,0.344,0.507,100.8,94.45,128,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0865,0.0847,0.0931,0.00431,0.00378,0.00663,0.00017,0.00015,0.00026,0.169,0.159,0.215,0.0066,0.0062,0.0084,25.42,25.38,25.43,0.133,0,0.93,0.139,0,0.97,0.129,0,0.902,4.23,0,29.61,4.103,0,28.72,0,6,0,0,0.857,0,0.0228,0.857,0.0561,0.48,0.52,0.48,5.89
1257112800000,2009,11,2009,2,5,7,0.127,0.0405,0.0866,5419.32,33.66,33.66,32.26,1,1,1,210.2,200.2,216.3,143.2,133.2,67,67,67,0,0,0,0.319,0.31,0.335,143.2,133.2,149.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0984,0.0949,0.101,0.00793,0.00707,0.00844,0.00031,0.00028,0.00033,0.242,0.224,0.253,0.0095,0.0088,0.0099,25.3,25.25,25.37,0.936,0.932,0.938,0.97,0.97,0.97,0.908,0.904,0.91,33.26,30.88,34.7,32.26,29.96,33.66,0,0,0,0,0,0,0.179,0,0.0404,0.32,0.68,0.32,42.7
1257717600000,2009,11,2009,2,6,7,0.13,0.0518,0.0785,4879.65,33.47,33.47,29.05,1,1,1,215.4,213.6,217.4,129.8,120.9,85.57,67,93,0,-1.421e-14,1.421e-14,0.397,0.311,0.435,129.8,120.9,148.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.096,0.0937,0.1,0.00678,0.00602,0.00837,0.00027,0.00024,0.00033,0.22,0.205,0.252,0.0086,0.0081,0.0099,25.29,25.26,25.31,0.93,0.926,0.938,0.97,0.97,0.97,0.902,0.898,0.91,29.94,27.77,34.5,29.05,26.94,33.47,0,0,0,0,0,0,0.161,0,0.0515,0.4,0.6,0.4,37.5
1258322400000,2009,11,2009,2,7,7,0.14,0.0518,0.0883,5509.79,38.71,38.71,32.8,1,1,1,231.6,221.5,237.7,146,128.5,85.57,67,93,0,0,0,0.371,0.282,0.42,146,128.5,170.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.102,0.0964,0.108,0.00816,0.00668,0.0103,0.00032,0.00026,0.0004,0.249,0.219,0.291,0.0098,0.0086,0.011,25.16,25.08,25.25,0.937,0.93,0.945,0.971,0.97,0.975,0.91,0.902,0.922,33.76,29.6,39.69,32.8,28.71,38.71,0,0,0,0,0,0,0.182,0,0.0517,0.37,0.63,0.37,39.4
1258927200000,2009,11,2009,2,8,7,0.145,0.0405,0.105,6604.68,41.52,41.52,39.31,1,1,1,240.1,235.5,249.1,173.1,168.5,67,67,67,0,0,0,0.279,0.269,0.285,173.1,168.5,182.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.107,0.112,0.0105,0.0101,0.0112,0.00041,0.0004,0.00044,0.296,0.287,0.312,0.012,0.011,0.012,25.06,24.99,25.1,0.946,0.945,0.949,0.976,0.974,0.98,0.924,0.92,0.93,40.26,39.17,42.37,39.31,38.16,41.52,0,0,0,0,0,0,0.218,0,0.04,0.28,0.72,0.28,45.5
1259532000000,2009,11,2009,2,9,7,0.154,0.0457,0.108,6821.56,41.73,41.73,40.6,1,1,1,254.2,249.4,260.4,178.6,174.3,75.57,67,77,4.06e-15,0,2.842e-14,0.297,0.269,0.306,178.6,174.3,183.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.111,0.114,0.0109,0.0106,0.0113,0.00043,0.00042,0.00045,0.307,0.299,0.315,0.012,0.012,0.012,24.98,24.94,25,0.948,0.947,0.949,0.979,0.977,0.98,0.928,0.925,0.93,41.48,40.45,42.58,40.6,39.52,41.73,0,0,0,0,0,0,0.226,0,0.046,0.3,0.7,0.3,44.3
1260136800000,2009,12,2009,3,10,7,0.174,0.0466,0.127,7887.09,50.15,50.15,46.95,2,1,1.1428571428571428,287.2,266.6,307.1,210.2,189.6,77,77,77,-8.12e-15,-2.842e-14,0,0.269,0.251,0.289,210.2,189.6,230.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.123,0.116,0.131,0.0136,0.0119,0.0153,0.00054,0.00047,0.00061,0.341,0.244,0.391,0.014,0.0097,0.016,24.81,24.7,24.91,0.951,0.923,0.959,0.979,0.97,0.98,0.931,0.895,0.94,44.92,25.85,52.38,43.36,25.08,48.2,0,0,0,0,0,0,0.261,0,0.047,0.27,0.73,0.27,45.3
1260741600000,2009,12,2009,3,11,7,0.194,0.0466,0.147,8934.33,54.6,54.6,53.18,2,2,2,320.7,310.7,327.1,243.7,233.7,77,77,77,0,-2.842e-14,2.842e-14,0.24,0.235,0.248,243.7,233.7,250.1,990,990,990,965,965,965,25,25,25,0.135,0.132,0.138,0.0165,0.0156,0.017,0.00066,0.00062,0.00068,0.259,0.248,0.266,0.01,0.0099,0.011,24.74,24.7,24.8,0.927,0.924,0.929,0.97,0.97,0.97,0.899,0.896,0.901,27.41,26.26,28.15,26.59,25.47,27.3,0,0,0,0,0,0,0.295,0,0.047,0.24,0.76,0.24,46.1
1261346400000,2009,12,2009,3,12,7,0.208,0.0466,0.162,9807.13,59.99,59.99,58.38,2,2,2,344.5,332.3,352,267.5,255.3,77,77,77,-4.06e-15,-2.842e-14,0,0.224,0.219,0.232,267.5,255.3,275,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.144,0.139,0.146,0.0253,0.0195,0.0288,0.001,0.00078,0.0012,0.292,0.274,0.303,0.012,0.011,0.012,24.59,24.54,24.66,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.903,0.907,30.09,28.73,30.92,29.19,27.86,30,0,0,0,0,0,0,0.324,0,0.046,0.22,0.78,0.22,47.1
1261951200000,2009,12,2009,3,13,7,0.225,0.0455,0.179,10859.6,68.01,68.01,64.64,2,2,2,371.7,355.5,385,296.4,278.5,75.29,73,77,0,0,0,0.203,0.19,0.217,296.4,278.5,312,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.154,0.148,0.159,0.0389,0.0305,0.0463,0.0016,0.0012,0.0019,0.335,0.309,0.358,0.014,0.012,0.015,24.41,24.32,24.51,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.907,0.914,33.32,31.32,35.05,32.32,30.38,34,0,0,0,0,0,0,0.359,0,0.046,0.2,0.8,0.2,48.3
1262556000000,2010,1,2009,4,14,7,0.249,0.0442,0.205,12390.1,79.64,79.64,73.75,2,2,2,411.3,388.1,437.3,338.3,315.1,73,73,73,0,0,0,0.178,0.167,0.188,338.3,315.1,364.3,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.168,0.16,0.178,0.0587,0.0477,0.0709,0.0024,0.0019,0.0029,0.398,0.363,0.437,0.016,0.015,0.018,24.15,24,24.3,0.946,0.943,0.95,0.973,0.97,0.978,0.92,0.914,0.929,37.91,35.38,40.73,36.88,34.32,39.82,0,0,0,0,0,0,0.41,0,0.044,0.18,0.82,0.18,49.8
1263160800000,2010,1,2009,4,15,7,0.29,0.0442,0.246,14861.6,95.55,95.55,88.46,2,2,2,479,447.4,514.1,406,374.4,73,73,73,0,0,0,0.153,0.142,0.163,406,374.4,441.1,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.192,0.181,0.205,0.0906,0.0757,0.107,0.0037,0.0031,0.0045,0.499,0.452,0.552,0.021,0.019,0.023,23.75,23.53,23.93,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,45.13,41.82,48.75,44.23,40.98,47.78,0,0,0,0,0,0,0.491,0,0.044,0.15,0.85,0.15,51.2
1263765600000,2010,1,2009,4,16,7,0.353,0.0504,0.302,17502.7,114.6,114.6,104.2,3,2,2.7142857142857144,583,529.1,641.8,499.7,456.1,83.29,73,91,0,0,0,0.143,0.13,0.157,499.7,456.1,550.8,990,990,990,966.2,966,966.5,23.8,23.5,24,0.234,0.21,0.264,0.137,0.114,0.169,0.0058,0.0048,0.0072,0.569,0.519,0.623,0.024,0.022,0.026,23.21,22.91,23.44,0.95,0.945,0.958,0.974,0.97,0.98,0.925,0.917,0.939,40.86,35.17,51.71,39.32,34.12,48.2,0,0,0,0,0,0,0.579,0,0.051,0.14,0.86,0.14,49.6
1264370400000,2010,1,2009,4,17,7,0.457,0.055,0.402,22672.1,144.6,144.6,135,3,3,3,755.9,665.6,836.1,664.9,574.6,91,91,91,0,0,0,0.121,0.109,0.137,664.9,574.6,745.1,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.329,0.277,0.376,0.245,0.185,0.299,0.011,0.0079,0.013,0.816,0.663,0.953,0.035,0.028,0.042,22.26,21.8,22.77,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.931,0.938,46.2,40.75,50.82,44.98,39.84,48.2,0,0,0,0,0,0,0.75,0,0.055,0.12,0.88,0.12,49.6
1264975200000,2010,2,2009,5,18,7,0.578,0.0829,0.496,26653.4,174.8,174.8,158.7,4,3,3.7142857142857144,956.4,861.9,1054,819.4,724.9,137,137,137,0,0,0,0.144,0.13,0.159,819.4,724.9,917.4,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.456,0.37,0.545,0.335,0.285,0.383,0.015,0.013,0.017,1.03,0.924,1.18,0.046,0.041,0.054,21.25,20.75,21.73,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.3,39.37,50.97,43.11,38.37,48.2,0,0,0,0,0,0,0.881,0,0.082,0.14,0.86,0.14,46.1
1265580000000,2010,2,2009,5,19,7,0.738,0.0915,0.635,31898.3,192.8,192.8,189.9,4,4,4,1221,1094,1357,1070,956.9,151.3,137,162,19.83,0,94.93,0.124,0.117,0.133,1050,956.9,1100,990,990,990,968.6,968.2,969,21.4,21,21.8,0.723,0.581,0.832,0.547,0.402,0.648,0.026,0.018,0.031,1.56,1.25,1.78,0.073,0.057,0.085,19.85,19.2,20.56,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,48.7,46.08,50.25,47.47,45.16,48.2,0,0,0,0,0,0,1.05,0,0.103,0.12,0.86,0.14,43.2
1266184800000,2010,2,2009,5,20,7,0.929,0.098,0.665,31381.5,191.6,191.6,186.8,4,4,4,1537,1403,1699,1375,1241,162,162,162,274.7,140.8,436.8,0.106,0.0954,0.115,1100,1100,1100,990,990,990,969.6,969.2,970.1,20.4,19.9,20.8,0.889,0.851,0.914,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.8,1.86,0.09,0.086,0.094,18.56,18.01,19.03,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.65,46.21,48.89,46.7,45.29,47.91,0,0,0,0,0,0,1.04,0,0.264,0.11,0.72,0.28,33.8
1266789600000,2010,2,2009,5,21,7,1.22,0.098,0.665,28672.9,178.6,178.6,170.7,4,4,4,2022,1770,2269,1860,1608,162,162,162,759.7,507.7,1007,0.0807,0.0714,0.0915,1100,1100,1100,990,990,990,971.1,970.4,971.7,18.9,18.3,19.6,0.925,0.92,0.926,0.648,0.648,0.648,0.034,0.033,0.036,1.87,1.87,1.87,0.099,0.095,0.1,17.03,16.38,17.78,0.948,0.946,0.951,0.98,0.98,0.98,0.929,0.927,0.932,43.54,41.79,45.57,42.67,40.95,44.66,0,0,0,0,0,0,0.948,0,0.555,0.08,0.55,0.45,23.5
1267394400000,2010,3,2009,6,22,7,1.52,0.145,0.665,26381.2,162.2,162.2,157,4,4,4,2512,2324,2708,2273,2085,239,239,239,1173,985.5,1369,0.0953,0.0882,0.103,1100,1100,1100,990,990,990,972.3,971.9,972.8,17.7,17.2,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.79,15.32,16.24,0.944,0.942,0.946,0.976,0.974,0.979,0.922,0.917,0.926,40.2,38.92,41.43,39.26,37.9,40.56,0,0,0,0,0,0,0.872,0,0.855,0.095,0.44,0.56,17.4
1267999200000,2010,3,2009,6,23,7,1.87,0.145,0.665,23754.6,149.3,149.3,141.4,4,4,4,3093,2791,3388,2854,2552,239,239,239,1754,1452,2049,0.0776,0.0706,0.0856,1100,1100,1100,990,990,990,973.7,973,974.4,16.3,15.6,17,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.41,13.74,15.12,0.937,0.933,0.941,0.971,0.97,0.973,0.91,0.905,0.916,36.42,34.6,38.38,35.35,33.56,37.33,0,0,0,0,0,0,0.786,0,1.205,0.078,0.36,0.64,12.7
1268604000000,2010,3,2009,6,24,7,2.21,0.145,0.665,21563.2,132.4,132.4,128.4,4,4,4,3650,3468,3784,3411,3229,239,239,239,2311,2129,2445,0.0656,0.0632,0.0689,1100,1100,1100,990,990,990,974.9,974.6,975.2,15.1,14.8,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.19,12.9,13.57,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,33.08,32.3,34.14,32.09,31.33,33.11,0,0,0,0,0,0,0.713,0,1.545,0.066,0.3,0.7,9.76
1269208800000,2010,3,2009,6,25,7,2.32,0.145,0.665,20831.4,124.8,124.8,124,4,4,4,3841,3806,3858,3602,3567,239,239,239,2502,2467,2519,0.0622,0.0619,0.0628,1100,1100,1100,990,990,990,975.3,975.3,975.4,14.7,14.6,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.78,12.75,12.86,0.927,0.927,0.928,0.97,0.97,0.97,0.899,0.899,0.9,31.96,31.86,32.17,31,30.9,31.2,0,0,0,0,0,0,0.689,0,1.655,0.063,0.29,0.71,8.98
1269813600000,2010,3,2009,6,26,7,2.3,0.164,0.665,20968.7,125.7,125.7,124.8,4,4,4,3806,3767,3845,3535,3472,271,239,295,2435,2372,2506,0.0713,0.0622,0.0783,1100,1100,1100,990,990,990,975.3,975.2,975.4,14.7,14.6,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.86,12.77,12.94,0.928,0.927,0.928,0.97,0.97,0.97,0.9,0.899,0.901,32.17,31.94,32.4,31.2,30.98,31.43,0,0,0,0,0,0,0.693,0,1.635,0.071,0.29,0.71,9.12
1270418400000,2010,4,2009,7,27,7,2.28,0.178,0.665,21086.7,125.9,125.9,125.5,4,4,4,3776,3758,3806,3481,3463,295,295,295,2381,2363,2411,0.0781,0.0775,0.0785,1100,1100,1100,990,990,990,975.2,975.2,975.3,14.8,14.7,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.92,12.86,12.96,0.928,0.928,0.929,0.97,0.97,0.97,0.9,0.9,0.901,32.35,32.17,32.45,31.38,31.2,31.48,0,0,0,0,0,0,0.697,0,1.615,0.078,0.29,0.71,9.25
1271023200000,2010,4,2009,7,28,7,2.31,0.178,0.665,20915.8,124.7,124.7,124.5,4,4,4,3819,3810,3828,3524,3515,295,295,295,2424,2415,2433,0.0772,0.0771,0.0774,1100,1100,1100,990,990,990,975.3,975.3,975.3,14.7,14.7,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.83,12.81,12.85,0.927,0.927,0.928,0.97,0.97,0.97,0.9,0.899,0.9,32.09,32.04,32.14,31.12,31.08,31.18,0,0,0,0,0,0,0.692,0,1.645,0.077,0.29,0.71,9.05
1271628000000,2010,4,2009,7,29,7,2.28,0.178,0.665,21091.4,126.4,126.4,125.5,4,4,4,3774,3737,3806,3479,3442,295,295,295,2379,2342,2411,0.0782,0.0775,0.0789,1100,1100,1100,990,990,990,975.2,975.1,975.3,14.8,14.7,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.92,12.86,13,0.928,0.928,0.929,0.97,0.97,0.97,0.9,0.9,0.901,32.36,32.17,32.58,31.39,31.2,31.6,0,0,0,0,0,0,0.697,0,1.615,0.078,0.29,0.71,9.25
1272232800000,2010,4,2009,7,30,7,2.23,0.183,0.665,21436.4,128.6,128.6,127.6,4,4,4,3684,3638,3724,3381,3317,302.4,295,321,2281,2217,2329,0.0821,0.0792,0.0882,1100,1100,1100,990,990,990,975,974.9,975.1,15,14.9,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.13,0.12,0.13,13.12,13.03,13.21,0.93,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.902,32.89,32.66,33.15,31.9,31.68,32.16,0,0,0,0,0,0,0.709,0,1.565,0.082,0.3,0.7,9.61
1272837600000,2010,5,2009,8,31,7,2.12,0.194,0.665,22085.6,134.2,134.2,131.5,4,4,4,3511,3388,3616,3190,3067,321,321,321,2090,1967,2195,0.0915,0.0888,0.0948,1100,1100,1100,990,990,990,974.6,974.4,974.9,15.4,15.1,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.48,13.26,13.74,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,33.88,33.27,34.6,32.87,32.28,33.56,0,0,0,0,0,0,0.73,0,1.455,0.092,0.31,0.69,10.4
1273442400000,2010,5,2009,8,32,7,1.92,0.194,0.665,23382,143.6,143.6,139.2,4,4,4,3175,2996,3341,2854,2675,321,321,321,1754,1575,1920,0.101,0.0961,0.107,1100,1100,1100,990,990,990,973.9,973.5,974.3,16.1,15.7,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.21,13.84,14.62,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,35.87,34.87,37.02,34.79,33.82,35.91,0,0,0,0,0,0,0.773,0,1.255,0.1,0.35,0.65,12.2
1274047200000,2010,5,2009,8,33,7,1.67,0.194,0.665,25212.3,154.5,154.5,150.1,4,4,4,2763,2603,2935,2442,2282,321,321,321,1342,1182,1514,0.116,0.109,0.123,1100,1100,1100,990,990,990,972.9,972.6,973.4,17.1,16.6,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.18,14.77,15.57,0.942,0.94,0.943,0.973,0.97,0.975,0.916,0.912,0.92,38.56,37.42,39.61,37.52,36.32,38.63,0,0,0,0,0,0,0.834,0,1.005,0.12,0.4,0.6,15.1
1274652000000,2010,5,2009,8,34,7,1.45,0.194,0.665,26885.9,164.1,164.1,160,4,4,4,2404,2257,2553,2083,1936,321,321,321,983.2,836.4,1132,0.134,0.126,0.142,1100,1100,1100,990,990,990,972.1,971.7,972.4,17.9,17.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.05,15.69,16.4,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.921,0.927,40.91,39.94,41.86,40.01,38.98,41.02,0,0,0,0,0,0,0.889,0,0.785,0.13,0.46,0.54,18.5
1275256800000,2010,5,2009,8,35,7,1.23,0.161,0.665,28602.8,175,175,170.3,4,4,4,2027,1873,2195,1761,1616,266.1,257,321,661.2,515.8,775.5,0.131,0.121,0.146,1100,1100,1100,990,990,990,971.1,970.7,971.6,18.9,18.4,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,16.99,16.56,17.44,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.43,42.27,44.65,42.56,41.42,43.76,0,0,0,0,0,0,0.946,0,0.565,0.13,0.54,0.46,23.3
1275861600000,2010,6,2009,9,36,7,1.03,0.155,0.665,30369.8,184.6,184.6,180.8,4,4,4,1706,1593,1828,1449,1336,257,257,257,348.7,236.1,470.8,0.151,0.141,0.161,1100,1100,1100,990,990,990,970.1,969.8,970.5,19.9,19.5,20.2,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.98,17.58,18.35,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.12,45.04,47.1,45.19,44.14,46.16,0,0,0,0,0,0,1,0,0.365,0.15,0.65,0.35,29.5
1276466400000,2010,6,2009,9,37,7,0.886,0.155,0.665,31804.5,192.8,192.8,189.3,4,4,4,1466,1375,1557,1209,1118,257,257,257,108.5,18.17,200.4,0.176,0.165,0.187,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.875,0.835,0.914,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.088,0.085,0.092,18.8,18.47,19.14,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.29,47.41,49.17,47.33,46.46,48.19,0,0,0,0,0,0,1.05,0,0.221,0.17,0.75,0.25,35.9
1277071200000,2010,6,2009,9,38,7,0.729,0.155,0.573,29377.7,190.1,190.1,174.9,4,4,4,1205,1102,1324,947.7,844.9,257,257,257,1.624e-14,0,1.137e-13,0.214,0.194,0.233,947.7,844.9,1067,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.621,0.509,0.779,0.42,0.348,0.573,0.02,0.016,0.027,1.3,1.08,1.65,0.061,0.05,0.078,20.15,19.44,20.7,0.954,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,44.62,40.88,48.48,43.72,39.98,47.51,0,0,0,0,0,0,0.971,0,0.156,0.21,0.79,0.21,40.3
1277676000000,2010,6,2009,9,39,7,0.608,0.145,0.463,24425.9,155,155,145.4,4,3,3.142857142857143,1005,943.2,1073,765.3,716.2,239.9,227,257,0,0,0,0.239,0.226,0.25,765.3,716.2,815.7,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.432,0.384,0.482,0.308,0.279,0.334,0.014,0.013,0.015,1.01,0.928,1.07,0.046,0.042,0.049,21.09,20.84,21.4,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.937,48.52,39.72,51.69,46.62,38.74,48.2,0,0,0,0,0,0,0.808,0,0.145,0.24,0.76,0.24,40.2
1278280800000,2010,7,2009,10,40,7,0.533,0.137,0.396,21964.4,138.3,138.3,130.7,3,3,3,881.5,838.1,927.1,654.5,611.1,227,227,227,0,0,0,0.258,0.245,0.271,654.5,611.1,700.1,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.344,0.319,0.37,0.238,0.209,0.269,0.011,0.0092,0.012,0.819,0.746,0.896,0.036,0.033,0.04,21.75,21.5,22,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.937,44.47,41.95,47.05,43.58,41.11,46.11,0,0,0,0,0,0,0.726,0,0.137,0.26,0.74,0.26,41.2
1278885600000,2010,7,2009,10,41,7,0.484,0.137,0.346,19471.2,120.8,120.8,115.9,3,3,3,799.8,777.2,824.9,572.8,550.2,227,227,227,0,0,0,0.284,0.275,0.292,572.8,550.2,597.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.298,0.285,0.312,0.184,0.169,0.2,0.008,0.0073,0.0088,0.681,0.643,0.724,0.03,0.028,0.032,22.22,22.08,22.35,0.952,0.951,0.954,0.975,0.972,0.979,0.929,0.924,0.933,39.61,38.21,41.16,38.63,37.14,40.28,0,0,0,0,0,0,0.644,0,0.138,0.28,0.71,0.29,40.2
1279490400000,2010,7,2009,10,42,7,0.446,0.137,0.309,17357.6,110.1,110.1,103.3,3,2,2.7142857142857144,737.9,703.6,770.3,510.9,476.6,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.308,0.295,0.323,510.9,476.6,543.3,990,990,990,966.9,966.7,967,23.1,23,23.3,0.262,0.243,0.281,0.143,0.124,0.164,0.0062,0.0053,0.0071,0.609,0.558,0.65,0.026,0.024,0.028,22.54,22.39,22.65,0.951,0.946,0.957,0.973,0.97,0.98,0.925,0.918,0.938,40.65,34.97,51.68,39.03,33.93,48.2,0,0,0,0,0,0,0.574,0,0.137,0.31,0.69,0.31,38.9
1280095200000,2010,7,2009,10,43,7,0.401,0.134,0.267,15602.6,96.4,96.4,92.87,2,2,2,663,633.9,693.5,442.1,416.4,220.9,184,227,0,-5.684e-14,5.684e-14,0.333,0.29,0.353,442.1,416.4,466.5,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.223,0.211,0.237,0.108,0.0956,0.119,0.0046,0.0041,0.0051,0.571,0.53,0.614,0.024,0.023,0.026,22.88,22.71,23,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.46,44.88,49.72,46.44,43.99,48.2,0,0,0,0,0,0,0.516,0,0.134,0.33,0.67,0.33,38.9
1280700000000,2010,8,2009,11,44,7,0.36,0.111,0.249,14730.1,93.13,93.13,87.68,2,2,2,595.6,569.1,623.2,411.6,385.1,184,184,184,-1.624e-14,-5.684e-14,5.684e-14,0.309,0.295,0.323,411.6,385.1,439.2,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.206,0.196,0.216,0.0933,0.0807,0.106,0.0039,0.0034,0.0045,0.52,0.48,0.562,0.022,0.02,0.024,23.2,23.05,23.36,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.73,42.03,47.52,43.84,41.19,46.57,0,0,0,0,0,0,0.487,0,0.111,0.31,0.69,0.31,40.9
1281304800000,2010,8,2009,11,45,7,0.325,0.111,0.214,12668.1,80.54,80.54,75.41,2,2,2,537.4,515.2,560.6,353.4,331.2,184,184,184,2.436e-14,-5.684e-14,5.684e-14,0.342,0.328,0.357,353.4,331.2,376.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.185,0.177,0.194,0.0658,0.0553,0.0768,0.0027,0.0023,0.0032,0.432,0.399,0.467,0.018,0.017,0.02,23.55,23.41,23.68,0.949,0.946,0.952,0.974,0.97,0.979,0.924,0.917,0.931,38.72,36.37,41.15,37.7,35.28,40.27,0,0,0,0,0,0,0.419,0,0.111,0.34,0.66,0.34,39
1281909600000,2010,8,2009,11,46,7,0.295,0.111,0.184,10919,69.04,69.04,64.99,2,2,2,488.4,469.5,507.8,304.4,285.5,184,184,184,0,0,0,0.377,0.362,0.392,304.4,285.5,323.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.168,0.161,0.175,0.0427,0.0338,0.0518,0.0018,0.0014,0.0021,0.359,0.33,0.388,0.015,0.014,0.016,23.84,23.73,23.96,0.941,0.938,0.945,0.97,0.97,0.97,0.913,0.91,0.916,33.5,31.46,35.59,32.5,30.51,34.52,0,0,0,0,0,0,0.361,0,0.111,0.38,0.62,0.38,37
1282514400000,2010,8,2009,11,47,7,0.27,0.111,0.159,9435.59,59.69,59.69,56.16,2,2,2,446.7,431,463.2,262.7,247,184,184,184,8.12e-15,0,2.842e-14,0.412,0.397,0.427,262.7,247,279.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.148,0.159,0.0232,0.0167,0.0308,0.00095,0.00068,0.0013,0.296,0.274,0.321,0.012,0.011,0.013,24.09,23.99,24.19,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,28.95,27.21,30.77,28.08,26.39,29.84,0,0,0,0,0,0,0.312,0,0.111,0.41,0.59,0.41,34.9
1283119200000,2010,8,2009,11,48,7,0.247,0.0914,0.155,9285.8,59.56,59.56,55.27,2,2,2,408.2,389.7,425.8,257,236.6,151.1,138,184,-8.12e-15,-2.842e-14,0,0.369,0.333,0.437,257,236.6,276.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.148,0.144,0.154,0.0215,0.0159,0.0294,0.00088,0.00065,0.0012,0.286,0.262,0.312,0.012,0.011,0.013,24.28,24.22,24.38,0.931,0.925,0.935,0.97,0.97,0.97,0.903,0.898,0.907,28.49,26.03,30.7,27.64,25.25,29.78,0,0,0,0,0,0,0.307,0,0.092,0.37,0.63,0.37,37.6
1283724000000,2010,9,2009,12,49,7,0.223,0.0835,0.139,8359.24,53.02,53.02,49.76,2,1,1.4285714285714286,368.3,352.8,383.9,230.3,214.8,138,138,138,0,-2.842e-14,2.842e-14,0.375,0.359,0.391,230.3,214.8,245.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.138,0.132,0.143,0.0153,0.014,0.0167,0.00062,0.00056,0.00067,0.337,0.257,0.406,0.014,0.01,0.016,24.42,24.35,24.48,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.61,26.15,52.7,38.65,25.36,48.2,0,0,0,0,0,0,0.276,0,0.084,0.37,0.62,0.38,37.5
1284328800000,2010,9,2009,12,50,7,0.203,0.0835,0.12,7483.44,47.31,47.31,44.54,1,1,1,335.7,323.5,348.1,197.7,185.5,138,138,138,8.12e-15,-2.842e-14,2.842e-14,0.411,0.396,0.427,197.7,185.5,210.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.122,0.131,0.0126,0.0115,0.0136,0.0005,0.00046,0.00055,0.348,0.326,0.37,0.014,0.013,0.015,24.57,24.49,24.66,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.931,0.937,45.45,42.64,48.27,44.54,41.78,47.31,0,0,0,0,0,0,0.247,0,0.083,0.41,0.59,0.41,36.9
1284933600000,2010,9,2009,12,51,7,0.186,0.0835,0.103,6401.58,40.84,40.84,38.1,1,1,1,308.3,297.5,319.4,170.3,159.5,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.448,0.432,0.464,170.3,159.5,181.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.113,0.12,0.0102,0.00931,0.0112,0.00041,0.00037,0.00045,0.299,0.28,0.319,0.012,0.011,0.013,24.76,24.68,24.83,0.946,0.942,0.949,0.974,0.97,0.98,0.921,0.914,0.93,39.1,36.61,41.69,38.1,35.51,40.84,0,0,0,0,0,0,0.212,0,0.083,0.45,0.55,0.45,34.4
1285538400000,2010,9,2009,12,52,7,0.173,0.0762,0.097,6024.83,38.84,38.84,35.86,1,1,1,286.4,280.9,294,160.4,147.5,126,110,138,-8.12e-15,-2.842e-14,0,0.439,0.389,0.483,160.4,147.5,172.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.114,0.00938,0.00829,0.0104,0.00037,0.00033,0.00041,0.28,0.258,0.3,0.011,0.01,0.012,24.87,24.85,24.9,0.943,0.938,0.946,0.972,0.97,0.976,0.916,0.91,0.923,36.88,33.8,39.81,35.86,32.79,38.84,0,0,0,0,0,0,0.199,0,0.076,0.44,0.56,0.44,34.8
1286143200000,2010,10,2010,1,1,7,0.163,0.0665,0.0961,5970.37,37.69,37.69,35.54,1,1,1,268.8,259.8,277.9,158.8,149.8,110,110,110,0,-2.842e-14,2.842e-14,0.409,0.396,0.423,158.8,149.8,167.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.106,0.113,0.00925,0.00848,0.01,0.00037,0.00034,0.0004,0.276,0.26,0.292,0.011,0.01,0.012,24.95,24.9,25,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.911,0.92,36.61,34.5,38.72,35.54,33.46,37.69,0,0,0,0,0,0,0.197,0,0.0669,0.41,0.59,0.41,36.6
