datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1286748000000,2010,10,2010,1,2,7,0.153,0.0665,0.0863,5346.31,32.89,32.89,31.82,1,1,1,252.7,248.1,257.4,142.7,138.1,110,110,110,4.06e-15,0,2.842e-14,0.435,0.427,0.443,142.7,138.1,147.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.106,0.00788,0.00748,0.00827,0.00031,0.0003,0.00033,0.247,0.239,0.255,0.0098,0.0094,0.01,25.04,25.02,25.07,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,32.81,31.71,33.91,31.82,30.76,32.89,0,0,0,0,0,0,0.177,0,0.0667,0.43,0.56,0.44,34.9
1287352800000,2010,10,2010,1,3,7,0.146,0.0665,0.0796,4923.2,30.45,30.45,29.3,1,1,1,241.6,235.7,246.7,131.6,125.7,110,110,110,4.06e-15,0,1.421e-14,0.455,0.446,0.467,131.6,125.7,136.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0979,0.102,0.00694,0.00644,0.00737,0.00027,0.00025,0.00029,0.227,0.217,0.236,0.009,0.0085,0.0093,25.12,25.08,25.17,0.931,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.21,28.83,31.39,29.3,27.97,30.45,0,0,0,0,0,0,0.163,0,0.0664,0.46,0.55,0.45,33.7
1287957600000,2010,10,2010,1,4,7,0.143,0.0665,0.0768,4742.16,29.39,29.39,28.23,1,1,1,236.9,230,242,126.9,120,110,110,110,2.03e-15,-1.421e-14,1.421e-14,0.464,0.454,0.478,126.9,120,132,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0983,0.0959,0.1,0.00654,0.00595,0.00697,0.00026,0.00023,0.00028,0.219,0.206,0.228,0.0086,0.0081,0.009,25.16,25.12,25.21,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.1,27.46,30.3,28.23,26.63,29.39,0,0,0,0,0,0,0.157,0,0.0662,0.47,0.54,0.46,33.2
1288562400000,2010,11,2010,2,5,7,0.143,0.0562,0.0863,5366.55,33.01,33.01,31.94,1,1,1,235.7,228.1,240.4,142.7,135.1,93,93,93,0,0,0,0.395,0.387,0.408,142.7,135.1,147.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0987,0.103,0.00788,0.00723,0.00828,0.00031,0.00028,0.00033,0.244,0.231,0.253,0.0096,0.0091,0.01,25.14,25.1,25.2,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,32.93,31.14,34.03,31.94,30.21,33.01,0,0,0,0,0,0,0.177,0,0.0567,0.39,0.6,0.4,37.5
1289167200000,2010,11,2010,2,6,7,0.145,0.0562,0.0887,5517.82,33.89,33.89,32.84,1,1,1,239.7,237.4,244.2,146.7,144.4,93,93,93,0,0,0,0.388,0.381,0.392,146.7,144.4,151.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.102,0.104,0.00822,0.00802,0.0086,0.00032,0.00032,0.00034,0.252,0.247,0.26,0.0099,0.0098,0.01,25.11,25.07,25.13,0.938,0.937,0.939,0.97,0.97,0.97,0.909,0.909,0.911,33.86,33.33,34.93,32.84,32.33,33.89,0,0,0,0,0,0,0.182,0,0.0563,0.39,0.61,0.39,38.1
1289772000000,2010,11,2010,2,7,7,0.144,0.0562,0.0882,5486.43,33.33,33.33,32.66,1,1,1,238.8,235.7,241.8,145.8,142.7,93,93,93,0,0,0,0.39,0.385,0.395,145.8,142.7,148.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.104,0.00815,0.00788,0.00839,0.00032,0.00031,0.00033,0.25,0.245,0.255,0.0099,0.0096,0.01,25.12,25.09,25.14,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,33.67,32.94,34.36,32.66,31.95,33.33,0,0,0,0,0,0,0.181,0,0.0558,0.39,0.61,0.39,38.1
1290376800000,2010,11,2010,2,8,7,0.149,0.0562,0.0928,5776.58,35.86,35.86,34.38,1,1,1,246.4,237.1,253,153.4,144.1,93,93,93,0,0,0,0.378,0.368,0.392,153.4,144.1,160,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.108,0.00879,0.008,0.00935,0.00035,0.00032,0.00037,0.264,0.247,0.275,0.01,0.0097,0.011,25.06,25.01,25.13,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.908,0.914,35.45,33.26,36.97,34.38,32.26,35.86,0,0,0,0,0,0,0.191,0,0.0562,0.38,0.62,0.38,38.8
1290981600000,2010,11,2010,2,9,7,0.163,0.0493,0.114,7193.59,46.78,46.78,42.82,1,1,1,270.1,257.6,282.2,188.5,164.6,81.57,77,93,1.218e-14,-2.842e-14,2.842e-14,0.303,0.273,0.361,188.5,164.6,205.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.109,0.122,0.0118,0.00974,0.0132,0.00047,0.00039,0.00052,0.325,0.284,0.354,0.013,0.011,0.014,24.89,24.82,24.99,0.951,0.944,0.956,0.978,0.972,0.98,0.93,0.917,0.937,43.77,38.07,47.73,42.82,36.99,46.78,0,0,0,0,0,0,0.238,0,0.049,0.3,0.7,0.3,44.1
1291586400000,2010,12,2010,3,10,7,0.179,0.0466,0.133,8120.71,50.03,50.03,48.34,2,1,1.1428571428571428,296.8,284.7,306.6,219.8,207.7,77,77,77,0,-2.842e-14,2.842e-14,0.26,0.251,0.27,219.8,207.7,229.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.127,0.123,0.13,0.0144,0.0134,0.0153,0.00057,0.00053,0.00061,0.358,0.243,0.393,0.014,0.0097,0.016,24.75,24.69,24.82,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.895,0.94,47.14,25.79,52.61,44.76,25.01,48.2,0,0,0,0,0,0,0.269,0,0.046,0.26,0.74,0.26,45.4
1292191200000,2010,12,2010,3,11,7,0.196,0.0466,0.15,9066.94,56.62,56.62,53.97,2,2,2,324.3,311.2,336.4,247.3,234.2,77,77,77,-2.03e-14,-2.842e-14,0,0.237,0.229,0.247,247.3,234.2,259.4,990,990,990,965,965,965.1,25,24.9,25,0.137,0.132,0.141,0.0176,0.0157,0.0214,0.0007,0.00063,0.00086,0.264,0.248,0.28,0.011,0.0099,0.011,24.71,24.64,24.8,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,27.82,26.32,29.18,26.98,25.53,28.31,0,0,0,0,0,0,0.3,0,0.046,0.24,0.77,0.23,46.3
1292796000000,2010,12,2010,3,12,7,0.228,0.0466,0.181,10976,72.76,72.76,65.33,2,2,2,376.8,345.4,411.6,299.8,268.4,77,77,77,0,0,0,0.205,0.187,0.223,299.8,268.4,334.6,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.155,0.144,0.167,0.0405,0.0257,0.0569,0.0016,0.001,0.0023,0.341,0.293,0.393,0.014,0.012,0.016,24.38,24.16,24.58,0.94,0.933,0.946,0.97,0.97,0.971,0.912,0.905,0.918,33.67,30.19,37.48,32.67,29.28,36.38,0,0,0,0,0,0,0.363,0,0.047,0.2,0.79,0.21,48.1
1293400800000,2010,12,2010,3,13,7,0.296,0.054,0.242,14605,94.14,94.14,86.93,2,2,2,489.8,427.7,554,400.5,350.7,89.29,77,120,-8.12e-15,-5.684e-14,0,0.181,0.151,0.225,400.5,350.7,434.4,990,990,990,965.8,965.5,966.1,24.2,23.9,24.5,0.192,0.173,0.207,0.088,0.0645,0.104,0.0036,0.0026,0.0043,0.493,0.417,0.546,0.02,0.017,0.023,23.7,23.36,24.06,0.954,0.948,0.957,0.979,0.974,0.98,0.934,0.924,0.938,44.39,39.24,48.03,43.47,38.23,47.07,0,0,0,0,0,0,0.483,0,0.054,0.18,0.82,0.18,49.3
1294005600000,2011,1,2010,4,14,7,0.388,0.0726,0.315,18134.1,123.3,123.3,107.9,3,2,2.7142857142857144,641.6,576.7,716.7,521.6,456.7,120,120,120,-8.12e-15,-5.684e-14,0,0.188,0.167,0.208,521.6,456.7,596.7,990,990,990,966.5,966.2,966.8,23.5,23.2,23.8,0.252,0.215,0.295,0.151,0.115,0.2,0.0064,0.0048,0.0086,0.611,0.536,0.705,0.026,0.023,0.03,22.92,22.53,23.22,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.939,42.01,35.43,51.64,40.57,34.37,48.2,0,0,0,0,0,0,0.6,0,0.073,0.19,0.81,0.19,46.7
1294610400000,2011,1,2010,4,15,7,0.499,0.0824,0.416,23050.4,144.6,144.6,137.2,3,3,3,824.6,747.6,911.2,688.4,627.6,136.3,120,139,0,0,0,0.166,0.153,0.18,688.4,627.6,772.2,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.354,0.312,0.416,0.26,0.22,0.313,0.011,0.0095,0.014,0.866,0.757,1.01,0.038,0.033,0.045,21.94,21.44,22.35,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.16,43.81,51.76,45.73,42.94,48.2,0,0,0,0,0,0,0.762,0,0.083,0.17,0.83,0.17,46.2
1295215200000,2011,1,2010,4,16,7,0.633,0.0841,0.549,29039.8,186,186,172.9,4,4,4,1046,945.6,1134,907.1,806.6,139,139,139,0,-1.137e-13,1.137e-13,0.133,0.123,0.147,907.1,806.6,995.4,990,990,990,968,967.7,968.3,22,21.7,22.3,0.541,0.447,0.632,0.378,0.329,0.421,0.017,0.015,0.019,1.17,0.991,1.33,0.053,0.044,0.061,20.8,20.35,21.33,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.936,44.12,40.21,47.45,43.21,39.26,46.5,0,0,0,0,0,0,0.96,0,0.084,0.13,0.87,0.13,45.9
1295820000000,2011,1,2010,4,17,7,0.758,0.0841,0.652,32278.8,192.8,192.8,192.1,4,4,4,1253,1159,1369,1114,1020,139,139,139,36.77,0,130.1,0.111,0.102,0.12,1077,1020,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.767,0.668,0.84,0.597,0.469,0.648,0.028,0.022,0.031,1.66,1.42,1.79,0.078,0.066,0.085,19.64,19.15,20.18,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.49,48.22,50.39,48.03,47.26,48.2,0,0,0,0,0,0,1.07,0,0.106,0.11,0.86,0.14,42.6
1296424800000,2011,1,2010,4,18,7,0.929,0.114,0.665,31373.2,191.4,191.4,186.7,4,4,4,1537,1409,1679,1348,1246,188.7,139,197,247.8,146.1,381.8,0.123,0.0987,0.137,1100,1100,1100,990,990,990,969.6,969.2,970.1,20.4,19.9,20.8,0.894,0.856,0.918,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.8,1.87,0.09,0.087,0.094,18.56,18.07,19.01,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.933,47.64,46.37,48.82,46.69,45.44,47.85,0,0,0,0,0,0,1.04,0,0.264,0.12,0.72,0.28,33.8
1297029600000,2011,2,2010,5,19,7,1.17,0.11,0.665,29053.7,179.8,179.8,172.9,4,4,4,1942,1736,2136,1760,1539,182,162,197,659.9,438.8,874.1,0.0946,0.0758,0.113,1100,1100,1100,990,990,990,970.9,970.2,971.4,19.1,18.6,19.8,0.926,0.922,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.24,16.7,17.88,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.12,42.65,45.86,43.23,41.8,44.95,0,0,0,0,0,0,0.961,0,0.505,0.094,0.57,0.43,24.8
1297634400000,2011,2,2010,5,20,7,1.4,0.098,0.665,27323.6,165.8,165.8,162.6,4,4,4,2309,2191,2400,2147,2029,162,162,162,1047,929,1138,0.0702,0.0675,0.0739,1100,1100,1100,990,990,990,971.8,971.6,972.1,18.2,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.28,16.06,16.56,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.53,40.94,42.29,40.66,40.04,41.45,0,0,0,0,0,0,0.904,0,0.735,0.07,0.48,0.52,19.5
1298239200000,2011,2,2010,5,21,7,1.49,0.098,0.665,26644.5,159.6,159.6,158.6,4,4,4,2456,2419,2480,2294,2257,162,162,162,1194,1157,1218,0.0659,0.0653,0.067,1100,1100,1100,990,990,990,972.2,972.1,972.3,17.8,17.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.92,15.87,16.02,0.945,0.944,0.945,0.977,0.977,0.978,0.923,0.923,0.924,40.57,40.42,40.82,39.65,39.49,39.91,0,0,0,0,0,0,0.881,0,0.825,0.066,0.45,0.55,17.9
1298844000000,2011,2,2010,5,22,7,1.52,0.138,0.665,26349.7,157.8,157.8,156.8,4,4,4,2519,2483,2560,2291,2256,228,162,239,1191,1156,1221,0.0905,0.0652,0.0958,1100,1100,1100,990,990,990,972.4,972.3,972.5,17.6,17.5,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.77,15.67,15.86,0.944,0.944,0.944,0.976,0.976,0.977,0.922,0.921,0.923,40.16,39.89,40.39,39.21,38.92,39.46,0,0,0,0,0,0,0.871,0,0.855,0.091,0.44,0.56,17.3
1299448800000,2011,3,2010,6,23,7,1.57,0.145,0.665,25965.7,155.4,155.4,154.6,4,4,4,2601,2572,2626,2362,2333,239,239,239,1262,1233,1287,0.0919,0.091,0.0929,1100,1100,1100,990,990,990,972.6,972.5,972.6,17.4,17.4,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.57,15.51,15.65,0.943,0.943,0.944,0.975,0.975,0.976,0.92,0.919,0.921,39.62,39.46,39.81,38.64,38.47,38.84,0,0,0,0,0,0,0.859,0,0.905,0.092,0.42,0.58,16.5
1300053600000,2011,3,2010,6,24,7,1.62,0.145,0.665,25636.3,153.5,153.5,152.6,4,4,4,2672,2638,2700,2433,2399,239,239,239,1333,1299,1361,0.0894,0.0885,0.0906,1100,1100,1100,990,990,990,972.7,972.6,972.8,17.3,17.2,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.4,15.33,15.49,0.943,0.942,0.943,0.974,0.974,0.975,0.918,0.918,0.919,39.16,38.97,39.38,38.15,37.95,38.39,0,0,0,0,0,0,0.848,0,0.955,0.09,0.41,0.59,15.8
1300658400000,2011,3,2010,6,25,7,1.66,0.111,0.665,25331.6,151.5,151.5,150.8,4,4,4,2738,2712,2760,2555,2529,183,183,183,1455,1429,1477,0.0669,0.0663,0.0675,1100,1100,1100,990,990,990,972.9,972.8,972.9,17.1,17.1,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.25,15.19,15.31,0.942,0.942,0.942,0.973,0.973,0.974,0.917,0.916,0.917,38.73,38.59,38.9,37.7,37.54,37.87,0,0,0,0,0,0,0.838,0,0.995,0.067,0.4,0.6,15.3
1301263200000,2011,3,2010,6,26,7,1.71,0.119,0.665,24891.5,149.8,149.8,148.2,4,4,4,2832,2771,2915,2635,2588,197.6,183,217,1535,1488,1598,0.0697,0.0648,0.0761,1100,1100,1100,990,990,990,973.1,973,973.3,16.9,16.7,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.02,14.82,15.16,0.941,0.94,0.942,0.972,0.971,0.973,0.915,0.912,0.916,38.11,37.56,38.51,37.04,36.46,37.46,0,0,0,0,0,0,0.823,0,1.045,0.07,0.39,0.61,14.6
1301868000000,2011,4,2010,7,27,7,1.88,0.131,0.665,23626.4,144.6,144.6,140.6,4,4,4,3115,2959,3262,2898,2742,217,217,217,1798,1642,1945,0.0697,0.0665,0.0733,1100,1100,1100,990,990,990,973.8,973.4,974.1,16.2,15.9,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.34,14.01,14.71,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,36.25,35.33,37.26,35.16,34.27,36.15,0,0,0,0,0,0,0.781,0,1.215,0.07,0.35,0.65,12.6
1302472800000,2011,4,2010,7,28,7,2.01,0.131,0.665,22779.6,136.4,136.4,135.6,4,4,4,3328,3291,3346,3111,3074,217,217,217,2011,1974,2029,0.0652,0.0649,0.0659,1100,1100,1100,990,990,990,974.3,974.2,974.3,15.7,15.7,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.87,13.83,13.95,0.934,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,34.95,34.84,35.16,33.9,33.8,34.1,0,0,0,0,0,0,0.753,0,1.345,0.065,0.33,0.67,11.3
1303077600000,2011,4,2010,7,29,7,1.97,0.158,0.665,23025.3,139.1,139.1,137.1,4,4,4,3263,3171,3329,3001,2876,261.6,217,295,1901,1776,2012,0.0803,0.0652,0.093,1100,1100,1100,990,990,990,974.1,973.9,974.3,15.9,15.7,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.01,13.87,14.2,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,35.32,34.94,35.86,34.26,33.89,34.78,0,0,0,0,0,0,0.761,0,1.305,0.08,0.34,0.66,11.7
1303682400000,2011,4,2010,7,30,7,1.82,0.177,0.665,24063.2,146.8,146.8,143.2,4,4,4,3013,2883,3134,2721,2607,292.3,276,295,1621,1507,1739,0.0971,0.0941,0.101,1100,1100,1100,990,990,990,973.5,973.2,973.8,16.5,16.2,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.58,14.29,14.89,0.938,0.937,0.94,0.97,0.97,0.971,0.911,0.909,0.913,36.91,36.09,37.77,35.81,35.01,36.69,0,0,0,0,0,0,0.796,0,1.155,0.097,0.37,0.63,13.2
1304287200000,2011,5,2010,8,31,7,1.64,0.167,0.665,25466.1,155.2,155.2,151.6,4,4,4,2709,2580,2839,2433,2304,276,276,276,1333,1204,1463,0.102,0.0972,0.107,1100,1100,1100,990,990,990,972.8,972.5,973.1,17.2,16.9,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.31,15,15.63,0.942,0.941,0.944,0.974,0.972,0.976,0.917,0.915,0.92,38.92,38.07,39.76,37.9,37,38.79,0,0,0,0,0,0,0.842,0,0.975,0.1,0.41,0.59,15.5
1304892000000,2011,5,2010,8,32,7,1.46,0.167,0.665,26821.9,162.7,162.7,159.7,4,4,4,2418,2310,2537,2142,2034,276,276,276,1042,933.5,1161,0.114,0.109,0.12,1100,1100,1100,990,990,990,972.1,971.8,972.4,17.9,17.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.02,15.73,16.28,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.921,0.926,40.82,40.04,41.52,39.91,39.08,40.66,0,0,0,0,0,0,0.887,0,0.795,0.11,0.46,0.54,18.4
1305496800000,2011,5,2010,8,33,7,1.29,0.167,0.665,28123.7,171.2,171.2,167.4,4,4,4,2128,1985,2276,1852,1709,276,276,276,752.1,609.2,900,0.13,0.121,0.139,1100,1100,1100,990,990,990,971.4,971.1,971.8,18.6,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.72,16.36,17.07,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.71,41.74,43.66,41.85,40.9,42.79,0,0,0,0,0,0,0.93,0,0.625,0.13,0.52,0.48,21.8
1306101600000,2011,5,2010,8,34,7,1.1,0.167,0.665,29744.4,181.1,181.1,177,4,4,4,1814,1699,1939,1538,1423,276,276,276,438.3,322.8,563.2,0.152,0.142,0.162,1100,1100,1100,990,990,990,970.5,970.1,970.9,19.5,19.1,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.63,17.22,18,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.17,44.07,46.19,44.26,43.18,45.27,0,0,0,0,0,0,0.984,0,0.435,0.15,0.6,0.4,27
1306706400000,2011,5,2010,8,35,7,0.946,0.138,0.665,31197.6,189,189,185.7,4,4,4,1564,1474,1662,1335,1264,228.9,210,276,235.1,164.4,286.2,0.146,0.132,0.17,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.907,0.88,0.918,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.87,0.091,0.089,0.093,18.45,18.13,18.77,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.37,46.51,48.2,46.43,45.58,47.24,0,0,0,0,0,0,1.03,0,0.281,0.15,0.7,0.3,33
1307311200000,2011,6,2010,9,36,7,0.808,0.127,0.65,31973.7,192.8,192.8,190.3,4,4,4,1336,1213,1446,1126,1003,210,210,210,50.52,0,136.2,0.158,0.145,0.173,1075,1003,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.796,0.669,0.868,0.592,0.429,0.648,0.028,0.02,0.031,1.68,1.38,1.82,0.08,0.064,0.088,19.36,18.87,20.05,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.63,47.09,49.52,47.58,46.15,48.2,0,0,0,0,0,0,1.06,0,0.158,0.16,0.8,0.2,39.6
1307916000000,2011,6,2010,9,37,7,0.66,0.127,0.533,28026.9,179.6,179.6,166.8,4,4,4,1091,1016,1176,881.4,806.1,210,210,210,4.872e-14,0,1.137e-13,0.193,0.179,0.207,881.4,806.1,966,990,990,990,968.2,968,968.5,21.8,21.5,22,0.533,0.463,0.615,0.366,0.329,0.407,0.017,0.015,0.019,1.14,1.01,1.29,0.052,0.046,0.06,20.67,20.26,21.04,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.61,39.63,45.82,41.71,38.65,44.91,0,0,0,0,0,0,0.927,0,0.127,0.19,0.81,0.19,42.5
1308520800000,2011,6,2010,9,38,7,0.568,0.127,0.441,23806.1,144.6,144.6,141.7,3,3,3,940,891.4,993.7,730,681.4,210,210,210,0,0,0,0.224,0.211,0.236,730,681.4,783.7,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.395,0.358,0.443,0.287,0.256,0.318,0.013,0.011,0.014,0.952,0.863,1.05,0.043,0.038,0.047,21.39,21.08,21.67,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.8,46.18,51.64,47.23,45.25,48.2,0,0,0,0,0,0,0.787,0,0.127,0.22,0.78,0.22,41.9
1309125600000,2011,6,2010,9,39,7,0.506,0.121,0.385,21586.9,133.3,133.3,128.5,3,3,3,836.8,803.8,876.4,637.1,617.8,199.7,186,210,0,0,0,0.239,0.226,0.252,637.1,617.8,666.4,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.33,0.317,0.349,0.227,0.214,0.246,0.01,0.0093,0.011,0.786,0.751,0.838,0.035,0.033,0.037,21.97,21.76,22.13,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.71,42.68,45.33,42.83,41.83,44.42,0,0,0,0,0,0,0.714,0,0.121,0.24,0.76,0.24,42.7
1309730400000,2011,7,2010,10,40,7,0.467,0.112,0.355,20089.2,124.1,124.1,119.6,3,3,3,772.5,743.5,795.7,586.5,557.5,186,186,186,0,0,0,0.241,0.234,0.25,586.5,557.5,609.7,990,990,990,967,966.9,967.1,23,22.9,23.1,0.299,0.283,0.312,0.193,0.173,0.208,0.0084,0.0075,0.0091,0.698,0.649,0.737,0.03,0.028,0.032,22.31,22.18,22.48,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.935,40.77,38.96,42.2,39.86,37.94,41.35,0,0,0,0,0,0,0.664,0,0.112,0.24,0.76,0.24,43
1310335200000,2011,7,2010,10,41,7,0.423,0.137,0.286,16217,102.9,102.9,96.53,3,2,2.142857142857143,699.3,667.2,732.3,472.3,440.2,227,227,227,-1.624e-14,-5.684e-14,5.684e-14,0.325,0.31,0.34,472.3,440.2,505.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.24,0.222,0.259,0.122,0.107,0.139,0.0052,0.0046,0.006,0.608,0.568,0.66,0.026,0.024,0.028,22.7,22.56,22.86,0.956,0.947,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.68,35.35,52.2,45.82,34.29,48.2,0,0,0,0,0,0,0.536,0,0.137,0.32,0.68,0.32,38.3
1310940000000,2011,7,2010,10,42,7,0.381,0.137,0.243,14305.2,90.64,90.64,85.15,2,2,2,629.5,603,657.1,402.5,376,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.361,0.345,0.376,402.5,376,430.1,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.206,0.196,0.216,0.089,0.0765,0.102,0.0038,0.0032,0.0043,0.509,0.469,0.551,0.022,0.02,0.023,23.07,22.92,23.22,0.955,0.952,0.957,0.98,0.978,0.98,0.935,0.931,0.938,43.46,40.75,46.25,42.57,39.83,45.32,0,0,0,0,0,0,0.473,0,0.138,0.36,0.64,0.36,37.5
1311544800000,2011,7,2010,10,43,7,0.345,0.137,0.208,12190.3,77.8,77.8,72.56,2,2,2,570.2,547.5,594.5,343.2,320.5,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.398,0.382,0.415,343.2,320.5,367.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.185,0.177,0.193,0.061,0.0503,0.0725,0.0026,0.0021,0.0031,0.42,0.386,0.456,0.018,0.016,0.019,23.41,23.27,23.55,0.948,0.944,0.951,0.972,0.97,0.976,0.921,0.916,0.928,37.34,34.94,39.87,36.28,33.89,38.9,0,0,0,0,0,0,0.403,0,0.137,0.4,0.6,0.4,35.3
1312149600000,2011,8,2010,11,44,7,0.312,0.111,0.201,11888.3,75.74,75.74,70.76,2,2,2,515.9,493.6,539,331.9,309.6,184,184,184,0,-5.684e-14,5.684e-14,0.357,0.341,0.373,331.9,309.6,355,990,990,990,965.9,965.8,966,24.1,24,24.2,0.178,0.17,0.186,0.0557,0.0451,0.0666,0.0023,0.0019,0.0028,0.4,0.366,0.435,0.017,0.015,0.018,23.68,23.54,23.81,0.946,0.942,0.949,0.971,0.97,0.974,0.918,0.914,0.924,36.44,34.07,38.9,35.38,33.05,37.87,0,0,0,0,0,0,0.393,0,0.111,0.36,0.64,0.36,38.1
1312754400000,2011,8,2010,11,45,7,0.283,0.111,0.172,10190.2,64.67,64.67,60.66,2,2,2,467.8,449,486.8,283.8,265,184,184,184,0,0,0,0.394,0.378,0.41,283.8,265,302.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.154,0.167,0.033,0.0241,0.0419,0.0014,0.00099,0.0017,0.328,0.3,0.356,0.013,0.012,0.015,23.97,23.85,24.08,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.27,29.21,33.34,30.33,28.33,32.34,0,0,0,0,0,0,0.337,0,0.111,0.39,0.61,0.39,36
1313359200000,2011,8,2010,11,46,7,0.258,0.111,0.147,8682.07,55.43,55.43,51.68,2,1,1.7142857142857142,427.1,411.6,443.3,243.1,227.6,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.431,0.415,0.447,243.1,227.6,259.3,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.146,0.141,0.152,0.0171,0.0151,0.0214,0.0007,0.00061,0.00088,0.315,0.264,0.415,0.013,0.011,0.017,24.16,24.11,24.24,0.937,0.926,0.958,0.973,0.97,0.98,0.912,0.898,0.939,34.44,26.18,52.66,32.73,25.4,48.2,0,0,0,0,0,0,0.287,0,0.111,0.43,0.57,0.43,33.7
1313964000000,2011,8,2010,11,47,7,0.237,0.111,0.126,7754.54,48.2,48.2,46.16,1,1,1,392,377.9,406.4,208,193.9,184,184,184,0,-2.842e-14,2.842e-14,0.47,0.453,0.487,208,193.9,222.4,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.134,0.129,0.139,0.0134,0.0122,0.0147,0.00054,0.0005,0.0006,0.371,0.346,0.396,0.015,0.014,0.016,24.27,24.17,24.36,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.32,44.17,50.52,46.16,43.29,48.2,0,0,0,0,0,0,0.256,0,0.111,0.47,0.53,0.47,32.7
1314568800000,2011,8,2010,11,48,7,0.218,0.0954,0.123,7575.02,48.2,48.2,45.09,1,1,1,360.4,345.4,374.4,202.7,182.2,157.7,138,184,0,-2.842e-14,2.842e-14,0.436,0.382,0.502,202.7,182.2,223,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.13,0.125,0.135,0.013,0.0112,0.0147,0.00052,0.00045,0.00059,0.359,0.325,0.393,0.014,0.013,0.016,24.44,24.39,24.51,0.955,0.95,0.959,0.98,0.979,0.98,0.935,0.93,0.939,46.39,41.48,51.15,45.09,40.61,48.2,0,0,0,0,0,0,0.25,0,0.095,0.44,0.56,0.44,34.7
1315173600000,2011,9,2010,12,49,7,0.197,0.0835,0.114,7100.8,45.56,45.56,42.27,1,1,1,325.8,312.9,340.2,187.8,174.8,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.424,0.406,0.441,187.8,174.8,202.2,990,990,990,965,965,965.1,25,24.9,25,0.123,0.118,0.128,0.0117,0.0106,0.0129,0.00047,0.00042,0.00052,0.33,0.307,0.356,0.013,0.012,0.014,24.64,24.54,24.73,0.951,0.947,0.955,0.979,0.976,0.98,0.931,0.925,0.936,43.16,40.16,46.49,42.27,39.22,45.56,0,0,0,0,0,0,0.235,0,0.083,0.42,0.58,0.42,36
1315778400000,2011,9,2010,12,50,7,0.18,0.0835,0.0961,5948.3,38.21,38.21,35.41,1,1,1,296.9,285.8,308.8,158.9,147.8,138,138,138,-1.218e-14,-2.842e-14,0,0.465,0.447,0.483,158.9,147.8,170.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.112,0.109,0.117,0.00926,0.00831,0.0103,0.00037,0.00033,0.00041,0.279,0.259,0.3,0.011,0.01,0.012,24.83,24.76,24.9,0.942,0.938,0.946,0.971,0.97,0.974,0.915,0.91,0.922,36.46,33.86,39.21,35.41,32.85,38.21,0,0,0,0,0,0,0.197,0,0.0839,0.46,0.53,0.47,33
1316383200000,2011,9,2010,12,51,7,0.166,0.0748,0.0907,5614.08,35.45,35.45,33.42,1,1,1,273.7,264.7,282.2,150,141.8,123.7,118,138,4.06e-15,-2.842e-14,2.842e-14,0.452,0.426,0.493,150,141.8,158.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.105,0.109,0.0085,0.0078,0.00924,0.00034,0.00031,0.00037,0.26,0.248,0.275,0.01,0.0099,0.011,24.94,24.92,24.99,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.45,32.44,36.55,33.42,31.47,35.45,0,0,0,0,0,0,0.186,0,0.0753,0.45,0.55,0.45,33.8
1316988000000,2011,9,2010,12,52,7,0.154,0.0677,0.086,5325.15,34.56,34.56,31.7,1,1,1,254.2,248.9,261.7,142.2,132.2,112,97,118,0,-2.842e-14,2.842e-14,0.44,0.386,0.472,142.2,132.2,154.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.0998,0.106,0.00784,0.00699,0.00887,0.00031,0.00028,0.00035,0.245,0.228,0.266,0.0097,0.009,0.011,25.04,25,25.07,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,32.68,30.3,35.63,31.7,29.39,34.56,0,0,0,0,0,0,0.176,0,0.068,0.44,0.56,0.44,34.6
1317592800000,2011,10,2011,1,1,7,0.149,0.0587,0.0901,5599.99,35.12,35.12,33.33,1,1,1,245.9,238.5,253.8,148.9,141.5,97,97,97,0,0,0,0.395,0.382,0.407,148.9,141.5,156.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.107,0.00841,0.00778,0.00908,0.00033,0.00031,0.00036,0.256,0.243,0.27,0.01,0.0096,0.011,25.07,25.01,25.13,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.36,32.61,36.2,33.33,31.63,35.12,0,0,0,0,0,0,0.185,0,0.0589,0.39,0.6,0.4,37.6
1318197600000,2011,10,2011,1,2,7,0.139,0.0587,0.0799,4953.06,31.07,31.07,29.48,1,1,1,229,222.9,236,132,125.9,97,97,97,-2.03e-15,-1.421e-14,0,0.424,0.411,0.435,132,125.9,139,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.098,0.0958,0.1,0.00697,0.00645,0.00757,0.00027,0.00025,0.0003,0.226,0.215,0.238,0.0089,0.0084,0.0094,25.2,25.15,25.25,0.931,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.39,28.96,32.03,29.48,28.09,31.07,0,0,0,0,0,0,0.164,0,0.0591,0.42,0.57,0.43,35.6
1318802400000,2011,10,2011,1,3,7,0.134,0.0587,0.0758,4694.32,28.46,28.46,27.94,1,1,1,222.3,220.2,224.5,125.3,123.2,97,97,97,-6.09e-15,-1.421e-14,0,0.437,0.432,0.441,125.3,123.2,127.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0956,0.0949,0.0964,0.0064,0.00622,0.00659,0.00025,0.00024,0.00026,0.214,0.21,0.218,0.0084,0.0082,0.0086,25.25,25.24,25.27,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,28.81,28.3,29.34,27.94,27.45,28.46,0,0,0,0,0,0,0.155,0,0.0582,0.44,0.57,0.43,35
1319407200000,2011,10,2011,1,4,7,0.128,0.0587,0.0697,4302.53,27.2,27.2,25.61,1,1,1,212.3,206.5,219.1,115.3,109.5,97,97,97,0,-1.421e-14,1.421e-14,0.457,0.443,0.47,115.3,109.5,122.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0921,0.0901,0.0945,0.00555,0.00506,0.00613,0.00022,0.0002,0.00024,0.196,0.185,0.208,0.0077,0.0073,0.0082,25.33,25.28,25.38,0.922,0.917,0.927,0.97,0.97,0.97,0.894,0.89,0.899,26.4,25,28.04,25.61,24.25,27.2,0,0,0,0,0,0,0.142,0,0.0583,0.46,0.54,0.46,33.6
1320012000000,2011,10,2011,1,5,7,0.124,0.0566,0.0678,4180.45,25.65,25.65,24.88,1,1,1,205.7,203.8,208.4,112.1,107.6,93.57,93,97,2.03e-15,0,1.421e-14,0.455,0.446,0.474,112.1,107.6,115.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0907,0.0894,0.0918,0.00528,0.00489,0.00556,0.00021,0.00019,0.00022,0.19,0.182,0.196,0.0074,0.0071,0.0077,25.38,25.35,25.39,0.919,0.916,0.922,0.97,0.97,0.97,0.892,0.888,0.894,25.65,24.53,26.45,24.88,23.8,25.65,0,0,0,0,0,0,0.138,0,0.0562,0.46,0.55,0.45,33.7
1320616800000,2011,11,2011,2,6,7,0.129,0.0562,0.0724,4482.67,27.2,27.2,26.68,1,1,1,212.8,210.6,215,119.8,117.6,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.437,0.433,0.442,119.8,117.6,122,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0933,0.0926,0.0941,0.00593,0.00575,0.00612,0.00023,0.00022,0.00024,0.203,0.2,0.207,0.008,0.0078,0.0081,25.32,25.3,25.34,0.925,0.923,0.926,0.97,0.97,0.97,0.897,0.896,0.899,27.51,26.98,28.04,26.68,26.17,27.2,0,0,0,0,0,0,0.148,0,0.0566,0.44,0.56,0.44,34.7
1321221600000,2011,11,2011,2,7,7,0.134,0.0562,0.0776,4812.75,29.96,29.96,28.65,1,1,1,221.3,215.5,227,128.3,122.5,93,93,93,-4.06e-15,-1.421e-14,1.421e-14,0.421,0.41,0.432,128.3,122.5,134,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0963,0.0943,0.0983,0.00665,0.00616,0.00714,0.00026,0.00024,0.00028,0.219,0.208,0.229,0.0086,0.0082,0.009,25.25,25.21,25.3,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.53,28.17,30.88,28.65,27.33,29.96,0,0,0,0,0,0,0.159,0,0.0564,0.42,0.58,0.42,35.9
1321826400000,2011,11,2011,2,8,7,0.14,0.0405,0.0998,6273.43,40.48,40.48,37.34,1,1,1,232.1,225.3,244.8,165.1,158.3,67,67,67,0,0,0,0.289,0.274,0.297,165.1,158.3,177.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.106,0.104,0.111,0.00978,0.00921,0.0109,0.00039,0.00036,0.00043,0.281,0.269,0.304,0.011,0.011,0.012,25.13,25.03,25.18,0.944,0.941,0.948,0.973,0.97,0.979,0.918,0.913,0.928,38.38,36.81,41.35,37.34,35.7,40.48,0,0,0,0,0,0,0.207,0,0.0402,0.29,0.71,0.29,44.8
1322431200000,2011,11,2011,2,9,7,0.156,0.044,0.112,7066.14,43.24,43.24,42.06,1,1,1,257.3,249.4,263.6,184.6,180.3,72.71,67,77,4.06e-15,-2.842e-14,2.842e-14,0.282,0.261,0.299,184.6,180.3,189.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.112,0.115,0.0114,0.0111,0.0119,0.00045,0.00044,0.00047,0.317,0.31,0.325,0.013,0.012,0.013,24.95,24.92,24.99,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,42.92,41.88,44.12,42.06,41.04,43.24,0,0,0,0,0,0,0.234,0,0.044,0.28,0.72,0.28,45.3
1323036000000,2011,12,2011,3,10,7,0.17,0.0466,0.123,7760.03,48.2,48.2,46.19,1,1,1,281.1,268.8,296.7,204.1,191.8,77,77,77,-8.12e-15,-2.842e-14,2.842e-14,0.274,0.26,0.286,204.1,191.8,219.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.121,0.117,0.127,0.0131,0.0121,0.0144,0.00052,0.00048,0.00057,0.353,0.331,0.38,0.014,0.013,0.015,24.82,24.73,24.89,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.47,44.59,51.07,46.19,43.7,48.2,0,0,0,0,0,0,0.257,0,0.047,0.27,0.72,0.28,45.6
1323640800000,2011,12,2011,3,11,7,0.196,0.0466,0.149,9007.7,57.68,57.68,53.62,2,1,1.8571428571428572,323.4,303,341.3,246.4,226,77,77,77,4.06e-15,0,2.842e-14,0.239,0.226,0.254,246.4,226,264.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.136,0.129,0.143,0.0183,0.015,0.0237,0.00073,0.0006,0.00095,0.285,0.247,0.392,0.011,0.0099,0.016,24.7,24.61,24.8,0.933,0.924,0.959,0.971,0.97,0.98,0.906,0.896,0.94,31.59,26.23,52.49,30.25,25.44,48.2,0,0,0,0,0,0,0.298,0,0.047,0.24,0.76,0.24,46
1324245600000,2011,12,2011,3,12,7,0.222,0.0466,0.176,10644,66.36,66.36,63.36,2,2,2,367.5,349.8,381.5,290.5,272.8,77,77,77,0,0,0,0.21,0.202,0.22,290.5,272.8,304.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.152,0.146,0.157,0.0361,0.0277,0.0427,0.0015,0.0011,0.0017,0.327,0.3,0.348,0.013,0.012,0.014,24.44,24.35,24.55,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,32.66,30.68,34.2,31.68,29.76,33.18,0,0,0,0,0,0,0.352,0,0.046,0.21,0.79,0.21,47.9
1324850400000,2011,12,2011,3,13,7,0.237,0.0478,0.189,11441.1,70.4,70.4,68.1,2,2,2,391.9,383.4,404.7,312.9,306.4,79,77,91,0,0,0,0.202,0.192,0.225,312.9,306.4,323.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.16,0.157,0.164,0.0467,0.0436,0.0518,0.0019,0.0018,0.0021,0.36,0.35,0.376,0.015,0.014,0.015,24.28,24.22,24.33,0.942,0.941,0.944,0.97,0.97,0.97,0.914,0.913,0.916,35.1,34.41,36.29,34.05,33.38,35.2,0,0,0,0,0,0,0.378,0,0.048,0.2,0.8,0.2,48.3
1325455200000,2012,1,2011,4,14,7,0.254,0.055,0.199,11977.9,74.36,74.36,71.3,2,2,2,419.6,408.3,433.4,328.6,317.3,91,91,91,0,0,0,0.217,0.21,0.223,328.6,317.3,342.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.167,0.163,0.172,0.0541,0.0488,0.0606,0.0022,0.002,0.0025,0.385,0.368,0.406,0.016,0.015,0.017,24.13,24.04,24.19,0.945,0.943,0.947,0.97,0.97,0.972,0.917,0.915,0.921,36.73,35.5,38.24,35.65,34.44,37.18,0,0,0,0,0,0,0.396,0,0.055,0.22,0.78,0.22,47.2
1326060000000,2012,1,2011,4,15,7,0.276,0.0473,0.228,13841.2,87.55,87.55,82.39,2,2,2,455.6,438.6,474.2,377.5,347.6,78.14,73,91,0,0,0,0.172,0.154,0.207,377.5,347.6,401.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.183,0.173,0.191,0.0772,0.0631,0.0884,0.0032,0.0026,0.0036,0.457,0.414,0.492,0.019,0.017,0.02,23.89,23.77,24.01,0.952,0.948,0.955,0.978,0.973,0.98,0.931,0.923,0.936,42.1,38.81,44.67,41.19,37.78,43.77,0,0,0,0,0,0,0.458,0,0.048,0.17,0.83,0.17,50.1
1326664800000,2012,1,2011,4,16,7,0.303,0.0442,0.259,15594.4,96.4,96.4,92.82,2,2,2,500.9,479.9,521.5,427.9,406.9,73,73,73,8.12e-15,0,5.684e-14,0.146,0.14,0.152,427.9,406.9,448.5,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.2,0.193,0.207,0.101,0.0911,0.111,0.0042,0.0038,0.0046,0.532,0.501,0.563,0.022,0.021,0.023,23.61,23.49,23.74,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.4,45.26,49.5,46.41,44.35,48.2,0,0,0,0,0,0,0.516,0,0.044,0.15,0.85,0.15,51.5
1327269600000,2012,1,2011,4,17,7,0.342,0.0442,0.298,17255.2,112.6,112.6,102.7,3,2,2.5714285714285716,566.1,531.1,612,493.1,458.1,73,73,73,-8.12e-15,-5.684e-14,5.684e-14,0.129,0.119,0.137,493.1,458.1,539,990,990,990,966.1,966,966.3,23.9,23.7,24,0.229,0.211,0.254,0.134,0.115,0.161,0.0056,0.0048,0.0068,0.572,0.518,0.605,0.024,0.022,0.025,23.28,23.05,23.43,0.951,0.945,0.958,0.975,0.97,0.98,0.928,0.917,0.938,43,35.28,52.01,41.12,34.22,48.2,0,0,0,0,0,0,0.571,0,0.044,0.13,0.87,0.13,50.5
1327874400000,2012,1,2011,4,18,7,0.419,0.058,0.361,20777.5,133.7,133.7,123.7,3,3,3,693.4,630.3,758.3,597.5,557.3,95.86,73,105,0,0,0,0.138,0.113,0.156,597.5,557.3,653.3,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.291,0.265,0.324,0.2,0.173,0.237,0.0086,0.0073,0.01,0.703,0.631,0.798,0.03,0.027,0.035,22.62,22.27,22.95,0.954,0.951,0.956,0.978,0.976,0.98,0.933,0.928,0.937,42.13,39.77,45.48,41.23,38.8,44.57,0,0,0,0,0,0,0.687,0,0.058,0.14,0.86,0.14,49.6
1328479200000,2012,2,2011,5,19,7,0.489,0.069,0.42,23579.3,144.3,144.3,140.4,3,3,3,807.8,774.8,832.3,693.7,669.8,114.1,105,137,0,0,0,0.141,0.128,0.166,693.7,669.8,716.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.349,0.334,0.36,0.264,0.248,0.279,0.012,0.011,0.012,0.868,0.826,0.905,0.038,0.036,0.04,22,21.9,22.17,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.74,46.47,49.09,46.78,45.54,48.11,0,0,0,0,0,0,0.78,0,0.069,0.14,0.86,0.14,48.2
1329084000000,2012,2,2011,5,20,7,0.511,0.0829,0.428,23873.6,143.5,143.5,142.1,3,3,3,845.1,834.2,853.8,708.1,697.2,137,137,137,0,0,0,0.162,0.16,0.164,708.1,697.2,716.8,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.36,0.354,0.365,0.274,0.267,0.28,0.012,0.012,0.012,0.895,0.877,0.91,0.039,0.039,0.04,21.82,21.77,21.89,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.34,47.73,48.82,47.37,46.78,47.84,0,0,0,0,0,0,0.789,0,0.083,0.16,0.84,0.16,46.7
1329688800000,2012,2,2011,5,21,7,0.515,0.0663,0.449,24274.9,144.6,144.6,144.5,3,3,3,852.1,849.8,855.8,742.5,718.8,109.6,105,137,0,0,0,0.129,0.123,0.16,742.5,718.8,748.8,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.379,0.366,0.383,0.297,0.281,0.301,0.013,0.012,0.013,0.953,0.913,0.964,0.042,0.04,0.042,21.74,21.72,21.76,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.49,48.93,50.88,48.16,47.95,48.2,0,0,0,0,0,0,0.803,0,0.066,0.13,0.87,0.13,47.1
1330293600000,2012,2,2011,5,22,7,0.54,0.0718,0.468,24827,157.5,157.5,147.8,4,3,3.2857142857142856,892.3,857.8,936.3,773.5,752.8,118.7,105,129,0,0,0,0.133,0.12,0.145,773.5,752.8,807.3,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.411,0.387,0.445,0.313,0.303,0.33,0.014,0.013,0.015,0.987,0.954,1.01,0.044,0.043,0.045,21.54,21.37,21.7,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,48.25,39.48,52.18,45.55,38.49,48.2,0,0,0,0,0,0,0.821,0,0.072,0.13,0.87,0.13,46
1330898400000,2012,3,2011,6,23,7,0.631,0.078,0.553,29299.8,187.9,187.9,174.4,4,4,4,1044,957.4,1137,915.1,828.4,129,129,129,1.624e-14,0,1.137e-13,0.124,0.113,0.135,915.1,828.4,1008,990,990,990,968,967.7,968.3,22,21.7,22.3,0.546,0.465,0.646,0.384,0.34,0.441,0.017,0.015,0.02,1.18,1.03,1.37,0.054,0.046,0.063,20.79,20.3,21.24,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.933,0.936,44.5,41.16,47.95,43.6,40.27,46.99,0,0,0,0,0,0,0.969,0,0.078,0.12,0.88,0.12,46.4
1331503200000,2012,3,2011,6,24,7,0.755,0.078,0.655,32343.8,192.8,192.8,192.5,4,4,4,1248,1162,1324,1119,1033,129,129,129,35.58,0,94.8,0.104,0.0974,0.111,1083,1033,1100,990,990,990,968.7,968.4,968.9,21.3,21.1,21.6,0.77,0.682,0.82,0.61,0.497,0.648,0.029,0.023,0.031,1.68,1.47,1.77,0.079,0.068,0.084,19.65,19.31,20.12,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.75,48.69,50.37,48.13,47.71,48.2,0,0,0,0,0,0,1.07,0,0.1,0.1,0.87,0.13,42.8
1332108000000,2012,3,2011,6,25,7,0.81,0.078,0.665,32390.4,192.8,192.8,192.8,4,4,4,1339,1333,1345,1210,1204,129,129,129,110.2,103.8,115.8,0.0963,0.0959,0.0968,1100,1100,1100,990,990,990,969,968.9,969,21,21,21.1,0.827,0.824,0.829,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.77,1.78,0.084,0.084,0.085,19.26,19.24,19.28,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.51,49.45,49.57,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.145,0.096,0.82,0.18,40
1332712800000,2012,3,2011,6,26,7,0.813,0.0797,0.665,32390.4,192.8,192.8,192.8,4,4,4,1345,1336,1354,1213,1206,131.7,129,148,113.1,105.9,121.9,0.0979,0.0955,0.109,1100,1100,1100,990,990,990,969,969,969,21,21,21,0.83,0.825,0.84,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.77,1.79,0.085,0.084,0.085,19.24,19.2,19.27,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.45,49.35,49.54,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.148,0.098,0.82,0.18,39.8
1333317600000,2012,4,2011,7,27,7,0.823,0.0895,0.665,32386,192.8,192.8,192.8,4,4,4,1361,1351,1375,1213,1203,148,148,148,112.8,102.9,127.2,0.109,0.108,0.11,1100,1100,1100,990,990,990,969,969,969.1,21,20.9,21,0.843,0.838,0.849,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.79,1.8,0.085,0.085,0.086,19.17,19.12,19.21,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.28,49.14,49.38,48.19,48.15,48.2,0,0,0,0,0,0,1.07,0,0.158,0.11,0.81,0.19,39.4
1333922400000,2012,4,2011,7,28,7,0.851,0.0895,0.665,32150.3,192.3,192.3,191.4,4,4,4,1408,1384,1434,1260,1236,148,148,148,159.6,136.3,185.7,0.105,0.103,0.107,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.862,0.852,0.873,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.82,0.087,0.086,0.088,19,18.91,19.09,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.82,48.57,49.05,47.84,47.6,48.07,0,0,0,0,0,0,1.06,0,0.186,0.11,0.78,0.22,37.8
1334527200000,2012,4,2011,7,29,7,0.871,0.0895,0.665,31939.1,190.7,190.7,190.1,4,4,4,1441,1424,1449,1293,1276,148,148,148,192.9,176.4,201.3,0.103,0.102,0.104,1100,1100,1100,990,990,990,969.3,969.2,969.3,20.7,20.7,20.8,0.876,0.869,0.88,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.82,1.83,0.088,0.088,0.088,18.88,18.85,18.94,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.5,48.42,48.66,47.53,47.45,47.68,0,0,0,0,0,0,1.06,0,0.206,0.1,0.76,0.24,36.7
1335132000000,2012,4,2011,7,30,7,0.804,0.0895,0.664,32333.4,192.8,192.8,192.5,4,4,4,1329,1236,1409,1181,1088,148,148,148,82.97,0,160.9,0.112,0.105,0.12,1098,1088,1100,990,990,990,968.9,968.6,969.2,21.1,20.8,21.4,0.827,0.777,0.863,0.644,0.62,0.648,0.031,0.029,0.031,1.77,1.69,1.81,0.084,0.079,0.087,19.29,19,19.66,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.52,48.8,50.18,48.12,47.83,48.2,0,0,0,0,0,0,1.07,0,0.14,0.11,0.83,0.17,40.2
1335736800000,2012,4,2011,7,31,7,0.676,0.112,0.564,29424.2,192.7,192.7,175.1,4,4,4,1118,1042,1204,932.5,849.5,185.7,148,192,0,-1.137e-13,1.137e-13,0.167,0.123,0.184,932.5,849.5,1056,990,990,990,968.3,968,968.5,21.7,21.5,22,0.578,0.494,0.731,0.405,0.35,0.549,0.019,0.016,0.026,1.24,1.07,1.57,0.057,0.049,0.073,20.49,19.89,20.9,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.68,41.52,49.17,43.79,40.67,48.18,0,0,0,0,0,0,0.973,0,0.112,0.17,0.83,0.17,43.5
1336341600000,2012,5,2011,8,32,7,0.579,0.104,0.475,25097.9,158.7,158.7,149.4,4,3,3.4285714285714284,957.5,904.5,1019,784.8,757.5,172.7,147,192,0,0,0,0.18,0.157,0.202,784.8,757.5,826.6,990,990,990,967.7,967.5,968,22.3,22,22.5,0.432,0.402,0.473,0.319,0.306,0.339,0.014,0.014,0.015,1.01,0.961,1.04,0.045,0.043,0.047,21.27,21.01,21.49,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.937,46.39,39.44,51.75,44.23,38.45,48.2,0,0,0,0,0,0,0.83,0,0.104,0.18,0.82,0.18,43.3
1336946400000,2012,5,2011,8,33,7,0.512,0.0889,0.423,23520.6,144.6,144.6,140,3,3,3,846.9,807.2,889.2,699.9,660.2,147,147,147,0,0,0,0.174,0.165,0.182,699.9,660.2,742.2,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.359,0.335,0.388,0.269,0.242,0.297,0.012,0.011,0.013,0.885,0.817,0.962,0.039,0.036,0.043,21.83,21.58,22.05,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.77,45.52,50.1,46.67,44.61,48.2,0,0,0,0,0,0,0.778,0,0.089,0.17,0.83,0.17,45.9
1337551200000,2012,5,2011,8,34,7,0.463,0.0889,0.374,21256,131.8,131.8,126.5,3,3,3,765.8,732,795.7,618.8,585,147,147,147,0,0,0,0.192,0.185,0.201,618.8,585,648.7,990,990,990,967,966.8,967.1,23,22.9,23.2,0.312,0.293,0.329,0.214,0.192,0.234,0.0093,0.0083,0.01,0.747,0.69,0.797,0.032,0.03,0.035,22.29,22.12,22.48,0.955,0.953,0.956,0.98,0.978,0.98,0.936,0.932,0.937,43.05,40.98,44.85,42.17,40.09,43.95,0,0,0,0,0,0,0.703,0,0.089,0.19,0.81,0.19,45.9
1338156000000,2012,5,2011,8,35,7,0.416,0.0816,0.334,19134.1,118,118,113.9,3,3,3,687.1,655.2,720.8,552.1,536.2,135,119,147,0,0,0,0.196,0.176,0.214,552.1,536.2,573.8,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.273,0.262,0.286,0.17,0.159,0.184,0.0073,0.0068,0.0079,0.634,0.605,0.671,0.027,0.026,0.029,22.72,22.55,22.87,0.951,0.95,0.952,0.974,0.972,0.977,0.926,0.923,0.93,38.98,38.07,40.28,37.96,37,39.34,0,0,0,0,0,0,0.633,0,0.082,0.2,0.8,0.2,46
1338760800000,2012,6,2011,9,36,7,0.374,0.072,0.302,17281.4,109.2,109.2,102.9,3,2,2.7142857142857144,618.1,591.5,646.2,499.1,472.5,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.193,0.184,0.201,499.1,472.5,527.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.241,0.226,0.257,0.136,0.122,0.153,0.0058,0.0051,0.0065,0.575,0.529,0.623,0.024,0.022,0.026,23.05,22.93,23.14,0.95,0.945,0.957,0.973,0.97,0.98,0.924,0.917,0.937,40.63,34.99,51.98,38.88,33.94,48.2,0,0,0,0,0,0,0.571,0,0.072,0.19,0.81,0.19,46.2
1339365600000,2012,6,2011,9,37,7,0.338,0.072,0.266,15779.7,96.4,96.4,93.93,2,2,2,559.1,536.5,583,440.1,417.5,119,119,119,-1.624e-14,-5.684e-14,0,0.213,0.204,0.222,440.1,417.5,464,990,990,990,966.1,966,966.2,23.9,23.8,24,0.211,0.202,0.221,0.107,0.0961,0.118,0.0045,0.004,0.005,0.557,0.523,0.595,0.023,0.022,0.025,23.33,23.18,23.46,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.18,45.93,50.48,46.96,45.01,48.2,0,0,0,0,0,0,0.522,0,0.072,0.21,0.79,0.21,46.7
1339970400000,2012,6,2011,9,38,7,0.308,0.072,0.236,14166.9,88.55,88.55,84.33,2,2,2,508.6,489.2,529.1,389.6,370.2,119,119,119,-8.12e-15,-5.684e-14,0,0.234,0.225,0.243,389.6,370.2,410.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.192,0.186,0.2,0.0829,0.0737,0.0926,0.0034,0.003,0.0039,0.481,0.452,0.512,0.02,0.019,0.021,23.63,23.51,23.75,0.953,0.951,0.956,0.98,0.978,0.98,0.934,0.93,0.936,43.04,41,45.18,42.16,40.11,44.27,0,0,0,0,0,0,0.468,0,0.072,0.23,0.77,0.23,46
1340575200000,2012,6,2011,9,39,7,0.281,0.071,0.21,12614,78.79,78.79,75.08,2,2,2,464.8,447.4,482.9,347.4,334.1,117.4,108,119,0,0,0,0.253,0.241,0.263,347.4,334.1,363.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.177,0.173,0.183,0.063,0.0567,0.0708,0.0026,0.0023,0.0029,0.417,0.398,0.442,0.017,0.016,0.018,23.89,23.78,23.98,0.948,0.946,0.95,0.973,0.97,0.977,0.922,0.918,0.928,38.58,37.14,40.34,37.54,36.03,39.4,0,0,0,0,0,0,0.417,0,0.071,0.25,0.75,0.25,44.9
1341180000000,2012,7,2011,10,40,7,0.258,0.0653,0.193,11578.4,72.1,72.1,68.92,2,2,2,426.5,411,441.6,318.5,303,108,108,108,0,0,0,0.253,0.245,0.263,318.5,303,333.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.166,0.16,0.171,0.0493,0.042,0.0565,0.002,0.0017,0.0023,0.373,0.35,0.395,0.015,0.014,0.016,24.11,24.02,24.2,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.918,35.53,33.84,37.17,34.46,32.82,36.05,0,0,0,0,0,0,0.383,0,0.065,0.25,0.75,0.25,44.9
1341784800000,2012,7,2011,10,41,7,0.238,0.077,0.161,9637.94,64.65,64.65,57.37,2,2,2,392.8,380.1,406.4,265.5,245.1,127.3,108,135,0,-2.842e-14,2.842e-14,0.325,0.266,0.355,265.5,245.1,298.4,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.149,0.143,0.159,0.0246,0.0166,0.0398,0.001,0.00067,0.0016,0.296,0.267,0.343,0.012,0.011,0.014,24.34,24.23,24.43,0.933,0.928,0.94,0.97,0.97,0.97,0.905,0.9,0.912,29.57,27.25,33.33,28.68,26.44,32.33,0,0,0,0,0,0,0.319,0,0.077,0.32,0.68,0.32,40.5
1342389600000,2012,7,2011,10,42,7,0.22,0.0816,0.138,8303.27,51.96,51.96,49.42,2,1,1.4285714285714286,363.9,352.5,376,228.9,217.5,135,135,135,-4.06e-15,-2.842e-14,2.842e-14,0.371,0.359,0.383,228.9,217.5,241,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.137,0.133,0.141,0.0152,0.0142,0.0162,0.00061,0.00057,0.00066,0.335,0.254,0.404,0.014,0.01,0.016,24.44,24.38,24.51,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.52,25.85,52.4,38.48,25.07,48.2,0,0,0,0,0,0,0.275,0,0.082,0.37,0.63,0.37,37.7
1342994400000,2012,7,2011,10,43,7,0.205,0.0816,0.123,7702.62,48.18,48.18,45.85,1,1,1,338.4,328.7,348.9,203.4,193.7,135,135,135,-4.06e-15,-2.842e-14,2.842e-14,0.399,0.387,0.411,203.4,193.7,213.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.128,0.125,0.132,0.013,0.0122,0.0139,0.00052,0.00049,0.00056,0.358,0.341,0.377,0.014,0.014,0.015,24.55,24.48,24.62,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.78,44.56,49.16,45.85,43.67,48.18,0,0,0,0,0,0,0.255,0,0.082,0.4,0.6,0.4,37.6
1343599200000,2012,7,2011,10,44,7,0.19,0.0635,0.127,7818.21,48.2,48.2,46.54,1,1,1,314.7,302.7,325.7,209.7,187.7,105,93,135,0,-2.842e-14,2.842e-14,0.333,0.292,0.418,209.7,187.7,225.6,990,990,990,965,964.9,965,25,25,25.1,0.127,0.123,0.131,0.0136,0.0117,0.0149,0.00054,0.00047,0.0006,0.366,0.33,0.393,0.015,0.013,0.016,24.66,24.61,24.72,0.956,0.951,0.959,0.98,0.98,0.98,0.937,0.932,0.94,48.49,43.17,52.23,46.54,42.31,48.2,0,0,0,0,0,0,0.259,0,0.063,0.33,0.67,0.33,41.1
1344204000000,2012,8,2011,11,45,7,0.175,0.0562,0.119,7491.81,46.87,46.87,44.59,1,1,1,289.2,280,299.2,196.2,187,93,93,93,0,-2.842e-14,2.842e-14,0.322,0.311,0.332,196.2,187,206.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.121,0.118,0.125,0.0124,0.0116,0.0133,0.00049,0.00046,0.00053,0.341,0.324,0.359,0.014,0.013,0.014,24.8,24.74,24.86,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,45.5,43.35,47.82,44.59,42.48,46.87,0,0,0,0,0,0,0.248,0,0.056,0.32,0.68,0.32,42.8
1344808800000,2012,8,2011,11,46,7,0.162,0.0562,0.106,6652.02,41.78,41.78,39.6,1,1,1,268.1,259.5,277,175.1,166.5,93,93,93,-1.624e-14,-2.842e-14,0,0.347,0.336,0.358,175.1,166.5,184,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.111,0.117,0.0106,0.00991,0.0114,0.00042,0.00039,0.00045,0.303,0.288,0.319,0.012,0.011,0.013,24.92,24.87,24.97,0.947,0.944,0.95,0.977,0.973,0.98,0.925,0.919,0.931,40.53,38.51,42.64,39.6,37.47,41.78,0,0,0,0,0,0,0.22,0,0.056,0.35,0.65,0.35,41.1
1345413600000,2012,8,2011,11,47,7,0.151,0.0562,0.0948,5902.12,36.86,36.86,35.13,1,1,1,249.7,242.3,257.1,156.7,149.3,93,93,93,0,0,0,0.373,0.362,0.384,156.7,149.3,164.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.104,0.11,0.00907,0.00844,0.0097,0.00036,0.00033,0.00038,0.27,0.257,0.283,0.011,0.01,0.011,25.04,24.99,25.09,0.941,0.939,0.943,0.97,0.97,0.972,0.913,0.911,0.917,36.21,34.49,37.94,35.13,33.45,36.86,0,0,0,0,0,0,0.195,0,0.0562,0.37,0.63,0.37,39.1
1346018400000,2012,8,2011,11,48,7,0.142,0.0526,0.0893,5560.31,35.65,35.65,33.1,1,1,1,234.6,226.2,240.9,147.6,140.3,87,72,93,0,0,0,0.37,0.313,0.399,147.6,140.3,158.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.103,0.101,0.106,0.00829,0.00767,0.0092,0.00033,0.0003,0.00036,0.253,0.241,0.271,0.01,0.0095,0.011,25.14,25.1,25.18,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.12,32.36,36.75,33.1,31.39,35.65,0,0,0,0,0,0,0.184,0,0.0527,0.37,0.63,0.37,39.2
1346623200000,2012,9,2011,12,49,7,0.129,0.0435,0.0859,5367.72,33.91,33.91,31.95,1,1,1,214.1,205.1,222.6,142.1,133.1,72,72,72,0,0,0,0.337,0.323,0.351,142.1,133.1,150.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0998,0.0966,0.103,0.00783,0.00707,0.00855,0.00031,0.00028,0.00034,0.242,0.226,0.257,0.0095,0.0088,0.01,25.27,25.21,25.34,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.94,30.83,34.96,31.95,29.9,33.91,0,0,0,0,0,0,0.178,0,0.0431,0.34,0.67,0.33,41.6
1347228000000,2012,9,2011,12,50,7,0.119,0.0435,0.075,4663.22,29.34,29.34,27.76,1,1,1,196,190.1,202.7,124,118.1,72,72,72,6.09e-15,0,1.421e-14,0.368,0.355,0.379,124,118.1,130.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0913,0.0958,0.00629,0.00579,0.00686,0.00025,0.00023,0.00027,0.21,0.199,0.222,0.0082,0.0078,0.0087,25.38,25.36,25.38,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.896,0.903,28.62,27.14,30.25,27.76,26.33,29.34,0,0,0,0,0,0,0.154,0,0.044,0.37,0.63,0.37,39.2
1347832800000,2012,9,2011,12,51,7,0.11,0.0435,0.0668,4112.13,25.86,25.86,24.48,1,1,1,182.4,176.7,188.2,110.4,104.7,72,72,72,-6.09e-15,-1.421e-14,0,0.395,0.383,0.408,110.4,104.7,116.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0866,0.0906,0.00514,0.00465,0.00562,0.0002,0.00018,0.00022,0.185,0.175,0.196,0.0072,0.0069,0.0076,25.38,25.38,25.38,0.918,0.914,0.922,0.97,0.97,0.97,0.89,0.887,0.894,25.23,23.81,26.66,24.48,23.1,25.86,0,0,0,0,0,0,0.136,0,0.0432,0.4,0.61,0.39,37.4
1348437600000,2012,9,2011,12,52,7,0.103,0.0435,0.0599,3661.12,22.64,22.64,21.79,1,1,1,171.1,168.2,174.8,99.06,96.21,72,72,72,6.09e-15,-1.421e-14,1.421e-14,0.421,0.412,0.428,99.06,96.21,102.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0846,0.0836,0.0859,0.00417,0.00393,0.00449,0.00016,0.00015,0.00018,0.165,0.16,0.172,0.0065,0.0063,0.0067,25.38,25.38,25.38,0.913,0.911,0.915,0.968,0.967,0.97,0.884,0.883,0.885,22.5,21.91,23.34,21.79,21.19,22.64,0,0,0,0,0,0,0.121,0,0.0431,0.42,0.58,0.42,35.5
