datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1473631200000,2016,9,2015,12,50,7,0.154,0.0714,0.0823,5087.73,32.33,32.33,30.28,1,1,1,254.1,245.6,263.1,136.1,127.6,118,118,118,-8.12e-15,-2.842e-14,0,0.465,0.449,0.48,136.1,127.6,145.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.101,0.0982,0.104,0.00732,0.0066,0.00808,0.00029,0.00026,0.00032,0.235,0.22,0.251,0.0093,0.0087,0.0099,25.05,25,25.11,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.22,29.21,33.33,30.28,28.33,32.33,0,0,0,0,0,0,0.168,0,0.0717,0.46,0.53,0.47,33
1474236000000,2016,9,2015,12,51,7,0.143,0.0714,0.0712,4378.49,27.78,27.78,26.06,1,1,1,235.7,228.4,243.1,117.7,110.4,118,118,118,4.06e-15,-1.421e-14,1.421e-14,0.501,0.485,0.517,117.7,110.4,125.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0947,0.0921,0.0973,0.00576,0.00513,0.00639,0.00023,0.0002,0.00025,0.202,0.189,0.215,0.008,0.0074,0.0085,25.18,25.13,25.24,0.924,0.919,0.929,0.97,0.97,0.97,0.896,0.891,0.901,26.87,25.1,28.64,26.06,24.35,27.78,0,0,0,0,0,0,0.145,0,0.0718,0.5,0.5,0.5,30.6
1474840800000,2016,9,2015,12,52,7,0.133,0.0636,0.0695,4276.53,31.98,31.98,25.46,1,1,1,220,215,225.9,114.9,100.2,105.1,73,118,2.03e-15,0,1.421e-14,0.477,0.339,0.541,114.9,100.2,142.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0925,0.0886,0.0991,0.00551,0.00427,0.00784,0.00022,0.00017,0.00031,0.196,0.171,0.242,0.0077,0.0067,0.0095,25.28,25.26,25.32,0.92,0.911,0.935,0.97,0.969,0.97,0.892,0.883,0.907,26.25,22.68,32.97,25.46,21.97,31.98,0,0,0,0,0,0,0.141,0,0.0635,0.48,0.52,0.48,32.2
1475445600000,2016,10,2016,1,1,7,0.127,0.0442,0.0826,5152.14,31.86,31.86,30.67,1,1,1,209.5,205.4,214.7,136.5,132.4,73,73,73,0,0,0,0.348,0.34,0.355,136.5,132.4,141.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0971,0.0957,0.0989,0.00735,0.007,0.00779,0.00029,0.00027,0.00031,0.231,0.224,0.241,0.0091,0.0088,0.0094,25.31,25.27,25.34,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.62,30.65,32.84,30.67,29.73,31.86,0,0,0,0,0,0,0.17,0,0.0444,0.35,0.65,0.35,40.6
1476050400000,2016,10,2016,1,2,7,0.12,0.0566,0.0633,706.037,29.42,29.42,4.203,1,1,1,198.2,192.5,204,104.6,95.54,93.57,73,97,-2.03e-15,-1.421e-14,1.421e-14,0.473,0.358,0.504,104.6,95.54,131,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0851,0.0952,0.00464,0.00387,0.00689,0.00018,0.00015,0.00027,0.176,0.16,0.221,0.0069,0.0063,0.0087,25.41,25.35,25.43,0.133,0,0.931,0.139,0,0.97,0.129,0,0.903,4.333,0,30.33,4.203,0,29.42,0,6,0,0,0.857,0,0.0233,0.857,0.0567,0.47,0.53,0.47,5.88
1476655200000,2016,10,2016,1,3,7,0.112,0.0524,0.0594,1721.35,24.37,24.37,10.25,1,1,1,184.9,179.1,190.6,98.17,87.89,86.71,73,97,0,-1.421e-14,1.421e-14,0.468,0.399,0.525,98.17,87.89,110,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.085,0.0824,0.0878,0.00409,0.00322,0.0051,0.00016,0.00013,0.0002,0.164,0.147,0.184,0.0064,0.0057,0.0072,25.41,25.38,25.42,0.393,0,0.918,0.416,0,0.97,0.381,0,0.89,10.56,0,25.12,10.25,0,24.37,0,4,0,0,0.571,0,0.0569,0.571,0.0526,0.47,0.53,0.47,15.4
1477260000000,2016,10,2016,1,4,7,0.105,0.0442,0.0613,3743.88,22.99,22.99,22.28,1,1,1,174.3,171.8,177.2,101.3,98.76,73,73,73,0,-1.421e-14,1.421e-14,0.419,0.412,0.425,101.3,98.76,104.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0847,0.0838,0.0857,0.00436,0.00414,0.00461,0.00017,0.00016,0.00018,0.168,0.164,0.174,0.0066,0.0064,0.0068,25.38,25.38,25.38,0.912,0.911,0.914,0.969,0.968,0.97,0.884,0.882,0.886,22.99,22.42,23.7,22.28,21.71,22.99,0,0,0,0,0,0,0.124,0,0.0437,0.42,0.58,0.42,35.7
1477864800000,2016,10,2016,1,5,7,0.108,0.041,0.0665,4096.91,27.28,27.28,24.39,1,1,1,177.9,170.4,189,110,97.39,67.86,67,73,0,-1.421e-14,1.421e-14,0.382,0.355,0.428,110,97.39,122,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0869,0.0833,0.0909,0.0051,0.00403,0.00612,0.0002,0.00016,0.00024,0.183,0.161,0.204,0.0072,0.0063,0.008,25.37,25.37,25.38,0.918,0.914,0.926,0.97,0.968,0.97,0.891,0.884,0.899,25.15,22.15,28.12,24.39,21.43,27.28,0,0,0,0,0,0,0.135,0,0.0415,0.38,0.62,0.38,37.9
1478469600000,2016,11,2016,2,6,7,0.118,0.0405,0.0776,4832.96,30.46,30.46,28.77,1,1,1,195.2,188.4,202.4,128.2,121.4,67,67,67,2.03e-15,0,1.421e-14,0.344,0.331,0.356,128.2,121.4,135.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0907,0.0957,0.00665,0.00607,0.00726,0.00026,0.00024,0.00028,0.215,0.203,0.228,0.0084,0.0079,0.0089,25.37,25.36,25.38,0.929,0.926,0.933,0.97,0.97,0.97,0.901,0.898,0.905,29.66,27.98,31.4,28.77,27.14,30.46,0,0,0,0,0,0,0.16,0,0.0404,0.34,0.66,0.34,41
1479074400000,2016,11,2016,2,7,7,0.121,0.0405,0.0802,5006.31,31.14,31.14,29.8,1,1,1,199.6,196.1,205.4,132.6,129.1,67,67,67,0,0,0,0.336,0.326,0.342,132.6,129.1,138.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0934,0.0967,0.00702,0.00672,0.00751,0.00027,0.00026,0.00029,0.223,0.217,0.234,0.0087,0.0085,0.0091,25.37,25.33,25.38,0.931,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.72,29.88,32.11,29.8,28.98,31.14,0,0,0,0,0,0,0.166,0,0.0408,0.33,0.66,0.34,41.4
1479679200000,2016,11,2016,2,8,7,0.128,0.0302,0.0974,6134.1,37.39,37.39,36.51,1,1,1,211.1,206.8,214.7,161.1,156.8,50,50,50,0,0,0,0.237,0.233,0.242,161.1,156.8,164.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.103,0.101,0.104,0.00944,0.00907,0.00975,0.00037,0.00036,0.00038,0.272,0.264,0.278,0.011,0.01,0.011,25.26,25.23,25.3,0.942,0.941,0.943,0.971,0.97,0.973,0.915,0.912,0.917,37.6,36.58,38.44,36.51,35.48,37.39,0,0,0,0,0,0,0.203,0,0.0306,0.24,0.76,0.24,47.9
1480284000000,2016,11,2016,2,9,7,0.127,0.0334,0.0935,5874.81,36.58,36.58,34.97,1,1,1,209.8,208.7,211.7,154.7,149.7,55.14,50,59,0,0,0,0.263,0.237,0.283,154.7,149.7,161.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.1,0.103,0.0089,0.00847,0.00947,0.00035,0.00033,0.00037,0.261,0.253,0.273,0.01,0.0099,0.011,25.28,25.26,25.29,0.94,0.938,0.942,0.97,0.97,0.971,0.912,0.91,0.915,36.05,34.84,37.67,34.97,33.8,36.58,0,0,0,0,0,0,0.194,0,0.0335,0.26,0.74,0.26,46.3
1480888800000,2016,12,2016,3,10,7,0.127,0.0357,0.0918,5755.33,35.85,35.85,34.26,1,1,1,210.7,207,217.7,151.7,148,59,59,59,0,0,0,0.28,0.271,0.285,151.7,148,158.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0994,0.103,0.00864,0.00833,0.00924,0.00034,0.00033,0.00036,0.257,0.25,0.269,0.01,0.0098,0.011,25.28,25.22,25.31,0.939,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.913,35.32,34.45,36.96,34.26,33.42,35.85,0,0,0,0,0,0,0.19,0,0.0352,0.28,0.72,0.28,45.3
1481493600000,2016,12,2016,3,11,7,0.138,0.0357,0.103,6480.36,40.92,40.92,38.57,1,1,1,228.8,220.2,238.2,169.8,161.2,59,59,59,0,0,0,0.258,0.248,0.268,169.8,161.2,179.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.104,0.11,0.0102,0.00945,0.011,0.0004,0.00037,0.00043,0.289,0.274,0.306,0.011,0.011,0.012,25.14,25.06,25.21,0.945,0.942,0.948,0.975,0.971,0.98,0.921,0.915,0.929,39.56,37.53,41.76,38.57,36.43,40.92,0,0,0,0,0,0,0.214,0,0.035,0.26,0.75,0.25,47
1482098400000,2016,12,2016,3,12,7,0.152,0.0357,0.116,7386.51,46.04,46.04,43.97,1,1,1,251.4,242.3,260.4,192.4,183.3,59,59,59,8.12e-15,0,2.842e-14,0.235,0.227,0.243,192.4,183.3,201.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.112,0.118,0.0121,0.0113,0.0129,0.00048,0.00045,0.00051,0.329,0.313,0.345,0.013,0.012,0.014,24.97,24.91,25.03,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.86,42.72,46.98,43.97,41.87,46.04,0,0,0,0,0,0,0.244,0,0.036,0.23,0.76,0.24,48.6
1482703200000,2016,12,2016,3,13,7,0.163,0.0369,0.126,7966.23,48.2,48.2,47.42,1,1,1,269.3,260.1,282,208.3,201.1,61,59,73,-8.12e-15,-2.842e-14,2.842e-14,0.226,0.215,0.259,208.3,201.1,215.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.121,0.118,0.123,0.0135,0.0128,0.0141,0.00053,0.00051,0.00056,0.358,0.345,0.371,0.014,0.014,0.015,24.86,24.81,24.91,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,48.58,46.91,50.27,47.42,45.98,48.2,0,0,0,0,0,0,0.263,0,0.037,0.23,0.77,0.23,48.9
1483308000000,2017,1,2016,4,14,7,0.188,0.0442,0.144,8719.04,56.46,56.46,51.9,2,1,1.7142857142857142,310.5,288.8,331.4,237.5,215.8,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.236,0.22,0.253,237.5,215.8,258.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.133,0.125,0.14,0.0164,0.0141,0.021,0.00066,0.00056,0.00084,0.294,0.246,0.388,0.012,0.0098,0.015,24.75,24.66,24.83,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.896,0.94,34.28,26.11,52.15,32.84,25.33,48.2,0,0,0,0,0,0,0.288,0,0.044,0.24,0.77,0.23,46.4
1483912800000,2017,1,2016,4,15,7,0.228,0.0442,0.183,11111,74.61,74.61,66.14,2,2,2,376.3,342.1,415.4,303.3,269.1,73,73,73,0,0,0,0.195,0.176,0.213,303.3,269.1,342.4,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.156,0.144,0.17,0.0422,0.026,0.0606,0.0017,0.001,0.0025,0.345,0.294,0.404,0.014,0.012,0.016,24.37,24.13,24.6,0.94,0.933,0.947,0.97,0.97,0.972,0.912,0.905,0.921,34.08,30.29,38.36,33.07,29.39,37.31,0,0,0,0,0,0,0.367,0,0.045,0.19,0.8,0.2,48.7
1484517600000,2017,1,2016,4,16,7,0.279,0.0442,0.235,14228.7,91.4,91.4,84.69,2,2,2,461,426.6,493.3,388,353.6,73,73,73,0,0,0,0.159,0.148,0.171,388,353.6,420.3,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.186,0.174,0.197,0.0821,0.0659,0.0974,0.0034,0.0027,0.004,0.472,0.421,0.521,0.019,0.017,0.022,23.85,23.66,24.06,0.953,0.949,0.956,0.979,0.975,0.98,0.933,0.925,0.937,43.25,39.58,46.63,42.35,38.6,45.7,0,0,0,0,0,0,0.471,0,0.044,0.16,0.84,0.16,51
1485122400000,2017,1,2016,4,17,7,0.32,0.0442,0.276,16106.2,96.4,96.4,95.87,2,2,2,528.9,504.5,553.8,455.9,431.5,73,73,73,-8.12e-15,-5.684e-14,5.684e-14,0.138,0.132,0.145,455.9,431.5,480.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.21,0.201,0.221,0.114,0.103,0.126,0.0048,0.0043,0.0053,0.575,0.538,0.614,0.024,0.022,0.026,23.44,23.29,23.59,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.16,47.78,52.48,47.94,46.82,48.2,0,0,0,0,0,0,0.533,0,0.044,0.14,0.86,0.14,50.3
1485727200000,2017,1,2016,4,18,7,0.361,0.0493,0.312,18110.9,114.6,114.6,107.8,3,3,3,597.5,562.2,635,515.9,489.2,81.57,73,85,-1.624e-14,-5.684e-14,0,0.137,0.128,0.146,515.9,489.2,550,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.243,0.226,0.262,0.146,0.13,0.168,0.0062,0.0054,0.0071,0.563,0.519,0.621,0.024,0.022,0.026,23.15,22.94,23.35,0.948,0.945,0.951,0.971,0.97,0.974,0.92,0.917,0.926,37,35.29,39.21,35.93,34.23,38.2,0,0,0,0,0,0,0.599,0,0.049,0.14,0.86,0.14,50.2
1486332000000,2017,2,2016,5,19,7,0.412,0.0549,0.357,20616.6,126.5,126.5,122.7,3,3,3,681.7,645.1,715.6,591,560.1,90.71,85,105,0,0,0,0.133,0.122,0.149,591,560.1,610.6,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.287,0.268,0.3,0.196,0.175,0.209,0.0084,0.0074,0.009,0.691,0.638,0.726,0.03,0.027,0.031,22.68,22.51,22.88,0.954,0.952,0.955,0.979,0.976,0.98,0.934,0.928,0.936,41.78,39.86,43.02,40.91,38.9,42.16,0,0,0,0,0,0,0.682,0,0.055,0.13,0.87,0.13,50
1486936800000,2017,2,2016,5,20,7,0.463,0.0635,0.4,22677.6,142.6,142.6,135,3,3,3,765.9,727.9,810.6,660.9,622.9,105,105,105,0,0,0,0.137,0.13,0.144,660.9,622.9,705.6,990,990,990,967,966.8,967.1,23,22.9,23.2,0.329,0.307,0.354,0.243,0.217,0.272,0.011,0.0094,0.012,0.811,0.747,0.887,0.035,0.032,0.039,22.22,21.97,22.44,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.91,43.65,48.5,45,42.78,47.53,0,0,0,0,0,0,0.75,0,0.063,0.14,0.86,0.14,49
1487541600000,2017,2,2016,5,21,7,0.567,0.0635,0.503,27077.3,180.5,180.5,161.2,4,3,3.7142857142857144,936.9,834.2,1054,831.9,729.2,105,105,105,0,0,0,0.113,0.0996,0.126,831.9,729.2,949.4,990,990,990,967.6,967.2,968.1,22.4,21.9,22.8,0.46,0.368,0.567,0.341,0.288,0.399,0.015,0.013,0.018,1.05,0.926,1.23,0.047,0.041,0.056,21.31,20.7,21.84,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.07,39.84,51.41,43.74,38.87,48.2,0,0,0,0,0,0,0.895,0,0.064,0.11,0.89,0.11,47.8
1488146400000,2017,2,2016,5,22,7,0.76,0.0972,0.64,32034.2,192.8,192.8,190.7,4,4,4,1257,1099,1424,1096,994.3,160.7,105,183,37.5,-1.137e-13,141.4,0.127,0.0917,0.153,1058,994.3,1100,990,990,990,968.7,968.2,969.2,21.3,20.8,21.8,0.743,0.612,0.856,0.556,0.42,0.648,0.026,0.019,0.031,1.59,1.31,1.8,0.075,0.06,0.087,19.7,18.96,20.48,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,48.73,47.54,49.82,47.67,46.59,48.2,0,0,0,0,0,0,1.06,0,0.12,0.13,0.84,0.16,42.2
1488751200000,2017,3,2016,6,23,7,0.973,0.111,0.665,30946.6,189.3,189.3,184.2,4,4,4,1609,1465,1773,1426,1282,183,183,183,325.9,182,490.1,0.114,0.103,0.125,1100,1100,1100,990,990,990,969.8,969.4,970.4,20.2,19.6,20.6,0.905,0.873,0.924,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.87,0.092,0.088,0.095,18.31,17.76,18.81,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.99,45.53,48.3,46.05,44.62,47.34,0,0,0,0,0,0,1.02,0,0.308,0.11,0.68,0.32,31.8
1489356000000,2017,3,2016,6,24,7,1.29,0.111,0.665,28133,176,176,167.5,4,4,4,2134,1845,2434,1951,1662,183,183,183,850.7,562.1,1151,0.0866,0.0752,0.0992,1100,1100,1100,990,990,990,971.4,970.6,972.1,18.6,17.9,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.73,15.98,17.53,0.947,0.945,0.95,0.979,0.978,0.98,0.928,0.924,0.931,42.74,40.72,44.89,41.86,39.81,43.99,0,0,0,0,0,0,0.93,0,0.625,0.086,0.52,0.48,21.8
1489960800000,2017,3,2016,6,25,7,1.74,0.111,0.665,24685,156.6,156.6,146.9,4,4,4,2882,2529,3258,2699,2346,183,183,183,1599,1246,1975,0.064,0.0562,0.0723,1100,1100,1100,990,990,990,973.2,972.4,974.1,16.8,15.9,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.9,14.02,15.75,0.94,0.935,0.944,0.972,0.97,0.976,0.914,0.907,0.922,37.78,35.35,40.09,36.73,34.29,39.14,0,0,0,0,0,0,0.816,0,1.075,0.064,0.38,0.62,14.2
1490565600000,2017,3,2016,6,26,7,2.16,0.13,0.665,21878.6,135,135,130.2,4,4,4,3566,3354,3728,3351,3171,215,183,295,2251,2071,2359,0.06,0.0502,0.08,1100,1100,1100,990,990,990,974.8,974.3,975.1,15.2,14.9,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.36,13.02,13.81,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,33.56,32.63,34.79,32.56,31.65,33.75,0,0,0,0,0,0,0.723,0,1.495,0.06,0.31,0.69,10.1
1491170400000,2017,4,2016,7,27,7,2.28,0.178,0.665,21137.2,126.1,126.1,125.8,4,4,4,3763,3750,3771,3468,3455,295,295,295,2368,2355,2376,0.0784,0.0782,0.0787,1100,1100,1100,990,990,990,975.2,975.1,975.2,14.8,14.8,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.95,12.93,12.98,0.929,0.928,0.929,0.97,0.97,0.97,0.901,0.901,0.901,32.43,32.38,32.5,31.45,31.4,31.53,0,0,0,0,0,0,0.699,0,1.615,0.078,0.29,0.71,9.27
1491775200000,2017,4,2016,7,28,7,2.24,0.178,0.665,21369,128.7,128.7,127.2,4,4,4,3702,3633,3754,3407,3338,295,295,295,2307,2238,2359,0.0797,0.0786,0.0812,1100,1100,1100,990,990,990,975,974.9,975.2,15,14.8,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.08,12.97,13.22,0.929,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.902,32.78,32.48,33.18,31.8,31.5,32.18,0,0,0,0,0,0,0.707,0,1.575,0.079,0.3,0.7,9.54
1492380000000,2017,4,2016,7,29,7,2.11,0.178,0.665,22170.1,134.5,134.5,132,4,4,4,3489,3375,3604,3194,3080,295,295,295,2094,1980,2209,0.0846,0.0819,0.0874,1100,1100,1100,990,990,990,974.6,974.4,974.8,15.4,15.2,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.53,13.29,13.77,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,34.01,33.35,34.67,32.99,32.35,33.63,0,0,0,0,0,0,0.733,0,1.445,0.084,0.32,0.68,10.5
1492984800000,2017,4,2016,7,30,7,1.93,0.178,0.665,23348.6,142.9,142.9,139,4,4,4,3183,3024,3337,2888,2729,295,295,295,1788,1629,1942,0.0928,0.0884,0.0976,1100,1100,1100,990,990,990,973.9,973.6,974.3,16.1,15.7,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.19,13.85,14.55,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.82,34.89,36.83,34.74,33.84,35.73,0,0,0,0,0,0,0.772,0,1.265,0.092,0.34,0.66,12.1
1493589600000,2017,5,2016,8,31,7,1.73,0.194,0.665,24767.2,150.5,150.5,147.4,4,4,4,2859,2748,2979,2538,2427,321,321,321,1438,1327,1558,0.112,0.108,0.117,1100,1100,1100,990,990,990,973.2,972.9,973.5,16.8,16.5,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.95,14.66,15.22,0.941,0.939,0.942,0.972,0.97,0.973,0.914,0.911,0.917,37.93,37.13,38.66,36.86,36.01,37.63,0,0,0,0,0,0,0.819,0,1.065,0.11,0.38,0.62,14.3
1494194400000,2017,5,2016,8,32,7,1.6,0.194,0.665,25758.1,155.4,155.4,153.3,4,4,4,2646,2572,2720,2325,2251,321,321,321,1225,1151,1299,0.121,0.118,0.125,1100,1100,1100,990,990,990,972.7,972.5,972.8,17.3,17.2,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.47,15.29,15.65,0.943,0.942,0.944,0.975,0.974,0.976,0.919,0.917,0.921,39.33,38.84,39.81,38.33,37.82,38.84,0,0,0,0,0,0,0.852,0,0.935,0.12,0.42,0.58,16.1
1494799200000,2017,5,2016,8,33,7,1.48,0.194,0.665,26655.4,161.4,161.4,158.7,4,4,4,2454,2354,2545,2133,2033,321,321,321,1033,933.5,1124,0.131,0.126,0.136,1100,1100,1100,990,990,990,972.2,972,972.4,17.8,17.6,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.93,15.71,16.17,0.945,0.944,0.946,0.977,0.976,0.979,0.923,0.921,0.925,40.59,39.99,41.23,39.67,39.03,40.35,0,0,0,0,0,0,0.881,0,0.815,0.13,0.45,0.55,18
1495404000000,2017,5,2016,8,34,7,1.32,0.194,0.665,27849.2,169.4,169.4,165.8,4,4,4,2191,2049,2321,1870,1728,321,321,321,769.6,628.4,899.7,0.147,0.138,0.157,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.57,16.25,16.91,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.3,41.45,43.21,41.44,40.59,42.35,0,0,0,0,0,0,0.921,0,0.655,0.15,0.5,0.5,21.1
1496008800000,2017,5,2016,8,35,7,1.13,0.172,0.665,29406.2,179.2,179.2,175,4,4,4,1872,1753,2003,1588,1496,284.4,257,321,488.1,395.7,581.9,0.152,0.138,0.168,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.44,17.02,17.82,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.65,43.51,45.7,43.76,42.64,44.79,0,0,0,0,0,0,0.972,0,0.465,0.15,0.59,0.41,26
1496613600000,2017,6,2016,9,36,7,0.973,0.155,0.665,30926.5,187.5,187.5,184.1,4,4,4,1610,1512,1716,1353,1255,257,257,257,252.6,155.5,358.6,0.16,0.15,0.17,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.916,0.899,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.09,0.095,18.3,17.94,18.63,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.96,46.03,47.83,46.02,45.11,46.87,0,0,0,0,0,0,1.02,0,0.308,0.16,0.68,0.32,31.8
1497218400000,2017,6,2016,9,37,7,0.837,0.155,0.652,31786.9,192.8,192.8,189.2,4,4,4,1383,1259,1484,1126,1002,257,257,257,48.38,-1.137e-13,126.9,0.186,0.173,0.204,1078,1002,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.815,0.684,0.881,0.598,0.427,0.648,0.029,0.02,0.032,1.71,1.39,1.83,0.082,0.065,0.089,19.18,18.74,19.9,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.28,46.66,49.27,47.3,45.73,48.2,0,0,0,0,0,0,1.05,0,0.185,0.19,0.78,0.22,38
1497823200000,2017,6,2016,9,38,7,0.676,0.155,0.521,27151.7,177.1,177.1,161.6,4,3,3.857142857142857,1118,1036,1216,861.4,779.4,257,257,257,4.872e-14,0,1.137e-13,0.23,0.211,0.248,861.4,779.4,958.5,990,990,990,968.3,968,968.6,21.7,21.4,22,0.525,0.449,0.62,0.356,0.316,0.403,0.016,0.014,0.019,1.13,1.01,1.29,0.052,0.046,0.06,20.6,20.13,20.93,0.954,0.953,0.956,0.978,0.974,0.98,0.934,0.928,0.937,43.31,39.19,51.01,42.13,38.18,48.2,0,0,0,0,0,0,0.898,0,0.155,0.23,0.77,0.23,40.2
1498428000000,2017,6,2016,9,39,7,0.578,0.15,0.428,23274.6,144.6,144.6,138.5,3,3,3,955.4,904.5,1014,707,677.5,248.4,227,257,0,0,0,0.26,0.247,0.274,707,677.5,756.6,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.383,0.357,0.428,0.273,0.254,0.305,0.012,0.011,0.014,0.917,0.858,1.02,0.041,0.038,0.046,21.36,21.04,21.62,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,47.21,45.64,49.78,46.18,44.72,48.2,0,0,0,0,0,0,0.77,0,0.15,0.26,0.74,0.26,40.3
1499032800000,2017,7,2016,10,40,7,0.512,0.137,0.375,20964.5,132.1,132.1,124.8,3,3,3,847.4,810.6,889.2,620.4,583.6,227,227,227,0,0,0,0.268,0.255,0.28,620.4,583.6,662.2,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.325,0.304,0.348,0.215,0.191,0.243,0.0095,0.0083,0.011,0.762,0.7,0.832,0.034,0.031,0.037,21.95,21.71,22.16,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,42.48,40.28,44.94,41.6,39.34,44.04,0,0,0,0,0,0,0.693,0,0.137,0.27,0.73,0.27,40.9
1499637600000,2017,7,2016,10,41,7,0.471,0.137,0.334,18798.8,116.4,116.4,111.9,3,3,3,779.5,753.9,802.2,552.5,526.9,227,227,227,0,0,0,0.291,0.283,0.301,552.5,526.9,575.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.286,0.271,0.299,0.17,0.153,0.185,0.0074,0.0066,0.0081,0.647,0.604,0.685,0.028,0.026,0.03,22.33,22.21,22.48,0.951,0.949,0.952,0.973,0.97,0.976,0.925,0.92,0.929,38.35,36.74,39.76,37.3,35.64,38.79,0,0,0,0,0,0,0.622,0,0.137,0.29,0.71,0.29,39.9
1500242400000,2017,7,2016,10,42,7,0.429,0.137,0.292,16500.4,104.8,104.8,98.22,3,2,2.2857142857142856,709.3,677.1,742.7,482.3,450.1,227,227,227,0,-5.684e-14,5.684e-14,0.32,0.306,0.335,482.3,450.1,515.7,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.246,0.228,0.265,0.127,0.111,0.145,0.0055,0.0048,0.0063,0.609,0.565,0.658,0.026,0.024,0.028,22.65,22.54,22.81,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.01,35.26,52.07,44.17,34.2,48.2,0,0,0,0,0,0,0.546,0,0.137,0.32,0.68,0.32,38.5
1500847200000,2017,7,2016,10,43,7,0.387,0.137,0.25,14647,92.55,92.55,87.18,2,2,2,639.6,613.4,667,412.6,386.4,227,227,227,0,-5.684e-14,5.684e-14,0.355,0.34,0.37,412.6,386.4,440,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.21,0.2,0.222,0.0937,0.0814,0.107,0.004,0.0034,0.0046,0.525,0.485,0.568,0.022,0.021,0.024,23.02,22.86,23.16,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.48,41.82,47.22,43.59,40.98,46.27,0,0,0,0,0,0,0.484,0,0.137,0.35,0.65,0.35,37.8
1501452000000,2017,7,2016,10,44,7,0.35,0.115,0.235,13924.7,87.86,87.86,82.89,2,2,2,578.6,552.9,604.9,388.5,368.9,190.1,184,227,-2.436e-14,-5.684e-14,5.684e-14,0.329,0.309,0.375,388.5,368.9,412.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.198,0.191,0.206,0.0824,0.0731,0.0937,0.0035,0.0031,0.0039,0.485,0.455,0.521,0.02,0.019,0.022,23.31,23.2,23.46,0.953,0.951,0.956,0.979,0.977,0.98,0.933,0.929,0.937,42.33,40.35,44.83,41.44,39.42,43.93,0,0,0,0,0,0,0.46,0,0.115,0.33,0.67,0.33,39.8
1502056800000,2017,8,2016,11,45,7,0.316,0.111,0.205,12137.2,77.07,77.07,72.25,2,2,2,522.9,501.3,545,338.9,317.3,184,184,184,8.12e-15,0,5.684e-14,0.352,0.338,0.367,338.9,317.3,361,990,990,990,966,965.9,966.1,24,23.9,24.1,0.18,0.173,0.188,0.0589,0.0487,0.0694,0.0025,0.002,0.0029,0.41,0.378,0.444,0.017,0.016,0.019,23.64,23.5,23.77,0.947,0.944,0.95,0.971,0.97,0.975,0.92,0.915,0.926,37.18,34.89,39.53,36.12,33.84,38.54,0,0,0,0,0,0,0.401,0,0.111,0.35,0.65,0.35,38.4
1502661600000,2017,8,2016,11,46,7,0.288,0.111,0.177,10490.3,66.26,66.26,62.44,2,2,2,476.3,458.3,494.4,292.3,274.3,184,184,184,0,0,0,0.387,0.372,0.401,292.3,274.3,310.4,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.164,0.157,0.17,0.0369,0.0285,0.0455,0.0015,0.0012,0.0019,0.34,0.314,0.368,0.014,0.013,0.015,23.92,23.81,24.02,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,32.19,30.23,34.16,31.22,29.32,33.13,0,0,0,0,0,0,0.347,0,0.111,0.39,0.61,0.39,36.4
1503266400000,2017,8,2016,11,47,7,0.264,0.111,0.153,9080.91,57.42,57.42,54.05,2,2,2,436.9,421.4,452.6,252.9,237.4,184,184,184,8.12e-15,0,2.842e-14,0.421,0.407,0.437,252.9,237.4,268.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.15,0.144,0.155,0.0196,0.0159,0.0258,0.0008,0.00065,0.0011,0.283,0.263,0.305,0.012,0.011,0.013,24.15,24.06,24.24,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,27.86,26.12,29.6,27.03,25.34,28.71,0,0,0,0,0,0,0.3,0,0.111,0.42,0.58,0.42,34.4
1503871200000,2017,8,2016,11,48,7,0.243,0.0994,0.144,8563.15,55.98,55.98,50.97,2,1,1.4285714285714286,401.6,385.6,416.2,237.4,218.3,164.3,138,184,-1.218e-14,-2.842e-14,2.842e-14,0.408,0.347,0.457,237.4,218.3,259.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.143,0.138,0.148,0.0166,0.0143,0.0215,0.00068,0.00058,0.00088,0.349,0.27,0.414,0.014,0.011,0.017,24.25,24.11,24.4,0.946,0.929,0.958,0.976,0.97,0.98,0.923,0.901,0.939,41.28,27.52,52.55,39.26,26.69,48.2,0,0,0,0,0,0,0.283,0,0.099,0.41,0.59,0.41,35.2
1504476000000,2017,9,2016,12,49,7,0.221,0.0835,0.137,8289.89,52.12,52.12,49.34,2,1,1.4285714285714286,364.8,349.8,379.9,226.8,211.8,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.379,0.363,0.395,226.8,211.8,241.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.136,0.131,0.142,0.015,0.0138,0.0163,0.00061,0.00055,0.00066,0.332,0.253,0.4,0.013,0.01,0.016,24.44,24.38,24.5,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.939,40.01,25.74,51.97,38.41,24.97,48.2,0,0,0,0,0,0,0.274,0,0.084,0.38,0.62,0.38,37.5
1505080800000,2017,9,2016,12,50,7,0.202,0.0835,0.118,7390.62,46.64,46.64,43.99,1,1,1,333.3,321.1,345.1,195.3,183.1,138,138,138,0,-2.842e-14,2.842e-14,0.414,0.4,0.43,195.3,183.1,207.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.129,0.0123,0.0113,0.0134,0.0005,0.00045,0.00054,0.344,0.322,0.365,0.014,0.013,0.015,24.59,24.51,24.67,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.89,42.07,47.6,43.99,41.23,46.64,0,0,0,0,0,0,0.244,0,0.084,0.41,0.58,0.42,36.6
1505685600000,2017,9,2016,12,51,7,0.185,0.0835,0.102,6326.58,40.23,40.23,37.66,1,1,1,306.4,296.7,317,168.4,158.7,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.45,0.435,0.465,168.4,158.7,179,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.112,0.12,0.0101,0.00924,0.011,0.0004,0.00037,0.00044,0.296,0.278,0.315,0.012,0.011,0.013,24.77,24.7,24.83,0.945,0.942,0.948,0.973,0.97,0.978,0.92,0.914,0.928,38.68,36.42,41.12,37.66,35.33,40.23,0,0,0,0,0,0,0.209,0,0.083,0.45,0.55,0.45,34.2
1506290400000,2017,9,2016,12,52,7,0.172,0.081,0.0911,5634.59,37.15,37.15,33.54,1,1,1,284.7,275.7,293.7,150.7,140.7,134,110,138,0,-2.842e-14,2.842e-14,0.471,0.399,0.495,150.7,140.7,165.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.106,0.112,0.00856,0.00771,0.00983,0.00034,0.00031,0.00039,0.264,0.246,0.288,0.01,0.0098,0.011,24.9,24.85,24.94,0.939,0.935,0.944,0.97,0.97,0.972,0.911,0.907,0.918,34.56,32.18,38.21,33.54,31.22,37.15,0,0,0,0,0,0,0.186,0,0.0809,0.47,0.53,0.47,32.8
1506895200000,2017,10,2017,1,1,7,0.163,0.0665,0.0961,5971.79,36.81,36.81,35.55,1,1,1,268.9,264.7,274.3,158.9,154.7,110,110,110,8.12e-15,0,2.842e-14,0.409,0.401,0.416,158.9,154.7,164.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.108,0.112,0.00926,0.0089,0.00972,0.00037,0.00035,0.00039,0.276,0.268,0.286,0.011,0.011,0.011,24.95,24.92,24.97,0.942,0.941,0.944,0.97,0.97,0.971,0.914,0.912,0.917,36.63,35.65,37.89,35.55,34.58,36.81,0,0,0,0,0,0,0.197,0,0.0669,0.41,0.59,0.41,36.6
1507500000000,2017,10,2017,1,2,7,0.158,0.0665,0.0913,5663.72,35.2,35.2,33.71,1,1,1,260.9,254.9,267.5,150.9,144.9,110,110,110,-4.06e-15,-2.842e-14,2.842e-14,0.422,0.411,0.432,150.9,144.9,157.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.109,0.00858,0.00807,0.00913,0.00034,0.00032,0.00036,0.262,0.251,0.273,0.01,0.0099,0.011,24.99,24.96,25.03,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.913,34.76,33.33,36.29,33.71,32.33,35.2,0,0,0,0,0,0,0.187,0,0.0667,0.42,0.58,0.42,35.8
1508104800000,2017,10,2017,1,3,7,0.149,0.0665,0.082,5073.84,31.63,31.63,30.2,1,1,1,245.6,239.8,251.9,135.6,129.8,110,110,110,0,0,0,0.448,0.437,0.459,135.6,129.8,141.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0994,0.104,0.00728,0.00679,0.00781,0.00029,0.00027,0.00031,0.234,0.224,0.245,0.0092,0.0088,0.0097,25.09,25.05,25.14,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.14,29.79,32.61,30.2,28.9,31.63,0,0,0,0,0,0,0.168,0,0.067,0.45,0.55,0.45,34.1
1508709600000,2017,10,2017,1,4,7,0.141,0.0665,0.0747,4611.62,28.46,28.46,27.45,1,1,1,233.5,230.8,237.9,123.5,120.8,110,110,110,-2.03e-15,-1.421e-14,1.421e-14,0.471,0.462,0.477,123.5,120.8,127.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0971,0.0962,0.0987,0.00625,0.00602,0.00662,0.00025,0.00024,0.00026,0.213,0.208,0.221,0.0084,0.0082,0.0087,25.19,25.15,25.21,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.3,27.65,29.34,27.45,26.82,28.46,0,0,0,0,0,0,0.153,0,0.0663,0.47,0.53,0.47,32.7
1509314400000,2017,10,2017,1,5,7,0.14,0.0592,0.081,5022.73,31.95,31.95,29.9,1,1,1,231.8,228.9,235.7,133.9,119.7,97.86,93,110,-2.03e-15,-1.421e-14,0,0.423,0.395,0.479,133.9,119.7,142.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.099,0.0958,0.101,0.00713,0.00593,0.00788,0.00028,0.00023,0.00031,0.229,0.206,0.245,0.009,0.0081,0.0096,25.18,25.14,25.22,0.932,0.925,0.936,0.97,0.97,0.97,0.904,0.897,0.908,30.82,27.39,32.94,29.9,26.57,31.95,0,0,0,0,0,0,0.166,0,0.059,0.42,0.58,0.42,35.9
1509919200000,2017,11,2017,2,6,7,0.143,0.0562,0.0867,5393.48,33.82,33.82,32.1,1,1,1,236.4,231.4,243.9,143.4,138.4,93,93,93,0,0,0,0.393,0.381,0.402,143.4,138.4,150.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0999,0.104,0.00794,0.00751,0.00858,0.00031,0.0003,0.00034,0.246,0.237,0.259,0.0097,0.0093,0.01,25.14,25.08,25.18,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.1,31.91,34.87,32.1,30.95,33.82,0,0,0,0,0,0,0.178,0,0.0563,0.39,0.61,0.39,37.7
1510524000000,2017,11,2017,2,7,7,0.145,0.0562,0.089,5535.91,33.64,33.64,32.95,1,1,1,240.1,237.7,243.1,147.1,144.7,93,93,93,0,0,0,0.387,0.383,0.391,147.1,144.7,150.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.102,0.104,0.00826,0.00805,0.00851,0.00033,0.00032,0.00034,0.252,0.248,0.258,0.01,0.0098,0.01,25.11,25.08,25.13,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,33.97,33.39,34.68,32.95,32.39,33.64,0,0,0,0,0,0,0.183,0,0.056,0.39,0.61,0.39,38.2
1511128800000,2017,11,2017,2,8,7,0.146,0.0562,0.0896,5575.33,35.06,35.06,33.19,1,1,1,241.2,233.8,249.4,148.2,140.8,93,93,93,0,0,0,0.386,0.373,0.398,148.2,140.8,156.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00834,0.00772,0.00905,0.00033,0.0003,0.00036,0.254,0.241,0.269,0.01,0.0095,0.011,25.1,25.03,25.16,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.21,32.49,36.14,33.19,31.51,35.06,0,0,0,0,0,0,0.184,0,0.0564,0.38,0.61,0.39,38.2
1511733600000,2017,11,2017,2,9,7,0.146,0.0521,0.0943,5883.27,36.82,36.82,35.02,1,1,1,242.1,238.8,247.5,155.9,147.1,86.14,77,93,0,0,0,0.356,0.32,0.387,155.9,147.1,163.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.107,0.009,0.00826,0.00964,0.00036,0.00033,0.00038,0.267,0.252,0.28,0.011,0.01,0.011,25.08,25.05,25.11,0.941,0.938,0.943,0.97,0.97,0.972,0.913,0.91,0.916,36.08,33.97,37.9,35.02,32.95,36.82,0,0,0,0,0,0,0.195,0,0.0517,0.36,0.65,0.35,40.3
1512338400000,2017,12,2017,3,10,7,0.153,0.0466,0.107,6735.73,42.5,42.5,40.09,1,1,1,253.7,242.3,263.6,176.7,165.3,77,77,77,-4.06e-15,-2.842e-14,0,0.304,0.292,0.318,176.7,165.3,186.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.112,0.108,0.115,0.0108,0.0098,0.0116,0.00043,0.00039,0.00046,0.303,0.283,0.321,0.012,0.011,0.013,24.98,24.92,25.06,0.947,0.944,0.951,0.978,0.972,0.98,0.926,0.918,0.932,41.01,38.35,43.36,40.09,37.29,42.5,0,0,0,0,0,0,0.223,0,0.046,0.3,0.7,0.3,44
1512943200000,2017,12,2017,3,11,7,0.165,0.0357,0.129,8075.72,48.2,48.2,48.07,1,1,1,272.3,266.6,280.9,213.3,207.6,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.217,0.21,0.221,213.3,207.6,221.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.122,0.12,0.125,0.0139,0.0134,0.0146,0.00055,0.00053,0.00058,0.367,0.357,0.382,0.015,0.014,0.015,24.84,24.79,24.88,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.74,48.43,51.72,48.07,47.47,48.2,0,0,0,0,0,0,0.267,0,0.036,0.22,0.78,0.22,48.9
1513548000000,2017,12,2017,3,12,7,0.181,0.0357,0.145,8825.12,55.74,55.74,52.53,2,2,2,299,286.6,313.4,240,227.6,59,59,59,8.12e-15,-2.842e-14,2.842e-14,0.197,0.188,0.206,240,227.6,254.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.132,0.128,0.137,0.0164,0.0151,0.0191,0.00065,0.0006,0.00076,0.253,0.239,0.27,0.01,0.0095,0.011,24.85,24.76,24.91,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.895,0.902,27.08,25.64,28.73,26.27,24.87,27.87,0,0,0,0,0,0,0.292,0,0.036,0.2,0.8,0.2,48.8
1514152800000,2017,12,2017,3,13,7,0.21,0.0357,0.175,10616,69.02,69.02,63.19,2,2,2,347.8,321.3,374.9,288.8,262.3,59,59,59,0,0,0,0.17,0.157,0.184,288.8,262.3,315.9,990,990,990,965.1,965,965.3,24.9,24.7,25,0.149,0.14,0.159,0.0353,0.0228,0.0481,0.0014,0.00091,0.0019,0.322,0.282,0.363,0.013,0.011,0.015,24.54,24.36,24.71,0.937,0.932,0.943,0.97,0.97,0.97,0.909,0.904,0.914,32.57,29.62,35.58,31.6,28.73,34.51,0,0,0,0,0,0,0.351,0,0.035,0.17,0.83,0.17,50.6
1514757600000,2018,1,2017,4,14,7,0.256,0.0442,0.212,12832.6,83.45,83.45,76.38,2,2,2,423,387.8,454.5,350,314.8,73,73,73,0,0,0,0.173,0.161,0.188,350,314.8,381.5,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.172,0.16,0.184,0.0642,0.0476,0.0791,0.0026,0.0019,0.0032,0.415,0.363,0.463,0.017,0.015,0.019,24.08,23.89,24.3,0.948,0.943,0.953,0.975,0.97,0.98,0.924,0.914,0.934,39.18,35.35,42.58,38.19,34.29,41.72,0,0,0,0,0,0,0.424,0,0.044,0.17,0.83,0.17,50.1
1515362400000,2018,1,2017,4,15,7,0.302,0.0504,0.252,15188.2,94.95,94.95,90.41,2,2,2,499.7,464.6,530.8,416.4,391.6,83.29,73,91,8.12e-15,0,5.684e-14,0.166,0.149,0.181,416.4,391.6,439.8,990,990,990,965.8,965.7,966,24.2,24,24.3,0.197,0.187,0.206,0.0955,0.0838,0.107,0.004,0.0034,0.0044,0.516,0.478,0.552,0.021,0.02,0.023,23.64,23.46,23.83,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,46.13,43.65,48.44,45.2,42.78,47.48,0,0,0,0,0,0,0.502,0,0.05,0.17,0.83,0.17,50.3
1515967200000,2018,1,2017,4,16,7,0.344,0.055,0.289,16667.9,103.9,103.9,99.21,3,2,2.4285714285714284,568.3,541.5,588.5,477.3,450.4,91,91,91,3.248e-14,0,5.684e-14,0.16,0.155,0.168,477.3,450.4,497.5,990,990,990,966.2,966,966.2,23.8,23.8,24,0.223,0.21,0.234,0.124,0.112,0.134,0.0052,0.0047,0.0056,0.564,0.518,0.618,0.024,0.022,0.026,23.28,23.21,23.4,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.27,35.03,52.36,42.25,33.97,48.2,0,0,0,0,0,0,0.551,0,0.055,0.16,0.84,0.16,48.5
1516572000000,2018,1,2017,4,17,7,0.372,0.055,0.317,18321.8,112.5,112.5,109.1,3,3,3,614.5,595.9,631.4,523.5,504.9,91,91,91,0,0,0,0.148,0.144,0.153,523.5,504.9,540.4,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.248,0.238,0.258,0.151,0.138,0.162,0.0064,0.0058,0.0069,0.577,0.546,0.606,0.024,0.023,0.026,23.07,22.97,23.17,0.949,0.947,0.95,0.971,0.97,0.973,0.921,0.918,0.924,37.44,36.21,38.55,36.35,35.12,37.5,0,0,0,0,0,0,0.606,0,0.055,0.15,0.85,0.15,49.3
1517176800000,2018,1,2017,4,18,7,0.4,0.0599,0.34,19600.5,120.8,120.8,116.7,3,3,3,660.6,636.6,687.5,561.6,545.6,99,91,105,0,0,0,0.15,0.14,0.159,561.6,545.6,582.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.271,0.261,0.284,0.176,0.165,0.19,0.0075,0.007,0.0081,0.643,0.614,0.679,0.027,0.026,0.029,22.81,22.67,22.94,0.952,0.95,0.953,0.976,0.974,0.978,0.928,0.925,0.933,39.86,38.88,41.14,38.89,37.86,40.26,0,0,0,0,0,0,0.648,0,0.06,0.15,0.85,0.15,49
1517781600000,2018,2,2017,5,19,7,0.453,0.0635,0.39,22181.7,139.6,139.6,132,3,3,3,749.1,701.4,792.6,644.1,596.4,105,105,105,0,0,0,0.141,0.132,0.15,644.1,596.4,687.6,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.319,0.292,0.344,0.231,0.199,0.26,0.01,0.0086,0.011,0.783,0.702,0.856,0.034,0.03,0.037,22.32,22.07,22.59,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.91,42.03,47.48,44.01,41.19,46.53,0,0,0,0,0,0,0.734,0,0.063,0.14,0.86,0.14,49
1518386400000,2018,2,2017,5,20,7,0.537,0.0635,0.474,25675.2,171,171,152.8,4,3,3.4285714285714284,888.1,807.2,991.2,783.1,702.2,105,105,105,0,0,0,0.119,0.106,0.13,783.1,702.2,886.2,990,990,990,967.5,967.1,967.9,22.5,22.1,22.9,0.417,0.352,0.509,0.316,0.27,0.368,0.014,0.012,0.017,0.987,0.881,1.12,0.044,0.039,0.051,21.56,21.02,21.99,0.956,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,46.68,40.48,52.18,45.06,39.55,48.2,0,0,0,0,0,0,0.849,0,0.063,0.12,0.88,0.12,47.8
1518991200000,2018,2,2017,5,21,7,0.745,0.0773,0.634,31737.2,192.8,192.8,188.9,4,4,4,1232,1039,1428,1104,934,127.9,105,137,56.82,0,190.5,0.104,0.096,0.118,1047,934,1100,990,990,990,968.6,968,969.3,21.4,20.7,22,0.727,0.553,0.859,0.549,0.391,0.648,0.026,0.018,0.031,1.56,1.2,1.81,0.073,0.055,0.087,19.8,18.94,20.78,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,48.44,45.46,50.24,47.23,44.55,48.2,0,0,0,0,0,0,1.05,0,0.111,0.1,0.85,0.15,42.6
1519596000000,2018,2,2017,5,22,7,0.982,0.118,0.665,30856.4,189,189,183.7,4,4,4,1624,1474,1776,1429,1337,195.3,137,239,329,237.4,437.5,0.119,0.0872,0.147,1100,1100,1100,990,990,990,969.9,969.4,970.4,20.1,19.6,20.6,0.907,0.879,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.83,1.87,0.092,0.089,0.096,18.26,17.75,18.77,0.952,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.85,45.49,48.21,45.92,44.58,47.24,0,0,0,0,0,0,1.02,0,0.317,0.12,0.68,0.32,31.4
1520200800000,2018,3,2017,6,23,7,1.17,0.14,0.665,29046.9,176.8,176.8,172.9,4,4,4,1937,1821,2060,1706,1582,231,183,239,606.3,482,777.2,0.12,0.0888,0.131,1100,1100,1100,990,990,990,970.9,970.5,971.2,19.1,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.24,16.88,17.6,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.11,43.14,45.1,43.22,42.28,44.2,0,0,0,0,0,0,0.961,0,0.505,0.12,0.57,0.43,24.8
1520805600000,2018,3,2017,6,24,7,1.34,0.111,0.665,27709.6,167.9,167.9,164.9,4,4,4,2223,2107,2328,2040,1924,183,183,183,939.9,824.1,1045,0.0824,0.0786,0.0868,1100,1100,1100,990,990,990,971.6,971.4,971.9,18.4,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.49,16.23,16.77,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.09,41.4,42.84,41.23,40.54,41.98,0,0,0,0,0,0,0.916,0,0.675,0.083,0.5,0.5,20.7
1521410400000,2018,3,2017,6,25,7,1.47,0.111,0.665,26762.8,161.4,161.4,159.3,4,4,4,2431,2354,2499,2248,2171,183,183,183,1148,1071,1216,0.0753,0.0732,0.0777,1100,1100,1100,990,990,990,972.1,972,972.3,17.9,17.7,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,15.99,15.82,16.17,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.922,0.925,40.74,40.29,41.23,39.83,39.35,40.35,0,0,0,0,0,0,0.885,0,0.805,0.076,0.45,0.55,18.2
1522015200000,2018,3,2017,6,26,7,1.55,0.114,0.665,26146.2,157.1,157.1,155.6,4,4,4,2563,2510,2626,2375,2327,187.9,183,217,1275,1227,1316,0.0733,0.0704,0.0826,1100,1100,1100,990,990,990,972.5,972.3,972.6,17.5,17.4,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.67,15.51,15.79,0.944,0.943,0.944,0.976,0.975,0.976,0.921,0.919,0.922,39.87,39.46,40.22,38.91,38.47,39.27,0,0,0,0,0,0,0.865,0,0.885,0.074,0.43,0.57,16.9
1522620000000,2018,4,2017,7,27,7,1.67,0.131,0.665,25243.9,153.1,153.1,150.3,4,4,4,2756,2654,2875,2539,2437,217,217,217,1439,1337,1558,0.0788,0.0755,0.0818,1100,1100,1100,990,990,990,972.9,972.7,973.2,17.1,16.8,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.2,14.91,15.45,0.942,0.94,0.943,0.973,0.971,0.974,0.916,0.914,0.919,38.61,37.83,39.28,37.57,36.74,38.28,0,0,0,0,0,0,0.835,0,1.005,0.078,0.4,0.6,15.1
1523224800000,2018,4,2017,7,28,7,1.85,0.131,0.665,23880.9,145.7,145.7,142.1,4,4,4,3054,2919,3171,2837,2702,217,217,217,1737,1602,1854,0.0711,0.0684,0.0743,1100,1100,1100,990,990,990,973.6,973.3,973.9,16.4,16.1,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.48,14.2,14.81,0.938,0.936,0.94,0.97,0.97,0.971,0.91,0.908,0.912,36.63,35.86,37.53,35.54,34.78,36.43,0,0,0,0,0,0,0.79,0,1.185,0.071,0.36,0.64,12.9
1523829600000,2018,4,2017,7,29,7,1.97,0.145,0.665,23050.3,138.5,138.5,137.2,4,4,4,3256,3200,3291,3017,2983,239.3,217,295,1917,1883,1958,0.0734,0.0663,0.0897,1100,1100,1100,990,990,990,974.1,974,974.2,15.9,15.8,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.02,13.95,14.14,0.935,0.935,0.936,0.97,0.97,0.97,0.907,0.907,0.908,35.36,35.16,35.69,34.3,34.1,34.62,0,0,0,0,0,0,0.762,0,1.305,0.074,0.34,0.66,11.7
1524434400000,2018,4,2017,7,30,7,2,0.178,0.665,22858.7,136.3,136.3,136.1,4,4,4,3307,3296,3316,3012,3001,295,295,295,1912,1901,1921,0.0892,0.089,0.0895,1100,1100,1100,990,990,990,974.2,974.2,974.2,15.8,15.8,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.91,13.89,13.94,0.934,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,35.07,35.01,35.13,34.02,33.96,34.08,0,0,0,0,0,0,0.756,0,1.335,0.089,0.33,0.67,11.4
1525039200000,2018,4,2017,7,31,7,1.99,0.192,0.665,22933.2,137.4,137.4,136.5,4,4,4,3287,3250,3308,2970,2929,317.3,295,321,1870,1829,1913,0.0965,0.0892,0.0988,1100,1100,1100,990,990,990,974.2,974.1,974.2,15.8,15.8,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.96,13.91,14.04,0.935,0.934,0.935,0.97,0.97,0.97,0.907,0.906,0.907,35.18,35.06,35.4,34.13,34.01,34.34,0,0,0,0,0,0,0.758,0,1.325,0.096,0.33,0.67,11.5
1525644000000,2018,5,2017,8,32,7,1.88,0.194,0.665,23641,144,144,140.7,4,4,4,3110,2984,3221,2789,2663,321,321,321,1689,1563,1800,0.103,0.0997,0.108,1100,1100,1100,990,990,990,973.8,973.5,974,16.2,16,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.35,14.1,14.65,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,36.27,35.57,37.1,35.18,34.5,35.99,0,0,0,0,0,0,0.782,0,1.215,0.1,0.35,0.65,12.6
1526248800000,2018,5,2017,8,33,7,1.69,0.194,0.665,25083.8,153.5,153.5,149.3,4,4,4,2791,2638,2939,2470,2317,321,321,321,1370,1217,1518,0.115,0.109,0.122,1100,1100,1100,990,990,990,973,972.6,973.4,17,16.6,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.12,14.76,15.49,0.941,0.94,0.943,0.973,0.97,0.975,0.916,0.912,0.919,38.38,37.4,39.38,37.33,36.29,38.39,0,0,0,0,0,0,0.829,0,1.025,0.11,0.39,0.61,14.8
1526853600000,2018,5,2017,8,34,7,1.49,0.194,0.665,26621.3,161.9,161.9,158.5,4,4,4,2461,2336,2587,2140,2015,321,321,321,1040,914.7,1166,0.13,0.124,0.137,1100,1100,1100,990,990,990,972.2,971.9,972.5,17.8,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.91,15.61,16.22,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.926,40.54,39.71,41.35,39.61,38.74,40.48,0,0,0,0,0,0,0.88,0,0.825,0.13,0.45,0.55,17.9
1527458400000,2018,5,2017,8,35,7,1.29,0.178,0.665,28114.4,171.8,171.8,167.3,4,4,4,2131,1967,2295,1837,1710,293.6,257,321,737.3,610.5,873.6,0.138,0.124,0.151,1100,1100,1100,990,990,990,971.4,971,971.8,18.6,18.2,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.71,16.31,17.13,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.69,41.62,43.82,41.84,40.77,42.94,0,0,0,0,0,0,0.93,0,0.625,0.14,0.52,0.48,21.8
1528063200000,2018,6,2017,9,36,7,1.08,0.155,0.665,29880.7,182.1,182.1,177.9,4,4,4,1790,1669,1922,1533,1412,257,257,257,433.4,311.8,564.7,0.144,0.134,0.154,1100,1100,1100,990,990,990,970.4,970,970.8,19.6,19.2,20,0.926,0.922,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.7,17.28,18.1,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.37,44.22,46.44,44.47,43.34,45.51,0,0,0,0,0,0,0.988,0,0.415,0.14,0.62,0.38,27.7
1528668000000,2018,6,2017,9,37,7,0.926,0.155,0.665,31396.3,190.3,190.3,186.9,4,4,4,1531,1440,1632,1274,1183,257,257,257,174.3,82.95,275.4,0.168,0.157,0.178,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.898,0.862,0.92,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.81,1.87,0.09,0.087,0.093,18.57,18.22,18.9,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.67,46.76,48.54,46.72,45.82,47.57,0,0,0,0,0,0,1.04,0,0.261,0.17,0.72,0.28,33.9
1529272800000,2018,6,2017,9,38,7,0.776,0.155,0.614,30769.4,192.6,192.6,183.2,4,4,4,1283,1159,1412,1026,902.2,257,257,257,10.89,-1.137e-13,55.01,0.201,0.182,0.222,1015,902.2,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.712,0.561,0.851,0.503,0.376,0.648,0.024,0.017,0.031,1.49,1.18,1.8,0.071,0.055,0.086,19.72,19,20.42,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,46.72,43.12,49.14,45.79,42.25,48.16,0,0,0,0,0,0,1.02,0,0.162,0.2,0.79,0.21,39.7
1529877600000,2018,6,2017,9,39,7,0.635,0.153,0.482,25358.3,164.4,164.4,150.9,4,3,3.4285714285714284,1050,979,1129,797.1,744.1,252.7,227,257,0,-1.137e-13,1.137e-13,0.241,0.228,0.257,797.1,744.1,872,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.464,0.417,0.534,0.325,0.298,0.361,0.015,0.013,0.017,1.05,0.992,1.13,0.048,0.045,0.052,20.9,20.56,21.18,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.16,39.61,51.55,44.62,38.63,48.2,0,0,0,0,0,0,0.839,0,0.153,0.24,0.76,0.24,39.9
1530482400000,2018,7,2017,10,40,7,0.55,0.137,0.413,22751.6,143.1,143.1,135.4,3,3,3,909.7,863.9,957.4,682.7,636.9,227,227,227,0,0,0,0.25,0.237,0.263,682.7,636.9,730.4,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.362,0.334,0.397,0.257,0.226,0.289,0.011,0.01,0.013,0.869,0.79,0.957,0.039,0.035,0.043,21.59,21.31,21.85,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,46.06,43.47,48.68,45.14,42.6,47.7,0,0,0,0,0,0,0.752,0,0.137,0.25,0.75,0.25,41.4
1531087200000,2018,7,2017,10,41,7,0.494,0.137,0.357,20011.8,125.4,125.4,119.1,3,3,3,816.5,789.6,849.8,589.5,562.6,227,227,227,0,0,0,0.278,0.267,0.288,589.5,562.6,622.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.307,0.292,0.326,0.195,0.177,0.217,0.0085,0.0077,0.0096,0.71,0.664,0.766,0.031,0.029,0.034,22.12,21.94,22.28,0.953,0.951,0.955,0.977,0.974,0.98,0.931,0.927,0.936,40.63,38.98,42.64,39.71,37.96,41.79,0,0,0,0,0,0,0.662,0,0.137,0.28,0.72,0.28,40.5
1531692000000,2018,7,2017,10,42,7,0.458,0.137,0.321,17946.6,112.5,112.5,106.8,3,2,2.857142857142857,757,725.2,782.4,530,498.2,227,227,227,1.624e-14,0,5.684e-14,0.3,0.29,0.313,530,498.2,555.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.273,0.255,0.288,0.155,0.134,0.172,0.0067,0.0058,0.0075,0.625,0.575,0.668,0.027,0.025,0.029,22.45,22.32,22.58,0.95,0.947,0.956,0.972,0.97,0.98,0.924,0.919,0.937,39.46,35.65,52.62,37.9,34.58,48.2,0,0,0,0,0,0,0.593,0,0.137,0.3,0.7,0.3,39.2
1532296800000,2018,7,2017,10,43,7,0.414,0.137,0.276,15853.7,96.4,96.4,94.37,2,2,2,683.9,654.4,715.1,456.9,427.4,227,227,227,1.624e-14,-5.684e-14,5.684e-14,0.332,0.317,0.347,456.9,427.4,488.1,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.232,0.215,0.249,0.115,0.101,0.129,0.0049,0.0043,0.0056,0.597,0.547,0.651,0.026,0.023,0.028,22.77,22.59,22.94,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.938,48.81,45.98,51.7,47.18,45.06,48.2,0,0,0,0,0,0,0.524,0,0.138,0.33,0.67,0.33,38.3
1532901600000,2018,7,2017,10,44,7,0.373,0.119,0.254,15003.5,93.83,93.83,89.31,2,2,2,617,589,644.8,420.7,405,196.3,184,227,-8.12e-15,-5.684e-14,5.684e-14,0.318,0.294,0.357,420.7,405,442.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.21,0.204,0.218,0.0976,0.0902,0.108,0.0041,0.0038,0.0046,0.534,0.51,0.568,0.023,0.021,0.024,23.1,22.99,23.24,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,45.56,44.09,47.87,44.65,43.2,46.91,0,0,0,0,0,0,0.496,0,0.119,0.32,0.68,0.32,40.2
1533506400000,2018,8,2017,11,45,7,0.337,0.111,0.225,13369.9,84.83,84.83,79.58,2,2,2,556.5,533.5,581.1,372.5,349.5,184,184,184,-8.12e-15,-5.684e-14,0,0.331,0.317,0.345,372.5,349.5,397.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.192,0.184,0.201,0.0748,0.064,0.0864,0.0031,0.0027,0.0036,0.461,0.426,0.498,0.019,0.018,0.021,23.43,23.29,23.57,0.951,0.948,0.954,0.977,0.972,0.98,0.93,0.922,0.935,40.72,38.32,43.28,39.79,37.26,42.41,0,0,0,0,0,0,0.442,0,0.112,0.33,0.67,0.33,39.7
1534111200000,2018,8,2017,11,46,7,0.306,0.111,0.195,11531.1,72.88,72.88,68.64,2,2,2,505.9,486.8,526.1,321.9,302.8,184,184,184,0,0,0,0.364,0.35,0.378,321.9,302.8,342.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.167,0.181,0.0509,0.0419,0.0605,0.0021,0.0017,0.0025,0.385,0.356,0.415,0.016,0.015,0.017,23.74,23.62,23.85,0.944,0.941,0.947,0.97,0.97,0.971,0.916,0.913,0.92,35.38,33.34,37.54,34.32,32.34,36.44,0,0,0,0,0,0,0.381,0,0.111,0.36,0.64,0.36,37.7
1534716000000,2018,8,2017,11,47,7,0.28,0.111,0.169,10024.6,63.35,63.35,59.67,2,2,2,463.2,447.1,480.5,279.2,263.1,184,184,184,0,0,0,0.398,0.383,0.412,279.2,263.1,296.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.153,0.165,0.0308,0.0232,0.0389,0.0013,0.00095,0.0016,0.321,0.297,0.347,0.013,0.012,0.014,23.99,23.89,24.09,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,30.76,29,32.65,29.83,28.13,31.67,0,0,0,0,0,0,0.331,0,0.111,0.4,0.6,0.4,35.8
1535320800000,2018,8,2017,11,48,7,0.258,0.103,0.155,9216.22,60.27,60.27,54.86,2,2,2,426.9,411.3,441.9,256,238.2,170.9,138,184,4.06e-15,-2.842e-14,2.842e-14,0.399,0.33,0.436,256,238.2,279.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.15,0.145,0.155,0.021,0.016,0.031,0.00086,0.00065,0.0013,0.286,0.264,0.317,0.012,0.011,0.013,24.19,24.12,24.24,0.931,0.926,0.936,0.97,0.97,0.97,0.903,0.898,0.908,28.28,26.21,31.07,27.43,25.43,30.13,0,0,0,0,0,0,0.305,0,0.103,0.4,0.6,0.4,35.7
