datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1535925600000,2018,9,2017,12,49,7,0.237,0.0835,0.153,9165.21,57.68,57.68,54.55,2,2,2,391.1,377.7,405.6,253.1,239.7,138,138,138,0,-2.842e-14,2.842e-14,0.353,0.34,0.365,253.1,239.7,267.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.146,0.141,0.151,0.0195,0.0161,0.0253,0.00079,0.00065,0.001,0.278,0.261,0.299,0.011,0.011,0.012,24.37,24.28,24.45,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,28.12,26.61,29.73,27.28,25.82,28.84,0,0,0,0,0,0,0.303,0,0.084,0.35,0.65,0.35,38.7
1536530400000,2018,9,2017,12,50,7,0.219,0.0835,0.136,8194.45,50.73,50.73,48.78,2,1,1.2857142857142858,362.4,351.7,373.6,224.4,213.7,138,138,138,0,-2.842e-14,2.842e-14,0.381,0.369,0.392,224.4,213.7,235.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.136,0.132,0.139,0.0148,0.0139,0.0158,0.0006,0.00056,0.00064,0.351,0.252,0.402,0.014,0.01,0.016,24.44,24.37,24.5,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.58,25.68,52.2,41.59,24.91,48.2,0,0,0,0,0,0,0.271,0,0.083,0.38,0.62,0.38,37.4
1537135200000,2018,9,2017,12,51,7,0.204,0.0835,0.121,7548.66,47.31,47.31,44.93,1,1,1,337.5,326.8,348.1,199.5,188.8,138,138,138,0,-2.842e-14,2.842e-14,0.409,0.396,0.422,199.5,188.8,210.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.127,0.123,0.131,0.0127,0.0118,0.0136,0.00051,0.00047,0.00055,0.351,0.332,0.37,0.014,0.013,0.015,24.56,24.49,24.63,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.937,45.85,43.4,48.27,44.93,42.53,47.31,0,0,0,0,0,0,0.25,0,0.083,0.41,0.59,0.41,37
1537740000000,2018,9,2017,12,52,7,0.19,0.0835,0.107,6640.78,41.72,41.72,39.53,1,1,1,314.1,305.2,323.2,176.1,167.2,138,138,138,0,-2.842e-14,2.842e-14,0.439,0.427,0.452,176.1,167.2,185.2,990,990,990,965,964.9,965,25,25,25.1,0.119,0.115,0.122,0.0107,0.00996,0.0115,0.00043,0.0004,0.00046,0.31,0.294,0.326,0.012,0.012,0.013,24.72,24.66,24.78,0.948,0.945,0.95,0.977,0.973,0.98,0.926,0.919,0.931,40.46,38.39,42.57,39.53,37.34,41.72,0,0,0,0,0,0,0.22,0,0.083,0.44,0.56,0.44,35
1538344800000,2018,10,2018,1,1,7,0.177,0.0665,0.111,6961,43.55,43.55,41.43,1,1,1,293.2,284.1,302.2,183.2,174.1,110,110,110,8.12e-15,-2.842e-14,2.842e-14,0.375,0.364,0.387,183.2,174.1,192.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.115,0.121,0.0113,0.0106,0.0121,0.00045,0.00042,0.00048,0.319,0.303,0.335,0.013,0.012,0.013,24.81,24.75,24.86,0.95,0.947,0.952,0.979,0.976,0.98,0.93,0.924,0.933,42.32,40.2,44.43,41.43,39.25,43.55,0,0,0,0,0,0,0.23,0,0.066,0.38,0.63,0.37,39.3
1538949600000,2018,10,2018,1,2,7,0.165,0.0665,0.0985,6130.87,38.5,38.5,36.49,1,1,1,272.9,265.3,281.1,162.9,155.3,110,110,110,0,-2.842e-14,2.842e-14,0.403,0.391,0.415,162.9,155.3,171.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.114,0.0096,0.00895,0.0103,0.00038,0.00035,0.00041,0.283,0.269,0.298,0.011,0.011,0.012,24.93,24.88,24.97,0.943,0.941,0.946,0.972,0.97,0.975,0.916,0.913,0.922,37.56,35.78,39.49,36.49,34.7,38.5,0,0,0,0,0,0,0.203,0,0.0665,0.4,0.6,0.4,37.2
1539554400000,2018,10,2018,1,3,7,0.158,0.0665,0.0917,5688.93,35.2,35.2,33.86,1,1,1,261.6,254.1,267.5,151.6,144.1,110,110,110,-8.12e-15,-2.842e-14,0,0.421,0.411,0.433,151.6,144.1,157.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.104,0.109,0.00864,0.008,0.00913,0.00034,0.00032,0.00036,0.263,0.249,0.273,0.01,0.0099,0.011,24.99,24.96,25.03,0.94,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.913,34.91,33.13,36.29,33.86,32.14,35.2,0,0,0,0,0,0,0.188,0,0.0663,0.42,0.58,0.42,36
1540159200000,2018,10,2018,1,4,7,0.148,0.0665,0.0816,5045.68,31.82,31.82,30.03,1,1,1,244.8,237.4,252.7,134.8,127.4,110,110,110,-2.03e-15,-1.421e-14,0,0.449,0.435,0.463,134.8,127.4,142.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0985,0.104,0.00721,0.00658,0.00788,0.00028,0.00026,0.00031,0.233,0.22,0.247,0.0092,0.0087,0.0098,25.1,25.04,25.16,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,30.96,29.22,32.81,30.03,28.34,31.82,0,0,0,0,0,0,0.167,0,0.0664,0.45,0.55,0.45,34.1
1540764000000,2018,10,2018,1,5,7,0.141,0.0607,0.0801,4963.67,32.01,32.01,29.55,1,1,1,232.7,230.3,236,132.4,121.1,100.3,93,110,0,-1.421e-14,1.421e-14,0.431,0.394,0.476,132.4,121.1,143,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0989,0.0963,0.102,0.00701,0.00604,0.00791,0.00028,0.00024,0.00031,0.227,0.208,0.245,0.0089,0.0082,0.0097,25.18,25.14,25.21,0.931,0.926,0.936,0.97,0.97,0.97,0.904,0.898,0.908,30.46,27.72,33.01,29.55,26.89,32.01,0,0,0,0,0,0,0.164,0,0.0609,0.43,0.57,0.43,35.2
1541368800000,2018,11,2018,2,6,7,0.146,0.0562,0.0901,5609.11,34.19,34.19,33.39,1,1,1,242,237.4,245.6,149,144.4,93,93,93,0,0,0,0.384,0.379,0.392,149,144.4,152.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.105,0.00842,0.00802,0.00872,0.00033,0.00032,0.00034,0.256,0.247,0.262,0.01,0.0098,0.01,25.09,25.06,25.13,0.939,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.912,34.42,33.33,35.25,33.39,32.33,34.19,0,0,0,0,0,0,0.185,0,0.0559,0.38,0.62,0.38,38.4
1541973600000,2018,11,2018,2,7,7,0.146,0.0562,0.0898,5589.79,33.95,33.95,33.27,1,1,1,241.5,238.8,244.5,148.5,145.8,93,93,93,0,0,0,0.385,0.38,0.39,148.5,145.8,151.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.103,0.105,0.00837,0.00814,0.00863,0.00033,0.00032,0.00034,0.255,0.25,0.26,0.01,0.0099,0.01,25.1,25.07,25.12,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,34.3,33.65,35,33.27,32.64,33.95,0,0,0,0,0,0,0.185,0,0.0562,0.38,0.62,0.38,38.3
1542578400000,2018,11,2018,2,8,7,0.145,0.0562,0.0887,5519.39,33.45,33.45,32.85,1,1,1,239.7,238.5,242.3,146.7,145.5,93,93,93,0,0,0,0.388,0.384,0.39,146.7,145.5,149.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.102,0.104,0.00822,0.00812,0.00844,0.00032,0.00032,0.00033,0.252,0.249,0.256,0.0099,0.0098,0.01,25.11,25.09,25.12,0.938,0.937,0.939,0.97,0.97,0.97,0.909,0.909,0.911,33.87,33.58,34.49,32.85,32.58,33.45,0,0,0,0,0,0,0.183,0,0.0563,0.39,0.61,0.39,38.1
1543183200000,2018,11,2018,2,9,7,0.15,0.0535,0.0961,6002.37,39.52,39.52,35.73,1,1,1,247.3,243.7,251.3,158.9,150.7,88.43,77,93,0,0,0,0.358,0.306,0.382,158.9,150.7,174.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.104,0.111,0.00925,0.00856,0.0106,0.00037,0.00034,0.00042,0.273,0.259,0.299,0.011,0.01,0.012,25.04,25,25.08,0.942,0.939,0.947,0.972,0.97,0.977,0.915,0.911,0.925,36.75,34.81,40.45,35.73,33.76,39.52,0,0,0,0,0,0,0.198,0,0.0539,0.36,0.64,0.36,40
1543788000000,2018,12,2018,3,10,7,0.157,0.0466,0.11,6947.6,42.75,42.75,41.35,1,1,1,258.8,251.6,264.7,181.8,174.6,77,77,77,-4.06e-15,-2.842e-14,2.842e-14,0.298,0.291,0.306,181.8,174.6,187.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.111,0.116,0.0112,0.0106,0.0117,0.00044,0.00042,0.00046,0.313,0.3,0.323,0.012,0.012,0.013,24.95,24.92,24.99,0.949,0.947,0.951,0.979,0.977,0.98,0.929,0.925,0.932,42.23,40.52,43.62,41.35,39.59,42.75,0,0,0,0,0,0,0.23,0,0.047,0.3,0.7,0.3,44.3
1544392800000,2018,12,2018,3,11,7,0.157,0.0466,0.11,6949.54,42.3,42.3,41.37,1,1,1,258.8,255.7,262.8,181.8,178.7,77,77,77,0,-2.842e-14,2.842e-14,0.298,0.293,0.301,181.8,178.7,185.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.112,0.115,0.0112,0.0109,0.0115,0.00044,0.00043,0.00046,0.313,0.307,0.32,0.012,0.012,0.013,24.95,24.93,24.97,0.949,0.948,0.95,0.98,0.979,0.98,0.93,0.928,0.931,42.22,41.49,43.17,41.37,40.63,42.3,0,0,0,0,0,0,0.23,0,0.047,0.3,0.7,0.3,44.3
1544997600000,2018,12,2018,3,12,7,0.155,0.0419,0.113,7138.51,45.54,45.54,42.49,1,1,1,255.8,253.2,258.2,186.5,176.2,69.29,59,77,0,-2.842e-14,2.842e-14,0.271,0.229,0.304,186.5,176.2,199.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.111,0.117,0.0116,0.0107,0.0127,0.00046,0.00042,0.0005,0.32,0.303,0.342,0.013,0.012,0.014,24.96,24.93,24.98,0.95,0.947,0.954,0.979,0.978,0.98,0.931,0.926,0.935,43.39,40.9,46.47,42.49,40,45.54,0,0,0,0,0,0,0.236,0,0.042,0.27,0.73,0.27,46.1
1545602400000,2018,12,2018,3,13,7,0.159,0.0357,0.123,7811.46,47.84,47.84,46.5,1,1,1,262.4,257.9,268.3,203.4,198.9,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.225,0.22,0.229,203.4,198.9,209.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.119,0.117,0.121,0.013,0.0127,0.0135,0.00052,0.0005,0.00054,0.349,0.341,0.36,0.014,0.013,0.014,24.9,24.87,24.93,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.45,46.4,48.81,46.5,45.47,47.84,0,0,0,0,0,0,0.258,0,0.036,0.22,0.77,0.23,49.1
1546207200000,2018,12,2018,3,14,7,0.166,0.0429,0.123,7775.88,48.2,48.2,46.28,1,1,1,274,269.9,279.5,203,196.9,71,59,73,4.06e-15,-2.842e-14,2.842e-14,0.259,0.218,0.27,203,196.9,211.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.12,0.118,0.122,0.013,0.0125,0.0137,0.00052,0.0005,0.00055,0.35,0.339,0.364,0.014,0.013,0.014,24.85,24.83,24.88,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,47.26,45.83,49.38,46.28,44.91,48.2,0,0,0,0,0,0,0.257,0,0.043,0.26,0.74,0.26,46.8
1546812000000,2019,1,2018,4,15,7,0.172,0.0442,0.128,8046.73,48.2,48.2,47.9,1,1,1,284.4,280.9,291.8,211.4,207.9,73,73,73,1.218e-14,0,2.842e-14,0.257,0.25,0.26,211.4,207.9,218.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.122,0.126,0.0137,0.0134,0.0143,0.00055,0.00053,0.00057,0.365,0.359,0.378,0.015,0.014,0.015,24.8,24.75,24.82,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.19,48.37,50.89,47.9,47.4,48.2,0,0,0,0,0,0,0.266,0,0.044,0.26,0.74,0.26,46.8
1547416800000,2019,1,2018,4,16,7,0.183,0.0442,0.139,8371.35,52.36,52.36,49.83,2,1,1.5714285714285714,303.2,296.4,312.9,230.2,223.4,73,73,73,1.218e-14,0,2.842e-14,0.241,0.233,0.246,230.2,223.4,239.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.13,0.128,0.134,0.0153,0.0147,0.0161,0.00061,0.00059,0.00064,0.309,0.242,0.392,0.012,0.0096,0.016,24.77,24.71,24.85,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.47,25.7,52.57,35.24,24.93,48.2,0,0,0,0,0,0,0.277,0,0.044,0.24,0.76,0.24,45.7
1548021600000,2019,1,2018,4,17,7,0.207,0.0442,0.162,9851.81,63.98,63.98,58.64,2,2,2,341.5,320.8,366.2,268.5,247.8,73,73,73,-4.06e-15,-2.842e-14,0,0.214,0.199,0.228,268.5,247.8,293.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.144,0.136,0.152,0.0259,0.0168,0.0374,0.001,0.00067,0.0015,0.293,0.263,0.33,0.012,0.011,0.013,24.6,24.44,24.73,0.933,0.929,0.939,0.97,0.97,0.97,0.905,0.901,0.911,30.23,27.9,32.98,29.32,27.07,31.99,0,0,0,0,0,0,0.326,0,0.045,0.21,0.78,0.22,47.6
1548626400000,2019,1,2018,4,18,7,0.254,0.0473,0.207,12513.9,82.12,82.12,74.49,2,2,2,419.9,378.5,461.1,341.8,305.5,78.14,73,85,0,0,0,0.186,0.174,0.197,341.8,305.5,376.1,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.17,0.157,0.183,0.0603,0.0432,0.0765,0.0025,0.0017,0.0031,0.404,0.349,0.456,0.016,0.014,0.019,24.11,23.87,24.36,0.947,0.941,0.952,0.973,0.97,0.98,0.922,0.913,0.933,38.25,34.34,41.9,37.24,33.31,41.06,0,0,0,0,0,0,0.414,0,0.047,0.19,0.81,0.19,49.3
1549231200000,2019,2,2018,5,19,7,0.312,0.0514,0.261,15516.4,96.4,96.4,92.36,2,2,2,515.9,475.6,554.9,430.9,390.6,85,85,85,0,0,0,0.165,0.153,0.179,430.9,390.6,469.9,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.202,0.188,0.217,0.102,0.0833,0.121,0.0043,0.0034,0.0051,0.538,0.477,0.597,0.022,0.02,0.025,23.54,23.31,23.78,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.55,43.44,51.37,46.18,42.57,48.2,0,0,0,0,0,0,0.513,0,0.051,0.16,0.84,0.16,49.7
1549836000000,2019,2,2018,5,20,7,0.375,0.0514,0.323,18731.5,121.7,121.7,111.5,3,3,3,619.5,569.9,669.4,534.5,484.9,85,85,85,0,0,0,0.138,0.127,0.149,534.5,484.9,584.4,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.254,0.225,0.282,0.158,0.128,0.191,0.0067,0.0054,0.0082,0.595,0.514,0.679,0.025,0.022,0.029,23.03,22.74,23.32,0.949,0.945,0.953,0.973,0.97,0.979,0.924,0.916,0.933,38.18,34.92,41.42,37.17,33.87,40.56,0,0,0,0,0,0,0.619,0,0.052,0.14,0.86,0.14,50
1550440800000,2019,2,2018,5,21,7,0.451,0.0514,0.399,22731.3,142.5,142.5,135.3,3,3,3,745,690.5,786.6,660,605.5,85,85,85,0,0,0,0.114,0.108,0.123,660,605.5,701.6,990,990,990,966.9,966.7,967,23.1,23,23.3,0.325,0.294,0.349,0.242,0.205,0.27,0.01,0.0088,0.012,0.806,0.714,0.876,0.035,0.031,0.038,22.31,22.08,22.62,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.02,42.75,48.46,45.1,41.89,47.49,0,0,0,0,0,0,0.752,0,0.052,0.11,0.88,0.12,50.4
1551045600000,2019,2,2018,5,22,7,0.496,0.0628,0.433,24119.8,144.6,144.6,143.6,3,3,3,820.1,794.1,847.8,716.3,699.6,103.9,85,129,0,0,0,0.126,0.104,0.156,716.3,699.6,734.4,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.361,0.353,0.367,0.279,0.268,0.292,0.012,0.012,0.013,0.905,0.882,0.932,0.04,0.039,0.041,21.91,21.79,22.03,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.1,47.94,50.29,47.86,46.98,48.2,0,0,0,0,0,0,0.798,0,0.063,0.13,0.87,0.13,48.6
1551650400000,2019,3,2018,6,23,7,0.544,0.078,0.466,25061,156.7,156.7,149.2,4,3,3.4285714285714284,900.3,861.9,931.6,771.3,732.9,129,129,129,0,0,0,0.143,0.138,0.15,771.3,732.9,802.6,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.412,0.377,0.441,0.312,0.291,0.327,0.014,0.013,0.015,0.974,0.94,1.01,0.043,0.041,0.045,21.52,21.39,21.71,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.928,0.938,46.14,39.38,51.92,44.18,38.39,48.2,0,0,0,0,0,0,0.829,0,0.078,0.14,0.86,0.14,46.1
1552255200000,2019,3,2018,6,24,7,0.566,0.078,0.488,26443.4,159.1,159.1,157.4,4,4,4,935.7,920.2,945.6,806.7,791.2,129,129,129,0,0,0,0.138,0.136,0.14,806.7,791.2,816.6,990,990,990,967.6,967.6,967.7,22.4,22.3,22.4,0.445,0.431,0.454,0.329,0.322,0.334,0.015,0.014,0.015,0.989,0.962,1.01,0.044,0.043,0.045,21.37,21.31,21.46,0.953,0.953,0.954,0.977,0.975,0.978,0.931,0.929,0.932,40.29,39.66,40.69,39.35,38.68,39.77,0,0,0,0,0,0,0.874,0,0.078,0.14,0.86,0.14,46.7
1552860000000,2019,3,2018,6,25,7,0.533,0.0704,0.462,24507.5,153.5,153.5,145.9,4,3,3.142857142857143,881.1,849.8,913.5,764.7,742.8,116.4,107,129,0,0,0,0.132,0.121,0.145,764.7,742.8,784.5,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.403,0.381,0.424,0.309,0.297,0.319,0.014,0.013,0.014,0.984,0.95,1.01,0.044,0.042,0.045,21.59,21.48,21.75,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.928,0.938,49.71,39.38,52.16,46.8,38.39,48.2,0,0,0,0,0,0,0.81,0,0.071,0.13,0.87,0.13,46
1553464800000,2019,3,2018,6,26,7,0.497,0.0647,0.432,24115.5,144.6,144.6,143.5,3,3,3,821.7,810.6,840,714.7,703.6,107,107,107,0,0,0,0.13,0.127,0.132,714.7,703.6,733,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.361,0.355,0.372,0.278,0.271,0.291,0.012,0.012,0.013,0.904,0.885,0.935,0.04,0.039,0.041,21.91,21.81,21.97,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.98,48.37,50,47.85,47.4,48.2,0,0,0,0,0,0,0.797,0,0.065,0.13,0.87,0.13,48.5
1554069600000,2019,4,2018,7,27,7,0.491,0.0756,0.415,23319.3,139.6,139.6,138.8,3,3,3,811.1,808.9,815.9,686.1,683.9,125,125,125,0,0,0,0.154,0.153,0.155,686.1,683.9,690.9,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.349,0.348,0.352,0.259,0.258,0.262,0.011,0.011,0.011,0.86,0.856,0.868,0.038,0.037,0.038,22,21.97,22.01,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.21,47.09,47.48,46.27,46.15,46.53,0,0,0,0,0,0,0.771,0,0.076,0.15,0.85,0.15,47.5
1554674400000,2019,4,2018,7,28,7,0.496,0.0756,0.42,23564.4,140.8,140.8,140.3,3,3,3,820,817.6,823.1,695,692.6,125,125,125,0,0,0,0.153,0.152,0.153,695,692.6,698.1,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.354,0.353,0.356,0.265,0.264,0.267,0.012,0.012,0.012,0.875,0.871,0.88,0.038,0.038,0.039,21.95,21.93,21.96,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.71,47.58,47.88,46.75,46.63,46.93,0,0,0,0,0,0,0.779,0,0.076,0.15,0.85,0.15,47.5
1555279200000,2019,4,2018,7,29,7,0.494,0.0756,0.418,23458.3,140.2,140.2,139.6,3,3,3,816.1,812.3,819.4,691.1,687.3,125,125,125,0,0,0,0.153,0.153,0.154,691.1,687.3,694.4,990,990,990,967.2,967.1,967.2,22.8,22.8,22.9,0.352,0.35,0.354,0.263,0.26,0.265,0.012,0.011,0.012,0.868,0.862,0.874,0.038,0.038,0.038,21.97,21.95,21.99,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.49,47.28,47.68,46.54,46.34,46.73,0,0,0,0,0,0,0.776,0,0.076,0.15,0.85,0.15,47.5
1555884000000,2019,4,2018,7,30,7,0.487,0.0756,0.412,23163.4,138.7,138.7,137.9,3,3,3,805.5,800.5,810.6,680.5,675.5,125,125,125,0,0,0,0.155,0.154,0.156,680.5,675.5,685.6,990,990,990,967.1,967.1,967.1,22.9,22.9,22.9,0.346,0.343,0.349,0.256,0.252,0.259,0.011,0.011,0.011,0.851,0.842,0.859,0.037,0.037,0.038,22.03,22,22.06,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.9,46.61,47.18,45.96,45.68,46.24,0,0,0,0,0,0,0.766,0,0.075,0.16,0.85,0.15,47.6
1556488800000,2019,4,2018,7,31,7,0.48,0.0851,0.395,22315.4,136.8,136.8,132.8,3,3,3,794.2,789.6,798.9,653.5,642.6,140.7,125,147,0,0,0,0.177,0.156,0.186,653.5,642.6,673.9,990,990,990,967.1,967.1,967.1,22.9,22.9,22.9,0.331,0.325,0.342,0.238,0.23,0.251,0.01,0.01,0.011,0.805,0.787,0.839,0.035,0.034,0.037,22.12,22.07,22.15,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.18,44.48,46.52,44.28,43.59,45.59,0,0,0,0,0,0,0.738,0,0.085,0.18,0.82,0.18,46.5
1557093600000,2019,5,2018,8,32,7,0.472,0.0889,0.383,21694.4,130.5,130.5,129.1,3,3,3,780.2,769.5,788.1,633.2,622.5,147,147,147,0,0,0,0.188,0.187,0.191,633.2,622.5,641.1,990,990,990,967,967,967.1,23,22.9,23,0.32,0.314,0.324,0.224,0.217,0.229,0.0097,0.0094,0.01,0.771,0.753,0.785,0.034,0.033,0.034,22.21,22.16,22.27,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.92,43.28,44.39,43.04,42.42,43.51,0,0,0,0,0,0,0.717,0,0.089,0.19,0.81,0.19,46
1557698400000,2019,5,2018,8,33,7,0.441,0.0889,0.352,20107.1,125.6,125.6,119.7,3,3,3,729.5,696.5,760.5,582.5,549.5,147,147,147,0,0,0,0.202,0.193,0.211,582.5,549.5,613.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.291,0.272,0.309,0.19,0.168,0.211,0.0082,0.0072,0.0091,0.686,0.63,0.738,0.03,0.027,0.032,22.5,22.32,22.68,0.953,0.951,0.955,0.977,0.973,0.98,0.931,0.925,0.936,40.81,38.73,42.74,39.9,37.7,41.88,0,0,0,0,0,0,0.665,0,0.089,0.2,0.8,0.2,45.6
1558303200000,2019,5,2018,8,34,7,0.393,0.0889,0.304,17236.1,110.7,110.7,102.6,3,2,2.5714285714285716,649.7,615.3,684.7,502.7,468.3,147,147,147,1.624e-14,0,5.684e-14,0.227,0.215,0.239,502.7,468.3,537.7,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.246,0.226,0.266,0.139,0.12,0.16,0.0059,0.0051,0.0069,0.599,0.551,0.643,0.025,0.023,0.027,22.9,22.75,23.03,0.952,0.947,0.957,0.975,0.97,0.98,0.927,0.918,0.938,43.18,35.68,52.68,41.08,34.61,48.2,0,0,0,0,0,0,0.57,0,0.089,0.23,0.77,0.23,43.9
1558908000000,2019,5,2018,8,35,7,0.347,0.0841,0.263,15615.8,96.4,96.4,92.95,2,2,2,574,544.5,605.2,435,416.1,139,119,147,-8.12e-15,-5.684e-14,5.684e-14,0.242,0.215,0.261,435,416.1,458.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.21,0.203,0.22,0.104,0.0954,0.115,0.0044,0.004,0.0049,0.55,0.522,0.587,0.023,0.022,0.025,23.27,23.09,23.42,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.49,45.53,49.68,46.48,44.62,48.2,0,0,0,0,0,0,0.516,0,0.084,0.24,0.76,0.24,45
1559512800000,2019,6,2018,9,36,7,0.308,0.072,0.236,14192.8,89.69,89.69,84.48,2,2,2,509.5,484.6,534.9,390.5,365.6,119,119,119,-8.12e-15,-5.684e-14,0,0.234,0.222,0.246,390.5,365.6,415.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.193,0.184,0.202,0.0833,0.0715,0.0953,0.0035,0.003,0.004,0.482,0.445,0.52,0.02,0.018,0.022,23.63,23.47,23.77,0.954,0.951,0.956,0.979,0.977,0.98,0.934,0.929,0.937,43.13,40.51,45.76,42.24,39.58,44.85,0,0,0,0,0,0,0.469,0,0.072,0.23,0.77,0.23,46.1
1560117600000,2019,6,2018,9,37,7,0.276,0.072,0.204,12235.3,77.62,77.62,72.83,2,2,2,456.2,436.2,477.7,337.2,317.2,119,119,119,0,0,0,0.261,0.249,0.273,337.2,317.2,358.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.174,0.167,0.182,0.0582,0.0487,0.0683,0.0024,0.002,0.0028,0.402,0.372,0.435,0.017,0.015,0.018,23.94,23.82,24.07,0.946,0.943,0.95,0.972,0.97,0.976,0.92,0.915,0.926,37.47,35.31,39.78,36.41,34.25,38.81,0,0,0,0,0,0,0.405,0,0.072,0.26,0.74,0.26,44.3
1560722400000,2019,6,2018,9,38,7,0.249,0.072,0.177,10642.5,67.17,67.17,63.35,2,2,2,412,395.4,429.9,293,276.4,119,119,119,0,0,0,0.289,0.277,0.301,293,276.4,310.9,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.158,0.153,0.165,0.0373,0.0295,0.0457,0.0015,0.0012,0.0019,0.336,0.311,0.363,0.014,0.013,0.015,24.21,24.1,24.31,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,32.65,30.82,34.63,31.67,29.9,33.59,0,0,0,0,0,0,0.352,0,0.072,0.29,0.71,0.29,42.7
1561327200000,2019,6,2018,9,39,7,0.227,0.072,0.155,9311.9,58.69,58.69,55.43,2,2,2,375.1,360.7,390.2,256.1,241.7,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.318,0.305,0.33,256.1,241.7,271.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.145,0.14,0.151,0.0205,0.0163,0.027,0.00083,0.00066,0.0011,0.281,0.262,0.303,0.011,0.011,0.012,24.44,24.35,24.53,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.57,26.95,30.25,27.71,26.14,29.34,0,0,0,0,0,0,0.308,0,0.072,0.32,0.68,0.32,41
1561932000000,2019,7,2018,10,40,7,0.207,0.0653,0.141,8481.98,53.81,53.81,50.49,2,1,1.5714285714285714,341.9,328.7,356.1,233.9,220.7,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.316,0.303,0.329,233.9,220.7,248.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.136,0.131,0.141,0.0156,0.0145,0.0168,0.00063,0.00058,0.00068,0.317,0.252,0.401,0.013,0.01,0.016,24.57,24.51,24.64,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.59,26.08,52.75,35.57,25.3,48.2,0,0,0,0,0,0,0.28,0,0.066,0.32,0.68,0.32,41
1562536800000,2019,7,2018,10,41,7,0.189,0.0653,0.124,7760.59,48.2,48.2,46.19,1,1,1,312.4,300.6,324.6,204.4,192.6,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.346,0.333,0.359,204.4,192.6,216.6,990,990,990,965,964.9,965,25,25,25.1,0.126,0.121,0.13,0.0131,0.0121,0.0142,0.00052,0.00048,0.00057,0.357,0.336,0.379,0.014,0.013,0.015,24.68,24.6,24.76,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.26,44.54,50.04,46.19,43.64,48.2,0,0,0,0,0,0,0.257,0,0.065,0.35,0.66,0.34,41.1
1563141600000,2019,7,2018,10,42,7,0.174,0.0653,0.109,6812.4,42.83,42.83,40.55,1,1,1,287.4,278.4,297,179.4,170.4,108,108,108,8.12e-15,-2.842e-14,2.842e-14,0.376,0.364,0.388,179.4,170.4,189,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.114,0.12,0.011,0.0102,0.0118,0.00044,0.00041,0.00047,0.313,0.296,0.33,0.012,0.012,0.013,24.84,24.78,24.89,0.948,0.946,0.951,0.978,0.975,0.98,0.928,0.922,0.932,41.45,39.33,43.7,40.55,38.33,42.83,0,0,0,0,0,0,0.225,0,0.065,0.38,0.63,0.37,39.2
1563746400000,2019,7,2018,10,43,7,0.161,0.0653,0.0958,5957.01,37.58,37.58,35.46,1,1,1,266.4,257.9,275.4,158.4,149.9,108,108,108,4.06e-15,0,2.842e-14,0.405,0.392,0.419,158.4,149.9,167.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.113,0.00922,0.00849,0.00998,0.00037,0.00034,0.0004,0.275,0.26,0.291,0.011,0.01,0.012,24.96,24.91,25.01,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.911,0.919,36.53,34.52,38.62,35.46,33.49,37.58,0,0,0,0,0,0,0.197,0,0.0652,0.41,0.6,0.4,37
1564351200000,2019,7,2018,10,44,7,0.15,0.0601,0.0894,5555.42,34.75,34.75,33.07,1,1,1,247.3,238.5,255.4,147.8,142.5,99.43,93,108,0,0,0,0.402,0.375,0.431,147.8,142.5,155.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.106,0.00832,0.00786,0.00893,0.00033,0.00031,0.00035,0.255,0.247,0.267,0.01,0.0097,0.011,25.06,25.02,25.12,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.912,34.09,32.77,35.82,33.07,31.79,34.75,0,0,0,0,0,0,0.184,0,0.0606,0.4,0.6,0.4,37
1564956000000,2019,8,2018,11,45,7,0.137,0.0562,0.0809,5020.9,31.89,31.89,29.89,1,1,1,226.7,218.5,235.5,133.7,125.5,93,93,93,0,-1.421e-14,1.421e-14,0.411,0.395,0.426,133.7,125.5,142.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0989,0.0961,0.102,0.00711,0.00642,0.00786,0.00028,0.00025,0.00031,0.229,0.214,0.245,0.009,0.0084,0.0096,25.21,25.14,25.27,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.81,28.9,32.87,29.89,28.03,31.89,0,0,0,0,0,0,0.166,0,0.0561,0.41,0.59,0.41,36.6
1565560800000,2019,8,2018,11,46,7,0.127,0.0562,0.0704,4348.38,27.45,27.45,25.88,1,1,1,209.4,203.5,216.1,116.4,110.5,93,93,93,-8.121e-15,-1.421e-14,0,0.444,0.43,0.457,116.4,110.5,123.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0928,0.0908,0.0952,0.00564,0.00514,0.00621,0.00022,0.0002,0.00024,0.198,0.188,0.21,0.0078,0.0073,0.0082,25.35,25.29,25.39,0.922,0.918,0.927,0.97,0.97,0.97,0.895,0.89,0.899,26.68,25.26,28.3,25.88,24.5,27.45,0,0,0,0,0,0,0.144,0,0.0566,0.44,0.55,0.45,34.2
1566165600000,2019,8,2018,11,47,7,0.118,0.0562,0.0622,0,0,0,0,1,1,1,195.8,190.1,201.6,102.8,97.08,93,93,93,6.09e-15,0,1.421e-14,0.475,0.461,0.489,102.8,97.08,108.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.086,0.0901,0.00449,0.004,0.00498,0.00018,0.00016,0.00019,0.174,0.164,0.184,0.0068,0.0064,0.0072,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0558,0.48,0.53,0.47,0
1566770400000,2019,8,2018,11,48,7,0.111,0.0544,0.0566,570.059,23.75,23.75,3.393,1,1,1,183.6,179.4,188.2,93.6,87.78,90,72,93,-4.06e-15,-1.421e-14,1.421e-14,0.49,0.401,0.514,93.6,87.78,107.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0845,0.0827,0.0876,0.00371,0.00321,0.00488,0.00014,0.00013,0.00019,0.157,0.147,0.18,0.0061,0.0057,0.007,25.41,25.38,25.42,0.131,0,0.916,0.139,0,0.97,0.127,0,0.888,3.498,0,24.49,3.393,0,23.75,0,6,0,0,0.857,0,0.0189,0.857,0.0544,0.49,0.51,0.49,5.14
1567375200000,2019,9,2018,12,49,7,0.102,0.0435,0.0585,3582.35,23.03,23.03,21.32,1,1,1,168.7,162.2,176.4,96.71,90.19,72,72,72,0,-1.421e-14,1.421e-14,0.427,0.408,0.444,96.71,90.19,104.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0838,0.0815,0.0865,0.00397,0.00342,0.00462,0.00016,0.00013,0.00018,0.161,0.149,0.175,0.0063,0.0058,0.0068,25.38,25.38,25.38,0.916,0.912,0.922,0.967,0.965,0.97,0.886,0.883,0.889,22.04,20.69,23.74,21.32,19.96,23.03,0,0,0,0,0,0,0.118,0,0.0435,0.43,0.57,0.43,35.1
1567980000000,2019,9,2018,12,50,7,0.0935,0.0435,0.0499,3087.17,19.57,19.57,18.38,1,1,1,154.5,148.8,160.3,82.53,76.79,72,72,72,0,-1.421e-14,1.421e-14,0.466,0.449,0.484,82.53,76.79,88.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0768,0.0808,0.00277,0.00228,0.00325,0.00011,0.000089,0.00013,0.135,0.125,0.146,0.0053,0.0049,0.0057,25.37,25.37,25.37,0.931,0.924,0.938,0.961,0.96,0.964,0.895,0.891,0.9,19.11,17.92,20.3,18.38,17.2,19.57,0,0,0,0,0,0,0.102,0,0.0436,0.47,0.53,0.47,33
1568584800000,2019,9,2018,12,51,7,0.0867,0.0435,0.0431,2635.2,16.93,16.93,15.69,1,1,1,143.3,139.2,147.4,71.32,67.22,72,72,72,0,-1.421e-14,1.421e-14,0.502,0.488,0.517,71.32,67.22,75.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0734,0.0763,0.00181,0.00146,0.00216,0.000071,0.000057,0.000085,0.115,0.108,0.123,0.0045,0.0042,0.0048,25.38,25.38,25.39,0.92,0.898,0.939,0.96,0.96,0.96,0.883,0.862,0.902,16.34,15.03,17.63,15.69,14.43,16.93,0,0,0,0,0,0,0.0871,0,0.0436,0.5,0.5,0.5,30.4
1569189600000,2019,9,2018,12,52,7,0.0809,0.0435,0.0373,979.905,14.01,14.01,5.833,1,1,1,133.8,129.7,137.8,61.75,57.65,72,72,72,3.045e-15,-1.421e-14,1.421e-14,0.539,0.522,0.555,61.75,57.65,65.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0729,0.000999,0.00065,0.00135,0.000039,0.000025,0.000053,0.0985,0.0918,0.106,0.0039,0.0036,0.0041,25.4,25.39,25.41,0.378,0,0.89,0.411,0,0.96,0.363,0,0.855,6.076,0,14.6,5.833,0,14.01,0,4,0,0,0.571,0,0.0324,0.571,0.0436,0.54,0.46,0.54,12.1
1569794400000,2019,9,2018,12,53,7,0.0759,0.0332,0.0427,2328.62,16.95,16.95,13.86,1,1,1,125.5,122.8,129.4,70.65,57.38,54.86,52,72,-1.015e-15,-7.105e-15,0,0.437,0.408,0.557,70.65,57.38,75.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0708,0.0728,0.00176,0.000627,0.00216,0.000069,0.000025,0.000085,0.111,0.0914,0.119,0.0044,0.0036,0.0047,25.39,25.38,25.41,0.796,0,0.94,0.823,0,0.96,0.764,0,0.902,14.44,0,17.65,13.86,0,16.95,0,1,0,0,0.143,0,0.077,0.143,0.0332,0.44,0.56,0.44,30.7
1570399200000,2019,10,2019,1,1,7,0.0746,0.0314,0.0432,2639.88,16.74,16.74,15.71,1,1,1,123.4,119.5,126.6,71.36,67.53,52,52,52,0,0,0,0.422,0.411,0.435,71.36,67.53,74.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0725,0.00182,0.00149,0.00209,0.000071,0.000058,0.000082,0.112,0.106,0.118,0.0044,0.0042,0.0046,25.39,25.38,25.39,0.921,0.9,0.939,0.96,0.96,0.96,0.884,0.864,0.901,16.37,15.13,17.44,15.71,14.52,16.74,0,0,0,0,0,0,0.0873,0,0.0314,0.42,0.58,0.42,35.4
1571004000000,2019,10,2019,1,2,7,0.0727,0.0314,0.0412,2476.05,16.05,16.05,14.74,1,1,1,120.2,115.7,124.5,68.2,63.71,52,52,52,-1.015e-15,-7.105e-15,0,0.433,0.418,0.449,68.2,63.71,72.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0717,0.00155,0.00117,0.00191,0.000061,0.000046,0.000075,0.107,0.1,0.114,0.0042,0.0039,0.0045,25.39,25.39,25.4,0.903,0.878,0.927,0.96,0.96,0.96,0.867,0.843,0.89,15.35,13.94,16.72,14.74,13.38,16.05,0,0,0,0,0,0,0.0819,0,0.0315,0.43,0.57,0.43,34.1
1571608800000,2019,10,2019,1,3,7,0.0686,0.0314,0.0372,0,0,0,0,1,1,1,113.4,111.6,114.9,61.44,59.6,52,52,52,0,-7.105e-15,7.105e-15,0.459,0.453,0.466,61.44,59.6,62.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000972,0.000816,0.0011,0.000038,0.000032,0.000043,0.0972,0.0946,0.0993,0.0038,0.0037,0.0039,25.4,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.46,0.54,0.46,0
1572213600000,2019,10,2019,1,4,7,0.0687,0.0309,0.0378,323.633,13.48,13.48,1.926,1,1,1,113.6,112.4,114.6,62.49,60.7,51.14,50,52,-1.015e-15,-7.105e-15,0,0.45,0.438,0.461,62.49,60.7,64.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00106,0.00091,0.0012,0.000042,0.000036,0.000047,0.0987,0.0962,0.101,0.0039,0.0038,0.004,25.4,25.4,25.4,0.126,0,0.88,0.137,0,0.96,0.121,0,0.845,2.007,0,14.05,1.926,0,13.48,0,6,0,0,0.857,0,0.0107,0.857,0.0309,0.45,0.55,0.45,4.71
1572818400000,2019,11,2019,2,5,7,0.0718,0.0302,0.0415,2501.59,16.91,16.91,14.89,1,1,1,118.7,114.3,125.3,68.67,64.34,50,50,50,0,0,0,0.422,0.399,0.437,68.67,64.34,75.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0723,0.00159,0.00122,0.00215,0.000062,0.000048,0.000084,0.108,0.101,0.119,0.0042,0.004,0.0047,25.39,25.38,25.4,0.906,0.882,0.94,0.96,0.96,0.96,0.869,0.847,0.903,15.51,14.13,17.62,14.89,13.57,16.91,0,0,0,0,0,0,0.0827,0,0.0303,0.42,0.58,0.42,34.8
1573423200000,2019,11,2019,2,6,7,0.0793,0.0302,0.049,3035.04,19.28,19.28,18.07,1,1,1,131.1,126.1,137,81.06,76.1,50,50,50,-4.06e-15,-1.421e-14,0,0.382,0.365,0.397,81.06,76.1,87.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0744,0.0726,0.0765,0.00264,0.00222,0.00315,0.0001,0.000087,0.00012,0.129,0.12,0.14,0.0051,0.0047,0.0055,25.37,25.36,25.38,0.932,0.925,0.939,0.961,0.96,0.963,0.896,0.891,0.901,18.8,17.79,20.02,18.07,17.07,19.28,0,0,0,0,0,0,0.1,0,0.0303,0.38,0.62,0.38,38.3
1574028000000,2019,11,2019,2,7,7,0.0877,0.0302,0.0575,3511.94,21.73,21.73,20.9,1,1,1,145,138.4,149.1,95,88.4,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.345,0.335,0.361,95,88.4,99.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0793,0.077,0.0807,0.00383,0.00326,0.00417,0.00015,0.00013,0.00016,0.154,0.142,0.161,0.006,0.0056,0.0063,25.35,25.34,25.36,0.916,0.912,0.923,0.967,0.964,0.968,0.885,0.883,0.89,21.63,20.29,22.45,20.9,19.56,21.73,0,0,0,0,0,0,0.116,0,0.0302,0.34,0.66,0.34,40
1574632800000,2019,11,2019,2,8,7,0.0938,0.031,0.0628,3842.37,23.75,23.75,22.87,1,1,1,155.1,148.5,158.4,103.8,98.52,51.29,50,59,0,-1.421e-14,1.421e-14,0.331,0.317,0.373,103.8,98.52,107.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0805,0.0837,0.00458,0.00412,0.00489,0.00018,0.00016,0.00019,0.17,0.16,0.176,0.0067,0.0063,0.0069,25.34,25.34,25.35,0.914,0.911,0.916,0.969,0.968,0.97,0.886,0.883,0.889,23.59,22.34,24.49,22.87,21.62,23.75,0,0,0,0,0,0,0.127,0,0.031,0.33,0.67,0.33,41
1575237600000,2019,12,2019,3,9,7,0.106,0.0357,0.0703,4345.63,28.72,28.72,25.87,1,1,1,175.2,161.4,187.1,116.2,102.4,59,59,59,4.06e-15,0,1.421e-14,0.338,0.315,0.366,116.2,102.4,128.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0882,0.0833,0.0924,0.00563,0.00445,0.00664,0.00022,0.00017,0.00026,0.193,0.168,0.214,0.0076,0.0066,0.0084,25.36,25.35,25.36,0.922,0.912,0.93,0.97,0.97,0.97,0.894,0.885,0.902,26.67,23.23,29.61,25.87,22.53,28.72,0,0,0,0,0,0,0.144,0,0.0357,0.34,0.66,0.34,41
1575842400000,2019,12,2019,3,10,7,0.114,0.0357,0.0783,4878.54,29.96,29.96,29.04,1,1,1,188.4,186.3,192.3,129.4,127.3,59,59,59,0,0,0,0.313,0.307,0.317,129.4,127.3,133.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0921,0.0942,0.00675,0.00657,0.00708,0.00026,0.00026,0.00028,0.217,0.213,0.224,0.0085,0.0083,0.0087,25.36,25.36,25.36,0.93,0.929,0.932,0.97,0.97,0.97,0.902,0.901,0.904,29.94,29.41,30.88,29.04,28.53,29.96,0,0,0,0,0,0,0.161,0,0.0357,0.31,0.69,0.31,42.8
1576447200000,2019,12,2019,3,11,7,0.124,0.0357,0.0885,5549.44,35.72,35.72,33.03,1,1,1,205.4,196.4,217.2,146.4,137.4,59,59,59,0,0,0,0.288,0.272,0.3,146.4,137.4,158.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0988,0.0957,0.103,0.00819,0.00743,0.00919,0.00032,0.00029,0.00036,0.247,0.231,0.268,0.0097,0.009,0.011,25.32,25.23,25.36,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,34.05,31.89,36.83,33.03,30.93,35.72,0,0,0,0,0,0,0.184,0,0.0355,0.29,0.71,0.29,44.8
1577052000000,2019,12,2019,3,12,7,0.139,0.0357,0.104,6538.81,43.94,43.94,38.92,1,1,1,230.4,218.5,251.3,171.4,159.5,59,59,59,0,0,0,0.257,0.235,0.27,171.4,159.5,192.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.103,0.115,0.0103,0.00931,0.0121,0.00041,0.00037,0.00048,0.292,0.271,0.329,0.011,0.011,0.013,25.13,24.97,25.22,0.945,0.942,0.952,0.975,0.97,0.98,0.922,0.913,0.933,39.92,37.15,44.84,38.92,36.04,43.94,0,0,0,0,0,0,0.216,0,0.035,0.26,0.75,0.25,47
1577656800000,2019,12,2019,3,13,7,0.164,0.0417,0.122,7742,48.2,48.2,46.08,1,1,1,271.3,256,286.6,202.3,192.8,69,59,73,-4.06e-15,-2.842e-14,2.842e-14,0.254,0.227,0.275,202.3,192.8,213.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.117,0.124,0.0129,0.0121,0.0139,0.00051,0.00048,0.00055,0.348,0.332,0.369,0.014,0.013,0.015,24.87,24.78,24.94,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,47.1,44.85,49.7,46.08,43.96,48.2,0,0,0,0,0,0,0.256,0,0.042,0.25,0.74,0.26,47.2
1578261600000,2020,1,2019,4,14,7,0.181,0.0442,0.137,8300.71,51.81,51.81,49.41,2,1,1.4285714285714286,299.6,289.1,310.4,226.6,216.1,73,73,73,0,-2.842e-14,2.842e-14,0.244,0.235,0.253,226.6,216.1,237.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.125,0.133,0.015,0.0141,0.0159,0.0006,0.00056,0.00064,0.325,0.243,0.393,0.013,0.0097,0.016,24.77,24.71,24.84,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.67,25.89,52.69,38.48,25.11,48.2,0,0,0,0,0,0,0.274,0,0.044,0.24,0.76,0.24,45.9
1578866400000,2020,1,2019,4,15,7,0.202,0.0442,0.158,9573.39,61.67,61.67,56.98,2,2,2,333.9,315.6,355.5,260.9,242.6,73,73,73,-8.12e-15,-2.842e-14,0,0.219,0.205,0.231,260.9,242.6,282.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.141,0.135,0.149,0.0227,0.0164,0.0323,0.00091,0.00065,0.0013,0.282,0.257,0.314,0.011,0.01,0.013,24.65,24.51,24.76,0.931,0.927,0.936,0.97,0.97,0.97,0.904,0.899,0.908,29.37,27.31,31.79,28.49,26.49,30.84,0,0,0,0,0,0,0.317,0,0.044,0.22,0.78,0.22,47.4
1579471200000,2020,1,2019,4,16,7,0.243,0.0442,0.199,12060.8,80.76,80.76,71.79,2,2,2,402.2,364.5,442.2,329.2,291.5,73,73,73,0,0,0,0.182,0.165,0.2,329.2,291.5,369.2,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.165,0.152,0.179,0.0544,0.0366,0.0733,0.0022,0.0015,0.003,0.384,0.328,0.444,0.016,0.013,0.018,24.21,23.97,24.45,0.945,0.938,0.951,0.972,0.97,0.979,0.919,0.91,0.931,36.91,32.8,41.26,35.9,31.81,40.38,0,0,0,0,0,0,0.399,0,0.044,0.18,0.82,0.18,49.6
1580076000000,2020,1,2019,4,17,7,0.311,0.0462,0.264,15680.9,102.8,102.8,93.34,3,2,2.142857142857143,513.7,459.4,575.9,437.2,386.4,76.43,73,85,8.12e-15,0,5.684e-14,0.149,0.137,0.159,437.2,386.4,490.9,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.204,0.185,0.229,0.105,0.0814,0.131,0.0044,0.0033,0.0055,0.532,0.47,0.594,0.022,0.019,0.025,23.56,23.29,23.86,0.954,0.945,0.957,0.979,0.97,0.98,0.934,0.917,0.938,45.65,35.32,51.21,44.22,34.26,48.2,0,0,0,0,0,0,0.519,0,0.047,0.15,0.85,0.15,50.4
1580680800000,2020,2,2019,5,18,7,0.396,0.0514,0.345,19914.7,130.7,130.7,118.5,3,3,3,655.1,595.9,718.4,570.1,510.9,85,85,85,0,0,0,0.13,0.118,0.143,570.1,510.9,633.4,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.274,0.24,0.31,0.182,0.142,0.224,0.0078,0.006,0.0096,0.655,0.555,0.761,0.028,0.023,0.033,22.83,22.47,23.16,0.952,0.947,0.956,0.976,0.97,0.98,0.929,0.919,0.937,40.47,36.65,44.45,39.51,35.55,43.57,0,0,0,0,0,0,0.659,0,0.051,0.13,0.87,0.13,50.3
1581285600000,2020,2,2019,5,19,7,0.505,0.0618,0.444,24556.3,166.6,166.6,146.2,4,3,3.2857142857142856,835.7,745.4,962.1,733.6,660.4,102.1,85,105,0,0,0,0.123,0.109,0.136,733.6,660.4,857.1,990,990,990,967.2,966.9,967.7,22.8,22.3,23.1,0.38,0.325,0.483,0.287,0.242,0.354,0.013,0.01,0.016,0.912,0.807,1.07,0.04,0.035,0.048,21.84,21.18,22.31,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.06,40.21,50.98,44.87,39.26,48.2,0,0,0,0,0,0,0.812,0,0.061,0.12,0.88,0.12,48.6
1581890400000,2020,2,2019,5,20,7,0.761,0.0783,0.638,31708.6,192.8,192.8,188.7,4,4,4,1259,1024,1459,1130,918.7,129.4,105,162,75.05,0,196.7,0.102,0.0825,0.119,1054,918.7,1100,990,990,990,968.7,968,969.4,21.3,20.6,22,0.748,0.539,0.875,0.569,0.384,0.648,0.027,0.017,0.031,1.61,1.18,1.82,0.076,0.053,0.088,19.68,18.83,20.85,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,48.42,44.88,50.15,47.19,43.98,48.2,0,0,0,0,0,0,1.05,0,0.123,0.1,0.84,0.16,41.7
1582495200000,2020,2,2019,5,21,7,0.968,0.105,0.665,30998.1,188,188,184.5,4,4,4,1600,1500,1682,1427,1338,173,162,239,327.1,237.8,396.9,0.108,0.0977,0.142,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.905,0.891,0.92,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.84,1.87,0.092,0.09,0.094,18.34,18.06,18.68,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.07,46.34,47.96,46.13,45.41,47,0,0,0,0,0,0,1.03,0,0.303,0.11,0.69,0.31,32
1583100000000,2020,3,2019,6,22,7,1.08,0.145,0.665,29927.2,181.1,181.1,178.1,4,4,4,1783,1699,1883,1544,1460,239,239,239,443.7,359.8,544.2,0.134,0.127,0.141,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.73,17.4,18,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.44,44.56,46.19,44.53,43.67,45.27,0,0,0,0,0,0,0.99,0,0.415,0.13,0.62,0.38,27.7
1583704800000,2020,3,2019,6,23,7,1.26,0.12,0.665,28365.2,173.3,173.3,168.8,4,4,4,2077,1922,2254,1878,1683,199,183,239,777.6,582.7,970.7,0.0965,0.0812,0.124,1100,1100,1100,990,990,990,971.3,970.8,971.7,18.7,18.3,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.85,16.41,17.28,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,43.07,41.89,44.22,42.21,41.05,43.34,0,0,0,0,0,0,0.938,0,0.595,0.095,0.53,0.47,22.5
1584309600000,2020,3,2019,6,24,7,1.48,0.111,0.665,26674.4,162.7,162.7,158.8,4,4,4,2450,2310,2568,2267,2127,183,183,183,1167,1027,1285,0.0748,0.0713,0.0792,1100,1100,1100,990,990,990,972.2,971.8,972.5,17.8,17.5,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.94,15.65,16.28,0.945,0.944,0.946,0.977,0.976,0.979,0.923,0.921,0.926,40.61,39.84,41.52,39.69,38.87,40.66,0,0,0,0,0,0,0.882,0,0.815,0.075,0.45,0.55,18
1584914400000,2020,3,2019,6,25,7,1.63,0.111,0.665,25560.4,154.5,154.5,152.1,4,4,4,2688,2603,2783,2505,2420,183,183,183,1405,1320,1500,0.0681,0.0657,0.0703,1100,1100,1100,990,990,990,972.8,972.6,973,17.2,17,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.36,15.13,15.57,0.942,0.942,0.943,0.974,0.973,0.975,0.918,0.916,0.92,39.05,38.43,39.61,38.04,37.38,38.63,0,0,0,0,0,0,0.845,0,0.965,0.068,0.41,0.59,15.7
1585519200000,2020,3,2019,6,26,7,1.84,0.125,0.665,23982.1,148.1,148.1,142.8,4,4,4,3034,2835,3242,2827,2652,207.3,183,217,1727,1552,1925,0.0683,0.0632,0.0732,1100,1100,1100,990,990,990,973.6,973.1,974.1,16.4,15.9,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.53,14.05,15.01,0.938,0.935,0.941,0.97,0.97,0.972,0.91,0.907,0.915,36.77,35.45,38.1,35.69,34.38,37.03,0,0,0,0,0,0,0.793,0,1.175,0.068,0.36,0.64,13
1586124000000,2020,4,2019,7,27,7,2.08,0.145,0.665,22377.4,136.1,136.1,133.2,4,4,4,3434,3304,3548,3195,3087,239.3,217,295,2095,1987,2163,0.0695,0.0624,0.0838,1100,1100,1100,990,990,990,974.5,974.2,974.7,15.5,15.3,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.64,13.4,13.92,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.906,34.33,33.67,35.09,33.3,32.66,34.03,0,0,0,0,0,0,0.74,0,1.415,0.07,0.32,0.68,10.8
1586728800000,2020,4,2019,7,28,7,2.2,0.178,0.665,21606.8,130,130,128.6,4,4,4,3638,3578,3689,3343,3283,295,295,295,2243,2183,2294,0.0811,0.08,0.0825,1100,1100,1100,990,990,990,974.9,974.8,975,15.1,15,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.21,13.1,13.34,0.93,0.93,0.931,0.97,0.97,0.97,0.902,0.902,0.903,33.15,32.85,33.5,32.15,31.87,32.49,0,0,0,0,0,0,0.715,0,1.535,0.081,0.3,0.7,9.82
1587333600000,2020,4,2019,7,29,7,2.24,0.178,0.665,21351,128.1,128.1,127.1,4,4,4,3706,3659,3728,3411,3364,295,295,295,2311,2264,2333,0.0796,0.0791,0.0806,1100,1100,1100,990,990,990,975.1,975,975.1,14.9,14.9,15,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.07,13.02,13.17,0.929,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.902,32.76,32.63,33.03,31.77,31.65,32.04,0,0,0,0,0,0,0.706,0,1.575,0.079,0.3,0.7,9.53
1587938400000,2020,4,2019,7,30,7,2.12,0.185,0.665,22101.5,134.5,134.5,131.6,4,4,4,3507,3375,3629,3201,3054,306.1,295,321,2101,1954,2234,0.0874,0.0813,0.0951,1100,1100,1100,990,990,990,974.6,974.4,974.9,15.4,15.1,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.49,13.23,13.77,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,33.91,33.2,34.67,32.89,32.2,33.63,0,0,0,0,0,0,0.731,0,1.455,0.087,0.31,0.69,10.4
1588543200000,2020,5,2019,8,31,7,1.91,0.194,0.665,23431.8,144,144,139.5,4,4,4,3163,2984,3329,2842,2663,321,321,321,1742,1563,1908,0.102,0.0964,0.108,1100,1100,1100,990,990,990,973.9,973.5,974.3,16.1,15.7,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.23,13.87,14.65,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,35.95,34.94,37.1,34.87,33.89,35.99,0,0,0,0,0,0,0.775,0,1.245,0.1,0.35,0.65,12.3
1589148000000,2020,5,2019,8,32,7,1.67,0.194,0.665,25220.8,154.4,154.4,150.1,4,4,4,2761,2607,2923,2440,2286,321,321,321,1340,1186,1502,0.116,0.11,0.123,1100,1100,1100,990,990,990,972.9,972.6,973.3,17.1,16.7,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.19,14.8,15.56,0.942,0.94,0.943,0.973,0.971,0.975,0.916,0.912,0.92,38.57,37.51,39.59,37.53,36.4,38.6,0,0,0,0,0,0,0.834,0,1.005,0.12,0.4,0.6,15.1
1589752800000,2020,5,2019,8,33,7,1.46,0.194,0.665,26853.5,163.6,163.6,159.8,4,4,4,2411,2276,2556,2090,1955,321,321,321,990.2,855,1135,0.133,0.126,0.141,1100,1100,1100,990,990,990,972.1,971.8,972.4,17.9,17.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.03,15.68,16.36,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.921,0.927,40.86,39.92,41.74,39.96,38.95,40.9,0,0,0,0,0,0,0.888,0,0.795,0.13,0.46,0.54,18.4
1590357600000,2020,5,2019,8,34,7,1.24,0.194,0.665,28479.9,174.2,174.2,169.5,4,4,4,2052,1897,2220,1731,1576,321,321,321,631.4,476.2,799.4,0.157,0.145,0.169,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.92,16.49,17.36,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.25,42.1,44.43,42.38,41.26,43.55,0,0,0,0,0,0,0.942,0,0.575,0.16,0.54,0.46,23
1590962400000,2020,6,2019,9,35,7,1.04,0.155,0.665,30255.8,184.1,184.1,180.1,4,4,4,1725,1609,1852,1468,1352,257,257,257,368.5,252.4,495,0.149,0.139,0.16,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.924,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.097,17.92,17.5,18.3,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.94,44.83,46.96,45.02,43.93,46.02,0,0,0,0,0,0,1,0,0.375,0.15,0.64,0.36,29.1
1591567200000,2020,6,2019,9,36,7,0.894,0.155,0.665,31728.5,192.2,192.2,188.9,4,4,4,1478,1390,1574,1221,1133,257,257,257,120.7,33.46,216.6,0.174,0.163,0.185,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.879,0.841,0.915,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.76,18.41,19.08,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.18,47.27,49.02,47.21,46.32,48.04,0,0,0,0,0,0,1.05,0,0.229,0.17,0.74,0.26,35.5
1592172000000,2020,6,2019,9,37,7,0.731,0.151,0.58,29679.7,191.6,191.6,176.7,4,4,4,1209,1099,1339,959.1,872,250.3,210,257,-1.624e-14,-1.137e-13,0,0.208,0.191,0.228,959.1,872,1082,990,990,990,968.6,968.2,969,21.4,21,21.8,0.633,0.534,0.801,0.432,0.361,0.607,0.02,0.017,0.029,1.33,1.13,1.7,0.062,0.052,0.081,20.11,19.33,20.64,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,45.07,41.95,48.88,44.17,41.11,47.91,0,0,0,0,0,0,0.981,0,0.151,0.21,0.79,0.21,40.6
1592776800000,2020,6,2019,9,38,7,0.606,0.127,0.479,25372.1,163.9,163.9,151,4,3,3.4285714285714284,1003,940.9,1070,792.7,730.9,210,210,210,0,-1.137e-13,1.137e-13,0.21,0.196,0.223,792.7,730.9,860.1,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.451,0.395,0.513,0.322,0.289,0.355,0.015,0.013,0.016,1.03,0.955,1.1,0.047,0.043,0.05,21.08,20.78,21.38,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.31,39.94,52.02,44.63,38.98,48.2,0,0,0,0,0,0,0.839,0,0.127,0.21,0.79,0.21,41.9
1593381600000,2020,6,2019,9,39,7,0.532,0.117,0.415,23017.7,141.1,141.1,137,3,3,3,879.4,836.1,924.8,686.5,650.1,192.9,186,210,0,0,0,0.219,0.208,0.231,686.5,650.1,714.8,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.358,0.335,0.38,0.26,0.235,0.278,0.011,0.01,0.012,0.869,0.806,0.922,0.038,0.035,0.041,21.71,21.48,21.95,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.6,44.6,48.01,45.67,43.7,47.05,0,0,0,0,0,0,0.761,0,0.117,0.22,0.78,0.22,43.3
1593986400000,2020,7,2019,10,40,7,0.48,0.12,0.36,20321.5,128.8,128.8,121,3,3,3,793.6,770.3,823.1,595.9,543.3,197.7,186,227,0,0,0,0.25,0.226,0.295,595.9,543.3,637.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.306,0.281,0.328,0.199,0.164,0.227,0.0087,0.0071,0.0099,0.716,0.632,0.784,0.031,0.027,0.034,22.21,22.02,22.39,0.953,0.95,0.956,0.978,0.971,0.98,0.932,0.923,0.936,41.24,37.78,43.83,40.32,36.69,42.95,0,0,0,0,0,0,0.672,0,0.12,0.25,0.75,0.25,42.3
1594591200000,2020,7,2019,10,41,7,0.44,0.137,0.302,17029.6,108.5,108.5,101.4,3,2,2.5714285714285716,727,693.5,762.4,500,466.5,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.313,0.298,0.327,500,466.5,535.4,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.256,0.237,0.276,0.137,0.119,0.159,0.0059,0.0051,0.0069,0.606,0.558,0.65,0.026,0.024,0.028,22.59,22.43,22.71,0.952,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.36,34.97,51.68,40.67,33.93,48.2,0,0,0,0,0,0,0.563,0,0.138,0.31,0.69,0.31,38.7
1595196000000,2020,7,2019,10,42,7,0.395,0.137,0.257,15064.9,95.53,95.53,89.67,2,2,2,652.3,623.2,682.8,425.3,396.2,227,227,227,0,-5.684e-14,5.684e-14,0.348,0.332,0.364,425.3,396.2,455.8,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.216,0.204,0.231,0.0997,0.086,0.114,0.0042,0.0036,0.0049,0.545,0.5,0.595,0.023,0.021,0.025,22.95,22.77,23.11,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,45.75,42.84,48.74,44.84,41.99,47.77,0,0,0,0,0,0,0.498,0,0.138,0.35,0.65,0.35,38.1
1595800800000,2020,7,2019,10,43,7,0.356,0.13,0.226,13338.3,82.94,82.94,79.39,2,2,2,588.5,562.2,614.2,373.8,353.3,214.7,184,227,-2.436e-14,-5.684e-14,0,0.364,0.322,0.391,373.8,353.3,387.8,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.195,0.188,0.2,0.0754,0.0657,0.082,0.0032,0.0028,0.0035,0.465,0.435,0.486,0.02,0.018,0.021,23.29,23.16,23.4,0.952,0.949,0.953,0.977,0.973,0.98,0.93,0.923,0.934,40.62,38.4,42.32,39.7,37.34,41.47,0,0,0,0,0,0,0.441,0,0.13,0.37,0.63,0.37,37.5
1596405600000,2020,8,2019,11,44,7,0.32,0.111,0.209,12365,78.9,78.9,73.6,2,2,2,529.1,506.2,553.2,345.1,322.2,184,184,184,0,-5.684e-14,5.684e-14,0.348,0.333,0.364,345.1,322.2,369.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.174,0.191,0.0619,0.0511,0.0733,0.0026,0.0021,0.0031,0.42,0.385,0.456,0.017,0.016,0.019,23.6,23.45,23.74,0.948,0.944,0.951,0.972,0.97,0.977,0.921,0.916,0.929,37.84,35.41,40.38,36.8,34.35,39.45,0,0,0,0,0,0,0.409,0,0.111,0.35,0.65,0.35,38.6
1597010400000,2020,8,2019,11,45,7,0.289,0.111,0.178,10570.2,67.17,67.17,62.92,2,2,2,478.5,459.4,498.8,294.5,275.4,184,184,184,0,0,0,0.385,0.369,0.401,294.5,275.4,314.8,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.165,0.158,0.172,0.038,0.029,0.0476,0.0016,0.0012,0.002,0.344,0.315,0.374,0.014,0.013,0.015,23.9,23.78,24.02,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.915,32.43,30.35,34.62,31.46,29.44,33.58,0,0,0,0,0,0,0.35,0,0.111,0.38,0.62,0.38,36.6
1597615200000,2020,8,2019,11,46,7,0.263,0.111,0.152,9032.09,57.53,57.53,53.76,2,2,2,435.6,419.2,453.1,251.6,235.2,184,184,184,8.12e-15,0,2.842e-14,0.423,0.406,0.439,251.6,235.2,269.1,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.144,0.156,0.0194,0.0157,0.026,0.00079,0.00064,0.0011,0.281,0.261,0.306,0.012,0.011,0.013,24.16,24.06,24.25,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,27.71,25.87,29.66,26.88,25.1,28.77,0,0,0,0,0,0,0.299,0,0.111,0.42,0.58,0.42,34.3
