datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1257026400000,2009,11,2009,2,30,0.535,0.174,0.361,22545,35.78,35.78,31.31,1,1,1,206.2,179.8,225.7,139.2,112.8,67,67,67,-9.474e-16,-1.421e-14,1.421e-14,0.326,0.297,0.373,139.2,112.8,158.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.097,0.0877,0.104,0.00758,0.00533,0.00924,0.0003,0.00021,0.00036,0.235,0.188,0.27,0.0092,0.0073,0.011,25.31,25.18,25.38,0.934,0.92,0.941,0.97,0.97,0.97,0.906,0.892,0.913,32.28,25.81,36.89,31.31,25.03,35.78,0,0,0,0,0,0,0.174,0,0.174,0.33,0.67,0.33,42.1
1259618400000,2009,12,2009,3,31,0.664,0.158,0.506,32074.9,48.2,48.2,43.11,1,1,1,248,225.7,271.6,189,166.7,59,59,59,-1.834e-15,-2.842e-14,2.842e-14,0.239,0.217,0.261,189,166.7,212.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.106,0.122,0.0118,0.00992,0.0138,0.00047,0.00039,0.00055,0.323,0.283,0.366,0.013,0.011,0.015,25,24.85,25.16,0.951,0.944,0.957,0.979,0.974,0.98,0.931,0.919,0.938,44.06,38.83,49.59,43.11,37.8,48.2,0,0,0,0,0,0,0.24,0,0.158,0.24,0.76,0.24,48.3
1262296800000,2010,1,2009,4,31,0.956,0.196,0.76,46368.3,95.24,95.24,62.32,2,1,1.7419354838709677,356.9,275.2,512.5,283.9,202.2,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.212,0.142,0.265,283.9,202.2,439.5,990,990,990,965.2,964.8,965.9,24.8,24.1,25.2,0.149,0.12,0.204,0.0378,0.0129,0.106,0.0015,0.00051,0.0044,0.357,0.24,0.55,0.014,0.0096,0.023,24.46,23.54,24.86,0.944,0.922,0.959,0.975,0.97,0.98,0.92,0.894,0.94,38.31,25.55,51.66,37.25,24.79,48.2,0,0,0,0,0,0,0.346,0,0.196,0.21,0.79,0.21,48.5
1264975200000,2010,2,2009,5,28,2.06,0.219,1.78,95945.9,192.8,192.8,142.8,4,2,3.25,850.7,525.4,1444,759.9,440.4,90.71,85,105,24.07,-1.137e-13,238.8,0.114,0.0727,0.162,735.9,440.4,1100,990,990,990,967.2,966,969.3,22.8,20.7,24,0.425,0.205,0.868,0.31,0.107,0.648,0.014,0.0044,0.031,0.976,0.518,1.82,0.044,0.022,0.088,21.78,18.88,23.48,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,45.18,35.11,52.26,43.85,34.05,48.2,0,0,0,0,0,0,0.793,0,0.28,0.11,0.86,0.14,46.6
1267394400000,2010,3,2009,6,31,5.9,0.49,2.95,123566,188.8,188.8,166.1,4,4,4,2204,1478,2654,2021,1295,183,183,183,920.7,195.3,1371,0.0864,0.0689,0.124,1100,1100,1100,990,990,990,971.5,969.4,972.7,18.5,17.3,20.6,0.922,0.879,0.926,0.648,0.648,0.648,0.035,0.031,0.037,1.87,1.83,1.87,0.1,0.089,0.11,16.63,15.45,18.76,0.947,0.943,0.952,0.978,0.974,0.98,0.926,0.919,0.933,42.46,39.27,48.17,41.52,38.27,47.21,0,0,0,0,0,0,0.923,0,2.95,0.083,0.5,0.5,20.9
1270072800000,2010,4,2009,7,30,7.37,0.562,2.85,106455,153,153,147.9,4,4,4,2843,2658,2980,2626,2441,217,217,217,1526,1341,1663,0.0764,0.0728,0.0816,1100,1100,1100,990,990,990,973.1,972.7,973.5,16.9,16.5,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.99,14.66,15.44,0.941,0.939,0.943,0.972,0.97,0.974,0.914,0.911,0.919,38.03,37.12,39.25,36.96,36.01,38.24,0,0,0,0,0,0,0.821,0,4.52,0.076,0.39,0.61,14.4
1272664800000,2010,5,2009,8,31,5.57,0.739,2.95,126190,189.1,189.1,169.6,4,4,4,2081,1475,2713,1805,1199,276,276,276,705.1,99.19,1337,0.138,0.102,0.187,1100,1100,1100,990,990,990,971.2,969.4,972.8,18.8,17.2,20.6,0.919,0.859,0.926,0.648,0.648,0.648,0.035,0.031,0.038,1.87,1.81,1.87,0.1,0.088,0.11,16.95,15.3,18.79,0.948,0.942,0.952,0.979,0.974,0.98,0.927,0.917,0.933,43.32,38.89,48.25,42.4,37.86,47.29,0,0,0,0,0,0,0.942,0,2.62,0.13,0.53,0.47,22.7
1275343200000,2010,6,2009,9,30,2.68,0.544,2.1,110648,192.8,192.8,153.7,4,3,3.466666666666667,1033,791.4,1447,822.9,581.4,210,210,210,11.89,-1.137e-13,136.9,0.211,0.145,0.265,811,581.4,1100,990,990,990,967.9,967.1,969.3,22.1,20.7,22.9,0.498,0.301,0.869,0.354,0.189,0.648,0.016,0.0083,0.031,1.11,0.694,1.82,0.051,0.03,0.088,20.95,18.87,22.24,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.35,39.45,51.41,44.29,38.46,48.2,0,0,0,0,0,0,0.854,0,0.58,0.2,0.78,0.22,41.3
1277935200000,2010,7,2009,10,31,1.72,0.537,1.19,68285.5,121.9,121.9,91.78,3,2,2.3548387096774195,643,520.5,784.1,442.5,293.5,200.5,186,227,0,-5.684e-14,5.684e-14,0.32,0.237,0.436,442.5,293.5,598.1,990,990,990,966.5,965.9,967,23.5,23,24.1,0.227,0.167,0.306,0.111,0.0375,0.201,0.0048,0.0016,0.0087,0.536,0.345,0.718,0.023,0.014,0.031,23,22.25,23.71,0.95,0.94,0.958,0.975,0.97,0.98,0.926,0.911,0.939,40.42,32.06,51.96,39.23,31.1,48.2,0,0,0,0,0,0,0.51,0,0.53,0.31,0.69,0.31,39.7
1280613600000,2010,8,2009,11,31,1.14,0.493,0.652,39183.1,70.13,70.13,52.67,2,1,1.5483870967741935,427.4,358.3,513.1,243.4,174.3,184,184,184,2.75e-15,-2.842e-14,5.684e-14,0.435,0.359,0.514,243.4,174.3,329.1,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.146,0.122,0.177,0.0229,0.0106,0.0543,0.00094,0.00043,0.0023,0.337,0.259,0.408,0.014,0.011,0.017,24.14,23.7,24.5,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.44,25.72,51.85,36.35,24.95,48.2,0,0,0,0,0,0,0.293,0,0.488,0.43,0.57,0.43,34.4
1283292000000,2010,9,2009,12,30,0.765,0.323,0.442,27527.2,48.2,48.2,38.23,1,1,1,295.1,249.5,353.7,170.4,131.5,124.7,118,138,-2.842e-15,-2.842e-14,2.842e-14,0.424,0.383,0.473,170.4,131.5,215.7,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.114,0.0996,0.132,0.0102,0.00693,0.0141,0.00041,0.00027,0.00057,0.297,0.227,0.38,0.012,0.009,0.015,24.81,24.45,25.08,0.945,0.931,0.957,0.975,0.97,0.98,0.922,0.904,0.938,39.2,30.12,49.51,38.23,29.21,48.2,0,0,0,0,0,0,0.212,0,0.323,0.42,0.58,0.42,36
1285884000000,2010,10,2010,1,31,0.589,0.26,0.33,18726.9,33.58,33.58,25.17,1,1,1,220,198.3,247,123,101.3,97,97,97,-9.168e-16,-1.421e-14,1.421e-14,0.443,0.393,0.489,123,101.3,150,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0948,0.0872,0.104,0.00621,0.00436,0.0085,0.00024,0.00017,0.00034,0.21,0.171,0.258,0.0082,0.0067,0.01,25.27,25.06,25.43,0.837,0,0.939,0.876,0,0.97,0.812,0,0.911,25.95,0,34.62,25.17,0,33.58,0,3,0,0,0.0968,0,0.14,0.0968,0.259,0.44,0.56,0.44,31.8
1288562400000,2010,11,2010,2,30,0.545,0.196,0.349,20627.8,35.16,35.16,28.65,1,1,1,210.3,197,223,134.6,104,75.67,67,93,-4.737e-16,-1.421e-14,1.421e-14,0.361,0.301,0.472,134.6,104,156,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0965,0.0878,0.103,0.00719,0.00459,0.00901,0.00028,0.00018,0.00035,0.228,0.175,0.265,0.0089,0.0068,0.01,25.31,25.2,25.42,0.87,0,0.941,0.905,0,0.97,0.844,0,0.912,29.54,0,36.25,28.65,0,35.16,0,2,0,0,0.0667,0,0.159,0.0667,0.196,0.36,0.64,0.36,37.8
1291154400000,2010,12,2010,3,31,0.72,0.158,0.562,35054.2,63.59,63.59,47.12,2,1,1.2580645161290323,268.9,225.4,349.6,209.9,166.4,59,59,59,0,-2.842e-14,2.842e-14,0.222,0.169,0.262,209.9,166.4,290.6,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.121,0.106,0.15,0.0148,0.0099,0.0361,0.00059,0.00039,0.0015,0.317,0.238,0.387,0.013,0.0095,0.015,24.91,24.53,25.16,0.946,0.922,0.959,0.977,0.97,0.98,0.925,0.894,0.94,41.02,25.56,52.3,39.91,24.79,48.2,0,0,0,0,0,0,0.262,0,0.158,0.22,0.78,0.22,48.7
1293832800000,2011,1,2010,4,31,1.59,0.24,1.35,78072.5,144.6,144.6,104.9,3,2,2.5483870967741935,592.5,360.2,866.5,502.9,287.2,89.68,73,120,1.834e-15,0,5.684e-14,0.154,0.109,0.203,502.9,287.2,746.5,990,990,990,966.2,965.2,967.4,23.8,22.6,24.8,0.246,0.15,0.385,0.148,0.0346,0.3,0.0063,0.0014,0.013,0.601,0.321,0.963,0.026,0.013,0.043,23.17,21.67,24.48,0.952,0.937,0.958,0.977,0.97,0.98,0.929,0.909,0.939,42.13,32.32,51.96,40.99,31.35,48.2,0,0,0,0,0,0,0.583,0,0.24,0.15,0.85,0.15,49.1
1296511200000,2011,2,2010,5,28,3.43,0.37,2.54,122493,192.8,192.8,182.3,4,3,3.9642857142857144,1416,898.5,1666,1263,761.5,153.1,137,162,213.9,-1.137e-13,404.3,0.111,0.0972,0.152,1049,761.5,1100,990,990,990,969.2,967.5,970,20.8,20,22.5,0.799,0.402,0.912,0.583,0.308,0.648,0.028,0.014,0.032,1.67,0.976,1.86,0.081,0.044,0.093,19.11,18.12,21.51,0.953,0.951,0.957,0.98,0.976,0.98,0.934,0.93,0.937,47.08,39.96,51.22,46,39,48.2,0,0,0,0,0,0,1.01,0,0.89,0.11,0.74,0.26,35.7
1298930400000,2011,3,2010,6,31,4.91,0.539,2.95,131353,182.1,182.1,176.5,4,4,4,1833,1670,2174,1632,1431,201.1,183,239,531.5,330.6,890.5,0.111,0.0842,0.143,1100,1100,1100,990,990,990,970.5,970,971.5,19.5,18.5,20,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.87,1.87,0.096,0.093,0.1,17.58,16.61,18.1,0.95,0.947,0.951,0.98,0.98,0.98,0.931,0.928,0.932,45.04,42.41,46.45,44.14,41.56,45.52,0,0,0,0,0,0,0.981,0,1.96,0.11,0.6,0.4,26.8
1301608800000,2011,4,2010,7,30,7,0.562,2.85,109271,164.8,164.8,151.8,4,4,4,2702,2229,2940,2485,2012,217,217,217,1385,911.7,1623,0.0808,0.0738,0.0974,1100,1100,1100,990,990,990,972.8,971.7,973.4,17.2,16.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.33,14.76,16.47,0.942,0.94,0.946,0.974,0.97,0.98,0.917,0.912,0.927,38.96,37.39,42.05,37.94,36.28,41.21,0,0,0,0,0,0,0.843,0,4.15,0.08,0.41,0.59,15.6
1304200800000,2011,5,2010,8,31,4.89,0.739,2.92,131089,192.8,192.8,176.2,4,4,4,1826,1231,2484,1550,954.6,276,276,276,459.6,-1.137e-13,1108,0.158,0.111,0.224,1090,954.6,1100,990,990,990,970.5,968.6,972.3,19.5,17.7,21.4,0.884,0.604,0.926,0.629,0.401,0.648,0.032,0.019,0.037,1.81,1.27,1.87,0.093,0.059,0.11,17.73,15.86,20.11,0.95,0.944,0.955,0.98,0.977,0.98,0.93,0.923,0.936,44.96,40.39,49.21,44.05,39.45,48.2,0,0,0,0,0,0,0.979,0,1.97,0.15,0.6,0.4,26.8
1306879200000,2011,6,2010,9,30,2.34,0.417,1.92,104436,189.7,189.7,145.1,4,3,3.3333333333333335,900.9,720.6,1194,739.9,559.6,161,161,161,3.79e-15,-1.137e-13,1.137e-13,0.182,0.135,0.223,739.9,559.6,1033,990,990,990,967.5,966.8,968.5,22.5,21.5,23.2,0.408,0.281,0.693,0.288,0.175,0.496,0.013,0.0075,0.023,0.937,0.65,1.48,0.042,0.028,0.069,21.58,20.02,22.57,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.927,0.938,44.7,39.28,51.85,43.59,38.27,48.2,0,0,0,0,0,0,0.806,0,0.42,0.18,0.82,0.18,44.6
1309471200000,2011,7,2010,10,31,1.54,0.498,1.05,61088.3,107,107,82.11,3,2,2.096774193548387,576.2,469.3,708.9,390.2,283.3,186,186,186,0,-5.684e-14,5.684e-14,0.328,0.262,0.396,390.2,283.3,522.9,990,990,990,966.2,965.7,966.7,23.8,23.3,24.3,0.2,0.16,0.263,0.0834,0.0327,0.15,0.0035,0.0013,0.0065,0.479,0.326,0.649,0.02,0.013,0.028,23.34,22.67,23.96,0.95,0.937,0.958,0.975,0.97,0.98,0.926,0.909,0.939,40.57,31.2,52.33,39.36,30.27,48.2,0,0,0,0,0,0,0.456,0,0.49,0.32,0.68,0.32,39.7
1312149600000,2011,8,2010,11,31,1.04,0.415,0.623,37734.9,66.25,66.25,50.72,2,1,1.4838709677419355,387.6,325.8,463.6,232.6,170.8,155,155,155,9.168e-16,-2.842e-14,2.842e-14,0.404,0.334,0.476,232.6,170.8,308.6,990,990,990,965.3,965,965.7,24.7,24.3,25,0.139,0.117,0.166,0.0196,0.0103,0.0446,0.0008,0.00041,0.0018,0.327,0.254,0.403,0.013,0.01,0.016,24.34,23.95,24.67,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.94,37.87,25.72,52.01,36.75,24.95,48.2,0,0,0,0,0,0,0.282,0,0.417,0.4,0.6,0.4,36.3
1314828000000,2011,9,2010,12,30,0.697,0.306,0.391,24309.4,46.2,46.2,33.76,1,1,1,268.9,228.4,322.2,150.9,110.4,118,118,118,1.421e-15,-2.842e-14,2.842e-14,0.443,0.366,0.517,150.9,110.4,204.2,990,990,990,964.8,964.6,965,25.2,25,25.4,0.106,0.0922,0.125,0.00858,0.00514,0.0131,0.00034,0.0002,0.00052,0.261,0.189,0.357,0.01,0.0074,0.014,24.97,24.63,25.24,0.938,0.919,0.956,0.973,0.97,0.98,0.912,0.891,0.936,34.69,25.12,47.14,33.76,24.36,46.2,0,0,0,0,0,0,0.188,0,0.306,0.44,0.56,0.44,34.9
1317420000000,2011,10,2011,1,31,0.55,0.237,0.313,16606.2,29.66,29.66,22.32,1,1,1,205.3,182.2,229.8,116.9,101.9,88.48,73,97,-1.834e-15,-1.421e-14,1.421e-14,0.43,0.365,0.488,116.9,101.9,132.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0918,0.0874,0.0983,0.00568,0.00441,0.00704,0.00022,0.00017,0.00028,0.198,0.172,0.227,0.0077,0.0067,0.0089,25.34,25.19,25.43,0.775,0,0.932,0.814,0,0.97,0.752,0,0.904,23.01,0,30.57,22.32,0,29.66,0,5,0,0,0.161,0,0.124,0.161,0.237,0.43,0.57,0.43,30.2
1320098400000,2011,11,2011,2,30,0.505,0.159,0.346,21591,38.56,38.56,29.99,1,1,1,194.8,181.4,219.4,133.4,114.4,61.33,50,67,1.421e-15,-1.421e-14,1.421e-14,0.317,0.228,0.369,133.4,114.4,169.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0943,0.0883,0.106,0.00709,0.00547,0.0101,0.00028,0.00021,0.0004,0.224,0.191,0.287,0.0088,0.0075,0.011,25.35,25.2,25.38,0.931,0.921,0.945,0.97,0.97,0.975,0.903,0.893,0.921,30.9,26.21,39.55,29.99,25.43,38.56,0,0,0,0,0,0,0.167,0,0.159,0.31,0.69,0.31,42.8
1322690400000,2011,12,2011,3,31,0.682,0.158,0.524,32874.5,48.2,48.2,44.19,1,1,1,254.5,219.1,281.5,195.5,160.1,59,59,59,-9.168e-16,-2.842e-14,2.842e-14,0.233,0.21,0.269,195.5,160.1,222.5,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.116,0.104,0.126,0.0124,0.00936,0.0147,0.00049,0.00037,0.00058,0.335,0.272,0.383,0.013,0.011,0.015,24.96,24.79,25.21,0.952,0.942,0.959,0.978,0.97,0.98,0.932,0.914,0.94,45.58,37.29,51.86,44.19,36.18,48.2,0,0,0,0,0,0,0.245,0,0.158,0.23,0.77,0.23,48.2
1325368800000,2012,1,2011,4,31,0.888,0.196,0.692,42151.8,74.06,74.06,56.66,2,1,1.7096774193548387,331.5,283.4,413,258.5,210.4,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.223,0.177,0.258,258.5,210.4,340,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.14,0.123,0.169,0.0256,0.0136,0.0595,0.001,0.00054,0.0024,0.325,0.242,0.4,0.013,0.0097,0.016,24.61,24.14,24.85,0.941,0.923,0.959,0.973,0.97,0.98,0.916,0.895,0.94,36.63,25.77,52.59,35.32,25,48.2,0,0,0,0,0,0,0.315,0,0.196,0.22,0.78,0.22,47.5
1328047200000,2012,2,2011,5,29,1.31,0.213,1.1,64310.1,101.6,101.6,92.4,3,2,2.0344827586206895,523.1,424.8,569.7,438.1,339.8,85,85,85,1.96e-15,-5.684e-14,5.684e-14,0.164,0.149,0.2,438.1,339.8,484.7,990,990,990,966,965.5,966.2,24,23.8,24.5,0.205,0.17,0.225,0.106,0.0594,0.128,0.0044,0.0024,0.0054,0.545,0.401,0.613,0.023,0.016,0.026,23.5,23.25,24.09,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.916,0.939,47.58,34.91,52.2,45.62,33.86,48.2,0,0,0,0,0,0,0.513,0,0.21,0.16,0.84,0.16,49.1
1330552800000,2012,3,2011,6,31,2.06,0.287,1.77,98604.9,166.3,166.3,132.5,4,2,3.096774193548387,767.9,575.4,962.7,660.9,468.4,107,107,107,-5.501e-15,-5.684e-14,0,0.143,0.111,0.186,660.9,468.4,855.7,990,990,990,967,966.2,967.8,23,22.2,23.8,0.337,0.221,0.484,0.24,0.12,0.353,0.011,0.005,0.016,0.81,0.537,1.07,0.035,0.023,0.048,22.22,21.18,23.21,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,44.62,35.58,52.66,43.15,34.51,48.2,0,0,0,0,0,0,0.736,0,0.29,0.14,0.86,0.14,47.9
1333231200000,2012,4,2011,7,30,2.9,0.344,2.55,131417,192.8,192.8,182.5,4,4,4,1121,979.6,1251,987.9,854.6,132.7,125,148,2.756,-1.137e-13,25.79,0.119,0.0999,0.147,985.2,854.6,1100,990,990,990,968.3,967.8,968.7,21.7,21.3,22.2,0.637,0.49,0.794,0.468,0.353,0.648,0.022,0.016,0.03,1.38,1.07,1.74,0.063,0.048,0.082,20.35,19.57,21.11,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.83,42.18,50.57,45.63,41.34,48.2,0,0,0,0,0,0,1.01,0,0.35,0.12,0.88,0.12,45.3
1335823200000,2012,5,2011,8,31,1.99,0.394,1.6,89781.3,162,162,120.7,4,2,2.838709677419355,742.9,555.5,984.5,595.9,408.5,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.204,0.149,0.265,595.9,408.5,837.5,990,990,990,966.9,966.1,967.8,23.1,22.2,23.9,0.303,0.201,0.476,0.201,0.0918,0.344,0.0088,0.0038,0.016,0.731,0.511,1.05,0.032,0.021,0.047,22.4,21.12,23.39,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.23,35.07,51.88,42.96,34.02,48.2,0,0,0,0,0,0,0.67,0,0.39,0.2,0.8,0.2,45.1
1338501600000,2012,6,2011,9,30,1.16,0.308,0.849,50961.4,91.87,91.87,70.78,2,2,2,446.4,368.4,545.9,327.4,249.4,119,119,119,9.474e-16,-2.842e-14,5.684e-14,0.27,0.218,0.323,327.4,249.4,426.9,990,990,990,965.6,965.2,966.1,24.4,23.9,24.8,0.17,0.143,0.206,0.0535,0.017,0.1,0.0022,0.00068,0.0042,0.388,0.271,0.537,0.016,0.011,0.022,24.01,23.41,24.49,0.944,0.929,0.957,0.973,0.97,0.98,0.919,0.902,0.938,36.34,27.83,46.87,35.39,27,45.94,0,0,0,0,0,0,0.393,0,0.311,0.27,0.73,0.27,43.9
1341093600000,2012,7,2011,10,31,0.838,0.289,0.549,33872.9,55.61,55.61,45.53,2,1,1.2258064516129032,313,270.8,364.3,205,162.8,108,108,108,0,-2.842e-14,2.842e-14,0.348,0.296,0.399,205,162.8,256.3,990,990,990,965,964.8,965.2,25,24.8,25.2,0.126,0.111,0.144,0.0133,0.00959,0.02,0.00053,0.00038,0.00081,0.321,0.25,0.401,0.013,0.01,0.016,24.71,24.5,24.93,0.946,0.924,0.959,0.976,0.97,0.98,0.924,0.896,0.94,40.79,25.93,52.71,39.55,25.15,48.2,0,0,0,0,0,0,0.253,0,0.289,0.34,0.66,0.34,40.4
1343772000000,2012,8,2011,11,31,0.618,0.249,0.369,22327.5,39.67,39.67,30.01,1,1,1,230.6,201.1,268.4,137.6,108.1,93,93,93,4.584e-16,-2.842e-14,2.842e-14,0.406,0.347,0.463,137.6,108.1,175.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.1,0.0899,0.114,0.00745,0.00494,0.0107,0.00029,0.00019,0.00042,0.236,0.183,0.304,0.0093,0.0072,0.012,25.18,24.92,25.41,0.903,0,0.947,0.939,0,0.977,0.876,0,0.926,30.91,0,40.59,30.01,0,39.67,0,1,0,0,0.0323,0,0.167,0.0323,0.249,0.4,0.6,0.4,36.1
1346450400000,2012,9,2011,12,30,0.434,0.187,0.247,15267.7,28.41,28.41,21.21,1,1,1,167.5,145.8,198.6,95.46,73.85,72,72,72,-9.474e-16,-1.421e-14,1.421e-14,0.434,0.363,0.494,95.46,73.85,126.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0833,0.0757,0.0943,0.00386,0.00203,0.00651,0.00015,0.000079,0.00025,0.159,0.12,0.214,0.0062,0.0047,0.0084,25.38,25.37,25.38,0.925,0.911,0.94,0.965,0.96,0.97,0.893,0.882,0.902,21.95,17.17,29.28,21.21,16.48,28.41,0,0,0,0,0,0,0.118,0,0.187,0.43,0.57,0.43,35.2
1349042400000,2012,10,2012,1,31,0.366,0.139,0.226,13961.1,20.28,20.28,18.76,1,1,1,136.5,128.6,143.9,84.52,76.62,52,52,52,4.584e-16,-1.421e-14,1.421e-14,0.381,0.361,0.404,84.52,76.62,91.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0732,0.0786,0.00293,0.00226,0.00356,0.00012,0.000089,0.00014,0.135,0.121,0.149,0.0053,0.0048,0.0058,25.36,25.35,25.38,0.928,0.919,0.938,0.962,0.96,0.965,0.893,0.887,0.901,19.5,17.89,21.01,18.76,17.18,20.28,0,0,0,0,0,0,0.104,0,0.14,0.38,0.62,0.38,38.1
1351720800000,2012,11,2012,2,30,0.368,0.13,0.239,14669.4,26,26,20.37,1,1,1,142.1,131.1,166.9,92.1,81.08,50,50,50,9.474e-16,-1.421e-14,1.421e-14,0.353,0.3,0.381,92.1,81.08,116.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0744,0.087,0.00358,0.00264,0.00569,0.00014,0.0001,0.00022,0.149,0.129,0.193,0.0058,0.0051,0.0076,25.35,25.34,25.37,0.922,0.911,0.932,0.965,0.96,0.97,0.89,0.883,0.895,21.11,18.81,26.81,20.37,18.06,26,0,0,0,0,0,0,0.113,0,0.129,0.35,0.65,0.35,39.9
1354312800000,2012,12,2012,3,31,0.527,0.158,0.369,23074.6,41.69,41.69,31.01,1,1,1,196.8,171,241.6,137.8,112,59,59,59,9.168e-16,-1.421e-14,1.421e-14,0.302,0.244,0.345,137.8,112,182.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0958,0.0867,0.112,0.00747,0.00527,0.0113,0.00029,0.00021,0.00044,0.232,0.186,0.312,0.0091,0.0073,0.012,25.31,25.04,25.36,0.933,0.919,0.949,0.971,0.97,0.98,0.906,0.892,0.93,31.94,25.61,42.55,31.01,24.84,41.69,0,0,0,0,0,0,0.172,0,0.158,0.3,0.7,0.3,43.8
1356991200000,2013,1,2012,4,31,1.12,0.196,0.924,55239.3,126,126,74.25,3,1,1.935483870967742,418.1,245.7,678.8,345.1,172.7,73,73,73,-9.168e-16,-5.684e-14,5.684e-14,0.193,0.108,0.297,345.1,172.7,605.8,990,990,990,965.5,964.7,966.6,24.5,23.4,25.3,0.174,0.11,0.292,0.0698,0.0104,0.206,0.0029,0.00041,0.0088,0.429,0.247,0.713,0.018,0.0098,0.03,24.11,22.67,25.03,0.948,0.924,0.959,0.976,0.97,0.98,0.924,0.896,0.94,40.24,26.24,52.41,39.05,25.46,48.2,0,0,0,0,0,0,0.412,0,0.196,0.17,0.82,0.18,49.3
1359669600000,2013,2,2012,5,28,2.02,0.282,1.74,96435.7,163.7,163.7,143.5,4,3,3.2142857142857144,834.9,697.1,943.8,718.4,592.1,116.4,105,137,0,0,0,0.14,0.111,0.166,718.4,592.1,838.8,990,990,990,967.2,966.7,967.7,22.8,22.3,23.3,0.369,0.29,0.466,0.278,0.197,0.345,0.012,0.0084,0.015,0.894,0.695,1.04,0.039,0.03,0.046,21.87,21.29,22.62,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.13,39.5,52.09,45,38.51,48.2,0,0,0,0,0,0,0.797,0,0.28,0.14,0.86,0.14,47.7
1362088800000,2013,3,2012,6,31,3.7,0.346,2.75,134270,192.8,192.8,180.5,4,4,4,1380,960.3,2214,1251,831.3,129,129,129,225,-1.137e-13,984.9,0.0997,0.0583,0.134,1026,831.3,1100,990,990,990,969.1,967.7,971.6,20.9,18.4,22.3,0.738,0.467,0.926,0.535,0.341,0.648,0.026,0.015,0.035,1.55,1.03,1.87,0.075,0.046,0.1,19.35,16.51,21.23,0.953,0.947,0.956,0.98,0.979,0.98,0.934,0.928,0.937,46.15,41.27,50.38,45.12,40.4,48.2,0,0,0,0,0,0,1,0,0.95,0.094,0.74,0.26,36.3
1364767200000,2013,4,2012,7,30,5.58,0.503,2.85,120312,181.2,181.2,167.1,4,4,4,2152,1693,2389,1958,1545,194,148,217,858.3,444.9,1072,0.0896,0.0724,0.104,1100,1100,1100,990,990,990,971.4,970.1,972,18.6,18,19.9,0.926,0.923,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.094,0.1,16.7,16.09,18.02,0.947,0.945,0.951,0.979,0.978,0.98,0.928,0.925,0.932,42.65,41.01,46.24,41.77,40.11,45.31,0,0,0,0,0,0,0.928,0,2.73,0.09,0.51,0.49,21.6
1367359200000,2013,5,2012,8,31,3.12,0.471,2.46,125171,192.8,192.8,168.2,4,3,3.7096774193548385,1164,811,1656,987.8,664,176,147,192,68.97,-1.137e-13,364.3,0.156,0.116,0.193,918.8,664,1100,990,990,990,968.4,967.1,970,21.6,20,22.9,0.613,0.337,0.916,0.449,0.245,0.648,0.021,0.011,0.032,1.33,0.823,1.86,0.062,0.036,0.093,20.28,18.15,22.03,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.67,39.61,52.24,45.48,38.63,48.2,0,0,0,0,0,0,0.935,0,0.66,0.15,0.79,0.21,40.1
1370037600000,2013,6,2012,9,30,1.7,0.345,1.35,78042.7,138,138,108.4,3,2,2.6333333333333333,654.8,527.3,799.3,521.8,366.3,133,119,161,3.79e-15,-5.684e-14,5.684e-14,0.21,0.149,0.305,521.8,366.3,680.3,990,990,990,966.5,966,967.1,23.5,22.9,24,0.259,0.187,0.344,0.156,0.0719,0.255,0.0067,0.003,0.011,0.626,0.449,0.848,0.027,0.019,0.037,22.86,22.05,23.58,0.953,0.946,0.957,0.978,0.97,0.98,0.932,0.917,0.938,42.48,35.4,52.54,41.43,34.33,48.2,0,0,0,0,0,0,0.602,0,0.35,0.2,0.79,0.21,45.9
1372629600000,2013,7,2012,10,31,1.17,0.362,0.804,48094.4,83.15,83.15,64.64,2,1,1.967741935483871,435,365.1,519.9,300,230.2,135,135,135,-9.168e-16,-5.684e-14,5.684e-14,0.314,0.26,0.37,300,230.2,384.9,990,990,990,965.6,965.2,965.9,24.4,24.1,24.8,0.162,0.138,0.192,0.0414,0.0153,0.0807,0.0017,0.00062,0.0034,0.354,0.255,0.475,0.014,0.01,0.02,24.09,23.59,24.5,0.94,0.924,0.958,0.972,0.97,0.98,0.914,0.897,0.939,34.16,26.01,52.69,33.1,25.23,48.2,0,0,0,0,0,0,0.359,0,0.366,0.31,0.69,0.31,41.1
1375308000000,2013,8,2012,11,31,0.817,0.308,0.509,31485.9,53.29,53.29,42.32,2,1,1.1290322580645162,305.2,261,361,190.2,146,115,115,115,3.667e-15,-2.842e-14,2.842e-14,0.38,0.319,0.441,190.2,146,246,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.121,0.105,0.14,0.0119,0.00816,0.0167,0.00048,0.00032,0.00067,0.311,0.249,0.399,0.012,0.01,0.016,24.75,24.49,25,0.946,0.924,0.959,0.975,0.97,0.98,0.923,0.896,0.94,40.19,25.81,52.48,38.99,25.04,48.2,0,0,0,0,0,0,0.235,0,0.308,0.38,0.62,0.38,38.5
1377986400000,2013,9,2012,12,30,0.561,0.236,0.326,15314.1,37.72,37.72,21.27,1,1,1,216.6,185.5,258.5,125.6,94.5,91,91,91,0,-1.421e-14,1.421e-14,0.424,0.352,0.491,125.6,94.5,167.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0954,0.0844,0.11,0.00643,0.00378,0.00999,0.00025,0.00015,0.0004,0.214,0.158,0.289,0.0084,0.0062,0.011,25.27,24.98,25.42,0.652,0,0.945,0.679,0,0.973,0.633,0,0.919,21.92,0,38.76,21.27,0,37.72,0,9,0,0,0.3,0,0.118,0.3,0.235,0.42,0.58,0.42,27.3
1380578400000,2013,10,2013,1,31,0.45,0.139,0.311,19189.7,29.67,29.67,25.79,1,1,1,168,158.7,184.1,116,106.7,52,52,52,2.292e-15,-1.421e-14,1.421e-14,0.31,0.282,0.328,116,106.7,132.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0871,0.0838,0.0928,0.00561,0.00482,0.00698,0.00022,0.00019,0.00027,0.192,0.175,0.221,0.0075,0.0069,0.0086,25.34,25.34,25.35,0.922,0.916,0.931,0.97,0.97,0.97,0.894,0.888,0.903,26.59,24.28,30.59,25.79,23.55,29.67,0,0,0,0,0,0,0.143,0,0.139,0.31,0.69,0.31,42.6
1383256800000,2013,11,2013,2,30,0.448,0.144,0.304,18776.9,30.08,30.08,26.08,1,1,1,172.8,159.3,183.9,117.2,99.36,55.67,50,67,4.737e-16,-1.421e-14,1.421e-14,0.323,0.272,0.403,117.2,99.36,133.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0878,0.083,0.093,0.00571,0.0042,0.00713,0.00022,0.00016,0.00028,0.194,0.164,0.223,0.0076,0.0064,0.0087,25.35,25.34,25.37,0.922,0.911,0.932,0.97,0.968,0.97,0.895,0.883,0.904,26.89,22.53,31.01,26.08,21.82,30.08,0,0,0,0,0,0,0.145,0,0.144,0.32,0.68,0.32,41.9
1385848800000,2013,12,2013,3,31,0.601,0.158,0.443,27822.8,48.2,48.2,37.4,1,1,1,224.3,181.7,282.3,165.3,122.7,59,59,59,-4.584e-16,-2.842e-14,2.842e-14,0.267,0.209,0.325,165.3,122.7,223.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.106,0.0905,0.126,0.0098,0.00618,0.0147,0.00039,0.00024,0.00059,0.281,0.205,0.385,0.011,0.008,0.015,25.16,24.79,25.36,0.943,0.927,0.959,0.974,0.97,0.98,0.919,0.899,0.94,38.47,28.27,52.05,37.4,27.43,48.2,0,0,0,0,0,0,0.208,0,0.158,0.26,0.74,0.26,46.3
1388527200000,2014,1,2013,4,31,1.22,0.196,1.02,60703.4,129.8,129.8,81.59,3,1,2.193548387096774,454.5,291.3,699.8,381.5,218.3,73,73,73,5.501e-15,0,5.684e-14,0.172,0.104,0.251,381.5,218.3,626.8,990,990,990,965.6,964.9,966.7,24.4,23.3,25.1,0.188,0.126,0.304,0.0827,0.0143,0.22,0.0034,0.00057,0.0094,0.447,0.242,0.749,0.018,0.0096,0.032,23.92,22.55,24.85,0.945,0.923,0.958,0.974,0.97,0.98,0.921,0.895,0.939,38.34,25.74,52.36,37.18,24.97,48.2,0,0,0,0,0,0,0.453,0,0.2,0.16,0.84,0.16,49.8
1391205600000,2014,2,2013,5,28,2.13,0.304,1.82,98862,156.8,156.8,147.1,4,3,3.392857142857143,878.9,725.3,941.5,753.3,620.3,125.6,105,137,0,0,0,0.143,0.122,0.157,753.3,620.3,804.5,990,990,990,967.4,966.8,967.7,22.6,22.3,23.2,0.397,0.306,0.442,0.3,0.215,0.328,0.013,0.0093,0.015,0.943,0.743,1.02,0.042,0.032,0.045,21.64,21.35,22.46,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.928,0.938,45.64,39.3,52.04,43.96,38.29,48.2,0,0,0,0,0,0,0.817,0,0.31,0.14,0.85,0.15,46.4
1393624800000,2014,3,2013,6,31,3.36,0.346,2.61,129128,192.8,192.8,173.6,4,3,3.806451612903226,1255,891.9,1909,1126,762.9,129,129,129,152.9,-1.137e-13,679.5,0.11,0.0676,0.145,972.9,762.9,1100,990,990,990,968.7,967.5,970.8,21.3,19.2,22.5,0.678,0.405,0.926,0.499,0.308,0.648,0.024,0.014,0.034,1.46,0.963,1.87,0.069,0.043,0.098,19.86,17.32,21.54,0.954,0.949,0.956,0.98,0.975,0.98,0.934,0.929,0.937,47.24,39.69,52.29,45.72,38.71,48.2,0,0,0,0,0,0,0.964,0,0.75,0.1,0.78,0.22,38.4
1396303200000,2014,4,2013,7,30,5.38,0.384,2.85,121541,174.8,174.8,168.8,4,4,4,2077,1881,2174,1929,1733,148,148,148,828.9,632.6,925.5,0.0714,0.0681,0.0787,1100,1100,1100,990,990,990,971.3,970.7,971.5,18.7,18.5,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.85,16.61,17.41,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.06,42.41,44.58,42.2,41.56,43.69,0,0,0,0,0,0,0.938,0,2.53,0.071,0.53,0.47,22.6
1398895200000,2014,5,2013,8,31,3.72,0.514,2.73,132495,192.8,192.8,178.1,4,3,3.935483870967742,1389,950.8,1856,1197,758.8,192,192,192,179.1,-1.137e-13,564.3,0.144,0.103,0.202,1018,758.8,1100,990,990,990,969.1,967.7,970.6,20.9,19.4,22.3,0.753,0.411,0.926,0.544,0.306,0.648,0.026,0.014,0.033,1.58,0.983,1.87,0.077,0.044,0.097,19.29,17.49,21.3,0.953,0.95,0.957,0.98,0.975,0.98,0.934,0.929,0.937,46.39,39.42,51.4,45.3,38.42,48.2,0,0,0,0,0,0,0.989,0,0.99,0.14,0.73,0.27,35.6
1401573600000,2014,6,2013,9,30,1.97,0.417,1.56,87335,144.6,144.6,121.3,3,2,2.8333333333333335,761.6,612.9,934.5,600.6,451.9,161,161,161,-3.79e-15,-5.684e-14,5.684e-14,0.215,0.172,0.263,600.6,451.9,773.5,990,990,990,966.9,966.4,967.6,23.1,22.4,23.6,0.306,0.22,0.422,0.203,0.112,0.313,0.0088,0.0047,0.014,0.739,0.548,1.02,0.032,0.023,0.046,22.31,21.34,23.07,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.49,35.37,52.4,43.11,34.31,48.2,0,0,0,0,0,0,0.674,0,0.41,0.21,0.79,0.21,44.3
1404165600000,2014,7,2013,10,31,1.33,0.454,0.879,52053.4,96.4,96.4,69.96,2,1,1.935483870967742,497.7,410.8,603.9,328.2,224.8,169.5,135,186,-4.584e-15,-5.684e-14,5.684e-14,0.35,0.224,0.453,328.2,224.8,468.9,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.175,0.139,0.226,0.0549,0.0149,0.12,0.0023,0.00061,0.0051,0.404,0.259,0.606,0.017,0.011,0.026,23.76,23.08,24.25,0.945,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.71,25.74,51.98,36.54,24.97,48.2,0,0,0,0,0,0,0.389,0,0.451,0.34,0.66,0.34,39.1
1406844000000,2014,8,2013,11,31,0.912,0.415,0.497,30482,53.99,53.99,40.97,2,1,1.1290322580645162,340.7,288.6,406.2,185.7,133.6,155,155,155,-9.168e-16,-2.842e-14,2.842e-14,0.46,0.382,0.537,185.7,133.6,251.2,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.123,0.104,0.146,0.0115,0.0071,0.0175,0.00046,0.00028,0.00071,0.306,0.234,0.406,0.012,0.0093,0.016,24.59,24.27,24.91,0.944,0.925,0.959,0.975,0.97,0.98,0.92,0.897,0.94,38.77,26,52.4,37.61,25.22,48.2,0,0,0,0,0,0,0.228,0,0.415,0.46,0.54,0.46,33.4
1409522400000,2014,9,2013,12,30,0.621,0.259,0.361,22429.5,37.3,37.3,31.15,1,1,1,239.4,204.9,284.5,139.4,113.9,100,91,118,0,-2.842e-14,2.842e-14,0.417,0.365,0.467,139.4,113.9,166.5,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0913,0.112,0.0076,0.00543,0.0099,0.0003,0.00021,0.00039,0.239,0.193,0.289,0.0094,0.0075,0.011,25.14,24.87,25.38,0.934,0.921,0.944,0.97,0.97,0.972,0.906,0.893,0.918,32.11,26.1,38.35,31.15,25.31,37.3,0,0,0,0,0,0,0.173,0,0.26,0.42,0.58,0.42,36.1
1412114400000,2014,10,2014,1,31,0.489,0.196,0.293,18094.1,29.18,29.18,24.32,1,1,1,182.5,162,203,109.5,88.98,73,73,73,0,-1.421e-14,1.421e-14,0.402,0.36,0.451,109.5,88.98,130,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0876,0.0803,0.0948,0.00506,0.00331,0.0068,0.0002,0.00013,0.00027,0.183,0.146,0.22,0.0072,0.0057,0.0086,25.38,25.36,25.39,0.92,0.911,0.93,0.969,0.964,0.97,0.892,0.883,0.903,25.1,20.45,30.09,24.32,19.72,29.18,0,0,0,0,0,0,0.135,0,0.196,0.4,0.6,0.4,37
1414792800000,2014,11,2014,2,30,0.452,0.13,0.322,20010.2,29.62,29.62,27.79,1,1,1,174.3,161.7,181.9,124.3,111.7,50,50,50,3.316e-15,-1.421e-14,1.421e-14,0.287,0.275,0.309,124.3,111.7,131.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0896,0.0852,0.0923,0.00631,0.00525,0.00696,0.00025,0.00021,0.00027,0.206,0.184,0.22,0.0081,0.0072,0.0086,25.34,25.34,25.34,0.927,0.919,0.931,0.97,0.97,0.97,0.9,0.892,0.903,28.65,25.52,30.54,27.79,24.75,29.62,0,0,0,0,0,0,0.154,0,0.13,0.29,0.71,0.29,44.3
1417384800000,2014,12,2014,3,31,0.537,0.158,0.379,23702.8,35.43,35.43,31.86,1,1,1,200.4,176.5,215.8,141.4,117.5,59,59,59,-4.584e-16,-1.421e-14,0,0.295,0.273,0.334,141.4,117.5,156.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0971,0.0886,0.103,0.00777,0.00573,0.00908,0.0003,0.00022,0.00036,0.238,0.195,0.266,0.0093,0.0076,0.01,25.32,25.24,25.36,0.935,0.923,0.941,0.97,0.97,0.97,0.907,0.895,0.913,32.84,26.97,36.52,31.86,26.16,35.43,0,0,0,0,0,0,0.177,0,0.158,0.29,0.71,0.29,44.1
1420063200000,2015,1,2014,4,31,0.755,0.196,0.559,34547.2,70.56,70.56,46.43,2,1,1.3548387096774193,281.8,219.9,397.1,208.8,146.9,73,73,73,2.75e-15,-2.842e-14,2.842e-14,0.267,0.184,0.332,208.8,146.9,324.1,990,990,990,964.8,964.5,965.4,25.2,24.6,25.5,0.123,0.101,0.163,0.0167,0.00824,0.052,0.00067,0.00032,0.0021,0.299,0.242,0.383,0.012,0.0096,0.015,24.87,24.24,25.23,0.942,0.923,0.959,0.973,0.97,0.98,0.917,0.895,0.939,37.07,25.74,51.54,36.01,24.97,48.2,0,0,0,0,0,0,0.258,0,0.196,0.26,0.74,0.26,45.8
1422741600000,2015,2,2014,5,28,1.59,0.219,1.38,78598.1,144.6,144.6,117,3,2,2.6785714285714284,659.1,413.8,852.3,568.4,328.8,90.71,85,105,0,-5.684e-14,5.684e-14,0.143,0.11,0.205,568.4,328.8,747.3,990,990,990,966.5,965.5,967.3,23.5,22.7,24.5,0.279,0.166,0.382,0.187,0.0542,0.3,0.0081,0.0022,0.013,0.693,0.385,0.961,0.03,0.016,0.042,22.79,21.73,24.15,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.82,35.69,51.97,43.57,34.62,48.2,0,0,0,0,0,0,0.65,0,0.21,0.14,0.87,0.13,49.4
1425160800000,2015,3,2014,6,31,2.66,0.346,2.32,120923,192.8,192.8,162.5,4,3,3.5161290322580645,994.9,858.3,1239,865.9,729.3,129,129,129,0.8023,-1.137e-13,10.21,0.132,0.104,0.15,865.1,729.3,1100,990,990,990,967.8,967.3,968.7,22.2,21.3,22.7,0.512,0.374,0.785,0.391,0.288,0.648,0.018,0.013,0.03,1.17,0.933,1.73,0.053,0.041,0.081,21,19.62,21.73,0.956,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,48.47,39.69,52.29,46.46,38.71,48.2,0,0,0,0,0,0,0.903,0,0.34,0.13,0.87,0.13,45.5
1427839200000,2015,4,2014,7,30,2.96,0.344,2.62,134884,192.8,192.8,187.3,4,4,4,1142,1045,1233,1009,919.7,132.7,125,148,-1.895e-14,-1.137e-13,1.137e-13,0.116,0.109,0.131,1009,919.7,1085,990,990,990,968.3,968,968.6,21.7,21.4,22,0.657,0.55,0.774,0.46,0.384,0.615,0.021,0.017,0.029,1.4,1.19,1.69,0.065,0.054,0.079,20.26,19.68,20.77,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.86,44.76,49.98,46.83,43.86,48.2,0,0,0,0,0,0,1.04,0,0.34,0.12,0.89,0.11,45.6
1430431200000,2015,5,2014,8,31,2.17,0.394,1.78,98488.2,168.7,168.7,132.4,4,2,3.161290322580645,810.6,632.3,1027,663.6,485.3,147,147,147,-5.501e-15,-1.137e-13,0,0.185,0.143,0.232,663.6,485.3,879.8,990,990,990,967.1,966.4,968,22.9,22,23.6,0.346,0.236,0.514,0.241,0.128,0.365,0.011,0.0054,0.017,0.813,0.539,1.12,0.036,0.023,0.051,22.05,20.9,22.99,0.954,0.946,0.957,0.978,0.97,0.98,0.932,0.917,0.938,43.29,35.18,52.18,42.03,34.12,48.2,0,0,0,0,0,0,0.735,0,0.39,0.18,0.82,0.18,45.4
1433109600000,2015,6,2014,9,30,1.38,0.308,1.07,63491,104.9,104.9,88.18,3,2,2.1,533.2,450.2,624.4,414.2,331.2,119,119,119,3.79e-15,-5.684e-14,5.684e-14,0.225,0.191,0.264,414.2,331.2,505.4,990,990,990,966,965.6,966.4,24,23.6,24.4,0.203,0.172,0.245,0.0945,0.0553,0.139,0.0039,0.0023,0.0059,0.508,0.393,0.626,0.021,0.016,0.026,23.49,23.05,23.98,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,43.63,34.96,52.14,42.37,33.91,48.2,0,0,0,0,0,0,0.49,0,0.31,0.22,0.78,0.22,46
1435701600000,2015,7,2014,10,31,1.01,0.313,0.694,41769.6,72.61,72.61,56.14,2,1,1.7096774193548387,375.8,319.2,443.9,259.1,211.2,116.7,108,135,2.036e-31,-2.842e-14,2.842e-14,0.314,0.243,0.379,259.1,211.2,335.9,990,990,990,965.3,965,965.6,24.7,24.4,25,0.146,0.128,0.172,0.0258,0.0137,0.0575,0.001,0.00055,0.0024,0.332,0.248,0.406,0.013,0.01,0.016,24.39,24,24.66,0.941,0.923,0.959,0.973,0.97,0.98,0.916,0.895,0.94,36.52,25.71,52.64,35.06,24.94,48.2,0,0,0,0,0,0,0.312,0,0.316,0.31,0.69,0.31,41.4
1438380000000,2015,8,2014,11,31,0.719,0.249,0.47,29370.8,48.2,48.2,39.48,1,1,1,268.4,232,315.1,175.4,139,93,93,93,9.168e-16,-2.842e-14,2.842e-14,0.349,0.295,0.401,175.4,139,222.1,990,990,990,964.8,964.6,965,25.2,25,25.4,0.114,0.101,0.13,0.0107,0.00756,0.0146,0.00042,0.0003,0.00058,0.304,0.239,0.387,0.012,0.0094,0.015,24.93,24.64,25.17,0.947,0.934,0.959,0.975,0.97,0.98,0.923,0.906,0.939,40.59,32.05,51.45,39.48,31.09,48.2,0,0,0,0,0,0,0.219,0,0.249,0.35,0.65,0.35,40.8
1441058400000,2015,9,2014,12,30,0.49,0.187,0.303,18779,35.35,35.35,26.08,1,1,1,189,159.8,229,117,87.79,72,72,72,0,-1.421e-14,1.421e-14,0.385,0.314,0.451,117,87.79,157,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0909,0.0806,0.105,0.0057,0.00321,0.00909,0.00022,0.00013,0.00036,0.197,0.145,0.269,0.0077,0.0057,0.011,25.34,25.16,25.38,0.924,0.911,0.941,0.969,0.963,0.97,0.896,0.882,0.913,26.91,20.2,36.44,26.08,19.46,35.35,0,0,0,0,0,0,0.145,0,0.187,0.38,0.62,0.38,38.3
1443650400000,2015,10,2015,1,31,0.381,0.139,0.242,14855.2,23.49,23.49,19.97,1,1,1,142.2,126.7,158.4,90.22,74.71,52,52,52,-4.584e-16,-1.421e-14,1.421e-14,0.367,0.328,0.41,90.22,74.71,106.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.0725,0.0837,0.00342,0.0021,0.0048,0.00013,0.000082,0.00019,0.146,0.118,0.175,0.0057,0.0046,0.0068,25.36,25.34,25.38,0.923,0.911,0.94,0.965,0.96,0.97,0.891,0.883,0.902,20.69,17.46,24.21,19.97,16.76,23.49,0,0,0,0,0,0,0.111,0,0.139,0.36,0.64,0.36,39
1446328800000,2015,11,2015,2,30,0.382,0.13,0.253,15531.6,25.68,25.68,21.57,1,1,1,147.5,129.2,165.5,97.46,79.17,50,50,50,-3.316e-15,-1.421e-14,1.421e-14,0.341,0.302,0.387,97.46,79.17,115.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0802,0.0737,0.0865,0.00403,0.00248,0.00557,0.00016,0.000097,0.00022,0.158,0.126,0.191,0.0062,0.0049,0.0075,25.35,25.34,25.37,0.921,0.911,0.935,0.966,0.96,0.97,0.89,0.883,0.897,22.32,18.42,26.47,21.57,17.68,25.68,0,0,0,0,0,0,0.12,0,0.129,0.34,0.66,0.34,40.7
1448920800000,2015,12,2015,3,31,0.517,0.158,0.359,22379.9,36.18,36.18,30.08,1,1,1,193,162.3,219.1,134,103.3,59,59,59,0,-1.421e-14,1.421e-14,0.308,0.269,0.364,134,103.3,160.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0945,0.0836,0.104,0.00714,0.00453,0.00936,0.00028,0.00018,0.00037,0.225,0.17,0.272,0.0088,0.0067,0.011,25.33,25.21,25.36,0.931,0.913,0.942,0.97,0.97,0.97,0.903,0.886,0.914,31.01,23.44,37.29,30.08,22.74,36.18,0,0,0,0,0,0,0.167,0,0.158,0.31,0.69,0.31,43.3
1451599200000,2016,1,2015,4,31,0.76,0.196,0.565,34774,62.22,62.22,46.74,2,1,1.4193548387096775,283.9,218,358,210.9,145,73,73,73,5.501e-15,-2.842e-14,2.842e-14,0.263,0.204,0.335,210.9,145,285,990,990,990,964.8,964.5,965.2,25.2,24.8,25.5,0.123,0.1,0.15,0.0153,0.00808,0.0335,0.00061,0.00032,0.0014,0.293,0.244,0.393,0.012,0.0097,0.016,24.87,24.49,25.25,0.94,0.923,0.959,0.973,0.97,0.98,0.915,0.895,0.94,36.15,25.9,52.71,35.03,25.12,48.2,0,0,0,0,0,0,0.26,0,0.195,0.26,0.74,0.26,45.8
1454277600000,2016,2,2015,5,29,1.32,0.213,1.1,64912.8,134.9,134.9,93.27,3,2,2.3448275862068964,525.1,365.4,742.2,440.1,280.4,85,85,85,-3.92e-15,-5.684e-14,0,0.169,0.115,0.233,440.1,280.4,657.2,990,990,990,966,965.2,966.9,24,23.1,24.8,0.213,0.149,0.323,0.112,0.0314,0.24,0.0047,0.0013,0.01,0.52,0.312,0.802,0.022,0.013,0.035,23.53,22.33,24.46,0.95,0.936,0.958,0.976,0.97,0.98,0.927,0.908,0.939,40.97,31.48,52.3,39.8,30.54,48.2,0,0,0,0,0,0,0.518,0,0.22,0.16,0.83,0.17,49.2
1456783200000,2016,3,2015,6,31,3.09,0.327,2.49,126750,192.8,192.8,170.4,4,3,3.774193548387097,1155,763.3,1673,1033,656.3,121.9,107,129,103.4,-1.137e-13,443.9,0.111,0.0771,0.14,929.9,656.3,1100,990,990,990,968.3,967,970,21.7,20,23,0.624,0.328,0.915,0.46,0.239,0.648,0.022,0.01,0.032,1.35,0.805,1.86,0.063,0.035,0.093,20.3,18.09,22.24,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.928,0.938,46.38,39.31,51.41,45.24,38.31,48.2,0,0,0,0,0,0,0.946,0,0.6,0.11,0.81,0.19,41
1459461600000,2016,4,2015,7,30,4.52,0.384,2.85,129184,186.4,186.4,179.4,4,4,4,1745,1542,1839,1597,1394,148,148,148,497.1,294.1,591,0.085,0.0805,0.096,1100,1100,1100,990,990,990,970.3,969.6,970.6,19.7,19.4,20.4,0.924,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.091,0.097,17.85,17.55,18.52,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.77,44.94,47.55,44.86,44.05,46.6,0,0,0,0,0,0,0.997,0,1.67,0.085,0.63,0.37,28.6
1462053600000,2016,5,2015,8,31,2.88,0.471,2.33,120710,192.8,192.8,162.2,4,3,3.5483870967741935,1074,791.4,1513,898,644.4,176,147,192,29.33,-1.137e-13,221.2,0.168,0.127,0.205,868.6,644.4,1100,990,990,990,968.1,967.1,969.5,21.9,20.5,22.9,0.545,0.326,0.894,0.402,0.231,0.648,0.019,0.01,0.032,1.21,0.79,1.84,0.056,0.034,0.09,20.7,18.63,22.14,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,47.14,39.52,51.76,45.85,38.53,48.2,0,0,0,0,0,0,0.901,0,0.55,0.16,0.81,0.19,41.9
1464732000000,2016,6,2015,9,30,1.68,0.345,1.33,76952.5,135.4,135.4,106.9,3,2,2.6333333333333333,646.7,525.1,784.1,513.7,364.1,133,119,161,-5.684e-15,-5.684e-14,5.684e-14,0.212,0.152,0.307,513.7,364.1,665.1,990,990,990,966.5,966,967,23.5,23,24,0.255,0.187,0.336,0.151,0.0709,0.245,0.0065,0.0029,0.011,0.613,0.446,0.823,0.026,0.019,0.036,22.91,22.14,23.59,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.938,41.92,34.99,52.04,40.88,33.94,48.2,0,0,0,0,0,0,0.594,0,0.35,0.21,0.79,0.21,45.8
1467324000000,2016,7,2015,10,31,1.17,0.362,0.81,48486.7,82.81,82.81,65.17,2,2,2,437.3,369.5,518.3,302.3,234.5,135,135,135,-1.834e-15,-2.842e-14,2.842e-14,0.312,0.26,0.365,302.3,234.5,383.3,990,990,990,965.6,965.2,965.9,24.4,24.1,24.8,0.163,0.139,0.192,0.0422,0.0157,0.0799,0.0017,0.00063,0.0033,0.352,0.256,0.473,0.014,0.01,0.02,24.08,23.6,24.5,0.94,0.925,0.953,0.972,0.97,0.98,0.913,0.897,0.934,33.53,26.04,42.25,32.59,25.26,41.41,0,0,0,0,0,0,0.362,0,0.36,0.31,0.69,0.31,41.4
1470002400000,2016,8,2015,11,31,0.835,0.308,0.527,32578.2,54.38,54.38,43.79,2,1,1.1935483870967742,311.9,268.6,366,196.9,153.6,115,115,115,9.168e-16,-2.842e-14,2.842e-14,0.372,0.314,0.428,196.9,153.6,251,990,990,990,965,964.8,965.2,25,24.8,25.2,0.123,0.108,0.142,0.0125,0.00881,0.0175,0.0005,0.00035,0.0007,0.312,0.247,0.395,0.012,0.0099,0.016,24.72,24.5,24.96,0.945,0.923,0.959,0.976,0.97,0.98,0.922,0.895,0.94,39.89,25.56,51.91,38.77,24.8,48.2,0,0,0,0,0,0,0.243,0,0.308,0.37,0.63,0.37,39
1472680800000,2016,9,2015,12,30,0.582,0.236,0.346,18678.4,39.63,39.63,25.94,1,1,1,224.5,193.2,266.2,133.5,102.2,91,91,91,-9.474e-16,-2.842e-14,2.842e-14,0.409,0.342,0.471,133.5,102.2,175.2,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0982,0.0871,0.113,0.0071,0.00443,0.0106,0.00028,0.00017,0.00042,0.228,0.172,0.302,0.009,0.0067,0.012,25.22,24.93,25.42,0.778,0,0.947,0.809,0,0.977,0.755,0,0.925,26.72,0,40.56,25.94,0,39.63,0,5,0,0,0.167,0,0.144,0.167,0.236,0.41,0.59,0.41,32.1
1475272800000,2016,10,2016,1,31,0.452,0.176,0.276,16953,26.37,26.37,22.79,1,1,1,168.7,149.1,191.2,103.2,87.89,65.55,52,73,0,-1.421e-14,1.421e-14,0.387,0.326,0.454,103.2,87.89,118.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0844,0.08,0.0907,0.00452,0.00322,0.0058,0.00018,0.00013,0.00023,0.171,0.144,0.199,0.0067,0.0057,0.0078,25.37,25.34,25.38,0.916,0.911,0.925,0.969,0.964,0.97,0.888,0.882,0.896,23.52,20.23,27.19,22.79,19.49,26.37,0,0,0,0,0,0,0.127,0,0.176,0.39,0.61,0.39,37.5
1477951200000,2016,11,2016,2,30,0.45,0.13,0.32,19868.2,30.79,30.79,27.59,1,1,1,173.5,149.9,186.9,123.5,99.95,50,50,50,-2.368e-15,-1.421e-14,1.421e-14,0.289,0.268,0.333,123.5,99.95,136.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0894,0.081,0.0941,0.00625,0.00425,0.00738,0.00024,0.00017,0.00029,0.205,0.163,0.229,0.008,0.0064,0.0089,25.34,25.34,25.35,0.926,0.911,0.933,0.97,0.969,0.97,0.899,0.882,0.905,28.45,22.63,31.75,27.59,21.92,30.79,0,0,0,0,0,0,0.153,0,0.13,0.29,0.71,0.29,44.2
1480543200000,2016,12,2016,3,31,0.551,0.158,0.393,24662.4,39.5,39.5,33.15,1,1,1,205.9,183,232.5,146.9,124,59,59,59,-9.168e-16,-1.421e-14,0,0.289,0.254,0.322,146.9,124,173.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.099,0.091,0.108,0.00823,0.00629,0.0105,0.00032,0.00025,0.00041,0.248,0.207,0.296,0.0097,0.0081,0.012,25.28,25.11,25.36,0.937,0.928,0.946,0.971,0.97,0.977,0.91,0.9,0.924,34.12,28.62,40.43,33.15,27.76,39.5,0,0,0,0,0,0,0.184,0,0.158,0.29,0.71,0.29,44.8
1483221600000,2017,1,2016,4,31,0.847,0.196,0.652,40016.9,71.77,71.77,53.79,2,1,1.5806451612903225,316.3,237.7,402.9,243.3,164.7,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.237,0.181,0.307,243.3,164.7,329.9,990,990,990,965,964.6,965.4,25,24.6,25.4,0.135,0.107,0.165,0.0244,0.00975,0.0547,0.00098,0.00038,0.0022,0.319,0.241,0.385,0.013,0.0096,0.016,24.68,24.2,25.09,0.942,0.922,0.958,0.974,0.97,0.98,0.917,0.895,0.939,36.87,25.62,50.53,35.88,24.85,48.2,0,0,0,0,0,0,0.299,0,0.195,0.23,0.77,0.23,47.2
1485900000000,2017,2,2016,5,28,1.32,0.206,1.11,65589.8,138.4,138.4,97.6,3,2,2.357142857142857,545,410.8,762.2,460,325.8,85,85,85,6.09e-15,0,5.684e-14,0.161,0.112,0.207,460,325.8,677.2,990,990,990,966,965.4,966.9,24,23.1,24.6,0.221,0.165,0.335,0.122,0.0528,0.253,0.0051,0.0021,0.011,0.549,0.38,0.835,0.023,0.015,0.036,23.41,22.22,24.17,0.953,0.944,0.958,0.977,0.97,0.98,0.931,0.916,0.939,42.78,35.07,51.62,41.69,34.02,48.2,0,0,0,0,0,0,0.542,0,0.21,0.16,0.84,0.16,49.7
1488319200000,2017,3,2016,6,31,4.67,0.378,2.71,123733,192.8,192.8,166.3,4,3,3.870967741935484,1743,780,3189,1602,673,141.1,107,183,588.8,-1.137e-13,1906,0.0898,0.0574,0.137,1013,673,1100,990,990,990,970.1,967,974,19.9,16,23,0.763,0.337,0.926,0.55,0.251,0.648,0.029,0.011,0.04,1.6,0.833,1.87,0.083,0.036,0.12,18.33,14.16,22.15,0.95,0.936,0.957,0.978,0.97,0.98,0.929,0.908,0.938,44.19,35.76,51.2,43.1,34.68,48.2,0,0,0,0,0,0,0.924,0,1.96,0.081,0.58,0.42,26.5
1490997600000,2017,4,2016,7,30,8.26,0.697,2.85,100178,151.5,151.5,139.1,4,4,4,3185,2713,3363,2916,2418,269,217,295,1816,1318,2046,0.0852,0.0645,0.109,1100,1100,1100,990,990,990,973.9,972.8,974.3,16.1,15.7,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.2,13.79,15.3,0.936,0.934,0.942,0.97,0.97,0.974,0.908,0.906,0.917,35.84,34.74,38.89,34.78,33.7,37.86,0,0,0,0,0,0,0.773,0,5.41,0.084,0.35,0.65,12.1
1493589600000,2017,5,2016,8,31,5.5,0.739,2.95,126777,188.6,188.6,170.4,4,4,4,2052,1491,2670,1776,1215,276,276,276,675.7,115,1294,0.139,0.103,0.185,1100,1100,1100,990,990,990,971.1,969.5,972.7,18.9,17.3,20.5,0.92,0.865,0.926,0.648,0.648,0.648,0.034,0.032,0.037,1.87,1.81,1.87,0.099,0.088,0.11,17.02,15.41,18.73,0.948,0.943,0.952,0.979,0.974,0.98,0.928,0.918,0.933,43.51,39.17,48.1,42.6,38.16,47.14,0,0,0,0,0,0,0.947,0,2.55,0.13,0.54,0.46,23.1
1496268000000,2017,6,2016,9,30,2.71,0.544,2.13,111537,192.8,192.8,154.9,4,3,3.466666666666667,1046,796.1,1463,836,586.1,210,210,210,14.93,-1.137e-13,152.6,0.208,0.144,0.264,821.1,586.1,1100,990,990,990,968,967.1,969.4,22,20.6,22.9,0.509,0.303,0.875,0.363,0.193,0.648,0.017,0.0084,0.031,1.13,0.702,1.82,0.052,0.031,0.088,20.88,18.81,22.21,0.955,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,45.77,39.97,52.05,44.65,39.01,48.2,0,0,0,0,0,0,0.861,0,0.58,0.2,0.79,0.21,41.2
1498860000000,2017,7,2016,10,31,1.74,0.537,1.2,69366,122.7,122.7,93.23,3,2,2.3870967741935485,650.4,528.9,788.4,449.8,301.9,200.5,186,227,-1.834e-15,-5.684e-14,5.684e-14,0.316,0.236,0.429,449.8,301.9,602.4,990,990,990,966.5,966,967.1,23.5,22.9,24,0.231,0.17,0.308,0.115,0.0415,0.203,0.0049,0.0017,0.0089,0.544,0.358,0.725,0.023,0.015,0.032,22.96,22.22,23.66,0.951,0.941,0.958,0.975,0.97,0.98,0.927,0.913,0.939,40.51,32.98,51.76,39.34,31.99,48.2,0,0,0,0,0,0,0.518,0,0.54,0.31,0.69,0.31,39.9
1501538400000,2017,8,2016,11,31,1.17,0.493,0.674,40378.3,71.87,71.87,54.27,2,1,1.5806451612903225,435.5,366.2,521.5,251.5,182.2,184,184,184,-1.834e-15,-5.684e-14,2.842e-14,0.427,0.353,0.502,251.5,182.2,337.6,990,990,990,965.6,965.2,965.9,24.4,24.1,24.8,0.149,0.125,0.18,0.0251,0.0112,0.0583,0.001,0.00045,0.0024,0.345,0.262,0.414,0.014,0.011,0.017,24.1,23.64,24.44,0.944,0.925,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.84,26.03,52.51,36.66,25.25,48.2,0,0,0,0,0,0,0.302,0,0.496,0.42,0.58,0.42,34.5
1504216800000,2017,9,2016,12,30,0.786,0.358,0.429,26537.4,48.2,48.2,36.86,1,1,1,303.4,258,361.6,165.4,120,138,138,138,-4.737e-15,-2.842e-14,2.842e-14,0.46,0.382,0.535,165.4,120,223.6,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.115,0.0987,0.135,0.00981,0.00595,0.0148,0.00039,0.00024,0.0006,0.29,0.209,0.394,0.012,0.0083,0.016,24.78,24.4,25.06,0.943,0.926,0.959,0.974,0.97,0.98,0.919,0.898,0.939,37.92,27.29,51.29,36.86,26.47,48.2,0,0,0,0,0,0,0.205,0,0.357,0.46,0.55,0.45,33.8
1506808800000,2017,10,2017,1,31,0.621,0.26,0.361,22380.1,35.51,35.51,30.08,1,1,1,231.7,210.1,255.5,134.7,113.1,97,97,97,1.375e-15,-1.421e-14,1.421e-14,0.42,0.38,0.462,134.7,113.1,158.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.099,0.0913,0.107,0.0072,0.00536,0.00922,0.00028,0.00021,0.00036,0.231,0.192,0.273,0.0091,0.0075,0.011,25.18,25,25.35,0.932,0.92,0.942,0.97,0.97,0.97,0.904,0.892,0.914,31.01,25.87,36.61,30.08,25.09,35.51,0,0,0,0,0,0,0.167,0,0.26,0.42,0.58,0.42,36
1509487200000,2017,11,2017,2,30,0.566,0.219,0.347,21603.3,36.29,36.29,30,1,1,1,218.3,209.3,227.9,133.9,116.3,84.33,67,93,-4.737e-16,-1.421e-14,1.421e-14,0.387,0.294,0.444,133.9,116.3,160.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0973,0.0921,0.105,0.00714,0.00563,0.00942,0.00028,0.00022,0.00037,0.228,0.197,0.274,0.0089,0.0077,0.011,25.26,25.16,25.35,0.932,0.922,0.942,0.97,0.97,0.97,0.904,0.895,0.914,30.93,26.66,37.4,30,25.86,36.29,0,0,0,0,0,0,0.167,0,0.219,0.39,0.61,0.39,38.2
1512079200000,2017,12,2017,3,31,0.664,0.158,0.506,31740.4,51.3,51.3,42.66,2,1,1.096774193548387,247.8,215.3,293.5,188.8,156.3,59,59,59,-9.168e-16,-2.842e-14,2.842e-14,0.24,0.201,0.274,188.8,156.3,234.5,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.114,0.102,0.13,0.0118,0.00904,0.0157,0.00047,0.00035,0.00062,0.308,0.239,0.386,0.012,0.0095,0.015,25.02,24.78,25.24,0.947,0.922,0.959,0.977,0.97,0.98,0.925,0.895,0.94,41.32,25.62,52.18,40.22,24.85,48.2,0,0,0,0,0,0,0.237,0,0.158,0.24,0.76,0.24,47.8
1514757600000,2018,1,2017,4,31,1.03,0.196,0.835,50590,83.92,83.92,68,2,1,1.967741935483871,384.7,299.3,456.8,311.7,226.3,73,73,73,1.834e-15,0,2.842e-14,0.193,0.16,0.244,311.7,226.3,383.8,990,990,990,965.3,964.9,965.7,24.7,24.3,25.1,0.159,0.129,0.184,0.0468,0.015,0.0801,0.0019,0.0006,0.0033,0.364,0.248,0.466,0.015,0.0099,0.019,24.32,23.88,24.82,0.942,0.924,0.959,0.973,0.97,0.98,0.917,0.897,0.94,35.83,26.34,52.59,34.78,25.55,48.2,0,0,0,0,0,0,0.378,0,0.195,0.19,0.81,0.19,49.1
1517436000000,2018,2,2017,5,28,1.6,0.206,1.39,79195.3,183.8,183.8,117.9,4,2,2.75,659.6,464.1,1052,574.6,379.1,85,85,85,4.06e-15,-5.684e-14,5.684e-14,0.137,0.0808,0.183,574.6,379.1,967.5,990,990,990,966.5,965.7,968.1,23.5,21.9,24.3,0.288,0.184,0.578,0.187,0.0779,0.407,0.0081,0.0032,0.019,0.7,0.46,1.25,0.03,0.019,0.057,22.78,20.68,23.85,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.5,35.6,52.4,43.26,34.53,48.2,0,0,0,0,0,0,0.655,0,0.21,0.13,0.87,0.13,49.5
1519855200000,2018,3,2017,6,31,4.3,0.49,2.91,135825,192.8,192.8,182.6,4,4,4,1605,1108,2054,1422,925,183,183,183,333.5,0,770.9,0.117,0.0891,0.165,1088,925,1100,990,990,990,969.8,968.2,971.2,20.2,18.8,21.8,0.868,0.563,0.926,0.626,0.387,0.648,0.031,0.018,0.035,1.79,1.2,1.87,0.089,0.055,0.1,18.39,16.9,20.56,0.951,0.948,0.955,0.98,0.98,0.98,0.932,0.929,0.936,46.61,43.18,49.78,45.64,42.32,48.2,0,0,0,0,0,0,1.01,0,1.39,0.11,0.68,0.32,31.6
