datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1522533600000,2018,4,2017,7,30,6.88,0.562,2.85,110218,168.1,168.1,153.1,4,4,4,2654,2101,2900,2437,1884,217,217,217,1337,783.7,1583,0.0825,0.0748,0.103,1100,1100,1100,990,990,990,972.7,971.3,973.3,17.3,16.7,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.45,14.85,16.78,0.943,0.94,0.947,0.974,0.971,0.98,0.918,0.913,0.928,39.27,37.66,42.88,38.27,36.57,42.02,0,0,0,0,0,0,0.85,0,4.03,0.082,0.41,0.59,16
1525125600000,2018,5,2017,8,31,5.62,0.739,2.95,125734,187.5,187.5,169,4,4,4,2098,1520,2666,1822,1244,276,276,276,722.1,143.6,1290,0.136,0.104,0.182,1100,1100,1100,990,990,990,971.2,969.5,972.7,18.8,17.3,20.5,0.922,0.877,0.926,0.648,0.648,0.648,0.035,0.032,0.037,1.87,1.83,1.87,0.1,0.089,0.11,16.89,15.42,18.63,0.948,0.943,0.952,0.979,0.974,0.98,0.927,0.918,0.933,43.16,39.2,47.83,42.25,38.19,46.87,0,0,0,0,0,0,0.939,0,2.67,0.13,0.52,0.48,22.4
1527804000000,2018,6,2017,9,30,2.79,0.544,2.19,114007,192.8,192.8,158.3,4,3,3.533333333333333,1075,811,1491,865.4,601,210,210,210,20.97,-1.137e-13,181,0.202,0.141,0.259,844.5,601,1100,990,990,990,968.1,967.1,969.5,21.9,20.5,22.9,0.534,0.312,0.89,0.382,0.202,0.648,0.018,0.0089,0.032,1.18,0.727,1.84,0.054,0.032,0.089,20.73,18.71,22.13,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,45.89,39.45,51.41,44.81,38.46,48.2,0,0,0,0,0,0,0.88,0,0.6,0.19,0.78,0.22,40.9
1530396000000,2018,7,2017,10,31,1.79,0.573,1.21,70006.5,125.3,125.3,94.09,3,2,2.3225806451612905,667.3,542.3,802.5,453.5,315.3,213.8,186,227,0,-5.684e-14,5.684e-14,0.328,0.232,0.419,453.5,315.3,616.5,990,990,990,966.6,966,967.1,23.4,22.9,24,0.234,0.175,0.316,0.118,0.0478,0.213,0.0051,0.002,0.0093,0.558,0.378,0.749,0.024,0.016,0.033,22.88,22.14,23.58,0.952,0.943,0.958,0.977,0.97,0.98,0.93,0.915,0.939,41.77,34.4,51.31,40.69,33.36,48.2,0,0,0,0,0,0,0.523,0,0.58,0.32,0.68,0.32,39.1
1533074400000,2018,8,2017,11,31,1.2,0.493,0.705,42146.5,74.97,74.97,56.65,2,1,1.6774193548387097,447.2,375.8,535.5,263.2,191.8,184,184,184,3.667e-15,-5.684e-14,2.842e-14,0.416,0.344,0.49,263.2,191.8,351.5,990,990,990,965.6,965.3,966,24.4,24,24.7,0.153,0.128,0.185,0.0286,0.0121,0.0649,0.0012,0.00049,0.0027,0.348,0.259,0.429,0.014,0.011,0.018,24.04,23.56,24.38,0.944,0.924,0.959,0.973,0.97,0.98,0.918,0.897,0.939,36.92,25.72,51.96,35.8,24.95,48.2,0,0,0,0,0,0,0.315,0,0.495,0.41,0.59,0.41,35.1
1535752800000,2018,9,2017,12,30,0.81,0.358,0.452,27926.6,50.08,50.08,38.79,2,1,1.0333333333333334,312.5,266.4,370.6,174.5,128.4,138,138,138,-5.684e-15,-2.842e-14,2.842e-14,0.446,0.372,0.518,174.5,128.4,232.6,990,990,990,965,964.8,965.3,25,24.7,25.2,0.118,0.102,0.138,0.0106,0.00667,0.0155,0.00042,0.00026,0.00063,0.301,0.224,0.402,0.012,0.0089,0.016,24.73,24.37,25.01,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.939,39.1,25.81,52.21,37.95,25.04,48.2,0,0,0,0,0,0,0.215,0,0.358,0.44,0.56,0.44,34.5
1538344800000,2018,10,2018,1,31,0.624,0.271,0.353,21852.4,34.4,34.4,29.37,1,1,1,232.9,204.9,264,131.7,107.9,101.2,97,110,4.584e-16,-2.842e-14,2.842e-14,0.435,0.403,0.473,131.7,107.9,154,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0986,0.0895,0.108,0.00695,0.00492,0.00884,0.00027,0.00019,0.00035,0.226,0.183,0.267,0.0089,0.0071,0.011,25.18,24.98,25.39,0.931,0.916,0.94,0.97,0.97,0.97,0.903,0.889,0.912,30.28,24.62,35.47,29.37,23.88,34.4,0,0,0,0,0,0,0.163,0,0.271,0.43,0.57,0.43,35
1541023200000,2018,11,2018,2,30,0.551,0.219,0.332,20630.6,34.6,34.6,28.65,1,1,1,212.4,204.1,220.5,128.1,111.1,84.33,67,93,1.421e-15,-1.421e-14,1.421e-14,0.398,0.304,0.456,128.1,111.1,153.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0952,0.0903,0.102,0.00664,0.00519,0.0088,0.00026,0.0002,0.00035,0.217,0.188,0.261,0.0085,0.0073,0.01,25.31,25.22,25.39,0.928,0.918,0.94,0.97,0.97,0.97,0.901,0.891,0.912,29.54,25.4,35.67,28.65,24.64,34.6,0,0,0,0,0,0,0.159,0,0.219,0.4,0.6,0.4,37.4
1543615200000,2018,12,2018,3,31,0.621,0.158,0.463,29293.7,41.63,41.63,39.37,1,1,1,232,221,241.3,173,162,59,59,59,0,0,0,0.254,0.245,0.267,173,162,182.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.104,0.112,0.0105,0.00952,0.0112,0.00041,0.00037,0.00044,0.295,0.275,0.311,0.012,0.011,0.012,25.11,25.04,25.2,0.946,0.942,0.949,0.977,0.971,0.98,0.924,0.915,0.93,40.31,37.74,42.48,39.37,36.65,41.63,0,0,0,0,0,0,0.219,0,0.158,0.25,0.75,0.25,47.2
1546293600000,2019,1,2018,4,31,0.708,0.196,0.512,32139.2,53.42,53.42,43.2,2,1,1.096774193548387,264.2,240.7,317.6,191.2,167.7,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.278,0.23,0.303,191.2,167.7,244.6,990,990,990,964.8,964.6,965,25.2,25,25.4,0.116,0.108,0.135,0.012,0.01,0.0165,0.00048,0.00039,0.00066,0.314,0.243,0.383,0.012,0.0097,0.015,24.93,24.74,25.07,0.948,0.923,0.959,0.978,0.97,0.98,0.927,0.895,0.939,41.69,25.84,51.48,40.69,25.06,48.2,0,0,0,0,0,0,0.24,0,0.196,0.28,0.72,0.28,45.4
1548972000000,2019,2,2018,5,28,1.05,0.206,0.848,50962.1,96.4,96.4,75.84,2,2,2,435.5,322.8,551.6,350.5,237.8,85,85,85,3.045e-15,-2.842e-14,5.684e-14,0.2,0.154,0.263,350.5,237.8,466.6,990,990,990,965.6,965,966.1,24.4,23.9,25,0.174,0.134,0.215,0.0647,0.016,0.119,0.0027,0.00064,0.005,0.418,0.253,0.592,0.017,0.01,0.025,24.03,23.33,24.73,0.946,0.925,0.958,0.975,0.97,0.98,0.922,0.898,0.939,39,26.69,51.07,37.92,25.88,48.2,0,0,0,0,0,0,0.421,0,0.202,0.2,0.81,0.19,48.5
1551391200000,2019,3,2018,6,31,1.64,0.287,1.35,78086,111.1,111.1,105,3,2,2.838709677419355,612.5,558.5,642.1,505.5,451.5,107,107,107,-1.834e-15,-5.684e-14,5.684e-14,0.175,0.167,0.192,505.5,451.5,535.1,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.242,0.213,0.259,0.14,0.112,0.158,0.0059,0.0047,0.0067,0.569,0.529,0.63,0.024,0.022,0.027,23.08,22.93,23.32,0.949,0.945,0.958,0.972,0.97,0.98,0.922,0.917,0.939,38.93,35.22,52.61,37.58,34.16,48.2,0,0,0,0,0,0,0.583,0,0.29,0.17,0.82,0.18,47.6
1554069600000,2019,4,2018,7,30,1.67,0.324,1.35,77234.5,114.1,114.1,107.3,3,2,2.8333333333333335,644.4,578.7,676.9,519.4,453.7,125,125,125,-1.895e-15,-5.684e-14,5.684e-14,0.194,0.185,0.216,519.4,453.7,551.9,990,990,990,966.5,966.2,966.6,23.5,23.4,23.8,0.255,0.217,0.273,0.149,0.113,0.17,0.0063,0.0048,0.0073,0.598,0.535,0.636,0.025,0.023,0.027,22.93,22.76,23.22,0.95,0.945,0.958,0.973,0.97,0.98,0.925,0.917,0.939,39.82,35.16,52.52,38.43,34.1,48.2,0,0,0,0,0,0,0.596,0,0.32,0.19,0.81,0.19,46.2
1556661600000,2019,5,2018,8,31,1.21,0.394,0.82,49056.3,90.54,90.54,65.94,2,1,1.8387096774193548,453.1,356.9,569.7,306.1,209.9,147,147,147,-3.667e-15,-5.684e-14,5.684e-14,0.331,0.258,0.412,306.1,209.9,422.7,990,990,990,965.6,965.2,966.2,24.4,23.8,24.8,0.164,0.13,0.206,0.0457,0.0136,0.0985,0.0019,0.00055,0.0041,0.383,0.257,0.532,0.016,0.01,0.022,23.98,23.3,24.45,0.945,0.925,0.959,0.974,0.97,0.98,0.921,0.897,0.94,38.01,26.14,52.56,36.84,25.36,48.2,0,0,0,0,0,0,0.366,0,0.39,0.33,0.68,0.32,40.5
1559340000000,2019,6,2018,9,30,0.772,0.308,0.464,28742.4,50.3,50.3,39.92,2,1,1.0333333333333334,298,254.1,351.8,179,135.1,119,119,119,2.842e-15,-2.842e-14,2.842e-14,0.403,0.338,0.468,179,135.1,232.8,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.118,0.103,0.137,0.011,0.00724,0.0155,0.00044,0.00029,0.00063,0.308,0.235,0.401,0.012,0.0093,0.016,24.79,24.46,25.05,0.946,0.924,0.959,0.975,0.97,0.98,0.923,0.896,0.94,40.3,25.93,52.46,39.08,25.15,48.2,0,0,0,0,0,0,0.222,0,0.308,0.4,0.6,0.4,37.2
1561932000000,2019,7,2018,10,31,0.584,0.289,0.295,13393,32.06,32.06,18,1,1,1,218.2,191.5,251.7,110.2,83.51,108,108,108,-4.584e-16,-1.421e-14,1.421e-14,0.498,0.429,0.564,110.2,83.51,143.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0924,0.083,0.104,0.00512,0.00285,0.00796,0.0002,0.00011,0.00031,0.189,0.141,0.249,0.0074,0.0055,0.0098,25.29,25.04,25.44,0.626,0,0.937,0.657,0,0.97,0.607,0,0.908,18.56,0,33.05,18,0,32.06,0,10,0,0,0.323,0,0.1,0.323,0.289,0.49,0.51,0.49,22.9
1564610400000,2019,8,2018,11,31,0.44,0.249,0.19,0,0,0,0,1,1,1,164.1,145.3,190.2,71.12,52.3,93,93,93,-1.29e-21,-1.421e-14,1.421e-14,0.57,0.489,0.64,71.12,52.3,97.15,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0769,0.0708,0.0861,0.00179,0.000195,0.00401,0.00007,0.0000077,0.00016,0.117,0.0841,0.164,0.0046,0.0033,0.0064,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,1,0.25,0.57,0.43,0.57,0
1567288800000,2019,9,2018,12,30,0.314,0.187,0.0671,1724.63,15.71,15.71,2.395,1,0,0.43333333333333335,121.2,106.5,143.4,49.19,34.47,72,72,72,23.29,-1.421e-14,48.69,0.599,0.502,0.676,25.9,0,71.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0748,0.00036,0,0.00182,0.000014,0,0.000071,0.0817,0.0708,0.116,0.0032,0.0028,0.0045,25.42,25.38,25.43,0.149,0,0.921,0.16,0,0.96,0.143,0,0.884,2.495,0,16.36,2.395,0,15.71,17,8,0,0.567,0.267,0,0.0133,0.833,0.2469,0.6,0.21,0.79,5.49
1569880800000,2019,10,2019,1,31,0.252,0.139,0.00896,0,0,0,0,1,0,0.06451612903225806,94,87.06,104.6,42,35.06,52,52,52,38.65,0,49.83,0.555,0.497,0.597,3.347,0,52.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000103,0,0.000218,4e-7,0,0.0000085,0.0716,0.0708,0.0845,0.0028,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,29,2,0,0.935,0.0645,0,0,1,0.243,0.55,0.036,0.96,0
1572559200000,2019,11,2019,2,30,0.278,0.13,0.104,4555.62,17.19,17.19,6.327,1,0,0.6,107.1,87.33,126.7,57.14,37.33,50,50,50,17.07,0,49.09,0.474,0.395,0.573,40.07,0,76.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0728,0.000856,0,0.00227,0.000034,0,0.000089,0.0916,0.0708,0.121,0.0036,0.0028,0.0048,25.41,25.38,25.43,0.368,0,0.939,0.384,0,0.96,0.354,0,0.902,6.591,0,17.91,6.327,0,17.19,12,6,0,0.4,0.2,0,0.0352,0.6,0.174,0.47,0.37,0.63,16.4
1575151200000,2019,12,2019,3,31,0.412,0.158,0.254,15565.4,27.09,27.09,20.92,1,1,1,153.8,126.7,180.3,94.78,67.71,59,59,59,0,-1.421e-14,1.421e-14,0.386,0.327,0.466,94.78,67.71,121.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0806,0.0711,0.09,0.00381,0.00151,0.00606,0.00015,0.000059,0.00024,0.155,0.106,0.202,0.0061,0.0042,0.0079,25.36,25.35,25.39,0.919,0.901,0.94,0.966,0.96,0.97,0.887,0.865,0.902,21.65,15.19,27.93,20.92,14.58,27.09,0,0,0,0,0,0,0.116,0,0.158,0.38,0.62,0.38,37.8
1577829600000,2020,1,2019,4,31,0.639,0.196,0.444,27652.2,53.84,53.84,37.17,2,1,1.064516129032258,238.7,185.5,319.5,165.7,112.5,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.313,0.228,0.394,165.7,112.5,246.5,990,990,990,964.6,964.4,965,25.4,25,25.6,0.107,0.0886,0.136,0.00983,0.00531,0.0167,0.00039,0.00021,0.00067,0.273,0.188,0.391,0.011,0.0074,0.016,25.11,24.71,25.39,0.94,0.919,0.959,0.973,0.97,0.98,0.915,0.892,0.94,36.58,25.75,52.47,35.47,24.98,48.2,0,0,0,0,0,0,0.206,0,0.195,0.31,0.69,0.31,43.3
1580508000000,2020,2,2019,5,29,1.48,0.213,1.27,72498,175.1,175.1,104.2,4,2,2.6206896551724137,590,331.2,994.3,505,246.2,85,85,85,-1.96e-15,-5.684e-14,0,0.163,0.0855,0.257,505,246.2,909.3,990,990,990,966.2,965.1,967.9,23.8,22.1,24.9,0.258,0.137,0.525,0.153,0.0167,0.379,0.0066,0.00067,0.017,0.606,0.262,1.15,0.026,0.011,0.052,23.19,20.97,24.68,0.949,0.928,0.958,0.976,0.97,0.98,0.926,0.9,0.938,40.15,27.66,51.09,39.08,26.83,48.2,0,0,0,0,0,0,0.579,0,0.21,0.14,0.86,0.14,49
1583013600000,2020,3,2019,6,31,4.1,0.443,2.86,135449,192.8,192.8,182.1,4,4,4,1531,1017,2203,1365,887.7,165.6,129,183,296.1,-1.137e-13,919.9,0.11,0.0831,0.137,1069,887.7,1100,990,990,990,969.6,968,971.6,20.4,18.4,22,0.823,0.519,0.926,0.597,0.369,0.648,0.029,0.017,0.035,1.71,1.13,1.87,0.085,0.051,0.1,18.71,16.54,20.92,0.952,0.947,0.956,0.98,0.98,0.98,0.933,0.928,0.937,46.56,42.22,50.41,45.51,41.37,48.2,0,0,0,0,0,0,1.01,0,1.24,0.11,0.7,0.3,33
1585692000000,2020,4,2019,7,30,7.62,0.63,2.85,104631,163.3,163.3,145.3,4,4,4,2941,2288,3226,2698,2071,243,217,295,1598,971,1905,0.0829,0.0674,0.101,1100,1100,1100,990,990,990,973.4,971.8,974,16.6,16,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.036,0.041,1.87,1.87,1.87,0.11,0.1,0.12,14.76,14.09,16.33,0.939,0.936,0.946,0.972,0.97,0.98,0.913,0.907,0.927,37.38,35.54,41.66,36.33,34.47,40.81,0,0,0,0,0,0,0.807,0,4.77,0.083,0.37,0.63,13.7
1588284000000,2020,5,2019,8,31,5.65,0.739,2.95,125675,190,190,168.9,4,4,4,2108,1453,2860,1832,1177,276,276,276,731.9,77.19,1484,0.137,0.0965,0.19,1100,1100,1100,990,990,990,971.2,969.3,973.2,18.8,16.8,20.7,0.918,0.85,0.926,0.648,0.648,0.648,0.035,0.031,0.039,1.87,1.8,1.87,0.1,0.087,0.11,16.89,14.95,18.87,0.947,0.941,0.952,0.978,0.972,0.98,0.927,0.914,0.933,43.16,37.93,48.46,42.23,36.85,47.49,0,0,0,0,0,0,0.938,0,2.7,0.13,0.52,0.48,22.2
1590962400000,2020,6,2019,9,30,2.6,0.46,2.12,112223,192.8,192.8,155.9,4,3,3.5,1003,768.7,1425,825.3,607.7,177.3,161,210,8.136,-1.137e-13,115.1,0.179,0.147,0.209,817.2,607.7,1100,990,990,990,967.8,967,969.2,22.2,20.8,23,0.49,0.308,0.86,0.354,0.207,0.648,0.016,0.009,0.031,1.1,0.731,1.81,0.05,0.032,0.087,21.06,18.95,22.29,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.73,39.64,51.72,44.61,38.66,48.2,0,0,0,0,0,0,0.866,0,0.48,0.18,0.82,0.18,43.2
1593554400000,2020,7,2019,10,31,1.63,0.498,1.14,65957.5,116.4,116.4,88.65,3,2,2.225806451612903,610.1,493.4,756.4,424.1,307.4,186,186,186,-5.501e-15,-5.684e-14,5.684e-14,0.31,0.246,0.377,424.1,307.4,570.4,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.216,0.168,0.29,0.101,0.0441,0.182,0.0043,0.0018,0.0079,0.518,0.362,0.671,0.022,0.015,0.029,23.16,22.4,23.82,0.951,0.942,0.958,0.975,0.97,0.98,0.928,0.914,0.939,41.43,33.82,52.38,40.21,32.81,48.2,0,0,0,0,0,0,0.493,0,0.49,0.31,0.7,0.3,40.5
1596232800000,2020,8,2019,11,31,1.08,0.44,0.64,38528.9,64.52,64.52,51.79,2,1,1.5806451612903225,403.1,336.7,486,238.8,181.7,164.4,155,184,-2.75e-15,-2.842e-14,2.842e-14,0.41,0.366,0.46,238.8,181.7,302,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.142,0.121,0.167,0.0195,0.0112,0.0415,0.0008,0.00045,0.0017,0.324,0.256,0.405,0.013,0.01,0.016,24.27,23.86,24.6,0.942,0.924,0.959,0.974,0.97,0.98,0.918,0.897,0.94,36.54,25.87,52.29,35.42,25.1,48.2,0,0,0,0,0,0,0.288,0,0.44,0.41,0.59,0.41,35.7
1598911200000,2020,9,2019,12,30,0.72,0.306,0.414,25745.2,48.2,48.2,35.76,1,1,1,277.6,235,333.1,159.6,117,118,118,118,1.421e-15,-2.842e-14,2.842e-14,0.43,0.354,0.502,159.6,117,215.2,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.11,0.0945,0.129,0.00932,0.00569,0.014,0.00037,0.00022,0.00056,0.277,0.201,0.376,0.011,0.0079,0.015,24.91,24.56,25.19,0.941,0.923,0.957,0.974,0.97,0.98,0.916,0.896,0.938,36.72,26.69,49.61,35.76,25.89,48.2,0,0,0,0,0,0,0.199,0,0.306,0.42,0.57,0.43,35.8
1601503200000,2020,10,2020,1,31,0.548,0.237,0.311,17601.1,30.28,30.28,23.66,1,1,1,204.8,180.6,232.5,116.3,100.8,88.48,73,97,0,-1.421e-14,1.421e-14,0.431,0.373,0.49,116.3,100.8,135.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0916,0.0869,0.0992,0.00563,0.00432,0.00727,0.00022,0.00017,0.00029,0.197,0.17,0.232,0.0077,0.0066,0.0091,25.34,25.17,25.43,0.834,0,0.933,0.876,0,0.97,0.809,0,0.905,24.39,0,31.22,23.66,0,30.28,0,3,0,0,0.0968,0,0.131,0.0968,0.237,0.43,0.57,0.43,32.1
1604181600000,2020,11,2020,2,30,0.526,0.174,0.352,21983.5,35.29,35.29,30.53,1,1,1,203,180.3,223.5,136,113.3,67,67,67,9.474e-16,-1.421e-14,1.421e-14,0.332,0.3,0.372,136,113.3,156.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0959,0.0879,0.103,0.00731,0.00538,0.00905,0.00029,0.00021,0.00036,0.229,0.189,0.266,0.009,0.0074,0.01,25.31,25.19,25.38,0.932,0.92,0.941,0.97,0.97,0.97,0.904,0.893,0.913,31.48,25.94,36.38,30.53,25.16,35.29,0,0,0,0,0,0,0.17,0,0.174,0.33,0.67,0.33,41.8
1606773600000,2020,12,2020,3,31,0.762,0.158,0.604,37353.7,72.04,72.04,50.21,2,1,1.3870967741935485,284.7,223,389.2,225.7,164,59,59,59,-1.834e-15,-2.842e-14,2.842e-14,0.212,0.152,0.265,225.7,164,330.2,990,990,990,964.8,964.5,965.3,25.2,24.7,25.5,0.127,0.105,0.164,0.0193,0.00969,0.0549,0.00077,0.00038,0.0022,0.321,0.242,0.39,0.013,0.0096,0.016,24.83,24.27,25.18,0.945,0.923,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.76,26.03,52.73,38.53,25.25,48.2,0,0,0,0,0,0,0.279,0,0.158,0.21,0.79,0.21,49
1609452000000,2021,1,2020,4,31,1.63,0.256,1.37,79575.4,144,144,107,3,2,2.5483870967741935,607.5,402.1,836.6,512.1,329.1,95.48,73,120,-1.834e-15,-5.684e-14,5.684e-14,0.158,0.139,0.182,512.1,329.1,716.6,990,990,990,966.3,965.4,967.2,23.7,22.8,24.6,0.248,0.165,0.363,0.151,0.0543,0.28,0.0064,0.0022,0.012,0.614,0.384,0.907,0.026,0.016,0.04,23.08,21.85,24.21,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,43.42,35.69,52.56,42.25,34.61,48.2,0,0,0,0,0,0,0.594,0,0.26,0.16,0.84,0.16,48.8
1612130400000,2021,2,2020,5,28,2.86,0.349,2.29,115569,192.8,192.8,172,4,3,3.7857142857142856,1183,846.3,1696,1039,709.3,144.1,137,162,93.67,-1.137e-13,434.3,0.126,0.0955,0.162,945.2,709.3,1100,990,990,990,968.5,967.3,970.1,21.5,19.9,22.7,0.636,0.361,0.914,0.471,0.275,0.648,0.022,0.012,0.033,1.38,0.897,1.86,0.065,0.04,0.094,20.17,18.02,21.82,0.954,0.951,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.86,39.77,52.15,45.57,38.8,48.2,0,0,0,0,0,0,0.955,0,0.57,0.12,0.8,0.2,40.4
1614549600000,2021,3,2020,6,31,4.46,0.539,2.95,135544,184.6,184.6,182.2,4,4,4,1666,1597,1767,1465,1414,201.1,183,239,365.4,314.1,484.1,0.12,0.104,0.142,1100,1100,1100,990,990,990,970,969.8,970.3,20,19.7,20.2,0.916,0.91,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.095,18.11,17.78,18.34,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.48,45.59,47.08,45.55,44.67,46.14,0,0,0,0,0,0,1.01,0,1.51,0.12,0.66,0.34,30.4
1617228000000,2021,4,2020,7,30,5.69,0.443,2.85,119370,177.6,177.6,165.8,4,4,4,2195,1798,2393,2024,1650,171,148,217,924.3,549.8,1145,0.0779,0.0618,0.1,1100,1100,1100,990,990,990,971.6,970.4,972,18.4,18,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.096,0.1,16.57,16.08,17.68,0.947,0.945,0.95,0.979,0.978,0.98,0.927,0.925,0.931,42.32,40.98,45.31,41.45,40.09,44.4,0,0,0,0,0,0,0.921,0,2.84,0.078,0.5,0.5,21
1619820000000,2021,5,2020,8,31,4.3,0.587,2.9,135357,192.8,192.8,181.9,4,4,4,1607,1127,2130,1388,934.9,219.1,192,276,304.3,-1.137e-13,753.7,0.138,0.11,0.17,1083,934.9,1100,990,990,990,969.8,968.3,971.4,20.2,18.6,21.7,0.858,0.572,0.926,0.617,0.391,0.648,0.031,0.018,0.035,1.77,1.22,1.87,0.088,0.056,0.1,18.4,16.71,20.48,0.951,0.947,0.955,0.98,0.98,0.98,0.932,0.928,0.936,46.45,42.69,49.96,45.48,41.84,48.2,0,0,0,0,0,0,1.01,0,1.4,0.14,0.67,0.33,31.5
1622498400000,2021,6,2020,9,30,2.25,0.417,1.83,100580,177.6,177.6,139.7,4,3,3.2666666666666666,867.7,700.1,1103,706.7,539.1,161,161,161,3.79e-15,-1.137e-13,1.137e-13,0.189,0.146,0.23,706.7,539.1,941.6,990,990,990,967.4,966.7,968.2,22.6,21.8,23.3,0.38,0.269,0.575,0.267,0.161,0.395,0.012,0.0069,0.018,0.881,0.615,1.23,0.039,0.026,0.056,21.76,20.55,22.68,0.955,0.95,0.957,0.979,0.972,0.98,0.934,0.923,0.938,44.01,37.97,51.97,42.88,36.9,48.2,0,0,0,0,0,0,0.776,0,0.42,0.19,0.81,0.19,44.7
1625090400000,2021,7,2020,10,31,1.5,0.498,1.01,58966.3,103.3,103.3,79.26,3,2,2.032258064516129,561.7,459.8,689.4,375.7,273.8,186,186,186,-4.072e-31,-5.684e-14,5.684e-14,0.336,0.27,0.405,375.7,273.8,503.4,990,990,990,966.1,965.7,966.7,23.9,23.3,24.3,0.194,0.157,0.252,0.0764,0.0282,0.137,0.0032,0.0012,0.0059,0.463,0.312,0.652,0.019,0.013,0.028,23.42,22.73,24.02,0.949,0.935,0.958,0.975,0.97,0.98,0.925,0.907,0.939,40.29,30.16,52.51,39.07,29.25,48.2,0,0,0,0,0,0,0.44,0,0.49,0.33,0.67,0.33,39.3
1627768800000,2021,8,2020,11,31,1.01,0.415,0.596,36235.1,64.13,64.13,48.7,2,1,1.4193548387096775,377.7,317.8,453.5,222.7,162.8,155,155,155,-1.834e-15,-2.842e-14,2.842e-14,0.415,0.342,0.488,222.7,162.8,298.5,990,990,990,965.3,965,965.6,24.7,24.4,25,0.136,0.115,0.162,0.0175,0.00959,0.0399,0.00071,0.00038,0.0016,0.322,0.253,0.401,0.013,0.01,0.016,24.39,24.01,24.72,0.944,0.924,0.958,0.975,0.97,0.98,0.92,0.896,0.939,37.9,25.63,51.84,36.82,24.86,48.2,0,0,0,0,0,0,0.271,0,0.414,0.41,0.59,0.41,35.9
1630447200000,2021,9,2020,12,30,0.68,0.306,0.374,23203.2,44.29,44.29,32.23,1,1,1,262.3,223.2,313.7,144.3,105.2,118,118,118,0,-2.842e-14,2.842e-14,0.454,0.376,0.529,144.3,105.2,195.7,990,990,990,964.7,964.5,965,25.3,25,25.5,0.104,0.0903,0.122,0.00802,0.00469,0.0124,0.00032,0.00018,0.00049,0.25,0.18,0.341,0.0099,0.0071,0.014,25.01,24.69,25.28,0.935,0.915,0.953,0.972,0.97,0.98,0.909,0.888,0.934,33.13,23.87,45.19,32.23,23.16,44.29,0,0,0,0,0,0,0.179,0,0.306,0.45,0.55,0.45,34.1
1633039200000,2021,10,2021,1,31,0.555,0.237,0.318,16989.2,28.85,28.85,22.83,1,1,1,207.3,193.2,226.2,118.8,98.89,88.48,73,97,4.584e-16,-1.421e-14,1.421e-14,0.426,0.366,0.495,118.8,98.89,129.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0925,0.0863,0.097,0.00585,0.00416,0.00674,0.00023,0.00016,0.00026,0.201,0.166,0.221,0.0079,0.0065,0.0087,25.35,25.22,25.43,0.777,0,0.93,0.814,0,0.97,0.753,0,0.902,23.54,0,29.74,22.83,0,28.85,0,5,0,0,0.161,0,0.127,0.161,0.237,0.43,0.57,0.43,30.6
1635717600000,2021,11,2021,2,30,0.528,0.174,0.354,22128.1,32.48,32.48,30.73,1,1,1,203.6,195.3,211.2,136.6,128.3,67,67,67,0,0,0,0.329,0.317,0.343,136.6,128.3,144.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0961,0.0932,0.0988,0.00736,0.00666,0.00801,0.00029,0.00026,0.00031,0.23,0.216,0.244,0.009,0.0084,0.0096,25.34,25.29,25.38,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.68,29.69,33.48,30.73,28.8,32.48,0,0,0,0,0,0,0.171,0,0.174,0.33,0.67,0.33,41.9
1638309600000,2021,12,2021,3,31,0.587,0.158,0.429,27024.8,43.01,43.01,36.32,1,1,1,219.2,195.3,247.3,160.2,136.3,59,59,59,0,0,0,0.271,0.239,0.302,160.2,136.3,188.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.104,0.0953,0.114,0.00937,0.00734,0.0118,0.00037,0.00029,0.00046,0.272,0.229,0.322,0.011,0.009,0.013,25.21,24.99,25.36,0.942,0.933,0.951,0.974,0.97,0.98,0.917,0.905,0.932,37.29,31.64,43.89,36.32,30.69,43.01,0,0,0,0,0,0,0.202,0,0.158,0.27,0.73,0.27,46
1640988000000,2022,1,2021,4,31,0.818,0.196,0.623,38141,65.53,65.53,51.26,2,1,1.6451612903225807,305.6,248.7,373.4,232.6,175.7,73,73,73,-2.75e-15,-2.842e-14,2.842e-14,0.241,0.196,0.294,232.6,175.7,300.4,990,990,990,964.9,964.7,965.3,25.1,24.7,25.3,0.131,0.111,0.155,0.0178,0.0107,0.0408,0.00071,0.00042,0.0016,0.296,0.242,0.389,0.012,0.0097,0.016,24.77,24.39,25.01,0.938,0.923,0.959,0.973,0.97,0.98,0.913,0.895,0.94,34.65,25.77,52.29,33.59,25,48.2,0,0,0,0,0,0,0.285,0,0.195,0.24,0.76,0.24,46.6
1643666400000,2022,2,2021,5,28,1.21,0.206,1,59459.1,126.9,126.9,88.48,3,2,2.2142857142857144,499.3,381.3,697.1,414.3,296.3,85,85,85,4.06e-15,0,5.684e-14,0.175,0.122,0.223,414.3,296.3,612.1,990,990,990,965.8,965.3,966.7,24.2,23.3,24.7,0.201,0.155,0.298,0.0969,0.0388,0.21,0.004,0.0016,0.009,0.493,0.336,0.725,0.02,0.014,0.031,23.67,22.59,24.36,0.95,0.94,0.958,0.976,0.97,0.98,0.927,0.911,0.939,41.28,33.25,52.62,40.1,32.25,48.2,0,0,0,0,0,0,0.492,0,0.21,0.17,0.83,0.17,49.1
1646085600000,2022,3,2021,6,31,2.65,0.307,2.29,121245,192.8,192.8,163,4,3,3.6451612903225805,990.4,716.5,1431,875.6,609.5,114.8,107,129,19.7,-1.137e-13,202.3,0.119,0.0901,0.149,855.9,609.5,1100,990,990,990,967.8,966.8,969.3,22.2,20.7,23.2,0.514,0.301,0.865,0.383,0.208,0.648,0.017,0.009,0.031,1.15,0.726,1.81,0.052,0.031,0.087,21.05,18.92,22.51,0.955,0.952,0.957,0.98,0.976,0.98,0.936,0.93,0.938,46.04,39.76,52.19,44.83,38.79,48.2,0,0,0,0,0,0,0.905,0,0.36,0.12,0.86,0.14,45.8
1648764000000,2022,4,2021,7,30,4.61,0.384,2.85,128366,189.4,189.4,178.3,4,4,4,1778,1459,1947,1630,1311,148,148,148,530.1,211.5,699.1,0.0839,0.076,0.101,1100,1100,1100,990,990,990,970.4,969.4,970.9,19.6,19.1,20.6,0.921,0.884,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.87,1.83,1.87,0.095,0.089,0.098,17.75,17.2,18.81,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.48,44,48.32,44.57,43.12,47.35,0,0,0,0,0,0,0.99,0,1.76,0.083,0.62,0.38,27.8
1651356000000,2022,5,2021,8,31,3.65,0.514,2.7,131925,192.8,192.8,177.3,4,3,3.903225806451613,1362,927.6,1794,1170,735.6,192,192,192,162.2,-1.137e-13,502.4,0.147,0.107,0.207,1008,735.6,1100,990,990,990,969,967.6,970.4,21,19.6,22.4,0.74,0.39,0.926,0.535,0.292,0.648,0.026,0.013,0.033,1.56,0.956,1.87,0.075,0.043,0.096,19.4,17.69,21.43,0.953,0.95,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.57,39.32,51.28,45.5,38.32,48.2,0,0,0,0,0,0,0.985,0,0.95,0.14,0.74,0.26,36.1
1654034400000,2022,6,2021,9,30,1.91,0.417,1.5,84659.1,144.6,144.6,117.6,3,2,2.7666666666666666,738.3,591.5,911.8,577.3,430.6,161,161,161,-1.895e-15,-5.684e-14,5.684e-14,0.222,0.177,0.272,577.3,430.6,750.8,990,990,990,966.9,966.3,967.5,23.1,22.5,23.7,0.292,0.21,0.401,0.189,0.102,0.302,0.0082,0.0043,0.013,0.707,0.539,0.983,0.031,0.023,0.044,22.44,21.47,23.19,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.11,34.98,51.95,42.89,33.93,48.2,0,0,0,0,0,0,0.653,0,0.41,0.22,0.79,0.21,44.3
1656626400000,2022,7,2021,10,31,1.29,0.41,0.88,52581.2,95.74,95.74,70.67,2,1,1.8387096774193548,481.7,399.3,583.1,328.6,213.3,153.1,135,186,-1.834e-15,-5.684e-14,5.684e-14,0.327,0.232,0.466,328.6,213.3,448.1,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.174,0.135,0.215,0.0561,0.0139,0.11,0.0023,0.00056,0.0046,0.418,0.261,0.57,0.017,0.011,0.024,23.81,23.21,24.24,0.948,0.925,0.958,0.976,0.97,0.98,0.925,0.898,0.939,40.39,26.02,52.47,39.21,25.24,48.2,0,0,0,0,0,0,0.393,0,0.41,0.32,0.68,0.32,40.8
1659304800000,2022,8,2021,11,31,0.891,0.415,0.476,29264.1,51.46,51.46,39.33,2,1,1.064516129032258,332.8,282.6,394.7,177.8,127.6,155,155,155,-4.584e-15,-2.842e-14,2.842e-14,0.47,0.393,0.549,177.8,127.6,239.7,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.12,0.102,0.142,0.0109,0.00659,0.0161,0.00044,0.00026,0.00065,0.303,0.223,0.406,0.012,0.0089,0.016,24.63,24.27,24.95,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.94,38.85,26,52.4,37.69,25.22,48.2,0,0,0,0,0,0,0.219,0,0.415,0.47,0.53,0.47,32.8
1661983200000,2022,9,2021,12,30,0.607,0.259,0.348,20988.8,35.96,35.96,29.15,1,1,1,234.3,200.5,279,134.3,109.5,100,91,118,0,-2.842e-14,2.842e-14,0.427,0.373,0.478,134.3,109.5,161,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0992,0.0897,0.11,0.00716,0.00506,0.00944,0.00028,0.0002,0.00037,0.23,0.185,0.279,0.0091,0.0072,0.011,25.17,24.9,25.41,0.901,0,0.943,0.938,0,0.97,0.874,0,0.914,30.05,0,37.07,29.15,0,35.96,0,1,0,0,0.0333,0,0.162,0.0333,0.259,0.43,0.57,0.43,34.6
1664575200000,2022,10,2022,1,31,0.477,0.196,0.282,17311.6,28.17,28.17,23.27,1,1,1,178.1,166.4,198.6,105.1,93.36,73,73,73,-4.584e-16,-1.421e-14,1.421e-14,0.411,0.368,0.439,105.1,93.36,125.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.086,0.0819,0.0933,0.00468,0.00369,0.00643,0.00018,0.00014,0.00025,0.175,0.154,0.212,0.0069,0.006,0.0083,25.38,25.38,25.39,0.918,0.911,0.929,0.969,0.966,0.97,0.889,0.883,0.901,24.02,21.34,29.04,23.27,20.61,28.17,0,0,0,0,0,0,0.129,0,0.195,0.41,0.59,0.41,36.3
1667253600000,2022,11,2022,2,30,0.512,0.159,0.353,22031.2,32.95,32.95,30.6,1,1,1,197.4,167.2,212.6,136.1,117.2,61.33,50,67,-4.737e-16,-1.421e-14,0,0.31,0.255,0.343,136.1,117.2,145.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0952,0.0871,0.0993,0.00732,0.00571,0.00815,0.00029,0.00022,0.00032,0.229,0.194,0.246,0.0089,0.0076,0.0097,25.34,25.28,25.38,0.933,0.923,0.937,0.97,0.97,0.97,0.905,0.895,0.909,31.55,26.88,33.97,30.6,26.07,32.95,0,0,0,0,0,0,0.17,0,0.159,0.31,0.69,0.31,43
1669845600000,2022,12,2022,3,31,0.662,0.158,0.504,31473.2,53.39,53.39,42.3,2,1,1.096774193548387,247.3,204.9,302.8,188.3,145.9,59,59,59,-1.834e-15,-2.842e-14,0,0.242,0.195,0.288,188.3,145.9,243.8,990,990,990,964.7,964.4,964.9,25.3,25.1,25.6,0.114,0.0987,0.133,0.0118,0.00815,0.0165,0.00046,0.00032,0.00066,0.307,0.239,0.388,0.012,0.0095,0.015,25.03,24.78,25.32,0.946,0.922,0.959,0.976,0.97,0.98,0.924,0.895,0.94,41.14,25.62,52.43,39.82,24.85,48.2,0,0,0,0,0,0,0.235,0,0.158,0.24,0.76,0.24,47.5