datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0412,0.0189,0.0222,1372.63,19.57,19.57,19.06,1,1,1,158.8,156.4,161.3,85.83,83.37,73,73,73,0,-1.421e-14,1.421e-14,0.46,0.453,0.467,85.83,83.37,88.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0784,0.0801,0.00305,0.00284,0.00325,0.00012,0.00011,0.00013,0.141,0.136,0.145,0.0055,0.0053,0.0057,25.38,25.38,25.38,0.927,0.924,0.93,0.963,0.961,0.964,0.893,0.891,0.894,19.8,19.3,20.31,19.06,18.55,19.57,0,0,0,0,0,0,0.106,0,0.019,0.46,0.54,0.46,33.3
726098400000,1993,1,1992,4,14,7,0.105,0.0442,0.0609,3727.28,23.82,23.82,22.19,1,1,1,173.6,164.8,180.7,100.6,91.85,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.421,0.404,0.443,100.6,91.85,107.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0845,0.0814,0.087,0.0043,0.00356,0.00491,0.00017,0.00014,0.00019,0.167,0.151,0.18,0.0065,0.0059,0.007,25.38,25.38,25.38,0.914,0.911,0.92,0.969,0.965,0.97,0.886,0.882,0.889,22.9,21.04,24.56,22.19,20.3,23.82,0,0,0,0,0,0,0.123,0,0.0441,0.42,0.58,0.42,35.5
726703200000,1993,1,1992,4,15,7,0.114,0.0442,0.0702,4345.24,27.6,27.6,25.86,1,1,1,189.1,182.6,196.3,116.1,109.6,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.386,0.372,0.4,116.1,109.6,123.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0876,0.0925,0.00562,0.00507,0.00623,0.00022,0.0002,0.00024,0.195,0.183,0.208,0.0076,0.0072,0.0081,25.38,25.38,25.38,0.922,0.917,0.927,0.97,0.97,0.97,0.894,0.89,0.899,26.66,25.03,28.46,25.86,24.28,27.6,0,0,0,0,0,0,0.144,0,0.0438,0.39,0.62,0.38,38.1
727308000000,1993,1,1992,4,16,7,0.129,0.0442,0.0853,5328.81,35.83,35.83,31.72,1,1,1,214.1,197.7,232.1,141.1,124.7,73,73,73,0,0,0,0.342,0.315,0.369,141.1,124.7,159.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0987,0.0929,0.105,0.00774,0.00635,0.00927,0.0003,0.00025,0.00037,0.239,0.21,0.272,0.0094,0.0082,0.011,25.27,25.14,25.39,0.935,0.928,0.942,0.97,0.97,0.97,0.907,0.9,0.913,32.7,28.81,36.93,31.72,27.94,35.83,0,0,0,0,0,0,0.176,0,0.0437,0.34,0.66,0.34,41.3
727912800000,1993,1,1992,4,17,7,0.156,0.0442,0.112,7079.12,46.21,46.21,42.14,1,1,1,258.2,238.9,275.6,185.2,165.9,73,73,73,-8.12e-15,-2.842e-14,0,0.283,0.265,0.306,185.2,165.9,202.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.108,0.12,0.0115,0.00986,0.013,0.00045,0.00039,0.00051,0.318,0.284,0.349,0.013,0.011,0.014,24.95,24.85,25.08,0.95,0.944,0.955,0.978,0.973,0.98,0.93,0.918,0.936,43.06,38.53,47.16,42.14,37.48,46.21,0,0,0,0,0,0,0.234,0,0.044,0.28,0.72,0.28,45.4
728517600000,1993,2,1992,5,18,7,0.185,0.0514,0.134,8210.48,54.36,54.36,48.87,2,1,1.2857142857142858,306.1,282.4,334.4,221.1,197.4,85,85,85,8.12e-15,0,2.842e-14,0.279,0.254,0.301,221.1,197.4,249.4,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.128,0.12,0.138,0.0145,0.0125,0.0169,0.00058,0.0005,0.00068,0.336,0.253,0.395,0.013,0.01,0.016,24.73,24.64,24.83,0.948,0.926,0.959,0.977,0.97,0.98,0.927,0.898,0.94,42.97,26.73,52.72,41.28,25.93,48.2,0,0,0,0,0,0,0.272,0,0.051,0.28,0.72,0.28,44.4
729122400000,1993,2,1992,5,19,7,0.234,0.0514,0.182,11026.9,75.75,75.75,65.64,2,2,2,386.6,345.6,433.1,301.6,260.6,85,85,85,0,0,0,0.221,0.196,0.246,301.6,260.6,348.1,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.156,0.142,0.173,0.0414,0.022,0.0633,0.0017,0.00088,0.0026,0.344,0.282,0.414,0.014,0.011,0.017,24.33,24.04,24.59,0.94,0.932,0.948,0.971,0.97,0.974,0.912,0.904,0.923,33.81,29.27,38.9,32.82,28.4,37.87,0,0,0,0,0,0,0.365,0,0.052,0.22,0.78,0.22,47.1
729727200000,1993,2,1992,5,20,7,0.31,0.0514,0.259,15372,102.5,102.5,91.5,3,2,2.142857142857143,512.8,452,574.5,427.8,367,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.167,0.148,0.188,427.8,367,489.5,990,990,990,965.9,965.6,966.2,24.1,23.8,24.4,0.202,0.18,0.228,0.101,0.0722,0.13,0.0042,0.003,0.0055,0.518,0.442,0.598,0.022,0.018,0.025,23.57,23.29,23.92,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.6,35.23,51.38,43.31,34.17,48.2,0,0,0,0,0,0,0.508,0,0.051,0.17,0.84,0.16,49.6
730332000000,1993,2,1992,5,21,7,0.401,0.0514,0.35,20168.1,133.5,133.5,120,3,3,3,663.1,595,733.9,578.1,510,85,85,85,0,0,0,0.129,0.116,0.143,578.1,510,648.9,990,990,990,966.6,966.3,966.8,23.4,23.2,23.7,0.278,0.24,0.319,0.187,0.142,0.234,0.008,0.006,0.01,0.668,0.553,0.788,0.029,0.023,0.034,22.78,22.38,23.17,0.952,0.947,0.956,0.976,0.97,0.98,0.93,0.919,0.937,40.97,36.59,45.39,40.02,35.49,44.48,0,0,0,0,0,0,0.667,0,0.051,0.13,0.87,0.13,50.3
730936800000,1993,3,1992,6,22,7,0.486,0.0647,0.421,23526.3,144.6,144.6,140,3,3,3,803.4,756,853.2,696.4,649,107,107,107,0,0,0,0.133,0.125,0.142,696.4,649,746.2,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.351,0.324,0.384,0.266,0.235,0.299,0.012,0.01,0.013,0.873,0.793,0.962,0.038,0.034,0.042,22.01,21.73,22.28,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.93,45.21,50.71,46.68,44.3,48.2,0,0,0,0,0,0,0.778,0,0.065,0.13,0.87,0.13,48.4
731541600000,1993,3,1992,6,23,7,0.561,0.0723,0.489,26388.5,166.4,166.4,157.1,4,3,3.857142857142857,928.2,871.6,990.5,808.6,764.6,119.6,107,129,0,0,0,0.129,0.118,0.139,808.6,764.6,861.5,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.444,0.401,0.495,0.33,0.309,0.356,0.015,0.014,0.016,1,0.936,1.08,0.045,0.042,0.049,21.39,21.05,21.62,0.954,0.952,0.956,0.978,0.975,0.98,0.933,0.928,0.937,42.28,39.35,51.69,40.99,38.35,48.2,0,0,0,0,0,0,0.873,0,0.072,0.13,0.87,0.13,47
732146400000,1993,3,1992,6,24,7,0.691,0.078,0.608,31094.4,192.8,192.8,185.1,4,4,4,1142,1018,1281,1013,888.9,129,129,129,7.49,-1.137e-13,52.43,0.114,0.101,0.127,1005,888.9,1100,990,990,990,968.3,968,968.8,21.7,21.2,22,0.657,0.52,0.803,0.49,0.369,0.648,0.023,0.017,0.031,1.42,1.13,1.75,0.066,0.051,0.083,20.23,19.46,20.91,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.53,43.54,50.49,46.27,42.67,48.2,0,0,0,0,0,0,1.03,0,0.083,0.11,0.88,0.12,45
732751200000,1993,3,1992,6,25,7,0.893,0.078,0.665,31709.5,192.8,192.8,188.7,4,4,4,1477,1344,1602,1348,1215,129,129,129,247.9,115,373,0.0876,0.0805,0.096,1100,1100,1100,990,990,990,969.4,969,969.8,20.6,20.2,21,0.878,0.829,0.909,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.78,1.86,0.089,0.085,0.092,18.76,18.33,19.24,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.19,47.04,49.46,47.19,46.1,48.2,0,0,0,0,0,0,1.05,0,0.228,0.087,0.74,0.26,35.5
733356000000,1993,3,1992,6,26,7,1.05,0.0846,0.665,30228.2,183.2,183.2,179.9,4,4,4,1731,1638,1813,1592,1509,139.9,129,148,491.5,409.1,565.1,0.0807,0.0757,0.0853,1100,1100,1100,990,990,990,970.2,969.9,970.5,19.8,19.5,20.1,0.921,0.912,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.9,17.63,18.21,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.9,45.17,46.73,44.98,44.27,45.8,0,0,0,0,0,0,1,0,0.385,0.081,0.63,0.37,28.8
733960800000,1993,4,1992,7,27,7,1.18,0.0895,0.665,28956.8,176,176,172.4,4,4,4,1954,1844,2070,1806,1696,148,148,148,705.9,596.1,822,0.0759,0.0715,0.0803,1100,1100,1100,990,990,990,970.9,970.6,971.3,19.1,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.097,0.1,17.19,16.86,17.53,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,43.97,43.08,44.9,43.09,42.22,44,0,0,0,0,0,0,0.958,0,0.515,0.076,0.56,0.44,24.5
734565600000,1993,4,1992,7,28,7,1.35,0.0895,0.665,27648,167.7,167.7,164.6,4,4,4,2237,2117,2316,2089,1969,148,148,148,989.2,869,1068,0.0662,0.0639,0.0699,1100,1100,1100,990,990,990,971.7,971.4,971.9,18.3,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.45,16.26,16.74,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.99,41.48,42.77,41.14,40.62,41.92,0,0,0,0,0,0,0.914,0,0.685,0.066,0.49,0.51,20.5
735170400000,1993,4,1992,7,29,7,1.39,0.119,0.665,27366.3,164,164,162.9,4,4,4,2301,2260,2323,2104,2043,197.3,148,217,1004,943.1,1075,0.0858,0.0637,0.096,1100,1100,1100,990,990,990,971.8,971.7,971.9,18.2,18.1,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.3,16.25,16.4,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.58,41.43,41.84,40.72,40.57,41.01,0,0,0,0,0,0,0.905,0,0.725,0.086,0.48,0.52,19.7
735775200000,1993,4,1992,7,30,7,1.28,0.127,0.665,28147,170.4,170.4,167.5,4,4,4,2122,2009,2227,1912,1817,209.9,192,217,812.2,717.1,909.8,0.0988,0.0937,0.104,1100,1100,1100,990,990,990,971.4,971.1,971.6,18.6,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.73,16.48,17,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.74,42.06,43.47,41.89,41.22,42.6,0,0,0,0,0,0,0.931,0,0.615,0.099,0.52,0.48,22
736380000000,1993,5,1992,8,31,7,1.12,0.116,0.665,29489.9,179.1,179.1,175.5,4,4,4,1858,1755,1970,1666,1563,192,192,192,566,463.1,678,0.104,0.0975,0.109,1100,1100,1100,990,990,990,970.6,970.3,971,19.4,19,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.48,17.12,17.82,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.78,43.8,45.69,43.88,42.92,44.77,0,0,0,0,0,0,0.975,0,0.455,0.1,0.59,0.41,26.3
736984800000,1993,5,1992,8,32,7,0.989,0.116,0.665,30785.6,186.3,186.3,183.2,4,4,4,1635,1547,1725,1443,1355,192,192,192,343.2,254.8,432.7,0.117,0.111,0.124,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.914,0.907,0.922,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.094,18.22,17.92,18.51,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.75,45.96,47.52,45.81,45.04,46.57,0,0,0,0,0,0,1.02,0,0.324,0.12,0.67,0.33,31.1
737589600000,1993,5,1992,8,33,7,0.864,0.116,0.665,31995.9,192.8,192.8,190.5,4,4,4,1429,1326,1518,1237,1134,192,192,192,137.1,33.96,226,0.135,0.126,0.145,1100,1100,1100,990,990,990,969.3,968.9,969.5,20.7,20.5,21.1,0.855,0.811,0.897,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.76,1.85,0.087,0.083,0.09,18.94,18.61,19.32,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.66,47.79,49.66,47.61,46.83,48.2,0,0,0,0,0,0,1.06,0,0.199,0.13,0.77,0.23,37
738194400000,1993,5,1992,8,34,7,0.713,0.116,0.597,30593.7,192.8,192.8,182.1,4,4,4,1179,1085,1281,986.7,893.2,192,192,192,4.872e-14,0,1.137e-13,0.163,0.15,0.177,986.7,893.2,1089,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.641,0.534,0.781,0.456,0.371,0.624,0.021,0.017,0.029,1.37,1.15,1.7,0.064,0.053,0.08,20.17,19.51,20.68,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.53,43.25,49.71,45.53,42.39,48.2,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,42.9
738799200000,1993,5,1992,8,35,7,0.605,0.1,0.505,27036.3,167.9,167.9,160.9,4,4,4,1001,947.3,1062,835.3,786.3,165.4,161,192,0,0,0,0.165,0.155,0.181,835.3,786.3,877.3,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.479,0.433,0.517,0.343,0.32,0.364,0.016,0.014,0.017,1.05,0.961,1.12,0.047,0.043,0.051,21.06,20.8,21.35,0.954,0.953,0.955,0.978,0.974,0.98,0.933,0.928,0.936,41.14,39.2,42.84,40.23,38.2,41.98,0,0,0,0,0,0,0.894,0,0.1,0.17,0.83,0.17,44.7
739404000000,1993,6,1992,9,36,7,0.536,0.0974,0.439,23934.1,144.6,144.6,142.5,3,3,3,886.9,849.2,931,725.9,688.2,161,161,161,0,0,0,0.182,0.173,0.19,725.9,688.2,770,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.381,0.354,0.418,0.285,0.261,0.312,0.013,0.011,0.014,0.935,0.867,1.02,0.041,0.038,0.045,21.62,21.36,21.84,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.06,47.01,51.42,47.49,46.07,48.2,0,0,0,0,0,0,0.791,0,0.097,0.18,0.82,0.18,44.7
740008800000,1993,6,1992,9,37,7,0.491,0.0974,0.394,22172,136.6,136.6,132,3,3,3,812.6,787.7,839.5,651.6,626.7,161,161,161,0,0,0,0.198,0.192,0.204,651.6,626.7,678.5,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.333,0.319,0.348,0.236,0.22,0.254,0.01,0.0096,0.011,0.805,0.763,0.85,0.035,0.033,0.037,22.04,21.89,22.19,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.89,43.42,46.46,43.99,42.55,45.53,0,0,0,0,0,0,0.733,0,0.097,0.2,0.8,0.2,45.2
740613600000,1993,6,1992,9,38,7,0.456,0.0974,0.359,20407.1,126.4,126.4,121.5,3,3,3,754.5,722.1,780.7,593.5,561.1,161,161,161,0,0,0,0.214,0.206,0.223,593.5,561.1,619.7,990,990,990,966.9,966.8,967,23.1,23,23.2,0.3,0.282,0.315,0.197,0.176,0.215,0.0086,0.0076,0.0094,0.707,0.653,0.751,0.031,0.028,0.033,22.38,22.23,22.56,0.954,0.951,0.955,0.978,0.975,0.98,0.933,0.927,0.936,41.39,39.37,43,40.49,38.37,42.14,0,0,0,0,0,0,0.675,0,0.097,0.21,0.79,0.21,44.8
741218400000,1993,6,1992,9,39,7,0.412,0.106,0.306,17365.9,113.1,113.1,103.4,3,2,2.5714285714285716,681.5,652.4,712,506.2,466.4,175.3,161,186,0,-5.684e-14,5.684e-14,0.258,0.226,0.285,506.2,466.4,551,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.252,0.231,0.276,0.141,0.119,0.169,0.006,0.0051,0.0073,0.61,0.544,0.64,0.026,0.023,0.027,22.76,22.62,22.88,0.952,0.946,0.957,0.975,0.97,0.98,0.928,0.917,0.938,43.14,34.91,51.85,41.34,33.86,48.2,0,0,0,0,0,0,0.574,0,0.106,0.26,0.74,0.26,42.2
741823200000,1993,7,1992,10,40,7,0.374,0.112,0.262,15417.2,96.4,96.4,91.77,2,2,2,618.6,594.1,643.4,432.6,408.1,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.301,0.289,0.313,432.6,408.1,457.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.214,0.204,0.226,0.103,0.0916,0.115,0.0044,0.0039,0.0049,0.551,0.514,0.592,0.023,0.022,0.025,23.07,22.93,23.21,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.83,44.38,49.26,45.88,43.49,48.2,0,0,0,0,0,0,0.51,0,0.112,0.3,0.7,0.3,41.2
742428000000,1993,7,1992,10,41,7,0.342,0.112,0.229,13592.8,85.43,85.43,80.91,2,2,2,564.8,543.6,586.2,378.8,357.6,186,186,186,-8.12e-15,-5.684e-14,0,0.329,0.317,0.342,378.8,357.6,400.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.194,0.186,0.201,0.0778,0.0678,0.0879,0.0033,0.0028,0.0037,0.47,0.438,0.502,0.02,0.018,0.021,23.39,23.26,23.52,0.952,0.95,0.955,0.978,0.974,0.98,0.931,0.925,0.936,41.36,39.15,43.59,40.45,38.14,42.71,0,0,0,0,0,0,0.449,0,0.113,0.33,0.67,0.33,39.7
743032800000,1993,7,1992,10,42,7,0.314,0.112,0.201,11899,74.76,74.76,70.83,2,2,2,518.4,500.1,536.7,332.4,314.1,186,186,186,8.12e-15,0,5.684e-14,0.359,0.347,0.372,332.4,314.1,350.7,990,990,990,965.9,965.9,966,24.1,24,24.1,0.177,0.171,0.184,0.0559,0.0472,0.0645,0.0023,0.002,0.0027,0.4,0.372,0.427,0.017,0.015,0.018,23.67,23.56,23.78,0.946,0.943,0.949,0.971,0.97,0.973,0.918,0.915,0.923,36.49,34.54,38.43,35.41,33.5,37.38,0,0,0,0,0,0,0.393,0,0.113,0.36,0.64,0.36,37.9
743637600000,1993,7,1992,10,43,7,0.289,0.11,0.18,10663.2,65.93,65.93,63.47,2,2,2,478.5,462.1,494.3,296.9,282.4,181.6,155,186,0,0,0,0.379,0.335,0.397,296.9,282.4,308.3,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.164,0.16,0.169,0.0392,0.0323,0.0445,0.0016,0.0013,0.0018,0.346,0.325,0.364,0.014,0.013,0.015,23.9,23.81,23.97,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,32.72,31.1,33.99,31.74,30.17,32.97,0,0,0,0,0,0,0.353,0,0.109,0.38,0.62,0.38,36.9
744242400000,1993,8,1992,11,44,7,0.266,0.0937,0.172,10264.8,64.73,64.73,61.1,2,2,2,439.3,423.5,456.3,284.3,268.5,155,155,155,0,0,0,0.353,0.34,0.366,284.3,268.5,301.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.157,0.152,0.163,0.0332,0.0257,0.0412,0.0014,0.0011,0.0017,0.325,0.301,0.351,0.013,0.012,0.014,24.1,24,24.19,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.49,29.75,33.37,30.55,28.86,32.37,0,0,0,0,0,0,0.339,0,0.094,0.35,0.65,0.35,38.6
744847200000,1993,8,1992,11,45,7,0.244,0.0937,0.151,8989.84,56.6,56.6,53.51,2,2,2,404.1,391,418.3,249.1,236,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.384,0.371,0.396,249.1,236,263.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.145,0.14,0.15,0.0183,0.0158,0.0233,0.00074,0.00064,0.00095,0.274,0.258,0.294,0.011,0.01,0.012,24.31,24.22,24.39,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,27.58,26.1,29.17,26.76,25.32,28.3,0,0,0,0,0,0,0.297,0,0.093,0.38,0.62,0.38,36.8
745452000000,1993,8,1992,11,46,7,0.227,0.0937,0.133,8078.11,49.74,49.74,48.08,2,1,1.1428571428571428,374.7,362.8,386.9,219.7,207.8,155,155,155,0,-2.842e-14,2.842e-14,0.414,0.401,0.427,219.7,207.8,231.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.135,0.13,0.139,0.0144,0.0134,0.0155,0.00058,0.00054,0.00063,0.366,0.253,0.403,0.015,0.01,0.016,24.36,24.28,24.42,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.939,46.32,25.64,51.98,44.53,24.87,48.2,0,0,0,0,0,0,0.267,0,0.094,0.41,0.59,0.41,35.6
746056800000,1993,8,1992,11,47,7,0.211,0.0937,0.117,7308.14,45.85,45.85,43.5,1,1,1,348.8,339,359.3,193.8,184,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.445,0.431,0.457,193.8,184,204.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.122,0.129,0.0122,0.0114,0.0131,0.00049,0.00046,0.00053,0.342,0.324,0.361,0.014,0.013,0.015,24.51,24.44,24.58,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.936,44.39,42.15,46.79,43.5,41.31,45.85,0,0,0,0,0,0,0.242,0,0.094,0.44,0.55,0.45,34.6
746661600000,1993,8,1992,11,48,7,0.196,0.0778,0.119,7429.83,47.68,47.68,44.23,1,1,1,324.6,312.5,336,196,178,128.6,118,155,-4.06e-15,-2.842e-14,2.842e-14,0.395,0.359,0.465,196,178,210.9,990,990,990,965,965,965.1,25,24.9,25,0.123,0.12,0.128,0.0124,0.0109,0.0137,0.0005,0.00044,0.00055,0.343,0.314,0.369,0.014,0.013,0.015,24.63,24.59,24.7,0.953,0.948,0.957,0.98,0.978,0.98,0.934,0.927,0.938,45.15,40.76,48.65,44.23,39.85,47.68,0,0,0,0,0,0,0.246,0,0.077,0.4,0.61,0.39,37.9
747266400000,1993,9,1992,12,49,7,0.18,0.0714,0.109,6799.49,43.07,43.07,40.47,1,1,1,297.4,287.6,308.4,179.4,169.6,118,118,118,-8.12e-15,-2.842e-14,0,0.397,0.383,0.41,179.4,169.6,190.4,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.117,0.113,0.12,0.011,0.0102,0.0119,0.00044,0.0004,0.00048,0.312,0.295,0.332,0.012,0.012,0.013,24.8,24.73,24.85,0.948,0.945,0.952,0.978,0.974,0.98,0.928,0.921,0.933,41.38,39.09,43.95,40.47,38.07,43.07,0,0,0,0,0,0,0.225,0,0.071,0.4,0.61,0.39,37.8
747871200000,1993,9,1992,12,50,7,0.167,0.0714,0.0954,5917.18,37.33,37.33,35.22,1,1,1,275.7,267.1,284.6,157.7,149.1,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.428,0.415,0.442,157.7,149.1,166.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.00915,0.00842,0.00991,0.00036,0.00033,0.00039,0.273,0.258,0.289,0.011,0.01,0.011,24.92,24.87,24.97,0.942,0.939,0.944,0.971,0.97,0.973,0.914,0.911,0.919,36.29,34.29,38.38,35.22,33.26,37.33,0,0,0,0,0,0,0.196,0,0.0716,0.43,0.57,0.43,35.4
748476000000,1993,9,1992,12,51,7,0.156,0.0714,0.0851,5264.82,32.69,32.69,31.34,1,1,1,258.8,254.3,264.6,140.8,136.3,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.456,0.446,0.464,140.8,136.3,146.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.101,0.105,0.00771,0.00733,0.00822,0.00031,0.00029,0.00033,0.243,0.235,0.254,0.0096,0.0093,0.01,25.02,24.99,25.05,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.31,31.24,33.7,31.34,30.31,32.69,0,0,0,0,0,0,0.174,0,0.0709,0.46,0.55,0.45,33.7
749080800000,1993,9,1992,12,52,7,0.149,0.0659,0.0834,5164.97,33.18,33.18,30.74,1,1,1,246.9,240.3,252.3,137.9,129.7,109,97,118,0,0,0,0.441,0.396,0.476,137.9,129.7,148.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.099,0.104,0.00747,0.00677,0.00835,0.0003,0.00027,0.00033,0.237,0.223,0.255,0.0094,0.0088,0.01,25.08,25.06,25.11,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,31.69,29.7,34.2,30.74,28.81,33.18,0,0,0,0,0,0,0.171,0,0.0656,0.44,0.56,0.44,34.7
749685600000,1993,10,1993,1,1,7,0.139,0.0587,0.0804,4987.47,31.37,31.37,29.69,1,1,1,229.9,222.5,237.3,132.9,125.5,97,97,97,-2.03e-15,-1.421e-14,0,0.422,0.409,0.436,132.9,125.5,140.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0983,0.0957,0.101,0.00705,0.00642,0.00768,0.00028,0.00025,0.0003,0.227,0.214,0.241,0.0089,0.0084,0.0095,25.19,25.14,25.25,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.61,28.87,32.34,29.69,28.01,31.37,0,0,0,0,0,0,0.165,0,0.0586,0.42,0.58,0.42,35.9
750290400000,1993,10,1993,1,2,7,0.13,0.0587,0.0715,4419.57,27.43,27.43,26.31,1,1,1,215.3,211.3,220.1,118.3,114.3,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.45,0.441,0.459,118.3,114.3,123.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0932,0.0918,0.0949,0.0058,0.00547,0.00621,0.00023,0.00021,0.00024,0.201,0.194,0.21,0.0079,0.0076,0.0082,25.31,25.27,25.34,0.924,0.921,0.927,0.97,0.97,0.97,0.896,0.893,0.899,27.12,26.17,28.28,26.31,25.38,27.43,0,0,0,0,0,0,0.146,0,0.0585,0.45,0.55,0.45,34
750895200000,1993,10,1993,1,3,7,0.123,0.0587,0.0645,2328.99,24.93,24.93,13.86,1,1,1,203.7,197.9,209.4,106.7,100.9,97,97,97,-4.06e-15,-1.421e-14,0,0.476,0.463,0.49,106.7,100.9,112.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0891,0.087,0.0911,0.00482,0.00433,0.00531,0.00019,0.00017,0.00021,0.18,0.17,0.191,0.0071,0.0066,0.0075,25.4,25.35,25.43,0.524,0,0.92,0.554,0,0.97,0.509,0,0.892,14.29,0,25.7,13.86,0,24.93,0,3,0,0,0.429,0,0.077,0.429,0.0585,0.48,0.52,0.48,18.9
751500000000,1993,10,1993,1,4,7,0.116,0.0587,0.0578,0,0,0,0,1,1,1,192.5,188.4,197.1,95.54,91.36,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.504,0.492,0.515,95.54,91.36,100.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0851,0.0837,0.0867,0.00387,0.00352,0.00426,0.00015,0.00014,0.00017,0.16,0.153,0.169,0.0063,0.006,0.0066,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0582,0.51,0.5,0.5,0
752104800000,1993,11,1993,2,5,7,0.117,0.0405,0.0762,4741.82,30.69,30.69,28.23,1,1,1,193,188.1,203.4,126,121.1,67,67,67,0,-1.421e-14,1.421e-14,0.347,0.329,0.356,126,121.1,136.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0906,0.096,0.00646,0.00604,0.00734,0.00025,0.00024,0.00029,0.211,0.203,0.23,0.0083,0.0079,0.009,25.37,25.35,25.38,0.928,0.926,0.933,0.97,0.97,0.97,0.9,0.898,0.905,29.1,27.89,31.64,28.23,27.05,30.69,0,0,0,0,0,0,0.157,0,0.0408,0.35,0.65,0.35,40.5
752709600000,1993,11,1993,2,6,7,0.125,0.0405,0.0845,5282.11,31.75,31.75,31.44,1,1,1,206.7,204.2,208.1,139.7,137.2,67,67,67,0,0,0,0.324,0.322,0.328,139.7,137.2,141.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0972,0.0963,0.0977,0.00762,0.00741,0.00774,0.0003,0.00029,0.0003,0.236,0.231,0.238,0.0092,0.0091,0.0093,25.32,25.31,25.34,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.41,31.83,32.74,31.44,30.88,31.75,0,0,0,0,0,0,0.175,0,0.0405,0.32,0.68,0.32,42.3
753314400000,1993,11,1993,2,7,7,0.129,0.0405,0.0881,5515.71,33.64,33.64,32.83,1,1,1,212.7,206.1,216.3,145.7,139.1,67,67,67,0,0,0,0.315,0.31,0.325,145.7,139.1,149.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0993,0.097,0.101,0.00814,0.00758,0.00844,0.00032,0.0003,0.00033,0.247,0.235,0.253,0.0097,0.0092,0.0099,25.28,25.25,25.33,0.937,0.934,0.938,0.97,0.97,0.97,0.909,0.906,0.91,33.85,32.29,34.68,32.83,31.32,33.64,0,0,0,0,0,0,0.182,0,0.0409,0.31,0.68,0.32,42.8
753919200000,1993,11,1993,2,8,7,0.131,0.0405,0.0903,5652.25,35.13,35.13,33.64,1,1,1,216.3,211.3,222.8,149.3,144.3,67,67,67,0,0,0,0.31,0.301,0.317,149.3,144.3,155.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0988,0.103,0.00844,0.00802,0.00899,0.00033,0.00031,0.00035,0.253,0.244,0.265,0.0099,0.0096,0.01,25.25,25.2,25.29,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.912,34.68,33.51,36.22,33.64,32.51,35.13,0,0,0,0,0,0,0.187,0,0.0407,0.31,0.69,0.31,43.1
754524000000,1993,11,1993,2,9,7,0.134,0.0371,0.0967,6067.55,37.7,37.7,36.12,1,1,1,221.1,216.8,225.3,159.8,154.2,61.29,59,67,0,0,0,0.277,0.262,0.303,159.8,154.2,166.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.106,0.00933,0.00886,0.00988,0.00037,0.00035,0.00039,0.271,0.262,0.283,0.011,0.01,0.011,25.2,25.17,25.23,0.942,0.94,0.944,0.971,0.97,0.973,0.914,0.912,0.919,37.2,35.83,38.73,36.12,34.76,37.7,0,0,0,0,0,0,0.201,0,0.0373,0.28,0.72,0.28,45.3
755128800000,1993,12,1993,3,10,7,0.141,0.0357,0.105,6642.09,41.66,41.66,39.54,1,1,1,232.7,226.6,241.4,173.7,167.6,59,59,59,0,0,0,0.253,0.244,0.26,173.7,167.6,182.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.106,0.112,0.0105,0.01,0.0113,0.00041,0.00039,0.00044,0.296,0.285,0.312,0.012,0.011,0.012,25.11,25.04,25.16,0.946,0.944,0.949,0.977,0.974,0.98,0.924,0.92,0.93,40.47,39.05,42.51,39.54,38.04,41.66,0,0,0,0,0,0,0.22,0,0.036,0.25,0.74,0.26,47.1
755733600000,1993,12,1993,3,11,7,0.144,0.0357,0.109,6880.29,42.35,42.35,40.95,1,1,1,238.5,231.8,244.4,179.5,172.8,59,59,59,0,0,0,0.247,0.241,0.254,179.5,172.8,185.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.108,0.113,0.011,0.0104,0.0115,0.00043,0.00041,0.00045,0.306,0.294,0.317,0.012,0.012,0.013,25.06,25.02,25.11,0.948,0.946,0.95,0.979,0.977,0.98,0.928,0.924,0.931,41.83,40.27,43.22,40.95,39.33,42.35,0,0,0,0,0,0,0.228,0,0.035,0.25,0.76,0.24,47.8
756338400000,1993,12,1993,3,12,7,0.145,0.0357,0.109,6921.83,43.17,43.17,41.2,1,1,1,239.6,233.8,248,180.6,174.8,59,59,59,0,0,0,0.246,0.238,0.252,180.6,174.8,189,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.109,0.114,0.0111,0.0106,0.0118,0.00044,0.00042,0.00047,0.308,0.298,0.323,0.012,0.012,0.013,25.05,24.99,25.1,0.948,0.947,0.951,0.979,0.978,0.98,0.929,0.925,0.932,42.08,40.72,44.05,41.2,39.8,43.17,0,0,0,0,0,0,0.229,0,0.036,0.25,0.75,0.25,47.7
756943200000,1993,12,1993,3,13,7,0.154,0.0381,0.116,7334.78,45.2,45.2,43.66,1,1,1,254.2,249.9,256.7,191.2,182.6,63,59,73,4.06e-15,0,2.842e-14,0.248,0.23,0.286,191.2,182.6,197.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.113,0.117,0.012,0.0113,0.0126,0.00047,0.00045,0.0005,0.328,0.314,0.339,0.013,0.012,0.013,24.96,24.93,24.97,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,44.55,42.44,46.12,43.66,41.59,45.2,0,0,0,0,0,0,0.243,0,0.038,0.25,0.75,0.25,47.6
757548000000,1994,1,1993,4,14,7,0.161,0.0442,0.117,7417.23,47.02,47.02,44.15,1,1,1,266.7,255.1,279.1,193.7,182.1,73,73,73,4.06e-15,0,2.842e-14,0.274,0.262,0.286,193.7,182.1,206.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.113,0.122,0.0122,0.0112,0.0133,0.00048,0.00044,0.00053,0.333,0.313,0.356,0.013,0.012,0.014,24.9,24.83,24.97,0.953,0.949,0.956,0.98,0.98,0.98,0.933,0.93,0.937,45.05,42.31,47.98,44.15,41.47,47.02,0,0,0,0,0,0,0.245,0,0.044,0.27,0.73,0.27,46.1
758152800000,1994,1,1993,4,15,7,0.182,0.0442,0.138,8414.57,54.9,54.9,50.09,2,1,1.4285714285714286,300.5,280.5,324.3,227.5,207.5,73,73,73,0,-2.842e-14,2.842e-14,0.243,0.225,0.26,227.5,207.5,251.3,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.122,0.138,0.0152,0.0134,0.0176,0.0006,0.00053,0.0007,0.324,0.247,0.391,0.013,0.0098,0.016,24.77,24.71,24.82,0.944,0.924,0.959,0.976,0.97,0.98,0.922,0.896,0.94,40.45,26.23,52.5,38.75,25.44,48.2,0,0,0,0,0,0,0.278,0,0.044,0.24,0.76,0.24,46.2
758757600000,1994,1,1993,4,16,7,0.223,0.0442,0.178,10809,71.63,71.63,64.34,2,2,2,368,334.9,402.2,295,261.9,73,73,73,0,0,0,0.199,0.182,0.218,295,261.9,329.2,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.153,0.141,0.165,0.0382,0.0226,0.0544,0.0015,0.00091,0.0022,0.333,0.283,0.384,0.013,0.011,0.016,24.43,24.21,24.64,0.939,0.932,0.945,0.97,0.97,0.97,0.911,0.904,0.917,33.16,29.49,36.92,32.17,28.61,35.81,0,0,0,0,0,0,0.357,0,0.045,0.2,0.8,0.2,48.5
759362400000,1994,1,1993,4,17,7,0.273,0.0442,0.229,13887.9,91.06,91.06,82.67,2,2,2,451.9,410.1,491.6,378.9,337.1,73,73,73,0,0,0,0.162,0.148,0.178,378.9,337.1,418.6,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.183,0.168,0.197,0.0778,0.0581,0.0966,0.0032,0.0024,0.004,0.459,0.396,0.518,0.019,0.016,0.021,23.91,23.67,24.16,0.952,0.946,0.956,0.978,0.971,0.98,0.931,0.919,0.937,42.27,37.79,46.46,41.33,36.7,45.53,0,0,0,0,0,0,0.459,0,0.044,0.16,0.84,0.16,50.9
759967200000,1994,1,1993,4,18,7,0.333,0.0504,0.282,16498.1,106.6,106.6,98.2,3,2,2.2857142857142856,549.8,505.6,595.8,466.5,432.6,83.29,73,85,0,-5.684e-14,5.684e-14,0.152,0.143,0.163,466.5,432.6,510.8,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.217,0.202,0.24,0.12,0.103,0.142,0.005,0.0043,0.006,0.562,0.528,0.613,0.023,0.022,0.026,23.36,23.16,23.59,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.81,35.57,52.21,44.1,34.5,48.2,0,0,0,0,0,0,0.546,0,0.051,0.15,0.85,0.15,49.5
760572000000,1994,2,1993,5,19,7,0.394,0.0514,0.343,19814.2,126.3,126.3,117.9,3,3,3,651.6,611.9,694,566.6,526.9,85,85,85,0,0,0,0.131,0.122,0.139,566.6,526.9,609,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.272,0.249,0.296,0.179,0.153,0.208,0.0076,0.0065,0.0089,0.649,0.582,0.72,0.028,0.025,0.031,22.85,22.6,23.07,0.952,0.949,0.955,0.976,0.971,0.98,0.929,0.921,0.936,40.27,37.71,42.96,39.31,36.62,42.1,0,0,0,0,0,0,0.655,0,0.051,0.13,0.87,0.13,50.3
761176800000,1994,2,1993,5,20,7,0.453,0.0514,0.402,22876.7,142.9,142.9,136.2,3,3,3,749.8,706.8,789.1,664.8,621.8,85,85,85,0,0,0,0.114,0.108,0.12,664.8,621.8,704.1,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.328,0.303,0.35,0.245,0.216,0.271,0.011,0.0093,0.012,0.814,0.742,0.881,0.035,0.032,0.038,22.29,22.06,22.53,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.32,43.75,48.6,45.39,42.88,47.63,0,0,0,0,0,0,0.757,0,0.051,0.11,0.89,0.11,50.5
761781600000,1994,2,1993,5,21,7,0.531,0.0635,0.467,25359.1,163.5,163.5,150.9,4,3,3.4285714285714284,877.2,806.7,942.6,772.2,701.7,105,105,105,0,0,0,0.12,0.111,0.13,772.2,701.7,837.6,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.407,0.352,0.465,0.311,0.27,0.344,0.014,0.012,0.015,0.968,0.88,1.03,0.043,0.038,0.046,21.62,21.3,21.99,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.27,40.09,52.15,44.59,39.14,48.2,0,0,0,0,0,0,0.839,0,0.064,0.12,0.88,0.12,47.8
762386400000,1994,2,1993,5,22,7,0.591,0.0759,0.515,27705.9,168.3,168.3,164.9,4,4,4,976.7,954.4,1003,851.1,832.5,125.6,105,129,0,0,0,0.128,0.11,0.134,851.1,832.5,873.9,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.484,0.468,0.506,0.351,0.342,0.362,0.016,0.015,0.016,1.06,1.03,1.11,0.048,0.046,0.05,21.13,20.99,21.23,0.954,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.08,41.32,42.94,41.23,40.45,42.08,0,0,0,0,0,0,0.916,0,0.076,0.13,0.87,0.13,46.9
762991200000,1994,3,1993,6,23,7,0.642,0.078,0.564,29770.3,185,185,177.2,4,4,4,1062,1015,1115,932.6,886.4,129,129,129,0,-1.137e-13,1.137e-13,0.122,0.116,0.127,932.6,886.4,985.6,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.56,0.518,0.613,0.39,0.368,0.416,0.018,0.017,0.019,1.21,1.13,1.3,0.055,0.051,0.06,20.7,20.44,20.92,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.21,43.44,47.19,44.3,42.57,46.25,0,0,0,0,0,0,0.984,0,0.078,0.12,0.88,0.12,46.4
763596000000,1994,3,1993,6,24,7,0.738,0.078,0.649,32238.6,192.8,192.8,191.9,4,4,4,1219,1139,1287,1090,1010,129,129,129,17.88,0,58.32,0.106,0.1,0.113,1073,1010,1100,990,990,990,968.6,968.3,968.8,21.4,21.2,21.7,0.748,0.649,0.805,0.586,0.446,0.648,0.027,0.021,0.031,1.63,1.38,1.75,0.076,0.064,0.083,19.78,19.44,20.29,0.954,0.954,0.956,0.98,0.98,0.98,0.935,0.935,0.936,49.63,48.01,50.49,47.97,47.05,48.2,0,0,0,0,0,0,1.07,0,0.089,0.11,0.88,0.12,43.7
764200800000,1994,3,1993,6,25,7,0.761,0.078,0.664,32390.4,192.8,192.8,192.8,4,4,4,1258,1209,1290,1129,1080,129,129,129,32.04,0,61.27,0.103,0.1,0.107,1097,1080,1100,990,990,990,968.7,968.6,968.8,21.3,21.2,21.4,0.79,0.751,0.806,0.642,0.603,0.648,0.03,0.028,0.031,1.73,1.65,1.75,0.081,0.077,0.083,19.56,19.43,19.79,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.935,50.18,49.98,50.57,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.097,0.1,0.87,0.13,42.6
764805600000,1994,3,1993,6,26,7,0.684,0.0829,0.601,31122.4,192.8,192.8,185.3,4,4,4,1131,1075,1189,994.2,926.6,137.1,129,148,4.872e-14,0,1.137e-13,0.121,0.108,0.138,994.2,926.6,1060,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.637,0.564,0.722,0.451,0.387,0.558,0.021,0.018,0.026,1.36,1.21,1.57,0.063,0.055,0.073,20.32,19.93,20.66,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.3,44.84,49.48,46.31,43.94,48.2,0,0,0,0,0,0,1.03,0,0.083,0.12,0.88,0.12,45.5
765410400000,1994,4,1993,7,27,7,0.603,0.0895,0.513,27474.6,173,173,163.5,4,4,4,996.6,933.3,1056,848.6,785.3,148,148,148,-1.624e-14,-1.137e-13,0,0.149,0.14,0.159,848.6,785.3,908.3,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.492,0.434,0.547,0.35,0.319,0.379,0.016,0.014,0.017,1.07,0.961,1.17,0.048,0.043,0.054,21.06,20.75,21.41,0.954,0.953,0.955,0.978,0.974,0.98,0.934,0.928,0.936,41.78,39.26,44.14,40.88,38.25,43.26,0,0,0,0,0,0,0.909,0,0.09,0.15,0.85,0.15,45.6
766015200000,1994,4,1993,7,28,7,0.528,0.0756,0.452,24466.6,155,155,145.6,4,3,3.142857142857143,872.5,829.9,917.3,747.5,704.9,125,125,125,0,0,0,0.143,0.136,0.151,747.5,704.9,792.3,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.394,0.36,0.433,0.298,0.272,0.322,0.013,0.012,0.014,0.957,0.892,1.02,0.042,0.039,0.045,21.65,21.46,21.89,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,48.68,39.74,52.13,46.7,38.76,48.2,0,0,0,0,0,0,0.809,0,0.076,0.14,0.86,0.14,46.3
766620000000,1994,4,1993,7,29,7,0.475,0.0756,0.399,22563,139.8,139.8,134.3,3,3,3,784.9,753,817.1,659.9,628,125,125,125,0,0,0,0.159,0.153,0.166,659.9,628,692.1,990,990,990,967,966.9,967.2,23,22.8,23.1,0.334,0.316,0.353,0.242,0.221,0.263,0.011,0.0096,0.012,0.816,0.762,0.87,0.036,0.033,0.038,22.14,21.96,22.33,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.68,43.79,47.55,44.77,42.91,46.6,0,0,0,0,0,0,0.746,0,0.076,0.16,0.84,0.16,47.5
767224800000,1994,4,1993,7,30,7,0.424,0.0775,0.346,19834.8,126.4,126.4,118.1,3,3,3,700.4,663,739.6,572.2,516,128.1,125,147,0,0,0,0.183,0.169,0.222,572.2,516,614.6,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.285,0.253,0.309,0.183,0.146,0.212,0.0079,0.0062,0.0091,0.668,0.574,0.739,0.029,0.024,0.032,22.63,22.4,22.87,0.952,0.948,0.955,0.976,0.97,0.98,0.93,0.919,0.936,40.3,36.58,42.98,39.35,35.48,42.12,0,0,0,0,0,0,0.656,0,0.078,0.18,0.82,0.18,46.8
767829600000,1994,5,1993,8,31,7,0.375,0.0889,0.286,16482.6,104.2,104.2,98.11,3,2,2.2857142857142856,620.6,591.1,651.3,473.6,444.1,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.237,0.226,0.249,473.6,444.1,504.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.229,0.213,0.247,0.123,0.109,0.138,0.0052,0.0046,0.0059,0.582,0.538,0.631,0.025,0.023,0.027,23.04,22.94,23.18,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.96,35.13,52.02,44.14,34.08,48.2,0,0,0,0,0,0,0.545,0,0.089,0.24,0.76,0.24,44
768434400000,1994,5,1993,8,32,7,0.336,0.0889,0.248,14761.5,92.88,92.88,87.87,2,2,2,556.3,531.8,581.6,409.3,384.8,147,147,147,-1.624e-14,-5.684e-14,5.684e-14,0.264,0.253,0.276,409.3,384.8,434.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.201,0.192,0.21,0.0922,0.0806,0.104,0.0039,0.0034,0.0044,0.512,0.475,0.55,0.021,0.02,0.023,23.38,23.23,23.53,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.83,42.31,47.39,43.93,41.47,46.44,0,0,0,0,0,0,0.488,0,0.088,0.26,0.74,0.26,43.9
769039200000,1994,5,1993,8,33,7,0.305,0.0889,0.216,12889.8,81.49,81.49,76.72,2,2,2,503.8,483.9,525,356.8,336.9,147,147,147,8.12e-15,0,5.684e-14,0.292,0.28,0.304,356.8,336.9,378,990,990,990,965.9,965.8,966,24.1,24,24.2,0.182,0.175,0.19,0.0674,0.058,0.0774,0.0028,0.0024,0.0032,0.433,0.403,0.465,0.018,0.017,0.019,23.7,23.57,23.82,0.949,0.947,0.952,0.975,0.97,0.979,0.925,0.918,0.933,39.36,37.25,41.6,38.36,36.14,40.74,0,0,0,0,0,0,0.426,0,0.089,0.29,0.71,0.29,42.3
769644000000,1994,5,1993,8,34,7,0.278,0.0889,0.189,11291.3,70.96,70.96,67.21,2,2,2,459.7,443.2,477.7,312.7,296.2,147,147,147,0,0,0,0.32,0.308,0.332,312.7,296.2,330.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.167,0.161,0.173,0.0466,0.0388,0.0551,0.0019,0.0016,0.0023,0.367,0.342,0.394,0.015,0.014,0.016,23.96,23.86,24.06,0.943,0.94,0.946,0.97,0.97,0.97,0.914,0.912,0.917,34.64,32.85,36.58,33.6,31.87,35.48,0,0,0,0,0,0,0.373,0,0.089,0.32,0.68,0.32,40.6
770248800000,1994,5,1993,8,35,7,0.256,0.0768,0.179,10739.8,66.7,66.7,63.93,2,2,2,423.1,409.6,438,296.1,285.8,127,119,147,0,0,0,0.3,0.278,0.34,296.1,285.8,308.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.16,0.157,0.164,0.0387,0.0339,0.0447,0.0016,0.0014,0.0018,0.341,0.327,0.359,0.014,0.013,0.015,24.16,24.09,24.22,0.94,0.938,0.942,0.97,0.97,0.97,0.911,0.91,0.914,32.95,31.71,34.38,31.96,30.75,33.35,0,0,0,0,0,0,0.355,0,0.077,0.3,0.7,0.3,42
770853600000,1994,6,1993,9,36,7,0.238,0.072,0.166,9965.06,61.96,61.96,59.32,2,2,2,393.2,380.9,405.5,274.2,261.9,119,119,119,0,0,0,0.303,0.293,0.312,274.2,261.9,286.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.152,0.147,0.156,0.0284,0.0226,0.0342,0.0012,0.00092,0.0014,0.308,0.289,0.326,0.012,0.012,0.013,24.33,24.25,24.41,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.909,30.58,29.21,31.94,29.66,28.34,30.98,0,0,0,0,0,0,0.33,0,0.072,0.3,0.7,0.3,41.9
771458400000,1994,6,1993,9,37,7,0.221,0.072,0.149,8965.55,55.79,55.79,53.37,2,2,2,365.6,354.9,376.8,246.6,235.9,119,119,119,4.06e-15,0,2.842e-14,0.326,0.316,0.335,246.6,235.9,257.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.142,0.138,0.146,0.0174,0.0158,0.0207,0.0007,0.00064,0.00084,0.268,0.256,0.283,0.011,0.01,0.011,24.5,24.43,24.57,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,27.51,26.29,28.76,26.68,25.5,27.9,0,0,0,0,0,0,0.296,0,0.072,0.33,0.67,0.33,40.6
772063200000,1994,6,1993,9,38,7,0.207,0.072,0.135,8145.8,50.21,50.21,48.49,2,1,1.1428571428571428,342.2,333.3,351.3,223.2,214.3,119,119,119,0,-2.842e-14,2.842e-14,0.348,0.339,0.357,223.2,214.3,232.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.134,0.131,0.137,0.0147,0.014,0.0155,0.00059,0.00056,0.00062,0.37,0.252,0.402,0.015,0.01,0.016,24.52,24.46,24.59,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,47.46,25.88,52.6,44.9,25.1,48.2,0,0,0,0,0,0,0.269,0,0.072,0.35,0.65,0.35,39.4
772668000000,1994,6,1993,9,39,7,0.194,0.0691,0.125,7868.92,47.75,47.75,46.84,1,1,1,321.3,312.2,330.3,207,202.3,114.3,108,119,-4.06e-15,-2.842e-14,2.842e-14,0.356,0.339,0.37,207,202.3,211.3,990,990,990,965,965,965.1,25,24.9,25,0.127,0.126,0.13,0.0133,0.0129,0.0137,0.00053,0.00052,0.00055,0.363,0.355,0.371,0.015,0.014,0.015,24.63,24.58,24.68,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.79,46.68,48.72,46.84,45.75,47.75,0,0,0,0,0,0,0.26,0,0.069,0.36,0.64,0.36,40.6
773272800000,1994,7,1993,10,40,7,0.182,0.0653,0.117,7348.21,45.62,45.62,43.74,1,1,1,301,293.4,309.2,193,185.4,108,108,108,8.12e-15,-2.842e-14,2.842e-14,0.359,0.349,0.368,193,185.4,201.2,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.122,0.119,0.125,0.0122,0.0115,0.0129,0.00048,0.00046,0.00051,0.337,0.323,0.352,0.013,0.013,0.014,24.76,24.7,24.8,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.63,42.85,46.55,43.74,41.99,45.62,0,0,0,0,0,0,0.243,0,0.065,0.36,0.64,0.36,40.4
773877600000,1994,7,1993,10,41,7,0.171,0.0653,0.106,6653.68,41.42,41.42,39.61,1,1,1,283.5,276.1,290.9,175.5,168.1,108,108,108,0,-2.842e-14,2.842e-14,0.381,0.371,0.391,175.5,168.1,182.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.113,0.118,0.0107,0.01,0.0113,0.00042,0.0004,0.00045,0.306,0.292,0.319,0.012,0.012,0.013,24.86,24.82,24.9,0.947,0.945,0.949,0.977,0.973,0.98,0.925,0.92,0.931,40.53,38.8,42.27,39.61,37.77,41.42,0,0,0,0,0,0,0.22,0,0.065,0.38,0.62,0.38,38.9
774482400000,1994,7,1993,10,42,7,0.162,0.0653,0.097,6031.22,37.16,37.16,35.9,1,1,1,268.4,262.7,273.7,160.4,154.7,108,108,108,0,-2.842e-14,2.842e-14,0.402,0.395,0.411,160.4,154.7,165.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.108,0.112,0.00938,0.0089,0.00983,0.00037,0.00035,0.00039,0.279,0.268,0.288,0.011,0.011,0.011,24.95,24.92,24.98,0.942,0.941,0.944,0.971,0.97,0.972,0.915,0.912,0.918,36.99,35.66,38.22,35.9,34.59,37.16,0,0,0,0,0,0,0.199,0,0.065,0.4,0.6,0.4,37.2
775087200000,1994,7,1993,10,43,7,0.154,0.0653,0.089,5517.13,34.15,34.15,32.84,1,1,1,255.1,249.3,260.8,147.1,141.3,108,108,108,4.06e-15,0,2.842e-14,0.423,0.414,0.433,147.1,141.3,152.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.107,0.00825,0.00776,0.00874,0.00033,0.00031,0.00035,0.255,0.244,0.265,0.01,0.0097,0.01,25.03,24.99,25.06,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.907,0.912,33.86,32.5,35.21,32.84,31.52,34.15,0,0,0,0,0,0,0.182,0,0.065,0.42,0.58,0.42,35.8
775692000000,1994,8,1993,11,44,7,0.144,0.0562,0.088,5475.52,34.36,34.36,32.59,1,1,1,238.6,231,246.3,145.6,138,93,93,93,0,0,0,0.39,0.378,0.403,145.6,138,153.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.1,0.106,0.00812,0.00748,0.00878,0.00032,0.00029,0.00035,0.25,0.237,0.264,0.0099,0.0093,0.01,25.12,25.06,25.18,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.6,31.83,35.42,32.59,30.87,34.36,0,0,0,0,0,0,0.181,0,0.056,0.39,0.61,0.39,38
776296800000,1994,8,1993,11,45,7,0.135,0.0562,0.0788,4890.85,30.31,30.31,29.11,1,1,1,223.3,217.6,228.6,130.3,124.6,93,93,93,-2.03e-15,-1.421e-14,0,0.417,0.407,0.427,130.3,124.6,135.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0977,0.0957,0.0996,0.00682,0.00634,0.00727,0.00027,0.00025,0.00029,0.223,0.213,0.232,0.0088,0.0083,0.0091,25.24,25.2,25.28,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,30.01,28.68,31.25,29.11,27.82,30.31,0,0,0,0,0,0,0.162,0,0.0562,0.42,0.58,0.42,36.2
776901600000,1994,8,1993,11,46,7,0.127,0.0562,0.0708,4374.65,27.37,27.37,26.04,1,1,1,210,204.8,215.7,117,111.8,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.443,0.431,0.454,117,111.8,122.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0931,0.0912,0.0951,0.0057,0.00525,0.00618,0.00022,0.00021,0.00024,0.199,0.19,0.209,0.0078,0.0074,0.0082,25.34,25.3,25.38,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.84,25.57,28.22,26.04,24.8,27.37,0,0,0,0,0,0,0.145,0,0.0562,0.44,0.56,0.44,34.4
777506400000,1994,8,1993,11,47,7,0.121,0.0562,0.0643,587.492,24.48,24.48,3.497,1,1,1,199.3,195.2,203.4,106.3,102.2,93,93,93,-4.06e-15,-1.421e-14,1.421e-14,0.467,0.457,0.476,106.3,102.2,110.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0878,0.0907,0.00479,0.00444,0.00513,0.00019,0.00017,0.0002,0.18,0.173,0.187,0.007,0.0068,0.0073,25.41,25.39,25.42,0.131,0,0.918,0.139,0,0.97,0.127,0,0.89,3.605,0,25.24,3.497,0,24.48,0,6,0,0,0.857,0,0.0194,0.857,0.0567,0.46,0.53,0.47,4.86
778111200000,1994,8,1993,11,48,7,0.114,0.049,0.0647,2398.65,25.98,25.98,14.28,1,1,1,187.9,180.2,193.8,106.9,98.1,81,72,93,-2.03e-15,-1.421e-14,1.421e-14,0.43,0.382,0.487,106.9,98.1,116.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0864,0.0908,0.00484,0.00409,0.00566,0.00019,0.00016,0.00022,0.18,0.165,0.196,0.007,0.0065,0.0077,25.4,25.38,25.42,0.525,0,0.922,0.554,0,0.97,0.51,0,0.895,14.72,0,26.78,14.28,0,25.98,0,3,0,0,0.429,0,0.0793,0.429,0.0493,0.43,0.57,0.43,21
778716000000,1994,9,1993,12,49,7,0.103,0.0435,0.0596,3644.7,23.21,23.21,21.69,1,1,1,170.5,164.6,177.2,98.47,92.57,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.423,0.406,0.438,98.47,92.57,105.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0844,0.0823,0.0868,0.00412,0.00362,0.00469,0.00016,0.00014,0.00018,0.164,0.153,0.176,0.0064,0.006,0.0069,25.38,25.38,25.38,0.915,0.911,0.919,0.968,0.966,0.97,0.885,0.882,0.888,22.41,21.18,23.93,21.69,20.45,23.21,0,0,0,0,0,0,0.121,0,0.0434,0.42,0.58,0.42,35.4
779320800000,1994,9,1993,12,50,7,0.095,0.0435,0.0515,3177.83,20.06,20.06,18.92,1,1,1,157.2,152.3,162.7,85.15,80.27,72,72,72,0,-1.421e-14,1.421e-14,0.459,0.443,0.473,85.15,80.27,90.66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0797,0.078,0.0816,0.00299,0.00257,0.00346,0.00012,0.0001,0.00014,0.14,0.131,0.15,0.0055,0.0052,0.0059,25.37,25.37,25.38,0.928,0.921,0.933,0.962,0.96,0.965,0.893,0.889,0.896,19.66,18.64,20.79,18.92,17.9,20.06,0,0,0,0,0,0,0.105,0,0.0435,0.46,0.54,0.46,33.5
779925600000,1994,9,1993,12,51,7,0.0888,0.0435,0.0452,2797.93,17.62,17.62,16.65,1,1,1,146.8,142.7,150.9,74.8,70.7,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.491,0.477,0.505,74.8,70.7,78.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.0746,0.0775,0.00211,0.00176,0.00246,0.000083,0.000069,0.000096,0.122,0.114,0.129,0.0048,0.0045,0.0051,25.38,25.37,25.39,0.932,0.917,0.939,0.96,0.96,0.96,0.894,0.88,0.901,17.35,16.14,18.35,16.65,15.49,17.62,0,0,0,0,0,0,0.0925,0,0.0436,0.49,0.51,0.49,31.5
780530400000,1994,9,1993,12,52,7,0.0839,0.0401,0.0439,2648,18.91,18.91,15.76,1,1,1,138.8,136.4,141.3,72.51,66.05,66.29,52,72,2.03e-15,-1.421e-14,1.421e-14,0.477,0.379,0.522,72.51,66.05,85.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0742,0.073,0.0762,0.00191,0.00136,0.00299,0.000075,0.000053,0.00012,0.117,0.106,0.137,0.0046,0.0042,0.0054,25.38,25.36,25.39,0.908,0.891,0.928,0.961,0.96,0.962,0.872,0.856,0.893,16.41,14.66,19.65,15.76,14.07,18.91,0,0,0,0,0,0,0.0876,0,0.04,0.48,0.52,0.48,31.6
781135200000,1994,10,1994,1,1,7,0.0805,0.0314,0.0491,3036.38,18.57,18.57,18.07,1,1,1,133.1,130.7,135.6,81.13,78.67,52,52,52,0,-1.421e-14,1.421e-14,0.391,0.384,0.398,81.13,78.67,83.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0739,0.0756,0.00265,0.00244,0.00286,0.0001,0.000096,0.00011,0.129,0.125,0.134,0.0051,0.0049,0.0052,25.37,25.37,25.37,0.932,0.929,0.935,0.961,0.96,0.962,0.895,0.893,0.898,18.82,18.31,19.32,18.07,17.58,18.57,0,0,0,0,0,0,0.1,0,0.0314,0.39,0.61,0.39,37.7
781740000000,1994,10,1994,1,2,7,0.0781,0.0314,0.0467,2904.24,17.42,17.42,17.29,1,1,1,129.2,128.5,129.8,77.18,76.48,52,52,52,0,-1.421e-14,1.421e-14,0.402,0.4,0.405,77.18,76.48,77.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0734,0.0731,0.0736,0.00231,0.00225,0.00237,0.000091,0.000088,0.000093,0.122,0.121,0.124,0.0048,0.0047,0.0048,25.38,25.38,25.38,0.937,0.937,0.938,0.96,0.96,0.96,0.9,0.899,0.901,18.01,17.86,18.14,17.29,17.15,17.42,0,0,0,0,0,0,0.096,0,0.0314,0.4,0.6,0.4,37.2
782344800000,1994,10,1994,1,3,7,0.0781,0.0314,0.0467,2902.89,17.58,17.58,17.28,1,1,1,129.1,127.7,130.7,77.14,75.66,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.403,0.398,0.407,77.14,75.66,78.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.0728,0.0739,0.00231,0.00218,0.00244,0.00009,0.000086,0.000096,0.122,0.12,0.125,0.0048,0.0047,0.0049,25.38,25.37,25.38,0.937,0.935,0.94,0.96,0.96,0.96,0.9,0.898,0.902,18,17.69,18.31,17.28,16.99,17.58,0,0,0,0,0,0,0.096,0,0.0314,0.4,0.6,0.4,37.2
782949600000,1994,10,1994,1,4,7,0.076,0.0314,0.0445,2750.49,17.2,17.2,16.37,1,1,1,125.6,123.6,128.8,73.59,71.56,52,52,52,0,0,0,0.414,0.404,0.421,73.59,71.56,76.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0714,0.0732,0.00201,0.00183,0.00227,0.000079,0.000072,0.000089,0.116,0.112,0.122,0.0045,0.0044,0.0048,25.38,25.38,25.39,0.931,0.922,0.94,0.96,0.96,0.96,0.894,0.885,0.902,17.05,16.42,17.92,16.37,15.77,17.2,0,0,0,0,0,0,0.091,0,0.0315,0.41,0.59,0.41,36.2
783554400000,1994,10,1994,1,5,7,0.0762,0.0304,0.0458,2846.71,17.27,17.27,16.94,1,1,1,125.9,124.7,127.1,75.66,72.65,50.29,50,52,0,0,0,0.399,0.393,0.417,75.66,72.65,77.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.0718,0.073,0.00218,0.00193,0.0023,0.000086,0.000076,0.00009,0.119,0.114,0.122,0.0047,0.0045,0.0048,25.38,25.38,25.39,0.937,0.928,0.94,0.96,0.96,0.96,0.9,0.891,0.903,17.65,16.78,17.99,16.94,16.11,17.27,0,0,0,0,0,0,0.0941,0,0.0304,0.4,0.6,0.4,37.4
784159200000,1994,11,1994,2,6,7,0.0771,0.0302,0.0469,2916.32,17.54,17.54,17.36,1,1,1,127.5,126.6,128.5,77.54,76.57,50,50,50,0,-1.421e-14,1.421e-14,0.392,0.389,0.395,77.54,76.57,78.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0728,0.0735,0.00234,0.00226,0.00242,0.000092,0.000089,0.000095,0.123,0.121,0.124,0.0048,0.0047,0.0049,25.38,25.38,25.38,0.937,0.936,0.938,0.96,0.96,0.96,0.899,0.898,0.901,18.08,17.88,18.27,17.36,17.17,17.54,0,0,0,0,0,0,0.0964,0,0.0302,0.39,0.61,0.39,37.8
784764000000,1994,11,1994,2,7,7,0.0763,0.0302,0.0461,2870.96,17.44,17.44,17.09,1,1,1,126.2,125.2,127.9,76.18,75.2,50,50,50,0,0,0,0.396,0.391,0.399,76.18,75.2,77.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.0723,0.0733,0.00222,0.00214,0.00237,0.000087,0.000084,0.000093,0.12,0.118,0.123,0.0047,0.0046,0.0048,25.38,25.38,25.38,0.939,0.936,0.94,0.96,0.96,0.96,0.901,0.899,0.903,17.8,17.6,18.16,17.09,16.9,17.44,0,0,0,0,0,0,0.0949,0,0.0302,0.4,0.6,0.4,37.6
785368800000,1994,11,1994,2,8,7,0.0783,0.0302,0.0481,2981.2,18.26,18.26,17.75,1,1,1,129.5,128.2,132,79.5,78.21,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.386,0.379,0.39,79.5,78.21,82.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0734,0.0747,0.00251,0.0024,0.00272,0.000098,0.000094,0.00011,0.126,0.124,0.131,0.0049,0.0049,0.0051,25.37,25.37,25.38,0.934,0.931,0.936,0.96,0.96,0.961,0.897,0.895,0.899,18.48,18.22,19,17.75,17.49,18.26,0,0,0,0,0,0,0.0986,0,0.0302,0.39,0.61,0.39,38.1
785973600000,1994,11,1994,2,9,7,0.0887,0.0334,0.0554,3395.13,21.29,21.29,20.21,1,1,1,146.7,134.5,155.8,91.58,84.5,55.14,50,59,-2.03e-15,-1.421e-14,1.421e-14,0.375,0.35,0.399,91.58,84.5,96.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0789,0.0756,0.0813,0.00353,0.00293,0.00398,0.00014,0.00012,0.00016,0.149,0.135,0.159,0.0058,0.0053,0.0062,25.36,25.35,25.36,0.92,0.914,0.928,0.965,0.962,0.967,0.888,0.884,0.893,20.94,19.5,22.01,20.21,18.76,21.29,0,0,0,0,0,0,0.112,0,0.0333,0.38,0.62,0.38,38.3
786578400000,1994,12,1994,3,10,7,0.0933,0.0357,0.0577,3524.98,21.46,21.46,20.98,1,1,1,154.3,152,156.6,95.34,93,59,59,59,0,-1.421e-14,1.421e-14,0.382,0.377,0.388,95.34,93,97.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.08,0.0816,0.00385,0.00366,0.00405,0.00015,0.00014,0.00016,0.156,0.152,0.16,0.0061,0.0059,0.0063,25.35,25.35,25.35,0.916,0.913,0.918,0.967,0.966,0.968,0.885,0.884,0.887,21.71,21.23,22.17,20.98,20.5,21.46,0,0,0,0,0,0,0.117,0,0.0356,0.38,0.62,0.38,37.8
