datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
914796000000,1998,12,1998,3,13,7,0.144,0.0393,0.104,6588.26,41.69,41.69,39.22,1,1,1,237.6,223.2,256,172.6,164.2,65,59,73,4.06e-15,0,2.842e-14,0.273,0.25,0.302,172.6,164.2,183,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.109,0.105,0.114,0.0104,0.00971,0.0113,0.00041,0.00038,0.00045,0.295,0.279,0.314,0.012,0.011,0.012,25.08,24.96,25.18,0.946,0.943,0.949,0.976,0.972,0.98,0.923,0.917,0.93,40.17,38.25,42.54,39.22,37.19,41.69,0,0,0,0,0,0,0.218,0,0.04,0.27,0.72,0.28,45.8
915400800000,1999,1,1998,4,14,7,0.169,0.0442,0.125,7797.67,50.24,50.24,46.41,2,1,1.1428571428571428,279.2,260.7,303.4,206.2,187.7,73,73,73,1.218e-14,0,2.842e-14,0.262,0.241,0.28,206.2,187.7,230.3,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.122,0.115,0.13,0.0133,0.0117,0.0153,0.00053,0.00046,0.00061,0.334,0.244,0.38,0.013,0.0097,0.015,24.85,24.75,24.93,0.95,0.923,0.958,0.979,0.97,0.98,0.93,0.895,0.939,44.01,25.9,51.1,42.83,25.12,48.2,0,0,0,0,0,0,0.258,0,0.044,0.26,0.74,0.26,46.1
916005600000,1999,1,1998,4,15,7,0.21,0.0442,0.165,10026.7,67.33,67.33,59.68,2,2,2,346.4,313.5,381.8,273.4,240.5,73,73,73,0,-2.842e-14,2.842e-14,0.212,0.191,0.233,273.4,240.5,308.8,990,990,990,965.1,965,965.3,24.9,24.7,25,0.145,0.134,0.158,0.0286,0.0162,0.0448,0.0012,0.00065,0.0018,0.301,0.255,0.354,0.012,0.01,0.014,24.57,24.34,24.78,0.934,0.926,0.942,0.97,0.97,0.97,0.906,0.898,0.913,30.76,27.06,34.7,29.84,26.25,33.66,0,0,0,0,0,0,0.332,0,0.045,0.21,0.79,0.21,47.7
916610400000,1999,1,1998,4,16,7,0.255,0.0442,0.21,12750.3,83.29,83.29,75.89,2,2,2,420.8,389.8,453.7,347.8,316.8,73,73,73,0,0,0,0.174,0.161,0.187,347.8,316.8,380.7,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.172,0.161,0.183,0.0632,0.0485,0.0787,0.0026,0.002,0.0032,0.412,0.366,0.462,0.017,0.015,0.019,24.1,23.9,24.29,0.948,0.943,0.953,0.974,0.97,0.98,0.923,0.915,0.933,38.94,35.57,42.5,37.95,34.5,41.65,0,0,0,0,0,0,0.422,0,0.045,0.17,0.82,0.18,50
917215200000,1999,1,1998,4,17,7,0.302,0.0442,0.257,15442,96.4,96.4,91.92,2,2,2,498.6,464.9,535,425.6,391.9,73,73,73,0,-5.684e-14,5.684e-14,0.147,0.136,0.157,425.6,391.9,461.9,990,990,990,965.8,965.7,966,24.2,24,24.3,0.199,0.187,0.212,0.0999,0.084,0.117,0.0041,0.0035,0.0049,0.529,0.478,0.583,0.022,0.02,0.024,23.63,23.41,23.83,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.14,43.69,50.76,45.96,42.82,48.2,0,0,0,0,0,0,0.511,0,0.045,0.15,0.85,0.15,51.1
917820000000,1999,2,1998,5,18,7,0.384,0.0514,0.333,19185.3,131.8,131.8,114.2,3,2,2.857142857142857,635.2,555.5,724.4,550.2,470.5,85,85,85,1.624e-14,0,5.684e-14,0.135,0.117,0.153,550.2,470.5,639.4,990,990,990,966.4,966.1,966.8,23.6,23.2,23.9,0.262,0.217,0.313,0.17,0.121,0.228,0.0072,0.0051,0.0098,0.637,0.527,0.772,0.027,0.022,0.033,22.93,22.43,23.3,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.917,0.937,41.66,35.51,51.42,40.36,34.44,48.2,0,0,0,0,0,0,0.634,0,0.051,0.13,0.87,0.13,50
918424800000,1999,2,1998,5,19,7,0.504,0.0583,0.446,24582.8,157.5,157.5,146.3,4,3,3.2857142857142856,833.1,760.3,907.3,736.6,675.3,96.43,85,105,0,0,0,0.116,0.106,0.126,736.6,675.3,802.3,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.377,0.334,0.432,0.291,0.252,0.327,0.013,0.011,0.015,0.916,0.832,0.975,0.04,0.036,0.043,21.85,21.5,22.23,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,46.47,39.32,51.22,45.08,38.32,48.2,0,0,0,0,0,0,0.813,0,0.058,0.12,0.88,0.12,48.8
919029600000,1999,2,1998,5,20,7,0.585,0.0663,0.518,27945,171.1,171.1,166.3,4,4,4,966.4,927.6,999.2,856.9,822.6,109.6,105,137,0,0,0,0.113,0.106,0.137,856.9,822.6,886.8,990,990,990,967.8,967.6,967.9,22.2,22.1,22.4,0.483,0.451,0.51,0.354,0.337,0.368,0.016,0.015,0.017,1.07,1.01,1.12,0.048,0.045,0.051,21.17,21.01,21.38,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.44,41.14,43.65,41.58,40.25,42.77,0,0,0,0,0,0,0.924,0,0.067,0.11,0.89,0.11,47.8
919634400000,1999,2,1998,5,21,7,0.627,0.0829,0.544,28893.6,176.1,176.1,172,4,4,4,1036,1007,1063,899.1,869.7,137,137,137,-4.872e-14,-1.137e-13,0,0.132,0.129,0.136,899.1,869.7,925.9,990,990,990,968,967.9,968.1,22,21.9,22.1,0.528,0.501,0.553,0.374,0.36,0.387,0.017,0.016,0.018,1.15,1.1,1.19,0.052,0.05,0.055,20.84,20.71,20.98,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.87,42.72,44.91,43,41.86,44.01,0,0,0,0,0,0,0.955,0,0.083,0.13,0.87,0.13,46.1
920239200000,1999,3,1998,6,22,7,0.684,0.111,0.574,29875.6,186.1,186.1,177.8,4,4,4,1131,1076,1191,948.3,893,183,183,183,-1.624e-14,-1.137e-13,1.137e-13,0.162,0.154,0.17,948.3,893,1008,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.589,0.534,0.661,0.4,0.371,0.44,0.018,0.017,0.02,1.25,1.15,1.38,0.058,0.053,0.064,20.44,20.12,20.71,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.37,43.31,47.48,44.46,42.44,46.53,0,0,0,0,0,0,0.988,0,0.11,0.16,0.84,0.16,43.7
920844000000,1999,3,1998,6,23,7,0.733,0.111,0.622,31676.5,189.1,189.1,188.6,4,4,4,1212,1205,1216,1029,1022,183,183,183,-1.624e-14,-1.137e-13,0,0.151,0.15,0.152,1029,1022,1033,990,990,990,968.6,968.5,968.6,21.4,21.4,21.5,0.692,0.682,0.699,0.488,0.472,0.498,0.023,0.022,0.023,1.47,1.44,1.48,0.068,0.067,0.069,19.97,19.94,20.02,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48.1,47.9,48.23,47.14,46.94,47.26,0,0,0,0,0,0,1.05,0,0.111,0.15,0.85,0.15,43.2
921448800000,1999,3,1998,6,24,7,0.801,0.106,0.657,32257.6,192.8,192.8,192,4,4,4,1324,1231,1434,1149,1048,175.3,129,183,61.87,0,205.5,0.133,0.0899,0.149,1087,1048,1100,990,990,990,968.9,968.6,969.3,21.1,20.7,21.4,0.801,0.72,0.867,0.619,0.53,0.648,0.029,0.025,0.031,1.72,1.54,1.81,0.082,0.072,0.088,19.36,18.91,19.84,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.19,48.58,49.91,48,47.61,48.2,0,0,0,0,0,0,1.07,0,0.144,0.13,0.82,0.18,40.3
922053600000,1999,3,1998,6,25,7,1.01,0.078,0.665,30612.4,188.9,188.9,182.2,4,4,4,1666,1475,1888,1537,1346,129,129,129,436.8,246.2,658.5,0.078,0.0683,0.0874,1100,1100,1100,990,990,990,970,969.4,970.7,20,19.3,20.6,0.911,0.884,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.86,1.83,1.87,0.093,0.089,0.097,18.12,17.39,18.76,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.48,44.52,48.19,45.55,43.63,47.22,0,0,0,0,0,0,1.01,0,0.345,0.077,0.66,0.34,30.3
922658400000,1999,3,1998,6,26,7,1.31,0.108,0.665,27987.6,171.7,171.7,166.6,4,4,4,2160,1968,2318,1981,1839,179.3,129,217,880.7,739.3,1001,0.0823,0.0611,0.0998,1100,1100,1100,990,990,990,971.5,971,971.9,18.5,18.1,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.64,16.26,17.13,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.5,41.47,43.81,41.65,40.61,42.93,0,0,0,0,0,0,0.926,0,0.645,0.082,0.51,0.49,21.4
923263200000,1999,4,1998,7,27,7,1.51,0.131,0.665,26469.1,161.3,161.3,157.6,4,4,4,2494,2359,2612,2277,2142,217,217,217,1177,1042,1295,0.0871,0.0831,0.092,1100,1100,1100,990,990,990,972.3,972,972.6,17.7,17.4,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.83,15.55,16.16,0.944,0.943,0.945,0.977,0.975,0.979,0.922,0.92,0.925,40.33,39.55,41.2,39.39,38.57,40.32,0,0,0,0,0,0,0.875,0,0.845,0.087,0.44,0.56,17.5
923868000000,1999,4,1998,7,28,7,1.62,0.131,0.665,25606,153.5,153.5,152.4,4,4,4,2678,2639,2698,2461,2422,217,217,217,1361,1322,1381,0.081,0.0804,0.0822,1100,1100,1100,990,990,990,972.7,972.6,972.8,17.3,17.2,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.39,15.34,15.48,0.943,0.942,0.943,0.974,0.974,0.975,0.918,0.918,0.919,39.12,38.99,39.38,38.1,37.97,38.38,0,0,0,0,0,0,0.847,0,0.955,0.081,0.41,0.59,15.8
924472800000,1999,4,1998,7,29,7,1.58,0.131,0.665,25929.8,156.8,156.8,154.3,4,4,4,2609,2519,2682,2392,2302,217,217,217,1292,1202,1365,0.0832,0.0809,0.0862,1100,1100,1100,990,990,990,972.6,972.4,972.7,17.4,17.3,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.56,15.38,15.77,0.943,0.943,0.944,0.975,0.974,0.976,0.92,0.918,0.922,39.57,39.09,40.16,38.59,38.08,39.21,0,0,0,0,0,0,0.857,0,0.915,0.083,0.42,0.58,16.4
925077600000,1999,4,1998,7,30,7,1.43,0.141,0.665,27067.6,164.6,164.6,161.1,4,4,4,2365,2236,2484,2131,1960,233.9,217,276,1031,860.1,1167,0.0993,0.0873,0.123,1100,1100,1100,990,990,990,972,971.7,972.3,18,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.14,15.86,16.46,0.945,0.944,0.946,0.978,0.977,0.98,0.925,0.923,0.927,41.16,40.39,42,40.28,39.45,41.16,0,0,0,0,0,0,0.895,0,0.765,0.099,0.47,0.53,18.9
925682400000,1999,5,1998,8,31,7,1.22,0.167,0.665,28609.3,174.8,174.8,170.3,4,4,4,2025,1881,2181,1749,1605,276,276,276,649,504.6,804.9,0.137,0.127,0.147,1100,1100,1100,990,990,990,971.1,970.7,971.5,18.9,18.5,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,16.99,16.59,17.41,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.44,42.36,44.58,42.57,41.51,43.69,0,0,0,0,0,0,0.946,0,0.555,0.14,0.55,0.45,23.5
926287200000,1999,5,1998,8,32,7,1.04,0.123,0.665,30304.7,184.2,184.2,180.4,4,4,4,1718,1607,1836,1514,1415,204,192,276,414,314.9,498.9,0.118,0.107,0.15,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.92,0.912,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.94,17.56,18.31,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.02,44.97,46.99,45.1,44.08,46.05,0,0,0,0,0,0,1,0,0.375,0.12,0.64,0.36,29.1
926892000000,1999,5,1998,8,33,7,0.895,0.116,0.665,31722.2,192.1,192.1,188.8,4,4,4,1480,1394,1571,1288,1202,192,192,192,187.8,102.3,279.1,0.13,0.122,0.138,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.876,0.84,0.909,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.86,0.089,0.086,0.092,18.76,18.43,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.17,47.3,49,47.21,46.36,48.02,0,0,0,0,0,0,1.05,0,0.23,0.13,0.74,0.26,35.4
927496800000,1999,5,1998,8,34,7,0.734,0.116,0.613,31050.6,192.8,192.8,184.8,4,4,4,1213,1103,1343,1021,910.6,192,192,192,7.22,-1.137e-13,50.54,0.159,0.143,0.174,1014,910.6,1100,990,990,990,968.6,968.2,969,21.4,21,21.8,0.68,0.55,0.818,0.497,0.38,0.648,0.023,0.017,0.031,1.46,1.18,1.77,0.068,0.054,0.084,19.97,19.26,20.6,0.955,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.31,43.92,49.98,46.21,43.04,48.2,0,0,0,0,0,0,1.03,0,0.121,0.16,0.84,0.16,42.3
928101600000,1999,5,1998,8,35,7,0.606,0.1,0.506,26888.3,168.9,168.9,160,4,3,3.857142857142857,1002,939.1,1073,836.1,778.1,165.4,161,192,-1.624e-14,-1.137e-13,0,0.165,0.154,0.179,836.1,778.1,883.7,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.479,0.426,0.523,0.344,0.316,0.367,0.016,0.014,0.017,1.06,0.975,1.13,0.048,0.044,0.052,21.05,20.74,21.31,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.02,39.54,51.85,41.73,38.56,48.2,0,0,0,0,0,0,0.889,0,0.1,0.17,0.83,0.17,44.4
928706400000,1999,6,1998,9,36,7,0.531,0.0974,0.434,23776.7,144.6,144.6,141.5,3,3,3,877.8,834.7,923,716.8,673.7,161,161,161,0,0,0,0.184,0.174,0.193,716.8,673.7,762,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.374,0.346,0.411,0.279,0.251,0.308,0.012,0.011,0.014,0.919,0.842,1,0.041,0.037,0.045,21.67,21.41,21.92,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.56,46.19,51.01,47.18,45.26,48.2,0,0,0,0,0,0,0.786,0,0.097,0.18,0.82,0.18,44.8
929311200000,1999,6,1998,9,37,7,0.482,0.0974,0.385,21719.2,133.6,133.6,129.3,3,3,3,797.1,775.1,821.7,636.1,614.1,161,161,161,0,0,0,0.202,0.196,0.208,636.1,614.1,660.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.324,0.312,0.338,0.226,0.211,0.242,0.0099,0.0092,0.011,0.779,0.742,0.82,0.034,0.032,0.036,22.13,21.99,22.26,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.97,42.66,45.43,43.09,41.81,44.52,0,0,0,0,0,0,0.718,0,0.097,0.2,0.8,0.2,45.1
929916000000,1999,6,1998,9,38,7,0.443,0.0974,0.346,19696.5,124.3,124.3,117.2,3,3,3,732.8,699.3,768.7,571.8,538.3,161,161,161,0,0,0,0.22,0.209,0.23,571.8,538.3,607.7,990,990,990,966.8,966.7,967,23.2,23,23.3,0.288,0.269,0.308,0.183,0.161,0.207,0.0079,0.0069,0.009,0.671,0.614,0.731,0.029,0.026,0.032,22.5,22.29,22.69,0.952,0.95,0.955,0.976,0.972,0.98,0.929,0.923,0.935,40.04,37.92,42.28,39.08,36.84,41.43,0,0,0,0,0,0,0.651,0,0.097,0.22,0.78,0.22,44.5
930520800000,1999,6,1998,9,39,7,0.398,0.106,0.292,16836.6,108.4,108.4,100.2,3,2,2.4285714285714284,658.5,629.6,688.6,483.2,443.6,175.3,161,186,-8.12e-15,-5.684e-14,5.684e-14,0.267,0.234,0.295,483.2,443.6,527.6,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.239,0.218,0.263,0.129,0.108,0.153,0.0055,0.0046,0.0066,0.586,0.56,0.617,0.025,0.024,0.026,22.88,22.75,23.01,0.953,0.947,0.958,0.976,0.97,0.98,0.93,0.918,0.939,43.83,35.84,50.63,42.51,34.77,48.2,0,0,0,0,0,0,0.557,0,0.106,0.27,0.73,0.27,42.3
931125600000,1999,7,1998,10,40,7,0.36,0.112,0.248,14666.5,92.19,92.19,87.3,2,2,2,595.8,571.3,620.5,409.8,385.3,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.313,0.3,0.326,409.8,385.3,434.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.205,0.196,0.213,0.0924,0.0809,0.104,0.0039,0.0034,0.0044,0.516,0.479,0.553,0.022,0.02,0.023,23.21,23.06,23.35,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.54,42.05,47.04,43.65,41.2,46.1,0,0,0,0,0,0,0.485,0,0.112,0.31,0.69,0.31,40.7
931730400000,1999,7,1998,10,41,7,0.331,0.112,0.218,12949.9,80.92,80.92,77.08,2,2,2,547.2,528.4,564.5,361.2,342.4,186,186,186,8.12e-15,0,5.684e-14,0.34,0.33,0.352,361.2,342.4,378.5,990,990,990,966.1,966,966.1,23.9,23.9,24,0.187,0.181,0.193,0.0695,0.0606,0.0776,0.0029,0.0025,0.0033,0.443,0.415,0.469,0.019,0.017,0.02,23.49,23.39,23.61,0.95,0.947,0.952,0.975,0.971,0.979,0.926,0.92,0.932,39.53,37.55,41.33,38.54,36.45,40.46,0,0,0,0,0,0,0.428,0,0.113,0.34,0.66,0.34,39.1
932335200000,1999,7,1998,10,42,7,0.303,0.112,0.191,11307.3,71.33,71.33,67.31,2,2,2,501.6,482.7,521,315.6,296.7,186,186,186,-8.12e-15,-5.684e-14,0,0.371,0.357,0.385,315.6,296.7,335,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.171,0.165,0.178,0.048,0.0391,0.0571,0.002,0.0016,0.0024,0.375,0.346,0.404,0.016,0.014,0.017,23.77,23.65,23.88,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.69,32.67,36.77,33.65,31.69,35.66,0,0,0,0,0,0,0.374,0,0.112,0.37,0.63,0.37,37.3
932940000000,1999,7,1998,10,43,7,0.278,0.11,0.168,9994.63,62.04,62.04,59.49,2,2,2,459.8,443.1,476.4,278.2,263.4,181.6,155,186,0,0,0,0.395,0.35,0.414,278.2,263.4,290.4,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.158,0.153,0.162,0.0303,0.0233,0.0361,0.0012,0.00096,0.0015,0.318,0.296,0.337,0.013,0.012,0.014,24.01,23.92,24.08,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,30.67,29.01,31.98,29.75,28.14,31.02,0,0,0,0,0,0,0.331,0,0.11,0.4,0.6,0.4,36
933544800000,1999,8,1998,11,44,7,0.254,0.0937,0.16,9581,60.67,60.67,57.03,2,2,2,420.3,404.5,437.3,265.3,249.5,155,155,155,0,-2.842e-14,2.842e-14,0.369,0.354,0.383,265.3,249.5,282.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.151,0.145,0.157,0.0243,0.017,0.0323,0.00099,0.00069,0.0013,0.297,0.273,0.322,0.012,0.011,0.013,24.21,24.11,24.31,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.4,27.65,31.27,28.51,26.82,30.34,0,0,0,0,0,0,0.317,0,0.094,0.37,0.63,0.37,37.7
934149600000,1999,8,1998,11,45,7,0.233,0.0937,0.139,8326.43,52.48,52.48,49.56,2,1,1.4285714285714286,385.3,372.5,399.3,230.3,217.5,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.403,0.388,0.416,230.3,217.5,244.3,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.138,0.134,0.143,0.0153,0.0142,0.0165,0.00062,0.00058,0.00067,0.338,0.256,0.406,0.014,0.01,0.016,24.34,24.27,24.4,0.944,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.53,25.93,52.4,38.55,25.16,48.2,0,0,0,0,0,0,0.275,0,0.094,0.4,0.6,0.4,35.7
934754400000,1999,8,1998,11,46,7,0.215,0.0937,0.122,7587.08,47.86,47.86,45.16,1,1,1,356.2,344.4,368.4,201.2,189.4,155,155,155,0,-2.842e-14,2.842e-14,0.435,0.421,0.45,201.2,189.4,213.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.124,0.132,0.0129,0.0118,0.0139,0.00052,0.00048,0.00056,0.355,0.334,0.377,0.014,0.013,0.015,24.46,24.38,24.54,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.08,43.38,48.84,45.16,42.51,47.86,0,0,0,0,0,0,0.251,0,0.093,0.44,0.57,0.43,35.3
935359200000,1999,8,1998,11,47,7,0.2,0.0937,0.106,6591.84,41.71,41.71,39.24,1,1,1,330.5,321.1,340.8,175.5,166.1,155,155,155,-8.12e-15,-2.842e-14,0,0.469,0.455,0.483,175.5,166.1,185.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.119,0.116,0.123,0.0107,0.00987,0.0115,0.00043,0.00039,0.00046,0.309,0.292,0.328,0.012,0.012,0.013,24.64,24.57,24.7,0.948,0.945,0.951,0.976,0.972,0.98,0.925,0.918,0.932,40.19,38.01,42.56,39.24,36.94,41.71,0,0,0,0,0,0,0.218,0,0.094,0.47,0.53,0.47,33
935964000000,1999,8,1998,11,48,7,0.186,0.0778,0.108,6749.4,43.66,43.66,40.17,1,1,1,307.1,295.7,318.1,178.6,160.1,128.6,118,155,4.06e-15,0,2.842e-14,0.418,0.379,0.492,178.6,160.1,193,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.114,0.121,0.0109,0.00936,0.0122,0.00044,0.00037,0.00049,0.312,0.282,0.337,0.012,0.011,0.013,24.75,24.71,24.81,0.948,0.943,0.953,0.977,0.97,0.98,0.926,0.914,0.934,41.11,36.63,44.56,40.17,35.53,43.66,0,0,0,0,0,0,0.223,0,0.078,0.42,0.58,0.42,36.3
936568800000,1999,9,1998,12,49,7,0.171,0.0714,0.0995,6191.37,39.2,39.2,36.85,1,1,1,282.6,273.5,292.1,164.6,155.5,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.418,0.404,0.431,164.6,155.5,174.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.115,0.00974,0.00897,0.0106,0.00039,0.00036,0.00042,0.286,0.27,0.303,0.011,0.011,0.012,24.88,24.83,24.94,0.944,0.941,0.947,0.972,0.97,0.976,0.918,0.913,0.924,37.91,35.79,40.15,36.85,34.72,39.2,0,0,0,0,0,0,0.205,0,0.0715,0.42,0.58,0.42,36.2
937173600000,1999,9,1998,12,50,7,0.159,0.0714,0.0873,5401.36,34.04,34.04,32.15,1,1,1,262.3,254.7,270.5,144.3,136.7,118,118,118,0,-2.842e-14,2.842e-14,0.45,0.436,0.463,144.3,136.7,152.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00802,0.00737,0.00872,0.00032,0.00029,0.00035,0.249,0.236,0.264,0.0099,0.0093,0.01,25,24.95,25.05,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.15,31.34,35.09,32.15,30.4,34.04,0,0,0,0,0,0,0.179,0,0.0717,0.45,0.55,0.45,34
937778400000,1999,9,1998,12,51,7,0.148,0.0714,0.0769,4745.52,29.84,29.84,28.25,1,1,1,245.2,239.1,252.2,127.2,121.1,118,118,118,0,-1.421e-14,1.421e-14,0.481,0.468,0.494,127.2,121.1,134.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0981,0.0959,0.101,0.00656,0.00604,0.00716,0.00026,0.00024,0.00028,0.219,0.208,0.231,0.0086,0.0082,0.0091,25.11,25.06,25.16,0.929,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.12,27.67,30.76,28.25,26.84,29.84,0,0,0,0,0,0,0.157,0,0.0711,0.48,0.52,0.48,32.1
938383200000,1999,9,1998,12,52,7,0.14,0.0659,0.0739,4560.36,29.59,29.59,27.14,1,1,1,231.2,225.2,237.2,122.2,113.4,109,97,118,-2.03e-15,-1.421e-14,0,0.471,0.423,0.51,122.2,113.4,132.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0955,0.0932,0.0982,0.00614,0.00539,0.00701,0.00024,0.00021,0.00028,0.209,0.194,0.227,0.0082,0.0076,0.0089,25.2,25.17,25.23,0.926,0.921,0.932,0.97,0.97,0.97,0.898,0.893,0.904,27.98,25.83,30.51,27.14,25.06,29.59,0,0,0,0,0,0,0.151,0,0.0661,0.47,0.53,0.47,32.6
938988000000,1999,10,1999,1,1,7,0.132,0.0587,0.0738,4564.59,28.41,28.41,27.17,1,1,1,219,212.8,224.3,122,115.8,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.443,0.432,0.456,122,115.8,127.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0945,0.0923,0.0964,0.00612,0.0056,0.00657,0.00024,0.00022,0.00026,0.208,0.197,0.217,0.0082,0.0077,0.0085,25.28,25.24,25.33,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.894,0.902,28.01,26.53,29.29,27.17,25.73,28.41,0,0,0,0,0,0,0.151,0,0.0582,0.44,0.56,0.44,34.6
939592800000,1999,10,1999,1,2,7,0.125,0.0587,0.0659,2942.1,25.29,25.29,17.51,1,1,1,205.9,200.5,210.9,108.9,103.5,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.471,0.46,0.484,108.9,103.5,113.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.088,0.0916,0.00501,0.00455,0.00543,0.0002,0.00018,0.00021,0.184,0.175,0.193,0.0072,0.0068,0.0076,25.38,25.34,25.42,0.656,0,0.921,0.693,0,0.97,0.636,0,0.893,18.05,0,26.07,17.51,0,25.29,0,2,0,0,0.286,0,0.0973,0.286,0.0591,0.47,0.53,0.47,23.5
940197600000,1999,10,1999,1,3,7,0.117,0.0504,0.0668,2531.59,27.04,27.04,15.07,1,1,1,193.7,188.8,198.6,110.4,98.34,83.29,73,97,2.03e-15,0,1.421e-14,0.429,0.376,0.497,110.4,98.34,121,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0861,0.0916,0.00513,0.00411,0.00603,0.0002,0.00016,0.00024,0.186,0.165,0.203,0.0073,0.0065,0.008,25.4,25.38,25.43,0.528,0,0.926,0.554,0,0.97,0.512,0,0.898,15.54,0,27.87,15.07,0,27.04,0,3,0,0,0.429,0,0.0837,0.429,0.0502,0.43,0.57,0.43,21.6
940802400000,1999,10,1999,1,4,7,0.112,0.0442,0.0676,4164.48,25.44,25.44,24.79,1,1,1,184.7,181.4,187.4,111.7,108.4,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.395,0.39,0.402,111.7,108.4,114.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0872,0.0893,0.00525,0.00496,0.00547,0.00021,0.00019,0.00021,0.187,0.181,0.192,0.0073,0.0071,0.0075,25.38,25.38,25.38,0.919,0.917,0.921,0.97,0.97,0.97,0.891,0.889,0.893,25.56,24.73,26.23,24.79,23.99,25.44,0,0,0,0,0,0,0.138,0,0.0444,0.39,0.6,0.4,37.2
941407200000,1999,11,1999,2,5,7,0.111,0.0405,0.0704,4354.37,26.29,26.29,25.92,1,1,1,183.4,181.1,184.9,116.4,114.1,67,67,67,2.03e-15,-1.421e-14,1.421e-14,0.365,0.362,0.37,116.4,114.1,118,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0882,0.0895,0.00565,0.00545,0.00578,0.00022,0.00021,0.00023,0.194,0.19,0.197,0.0076,0.0074,0.0077,25.37,25.37,25.37,0.922,0.921,0.923,0.97,0.97,0.97,0.895,0.893,0.896,26.72,26.14,27.1,25.92,25.36,26.29,0,0,0,0,0,0,0.144,0,0.0406,0.36,0.63,0.37,39.2
942012000000,1999,11,1999,2,6,7,0.115,0.0405,0.0742,4612.03,28.35,28.35,27.45,1,1,1,189.7,184.7,193.4,122.7,117.7,67,67,67,2.03e-15,-1.421e-14,1.421e-14,0.353,0.346,0.363,122.7,117.7,126.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0894,0.0925,0.00618,0.00575,0.0065,0.00024,0.00022,0.00025,0.206,0.197,0.212,0.008,0.0077,0.0083,25.37,25.37,25.37,0.927,0.923,0.929,0.97,0.97,0.97,0.899,0.896,0.901,28.3,27.03,29.23,27.45,26.22,28.35,0,0,0,0,0,0,0.153,0,0.0408,0.35,0.65,0.35,40.1
942616800000,1999,11,1999,2,7,7,0.114,0.0391,0.0746,4637.05,30.47,30.47,27.6,1,1,1,188,185.5,191.5,123.4,119.3,64.57,50,67,-4.06e-15,-1.421e-14,0,0.344,0.27,0.36,123.4,119.3,135.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.09,0.0936,0.00624,0.00589,0.00727,0.00024,0.00023,0.00028,0.206,0.199,0.226,0.0081,0.0078,0.0088,25.37,25.34,25.37,0.927,0.924,0.933,0.97,0.97,0.97,0.899,0.897,0.905,28.46,27.45,31.41,27.6,26.62,30.47,0,0,0,0,0,0,0.153,0,0.0394,0.34,0.65,0.35,40.7
943221600000,1999,11,1999,2,8,7,0.112,0.0302,0.0822,5134.53,31.71,31.71,30.56,1,1,1,185.9,181.4,190.7,135.9,131.4,50,50,50,0,0,0,0.269,0.262,0.276,135.9,131.4,140.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0921,0.0954,0.0073,0.00692,0.00771,0.00029,0.00027,0.0003,0.227,0.219,0.236,0.0089,0.0086,0.0092,25.34,25.34,25.35,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.51,30.41,32.69,30.56,29.49,31.71,0,0,0,0,0,0,0.17,0,0.0298,0.27,0.73,0.27,45.8
943826400000,1999,11,1999,2,9,7,0.118,0.0341,0.0837,5234.5,32.89,32.89,31.16,1,1,1,194.8,193.7,196.2,138.3,134.7,56.43,50,59,0,0,0,0.29,0.256,0.305,138.3,134.7,145.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0947,0.0972,0.00751,0.0072,0.00813,0.00029,0.00028,0.00032,0.232,0.226,0.244,0.0091,0.0088,0.0095,25.36,25.35,25.36,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.12,31.23,33.9,31.16,30.3,32.89,0,0,0,0,0,0,0.173,0,0.0343,0.29,0.71,0.29,44.4
944431200000,1999,12,1999,3,10,7,0.119,0.0357,0.083,5189.69,32.3,32.3,30.89,1,1,1,196.2,192.1,202.2,137.2,133.1,59,59,59,0,0,0,0.301,0.292,0.307,137.2,133.1,143.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0941,0.0977,0.00741,0.00706,0.00792,0.00029,0.00028,0.00031,0.231,0.223,0.241,0.009,0.0087,0.0094,25.36,25.35,25.36,0.933,0.932,0.936,0.97,0.97,0.97,0.905,0.904,0.908,31.85,30.83,33.3,30.89,29.91,32.3,0,0,0,0,0,0,0.172,0,0.036,0.3,0.7,0.3,43.6
945036000000,1999,12,1999,3,11,7,0.124,0.0357,0.0883,5535.37,33.69,33.69,32.95,1,1,1,205,201.9,208.2,146,142.9,59,59,59,0,0,0,0.288,0.283,0.292,146,142.9,149.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0987,0.0976,0.0998,0.00816,0.0079,0.00843,0.00032,0.00031,0.00033,0.246,0.241,0.252,0.0096,0.0094,0.0099,25.32,25.3,25.35,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,33.97,33.23,34.73,32.95,32.24,33.69,0,0,0,0,0,0,0.183,0,0.0357,0.29,0.71,0.29,44.6
945640800000,1999,12,1999,3,12,7,0.126,0.0357,0.09,5645.69,33.94,33.94,33.61,1,1,1,207.8,205.5,209.3,148.8,146.5,59,59,59,0,0,0,0.284,0.282,0.287,148.8,146.5,150.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0997,0.0989,0.1,0.0084,0.0082,0.00852,0.00033,0.00032,0.00033,0.252,0.247,0.254,0.0098,0.0097,0.0099,25.3,25.29,25.32,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.91,34.64,34.08,34.99,33.61,33.06,33.94,0,0,0,0,0,0,0.187,0,0.036,0.28,0.71,0.29,44.8
946245600000,1999,12,1999,3,13,7,0.124,0.0381,0.0856,5361.5,33.18,33.18,31.91,1,1,1,204.6,202.7,206,141.6,129.7,63,59,73,0,0,0,0.308,0.286,0.36,141.6,129.7,147,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0977,0.0947,0.0991,0.00779,0.00678,0.00825,0.0003,0.00026,0.00032,0.239,0.219,0.248,0.0094,0.0086,0.0097,25.33,25.32,25.36,0.935,0.93,0.937,0.97,0.97,0.97,0.907,0.902,0.909,32.9,30.02,34.21,31.91,29.12,33.18,0,0,0,0,0,0,0.177,0,0.0384,0.31,0.69,0.31,43.2
946850400000,2000,1,1999,4,14,7,0.132,0.0442,0.0883,5518.01,35.36,35.36,32.85,1,1,1,219,207.1,230.1,146,134.1,73,73,73,0,0,0,0.334,0.317,0.352,146,134.1,157.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0963,0.104,0.00816,0.00715,0.0091,0.00032,0.00028,0.00036,0.248,0.227,0.268,0.0097,0.0089,0.011,25.24,25.15,25.33,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.913,33.86,31.05,36.46,32.85,30.12,35.36,0,0,0,0,0,0,0.182,0,0.0437,0.33,0.67,0.33,41.8
947455200000,2000,1,1999,4,15,7,0.14,0.0442,0.0956,5981.07,36.58,36.58,35.6,1,1,1,231.1,227.6,235.3,158.1,154.6,73,73,73,0,0,0,0.316,0.31,0.321,158.1,154.6,162.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.104,0.106,0.00919,0.00889,0.00954,0.00036,0.00035,0.00038,0.27,0.264,0.277,0.011,0.01,0.011,25.14,25.11,25.17,0.941,0.94,0.943,0.97,0.97,0.971,0.913,0.912,0.915,36.7,35.88,37.67,35.6,34.81,36.58,0,0,0,0,0,0,0.198,0,0.0444,0.32,0.68,0.32,42.7
948060000000,2000,1,1999,4,16,7,0.152,0.0442,0.107,6782.26,43.28,43.28,40.37,1,1,1,250.7,239.4,262.9,177.7,166.4,73,73,73,-4.06e-15,-2.842e-14,0,0.291,0.278,0.305,177.7,166.4,189.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.108,0.116,0.0109,0.00989,0.0119,0.00043,0.00039,0.00047,0.305,0.285,0.327,0.012,0.011,0.013,25,24.92,25.08,0.948,0.944,0.952,0.978,0.973,0.98,0.926,0.919,0.932,41.29,38.63,44.16,40.37,37.59,43.28,0,0,0,0,0,0,0.224,0,0.045,0.29,0.7,0.3,44.6
948664800000,2000,1,1999,4,17,7,0.17,0.0442,0.126,7842.75,48.2,48.2,46.68,1,1,1,281.6,265.3,298.1,208.6,192.3,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.26,0.245,0.275,208.6,192.3,225.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.117,0.128,0.0135,0.0121,0.0149,0.00054,0.00048,0.00059,0.36,0.331,0.39,0.014,0.013,0.016,24.81,24.72,24.91,0.956,0.952,0.959,0.98,0.98,0.98,0.937,0.933,0.94,48.54,44.74,52.35,46.68,43.85,48.2,0,0,0,0,0,0,0.259,0,0.044,0.26,0.74,0.26,46.1
949269600000,2000,1,1999,4,18,7,0.194,0.0504,0.144,8669.43,55.81,55.81,51.6,2,1,1.8571428571428572,320.6,302.3,341.1,237.3,224.1,83.29,73,85,-1.218e-14,-2.842e-14,0,0.26,0.242,0.275,237.3,224.1,256.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.129,0.14,0.0163,0.0148,0.0199,0.00065,0.00059,0.0008,0.274,0.242,0.389,0.011,0.0097,0.016,24.72,24.62,24.85,0.931,0.923,0.959,0.971,0.97,0.98,0.904,0.895,0.94,30.48,25.65,51.98,29.24,24.88,48.2,0,0,0,0,0,0,0.287,0,0.05,0.26,0.74,0.26,44.7
949874400000,2000,2,1999,5,19,7,0.23,0.0514,0.178,10784.1,70.29,70.29,64.19,2,2,2,380,352.8,408.6,295,267.8,85,85,85,0,0,0,0.224,0.208,0.241,295,267.8,323.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.154,0.145,0.164,0.0382,0.0254,0.0517,0.0015,0.001,0.0021,0.334,0.293,0.377,0.014,0.012,0.015,24.37,24.18,24.54,0.939,0.933,0.944,0.97,0.97,0.97,0.911,0.905,0.916,33.09,30.08,36.23,32.1,29.18,35.15,0,0,0,0,0,0,0.357,0,0.052,0.22,0.77,0.23,46.9
950479200000,2000,2,1999,5,20,7,0.272,0.0514,0.22,13342,85.27,85.27,79.42,2,2,2,449.5,418.7,476.2,364.5,333.7,85,85,85,0,0,0,0.189,0.179,0.203,364.5,333.7,391.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.179,0.168,0.188,0.071,0.0565,0.0836,0.0029,0.0023,0.0034,0.438,0.392,0.478,0.018,0.016,0.02,23.94,23.78,24.12,0.95,0.946,0.954,0.977,0.97,0.98,0.928,0.918,0.935,40.65,37.34,43.51,39.71,36.23,42.64,0,0,0,0,0,0,0.441,0,0.052,0.19,0.81,0.19,49.1
951084000000,2000,2,1999,5,21,7,0.305,0.0514,0.254,15294.2,93.28,93.28,91.04,2,2,2,504.6,483.5,515.8,419.6,398.5,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.169,0.165,0.176,419.6,398.5,430.8,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.198,0.191,0.202,0.097,0.0871,0.102,0.004,0.0036,0.0043,0.521,0.489,0.538,0.022,0.02,0.022,23.61,23.54,23.73,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.45,44.29,47.59,45.52,43.4,46.64,0,0,0,0,0,0,0.506,0,0.051,0.17,0.83,0.17,50.1
951688800000,2000,2,1999,5,22,7,0.327,0.0609,0.266,15900.8,96.4,96.4,94.65,2,2,2,540.6,521,560.4,439.9,427.1,100.7,85,107,0,-5.684e-14,5.684e-14,0.186,0.161,0.2,439.9,427.1,453.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.208,0.204,0.213,0.107,0.101,0.113,0.0044,0.0042,0.0047,0.554,0.535,0.575,0.023,0.022,0.024,23.41,23.3,23.51,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.35,47.01,49.63,47.32,46.07,48.2,0,0,0,0,0,0,0.526,0,0.061,0.19,0.81,0.19,48.6
952293600000,2000,3,1999,6,23,7,0.36,0.0647,0.295,16896.2,109,109,100.6,3,2,2.4285714285714284,595.4,567.2,632.3,488.4,460.2,107,107,107,-1.624e-14,-5.684e-14,5.684e-14,0.18,0.169,0.189,488.4,460.2,525.3,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.232,0.216,0.253,0.13,0.116,0.152,0.0055,0.0049,0.0064,0.586,0.536,0.628,0.025,0.023,0.026,23.14,22.99,23.26,0.953,0.946,0.957,0.976,0.97,0.98,0.93,0.917,0.938,44.96,35.53,52.48,42.71,34.46,48.2,0,0,0,0,0,0,0.559,0,0.065,0.18,0.82,0.18,46.9
952898400000,2000,3,1999,6,24,7,0.45,0.0647,0.386,21778.4,144.6,144.6,129.6,3,3,3,744.8,652.8,858.3,637.8,545.8,107,107,107,0,0,0,0.145,0.125,0.164,637.8,545.8,751.3,990,990,990,966.9,966.5,967.3,23.1,22.7,23.5,0.318,0.265,0.388,0.227,0.166,0.303,0.0098,0.007,0.013,0.775,0.619,0.971,0.034,0.026,0.043,22.35,21.7,22.87,0.955,0.95,0.957,0.979,0.973,0.98,0.934,0.925,0.938,44.41,38.78,50.98,43.21,37.75,48.2,0,0,0,0,0,0,0.72,0,0.064,0.14,0.86,0.14,48.4
953503200000,2000,3,1999,6,25,7,0.761,0.0647,0.619,30835.6,192.8,192.8,183.5,4,4,4,1258,929.9,1578,1151,822.9,107,107,107,127.7,0,370.6,0.088,0.0678,0.115,1023,822.9,1100,990,990,990,968.7,967.6,969.7,21.3,20.3,22.4,0.728,0.454,0.906,0.541,0.337,0.648,0.026,0.015,0.032,1.55,1.01,1.85,0.073,0.045,0.092,19.74,18.41,21.37,0.954,0.952,0.956,0.98,0.978,0.98,0.934,0.933,0.936,46.99,41.13,50.27,45.89,40.24,48.2,0,0,0,0,0,0,1.02,0,0.142,0.085,0.81,0.19,40.5
954108000000,2000,3,1999,6,26,7,1.19,0.0718,0.665,28958.7,181.8,181.8,172.4,4,4,4,1967,1680,2221,1848,1573,118.7,107,148,748.1,472.6,973.3,0.0602,0.0517,0.0688,1100,1100,1100,990,990,990,970.9,970.1,971.6,19.1,18.4,19.9,0.924,0.914,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.86,1.87,0.098,0.093,0.1,17.19,16.49,18.07,0.949,0.946,0.951,0.98,0.98,0.98,0.93,0.928,0.932,43.97,42.1,46.37,43.09,41.25,45.44,0,0,0,0,0,0,0.958,0,0.525,0.06,0.56,0.44,24.3
954712800000,2000,4,1999,7,27,7,1.43,0.0895,0.665,27063.3,163.6,163.6,161.1,4,4,4,2366,2277,2427,2218,2129,148,148,148,1118,1029,1179,0.0626,0.061,0.065,1100,1100,1100,990,990,990,972,971.8,972.1,18,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.14,15.99,16.36,0.945,0.945,0.946,0.979,0.978,0.98,0.925,0.924,0.927,41.16,40.76,41.74,40.27,39.85,40.89,0,0,0,0,0,0,0.895,0,0.765,0.063,0.47,0.53,18.9
955317600000,2000,4,1999,7,28,7,1.47,0.125,0.665,26729.8,159.5,159.5,159.1,4,4,4,2438,2423,2446,2231,2206,207.1,148,217,1131,1106,1191,0.0849,0.0607,0.0895,1100,1100,1100,990,990,990,972.2,972.1,972.2,17.8,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.95,16,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.924,40.69,40.64,40.79,39.78,39.72,39.88,0,0,0,0,0,0,0.884,0,0.805,0.085,0.45,0.55,18.2
955922400000,2000,4,1999,7,29,7,1.42,0.131,0.665,27163,163.8,163.8,161.7,4,4,4,2345,2269,2412,2128,2052,217,217,217,1028,952.4,1095,0.0926,0.09,0.0956,1100,1100,1100,990,990,990,971.9,971.8,972.1,18.1,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.19,16.03,16.38,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.3,40.86,41.78,40.42,39.96,40.94,0,0,0,0,0,0,0.898,0,0.755,0.092,0.47,0.53,19.1
956527200000,2000,4,1999,7,30,7,1.26,0.131,0.665,28292.4,172,172,168.4,4,4,4,2090,1961,2229,1873,1744,217,217,217,773,644.2,911.7,0.104,0.0974,0.111,1100,1100,1100,990,990,990,971.3,971,971.7,18.7,18.3,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.81,16.47,17.15,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.93,42.96,42.05,43.87,42.1,41.21,43,0,0,0,0,0,0,0.936,0,0.595,0.1,0.53,0.47,22.5
957132000000,2000,5,1999,8,31,7,1.09,0.116,0.665,29777.7,181.2,181.2,177.2,4,4,4,1809,1696,1923,1617,1504,192,192,192,516.6,404.3,630.5,0.106,0.0999,0.113,1100,1100,1100,990,990,990,970.5,970.1,970.8,19.5,19.2,19.9,0.925,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.65,17.28,18.01,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.22,44.21,46.22,44.31,43.33,45.29,0,0,0,0,0,0,0.985,0,0.425,0.11,0.61,0.39,27.3
957736800000,2000,5,1999,8,32,7,0.95,0.116,0.665,31159.8,188.6,188.6,185.5,4,4,4,1572,1485,1660,1380,1293,192,192,192,279.6,192.7,367.6,0.122,0.116,0.129,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.904,0.878,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.86,0.091,0.089,0.093,18.43,18.14,18.74,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.32,46.54,48.12,46.37,45.6,47.16,0,0,0,0,0,0,1.03,0,0.285,0.12,0.7,0.3,32.8
958341600000,2000,5,1999,8,33,7,0.818,0.116,0.658,32169.4,192.8,192.8,191.5,4,4,4,1352,1233,1456,1160,1041,192,192,192,71.6,0,164.3,0.142,0.132,0.156,1089,1041,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.81,0.711,0.866,0.622,0.516,0.648,0.03,0.024,0.031,1.73,1.52,1.81,0.082,0.071,0.088,19.26,18.84,19.85,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.99,48.39,49.76,47.87,47.42,48.2,0,0,0,0,0,0,1.06,0,0.16,0.14,0.8,0.2,39.3
958946400000,2000,5,1999,8,34,7,0.672,0.116,0.556,29088.2,185.5,185.5,173.1,4,4,4,1111,1034,1196,918.8,842.5,192,192,192,-1.624e-14,-1.137e-13,1.137e-13,0.173,0.16,0.186,918.8,842.5,1004,990,990,990,968.2,968,968.5,21.8,21.5,22,0.561,0.487,0.656,0.385,0.347,0.433,0.018,0.016,0.02,1.2,1.06,1.37,0.055,0.048,0.064,20.55,20.11,20.93,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.18,41.24,47.31,43.29,40.36,46.36,0,0,0,0,0,0,0.962,0,0.116,0.17,0.83,0.17,43.3
959551200000,2000,5,1999,8,35,7,0.579,0.105,0.473,25051.9,157.5,157.5,149.1,4,3,3.4285714285714284,956.9,907.3,1012,782.6,746.3,174.3,161,192,0,0,0,0.182,0.168,0.197,782.6,746.3,819.7,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.431,0.397,0.467,0.318,0.3,0.336,0.014,0.013,0.015,1,0.975,1.04,0.045,0.043,0.047,21.27,21.04,21.5,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,46.28,39.42,51.85,44.17,38.42,48.2,0,0,0,0,0,0,0.828,0,0.106,0.18,0.82,0.18,43.3
960156000000,2000,6,1999,9,36,7,0.517,0.0974,0.419,23346.5,144.6,144.6,139,3,3,3,854.6,823.5,891.9,693.6,662.5,161,161,161,0,0,0,0.189,0.181,0.196,693.6,662.5,730.9,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.358,0.339,0.383,0.264,0.244,0.289,0.012,0.011,0.013,0.877,0.824,0.943,0.039,0.036,0.042,21.81,21.59,21.98,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.29,45.54,49.35,46.32,44.62,48.2,0,0,0,0,0,0,0.772,0,0.098,0.19,0.81,0.19,45.2
960760800000,2000,6,1999,9,37,7,0.478,0.0974,0.381,21540.7,132.3,132.3,128.2,3,3,3,791,770.1,814.5,630,609.1,161,161,161,0,0,0,0.204,0.198,0.209,630,609.1,653.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.321,0.309,0.334,0.222,0.208,0.238,0.0097,0.009,0.01,0.769,0.734,0.808,0.034,0.032,0.035,22.17,22.03,22.29,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.61,42.36,45.01,42.74,41.51,44.11,0,0,0,0,0,0,0.712,0,0.097,0.2,0.8,0.2,45.1
961365600000,2000,6,1999,9,38,7,0.44,0.0974,0.342,19513.4,122.9,122.9,116.2,3,3,3,727.3,694.9,761.1,566.3,533.9,161,161,161,0,0,0,0.222,0.212,0.232,566.3,533.9,600.1,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.285,0.266,0.304,0.179,0.158,0.202,0.0077,0.0068,0.0088,0.661,0.607,0.718,0.029,0.026,0.031,22.53,22.34,22.71,0.952,0.949,0.954,0.975,0.971,0.98,0.928,0.922,0.935,39.69,37.64,41.81,38.72,36.54,40.97,0,0,0,0,0,0,0.645,0,0.098,0.22,0.78,0.22,44.3
961970400000,2000,6,1999,9,39,7,0.397,0.0929,0.304,17349.1,107.6,107.6,103.3,3,2,2.857142857142857,656.8,629,684.8,503.2,486.1,153.6,135,161,-8.12e-15,-5.684e-14,5.684e-14,0.234,0.212,0.249,503.2,486.1,523.8,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.248,0.239,0.261,0.138,0.128,0.151,0.0059,0.0055,0.0065,0.57,0.538,0.638,0.024,0.023,0.027,22.9,22.77,23.05,0.948,0.946,0.956,0.971,0.97,0.98,0.921,0.917,0.937,38.2,35.14,52.12,36.72,34.08,48.2,0,0,0,0,0,0,0.574,0,0.093,0.23,0.77,0.23,43.7
962575200000,2000,7,1999,10,40,7,0.361,0.0816,0.279,16100.7,96.4,96.4,95.84,2,2,2,596.3,573,621.1,461.3,438,135,135,135,8.12e-15,-5.684e-14,5.684e-14,0.227,0.217,0.236,461.3,438,486.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.223,0.211,0.236,0.117,0.106,0.128,0.0049,0.0044,0.0054,0.593,0.555,0.635,0.025,0.023,0.027,23.13,22.98,23.27,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.06,47.84,52.36,47.92,46.88,48.2,0,0,0,0,0,0,0.532,0,0.082,0.23,0.77,0.23,44.6
963180000000,2000,7,1999,10,41,7,0.329,0.108,0.221,13112.4,92.31,92.31,78.05,2,2,2,544.4,524.6,565.6,365.7,338.6,178.7,135,186,-8.12e-15,-5.684e-14,5.684e-14,0.329,0.239,0.355,365.7,338.6,430.6,990,990,990,966,966,966.1,24,23.9,24,0.188,0.179,0.208,0.0716,0.0588,0.102,0.003,0.0024,0.0043,0.449,0.409,0.544,0.019,0.017,0.023,23.5,23.31,23.63,0.95,0.947,0.957,0.975,0.97,0.98,0.926,0.918,0.938,40.04,37.14,47.1,39.02,36.03,46.16,0,0,0,0,0,0,0.434,0,0.108,0.33,0.67,0.33,39.9
963784800000,2000,7,1999,10,42,7,0.302,0.112,0.19,11247.5,70.76,70.76,66.95,2,2,2,499.9,482.2,518.3,313.9,296.2,186,186,186,0,0,0,0.372,0.359,0.386,313.9,296.2,332.3,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.171,0.164,0.177,0.0471,0.0388,0.0558,0.002,0.0016,0.0023,0.372,0.346,0.4,0.015,0.014,0.017,23.78,23.67,23.88,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.917,34.51,32.61,36.47,33.47,31.63,35.38,0,0,0,0,0,0,0.372,0,0.112,0.37,0.63,0.37,37.2
964389600000,2000,7,1999,10,43,7,0.279,0.112,0.167,9905.98,62.28,62.28,58.96,2,2,2,461.9,446.4,477.5,275.9,260.4,186,186,186,0,0,0,0.403,0.39,0.417,275.9,260.4,291.5,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.152,0.163,0.0292,0.0219,0.0366,0.0012,0.0009,0.0015,0.315,0.292,0.339,0.013,0.012,0.014,24.01,23.91,24.1,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,30.39,28.68,32.1,29.48,27.82,31.14,0,0,0,0,0,0,0.328,0,0.112,0.4,0.6,0.4,35.5
964994400000,2000,7,1999,10,44,7,0.258,0.0964,0.162,9642.04,60.61,60.61,57.39,2,2,2,426.7,411.6,441.7,267.2,255.7,159.4,155,186,-4.06e-15,-2.842e-14,0,0.374,0.355,0.421,267.2,255.7,282.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.152,0.148,0.157,0.0251,0.0197,0.0321,0.001,0.00081,0.0013,0.3,0.283,0.322,0.012,0.012,0.013,24.18,24.11,24.26,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,29.58,28.17,31.24,28.7,27.33,30.31,0,0,0,0,0,0,0.319,0,0.096,0.37,0.63,0.37,37.4
965599200000,2000,8,1999,11,45,7,0.238,0.0937,0.145,8582.59,54.17,54.17,51.09,2,1,1.7142857142857142,394.1,381.8,407,239.1,226.8,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.393,0.381,0.406,239.1,226.8,252,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.141,0.137,0.146,0.0162,0.015,0.0179,0.00066,0.00061,0.00073,0.306,0.257,0.408,0.012,0.01,0.017,24.32,24.26,24.39,0.936,0.925,0.958,0.973,0.97,0.98,0.911,0.897,0.939,34.15,26,52.62,32.43,25.22,48.2,0,0,0,0,0,0,0.284,0,0.093,0.39,0.61,0.39,36.1
966204000000,2000,8,1999,11,46,7,0.221,0.0937,0.128,7898.85,48.2,48.2,47.02,1,1,1,366.2,355.3,377.7,211.2,200.3,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.423,0.41,0.436,211.2,200.3,222.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.128,0.136,0.0137,0.0128,0.0147,0.00055,0.00051,0.00059,0.373,0.353,0.394,0.015,0.014,0.016,24.4,24.32,24.47,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.34,45.9,50.91,47.02,44.98,48.2,0,0,0,0,0,0,0.261,0,0.093,0.42,0.58,0.42,35.7
966808800000,2000,8,1999,11,47,7,0.207,0.0937,0.113,7056.09,44.18,44.18,42,1,1,1,342.2,333.1,351.8,187.2,178.2,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.453,0.441,0.465,187.2,178.2,196.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.123,0.12,0.126,0.0117,0.0109,0.0125,0.00047,0.00044,0.0005,0.33,0.314,0.347,0.013,0.013,0.014,24.56,24.49,24.62,0.951,0.948,0.954,0.98,0.978,0.98,0.932,0.927,0.935,42.88,40.79,45.08,42,39.88,44.18,0,0,0,0,0,0,0.233,0,0.094,0.45,0.55,0.45,34.1
967413600000,2000,8,1999,11,48,7,0.193,0.0842,0.109,6812.29,45.04,45.04,40.55,1,1,1,319.8,307.2,330.1,180.7,166.1,139.1,118,155,-1.218e-14,-2.842e-14,0,0.434,0.372,0.483,180.7,166.1,199,990,990,990,965,964.9,965.1,25,24.9,25.1,0.119,0.116,0.123,0.0111,0.00987,0.0127,0.00044,0.00039,0.00051,0.317,0.292,0.347,0.013,0.012,0.014,24.68,24.64,24.73,0.949,0.945,0.954,0.977,0.972,0.98,0.927,0.918,0.935,41.51,38.01,45.95,40.55,36.94,45.04,0,0,0,0,0,0,0.225,0,0.084,0.44,0.56,0.44,35.3
968018400000,2000,9,1999,12,49,7,0.176,0.0714,0.104,6527.82,41.73,41.73,38.86,1,1,1,290.8,279,302.5,172.8,161,118,118,118,0,-2.842e-14,2.842e-14,0.406,0.39,0.423,172.8,161,184.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.11,0.118,0.0104,0.00944,0.0114,0.00042,0.00037,0.00046,0.3,0.279,0.321,0.012,0.011,0.013,24.84,24.77,24.9,0.946,0.943,0.95,0.975,0.97,0.98,0.923,0.914,0.931,39.83,37.07,42.58,38.86,35.96,41.73,0,0,0,0,0,0,0.216,0,0.072,0.41,0.59,0.41,37.1
968623200000,2000,9,1999,12,50,7,0.161,0.0714,0.0898,5563.39,35.15,35.15,33.12,1,1,1,266.5,258.5,275.5,148.5,140.5,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.443,0.428,0.456,148.5,140.5,157.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00837,0.00769,0.00913,0.00033,0.0003,0.00036,0.257,0.243,0.273,0.01,0.0096,0.011,24.98,24.93,25.02,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,34.14,32.25,36.24,33.12,31.28,35.15,0,0,0,0,0,0,0.184,0,0.0712,0.44,0.56,0.44,34.6
969228000000,2000,9,1999,12,51,7,0.15,0.0714,0.0791,4880.38,30.84,30.84,29.05,1,1,1,248.7,241.3,256.6,130.7,123.3,118,118,118,-2.03e-15,-2.842e-14,1.421e-14,0.475,0.46,0.489,130.7,123.3,138.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0993,0.0967,0.102,0.00686,0.00623,0.00753,0.00027,0.00025,0.0003,0.225,0.212,0.239,0.0089,0.0084,0.0095,25.09,25.03,25.14,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,29.95,28.2,31.79,29.05,27.35,30.84,0,0,0,0,0,0,0.161,0,0.0709,0.48,0.53,0.47,32.5
969832800000,2000,9,1999,12,52,7,0.14,0.0696,0.0708,4351.63,28.6,28.6,25.9,1,1,1,232,225.2,238.8,117,110.2,115,97,118,2.03e-15,0,1.421e-14,0.495,0.431,0.517,117,110.2,128.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0942,0.0921,0.0966,0.00569,0.00511,0.00664,0.00022,0.0002,0.00026,0.2,0.188,0.219,0.0079,0.0074,0.0086,25.21,25.16,25.24,0.923,0.919,0.93,0.97,0.97,0.97,0.896,0.891,0.902,26.7,25.05,29.49,25.9,24.3,28.6,0,0,0,0,0,0,0.144,0,0.0692,0.5,0.51,0.49,31.1
970437600000,2000,10,2000,1,1,7,0.132,0.0587,0.0729,4506.67,28.04,28.04,26.83,1,1,1,217.5,212.3,222.7,120.5,115.3,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.446,0.436,0.457,120.5,115.3,125.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0939,0.0921,0.0958,0.00599,0.00555,0.00643,0.00024,0.00022,0.00025,0.205,0.196,0.214,0.008,0.0077,0.0084,25.29,25.25,25.33,0.925,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.66,26.4,28.91,26.83,25.61,28.04,0,0,0,0,0,0,0.149,0,0.0591,0.44,0.55,0.45,34.1
971042400000,2000,10,2000,1,2,7,0.125,0.0587,0.066,2945.19,25.29,25.29,17.53,1,1,1,206.1,201.1,210.9,109.1,104.1,97,97,97,0,-1.421e-14,1.421e-14,0.471,0.46,0.482,109.1,104.1,113.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0881,0.0916,0.00503,0.0046,0.00543,0.0002,0.00018,0.00021,0.185,0.176,0.193,0.0072,0.0069,0.0076,25.38,25.34,25.42,0.656,0,0.921,0.693,0,0.97,0.636,0,0.893,18.07,0,26.07,17.53,0,25.29,0,2,0,0,0.286,0,0.0974,0.286,0.059,0.47,0.53,0.47,23.6
971647200000,2000,10,2000,1,3,7,0.117,0.0545,0.0628,1251.39,26.24,26.24,7.449,1,1,1,193.9,189.3,199.2,103.8,95.06,90.14,73,97,-2.03e-15,-1.421e-14,1.421e-14,0.464,0.383,0.505,103.8,95.06,117.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.085,0.0905,0.00457,0.00383,0.00575,0.00018,0.00015,0.00022,0.174,0.16,0.198,0.0068,0.0062,0.0077,25.41,25.38,25.43,0.264,0,0.923,0.277,0,0.97,0.256,0,0.895,7.679,0,27.05,7.449,0,26.24,0,5,0,0,0.714,0,0.0414,0.714,0.0542,0.47,0.54,0.46,10.7
972252000000,2000,10,2000,1,4,7,0.112,0.0442,0.0682,4205.64,25.57,25.57,25.03,1,1,1,185.7,184.1,188,112.7,111.1,73,73,73,2.03e-15,0,1.421e-14,0.393,0.388,0.396,112.7,111.1,115,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0882,0.0895,0.00533,0.0052,0.00552,0.00021,0.0002,0.00022,0.189,0.186,0.193,0.0074,0.0073,0.0075,25.38,25.38,25.38,0.92,0.919,0.921,0.97,0.97,0.97,0.892,0.891,0.894,25.81,25.41,26.36,25.03,24.65,25.57,0,0,0,0,0,0,0.139,0,0.0438,0.39,0.61,0.39,37.6
972856800000,2000,10,2000,1,5,7,0.112,0.0416,0.07,4326.91,26.82,26.82,25.76,1,1,1,184.4,181.4,187.1,115.7,108.4,68.71,67,73,-4.06e-15,-1.421e-14,1.421e-14,0.373,0.358,0.402,115.7,108.4,120.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0872,0.0903,0.00559,0.00496,0.00596,0.00022,0.00019,0.00023,0.193,0.181,0.201,0.0076,0.0071,0.0079,25.38,25.37,25.38,0.922,0.917,0.925,0.97,0.97,0.97,0.894,0.889,0.897,26.55,24.73,27.65,25.76,23.99,26.82,0,0,0,0,0,0,0.143,0,0.042,0.37,0.63,0.37,38.6
973461600000,2000,11,2000,2,6,7,0.116,0.0405,0.0751,4669.62,28.35,28.35,27.8,1,1,1,191.1,187.4,193.4,124.1,120.4,67,67,67,6.09e-15,0,1.421e-14,0.351,0.346,0.358,124.1,120.4,126.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0904,0.0925,0.0063,0.00598,0.0065,0.00025,0.00023,0.00025,0.208,0.201,0.212,0.0081,0.0079,0.0083,25.37,25.37,25.37,0.928,0.925,0.929,0.97,0.97,0.97,0.9,0.897,0.901,28.65,27.72,29.23,27.8,26.89,28.35,0,0,0,0,0,0,0.154,0,0.0409,0.35,0.65,0.35,40.3
974066400000,2000,11,2000,2,7,7,0.116,0.0405,0.0759,4724.55,28.74,28.74,28.12,1,1,1,192.5,188.8,195.1,125.5,121.8,67,67,67,-4.06e-15,-1.421e-14,0,0.348,0.343,0.355,125.5,121.8,128.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0909,0.0931,0.00642,0.0061,0.00664,0.00025,0.00024,0.00026,0.211,0.204,0.215,0.0082,0.008,0.0084,25.37,25.37,25.38,0.928,0.926,0.93,0.97,0.97,0.97,0.901,0.898,0.902,28.99,28.07,29.63,28.12,27.22,28.74,0,0,0,0,0,0,0.156,0,0.0401,0.35,0.65,0.35,40.7
974671200000,2000,11,2000,2,8,7,0.112,0.0317,0.0805,5024.86,30.79,30.79,29.91,1,1,1,185.6,184.4,187.4,133.1,120.4,52.43,50,67,0,0,0,0.283,0.268,0.358,133.1,120.4,136.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0904,0.0941,0.00707,0.00598,0.00738,0.00028,0.00023,0.00029,0.222,0.201,0.229,0.0087,0.0079,0.0089,25.35,25.34,25.37,0.932,0.925,0.933,0.97,0.97,0.97,0.904,0.897,0.905,30.83,27.72,31.75,29.91,26.89,30.79,0,0,0,0,0,0,0.166,0,0.0315,0.28,0.72,0.28,44.9
975276000000,2000,11,2000,2,9,7,0.122,0.0326,0.0895,5613.41,34.44,34.44,33.41,1,1,1,201.8,192.6,210.1,147.9,142.6,53.86,50,59,0,0,0,0.266,0.247,0.285,147.9,142.6,152.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0986,0.0961,0.101,0.00832,0.00787,0.00869,0.00033,0.00031,0.00034,0.249,0.239,0.256,0.0097,0.0093,0.01,25.32,25.28,25.35,0.938,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,34.45,33.16,35.5,33.41,32.17,34.44,0,0,0,0,0,0,0.186,0,0.0325,0.27,0.73,0.27,46
975880800000,2000,12,2000,3,10,7,0.131,0.0357,0.0956,6005.43,37.53,37.53,35.75,1,1,1,217.1,213.1,224.6,158.1,154.1,59,59,59,0,0,0,0.272,0.263,0.277,158.1,154.1,165.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.106,0.00919,0.00885,0.00983,0.00036,0.00035,0.00039,0.268,0.261,0.282,0.011,0.01,0.011,25.23,25.17,25.26,0.941,0.94,0.944,0.971,0.97,0.973,0.914,0.912,0.918,36.83,35.88,38.57,35.75,34.81,37.53,0,0,0,0,0,0,0.199,0,0.0354,0.27,0.73,0.27,45.8
