datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1225058400000,2008,10,2008,1,4,7,0.0964,0.0402,0.0562,3458.47,24.22,24.22,20.59,1,1,1,159.3,156.5,163.3,92.9,83.79,66.43,50,73,0,-1.421e-14,1.421e-14,0.417,0.313,0.466,92.9,83.79,109.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0785,0.0844,0.00365,0.00287,0.00506,0.00014,0.00011,0.0002,0.152,0.137,0.18,0.006,0.0054,0.007,25.37,25.34,25.38,0.923,0.916,0.93,0.965,0.962,0.97,0.891,0.888,0.894,21.33,19.38,24.97,20.59,18.64,24.22,0,0,0,0,0,0,0.114,0,0.0402,0.42,0.58,0.42,35.9
1225663200000,2008,11,2008,2,5,7,0.107,0.0302,0.0764,4750.35,30.21,30.21,28.28,1,1,1,176.3,164.2,184.4,126.3,114.2,50,50,50,0,-1.421e-14,1.421e-14,0.284,0.271,0.305,126.3,114.2,134.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0861,0.0932,0.00649,0.00545,0.00717,0.00025,0.00021,0.00028,0.21,0.188,0.224,0.0082,0.0074,0.0088,25.34,25.34,25.34,0.928,0.921,0.932,0.97,0.97,0.97,0.9,0.893,0.904,29.15,26.13,31.14,28.28,25.34,30.21,0,0,0,0,0,0,0.157,0,0.0306,0.28,0.71,0.29,44.4
1226268000000,2008,11,2008,2,6,7,0.115,0.0391,0.0758,4718.63,30.53,30.53,28.09,1,1,1,190,185.8,193.7,125.4,121.2,64.57,50,67,-1.015e-14,-1.421e-14,0,0.34,0.269,0.356,125.4,121.2,135.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0907,0.0937,0.00641,0.00605,0.00729,0.00025,0.00024,0.00029,0.21,0.203,0.227,0.0082,0.0079,0.0089,25.37,25.34,25.37,0.928,0.926,0.933,0.97,0.97,0.97,0.9,0.898,0.905,28.96,27.93,31.48,28.09,27.09,30.53,0,0,0,0,0,0,0.156,0,0.0392,0.34,0.66,0.34,41
1226872800000,2008,11,2008,2,7,7,0.119,0.0361,0.0833,5207.42,35.62,35.62,31,1,1,1,197.4,187.1,207.4,137.7,120.1,59.71,50,67,0,-1.421e-14,1.421e-14,0.304,0.241,0.358,137.7,120.1,157.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0903,0.101,0.00745,0.00596,0.00913,0.00029,0.00023,0.00036,0.231,0.201,0.265,0.009,0.0079,0.01,25.35,25.29,25.38,0.933,0.925,0.941,0.97,0.97,0.97,0.905,0.897,0.913,31.96,27.65,36.72,31,26.82,35.62,0,0,0,0,0,0,0.172,0,0.0357,0.3,0.7,0.3,43.8
1227477600000,2008,11,2008,2,8,7,0.128,0.0302,0.0981,6179.14,37.68,37.68,36.78,1,1,1,212.2,208.7,215.8,162.2,158.7,50,50,50,0,0,0,0.236,0.232,0.24,162.2,158.7,165.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.104,0.00954,0.00924,0.00985,0.00037,0.00036,0.00039,0.274,0.268,0.281,0.011,0.01,0.011,25.25,25.22,25.28,0.942,0.941,0.944,0.971,0.97,0.973,0.916,0.913,0.918,37.86,37.04,38.71,36.78,35.93,37.68,0,0,0,0,0,0,0.204,0,0.0299,0.24,0.77,0.23,48.3
1228082400000,2008,12,2008,3,9,7,0.13,0.0357,0.0945,5931.07,36.05,36.05,35.3,1,1,1,215.3,211.8,218.6,156.3,152.8,59,59,59,0,0,0,0.274,0.27,0.279,156.3,152.8,159.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.103,0.00904,0.00873,0.00931,0.00035,0.00034,0.00037,0.265,0.259,0.271,0.01,0.01,0.011,25.24,25.22,25.27,0.941,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.913,36.4,35.56,37.16,35.3,34.5,36.05,0,0,0,0,0,0,0.196,0,0.0355,0.27,0.73,0.27,45.6
1228687200000,2008,12,2008,3,10,7,0.132,0.0357,0.0965,6061.36,37.53,37.53,36.08,1,1,1,218.5,212,224.6,159.5,153,59,59,59,0,0,0,0.27,0.263,0.278,159.5,153,165.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.101,0.106,0.00931,0.00876,0.00983,0.00037,0.00034,0.00039,0.271,0.259,0.282,0.011,0.01,0.011,25.22,25.17,25.27,0.942,0.94,0.944,0.971,0.97,0.973,0.914,0.911,0.918,37.16,35.63,38.57,36.08,34.56,37.53,0,0,0,0,0,0,0.2,0,0.0355,0.27,0.73,0.27,45.9
1229292000000,2008,12,2008,3,11,7,0.14,0.0357,0.104,6598.1,41.26,41.26,39.27,1,1,1,231.6,226.5,239.6,172.6,167.5,59,59,59,0,0,0,0.255,0.246,0.26,172.6,167.5,180.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.106,0.111,0.0104,0.00999,0.0111,0.00041,0.00039,0.00044,0.294,0.285,0.308,0.012,0.011,0.012,25.12,25.05,25.16,0.946,0.944,0.948,0.976,0.974,0.98,0.924,0.92,0.93,40.22,39.02,42.1,39.27,38,41.26,0,0,0,0,0,0,0.218,0,0.036,0.26,0.74,0.26,47.1
1229896800000,2008,12,2008,3,12,7,0.147,0.0357,0.111,7060.53,42.32,42.32,42.03,1,1,1,243,241,244.3,184,182,59,59,59,0,0,0,0.243,0.242,0.245,184,182,185.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.111,0.113,0.0114,0.0112,0.0115,0.00045,0.00044,0.00045,0.314,0.311,0.317,0.012,0.012,0.013,25.03,25.02,25.04,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,42.88,42.42,43.19,42.03,41.57,42.32,0,0,0,0,0,0,0.233,0,0.036,0.24,0.76,0.24,48
1230501600000,2008,12,2008,3,13,7,0.15,0.0405,0.11,6958.49,43.01,43.01,41.42,1,1,1,248.7,242.9,253.3,181.7,177.3,67,59,73,0,0,0,0.269,0.239,0.292,181.7,177.3,188.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.112,0.114,0.0112,0.0108,0.0118,0.00044,0.00043,0.00046,0.311,0.304,0.322,0.012,0.012,0.013,25,24.98,25.03,0.949,0.948,0.951,0.98,0.979,0.98,0.93,0.927,0.932,42.28,41.18,43.89,41.42,40.3,43.01,0,0,0,0,0,0,0.23,0,0.04,0.27,0.73,0.27,46.4
1231106400000,2009,1,2008,4,14,7,0.161,0.0442,0.117,7386.9,46.68,46.68,43.97,1,1,1,265.9,253,277.6,192.9,180,73,73,73,0,-2.842e-14,2.842e-14,0.275,0.263,0.288,192.9,180,204.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.112,0.121,0.0121,0.0111,0.0131,0.00048,0.00044,0.00052,0.332,0.309,0.353,0.013,0.012,0.014,24.9,24.84,24.98,0.952,0.948,0.956,0.98,0.98,0.98,0.933,0.929,0.936,44.87,41.83,47.63,43.97,40.99,46.68,0,0,0,0,0,0,0.244,0,0.044,0.27,0.73,0.27,45.9
1231711200000,2009,1,2008,4,15,7,0.173,0.0442,0.128,7995.94,48.2,48.2,47.59,1,1,1,285.3,277.9,297.6,212.3,204.9,73,73,73,0,-2.842e-14,2.842e-14,0.256,0.245,0.263,212.3,204.9,224.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.121,0.128,0.0138,0.0132,0.0148,0.00055,0.00052,0.00059,0.367,0.354,0.389,0.015,0.014,0.015,24.79,24.72,24.83,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.4,47.69,52.23,47.59,46.74,48.2,0,0,0,0,0,0,0.264,0,0.045,0.26,0.74,0.26,46.2
1232316000000,2009,1,2008,4,16,7,0.188,0.0442,0.143,8694.21,54.15,54.15,51.75,2,2,2,310.1,300.1,320.9,237.1,227.1,73,73,73,0,-2.842e-14,2.842e-14,0.235,0.228,0.243,237.1,227.1,247.8,990,990,990,965,964.9,965,25,25,25.1,0.133,0.129,0.136,0.0159,0.0151,0.0168,0.00063,0.0006,0.00067,0.251,0.24,0.263,0.01,0.0096,0.011,24.8,24.73,24.86,0.925,0.922,0.929,0.97,0.97,0.97,0.897,0.894,0.901,26.68,25.52,27.91,25.88,24.76,27.07,0,0,0,0,0,0,0.288,0,0.045,0.24,0.76,0.24,46.2
1232920800000,2009,1,2008,4,17,7,0.201,0.0452,0.156,9466.29,58.43,58.43,56.35,2,2,2,332.7,324.4,345.2,258,251.4,74.71,73,85,0,-2.842e-14,2.842e-14,0.224,0.214,0.246,258,251.4,267.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.14,0.138,0.143,0.0208,0.0177,0.0253,0.00083,0.00071,0.001,0.278,0.268,0.292,0.011,0.011,0.012,24.66,24.59,24.71,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,29.04,28.32,30.12,28.17,27.47,29.22,0,0,0,0,0,0,0.313,0,0.045,0.22,0.78,0.22,47.1
1233525600000,2009,2,2008,5,18,7,0.224,0.0514,0.173,10435.3,66.88,66.88,62.11,2,2,2,370.3,349.8,392.5,285.3,264.8,85,85,85,0,0,0,0.23,0.217,0.243,285.3,264.8,307.5,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.151,0.143,0.159,0.0336,0.024,0.0441,0.0014,0.00097,0.0018,0.319,0.289,0.353,0.013,0.012,0.014,24.43,24.28,24.56,0.937,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.913,32.02,29.75,34.48,31.06,28.85,33.44,0,0,0,0,0,0,0.345,0,0.051,0.23,0.77,0.23,46.6
1234130400000,2009,2,2008,5,19,7,0.263,0.0514,0.211,12773.1,84.08,84.08,76.03,2,2,2,434.2,399.3,470.4,349.2,314.3,85,85,85,0,0,0,0.197,0.181,0.213,349.2,314.3,385.4,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.173,0.161,0.186,0.0638,0.0474,0.0809,0.0026,0.0019,0.0033,0.415,0.363,0.47,0.017,0.015,0.019,24.03,23.81,24.24,0.948,0.943,0.953,0.974,0.97,0.98,0.924,0.914,0.934,39,35.22,42.9,38.02,34.16,42.04,0,0,0,0,0,0,0.422,0,0.052,0.2,0.8,0.2,48.6
1234735200000,2009,2,2008,5,20,7,0.309,0.0514,0.258,15488.9,96.4,96.4,92.2,2,2,2,511.2,482.2,536.9,426.2,397.2,85,85,85,0,0,0,0.166,0.158,0.176,426.2,397.2,451.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.2,0.19,0.209,0.1,0.0865,0.112,0.0042,0.0036,0.0047,0.531,0.487,0.569,0.022,0.02,0.024,23.57,23.41,23.74,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.11,44.14,49.71,46.1,43.26,48.2,0,0,0,0,0,0,0.512,0,0.051,0.17,0.83,0.17,50.1
1235340000000,2009,2,2008,5,21,7,0.338,0.0533,0.284,16327.1,101.9,101.9,97.19,3,2,2.142857142857143,558.4,542.1,577.6,470.3,457.1,88.14,85,107,8.12e-15,-5.684e-14,5.684e-14,0.158,0.149,0.185,470.3,457.1,486.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.218,0.211,0.226,0.121,0.115,0.129,0.0051,0.0048,0.0054,0.584,0.516,0.615,0.024,0.022,0.026,23.3,23.2,23.38,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.916,0.938,48.82,35.02,52.3,46.17,33.97,48.2,0,0,0,0,0,0,0.54,0,0.054,0.16,0.84,0.16,48.3
1235944800000,2009,3,2008,6,22,7,0.365,0.0647,0.3,17209.7,108.2,108.2,102.4,3,2,2.7142857142857144,603.5,582.8,628.2,496.5,475.8,107,107,107,1.624e-14,-5.684e-14,5.684e-14,0.177,0.17,0.184,496.5,475.8,521.2,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.237,0.225,0.251,0.134,0.124,0.149,0.0057,0.0052,0.0063,0.568,0.523,0.621,0.024,0.022,0.026,23.12,23.01,23.2,0.949,0.945,0.956,0.973,0.97,0.98,0.924,0.917,0.937,40.57,34.96,52.11,38.74,33.91,48.2,0,0,0,0,0,0,0.569,0,0.065,0.18,0.82,0.18,47.1
1236549600000,2009,3,2008,6,23,7,0.414,0.0647,0.35,20085.7,131.5,131.5,119.6,3,3,3,684.9,638.9,748.2,577.9,531.9,107,107,107,0,0,0,0.157,0.143,0.167,577.9,531.9,641.2,990,990,990,966.6,966.5,966.9,23.4,23.1,23.5,0.283,0.257,0.319,0.187,0.156,0.229,0.008,0.0066,0.0099,0.673,0.595,0.78,0.029,0.025,0.034,22.69,22.33,22.95,0.952,0.949,0.956,0.976,0.971,0.98,0.93,0.922,0.937,40.81,37.88,44.74,39.85,36.8,43.85,0,0,0,0,0,0,0.664,0,0.064,0.16,0.85,0.15,48.5
1237154400000,2009,3,2008,6,24,7,0.542,0.0647,0.477,25916.6,182.5,182.5,154.3,4,3,3.4285714285714284,895.8,774,1071,788.8,667,107,107,107,0,0,0,0.121,0.0999,0.138,788.8,667,963.7,990,990,990,967.5,967,968.1,22.5,21.9,23,0.428,0.334,0.583,0.316,0.247,0.405,0.014,0.011,0.019,0.999,0.823,1.26,0.044,0.036,0.057,21.53,20.62,22.18,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.933,0.938,46.64,41.03,51.74,45.3,40.14,48.2,0,0,0,0,0,0,0.857,0,0.065,0.12,0.88,0.12,47.8
1237759200000,2009,3,2008,6,25,7,0.854,0.0647,0.661,31845.4,192.8,192.8,189.6,4,4,4,1413,1160,1617,1306,1053,107,107,107,212.5,0,409.8,0.0766,0.0662,0.0922,1093,1053,1100,990,990,990,969.2,968.4,969.9,20.8,20.1,21.6,0.845,0.703,0.909,0.633,0.542,0.648,0.03,0.025,0.032,1.78,1.54,1.86,0.086,0.071,0.092,19.02,18.28,20.06,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.56,46.92,50.27,47.39,45.98,48.2,0,0,0,0,0,0,1.05,0,0.193,0.076,0.77,0.23,37.3
1238364000000,2009,3,2008,6,26,7,1.14,0.0824,0.665,29387.9,181.8,181.8,174.9,4,4,4,1880,1680,2090,1744,1573,136.3,107,148,644.2,472.6,841.9,0.0723,0.0614,0.0819,1100,1100,1100,990,990,990,970.7,970.1,971.3,19.3,18.7,19.9,0.924,0.914,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.86,1.87,0.097,0.093,0.1,17.43,16.81,18.07,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.62,42.95,46.37,43.73,42.09,45.44,0,0,0,0,0,0,0.972,0,0.475,0.072,0.58,0.42,25.8
1238968800000,2009,4,2008,7,27,7,1.36,0.101,0.665,27565.1,166.8,166.8,164.1,4,4,4,2256,2152,2307,2089,2004,167.7,148,217,988.7,903.6,1044,0.0742,0.0646,0.0942,1100,1100,1100,990,990,990,971.7,971.5,971.8,18.3,18.2,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.41,16.29,16.66,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.87,41.54,42.55,41.02,40.68,41.7,0,0,0,0,0,0,0.912,0,0.695,0.074,0.49,0.51,20.3
1239573600000,2009,4,2008,7,28,7,1.37,0.131,0.665,27523.4,165.4,165.4,163.8,4,4,4,2266,2207,2303,2049,1990,217,217,217,949.3,889.6,985.9,0.0958,0.0942,0.0983,1100,1100,1100,990,990,990,971.7,971.6,971.8,18.3,18.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.38,16.29,16.53,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.8,41.57,42.19,40.96,40.71,41.35,0,0,0,0,0,0,0.91,0,0.705,0.096,0.49,0.51,20.1
1240178400000,2009,4,2008,7,29,7,1.25,0.0955,0.665,28365.4,171.9,171.9,168.8,4,4,4,2073,1965,2174,1915,1817,157.9,148,217,814.9,716.8,892.7,0.076,0.0691,0.0998,1100,1100,1100,990,990,990,971.3,971,971.5,18.7,18.5,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.85,16.61,17.14,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.07,42.41,43.84,42.21,41.56,42.97,0,0,0,0,0,0,0.938,0,0.585,0.076,0.53,0.47,22.7
1240783200000,2009,4,2008,7,30,7,1.1,0.101,0.665,29740.6,180.6,180.6,177,4,4,4,1815,1713,1926,1648,1521,166.9,148,192,548.1,421,678,0.0924,0.0768,0.112,1100,1100,1100,990,990,990,970.5,970.2,970.9,19.5,19.1,19.8,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.62,17.26,17.96,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.16,44.18,46.07,44.26,43.3,45.15,0,0,0,0,0,0,0.983,0,0.435,0.092,0.6,0.4,27
1241388000000,2009,5,2008,8,31,7,0.964,0.116,0.665,31024.5,187.8,187.8,184.7,4,4,4,1594,1507,1683,1402,1315,192,192,192,302.3,214.9,390.9,0.12,0.114,0.127,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.909,0.889,0.918,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.09,0.094,18.35,18.06,18.66,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.11,46.33,47.9,46.17,45.41,46.95,0,0,0,0,0,0,1.03,0,0.299,0.12,0.69,0.31,32.2
1241992800000,2009,5,2008,8,32,7,0.832,0.116,0.661,32130.4,192.8,192.8,191.3,4,4,4,1375,1248,1478,1183,1056,192,192,192,89.61,0,186.3,0.14,0.13,0.154,1094,1056,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.825,0.732,0.875,0.634,0.549,0.648,0.03,0.026,0.031,1.76,1.57,1.82,0.084,0.074,0.089,19.16,18.76,19.75,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.95,48.18,49.98,47.81,47.22,48.2,0,0,0,0,0,0,1.06,0,0.171,0.14,0.79,0.21,38.6
1242597600000,2009,5,2008,8,33,7,0.669,0.116,0.553,28970.1,186.4,186.4,172.4,4,4,4,1107,1022,1205,914.8,829.8,192,192,192,-6.496e-14,-1.137e-13,0,0.174,0.159,0.188,914.8,829.8,1013,990,990,990,968.2,968,968.5,21.8,21.5,22,0.558,0.476,0.669,0.385,0.341,0.452,0.018,0.015,0.021,1.19,1.04,1.4,0.055,0.047,0.065,20.57,20.05,20.99,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.932,0.936,44.01,40.73,47.56,43.11,39.81,46.61,0,0,0,0,0,0,0.958,0,0.116,0.17,0.83,0.17,43.3
1243202400000,2009,5,2008,8,34,7,0.568,0.116,0.452,24295.7,155.3,155.3,144.6,4,3,3.142857142857143,939.3,887.6,999.2,747.3,695.6,192,192,192,0,0,0,0.205,0.192,0.216,747.3,695.6,807.2,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.402,0.36,0.455,0.297,0.266,0.33,0.013,0.012,0.015,0.964,0.881,1.04,0.043,0.039,0.047,21.38,21.1,21.67,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.02,39.81,51.91,46.36,38.84,48.2,0,0,0,0,0,0,0.803,0,0.116,0.2,0.8,0.2,42.8
1243807200000,2009,6,2008,9,35,7,0.504,0.072,0.432,23879,144.6,144.6,142.1,3,3,3,832.6,797.7,872.7,713.6,678.7,119,119,119,0,0,0,0.143,0.136,0.149,713.6,678.7,753.7,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.365,0.343,0.395,0.278,0.254,0.304,0.012,0.011,0.013,0.906,0.846,0.98,0.04,0.037,0.043,21.86,21.63,22.06,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.79,46.85,50.99,47.38,45.91,48.2,0,0,0,0,0,0,0.79,0,0.072,0.14,0.86,0.14,47.4
1244412000000,2009,6,2008,9,36,7,0.468,0.072,0.396,22439.3,136.4,136.4,133.6,3,3,3,773.6,749,789.9,654.6,630,119,119,119,0,0,0,0.154,0.151,0.159,654.6,630,670.9,990,990,990,967,966.9,967.1,23,22.9,23.1,0.33,0.316,0.339,0.238,0.222,0.249,0.01,0.0096,0.011,0.805,0.764,0.833,0.035,0.033,0.036,22.2,22.11,22.34,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.43,43.96,46.4,44.52,43.09,45.47,0,0,0,0,0,0,0.742,0,0.072,0.15,0.85,0.15,47.9
1245016800000,2009,6,2008,9,37,7,0.424,0.0756,0.349,19985.6,127,127,119,3,3,3,701.2,668.4,736.2,576.2,507.4,125,119,161,0,0,0,0.179,0.162,0.241,576.2,507.4,617.2,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.286,0.251,0.309,0.186,0.14,0.213,0.008,0.006,0.0092,0.674,0.562,0.742,0.029,0.024,0.032,22.62,22.41,22.86,0.952,0.947,0.955,0.977,0.97,0.98,0.931,0.919,0.936,40.58,35.91,43.19,39.65,34.84,42.32,0,0,0,0,0,0,0.661,0,0.075,0.18,0.82,0.18,47.1
1245621600000,2009,6,2008,9,38,7,0.382,0.0974,0.285,16299,102.6,102.6,97.02,3,2,2.142857142857143,631.6,606.3,658.3,470.6,445.3,161,161,161,0,-5.684e-14,5.684e-14,0.255,0.245,0.266,470.6,445.3,497.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.23,0.216,0.245,0.121,0.109,0.134,0.0051,0.0046,0.0057,0.596,0.545,0.642,0.025,0.023,0.027,22.98,22.86,23.11,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,48.13,35.25,52.32,46.07,34.19,48.2,0,0,0,0,0,0,0.539,0,0.097,0.25,0.75,0.25,42.7
1246226400000,2009,6,2008,9,39,7,0.35,0.0861,0.264,15653.4,96.06,96.06,93.17,2,2,2,578.1,557.4,599.5,435.7,422.4,142.4,135,161,0,-5.684e-14,5.684e-14,0.246,0.231,0.272,435.7,422.4,449.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.211,0.205,0.216,0.105,0.0984,0.111,0.0044,0.0041,0.0047,0.552,0.531,0.573,0.023,0.022,0.024,23.25,23.15,23.36,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.54,46.27,49.01,46.59,45.35,48.03,0,0,0,0,0,0,0.518,0,0.086,0.25,0.75,0.25,44.7
1246831200000,2009,7,2008,10,40,7,0.322,0.0905,0.232,13829.3,89.55,89.55,82.32,2,2,2,532.8,513.9,551.6,383.2,327.9,149.6,135,186,-8.12e-15,-5.684e-14,5.684e-14,0.282,0.245,0.362,383.2,327.9,416.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.193,0.176,0.203,0.0799,0.0538,0.0956,0.0033,0.0022,0.004,0.474,0.393,0.523,0.02,0.016,0.022,23.53,23.39,23.69,0.952,0.945,0.956,0.977,0.97,0.98,0.931,0.917,0.937,42.1,36.01,45.69,41.16,34.93,44.78,0,0,0,0,0,0,0.457,0,0.09,0.28,0.72,0.28,42.9
1247436000000,2009,7,2008,10,41,7,0.297,0.112,0.184,10920.6,68.56,68.56,65,2,2,2,490.5,474.3,507.6,304.5,288.3,186,186,186,0,0,0,0.379,0.366,0.392,304.5,288.3,321.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.162,0.173,0.0427,0.0351,0.0508,0.0018,0.0014,0.0021,0.358,0.334,0.384,0.015,0.014,0.016,23.83,23.73,23.93,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.51,31.74,35.34,32.5,30.79,34.28,0,0,0,0,0,0,0.361,0,0.113,0.38,0.62,0.38,36.8
1248040800000,2009,7,2008,10,42,7,0.274,0.112,0.162,9605.72,60.48,60.48,57.18,2,2,2,453.5,438.4,469.1,267.5,252.4,186,186,186,0,0,0,0.41,0.397,0.424,267.5,252.4,283.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.154,0.149,0.16,0.0253,0.0181,0.0326,0.001,0.00074,0.0013,0.303,0.28,0.326,0.012,0.011,0.013,24.06,23.96,24.15,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,29.47,27.81,31.17,28.59,26.98,30.24,0,0,0,0,0,0,0.318,0,0.112,0.41,0.59,0.41,35.1
1248645600000,2009,7,2008,10,43,7,0.254,0.107,0.147,8713.25,55.16,55.16,51.86,2,1,1.8571428571428572,420.3,405.3,433.8,243.2,230.8,177.1,155,186,-8.12e-15,-2.842e-14,2.842e-14,0.421,0.377,0.446,243.2,230.8,256.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.145,0.141,0.148,0.0168,0.0154,0.0201,0.00069,0.00063,0.00082,0.291,0.26,0.411,0.012,0.011,0.017,24.22,24.11,24.3,0.932,0.925,0.957,0.971,0.97,0.98,0.906,0.897,0.938,30.65,25.83,52.25,29.38,25.06,48.2,0,0,0,0,0,0,0.288,0,0.107,0.42,0.58,0.42,34.3
1249250400000,2009,8,2008,11,44,7,0.232,0.0937,0.138,8308.2,52.42,52.42,49.45,2,1,1.4285714285714286,383.5,368.4,399.1,228.5,213.4,155,155,155,0,-2.842e-14,2.842e-14,0.404,0.388,0.421,228.5,213.4,244.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.138,0.132,0.143,0.0152,0.0139,0.0165,0.00061,0.00056,0.00067,0.335,0.255,0.404,0.014,0.01,0.016,24.35,24.28,24.4,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.897,0.939,40.16,25.84,52.12,38.47,25.07,48.2,0,0,0,0,0,0,0.275,0,0.094,0.4,0.59,0.41,35.8
1249855200000,2009,8,2008,11,45,7,0.213,0.0937,0.119,7407.12,46.84,46.84,44.09,1,1,1,351.4,339.2,363.8,196.4,184.2,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.441,0.426,0.457,196.4,184.2,208.8,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.122,0.131,0.0124,0.0114,0.0135,0.0005,0.00046,0.00054,0.346,0.325,0.369,0.014,0.013,0.015,24.5,24.41,24.58,0.954,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.99,42.18,47.8,44.09,41.34,46.84,0,0,0,0,0,0,0.245,0,0.094,0.44,0.56,0.44,34.8
1250460000000,2009,8,2008,11,46,7,0.196,0.0937,0.103,6348.94,40.36,40.36,37.79,1,1,1,324.6,314.8,335.1,169.6,159.8,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.478,0.463,0.492,169.6,159.8,180.1,990,990,990,965,965,965.1,25,24.9,25,0.117,0.113,0.121,0.0102,0.00934,0.0111,0.00041,0.00037,0.00044,0.298,0.281,0.317,0.012,0.011,0.013,24.68,24.61,24.74,0.946,0.943,0.949,0.974,0.97,0.979,0.921,0.914,0.929,38.81,36.56,41.24,37.79,35.46,40.36,0,0,0,0,0,0,0.21,0,0.093,0.48,0.53,0.47,32.4
1251064800000,2009,8,2008,11,47,7,0.183,0.0937,0.0894,5502.97,34.79,34.79,32.76,1,1,1,302.8,293.8,311.8,147.8,138.8,155,155,155,0,-2.842e-14,2.842e-14,0.512,0.497,0.528,147.8,138.8,156.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.109,0.106,0.112,0.00831,0.00755,0.00908,0.00033,0.0003,0.00036,0.26,0.243,0.276,0.01,0.0097,0.011,24.83,24.77,24.88,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,33.77,31.65,35.87,32.76,30.71,34.79,0,0,0,0,0,0,0.182,0,0.0936,0.51,0.49,0.51,30.1
1251669600000,2009,8,2008,11,48,7,0.17,0.0746,0.0954,5919.1,38.25,38.25,35.23,1,1,1,281,271.6,290.8,157.8,135.8,123.3,118,155,-8.12e-15,-2.842e-14,2.842e-14,0.438,0.409,0.533,157.8,135.8,170.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.105,0.113,0.00916,0.00729,0.0102,0.00036,0.00029,0.00041,0.274,0.238,0.296,0.011,0.0095,0.012,24.9,24.85,24.95,0.941,0.933,0.946,0.971,0.97,0.974,0.914,0.905,0.921,36.28,30.95,39.25,35.23,30.02,38.25,0,0,0,0,0,0,0.196,0,0.0746,0.44,0.56,0.44,34.8
1252274400000,2009,9,2008,12,49,7,0.157,0.0714,0.0858,5306.53,33.6,33.6,31.59,1,1,1,259.8,251.7,268.6,141.8,133.7,118,118,118,0,-2.842e-14,2.842e-14,0.454,0.439,0.469,141.8,133.7,150.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.106,0.00781,0.00711,0.00855,0.00031,0.00028,0.00034,0.245,0.23,0.261,0.0097,0.0091,0.01,25.02,24.96,25.06,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,32.56,30.63,34.64,31.59,29.71,33.6,0,0,0,0,0,0,0.175,0,0.0712,0.45,0.55,0.45,33.8
1252879200000,2009,9,2008,12,50,7,0.147,0.0714,0.0753,4641.79,29.15,29.15,27.63,1,1,1,242.5,236.6,249.2,124.5,118.6,118,118,118,0,-1.421e-14,1.421e-14,0.487,0.473,0.499,124.5,118.6,131.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0971,0.095,0.0995,0.00634,0.00583,0.0069,0.00025,0.00023,0.00027,0.214,0.204,0.226,0.0084,0.008,0.0089,25.13,25.08,25.18,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.48,27.08,30.06,27.63,26.27,29.15,0,0,0,0,0,0,0.153,0,0.0717,0.49,0.51,0.49,31.6
1253484000000,2009,9,2008,12,51,7,0.138,0.0714,0.0671,4114.29,25.82,25.82,24.49,1,1,1,229,223.2,234.7,111,105.2,118,118,118,-2.03e-15,-1.421e-14,1.421e-14,0.516,0.503,0.529,111,105.2,116.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0923,0.0903,0.0944,0.00518,0.00469,0.00567,0.0002,0.00018,0.00022,0.19,0.18,0.2,0.0075,0.0071,0.0079,25.24,25.19,25.28,0.919,0.915,0.923,0.97,0.97,0.97,0.892,0.888,0.896,25.25,23.87,26.62,24.49,23.16,25.82,0,0,0,0,0,0,0.136,0,0.0709,0.52,0.49,0.51,29.8
1254088800000,2009,9,2008,12,52,7,0.132,0.0641,0.0677,4165.52,27.02,27.02,24.79,1,1,1,218,214.8,221.3,112,100.6,106,97,118,-2.03e-15,-1.421e-14,1.421e-14,0.486,0.444,0.54,112,100.6,121.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0917,0.0887,0.0942,0.00527,0.0043,0.00606,0.00021,0.00017,0.00024,0.191,0.171,0.207,0.0075,0.0067,0.0081,25.3,25.28,25.32,0.92,0.912,0.926,0.97,0.969,0.97,0.892,0.883,0.898,25.57,22.76,27.85,24.79,22.06,27.02,0,0,0,0,0,0,0.138,0,0.0643,0.49,0.51,0.49,31.6
1254693600000,2009,10,2009,1,1,7,0.125,0.0587,0.0668,3553.55,25.73,25.73,21.15,1,1,1,207.5,202.4,212.8,110.5,105.5,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.468,0.456,0.479,110.5,105.5,115.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0886,0.0923,0.00514,0.00471,0.0056,0.0002,0.00018,0.00022,0.187,0.178,0.197,0.0073,0.007,0.0077,25.37,25.33,25.41,0.787,0,0.922,0.831,0,0.97,0.764,0,0.894,21.81,0,26.53,21.15,0,25.73,0,1,0,0,0.143,0,0.118,0.143,0.0582,0.47,0.53,0.47,28.4
1255298400000,2009,10,2009,1,2,7,0.119,0.0587,0.0599,0,0,0,0,1,1,1,196.1,191.8,200.5,99.12,94.79,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.495,0.484,0.506,99.12,94.79,103.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0864,0.0849,0.088,0.00418,0.00381,0.00455,0.00016,0.00015,0.00018,0.167,0.159,0.175,0.0065,0.0062,0.0068,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0591,0.49,0.5,0.5,0
1255903200000,2009,10,2009,1,3,7,0.113,0.0483,0.0649,3006.85,25.91,25.91,17.9,1,1,1,187.1,182.8,190.4,107.2,93.15,79.86,73,97,-2.03e-15,-1.421e-14,1.421e-14,0.426,0.386,0.51,107.2,93.15,116.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.0843,0.09,0.00487,0.00367,0.00564,0.00019,0.00014,0.00022,0.18,0.156,0.195,0.007,0.0061,0.0076,25.39,25.38,25.42,0.657,0,0.922,0.693,0,0.97,0.637,0,0.895,18.45,0,26.71,17.9,0,25.91,0,2,0,0,0.286,0,0.0994,0.286,0.0481,0.43,0.57,0.43,26.6
1256508000000,2009,10,2009,1,4,7,0.108,0.0436,0.0644,3956.11,25.03,25.03,23.55,1,1,1,178.7,176.8,181.4,106.6,103.8,72.14,67,73,-2.03e-15,-1.421e-14,1.421e-14,0.404,0.373,0.413,106.6,103.8,112.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0864,0.0856,0.0877,0.00481,0.00457,0.00533,0.00019,0.00018,0.00021,0.178,0.173,0.188,0.0069,0.0068,0.0073,25.38,25.37,25.38,0.915,0.913,0.92,0.97,0.97,0.97,0.888,0.886,0.892,24.28,23.58,25.81,23.55,22.88,25.03,0,0,0,0,0,0,0.131,0,0.0436,0.4,0.6,0.4,36.6
1257112800000,2009,11,2009,2,5,7,0.117,0.0405,0.0768,4786.04,29.91,29.91,28.49,1,1,1,194.1,184.9,200,127.1,118,67,67,67,-2.03e-15,-1.421e-14,1.421e-14,0.345,0.335,0.362,127.1,118,133,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0895,0.0948,0.00655,0.00578,0.00705,0.00026,0.00023,0.00028,0.213,0.197,0.224,0.0083,0.0077,0.0087,25.37,25.37,25.38,0.929,0.923,0.932,0.97,0.97,0.97,0.901,0.896,0.904,29.37,27.1,30.83,28.49,26.29,29.91,0,0,0,0,0,0,0.158,0,0.0402,0.35,0.66,0.34,40.9
1257717600000,2009,11,2009,2,6,7,0.12,0.0405,0.0794,4954.25,30.03,30.03,29.49,1,1,1,198.2,196.4,200.5,131.2,129.4,67,67,67,0,0,0,0.338,0.334,0.341,131.2,129.4,133.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0936,0.095,0.0069,0.00675,0.0071,0.00027,0.00026,0.00028,0.221,0.218,0.225,0.0086,0.0085,0.0088,25.38,25.37,25.38,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.4,29.96,30.96,29.49,29.06,30.03,0,0,0,0,0,0,0.164,0,0.0406,0.34,0.66,0.34,41.3
1258322400000,2009,11,2009,2,7,7,0.129,0.0405,0.0889,5566.01,34.54,34.54,33.13,1,1,1,214.1,203.5,220.2,147.1,136.5,67,67,67,0,0,0,0.313,0.304,0.329,147.1,136.5,153.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0998,0.0961,0.102,0.00825,0.00736,0.00877,0.00032,0.00029,0.00034,0.249,0.23,0.26,0.0098,0.009,0.01,25.27,25.22,25.35,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,34.16,31.67,35.61,33.13,30.72,34.54,0,0,0,0,0,0,0.184,0,0.0401,0.31,0.69,0.31,43.1
1258927200000,2009,11,2009,2,8,7,0.133,0.0405,0.0924,5783.63,35.78,35.78,34.43,1,1,1,219.7,216.4,225.7,152.7,149.4,67,67,67,0,0,0,0.305,0.297,0.31,152.7,149.4,158.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.101,0.104,0.00873,0.00845,0.00924,0.00034,0.00033,0.00036,0.259,0.253,0.27,0.01,0.0099,0.011,25.22,25.18,25.25,0.94,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.913,35.49,34.71,36.89,34.43,33.67,35.78,0,0,0,0,0,0,0.191,0,0.0406,0.3,0.69,0.31,43.5
1259532000000,2009,11,2009,2,9,7,0.137,0.0364,0.101,6331.74,38.41,38.41,37.69,1,1,1,226.4,224.9,228.2,166.3,157.9,60.14,59,67,0,0,0,0.266,0.259,0.298,166.3,157.9,169.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.107,0.00988,0.00917,0.0101,0.00039,0.00036,0.0004,0.283,0.268,0.288,0.011,0.011,0.011,25.16,25.14,25.18,0.944,0.941,0.945,0.973,0.97,0.975,0.919,0.913,0.921,38.72,36.7,39.4,37.69,35.6,38.41,0,0,0,0,0,0,0.209,0,0.036,0.27,0.74,0.26,46.2
1260136800000,2009,12,2009,3,10,7,0.147,0.0357,0.111,7053.36,43.83,43.83,41.98,1,1,1,242.9,232.3,250.8,183.9,173.3,59,59,59,0,0,0,0.243,0.235,0.254,183.9,173.3,191.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.108,0.115,0.0114,0.0105,0.0121,0.00045,0.00041,0.00048,0.314,0.295,0.328,0.012,0.012,0.013,25.03,24.97,25.11,0.95,0.946,0.952,0.979,0.977,0.98,0.93,0.924,0.933,42.87,40.37,44.73,41.98,39.43,43.83,0,0,0,0,0,0,0.233,0,0.036,0.24,0.76,0.24,48
1260741600000,2009,12,2009,3,11,7,0.153,0.0357,0.117,7421.8,44.72,44.72,44.18,1,1,1,252.3,250,254.7,193.3,191,59,59,59,0,0,0,0.234,0.232,0.236,193.3,191,195.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.115,0.116,0.0122,0.012,0.0124,0.00048,0.00047,0.00049,0.331,0.327,0.335,0.013,0.013,0.013,24.96,24.95,24.97,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,45.08,44.53,45.64,44.18,43.64,44.72,0,0,0,0,0,0,0.245,0,0.036,0.23,0.76,0.24,48.5
1261346400000,2009,12,2009,3,12,7,0.155,0.0357,0.12,7600.52,45.87,45.87,45.24,1,1,1,256.9,251.4,259.6,197.9,192.4,59,59,59,0,-2.842e-14,2.842e-14,0.23,0.227,0.235,197.9,192.4,200.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.117,0.115,0.118,0.0126,0.0121,0.0128,0.0005,0.00048,0.00051,0.339,0.329,0.344,0.013,0.013,0.014,24.93,24.92,24.96,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,46.16,44.86,46.8,45.24,43.96,45.87,0,0,0,0,0,0,0.251,0,0.035,0.23,0.77,0.23,49
1261951200000,2009,12,2009,3,13,7,0.163,0.0393,0.124,7861.72,48.2,48.2,46.8,1,1,1,270.1,259.3,277.4,205.1,200.3,65,59,73,-8.12e-15,-2.842e-14,0,0.24,0.217,0.265,205.1,200.3,212.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.118,0.122,0.0132,0.0128,0.0138,0.00052,0.00051,0.00055,0.353,0.344,0.366,0.014,0.014,0.015,24.87,24.84,24.92,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.81,46.74,49.59,46.8,45.8,48.2,0,0,0,0,0,0,0.26,0,0.039,0.24,0.76,0.24,48.2
1262556000000,2010,1,2009,4,14,7,0.176,0.0442,0.132,8131.69,50.73,50.73,48.4,2,1,1.2857142857142858,290.5,277.6,305.5,217.5,204.7,73,73,73,-8.12e-15,-2.842e-14,2.842e-14,0.252,0.239,0.263,217.5,204.7,232.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.121,0.131,0.0142,0.0131,0.0155,0.00057,0.00052,0.00062,0.332,0.24,0.384,0.013,0.0096,0.015,24.81,24.74,24.86,0.947,0.922,0.959,0.977,0.97,0.98,0.926,0.894,0.94,42.71,25.55,51.66,41.24,24.79,48.2,0,0,0,0,0,0,0.269,0,0.044,0.25,0.75,0.25,46.2
1263160800000,2010,1,2009,4,15,7,0.198,0.0442,0.154,9315.59,59.2,59.2,55.45,2,2,2,326.9,310.7,344.1,253.9,237.7,73,73,73,0,-2.842e-14,2.842e-14,0.223,0.212,0.235,253.9,237.7,271.1,990,990,990,965,965,965.1,25,24.9,25,0.139,0.133,0.145,0.0198,0.016,0.027,0.0008,0.00064,0.0011,0.272,0.252,0.297,0.011,0.01,0.012,24.69,24.58,24.79,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.898,0.906,28.58,26.75,30.52,27.72,25.94,29.6,0,0,0,0,0,0,0.308,0,0.044,0.22,0.78,0.22,47
1263765600000,2010,1,2009,4,16,7,0.229,0.0442,0.185,11212.6,72.62,72.62,66.74,2,2,2,379.2,352.6,406.7,306.2,279.6,73,73,73,0,0,0,0.193,0.179,0.207,306.2,279.6,333.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.157,0.148,0.167,0.0435,0.031,0.0565,0.0018,0.0012,0.0023,0.35,0.31,0.391,0.014,0.012,0.016,24.35,24.18,24.53,0.941,0.936,0.946,0.97,0.97,0.97,0.913,0.908,0.918,34.4,31.46,37.42,33.37,30.52,36.31,0,0,0,0,0,0,0.371,0,0.044,0.19,0.81,0.19,49
1264370400000,2010,1,2009,4,17,7,0.282,0.0442,0.237,14368.5,95.24,95.24,85.53,2,2,2,465.5,417.4,512.5,392.5,344.4,73,73,73,0,0,0,0.158,0.142,0.175,392.5,344.4,439.5,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.187,0.17,0.204,0.0843,0.0615,0.106,0.0035,0.0025,0.0044,0.479,0.407,0.55,0.02,0.017,0.023,23.83,23.54,24.11,0.953,0.947,0.958,0.978,0.973,0.98,0.933,0.922,0.938,43.7,38.58,48.59,42.76,37.53,47.62,0,0,0,0,0,0,0.475,0,0.045,0.16,0.84,0.16,51
1264975200000,2010,2,2009,5,18,7,0.346,0.0514,0.295,17154.6,110.8,110.8,102.1,3,2,2.5714285714285716,572.5,525.4,616.7,487.5,440.4,85,85,85,-1.624e-14,-5.684e-14,0,0.149,0.138,0.162,487.5,440.4,531.7,990,990,990,966.2,966,966.4,23.8,23.6,24,0.228,0.205,0.252,0.131,0.107,0.156,0.0055,0.0044,0.0066,0.564,0.518,0.601,0.024,0.022,0.025,23.26,23.04,23.48,0.952,0.945,0.958,0.975,0.97,0.98,0.927,0.917,0.939,42.41,35.11,51.57,40.89,34.05,48.2,0,0,0,0,0,0,0.567,0,0.051,0.15,0.85,0.15,49.6
1265580000000,2010,2,2009,5,19,7,0.417,0.0514,0.366,21031.6,136.5,136.5,125.2,3,3,3,689.5,632.8,751,604.5,547.8,85,85,85,0,0,0,0.124,0.113,0.134,604.5,547.8,666,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.293,0.261,0.328,0.205,0.167,0.246,0.0088,0.0071,0.011,0.713,0.617,0.816,0.031,0.026,0.035,22.63,22.28,22.95,0.954,0.951,0.957,0.978,0.974,0.98,0.934,0.926,0.938,42.64,39.07,46.42,41.73,38.06,45.49,0,0,0,0,0,0,0.695,0,0.051,0.12,0.88,0.12,50.4
1266184800000,2010,2,2009,5,20,7,0.526,0.0531,0.473,25782.1,173,173,153.5,4,3,3.4285714285714284,870.4,771.9,1004,782.5,686.9,87.86,85,105,0,0,0,0.101,0.0896,0.11,782.5,686.9,899.2,990,990,990,967.4,967,967.9,22.6,22.1,23,0.414,0.34,0.521,0.315,0.26,0.374,0.014,0.011,0.017,0.982,0.852,1.14,0.043,0.037,0.052,21.64,20.95,22.16,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.933,0.938,46.72,41.02,52.26,45.18,40.13,48.2,0,0,0,0,0,0,0.853,0,0.053,0.1,0.9,0.1,49
1266789600000,2010,2,2009,5,21,7,0.768,0.0635,0.646,31977.5,192.8,192.8,190.3,4,4,4,1270,1063,1444,1165,957.9,105,105,105,96.3,-1.137e-13,238.8,0.0836,0.0727,0.0988,1069,957.9,1100,990,990,990,968.8,968.1,969.3,21.2,20.7,21.9,0.764,0.575,0.868,0.589,0.403,0.648,0.028,0.018,0.031,1.65,1.24,1.82,0.078,0.057,0.088,19.6,18.88,20.66,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,48.93,46.37,50.8,47.59,45.44,48.2,0,0,0,0,0,0,1.06,0,0.122,0.083,0.84,0.16,41.6
1267394400000,2010,3,2009,6,22,7,0.968,0.111,0.665,30997.7,188.8,188.8,184.5,4,4,4,1600,1478,1733,1417,1295,183,183,183,316.9,195.3,450.2,0.115,0.106,0.124,1100,1100,1100,990,990,990,969.8,969.4,970.2,20.2,19.8,20.6,0.906,0.879,0.92,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.83,1.87,0.092,0.089,0.095,18.34,17.89,18.76,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.07,45.89,48.17,46.13,44.97,47.21,0,0,0,0,0,0,1.03,0,0.303,0.11,0.69,0.31,32
1267999200000,2010,3,2009,6,23,7,1.21,0.111,0.665,28795.8,178.1,178.1,171.4,4,4,4,1995,1784,2232,1812,1601,183,183,183,711.6,501.1,949.4,0.0923,0.082,0.103,1100,1100,1100,990,990,990,971,970.4,971.7,19,18.3,19.6,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.1,16.46,17.73,0.948,0.946,0.95,0.98,0.98,0.98,0.929,0.927,0.931,43.73,42.02,45.43,42.85,41.18,44.52,0,0,0,0,0,0,0.952,0,0.545,0.092,0.55,0.45,23.8
1268604000000,2010,3,2009,6,24,7,1.46,0.111,0.665,26802.5,163,163,159.5,4,4,4,2422,2295,2523,2239,2112,183,183,183,1139,1012,1240,0.0756,0.0725,0.0797,1100,1100,1100,990,990,990,972.1,971.8,972.4,17.9,17.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.01,15.76,16.31,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.922,0.927,40.79,40.14,41.62,39.88,39.19,40.76,0,0,0,0,0,0,0.886,0,0.795,0.076,0.46,0.54,18.4
1269208800000,2010,3,2009,6,25,7,1.58,0.111,0.665,25940.5,156,156,154.4,4,4,4,2607,2550,2643,2424,2367,183,183,183,1324,1267,1360,0.0702,0.0692,0.0718,1100,1100,1100,990,990,990,972.6,972.4,972.7,17.4,17.3,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.56,15.47,15.7,0.943,0.943,0.944,0.975,0.975,0.976,0.92,0.919,0.921,39.59,39.35,39.96,38.6,38.35,39,0,0,0,0,0,0,0.858,0,0.915,0.07,0.42,0.58,16.4
1269813600000,2010,3,2009,6,26,7,1.61,0.122,0.665,25699.6,153.3,153.3,153,4,4,4,2658,2647,2670,2456,2441,202.4,183,217,1356,1341,1371,0.0761,0.0689,0.0816,1100,1100,1100,990,990,990,972.7,972.7,972.7,17.3,17.3,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.44,15.41,15.46,0.943,0.943,0.943,0.974,0.974,0.975,0.919,0.918,0.919,39.25,39.17,39.32,38.24,38.16,38.32,0,0,0,0,0,0,0.85,0,0.945,0.076,0.41,0.59,16
1270418400000,2010,4,2009,7,27,7,1.67,0.131,0.665,25232.3,152.3,152.3,150.2,4,4,4,2759,2682,2856,2542,2465,217,217,217,1442,1365,1539,0.0787,0.076,0.0809,1100,1100,1100,990,990,990,972.9,972.7,973.2,17.1,16.8,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.19,14.96,15.38,0.942,0.941,0.943,0.973,0.972,0.974,0.916,0.914,0.918,38.59,37.96,39.09,37.55,36.88,38.08,0,0,0,0,0,0,0.834,0,1.005,0.078,0.4,0.6,15.1
1271023200000,2010,4,2009,7,28,7,1.78,0.131,0.665,24343.7,146.5,146.5,144.9,4,4,4,2949,2892,2980,2732,2675,217,217,217,1632,1575,1663,0.0736,0.0728,0.075,1100,1100,1100,990,990,990,973.4,973.3,973.5,16.6,16.5,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.74,14.66,14.87,0.939,0.939,0.94,0.97,0.97,0.971,0.912,0.911,0.913,37.33,37.12,37.71,36.23,36.01,36.62,0,0,0,0,0,0,0.805,0,1.115,0.074,0.37,0.63,13.7
1271628000000,2010,4,2009,7,29,7,1.78,0.131,0.665,24356.8,146.4,146.4,145,4,4,4,2946,2896,2976,2729,2679,217,217,217,1629,1579,1659,0.0737,0.0729,0.0749,1100,1100,1100,990,990,990,973.4,973.3,973.5,16.6,16.5,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.74,14.67,14.86,0.939,0.939,0.94,0.97,0.97,0.971,0.912,0.911,0.913,37.35,37.15,37.69,36.25,36.03,36.6,0,0,0,0,0,0,0.805,0,1.115,0.074,0.37,0.63,13.7
1272232800000,2010,4,2009,7,30,7,1.68,0.141,0.665,25145.7,152.4,152.4,149.7,4,4,4,2778,2678,2868,2544,2402,233.9,217,276,1444,1302,1551,0.0844,0.0757,0.103,1100,1100,1100,990,990,990,973,972.7,973.2,17,16.8,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.15,14.93,15.39,0.942,0.941,0.943,0.973,0.971,0.974,0.916,0.914,0.918,38.47,37.88,39.12,37.42,36.79,38.11,0,0,0,0,0,0,0.832,0,1.015,0.084,0.4,0.6,15
1272837600000,2010,5,2009,8,31,7,1.53,0.167,0.665,26310.7,160,160,156.6,4,4,4,2527,2404,2643,2251,2128,276,276,276,1151,1028,1267,0.109,0.104,0.115,1100,1100,1100,990,990,990,972.4,972.1,972.7,17.6,17.3,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.75,15.47,16.05,0.944,0.943,0.945,0.976,0.975,0.978,0.922,0.919,0.924,40.1,39.35,40.91,39.15,38.35,40.01,0,0,0,0,0,0,0.87,0,0.865,0.11,0.43,0.57,17.2
1273442400000,2010,5,2009,8,32,7,1.34,0.167,0.665,27702.8,168.9,168.9,164.9,4,4,4,2224,2068,2363,1948,1792,276,276,276,847.6,692.2,986.9,0.124,0.117,0.133,1100,1100,1100,990,990,990,971.6,971.3,972,18.4,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.49,16.15,16.86,0.946,0.945,0.948,0.98,0.979,0.98,0.927,0.925,0.929,42.08,41.18,43.09,41.22,40.3,42.23,0,0,0,0,0,0,0.916,0,0.675,0.12,0.5,0.5,20.7
1274047200000,2010,5,2009,8,33,7,1.14,0.167,0.665,29372.2,179.3,179.3,174.8,4,4,4,1879,1750,2014,1603,1474,276,276,276,502.9,374.1,638.5,0.147,0.137,0.158,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.925,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.42,16.99,17.83,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.6,43.44,45.73,43.71,42.57,44.82,0,0,0,0,0,0,0.971,0,0.475,0.15,0.58,0.42,25.8
1274652000000,2010,5,2009,8,34,7,0.971,0.167,0.665,30971.1,188.1,188.1,184.4,4,4,4,1605,1504,1713,1329,1228,276,276,276,229.2,127.7,337,0.172,0.161,0.184,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.904,0.871,0.922,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.82,1.87,0.092,0.089,0.094,18.32,17.96,18.68,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.03,46.06,47.98,46.09,45.14,47.02,0,0,0,0,0,0,1.02,0,0.306,0.17,0.68,0.32,31.9
1275256800000,2010,5,2009,8,35,7,0.831,0.133,0.659,32083,192.8,192.8,191,4,4,4,1374,1251,1475,1154,1041,219.4,210,276,65.11,0,136.9,0.16,0.145,0.187,1089,1041,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.824,0.725,0.869,0.624,0.515,0.648,0.03,0.024,0.031,1.75,1.53,1.82,0.084,0.072,0.088,19.17,18.79,19.78,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,48.79,48.19,49.51,47.74,47.23,48.2,0,0,0,0,0,0,1.06,0,0.172,0.16,0.79,0.21,38.6
1275861600000,2010,6,2009,9,36,7,0.677,0.127,0.55,28720.1,184.7,184.7,171,4,4,4,1119,1034,1213,908.7,824.5,210,210,210,1.624e-14,-1.137e-13,1.137e-13,0.188,0.173,0.203,908.7,824.5,1003,990,990,990,968.3,968,968.6,21.7,21.4,22,0.562,0.48,0.67,0.38,0.338,0.431,0.017,0.015,0.02,1.19,1.04,1.38,0.055,0.047,0.064,20.54,20.05,20.95,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,43.64,40.38,47.11,42.74,39.45,46.17,0,0,0,0,0,0,0.95,0,0.127,0.19,0.81,0.19,42.4
1276466400000,2010,6,2009,9,37,7,0.577,0.127,0.45,24194.3,153.8,153.8,144,4,3,3.142857142857143,953.6,902.9,1012,743.6,692.9,210,210,210,0,0,0,0.221,0.208,0.233,743.6,692.9,801.7,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.407,0.364,0.459,0.295,0.264,0.327,0.013,0.012,0.015,0.965,0.882,1.04,0.043,0.039,0.047,21.32,21.06,21.61,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.65,39.45,51.41,46.17,38.46,48.2,0,0,0,0,0,0,0.8,0,0.127,0.22,0.78,0.22,41.9
1277071200000,2010,6,2009,9,38,7,0.513,0.127,0.386,21580.3,135.1,135.1,128.5,3,3,3,848.5,816.3,887.6,638.5,606.3,210,210,210,0,0,0,0.248,0.237,0.257,638.5,606.3,677.6,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.333,0.315,0.355,0.227,0.206,0.254,0.01,0.009,0.011,0.79,0.736,0.856,0.035,0.032,0.038,21.92,21.69,22.1,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,43.69,41.8,45.97,42.82,40.96,45.05,0,0,0,0,0,0,0.714,0,0.127,0.25,0.75,0.25,42.1
1277676000000,2010,6,2009,9,39,7,0.475,0.119,0.356,20112.8,121.9,121.9,119.7,3,3,3,784.7,762.5,807.6,588.4,576.5,196.3,186,210,0,0,0,0.25,0.237,0.265,588.4,576.5,598.1,990,990,990,967,966.9,967.1,23,22.9,23.1,0.302,0.293,0.31,0.194,0.186,0.201,0.0085,0.0081,0.0088,0.703,0.681,0.721,0.031,0.03,0.032,22.26,22.15,22.37,0.953,0.953,0.954,0.978,0.976,0.979,0.932,0.93,0.934,40.81,40.15,41.5,39.91,39.2,40.64,0,0,0,0,0,0,0.665,0,0.119,0.25,0.75,0.25,42.3
1278280800000,2010,7,2009,10,40,7,0.433,0.112,0.321,18220.9,115.1,115.1,108.5,3,3,3,716.2,683.4,750.1,530.2,497.4,186,186,186,0,-5.684e-14,5.684e-14,0.26,0.248,0.272,530.2,497.4,564.1,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.267,0.248,0.286,0.155,0.134,0.178,0.0067,0.0057,0.0077,0.603,0.549,0.661,0.026,0.023,0.029,22.63,22.44,22.82,0.949,0.946,0.952,0.971,0.97,0.975,0.922,0.918,0.928,37.22,35.1,39.38,36.15,34.05,38.38,0,0,0,0,0,0,0.603,0,0.112,0.26,0.74,0.26,42.1
1278885600000,2010,7,2009,10,41,7,0.39,0.112,0.277,15966.4,96.4,96.4,95.04,2,2,2,644.4,617.5,672.8,458.4,431.5,186,186,186,0,-5.684e-14,5.684e-14,0.289,0.276,0.301,458.4,431.5,486.8,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.226,0.212,0.242,0.115,0.103,0.129,0.0049,0.0043,0.0055,0.594,0.549,0.642,0.025,0.023,0.027,22.93,22.77,23.08,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.31,46.73,51.96,47.52,45.8,48.2,0,0,0,0,0,0,0.528,0,0.113,0.29,0.71,0.29,40.9
1279490400000,2010,7,2009,10,42,7,0.354,0.13,0.223,13148.2,89.93,89.93,78.26,2,2,2,584.8,562,609,369.5,335,215.3,186,227,-8.12e-15,-5.684e-14,5.684e-14,0.369,0.305,0.404,369.5,335,423.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.193,0.182,0.209,0.0734,0.0571,0.0987,0.0031,0.0024,0.0042,0.458,0.408,0.536,0.019,0.017,0.023,23.31,23.13,23.46,0.951,0.946,0.956,0.974,0.97,0.98,0.926,0.918,0.937,40.15,36.48,45.88,39.13,35.38,44.96,0,0,0,0,0,0,0.435,0,0.131,0.37,0.63,0.37,37.1
1280095200000,2010,7,2009,10,43,7,0.323,0.134,0.189,11130.4,70.13,70.13,66.25,2,2,2,533.5,513.1,554.6,312.7,293.5,220.9,184,227,1.624e-14,-5.684e-14,5.684e-14,0.414,0.359,0.436,312.7,293.5,329.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.174,0.167,0.179,0.0466,0.0375,0.0543,0.0019,0.0016,0.0023,0.374,0.345,0.397,0.016,0.014,0.017,23.63,23.51,23.71,0.943,0.94,0.945,0.97,0.97,0.97,0.915,0.911,0.917,34.15,32.06,36.15,33.13,31.1,35.06,0,0,0,0,0,0,0.368,0,0.134,0.41,0.59,0.41,34.5
1280700000000,2010,8,2009,11,44,7,0.294,0.111,0.183,10833.2,68.71,68.71,64.48,2,2,2,486,466.9,506.2,302,282.9,184,184,184,0,0,0,0.379,0.363,0.394,302,282.9,322.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.16,0.174,0.0415,0.0325,0.0511,0.0017,0.0013,0.0021,0.355,0.326,0.385,0.015,0.013,0.016,23.86,23.74,23.97,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.24,31.16,35.42,32.24,30.23,34.36,0,0,0,0,0,0,0.358,0,0.111,0.38,0.62,0.38,36.8
1281304800000,2010,8,2009,11,45,7,0.269,0.111,0.157,9339.49,59.12,59.12,55.59,2,2,2,444.1,428.3,460.6,260.1,244.3,184,184,184,0,0,0,0.415,0.399,0.43,260.1,244.3,276.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.147,0.158,0.0221,0.0165,0.0295,0.00091,0.00067,0.0012,0.292,0.271,0.317,0.012,0.011,0.013,24.11,24.01,24.2,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,28.66,26.91,30.48,27.8,26.1,29.56,0,0,0,0,0,0,0.309,0,0.112,0.41,0.58,0.42,34.7
1281909600000,2010,8,2009,11,46,7,0.247,0.111,0.136,8166.51,51.05,51.05,48.61,2,1,1.2857142857142858,408.3,394.1,423.1,224.3,210.1,184,184,184,0,-2.842e-14,2.842e-14,0.451,0.435,0.467,224.3,210.1,239.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.135,0.145,0.0148,0.0136,0.0161,0.0006,0.00055,0.00066,0.354,0.259,0.408,0.014,0.011,0.017,24.21,24.13,24.26,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.04,25.72,51.85,41.4,24.95,48.2,0,0,0,0,0,0,0.27,0,0.111,0.45,0.55,0.45,33.1
1282514400000,2010,8,2009,11,47,7,0.229,0.111,0.117,7282.65,46.08,46.08,43.35,1,1,1,378.3,366,390.6,194.3,182,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.487,0.471,0.503,194.3,182,206.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.129,0.125,0.133,0.0123,0.0112,0.0133,0.0005,0.00045,0.00054,0.346,0.324,0.368,0.014,0.013,0.015,24.36,24.28,24.45,0.953,0.95,0.956,0.98,0.979,0.98,0.934,0.93,0.937,44.24,41.43,47.02,43.35,40.57,46.08,0,0,0,0,0,0,0.241,0,0.112,0.48,0.51,0.49,31.8
1283119200000,2010,8,2009,11,48,7,0.211,0.0914,0.119,7429.42,48.2,48.2,44.22,1,1,1,348.4,333.4,361.9,197.2,174.3,151.1,138,184,4.06e-15,0,2.842e-14,0.433,0.39,0.514,197.2,174.3,215.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.127,0.122,0.132,0.0125,0.0106,0.0141,0.0005,0.00043,0.00057,0.348,0.31,0.38,0.014,0.013,0.015,24.51,24.45,24.59,0.953,0.947,0.957,0.979,0.975,0.98,0.933,0.924,0.938,45.22,39.68,49.51,44.22,38.7,48.2,0,0,0,0,0,0,0.246,0,0.092,0.43,0.56,0.44,35.2
1283724000000,2010,9,2009,12,49,7,0.191,0.08,0.111,6968.82,43.04,43.04,41.48,1,1,1,316.4,304.2,328.8,184.1,174.4,132.3,118,138,-4.06e-15,-2.842e-14,2.842e-14,0.418,0.383,0.442,184.1,174.4,190.8,990,990,990,965,964.9,965,25,25,25.1,0.12,0.118,0.124,0.0114,0.0106,0.012,0.00046,0.00042,0.00048,0.323,0.306,0.336,0.013,0.012,0.013,24.7,24.62,24.75,0.95,0.947,0.952,0.979,0.976,0.98,0.93,0.924,0.933,42.36,40.05,43.92,41.48,39.1,43.04,0,0,0,0,0,0,0.23,0,0.08,0.42,0.58,0.42,36.5
1284328800000,2010,9,2009,12,50,7,0.175,0.0714,0.104,6487.74,41.17,41.17,38.62,1,1,1,289.8,280.4,300.1,171.8,162.4,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.407,0.393,0.421,171.8,162.4,182.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.11,0.117,0.0104,0.00955,0.0112,0.00041,0.00038,0.00045,0.299,0.282,0.317,0.012,0.011,0.013,24.84,24.78,24.9,0.946,0.943,0.949,0.975,0.97,0.98,0.923,0.915,0.93,39.6,37.39,42.01,38.62,36.29,41.17,0,0,0,0,0,0,0.215,0,0.071,0.41,0.59,0.41,37.1
1284933600000,2010,9,2009,12,51,7,0.162,0.0714,0.0909,5633.79,35.59,35.59,33.53,1,1,1,268.3,259.3,277.4,150.3,141.3,118,118,118,-8.12e-15,-2.842e-14,2.842e-14,0.44,0.425,0.455,150.3,141.3,159.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00853,0.00776,0.0093,0.00034,0.00031,0.00037,0.26,0.244,0.276,0.01,0.0097,0.011,24.97,24.91,25.02,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.57,32.44,36.69,33.53,31.47,35.59,0,0,0,0,0,0,0.186,0,0.0711,0.44,0.56,0.44,34.8
1285538400000,2010,9,2009,12,52,7,0.151,0.0659,0.0852,5281.18,33.58,33.58,31.44,1,1,1,249.9,244.3,256.9,140.9,131.5,109,97,118,0,0,0,0.436,0.393,0.473,140.9,131.5,150,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.0996,0.104,0.00773,0.00693,0.0085,0.00031,0.00027,0.00034,0.243,0.227,0.258,0.0096,0.009,0.01,25.06,25.03,25.08,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.41,30.12,34.62,31.44,29.21,33.58,0,0,0,0,0,0,0.175,0,0.0658,0.44,0.56,0.44,35
1286143200000,2010,10,2010,1,1,7,0.142,0.0587,0.0831,5160.07,32.4,32.4,30.71,1,1,1,234.4,227.1,241.8,137.4,130.1,97,97,97,0,0,0,0.414,0.401,0.427,137.4,130.1,144.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0999,0.0973,0.103,0.00743,0.00681,0.00806,0.00029,0.00027,0.00032,0.235,0.222,0.249,0.0093,0.0087,0.0098,25.16,25.1,25.22,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.66,29.93,33.4,30.71,29.03,32.4,0,0,0,0,0,0,0.171,0,0.0589,0.41,0.59,0.41,36.3
1286748000000,2010,10,2010,1,2,7,0.133,0.0587,0.0747,4624.83,28.48,28.48,27.53,1,1,1,220.5,215.8,224.6,123.5,118.8,97,97,97,-2.03e-15,-1.421e-14,0,0.44,0.432,0.449,123.5,118.8,127.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.095,0.0934,0.0964,0.00625,0.00585,0.0066,0.00025,0.00023,0.00026,0.21,0.202,0.218,0.0083,0.0079,0.0086,25.27,25.23,25.3,0.927,0.924,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.38,27.26,29.36,27.53,26.44,28.48,0,0,0,0,0,0,0.153,0,0.0583,0.44,0.56,0.44,34.8
