datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1411336800000,2014,9,2013,12,51,7,0.13,0.055,0.0746,4626.85,28.88,28.88,27.54,1,1,1,214.4,208.7,220.2,123.4,117.7,91,91,91,-2.03e-15,-1.421e-14,1.421e-14,0.425,0.413,0.436,123.4,117.7,129.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0946,0.0926,0.0967,0.00624,0.00576,0.00673,0.00024,0.00023,0.00026,0.21,0.2,0.22,0.0082,0.0078,0.0086,25.3,25.26,25.35,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.39,27.03,29.78,27.54,26.21,28.88,0,0,0,0,0,0,0.153,0,0.0554,0.42,0.57,0.43,35.6
1411941600000,2014,9,2013,12,52,7,0.122,0.0473,0.0749,4658.54,29.18,29.18,27.73,1,1,1,202,199.2,206.8,123.9,113.9,78.14,73,91,0,-1.421e-14,1.421e-14,0.387,0.36,0.444,123.9,113.9,130,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0913,0.0948,0.00628,0.00543,0.0068,0.00025,0.00021,0.00027,0.209,0.193,0.22,0.0082,0.0075,0.0086,25.38,25.36,25.39,0.927,0.921,0.93,0.97,0.97,0.97,0.899,0.893,0.903,28.59,26.1,30.09,27.73,25.31,29.18,0,0,0,0,0,0,0.154,0,0.0471,0.39,0.61,0.39,38.2
1412546400000,2014,10,2014,1,1,7,0.116,0.0442,0.0721,4473.72,27.98,27.98,26.63,1,1,1,192.3,187.4,197.8,119.3,114.4,73,73,73,0,-1.421e-14,1.421e-14,0.38,0.369,0.39,119.3,114.4,124.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0893,0.093,0.00589,0.00547,0.00636,0.00023,0.00021,0.00025,0.2,0.192,0.21,0.0078,0.0075,0.0082,25.38,25.38,25.39,0.924,0.921,0.928,0.97,0.97,0.97,0.897,0.893,0.9,27.45,26.23,28.84,26.63,25.44,27.98,0,0,0,0,0,0,0.148,0,0.0439,0.38,0.62,0.38,38.6
1413151200000,2014,10,2014,1,2,7,0.11,0.0442,0.0661,4068,24.98,24.98,24.21,1,1,1,182.3,178.9,185.5,109.3,105.9,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.401,0.394,0.408,109.3,105.9,112.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.0863,0.0886,0.00504,0.00475,0.00531,0.0002,0.00019,0.00021,0.183,0.177,0.188,0.0071,0.0069,0.0074,25.38,25.38,25.38,0.917,0.915,0.919,0.97,0.97,0.97,0.89,0.887,0.892,24.96,24.12,25.75,24.21,23.4,24.98,0,0,0,0,0,0,0.135,0,0.0439,0.4,0.6,0.4,37
1413756000000,2014,10,2014,1,3,7,0.104,0.0442,0.0602,3683.86,23.07,23.07,21.93,1,1,1,172.6,168.8,177.6,99.61,95.82,73,73,73,0,-1.421e-14,1.421e-14,0.423,0.411,0.432,99.61,95.82,104.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0841,0.0828,0.0858,0.00422,0.00389,0.00464,0.00017,0.00015,0.00018,0.165,0.159,0.174,0.0065,0.0062,0.0068,25.38,25.38,25.38,0.913,0.911,0.916,0.969,0.967,0.97,0.884,0.883,0.886,22.64,21.83,23.79,21.93,21.11,23.07,0,0,0,0,0,0,0.122,0,0.0438,0.43,0.58,0.42,35.4
1414360800000,2014,10,2014,1,4,7,0.0992,0.0402,0.059,3628.65,24.95,24.95,21.6,1,1,1,164.1,161.7,168,97.62,88.98,66.43,50,73,2.03e-15,-1.421e-14,1.421e-14,0.405,0.308,0.451,97.62,88.98,112.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0803,0.0855,0.00405,0.00331,0.00532,0.00016,0.00013,0.00021,0.161,0.146,0.185,0.0063,0.0057,0.0073,25.37,25.34,25.38,0.92,0.917,0.924,0.967,0.964,0.97,0.889,0.886,0.892,22.34,20.45,25.72,21.6,19.72,24.95,0,0,0,0,0,0,0.12,0,0.0402,0.41,0.59,0.41,36.6
1414965600000,2014,11,2014,2,5,7,0.102,0.0302,0.0721,4464.71,27.67,27.67,26.58,1,1,1,169.2,165.5,173.7,119.2,115.5,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.296,0.288,0.302,119.2,115.5,123.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0879,0.0865,0.0894,0.00589,0.00557,0.00627,0.00023,0.00022,0.00025,0.197,0.191,0.205,0.0077,0.0075,0.008,25.34,25.34,25.34,0.924,0.922,0.928,0.97,0.97,0.97,0.897,0.894,0.9,27.4,26.47,28.53,26.58,25.68,27.67,0,0,0,0,0,0,0.148,0,0.0299,0.3,0.71,0.29,43.8
1415570400000,2014,11,2014,2,6,7,0.109,0.0302,0.0786,4895.75,29.62,29.62,29.14,1,1,1,179.9,178.4,181.9,129.9,128.4,50,50,50,0,0,0,0.278,0.275,0.28,129.9,128.4,131.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0911,0.0923,0.00679,0.00666,0.00696,0.00027,0.00026,0.00027,0.216,0.214,0.22,0.0085,0.0084,0.0086,25.34,25.34,25.34,0.93,0.93,0.931,0.97,0.97,0.97,0.903,0.902,0.903,30.04,29.67,30.54,29.14,28.78,29.62,0,0,0,0,0,0,0.162,0,0.0304,0.28,0.72,0.28,44.9
1416175200000,2014,11,2014,2,7,7,0.106,0.0302,0.0762,4738.83,28.46,28.46,28.21,1,1,1,176,174.8,177,126,124.8,50,50,50,8.121e-15,0,1.421e-14,0.284,0.282,0.286,126,124.8,127,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0898,0.0906,0.00646,0.00636,0.00655,0.00025,0.00025,0.00026,0.209,0.207,0.211,0.0082,0.0081,0.0083,25.34,25.34,25.34,0.929,0.928,0.929,0.97,0.97,0.97,0.901,0.901,0.901,29.08,28.8,29.34,28.21,27.94,28.46,0,0,0,0,0,0,0.157,0,0.0298,0.28,0.72,0.28,44.7
1416780000000,2014,11,2014,2,8,7,0.106,0.0302,0.0759,4718.12,28.52,28.52,28.08,1,1,1,175.5,173.5,177.3,125.5,123.5,50,50,50,6.09e-15,-1.421e-14,1.421e-14,0.285,0.282,0.288,125.5,123.5,127.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.09,0.0893,0.0907,0.00641,0.00624,0.00657,0.00025,0.00024,0.00026,0.208,0.205,0.212,0.0082,0.008,0.0083,25.34,25.34,25.34,0.929,0.927,0.929,0.97,0.97,0.97,0.901,0.9,0.902,28.95,28.46,29.4,28.08,27.6,28.52,0,0,0,0,0,0,0.156,0,0.0301,0.28,0.72,0.28,44.5
1417384800000,2014,12,2014,3,9,7,0.112,0.0357,0.0763,4747.76,30.49,30.49,28.26,1,1,1,185.2,176.5,194.5,126.2,117.5,59,59,59,-2.03e-15,-1.421e-14,0,0.319,0.303,0.334,126.2,117.5,135.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0886,0.095,0.00648,0.00573,0.00727,0.00025,0.00022,0.00028,0.211,0.195,0.228,0.0083,0.0076,0.0089,25.36,25.36,25.36,0.928,0.923,0.933,0.97,0.97,0.97,0.9,0.895,0.905,29.13,26.97,31.44,28.26,26.16,30.49,0,0,0,0,0,0,0.157,0,0.0357,0.32,0.68,0.32,42.4
1417989600000,2014,12,2014,3,10,7,0.118,0.0357,0.0826,5163.49,31.41,31.41,30.74,1,1,1,195.5,192.9,198.3,136.5,133.9,59,59,59,0,0,0,0.302,0.297,0.306,136.5,133.9,139.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.0944,0.0964,0.00736,0.00713,0.00759,0.00029,0.00028,0.0003,0.23,0.225,0.235,0.009,0.0088,0.0092,25.36,25.36,25.36,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.69,31.03,32.38,30.74,30.1,31.41,0,0,0,0,0,0,0.171,0,0.0354,0.3,0.7,0.3,43.8
1418594400000,2014,12,2014,3,11,7,0.123,0.0357,0.087,5451.26,34.19,34.19,32.45,1,1,1,202.8,196.2,210.4,143.8,137.2,59,59,59,0,0,0,0.291,0.28,0.301,143.8,137.2,151.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0979,0.0956,0.101,0.00798,0.00741,0.00862,0.00031,0.00029,0.00034,0.243,0.231,0.256,0.0095,0.009,0.01,25.34,25.28,25.36,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33.45,31.84,35.24,32.45,30.88,34.19,0,0,0,0,0,0,0.18,0,0.036,0.29,0.71,0.29,44.3
1419199200000,2014,12,2014,3,12,7,0.129,0.0357,0.0931,5838.65,35.18,35.18,34.75,1,1,1,212.9,209.8,214.8,153.9,150.8,59,59,59,0,0,0,0.277,0.275,0.281,153.9,150.8,155.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.1,0.102,0.00883,0.00857,0.00899,0.00035,0.00034,0.00035,0.261,0.255,0.264,0.01,0.01,0.01,25.26,25.25,25.29,0.94,0.939,0.94,0.97,0.97,0.97,0.912,0.911,0.912,35.83,35.11,36.27,34.75,34.06,35.18,0,0,0,0,0,0,0.193,0,0.0359,0.28,0.72,0.28,45.3
1419804000000,2014,12,2014,3,13,7,0.132,0.0405,0.0918,5750.71,35.43,35.43,34.23,1,1,1,218.9,210.9,227.9,151.9,146.9,67,59,73,0,0,0,0.306,0.273,0.332,151.9,146.9,156.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.101,0.104,0.00866,0.00824,0.00908,0.00034,0.00032,0.00036,0.258,0.25,0.266,0.01,0.0098,0.01,25.23,25.17,25.28,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,35.29,34.09,36.52,34.23,33.06,35.43,0,0,0,0,0,0,0.19,0,0.0402,0.31,0.7,0.3,43.6
1420408800000,2015,1,2014,4,14,7,0.143,0.0442,0.0989,6199.2,39.14,39.14,36.9,1,1,1,236.5,229.5,245.7,163.5,156.5,73,73,73,0,0,0,0.309,0.297,0.318,163.5,156.5,172.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.104,0.11,0.00965,0.00905,0.0104,0.00038,0.00036,0.00041,0.279,0.267,0.296,0.011,0.011,0.012,25.1,25.03,25.16,0.943,0.941,0.946,0.972,0.97,0.976,0.917,0.913,0.924,37.95,36.33,40.09,36.9,35.24,39.14,0,0,0,0,0,0,0.205,0,0.0441,0.31,0.69,0.31,43.4
1421013600000,2015,1,2014,4,15,7,0.159,0.0442,0.115,7274.11,47.42,47.42,43.3,1,1,1,263.1,249.2,280.9,190.1,176.2,73,73,73,-4.06e-15,-2.842e-14,0,0.278,0.26,0.293,190.1,176.2,207.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.111,0.122,0.0119,0.0107,0.0134,0.00047,0.00042,0.00053,0.327,0.302,0.359,0.013,0.012,0.014,24.92,24.82,25,0.951,0.947,0.956,0.98,0.978,0.98,0.932,0.926,0.937,44.2,40.92,48.39,43.3,40.02,47.42,0,0,0,0,0,0,0.241,0,0.044,0.28,0.72,0.28,45.7
1421618400000,2015,1,2014,4,16,7,0.187,0.0442,0.143,8677.38,55.76,55.76,51.65,2,1,1.7142857142857142,308.8,287.8,328.2,235.8,214.8,73,73,73,1.624e-14,0,2.842e-14,0.237,0.222,0.254,235.8,214.8,255.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.132,0.125,0.139,0.0161,0.014,0.0195,0.00064,0.00056,0.00078,0.292,0.242,0.383,0.012,0.0096,0.015,24.76,24.69,24.85,0.936,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.939,34.03,25.74,51.54,32.71,24.97,48.2,0,0,0,0,0,0,0.287,0,0.044,0.24,0.76,0.24,46.4
1422223200000,2015,1,2014,4,17,7,0.225,0.0452,0.179,10860.9,71.39,71.39,64.65,2,2,2,371.3,335.6,413.8,296.6,262.6,74.71,73,85,0,0,0,0.202,0.184,0.218,296.6,262.6,328.8,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.154,0.142,0.166,0.039,0.023,0.0542,0.0016,0.00092,0.0022,0.335,0.284,0.385,0.014,0.011,0.016,24.41,24.15,24.64,0.939,0.932,0.945,0.97,0.97,0.97,0.911,0.904,0.917,33.32,29.57,36.8,32.32,28.68,35.7,0,0,0,0,0,0,0.359,0,0.046,0.2,0.8,0.2,48.3
1422828000000,2015,2,2014,5,18,7,0.291,0.0514,0.24,14449.5,96.4,96.4,86.01,2,2,2,481.8,430.5,538.2,396.8,345.5,85,85,85,8.12e-15,0,5.684e-14,0.177,0.158,0.197,396.8,345.5,453.2,990,990,990,965.8,965.5,966,24.2,24,24.5,0.19,0.172,0.21,0.0863,0.0621,0.113,0.0036,0.0025,0.0047,0.487,0.41,0.571,0.02,0.017,0.024,23.75,23.41,24.05,0.954,0.948,0.958,0.979,0.973,0.98,0.933,0.922,0.939,44.03,38.62,49.83,43,37.58,48.2,0,0,0,0,0,0,0.478,0,0.051,0.18,0.82,0.18,49.7
1423432800000,2015,2,2014,5,19,7,0.377,0.0514,0.325,18754.3,124.5,124.5,111.6,3,2,2.857142857142857,622.6,561.5,684,537.6,476.5,85,85,85,-8.12e-15,-5.684e-14,0,0.137,0.124,0.151,537.6,476.5,599,990,990,990,966.4,966.1,966.6,23.6,23.4,23.9,0.255,0.221,0.29,0.161,0.124,0.201,0.0068,0.0052,0.0086,0.616,0.531,0.703,0.026,0.022,0.03,23,22.66,23.26,0.951,0.946,0.956,0.975,0.97,0.98,0.928,0.917,0.937,40.89,35.69,51.97,39.51,34.62,48.2,0,0,0,0,0,0,0.62,0,0.052,0.14,0.86,0.14,49.7
1424037600000,2015,2,2014,5,20,7,0.458,0.0549,0.403,22898.3,141,141,136.3,3,3,3,757.1,703.9,800.9,666.4,618.9,90.71,85,105,0,0,0,0.12,0.11,0.133,666.4,618.9,695.9,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.329,0.302,0.349,0.246,0.214,0.266,0.011,0.0092,0.012,0.818,0.737,0.87,0.035,0.032,0.038,22.25,22.03,22.55,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.36,43.58,47.95,45.43,42.7,46.99,0,0,0,0,0,0,0.757,0,0.055,0.12,0.88,0.12,50
1424642400000,2015,2,2014,5,21,7,0.507,0.0656,0.442,24253,144.6,144.6,144.4,3,3,3,838.6,812.8,858.3,730.2,707.8,108.4,105,129,0,0,0,0.129,0.123,0.15,730.2,707.8,747.3,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.37,0.355,0.382,0.289,0.274,0.3,0.013,0.012,0.013,0.93,0.89,0.961,0.041,0.039,0.042,21.82,21.73,21.96,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.82,48.62,50.79,48.12,47.65,48.2,0,0,0,0,0,0,0.802,0,0.065,0.13,0.87,0.13,47.8
1425247200000,2015,3,2014,6,22,7,0.529,0.078,0.451,24292.8,144.6,144.6,144.6,3,3,3,874.2,864.4,881.2,745.2,735.4,129,129,129,0,0,0,0.147,0.146,0.149,745.2,735.4,752.2,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.388,0.379,0.395,0.299,0.292,0.303,0.013,0.013,0.013,0.965,0.945,0.978,0.043,0.042,0.043,21.64,21.6,21.7,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.44,49.91,50.81,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.078,0.15,0.85,0.15,45.9
1425852000000,2015,3,2014,6,23,7,0.542,0.078,0.464,24292.8,144.6,144.6,144.6,3,3,3,895.4,883.3,909.5,766.4,754.3,129,129,129,0,0,0,0.144,0.142,0.146,766.4,754.3,780.5,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.408,0.397,0.421,0.31,0.304,0.317,0.014,0.013,0.014,1,0.982,1.03,0.045,0.044,0.046,21.52,21.44,21.58,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.55,50.92,52.29,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.078,0.14,0.86,0.14,44.8
1426456800000,2015,3,2014,6,24,7,0.594,0.078,0.516,27679.1,176.7,176.7,164.8,4,4,4,981.4,920.8,1058,852.4,791.8,129,129,129,0,-1.137e-13,1.137e-13,0.132,0.122,0.14,852.4,791.8,928.7,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.486,0.431,0.556,0.352,0.322,0.388,0.016,0.014,0.018,1.07,0.963,1.2,0.048,0.043,0.055,21.12,20.72,21.45,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.09,39.69,45.07,41.19,38.71,44.17,0,0,0,0,0,0,0.915,0,0.078,0.13,0.87,0.13,46.6
1427061600000,2015,3,2014,6,25,7,0.713,0.078,0.634,31933.3,192.8,192.8,190.1,4,4,4,1179,1092,1236,1050,962.9,129,129,129,1.047,0,7.33,0.109,0.104,0.118,1049,962.9,1100,990,990,990,968.5,968.2,968.6,21.5,21.4,21.8,0.707,0.588,0.784,0.543,0.405,0.648,0.025,0.019,0.03,1.54,1.26,1.73,0.072,0.058,0.081,20,19.63,20.55,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.07,46.36,50.53,47.52,45.43,48.2,0,0,0,0,0,0,1.06,0,0.079,0.11,0.89,0.11,44.8
1427666400000,2015,3,2014,6,26,7,0.741,0.0862,0.653,32375.6,192.8,192.8,192.7,4,4,4,1225,1199,1239,1082,1051,142.6,129,148,2.506,0,10.21,0.116,0.104,0.123,1080,1051,1100,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.762,0.724,0.785,0.603,0.538,0.648,0.028,0.025,0.03,1.66,1.55,1.73,0.078,0.072,0.081,19.73,19.62,19.92,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.85,49.03,50.5,48.18,48.05,48.2,0,0,0,0,0,0,1.07,0,0.088,0.12,0.88,0.12,43.7
1428271200000,2015,4,2014,7,27,7,0.693,0.0855,0.608,31418,190.6,190.6,187,4,4,4,1147,1119,1185,1005,981.6,141.4,125,148,1.624e-14,-1.137e-13,1.137e-13,0.123,0.111,0.131,1005,981.6,1037,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.653,0.622,0.703,0.443,0.414,0.506,0.02,0.019,0.024,1.38,1.31,1.5,0.064,0.06,0.07,20.26,20.02,20.4,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.71,46.87,48.62,46.75,45.94,47.65,0,0,0,0,0,0,1.04,0,0.085,0.12,0.88,0.12,45.3
1428876000000,2015,4,2014,7,28,7,0.681,0.0756,0.606,31449,189.2,189.2,187.2,4,4,4,1127,1116,1143,1002,991,125,125,125,-1.624e-14,-1.137e-13,1.137e-13,0.111,0.109,0.112,1002,991,1018,990,990,990,968.3,968.3,968.4,21.7,21.6,21.7,0.639,0.624,0.664,0.431,0.419,0.464,0.02,0.019,0.021,1.35,1.32,1.41,0.062,0.061,0.065,20.35,20.24,20.42,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.75,47.41,48.28,46.8,46.46,47.31,0,0,0,0,0,0,1.04,0,0.075,0.11,0.89,0.11,46.2
1429480800000,2015,4,2014,7,29,7,0.688,0.0756,0.612,31662.5,189.9,189.9,188.5,4,4,4,1137,1113,1149,1012,988.4,125,125,125,-8.12e-14,-1.137e-13,1.137e-13,0.11,0.109,0.112,1012,988.4,1024,990,990,990,968.3,968.3,968.4,21.7,21.6,21.7,0.655,0.62,0.672,0.453,0.417,0.477,0.021,0.019,0.022,1.39,1.31,1.43,0.064,0.06,0.066,20.28,20.2,20.43,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.08,47.31,48.44,47.12,46.36,47.47,0,0,0,0,0,0,1.05,0,0.076,0.11,0.89,0.11,46
1430085600000,2015,4,2014,7,30,7,0.632,0.0813,0.551,29183,183.6,183.6,173.7,4,4,4,1045,991.8,1100,910.8,844.8,134.4,125,147,-1.624e-14,-1.137e-13,1.137e-13,0.129,0.114,0.148,910.8,844.8,974.9,990,990,990,968,967.9,968.2,22,21.8,22.1,0.542,0.482,0.6,0.38,0.348,0.411,0.017,0.016,0.019,1.17,1.06,1.28,0.053,0.048,0.059,20.79,20.5,21.07,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,44.32,41.65,46.83,43.43,40.8,45.89,0,0,0,0,0,0,0.965,0,0.081,0.13,0.87,0.13,46.2
1430690400000,2015,5,2014,8,31,7,0.56,0.0889,0.471,25223.4,160.4,160.4,150.1,4,3,3.4285714285714284,926,879,974.7,779,732,147,147,147,0,0,0,0.159,0.151,0.167,779,732,827.7,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.422,0.379,0.467,0.315,0.29,0.34,0.014,0.013,0.015,0.99,0.941,1.03,0.044,0.042,0.046,21.41,21.17,21.64,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.29,39.66,52,44.42,38.68,48.2,0,0,0,0,0,0,0.834,0,0.089,0.16,0.84,0.16,45
1431295200000,2015,5,2014,8,32,7,0.499,0.0889,0.41,22977.5,143.3,143.3,136.8,3,3,3,824.8,788.4,864.4,677.8,641.4,147,147,147,0,0,0,0.178,0.17,0.186,677.8,641.4,717.4,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.345,0.325,0.368,0.254,0.229,0.28,0.011,0.01,0.012,0.846,0.785,0.913,0.037,0.034,0.04,21.95,21.73,22.16,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.52,44.41,48.76,45.59,43.53,47.78,0,0,0,0,0,0,0.76,0,0.089,0.18,0.82,0.18,46
1431900000000,2015,5,2014,8,33,7,0.45,0.0889,0.361,20572.7,128.9,128.9,122.5,3,3,3,744.1,705.9,778.8,597.1,558.9,147,147,147,0,0,0,0.198,0.189,0.208,597.1,558.9,631.8,990,990,990,966.9,966.7,967,23.1,23,23.3,0.299,0.278,0.319,0.2,0.174,0.223,0.0086,0.0075,0.0097,0.71,0.646,0.769,0.031,0.028,0.033,22.41,22.22,22.63,0.954,0.951,0.955,0.978,0.975,0.98,0.933,0.927,0.936,41.72,39.33,43.84,40.82,38.33,42.96,0,0,0,0,0,0,0.68,0,0.089,0.2,0.8,0.2,45.7
1432504800000,2015,5,2014,8,34,7,0.401,0.0889,0.312,17764.4,112.7,112.7,105.7,3,2,2.857142857142857,662.3,632.3,694.6,515.3,485.3,147,147,147,-8.12e-15,-5.684e-14,0,0.222,0.212,0.232,515.3,485.3,547.6,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.253,0.236,0.271,0.146,0.128,0.167,0.0062,0.0054,0.0072,0.589,0.539,0.634,0.025,0.023,0.027,22.86,22.69,22.99,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.03,35.18,52.18,37.54,34.12,48.2,0,0,0,0,0,0,0.587,0,0.089,0.22,0.78,0.22,44.3
1433109600000,2015,6,2014,9,35,7,0.364,0.072,0.292,16692.1,104.9,104.9,99.36,3,2,2.4285714285714284,601.8,581.7,624.4,482.8,462.7,119,119,119,1.624e-14,0,5.684e-14,0.198,0.191,0.205,482.8,462.7,505.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.232,0.221,0.245,0.127,0.117,0.139,0.0054,0.0049,0.0059,0.58,0.528,0.626,0.024,0.022,0.026,23.12,23.05,23.19,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,44.49,34.96,52.14,42.3,33.91,48.2,0,0,0,0,0,0,0.552,0,0.072,0.2,0.8,0.2,45.9
1433714400000,2015,6,2014,9,36,7,0.338,0.072,0.266,15807.4,96.4,96.4,94.09,2,2,2,558.2,541,575.4,439.2,422,119,119,119,1.803e-30,-5.684e-14,5.684e-14,0.213,0.207,0.22,439.2,422,456.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.21,0.204,0.217,0.106,0.0982,0.114,0.0045,0.0041,0.0048,0.555,0.529,0.582,0.023,0.022,0.024,23.33,23.23,23.44,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.1,46.38,49.79,47.05,45.45,48.2,0,0,0,0,0,0,0.523,0,0.072,0.21,0.79,0.21,46.8
1434319200000,2015,6,2014,9,37,7,0.313,0.072,0.241,14495.9,89.76,89.76,86.29,2,2,2,518,500.8,535.2,399,381.8,119,119,119,0,0,0,0.23,0.222,0.238,399,381.8,416.2,990,990,990,965.9,965.9,966,24.1,24,24.1,0.196,0.19,0.202,0.0873,0.0792,0.0955,0.0036,0.0033,0.004,0.495,0.469,0.521,0.021,0.019,0.022,23.57,23.47,23.68,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,44.02,42.22,45.79,43.14,41.38,44.88,0,0,0,0,0,0,0.479,0,0.072,0.23,0.77,0.23,46.3
1434924000000,2015,6,2014,9,38,7,0.289,0.072,0.217,13042.6,81.53,81.53,77.63,2,2,2,477.8,460.6,495,358.8,341.6,119,119,119,0,0,0,0.249,0.24,0.258,358.8,341.6,376,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.182,0.175,0.188,0.0684,0.0602,0.0765,0.0028,0.0025,0.0032,0.435,0.409,0.46,0.018,0.017,0.019,23.82,23.71,23.92,0.95,0.947,0.952,0.976,0.972,0.98,0.926,0.92,0.932,39.79,37.95,41.62,38.82,36.87,40.76,0,0,0,0,0,0,0.431,0,0.072,0.25,0.75,0.25,45.1
1435528800000,2015,6,2014,9,39,7,0.266,0.0672,0.198,11911.9,72.61,72.61,70.9,2,2,2,439.2,423.7,454.8,328.1,315.7,111.1,108,119,0,0,0,0.253,0.243,0.264,328.1,315.7,335.9,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.17,0.165,0.173,0.0539,0.048,0.0575,0.0022,0.002,0.0024,0.388,0.368,0.4,0.016,0.015,0.016,24.04,23.95,24.13,0.945,0.943,0.946,0.97,0.97,0.97,0.917,0.915,0.918,36.54,35.21,37.41,35.45,34.16,36.31,0,0,0,0,0,0,0.394,0,0.068,0.25,0.74,0.26,44.8
1436133600000,2015,7,2014,10,40,7,0.244,0.07,0.174,10469.3,67.22,67.22,62.32,2,2,2,403.7,389.5,418.5,287.9,254.5,115.7,108,135,4.06e-15,0,2.842e-14,0.288,0.258,0.347,287.9,254.5,310.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.156,0.146,0.163,0.0349,0.0191,0.0455,0.0014,0.00078,0.0019,0.328,0.28,0.361,0.013,0.011,0.015,24.26,24.16,24.37,0.938,0.931,0.942,0.97,0.97,0.97,0.91,0.903,0.914,32.12,28.31,34.65,31.16,27.46,33.61,0,0,0,0,0,0,0.346,0,0.07,0.29,0.71,0.29,42.9
1436738400000,2015,7,2014,10,41,7,0.226,0.0816,0.144,8577.14,53.91,53.91,51.05,2,1,1.7142857142857142,373,360.8,384.8,238,225.8,135,135,135,-1.218e-14,-2.842e-14,2.842e-14,0.362,0.351,0.374,238,225.8,249.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.14,0.136,0.145,0.016,0.0149,0.017,0.00065,0.0006,0.00069,0.303,0.255,0.406,0.012,0.01,0.016,24.43,24.37,24.5,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.897,0.94,34.14,25.98,52.64,32.41,25.2,48.2,0,0,0,0,0,0,0.284,0,0.082,0.36,0.64,0.36,38
1437343200000,2015,7,2014,10,42,7,0.209,0.0677,0.141,8488.78,53.04,53.04,50.53,2,1,1.7142857142857142,345.5,334.8,356.7,233.7,221.7,111.9,108,135,4.06e-15,-2.842e-14,2.842e-14,0.324,0.306,0.379,233.7,221.7,244.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.134,0.14,0.0156,0.0146,0.0165,0.00063,0.00059,0.00067,0.295,0.248,0.397,0.012,0.01,0.016,24.58,24.43,24.66,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.69,25.71,52.31,32.15,24.94,48.2,0,0,0,0,0,0,0.281,0,0.068,0.32,0.67,0.33,40.6
1437948000000,2015,7,2014,10,43,7,0.195,0.0627,0.132,8089.02,48.2,48.2,48.15,1,1,1,321.7,311.6,331.2,218,211.2,103.7,93,108,4.06e-15,-2.842e-14,2.842e-14,0.322,0.295,0.338,218,211.2,223.2,990,990,990,965,965,965.1,25,24.9,25,0.13,0.128,0.132,0.0143,0.0137,0.0147,0.00057,0.00055,0.00059,0.381,0.369,0.391,0.015,0.015,0.016,24.61,24.55,24.66,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.41,48.82,51.54,48.15,47.84,48.2,0,0,0,0,0,0,0.267,0,0.063,0.32,0.68,0.32,41.5
1438552800000,2015,8,2014,11,44,7,0.179,0.0562,0.123,7756.91,48.2,48.2,46.17,1,1,1,296.5,286.7,307.4,203.5,193.7,93,93,93,1.218e-14,0,2.842e-14,0.314,0.302,0.324,203.5,193.7,214.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.124,0.12,0.127,0.013,0.0122,0.014,0.00052,0.00049,0.00056,0.354,0.336,0.373,0.014,0.013,0.015,24.76,24.69,24.82,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.19,44.91,49.71,46.17,44.01,48.2,0,0,0,0,0,0,0.257,0,0.056,0.31,0.69,0.31,43.3
1439157600000,2015,8,2014,11,45,7,0.166,0.0562,0.11,6919.19,43.32,43.32,41.19,1,1,1,274.6,265.6,283.7,181.6,172.6,93,93,93,-4.06e-15,-2.842e-14,2.842e-14,0.339,0.328,0.35,181.6,172.6,190.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.113,0.119,0.0112,0.0104,0.012,0.00044,0.00041,0.00048,0.315,0.299,0.331,0.012,0.012,0.013,24.89,24.83,24.94,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.923,0.933,42.07,39.94,44.2,41.19,38.98,43.32,0,0,0,0,0,0,0.229,0,0.056,0.34,0.66,0.34,41.7
1439762400000,2015,8,2014,11,46,7,0.154,0.0562,0.0981,6120.76,38.23,38.23,36.43,1,1,1,255.2,247.8,262.6,162.2,154.8,93,93,93,-4.06e-15,-2.842e-14,0,0.364,0.354,0.375,162.2,154.8,169.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.106,0.112,0.00954,0.00891,0.0102,0.00038,0.00035,0.0004,0.28,0.267,0.293,0.011,0.011,0.012,25,24.96,25.05,0.943,0.941,0.945,0.971,0.97,0.974,0.916,0.912,0.921,37.5,35.77,39.24,36.43,34.7,38.23,0,0,0,0,0,0,0.202,0,0.0559,0.36,0.64,0.36,39.7
1440367200000,2015,8,2014,11,47,7,0.145,0.0562,0.0886,5514.12,34.15,34.15,32.82,1,1,1,239.6,233.9,245.4,146.6,140.9,93,93,93,0,0,0,0.388,0.379,0.398,146.6,140.9,152.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00821,0.00773,0.0087,0.00032,0.0003,0.00034,0.252,0.242,0.262,0.0099,0.0095,0.01,25.11,25.07,25.15,0.938,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,33.84,32.51,35.2,32.82,31.53,34.15,0,0,0,0,0,0,0.182,0,0.0564,0.39,0.61,0.39,38
1440972000000,2015,8,2014,11,48,7,0.134,0.0454,0.0886,5533.24,35.35,35.35,32.94,1,1,1,221.5,211.8,232,146.5,139,75,72,93,0,0,0,0.338,0.314,0.401,146.5,139,157,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.099,0.105,0.0082,0.00756,0.00909,0.00032,0.0003,0.00036,0.25,0.238,0.269,0.0098,0.0093,0.011,25.22,25.16,25.29,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.95,32.05,36.44,32.94,31.09,35.35,0,0,0,0,0,0,0.183,0,0.0454,0.34,0.66,0.34,41.3
1441576800000,2015,9,2014,12,49,7,0.121,0.0435,0.0774,4820,30.73,30.73,28.69,1,1,1,200,191.8,208.7,128,119.8,72,72,72,0,-1.421e-14,1.421e-14,0.36,0.345,0.375,128,119.8,136.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0948,0.0919,0.0979,0.00663,0.00593,0.00737,0.00026,0.00023,0.00029,0.217,0.202,0.232,0.0085,0.0079,0.0091,25.36,25.32,25.38,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,29.58,27.57,31.68,28.69,26.75,30.73,0,0,0,0,0,0,0.159,0,0.0436,0.36,0.64,0.36,39.8
1442181600000,2015,9,2014,12,50,7,0.111,0.0435,0.0672,4136.9,26.15,26.15,24.62,1,1,1,183,177.3,189.3,111,105.3,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.393,0.38,0.406,111,105.3,117.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0868,0.0911,0.00519,0.0047,0.00572,0.0002,0.00018,0.00022,0.186,0.176,0.198,0.0073,0.0069,0.0077,25.38,25.38,25.38,0.918,0.914,0.923,0.97,0.97,0.97,0.891,0.887,0.895,25.39,23.96,26.95,24.62,23.24,26.15,0,0,0,0,0,0,0.137,0,0.0438,0.39,0.61,0.39,37.3
1442786400000,2015,9,2014,12,51,7,0.103,0.0435,0.0591,3613.22,22.79,22.79,21.51,1,1,1,169.6,163.9,175.4,97.64,91.9,72,72,72,0,-1.421e-14,1.421e-14,0.425,0.411,0.439,97.64,91.9,103.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0841,0.0821,0.0861,0.00405,0.00356,0.00454,0.00016,0.00014,0.00018,0.162,0.152,0.173,0.0064,0.006,0.0068,25.38,25.38,25.38,0.915,0.911,0.92,0.968,0.965,0.97,0.885,0.882,0.888,22.22,21.04,23.49,21.51,20.31,22.79,0,0,0,0,0,0,0.119,0,0.0439,0.42,0.57,0.43,35.1
1443391200000,2015,9,2014,12,52,7,0.0961,0.0366,0.0594,3645.34,23.49,23.49,21.7,1,1,1,158.8,156,162.5,98.25,87.79,60.57,52,72,-4.06e-15,-1.421e-14,0,0.381,0.328,0.451,98.25,87.79,106.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0806,0.0837,0.0041,0.00321,0.0048,0.00016,0.00013,0.00019,0.162,0.145,0.175,0.0063,0.0057,0.0068,25.36,25.34,25.38,0.918,0.914,0.925,0.967,0.963,0.97,0.888,0.886,0.891,22.42,20.2,24.21,21.7,19.46,23.49,0,0,0,0,0,0,0.121,0,0.0367,0.38,0.62,0.38,37.9
1443996000000,2015,10,2015,1,1,7,0.0914,0.0314,0.0599,3659.6,22.83,22.83,21.78,1,1,1,151.1,146.9,155.7,99.12,94.94,52,52,52,-2.03e-15,-1.421e-14,0,0.344,0.334,0.354,99.12,94.94,103.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0796,0.0827,0.00418,0.00382,0.00456,0.00016,0.00015,0.00018,0.162,0.154,0.17,0.0063,0.006,0.0067,25.34,25.34,25.35,0.913,0.911,0.916,0.968,0.966,0.97,0.884,0.883,0.886,22.5,21.62,23.54,21.78,20.89,22.83,0,0,0,0,0,0,0.121,0,0.0315,0.34,0.66,0.34,40
1444600800000,2015,10,2015,1,2,7,0.0866,0.0314,0.0552,3383.76,20.61,20.61,20.14,1,1,1,143.3,140.7,145.6,91.27,88.65,52,52,52,6.09e-15,0,1.421e-14,0.363,0.357,0.37,91.27,88.65,93.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0774,0.0791,0.00351,0.00329,0.0037,0.00014,0.00013,0.00015,0.148,0.143,0.152,0.0058,0.0056,0.0059,25.35,25.35,25.36,0.92,0.917,0.923,0.965,0.964,0.966,0.888,0.886,0.889,20.87,20.34,21.34,20.14,19.61,20.61,0,0,0,0,0,0,0.112,0,0.0314,0.36,0.64,0.36,39.1
1445205600000,2015,10,2015,1,3,7,0.0819,0.0314,0.0504,3111.88,19.33,19.33,18.52,1,1,1,135.3,132.2,139.3,83.34,80.18,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.384,0.373,0.393,83.34,80.18,87.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0755,0.0744,0.0769,0.00283,0.00257,0.00317,0.00011,0.0001,0.00012,0.133,0.128,0.14,0.0052,0.005,0.0055,25.37,25.36,25.37,0.929,0.924,0.933,0.961,0.96,0.963,0.893,0.89,0.896,19.27,18.62,20.07,18.52,17.88,19.33,0,0,0,0,0,0,0.103,0,0.0315,0.38,0.62,0.38,38
1445810400000,2015,10,2015,1,4,7,0.0779,0.0313,0.0466,2900.7,17.72,17.72,17.27,1,1,1,128.8,126.7,131.4,77.1,74.71,51.71,50,52,-2.03e-15,-1.421e-14,1.421e-14,0.402,0.387,0.41,77.1,74.71,79.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.0725,0.0741,0.0023,0.0021,0.0025,0.00009,0.000082,0.000098,0.122,0.118,0.126,0.0048,0.0046,0.005,25.38,25.37,25.38,0.937,0.934,0.94,0.96,0.96,0.96,0.9,0.897,0.902,17.99,17.46,18.45,17.27,16.76,17.72,0,0,0,0,0,0,0.0959,0,0.0313,0.4,0.6,0.4,37.2
1446415200000,2015,11,2015,2,5,7,0.0814,0.0302,0.0512,3156.53,19.29,19.29,18.79,1,1,1,134.6,131.6,137.1,84.64,81.63,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.371,0.365,0.38,84.64,81.63,87.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0746,0.0765,0.00294,0.00269,0.00315,0.00012,0.00011,0.00012,0.135,0.13,0.14,0.0053,0.0051,0.0055,25.36,25.36,25.37,0.928,0.925,0.931,0.962,0.961,0.963,0.892,0.891,0.895,19.53,18.92,20.03,18.79,18.17,19.29,0,0,0,0,0,0,0.104,0,0.0302,0.37,0.63,0.37,38.8
1447020000000,2015,11,2015,2,6,7,0.0849,0.0302,0.0547,3353.35,20.57,20.57,19.96,1,1,1,140.4,137.4,143.4,90.38,87.37,50,50,50,-6.09e-15,-1.421e-14,0,0.356,0.349,0.364,90.38,87.37,93.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.0766,0.0787,0.00343,0.00318,0.00369,0.00013,0.00012,0.00014,0.146,0.14,0.151,0.0057,0.0055,0.0059,25.35,25.35,25.36,0.921,0.918,0.924,0.965,0.963,0.966,0.888,0.886,0.89,20.69,20.09,21.3,19.96,19.35,20.57,0,0,0,0,0,0,0.111,0,0.0302,0.36,0.64,0.36,39.5
1447624800000,2015,11,2015,2,7,7,0.092,0.0302,0.0617,3778.72,24.75,24.75,22.49,1,1,1,152.1,142,161.7,102.1,92.02,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.329,0.309,0.352,102.1,92.02,111.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0782,0.0852,0.00443,0.00357,0.00525,0.00017,0.00014,0.00021,0.166,0.149,0.184,0.0065,0.0058,0.0072,25.34,25.34,25.35,0.915,0.911,0.919,0.969,0.965,0.97,0.887,0.883,0.892,23.22,21.03,25.52,22.49,20.3,24.75,0,0,0,0,0,0,0.125,0,0.0303,0.33,0.67,0.33,41.1
1448229600000,2015,11,2015,2,8,7,0.0987,0.0302,0.0685,4221.49,25.68,25.68,25.13,1,1,1,163.3,160.9,165.5,113.3,110.9,50,50,50,-6.09e-15,-1.421e-14,1.421e-14,0.306,0.302,0.311,113.3,110.9,115.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0857,0.0849,0.0865,0.00538,0.00518,0.00557,0.00021,0.0002,0.00022,0.187,0.182,0.191,0.0073,0.0071,0.0075,25.34,25.34,25.34,0.92,0.919,0.922,0.97,0.97,0.97,0.893,0.891,0.894,25.91,25.31,26.47,25.13,24.55,25.68,0,0,0,0,0,0,0.14,0,0.0302,0.31,0.69,0.31,42.8
1448834400000,2015,11,2015,2,9,7,0.102,0.0349,0.0667,4106.6,26.56,26.56,24.44,1,1,1,168.1,162.3,178.1,110.4,103.3,57.71,50,59,-2.03e-15,-1.421e-14,1.421e-14,0.344,0.308,0.364,110.4,103.3,119.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0859,0.0836,0.0892,0.00513,0.00453,0.00587,0.0002,0.00018,0.00023,0.183,0.17,0.198,0.0071,0.0067,0.0078,25.35,25.34,25.36,0.918,0.913,0.924,0.97,0.97,0.97,0.891,0.886,0.897,25.2,23.44,27.38,24.44,22.74,26.56,0,0,0,0,0,0,0.136,0,0.0353,0.34,0.65,0.35,40.3
1449439200000,2015,12,2015,3,10,7,0.112,0.0357,0.0758,4715.51,29.65,29.65,28.07,1,1,1,184.4,178.7,191,125.4,119.7,59,59,59,0,-1.421e-14,1.421e-14,0.32,0.309,0.33,125.4,119.7,132,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0894,0.0938,0.00641,0.00592,0.00697,0.00025,0.00023,0.00027,0.21,0.199,0.221,0.0082,0.0078,0.0087,25.36,25.36,25.36,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.94,27.52,30.57,28.07,26.69,29.65,0,0,0,0,0,0,0.156,0,0.0362,0.32,0.68,0.32,42.1
1450044000000,2015,12,2015,3,11,7,0.119,0.0357,0.083,5192.17,32.55,32.55,30.91,1,1,1,196.3,189.6,203.3,137.3,130.6,59,59,59,0,0,0,0.301,0.29,0.311,137.3,130.6,144.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0933,0.0981,0.00742,0.00685,0.00801,0.00029,0.00027,0.00031,0.231,0.219,0.243,0.009,0.0086,0.0095,25.35,25.34,25.36,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.86,30.23,33.56,30.91,29.32,32.55,0,0,0,0,0,0,0.172,0,0.036,0.3,0.7,0.3,43.6
1450648800000,2015,12,2015,3,12,7,0.124,0.0357,0.088,5516.71,34.5,34.5,32.84,1,1,1,204.5,198.9,211.8,145.5,139.9,59,59,59,0,0,0,0.289,0.279,0.297,145.5,139.9,152.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0985,0.0966,0.101,0.00812,0.00764,0.00873,0.00032,0.0003,0.00034,0.246,0.236,0.259,0.0096,0.0092,0.01,25.33,25.27,25.36,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,33.85,32.51,35.56,32.84,31.54,34.5,0,0,0,0,0,0,0.182,0,0.036,0.29,0.71,0.29,44.5
1451253600000,2015,12,2015,3,13,7,0.132,0.0393,0.093,5826.72,36.18,36.18,34.68,1,1,1,218.8,215.3,223.5,153.8,145,65,59,73,0,0,0,0.297,0.269,0.335,153.8,145,160.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.1,0.104,0.00882,0.00808,0.00936,0.00035,0.00032,0.00037,0.261,0.247,0.272,0.01,0.0097,0.011,25.23,25.2,25.25,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,35.75,33.63,37.29,34.68,32.63,36.18,0,0,0,0,0,0,0.193,0,0.039,0.3,0.7,0.3,44.1
1451858400000,2016,1,2015,4,14,7,0.144,0.0442,0.0998,6259.01,39.82,39.82,37.26,1,1,1,238,229.3,248.4,165,156.3,73,73,73,0,0,0,0.307,0.294,0.318,165,156.3,175.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.104,0.111,0.00977,0.00903,0.0107,0.00039,0.00036,0.00042,0.282,0.267,0.301,0.011,0.01,0.012,25.09,25.01,25.16,0.944,0.941,0.947,0.973,0.97,0.978,0.918,0.913,0.926,38.3,36.27,40.73,37.26,35.18,39.82,0,0,0,0,0,0,0.207,0,0.0442,0.31,0.69,0.31,43.5
1452463200000,2016,1,2015,4,15,7,0.164,0.0442,0.12,7560.99,48.2,48.2,45.01,1,1,1,271.7,254.1,292.4,198.7,181.1,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.269,0.25,0.287,198.7,181.1,219.4,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.119,0.113,0.126,0.0126,0.0111,0.0144,0.0005,0.00044,0.00057,0.343,0.311,0.379,0.014,0.012,0.015,24.87,24.75,24.97,0.954,0.949,0.958,0.98,0.98,0.98,0.935,0.93,0.939,46.23,42.09,51.03,45.01,41.24,48.2,0,0,0,0,0,0,0.25,0,0.044,0.27,0.73,0.27,46.1
1453068000000,2016,1,2015,4,16,7,0.189,0.0442,0.145,8741.29,55.29,55.29,52.03,2,1,1.8571428571428572,312.2,299.8,326,239.2,226.8,73,73,73,1.624e-14,-2.842e-14,2.842e-14,0.234,0.224,0.244,239.2,226.8,253,990,990,990,965,964.9,965,25,25,25.1,0.133,0.129,0.138,0.0162,0.015,0.0184,0.00065,0.0006,0.00074,0.275,0.244,0.393,0.011,0.0097,0.016,24.76,24.7,24.84,0.931,0.923,0.959,0.971,0.97,0.98,0.905,0.895,0.94,30.8,25.9,52.71,29.46,25.12,48.2,0,0,0,0,0,0,0.289,0,0.044,0.23,0.77,0.23,46.3
1453672800000,2016,1,2015,4,17,7,0.206,0.0442,0.162,9832.09,62.22,62.22,58.52,2,2,2,341,328.5,358,268,255.5,73,73,73,0,0,0,0.214,0.204,0.222,268,255.5,285,990,990,990,965.1,965,965.2,24.9,24.8,25,0.144,0.139,0.15,0.0255,0.0196,0.0335,0.001,0.00079,0.0014,0.292,0.274,0.318,0.012,0.011,0.013,24.6,24.49,24.68,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.903,0.909,30.17,28.78,32.07,29.26,27.91,31.11,0,0,0,0,0,0,0.325,0,0.044,0.21,0.79,0.21,47.7
1454277600000,2016,2,2015,5,18,7,0.238,0.0514,0.187,11271.5,73.52,73.52,67.09,2,2,2,393.5,365.4,423.4,308.5,280.4,85,85,85,0,0,0,0.217,0.201,0.233,308.5,280.4,338.4,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.159,0.149,0.169,0.0446,0.0314,0.0587,0.0018,0.0013,0.0024,0.354,0.312,0.399,0.014,0.013,0.016,24.28,24.1,24.46,0.941,0.936,0.947,0.97,0.97,0.971,0.913,0.908,0.919,34.58,31.48,37.84,33.55,30.54,36.76,0,0,0,0,0,0,0.373,0,0.051,0.22,0.79,0.21,47.4
1454882400000,2016,2,2015,5,19,7,0.278,0.0514,0.227,13722.2,88.85,88.85,81.68,2,2,2,459.9,431.9,493.7,374.9,346.9,85,85,85,0,0,0,0.185,0.172,0.197,374.9,346.9,408.7,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.182,0.172,0.194,0.0759,0.0627,0.0919,0.0031,0.0026,0.0038,0.454,0.412,0.504,0.019,0.017,0.021,23.88,23.67,24.04,0.952,0.948,0.956,0.978,0.973,0.98,0.931,0.923,0.936,41.76,38.76,45.33,40.84,37.73,44.42,0,0,0,0,0,0,0.454,0,0.051,0.18,0.82,0.18,49.4
1455487200000,2016,2,2015,5,20,7,0.333,0.0514,0.282,16435.7,106.4,106.4,97.83,3,2,2.2857142857142856,551,506,594.6,466,421,85,85,85,-1.624e-14,-5.684e-14,0,0.155,0.143,0.168,466,421,509.6,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.217,0.199,0.239,0.119,0.0977,0.141,0.005,0.004,0.006,0.561,0.523,0.615,0.023,0.022,0.026,23.36,23.17,23.6,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.74,35.53,52.3,43.92,34.46,48.2,0,0,0,0,0,0,0.544,0,0.051,0.15,0.85,0.15,49.4
1456092000000,2016,2,2015,5,21,7,0.402,0.0514,0.351,20245.3,131.1,131.1,120.5,3,3,3,664.9,612.3,720.6,579.9,527.3,85,85,85,0,0,0,0.128,0.118,0.139,579.9,527.3,635.6,990,990,990,966.6,966.3,966.8,23.4,23.2,23.7,0.279,0.249,0.311,0.188,0.153,0.226,0.008,0.0065,0.0097,0.671,0.583,0.765,0.029,0.025,0.033,22.77,22.45,23.07,0.953,0.949,0.956,0.977,0.971,0.98,0.931,0.922,0.937,41.11,37.74,44.59,40.17,36.65,43.7,0,0,0,0,0,0,0.669,0,0.051,0.13,0.87,0.13,50.4
1456696800000,2016,2,2015,5,22,7,0.481,0.0628,0.418,23436.1,144.6,144.6,139.5,3,3,3,795.2,742.2,848.3,691.3,656.3,103.9,85,107,0,0,0,0.131,0.115,0.14,691.3,656.3,741.3,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.348,0.323,0.379,0.263,0.239,0.296,0.011,0.01,0.013,0.864,0.802,0.952,0.038,0.035,0.042,22.06,21.76,22.33,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.67,45.64,50.45,46.5,44.73,48.2,0,0,0,0,0,0,0.775,0,0.063,0.13,0.87,0.13,48.7
1457301600000,2016,3,2015,6,23,7,0.559,0.0704,0.489,26433.2,165.5,165.5,157.3,4,3,3.857142857142857,925.1,866.5,984.5,808.7,759.5,116.4,107,129,0,0,0,0.126,0.116,0.136,808.7,759.5,855.5,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.443,0.396,0.489,0.33,0.307,0.353,0.015,0.014,0.016,1,0.934,1.07,0.045,0.041,0.048,21.4,21.09,21.65,0.954,0.952,0.957,0.978,0.975,0.98,0.933,0.928,0.937,42.3,39.31,51.41,41.06,38.31,48.2,0,0,0,0,0,0,0.874,0,0.07,0.13,0.87,0.13,47.3
1457906400000,2016,3,2015,6,24,7,0.675,0.078,0.595,30685.4,192.8,192.8,182.7,4,4,4,1115,1007,1251,986.4,877.7,129,129,129,3.113,-1.137e-13,21.79,0.116,0.103,0.128,983.3,877.7,1100,990,990,990,968.3,967.9,968.7,21.7,21.3,22.1,0.628,0.51,0.79,0.462,0.364,0.648,0.021,0.016,0.03,1.36,1.11,1.74,0.063,0.05,0.082,20.38,19.57,20.97,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,46.83,43.09,50.36,45.66,42.23,48.2,0,0,0,0,0,0,1.01,0,0.08,0.12,0.88,0.12,45.5
1458511200000,2016,3,2015,6,25,7,0.878,0.078,0.665,31843,192.8,192.8,189.5,4,4,4,1451,1319,1561,1322,1190,129,129,129,222,89.54,332.4,0.0891,0.0826,0.0978,1100,1100,1100,990,990,990,969.3,968.9,969.7,20.7,20.3,21.1,0.872,0.818,0.906,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.85,0.088,0.084,0.091,18.85,18.46,19.33,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.43,47.4,49.71,47.39,46.45,48.2,0,0,0,0,0,0,1.05,0,0.213,0.089,0.76,0.24,36.3
1459116000000,2016,3,2015,6,26,7,1.01,0.0829,0.665,30612.2,184.6,184.6,182.2,4,4,4,1666,1597,1716,1528,1468,137.1,129,148,428.4,368.1,468.4,0.0823,0.0771,0.0876,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.917,0.909,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.094,18.12,17.94,18.34,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.48,46.03,47.09,45.55,45.11,46.14,0,0,0,0,0,0,1.01,0,0.345,0.082,0.66,0.34,30.3
1459720800000,2016,4,2015,7,27,7,1.06,0.0895,0.665,30074.1,180.1,180.1,179,4,4,4,1757,1726,1788,1609,1578,148,148,148,508.9,478.5,539.5,0.0842,0.0828,0.0857,1100,1100,1100,990,990,990,970.3,970.2,970.4,19.7,19.6,19.8,0.926,0.925,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.096,17.81,17.71,17.91,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.67,45.4,45.94,44.75,44.49,45.02,0,0,0,0,0,0,0.995,0,0.395,0.084,0.63,0.37,28.4
1460325600000,2016,4,2015,7,28,7,1.1,0.0895,0.665,29692.6,177.6,177.6,176.7,4,4,4,1823,1798,1839,1675,1650,148,148,148,574.8,549.8,591,0.0812,0.0805,0.0823,1100,1100,1100,990,990,990,970.5,970.4,970.6,19.5,19.4,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.097,17.6,17.55,17.68,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.09,44.94,45.31,44.19,44.05,44.4,0,0,0,0,0,0,0.982,0,0.435,0.081,0.6,0.4,27
1460930400000,2016,4,2015,7,29,7,1.08,0.0895,0.665,29915.9,180.3,180.3,178.1,4,4,4,1784,1720,1836,1636,1572,148,148,148,536.3,471.8,587.6,0.083,0.0806,0.0861,1100,1100,1100,990,990,990,970.4,970.2,970.6,19.6,19.4,19.8,0.926,0.925,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.72,17.56,17.93,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.43,44.97,46,44.52,44.08,45.08,0,0,0,0,0,0,0.989,0,0.415,0.083,0.62,0.38,27.7
1461535200000,2016,4,2015,7,30,7,0.968,0.0933,0.665,30980.5,187.5,187.5,184.4,4,4,4,1601,1513,1690,1447,1321,154.3,148,192,346.6,221.2,441.6,0.0968,0.0876,0.127,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.913,0.894,0.922,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.09,0.094,18.33,18.03,18.63,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.04,46.27,47.84,46.1,45.34,46.88,0,0,0,0,0,0,1.02,0,0.303,0.096,0.69,0.31,32
1462140000000,2016,5,2015,8,31,7,0.839,0.116,0.663,32144,192.8,192.8,191.3,4,4,4,1386,1265,1485,1194,1073,192,192,192,98.27,0,192.7,0.139,0.129,0.152,1096,1073,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.832,0.758,0.878,0.639,0.588,0.648,0.031,0.028,0.032,1.77,1.64,1.83,0.085,0.077,0.089,19.11,18.74,19.63,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.93,48.12,49.82,47.83,47.16,48.2,0,0,0,0,0,0,1.06,0,0.176,0.14,0.79,0.21,38.3
1462744800000,2016,5,2015,8,32,7,0.679,0.116,0.563,29368.9,188.4,188.4,174.8,4,4,4,1123,1037,1222,931,845,192,192,192,-1.624e-14,-1.137e-13,0,0.171,0.157,0.185,931,845,1030,990,990,990,968.3,968,968.6,21.7,21.4,22,0.576,0.49,0.694,0.397,0.348,0.49,0.018,0.016,0.023,1.23,1.07,1.47,0.057,0.048,0.069,20.48,19.93,20.92,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.6,41.34,48.06,43.7,40.47,47.1,0,0,0,0,0,0,0.971,0,0.116,0.17,0.83,0.17,43.3
1463349600000,2016,5,2015,8,33,7,0.578,0.108,0.47,24841.3,157.9,157.9,147.9,4,3,3.2857142857142856,956,905.1,1014,776.8,744.8,179.1,147,192,0,0,0,0.187,0.16,0.205,776.8,744.8,822.2,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.425,0.398,0.469,0.315,0.299,0.337,0.014,0.013,0.015,1,0.974,1.03,0.045,0.044,0.047,21.27,21.03,21.49,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.8,39.52,51.76,45.57,38.53,48.2,0,0,0,0,0,0,0.821,0,0.108,0.19,0.81,0.19,43
1463954400000,2016,5,2015,8,34,7,0.512,0.0889,0.424,23529.6,144.6,144.6,140.1,3,3,3,847.4,807.6,889.8,700.4,660.6,147,147,147,0,0,0,0.174,0.165,0.182,700.4,660.6,742.8,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.359,0.335,0.389,0.269,0.242,0.297,0.012,0.011,0.013,0.886,0.817,0.963,0.039,0.036,0.043,21.82,21.58,22.05,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.79,45.55,50.13,46.69,44.64,48.2,0,0,0,0,0,0,0.778,0,0.088,0.17,0.83,0.17,46
1464559200000,2016,5,2015,8,35,7,0.47,0.0768,0.393,22256,135.4,135.4,132.5,3,3,3,776.5,750.1,799.3,649.5,631.1,127,119,147,0,0,0,0.163,0.152,0.186,649.5,631.1,665.1,990,990,990,967,966.9,967.1,23,22.9,23.1,0.328,0.316,0.336,0.235,0.223,0.245,0.01,0.0096,0.011,0.797,0.766,0.823,0.035,0.033,0.036,22.2,22.1,22.33,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.06,44.03,46.06,44.16,43.15,45.14,0,0,0,0,0,0,0.736,0,0.077,0.16,0.84,0.16,47.4
1465164000000,2016,6,2015,9,36,7,0.426,0.072,0.355,20335.3,127.5,127.5,121,3,3,3,705.1,672.8,738.9,586.1,553.8,119,119,119,0,0,0,0.169,0.161,0.177,586.1,553.8,619.9,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.291,0.272,0.31,0.193,0.171,0.215,0.0083,0.0073,0.0093,0.69,0.635,0.747,0.03,0.027,0.032,22.59,22.4,22.77,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.927,0.936,41.25,39.21,43.35,40.35,38.2,42.49,0,0,0,0,0,0,0.672,0,0.071,0.17,0.83,0.17,47.7
1465768800000,2016,6,2015,9,37,7,0.384,0.072,0.312,17979.7,112.5,112.5,107,3,3,3,635,608.5,662.6,516,489.5,119,119,119,0,-5.684e-14,5.684e-14,0.188,0.18,0.196,516,489.5,543.6,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.251,0.236,0.267,0.146,0.13,0.164,0.0062,0.0055,0.007,0.572,0.529,0.618,0.024,0.022,0.026,22.99,22.83,23.14,0.948,0.945,0.95,0.971,0.97,0.973,0.92,0.917,0.924,36.75,34.99,38.56,35.67,33.94,37.51,0,0,0,0,0,0,0.595,0,0.072,0.19,0.81,0.19,46.8
1466373600000,2016,6,2015,9,38,7,0.348,0.0937,0.255,14984.2,96.4,96.4,89.19,2,2,2,576.1,553.5,600,421.1,392.5,155,119,161,-2.436e-14,-5.684e-14,5.684e-14,0.27,0.198,0.291,421.1,392.5,481,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.207,0.197,0.231,0.0978,0.0843,0.126,0.0041,0.0035,0.0053,0.532,0.488,0.624,0.022,0.02,0.026,23.28,23.08,23.42,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,45.91,43,52.04,44.6,42.14,48.2,0,0,0,0,0,0,0.496,0,0.093,0.27,0.73,0.27,43.1
1466978400000,2016,6,2015,9,39,7,0.318,0.0906,0.227,13593,82.81,82.81,80.91,2,2,2,525.6,506.2,546.2,375.7,364.1,149.9,135,161,0,-5.684e-14,5.684e-14,0.285,0.26,0.307,375.7,364.1,385.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.19,0.187,0.194,0.0763,0.0709,0.0808,0.0032,0.0029,0.0034,0.462,0.446,0.477,0.019,0.019,0.02,23.57,23.46,23.67,0.952,0.95,0.953,0.979,0.976,0.98,0.932,0.928,0.934,41.34,40.03,42.25,40.46,39.07,41.41,0,0,0,0,0,0,0.45,0,0.091,0.28,0.71,0.29,42.7
1467583200000,2016,7,2015,10,40,7,0.291,0.0816,0.21,12538.5,78.76,78.76,74.63,2,2,2,481.6,463.9,499.9,346.6,328.9,135,135,135,0,0,0,0.28,0.27,0.291,346.6,328.9,364.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.179,0.172,0.185,0.0626,0.0542,0.0713,0.0026,0.0022,0.003,0.418,0.391,0.445,0.017,0.016,0.018,23.82,23.7,23.92,0.948,0.945,0.95,0.973,0.97,0.977,0.922,0.917,0.928,38.36,36.46,40.32,37.32,35.37,39.38,0,0,0,0,0,0,0.415,0,0.081,0.28,0.72,0.28,43.1
1468188000000,2016,7,2015,10,41,7,0.268,0.0816,0.187,11173.6,69.77,69.77,66.51,2,2,2,443.7,428.6,459.2,308.7,293.6,135,135,135,0,0,0,0.304,0.294,0.315,308.7,293.6,324.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.165,0.16,0.171,0.0447,0.0376,0.052,0.0018,0.0015,0.0021,0.361,0.338,0.384,0.015,0.014,0.016,24.04,23.95,24.13,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.916,34.28,32.63,35.96,33.25,31.65,34.88,0,0,0,0,0,0,0.369,0,0.081,0.3,0.7,0.3,41.7
1468792800000,2016,7,2015,10,42,7,0.248,0.0816,0.167,9978.48,62.31,62.31,59.4,2,2,2,410.4,397.7,423.9,275.4,262.7,135,135,135,0,0,0,0.329,0.318,0.339,275.4,262.7,288.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.154,0.149,0.158,0.029,0.023,0.0354,0.0012,0.00093,0.0014,0.311,0.292,0.331,0.013,0.012,0.014,24.24,24.16,24.32,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,30.62,29.21,32.12,29.7,28.33,31.15,0,0,0,0,0,0,0.33,0,0.081,0.33,0.67,0.33,40.2
1469397600000,2016,7,2015,10,43,7,0.231,0.0816,0.149,8926.14,55.79,55.79,53.13,2,2,2,381.4,369.5,393.6,246.4,234.5,135,135,135,-8.12e-15,-2.842e-14,2.842e-14,0.354,0.343,0.365,246.4,234.5,258.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.143,0.139,0.148,0.0174,0.0157,0.021,0.00071,0.00063,0.00085,0.27,0.256,0.286,0.011,0.01,0.012,24.42,24.35,24.5,0.928,0.925,0.932,0.97,0.97,0.97,0.9,0.897,0.904,27.39,26.04,28.76,26.57,25.26,27.89,0,0,0,0,0,0,0.295,0,0.082,0.35,0.65,0.35,38.6
1470002400000,2016,8,2015,11,44,7,0.213,0.0696,0.144,8628.52,54.38,54.38,51.36,2,1,1.8571428571428572,352.6,340.3,366,237.6,225.3,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.326,0.314,0.338,237.6,225.3,251,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.133,0.142,0.016,0.0149,0.0175,0.00064,0.0006,0.0007,0.278,0.247,0.395,0.011,0.0099,0.016,24.56,24.5,24.63,0.931,0.923,0.959,0.971,0.97,0.98,0.904,0.895,0.94,30.34,25.56,51.91,29.12,24.8,48.2,0,0,0,0,0,0,0.285,0,0.069,0.33,0.68,0.32,40.5
1470607200000,2016,8,2015,11,45,7,0.197,0.0696,0.127,7927.93,48.2,48.2,47.19,1,1,1,325.5,314.8,336.2,210.5,199.8,115,115,115,0,-2.842e-14,2.842e-14,0.353,0.342,0.365,210.5,199.8,221.2,990,990,990,965,965,965.1,25,24.9,25,0.128,0.124,0.132,0.0136,0.0127,0.0145,0.00055,0.00051,0.00058,0.368,0.349,0.387,0.015,0.014,0.016,24.6,24.53,24.68,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.59,46.17,50.99,47.19,45.25,48.2,0,0,0,0,0,0,0.262,0,0.07,0.35,0.64,0.36,40.2
1471212000000,2016,8,2015,11,46,7,0.183,0.0696,0.114,7159.63,44.69,44.69,42.62,1,1,1,303.3,294.3,312.4,188.3,179.3,115,115,115,-8.12e-15,-2.842e-14,2.842e-14,0.379,0.368,0.391,188.3,179.3,197.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.123,0.0118,0.011,0.0125,0.00047,0.00044,0.0005,0.329,0.312,0.345,0.013,0.012,0.014,24.75,24.69,24.81,0.951,0.948,0.954,0.98,0.979,0.98,0.932,0.928,0.935,43.49,41.38,45.6,42.62,40.51,44.69,0,0,0,0,0,0,0.237,0,0.069,0.38,0.62,0.38,39.1
1471816800000,2016,8,2015,11,47,7,0.171,0.0696,0.102,6352.39,39.76,39.76,37.81,1,1,1,283.5,276,291.3,168.5,161,115,115,115,8.12e-15,0,2.842e-14,0.406,0.395,0.417,168.5,161,176.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.0101,0.00944,0.0107,0.0004,0.00037,0.00043,0.293,0.28,0.307,0.012,0.011,0.012,24.87,24.83,24.92,0.945,0.943,0.947,0.974,0.97,0.977,0.92,0.914,0.926,38.84,37.09,40.68,37.81,35.98,39.76,0,0,0,0,0,0,0.21,0,0.069,0.41,0.6,0.4,37.1
1472421600000,2016,8,2015,11,48,7,0.16,0.0613,0.0989,6170.57,39.63,39.63,36.73,1,1,1,264.8,254.4,273.5,163.5,153.6,101.3,91,115,0,-2.842e-14,2.842e-14,0.382,0.342,0.428,163.5,153.6,175.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.108,0.113,0.00965,0.00881,0.0106,0.00038,0.00035,0.00042,0.283,0.266,0.302,0.011,0.011,0.012,24.96,24.93,25,0.943,0.94,0.947,0.972,0.97,0.977,0.917,0.912,0.925,37.77,35.36,40.56,36.73,34.3,39.63,0,0,0,0,0,0,0.204,0,0.0611,0.38,0.62,0.38,38.6
