datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1473026400000,2016,9,2015,12,49,7,0.146,0.055,0.0912,5676.19,35.85,35.85,33.79,1,1,1,241.7,232.8,250.8,150.7,141.8,91,91,91,0,0,0,0.377,0.363,0.391,150.7,141.8,159.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.107,0.00856,0.0078,0.00934,0.00034,0.00031,0.00037,0.259,0.243,0.275,0.01,0.0096,0.011,25.09,25.02,25.16,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.907,0.914,34.83,32.73,36.96,33.79,31.75,35.85,0,0,0,0,0,0,0.188,0,0.0548,0.38,0.62,0.38,38.9
1473631200000,2016,9,2015,12,50,7,0.135,0.055,0.0797,4951.22,31.06,31.06,29.47,1,1,1,222.8,216.7,229.8,131.8,125.7,91,91,91,0,-1.421e-14,1.421e-14,0.409,0.396,0.42,131.8,125.7,138.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0976,0.0954,0.1,0.00695,0.00643,0.00755,0.00027,0.00025,0.0003,0.225,0.214,0.237,0.0088,0.0084,0.0093,25.24,25.18,25.29,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.38,28.95,32.02,29.47,28.08,31.06,0,0,0,0,0,0,0.164,0,0.0553,0.41,0.59,0.41,36.7
1474236000000,2016,9,2015,12,51,7,0.126,0.055,0.071,4390.18,27.37,27.37,26.13,1,1,1,208.4,202.7,213.7,117.4,111.7,91,91,91,-2.03e-15,-1.421e-14,1.421e-14,0.437,0.426,0.449,117.4,111.7,122.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0925,0.0905,0.0944,0.00573,0.00525,0.00618,0.00022,0.00021,0.00024,0.199,0.189,0.209,0.0078,0.0074,0.0082,25.35,25.31,25.39,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.94,25.57,28.22,26.13,24.8,27.37,0,0,0,0,0,0,0.145,0,0.055,0.44,0.56,0.44,34.8
1474840800000,2016,9,2015,12,52,7,0.118,0.0519,0.0661,1260.97,26.37,26.37,7.506,1,1,1,195.2,190.4,200.8,109.4,102.2,85.86,73,91,-2.03e-15,-1.421e-14,1.421e-14,0.439,0.382,0.471,109.4,102.2,118.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0871,0.0907,0.00505,0.00443,0.0058,0.0002,0.00017,0.00023,0.184,0.172,0.199,0.0072,0.0067,0.0078,25.41,25.38,25.42,0.264,0,0.924,0.277,0,0.97,0.256,0,0.896,7.738,0,27.19,7.506,0,26.37,0,5,0,0,0.714,0,0.0417,0.714,0.0519,0.44,0.56,0.44,10.7
1475445600000,2016,10,2016,1,1,7,0.111,0.0442,0.0673,4148.83,25.97,25.97,24.7,1,1,1,184.3,180.3,189.6,111.3,107.3,73,73,73,6.09e-15,0,1.421e-14,0.396,0.385,0.405,111.3,107.3,116.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0868,0.0901,0.00521,0.00487,0.00566,0.0002,0.00019,0.00022,0.186,0.179,0.196,0.0073,0.007,0.0076,25.38,25.38,25.38,0.919,0.916,0.922,0.97,0.97,0.97,0.891,0.888,0.895,25.46,24.46,26.77,24.7,23.73,25.97,0,0,0,0,0,0,0.137,0,0.0437,0.4,0.61,0.39,37.4
1476050400000,2016,10,2016,1,2,7,0.105,0.0442,0.0605,3704.72,23.27,23.27,22.05,1,1,1,173.1,167.4,178.4,100.1,94.45,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.422,0.409,0.436,100.1,94.45,105.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0843,0.0823,0.0861,0.00426,0.00378,0.00471,0.00017,0.00015,0.00018,0.166,0.156,0.176,0.0065,0.0061,0.0069,25.38,25.38,25.38,0.914,0.911,0.917,0.969,0.966,0.97,0.885,0.882,0.887,22.77,21.56,23.99,22.05,20.84,23.27,0,0,0,0,0,0,0.123,0,0.0445,0.42,0.58,0.42,35.3
1476655200000,2016,10,2016,1,3,7,0.0974,0.0387,0.0586,3600.72,23.75,23.75,21.43,1,1,1,161,156.8,165.5,96.97,87.89,64,52,73,-6.09e-15,-1.421e-14,1.421e-14,0.397,0.326,0.454,96.97,87.89,107.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.08,0.0841,0.00399,0.00322,0.00489,0.00016,0.00013,0.00019,0.159,0.144,0.177,0.0062,0.0057,0.0069,25.36,25.34,25.38,0.919,0.914,0.925,0.967,0.964,0.97,0.889,0.887,0.891,22.16,20.23,24.48,21.43,19.49,23.75,0,0,0,0,0,0,0.119,0,0.0388,0.4,0.6,0.4,37
1477260000000,2016,10,2016,1,4,7,0.0925,0.0314,0.0611,3725.66,22.77,22.77,22.18,1,1,1,153,151,155.4,101,99.04,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.34,0.335,0.344,101,99.04,103.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0811,0.0826,0.00433,0.00417,0.00454,0.00017,0.00016,0.00018,0.165,0.161,0.169,0.0065,0.0063,0.0066,25.34,25.34,25.34,0.912,0.911,0.913,0.969,0.968,0.97,0.884,0.883,0.886,22.88,22.44,23.47,22.18,21.73,22.77,0,0,0,0,0,0,0.123,0,0.0314,0.34,0.66,0.34,40.3
1477864800000,2016,10,2016,1,5,7,0.094,0.0304,0.0636,3895.18,25.54,25.54,23.19,1,1,1,155.4,149.1,165,105.1,97.13,50.29,50,52,0,-1.421e-14,1.421e-14,0.324,0.303,0.349,105.1,97.13,115,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0804,0.0863,0.00469,0.00401,0.00552,0.00018,0.00016,0.00022,0.172,0.158,0.19,0.0067,0.0062,0.0074,25.34,25.34,25.34,0.915,0.911,0.921,0.969,0.967,0.97,0.887,0.882,0.894,23.92,22.06,26.33,23.19,21.34,25.54,0,0,0,0,0,0,0.129,0,0.0304,0.32,0.68,0.32,41.4
1478469600000,2016,11,2016,2,6,7,0.104,0.0302,0.0734,4551.92,28.65,28.65,27.09,1,1,1,171.4,163.9,177.8,121.4,113.9,50,50,50,-4.06e-15,-1.421e-14,0,0.292,0.281,0.305,121.4,113.9,127.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0886,0.086,0.0909,0.00607,0.00543,0.00662,0.00024,0.00021,0.00026,0.201,0.188,0.213,0.0079,0.0074,0.0083,25.34,25.34,25.34,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.893,0.902,27.93,26.06,29.54,27.09,25.28,28.65,0,0,0,0,0,0,0.151,0,0.0306,0.29,0.71,0.29,43.8
1479074400000,2016,11,2016,2,7,7,0.106,0.0302,0.0759,4719.16,29.23,29.23,28.09,1,1,1,175.5,172.7,180.3,125.5,122.7,50,50,50,-6.09e-15,-1.421e-14,0,0.285,0.277,0.29,125.5,122.7,130.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0901,0.0891,0.0918,0.00642,0.00618,0.00683,0.00025,0.00024,0.00027,0.208,0.203,0.217,0.0082,0.008,0.0085,25.34,25.34,25.34,0.928,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,28.96,28.25,30.14,28.09,27.4,29.23,0,0,0,0,0,0,0.156,0,0.0301,0.28,0.72,0.28,44.5
1479679200000,2016,11,2016,2,8,7,0.111,0.0302,0.081,5054.71,30.79,30.79,30.09,1,1,1,183.9,180.6,186.9,133.9,130.6,50,50,50,0,0,0,0.272,0.268,0.277,133.9,130.6,136.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0919,0.0941,0.00713,0.00685,0.00738,0.00028,0.00027,0.00029,0.223,0.217,0.229,0.0087,0.0085,0.0089,25.34,25.34,25.35,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,31.02,30.21,31.75,30.09,29.3,30.79,0,0,0,0,0,0,0.167,0,0.03,0.27,0.73,0.27,45.5
1480284000000,2016,11,2016,2,9,7,0.112,0.0334,0.0782,4874.75,30.53,30.53,29.02,1,1,1,184.5,181.9,186,129.3,125.4,55.14,50,59,-2.03e-15,-1.421e-14,0,0.299,0.269,0.32,129.3,125.4,135.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0914,0.0937,0.00674,0.00641,0.00729,0.00026,0.00025,0.00029,0.216,0.21,0.227,0.0085,0.0082,0.0089,25.35,25.34,25.36,0.93,0.929,0.933,0.97,0.97,0.97,0.902,0.901,0.905,29.91,28.96,31.48,29.02,28.09,30.53,0,0,0,0,0,0,0.161,0,0.0338,0.3,0.7,0.3,43.5
1480888800000,2016,12,2016,3,10,7,0.113,0.0357,0.0771,4801.64,30.04,30.04,28.58,1,1,1,186.5,183,192.6,127.5,124,59,59,59,-2.03e-15,-1.421e-14,0,0.316,0.306,0.322,127.5,124,133.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.091,0.0943,0.00659,0.00629,0.00711,0.00026,0.00025,0.00028,0.213,0.207,0.224,0.0083,0.0081,0.0088,25.36,25.36,25.36,0.929,0.928,0.932,0.97,0.97,0.97,0.901,0.9,0.904,29.47,28.62,30.97,28.58,27.76,30.04,0,0,0,0,0,0,0.159,0,0.0359,0.32,0.68,0.32,42.5
1481493600000,2016,12,2016,3,11,7,0.123,0.0357,0.0869,5441.78,34.06,34.06,32.39,1,1,1,202.6,195.6,209.8,143.6,136.6,59,59,59,0,0,0,0.291,0.281,0.302,143.6,136.6,150.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0979,0.0954,0.1,0.00796,0.00736,0.00857,0.00031,0.00029,0.00034,0.242,0.23,0.255,0.0095,0.009,0.01,25.33,25.29,25.36,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33.39,31.7,35.11,32.39,30.75,34.06,0,0,0,0,0,0,0.18,0,0.0361,0.29,0.71,0.29,44.2
1482098400000,2016,12,2016,3,12,7,0.133,0.0357,0.0974,6121.88,38,38,36.44,1,1,1,220.1,212.8,226.5,161.1,153.8,59,59,59,0,0,0,0.268,0.26,0.277,161.1,153.8,167.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.101,0.106,0.00944,0.00883,0.00999,0.00037,0.00035,0.00039,0.273,0.26,0.285,0.011,0.01,0.011,25.21,25.16,25.26,0.942,0.94,0.944,0.971,0.97,0.974,0.915,0.912,0.92,37.51,35.82,39.02,36.44,34.74,38,0,0,0,0,0,0,0.202,0,0.0356,0.27,0.73,0.27,46
1482703200000,2016,12,2016,3,13,7,0.14,0.0369,0.103,6474.04,39.5,39.5,38.54,1,1,1,230.7,226.2,237.7,169.7,164.7,61,59,73,0,0,0,0.264,0.254,0.307,169.7,164.7,173.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.106,0.108,0.0102,0.00975,0.0105,0.0004,0.00038,0.00041,0.289,0.282,0.296,0.011,0.011,0.012,25.13,25.09,25.16,0.945,0.943,0.946,0.975,0.972,0.977,0.921,0.917,0.924,39.52,38.24,40.43,38.54,37.18,39.5,0,0,0,0,0,0,0.214,0,0.037,0.26,0.74,0.26,46.2
1483308000000,2017,1,2016,4,14,7,0.153,0.0442,0.109,6890.93,43.21,43.21,41.02,1,1,1,253.3,242.4,262.6,180.3,169.4,73,73,73,0,-2.842e-14,2.842e-14,0.288,0.278,0.301,180.3,169.4,189.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.109,0.116,0.0111,0.0101,0.0119,0.00044,0.0004,0.00047,0.31,0.29,0.326,0.012,0.011,0.013,24.98,24.92,25.06,0.948,0.945,0.951,0.979,0.975,0.98,0.928,0.921,0.932,41.91,39.33,44.09,41.02,38.33,43.21,0,0,0,0,0,0,0.228,0,0.044,0.29,0.71,0.29,45
1483912800000,2017,1,2016,4,15,7,0.173,0.0442,0.129,8011.59,51.22,51.22,47.69,2,1,1.2857142857142858,285.8,268.9,307.7,212.8,195.9,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.256,0.237,0.271,212.8,195.9,234.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.118,0.132,0.0138,0.0124,0.0157,0.00055,0.00049,0.00063,0.323,0.241,0.376,0.013,0.0096,0.015,24.83,24.76,24.89,0.946,0.922,0.958,0.977,0.97,0.98,0.925,0.895,0.939,41.57,25.62,50.53,40.48,24.85,48.2,0,0,0,0,0,0,0.265,0,0.044,0.26,0.75,0.25,46.3
1484517600000,2017,1,2016,4,16,7,0.203,0.0442,0.159,9638.49,61.81,61.81,57.37,2,2,2,335.7,313.5,356.1,262.7,240.5,73,73,73,8.12e-15,0,2.842e-14,0.218,0.205,0.233,262.7,240.5,283.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.134,0.149,0.0235,0.0162,0.0326,0.00094,0.00065,0.0013,0.285,0.255,0.315,0.011,0.01,0.013,24.64,24.5,24.78,0.932,0.926,0.936,0.97,0.97,0.97,0.904,0.898,0.908,29.57,27.06,31.86,28.69,26.25,30.9,0,0,0,0,0,0,0.319,0,0.044,0.22,0.78,0.22,47.5
1485122400000,2017,1,2016,4,17,7,0.229,0.0442,0.184,11167.5,69.58,69.58,66.47,2,2,2,377.8,363.5,392.5,304.8,290.5,73,73,73,0,0,0,0.193,0.186,0.201,304.8,290.5,319.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.157,0.151,0.162,0.0429,0.0361,0.0498,0.0017,0.0015,0.002,0.348,0.326,0.37,0.014,0.013,0.015,24.36,24.27,24.46,0.941,0.938,0.943,0.97,0.97,0.97,0.913,0.91,0.915,34.26,32.68,35.87,33.24,31.7,34.79,0,0,0,0,0,0,0.369,0,0.045,0.19,0.8,0.2,48.8
1485727200000,2017,1,2016,4,18,7,0.254,0.0493,0.205,12391.5,78.52,78.52,73.76,2,2,2,420.6,397.1,445.3,339,324.1,81.57,73,85,0,0,0,0.194,0.181,0.207,339,324.1,360.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.169,0.163,0.177,0.059,0.052,0.069,0.0024,0.0021,0.0028,0.4,0.377,0.432,0.016,0.015,0.018,24.11,23.96,24.24,0.947,0.944,0.95,0.972,0.97,0.976,0.92,0.916,0.927,37.93,36.37,40.21,36.88,35.28,39.26,0,0,0,0,0,0,0.41,0,0.049,0.19,0.81,0.19,48.8
1486332000000,2017,2,2016,5,19,7,0.288,0.0514,0.237,14337.8,89.84,89.84,85.34,2,2,2,476.7,452.1,498.6,391.7,367.1,85,85,85,0,0,0,0.178,0.17,0.188,391.7,367.1,413.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.188,0.18,0.196,0.0839,0.0723,0.0942,0.0035,0.003,0.0039,0.479,0.442,0.512,0.02,0.018,0.021,23.78,23.64,23.92,0.954,0.951,0.956,0.98,0.978,0.98,0.934,0.93,0.937,43.55,40.94,45.84,42.67,40.04,44.92,0,0,0,0,0,0,0.474,0,0.051,0.18,0.82,0.18,49.8
1486936800000,2017,2,2016,5,20,7,0.323,0.0514,0.272,16057.4,102.1,102.1,95.58,3,2,2.142857142857143,534.6,507.1,572.1,449.6,422.1,85,85,85,1.624e-14,0,5.684e-14,0.159,0.149,0.168,449.6,422.1,487.1,990,990,990,966,965.9,966.2,24,23.8,24.1,0.21,0.199,0.227,0.111,0.0982,0.129,0.0046,0.0041,0.0054,0.551,0.517,0.602,0.023,0.022,0.025,23.44,23.29,23.59,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,46.85,35.07,51.62,45.36,34.02,48.2,0,0,0,0,0,0,0.531,0,0.051,0.16,0.84,0.16,49.7
1487541600000,2017,2,2016,5,21,7,0.392,0.0514,0.341,19682.4,129.7,129.7,117.2,3,3,3,648.2,588.8,713,563.2,503.8,85,85,85,8.12e-15,0,5.684e-14,0.132,0.119,0.144,563.2,503.8,628,990,990,990,966.5,966.2,966.8,23.5,23.2,23.8,0.27,0.236,0.307,0.177,0.138,0.22,0.0075,0.0058,0.0095,0.643,0.543,0.752,0.027,0.023,0.032,22.87,22.5,23.21,0.951,0.947,0.956,0.975,0.97,0.98,0.928,0.918,0.936,40.03,36.18,44.13,39.05,35.1,43.24,0,0,0,0,0,0,0.651,0,0.051,0.13,0.87,0.13,50.2
1488146400000,2017,2,2016,5,22,7,0.49,0.0609,0.429,23887.2,156.3,156.3,142.2,4,3,3.142857142857143,810.4,736.8,902.9,709.6,651.8,100.7,85,107,0,0,0,0.124,0.112,0.137,709.6,651.8,795.9,990,990,990,967.1,966.8,967.5,22.9,22.5,23.2,0.361,0.32,0.429,0.274,0.236,0.324,0.012,0.01,0.014,0.884,0.792,0.978,0.039,0.034,0.043,21.97,21.52,22.36,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.93,0.938,46.8,40.03,51.2,45.53,39.08,48.2,0,0,0,0,0,0,0.79,0,0.061,0.12,0.88,0.12,48.7
1488751200000,2017,3,2016,6,23,7,0.668,0.0685,0.594,30641.6,192.8,192.8,182.4,4,4,4,1104,946.1,1289,990.8,839.1,113.3,107,129,8.55,-1.137e-13,59.85,0.103,0.0929,0.113,982.3,839.1,1100,990,990,990,968.2,967.7,968.8,21.8,21.2,22.3,0.628,0.469,0.806,0.473,0.345,0.648,0.022,0.015,0.031,1.37,1.04,1.75,0.063,0.047,0.083,20.41,19.44,21.28,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.8,41.77,50.22,45.6,40.93,48.2,0,0,0,0,0,0,1.01,0,0.074,0.1,0.89,0.11,45.9
1489356000000,2017,3,2016,6,24,7,0.95,0.078,0.665,31177.7,192.8,192.8,185.6,4,4,4,1571,1370,1818,1442,1241,129,129,129,341.9,140.8,589.4,0.0828,0.0709,0.0942,1100,1100,1100,990,990,990,969.7,969.1,970.5,20.3,19.5,20.9,0.893,0.84,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.79,1.87,0.091,0.085,0.096,18.45,17.61,19.15,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,47.35,45.13,49.21,46.4,44.22,48.2,0,0,0,0,0,0,1.03,0,0.285,0.082,0.7,0.3,32.8
1489960800000,2017,3,2016,6,25,7,1.39,0.106,0.665,27335.7,173.2,173.2,162.7,4,4,4,2304,1926,2670,2128,1797,175.3,129,183,1028,697,1387,0.0764,0.067,0.0893,1100,1100,1100,990,990,990,971.8,970.9,972.7,18.2,17.3,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.098,0.11,16.3,15.41,17.26,0.946,0.943,0.949,0.978,0.974,0.98,0.925,0.918,0.93,41.58,39.17,44.18,40.68,38.16,43.3,0,0,0,0,0,0,0.904,0,0.725,0.076,0.48,0.52,19.7
1490565600000,2017,3,2016,6,26,7,1.86,0.117,0.665,23794.2,149.3,149.3,141.6,4,4,4,3081,2792,3297,2888,2609,192.7,183,217,1788,1509,1980,0.0626,0.0574,0.0668,1100,1100,1100,990,990,990,973.7,973,974.2,16.3,15.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.43,13.94,15.11,0.938,0.935,0.941,0.97,0.97,0.973,0.91,0.907,0.916,36.48,35.13,38.37,35.41,34.07,37.32,0,0,0,0,0,0,0.787,0,1.195,0.063,0.36,0.64,12.8
1491170400000,2017,4,2016,7,27,7,2.02,0.131,0.665,22721.5,135.8,135.8,135.2,4,4,4,3343,3317,3359,3126,3100,217,217,217,2026,2000,2042,0.0649,0.0646,0.0654,1100,1100,1100,990,990,990,974.3,974.2,974.3,15.7,15.7,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.84,13.8,13.89,0.934,0.934,0.934,0.97,0.97,0.97,0.906,0.906,0.906,34.86,34.76,35.01,33.81,33.72,33.96,0,0,0,0,0,0,0.751,0,1.355,0.065,0.33,0.67,11.2
1491775200000,2017,4,2016,7,28,7,2.02,0.172,0.665,22723.8,136.1,136.1,135.3,4,4,4,3342,3305,3363,3059,3010,283.9,217,295,1959,1910,2046,0.0849,0.0645,0.0893,1100,1100,1100,990,990,990,974.3,974.2,974.3,15.7,15.7,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.84,13.79,13.92,0.934,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.906,34.86,34.74,35.08,33.82,33.7,34.03,0,0,0,0,0,0,0.751,0,1.355,0.085,0.33,0.67,11.2
1492380000000,2017,4,2016,7,29,7,1.92,0.178,0.665,23384.9,142.3,142.3,139.2,4,4,4,3173,3045,3284,2878,2750,295,295,295,1778,1650,1889,0.0931,0.0898,0.0969,1100,1100,1100,990,990,990,973.9,973.6,974.2,16.1,15.8,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.21,13.96,14.5,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,35.88,35.2,36.69,34.8,34.14,35.59,0,0,0,0,0,0,0.773,0,1.255,0.093,0.35,0.65,12.2
1492984800000,2017,4,2016,7,30,7,1.73,0.178,0.665,24780.8,151.5,151.5,147.5,4,4,4,2856,2713,3001,2561,2418,295,295,295,1461,1318,1606,0.103,0.0983,0.109,1100,1100,1100,990,990,990,973.2,972.8,973.5,16.8,16.5,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.96,14.61,15.3,0.941,0.939,0.942,0.972,0.97,0.974,0.914,0.911,0.917,37.95,36.99,38.89,36.88,35.88,37.86,0,0,0,0,0,0,0.819,0,1.065,0.1,0.38,0.62,14.3
1493589600000,2017,5,2016,8,31,7,1.54,0.167,0.665,26241.3,159.7,159.7,156.2,4,4,4,2542,2416,2670,2266,2140,276,276,276,1166,1040,1294,0.109,0.103,0.114,1100,1100,1100,990,990,990,972.4,972.1,972.7,17.6,17.3,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.72,15.41,16.02,0.944,0.943,0.945,0.976,0.974,0.978,0.921,0.918,0.924,40.01,39.17,40.84,39.05,38.16,39.93,0,0,0,0,0,0,0.868,0,0.875,0.11,0.43,0.57,17
1494194400000,2017,5,2016,8,32,7,1.37,0.167,0.665,27539.8,167.3,167.3,163.9,4,4,4,2261,2130,2374,1985,1854,276,276,276,884.9,753.7,998.2,0.122,0.116,0.13,1100,1100,1100,990,990,990,971.7,971.4,972,18.3,18,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.4,16.12,16.71,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.925,0.928,41.84,41.11,42.69,40.98,40.22,41.84,0,0,0,0,0,0,0.911,0,0.705,0.12,0.49,0.51,20.1
1494799200000,2017,5,2016,8,33,7,1.18,0.167,0.665,28981.4,176.5,176.5,172.5,4,4,4,1950,1829,2083,1674,1553,276,276,276,574.3,452.7,706.6,0.142,0.133,0.151,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.2,16.83,17.58,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.01,43,45.04,43.13,42.14,44.13,0,0,0,0,0,0,0.958,0,0.515,0.14,0.56,0.44,24.6
1495404000000,2017,5,2016,8,34,7,1.02,0.167,0.665,30516.9,185.2,185.2,181.6,4,4,4,1681,1578,1791,1405,1302,276,276,276,305.2,201.6,414.9,0.164,0.154,0.175,1100,1100,1100,990,990,990,970.1,969.7,970.4,19.9,19.6,20.3,0.919,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.06,17.7,18.41,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.34,45.37,47.25,45.41,44.46,46.3,0,0,0,0,0,0,1.01,0,0.355,0.16,0.65,0.35,29.9
1496008800000,2017,5,2016,8,35,7,0.884,0.144,0.665,31837.2,192.8,192.8,189.5,4,4,4,1462,1373,1549,1224,1163,238.3,210,276,123.9,62.85,172.5,0.162,0.144,0.185,1100,1100,1100,990,990,990,969.4,969.1,969.6,20.6,20.4,20.9,0.866,0.838,0.893,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.79,1.84,0.088,0.085,0.09,18.82,18.52,19.14,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.34,47.54,49.19,47.38,46.59,48.2,0,0,0,0,0,0,1.05,0,0.219,0.16,0.75,0.25,36
1496613600000,2017,6,2016,9,36,7,0.727,0.127,0.599,30546.1,192.8,192.8,181.8,4,4,4,1203,1100,1322,992.5,889.9,210,210,210,1.646,-1.137e-13,11.52,0.175,0.159,0.191,990.9,889.9,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.661,0.54,0.816,0.467,0.37,0.648,0.022,0.017,0.031,1.4,1.15,1.76,0.065,0.053,0.084,20.06,19.33,20.63,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.45,42.98,49.69,45.46,42.12,48.2,0,0,0,0,0,0,1.01,0,0.128,0.17,0.82,0.18,42
1497218400000,2017,6,2016,9,37,7,0.608,0.127,0.481,25399.4,164,164,151.2,4,3,3.4285714285714284,1005,946.1,1071,794.6,736.1,210,210,210,0,0,0,0.209,0.196,0.222,794.6,736.1,860.7,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.453,0.399,0.513,0.323,0.293,0.356,0.015,0.013,0.016,1.03,0.966,1.1,0.047,0.043,0.05,21.06,20.78,21.35,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.4,39.97,52.05,44.68,39.01,48.2,0,0,0,0,0,0,0.84,0,0.127,0.21,0.79,0.21,41.8
1497823200000,2017,6,2016,9,38,7,0.535,0.127,0.408,22589.8,142,142,134.5,3,3,3,884.1,840.5,929.9,674.1,630.5,210,210,210,0,0,0,0.238,0.226,0.25,674.1,630.5,719.9,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.354,0.329,0.384,0.251,0.222,0.282,0.011,0.0098,0.013,0.851,0.777,0.933,0.038,0.034,0.042,21.71,21.45,21.96,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.74,43.23,48.28,44.82,42.37,47.32,0,0,0,0,0,0,0.747,0,0.127,0.24,0.76,0.24,42.2
1498428000000,2017,6,2016,9,39,7,0.487,0.123,0.364,20520.8,125.4,125.4,122.1,3,3,3,805.1,781.4,830.9,601.9,586.1,203.1,186,210,0,0,0,0.252,0.236,0.264,601.9,586.1,620.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.311,0.303,0.323,0.203,0.193,0.216,0.0089,0.0084,0.0095,0.727,0.702,0.761,0.032,0.031,0.033,22.15,22.02,22.26,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.58,40.56,42.67,40.72,39.64,41.82,0,0,0,0,0,0,0.679,0,0.123,0.25,0.75,0.25,42.1
1499032800000,2017,7,2016,10,40,7,0.45,0.112,0.338,19164.2,120.1,120.1,114.1,3,3,3,744.8,712.1,775.1,558.8,526.1,186,186,186,0,0,0,0.25,0.24,0.261,558.8,526.1,589.1,990,990,990,966.9,966.7,967,23.1,23,23.3,0.283,0.265,0.301,0.174,0.152,0.195,0.0075,0.0066,0.0085,0.651,0.596,0.703,0.028,0.026,0.031,22.47,22.3,22.65,0.951,0.949,0.953,0.974,0.97,0.978,0.927,0.92,0.932,39.03,36.97,40.94,38.02,35.86,40.04,0,0,0,0,0,0,0.634,0,0.112,0.25,0.75,0.25,42.6
1499637600000,2017,7,2016,10,41,7,0.406,0.112,0.294,16711.2,105.6,105.6,99.47,3,2,2.4285714285714284,671.4,642.4,701.5,485.4,456.4,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.277,0.265,0.29,485.4,456.4,515.5,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.242,0.225,0.259,0.129,0.114,0.145,0.0055,0.0049,0.0062,0.592,0.544,0.638,0.025,0.023,0.027,22.82,22.72,22.94,0.953,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.1,34.92,51.76,42.34,33.87,48.2,0,0,0,0,0,0,0.553,0,0.112,0.28,0.72,0.28,41.2
1500242400000,2017,7,2016,10,42,7,0.368,0.123,0.245,14423.9,94.7,94.7,85.86,2,2,2,608.7,584.2,633.4,405.1,357.2,203.6,186,227,0,-5.684e-14,5.684e-14,0.335,0.294,0.389,405.1,357.2,447.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.205,0.19,0.22,0.0902,0.0676,0.11,0.0038,0.0028,0.0047,0.511,0.441,0.575,0.022,0.019,0.024,23.16,22.99,23.33,0.954,0.95,0.958,0.978,0.973,0.98,0.933,0.924,0.939,43.89,38.8,48.32,42.93,37.77,47.35,0,0,0,0,0,0,0.477,0,0.123,0.33,0.67,0.33,39.2
1500847200000,2017,7,2016,10,43,7,0.336,0.137,0.199,11672.7,74.04,74.04,69.48,2,2,2,555.7,534.7,577.3,328.7,307.7,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.409,0.393,0.425,328.7,307.7,350.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.18,0.172,0.187,0.0541,0.0442,0.0644,0.0023,0.0018,0.0027,0.398,0.367,0.431,0.017,0.015,0.018,23.5,23.37,23.63,0.945,0.942,0.949,0.97,0.97,0.972,0.917,0.914,0.922,35.8,33.59,38.09,34.74,32.58,37.02,0,0,0,0,0,0,0.386,0,0.137,0.41,0.59,0.41,34.7
1501452000000,2017,7,2016,10,44,7,0.307,0.115,0.192,11370.9,71.87,71.87,67.68,2,2,2,507.8,487.9,528.9,317.7,301.9,190.1,184,227,-1.624e-14,-5.684e-14,0,0.374,0.353,0.429,317.7,301.9,337.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.173,0.168,0.18,0.0489,0.0415,0.0583,0.002,0.0017,0.0024,0.379,0.358,0.408,0.016,0.015,0.017,23.74,23.64,23.85,0.944,0.941,0.947,0.97,0.97,0.97,0.915,0.913,0.918,34.89,32.98,37.05,33.84,31.99,35.94,0,0,0,0,0,0,0.376,0,0.115,0.37,0.63,0.37,37
1502056800000,2017,8,2016,11,45,7,0.28,0.111,0.169,10032.4,63.59,63.59,59.72,2,2,2,463.4,446.6,481.6,279.4,262.6,184,184,184,0,0,0,0.397,0.382,0.412,279.4,262.6,297.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.153,0.166,0.0309,0.023,0.0395,0.0013,0.00094,0.0016,0.321,0.296,0.349,0.013,0.012,0.014,23.99,23.88,24.09,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,30.78,28.94,32.78,29.86,28.07,31.8,0,0,0,0,0,0,0.332,0,0.111,0.4,0.6,0.4,35.8
1502661600000,2017,8,2016,11,46,7,0.258,0.111,0.146,8648.1,55.04,55.04,51.48,2,1,1.7142857142857142,426.1,411.4,441.4,242.1,227.4,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.432,0.417,0.447,242.1,227.4,257.4,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.146,0.141,0.151,0.0169,0.0151,0.0205,0.00069,0.00061,0.00084,0.313,0.262,0.414,0.013,0.011,0.017,24.17,24.11,24.24,0.937,0.925,0.958,0.973,0.97,0.98,0.912,0.898,0.939,34.31,26.03,52.51,32.62,25.25,48.2,0,0,0,0,0,0,0.286,0,0.112,0.43,0.57,0.43,33.5
1503266400000,2017,8,2016,11,47,7,0.238,0.111,0.127,7835.63,48.2,48.2,46.64,1,1,1,394.3,382.1,406.7,210.3,198.1,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.467,0.452,0.482,210.3,198.1,222.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.135,0.131,0.139,0.0136,0.0126,0.0147,0.00055,0.00051,0.0006,0.375,0.353,0.397,0.015,0.014,0.016,24.25,24.17,24.34,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.85,45.12,50.6,46.64,44.22,48.2,0,0,0,0,0,0,0.259,0,0.111,0.47,0.53,0.47,32.9
1503871200000,2017,8,2016,11,48,7,0.221,0.0994,0.122,7494.71,48.2,48.2,44.61,1,1,1,365.5,351.8,378,201.2,182.2,164.3,138,184,-4.06e-15,-2.842e-14,2.842e-14,0.449,0.382,0.502,201.2,182.2,223.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.13,0.125,0.135,0.0128,0.0112,0.0148,0.00052,0.00045,0.0006,0.357,0.325,0.394,0.014,0.013,0.016,24.42,24.36,24.46,0.954,0.95,0.959,0.98,0.979,0.98,0.935,0.93,0.939,45.98,41.49,51.29,44.61,40.63,48.2,0,0,0,0,0,0,0.248,0,0.099,0.45,0.55,0.45,33.9
1504476000000,2017,9,2016,12,49,7,0.201,0.0835,0.118,7373.59,46.96,46.96,43.89,1,1,1,332.8,320.3,346.6,194.8,182.3,138,138,138,-8.12e-15,-2.842e-14,0,0.415,0.398,0.431,194.8,182.3,208.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.13,0.0123,0.0112,0.0135,0.00049,0.00045,0.00054,0.343,0.321,0.367,0.014,0.013,0.015,24.59,24.5,24.68,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,44.79,41.89,47.92,43.89,41.05,46.96,0,0,0,0,0,0,0.244,0,0.083,0.42,0.59,0.41,36.7
1505080800000,2017,9,2016,12,50,7,0.185,0.0835,0.101,6271.33,40.04,40.04,37.33,1,1,1,305.1,294.3,316.2,167.1,156.3,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.452,0.436,0.469,167.1,156.3,178.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.112,0.119,0.00995,0.00904,0.0109,0.0004,0.00036,0.00044,0.293,0.274,0.313,0.012,0.011,0.013,24.78,24.71,24.85,0.945,0.941,0.948,0.973,0.97,0.978,0.919,0.913,0.927,38.36,35.86,40.94,37.33,34.79,40.04,0,0,0,0,0,0,0.207,0,0.084,0.45,0.55,0.45,33.9
1505685600000,2017,9,2016,12,51,7,0.171,0.0835,0.0876,5405.05,34.23,34.23,32.17,1,1,1,282.8,273.8,291.9,144.8,135.8,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.488,0.473,0.504,144.8,135.8,153.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.107,0.104,0.111,0.00806,0.00729,0.00883,0.00032,0.00029,0.00035,0.254,0.237,0.27,0.01,0.0094,0.011,24.92,24.86,24.97,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.912,33.17,31.04,35.29,32.17,30.11,34.23,0,0,0,0,0,0,0.179,0,0.0834,0.49,0.51,0.49,31.6
1506290400000,2017,9,2016,12,52,7,0.159,0.0799,0.0791,4871.56,35.51,35.51,29,1,1,1,263,255.5,270.8,130.8,120,132.1,97,138,-4.06e-15,-2.842e-14,1.421e-14,0.502,0.38,0.535,130.8,120,158.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.102,0.0987,0.107,0.00687,0.00595,0.00922,0.00027,0.00024,0.00036,0.228,0.209,0.273,0.009,0.0083,0.011,25.02,24.98,25.06,0.931,0.926,0.942,0.97,0.97,0.97,0.903,0.898,0.914,29.89,27.29,36.61,29,26.47,35.51,0,0,0,0,0,0,0.161,0,0.0799,0.5,0.5,0.5,30.6
1506895200000,2017,10,2017,1,1,7,0.15,0.0587,0.0917,5705.66,35.19,35.19,33.96,1,1,1,248.7,244.6,254.1,151.7,147.6,97,97,97,0,0,0,0.39,0.382,0.397,151.7,147.6,157.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.107,0.00864,0.00829,0.00911,0.00034,0.00033,0.00036,0.261,0.253,0.271,0.01,0.01,0.011,25.05,25.01,25.08,0.94,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.913,35.01,34.04,36.28,33.96,33.02,35.19,0,0,0,0,0,0,0.189,0,0.0583,0.39,0.61,0.39,38
1507500000000,2017,10,2017,1,2,7,0.145,0.0587,0.0863,5363.52,33.15,33.15,31.93,1,1,1,239.8,234.2,245.1,142.8,137.2,97,97,97,0,0,0,0.405,0.396,0.414,142.8,137.2,148.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0998,0.104,0.00788,0.00741,0.00834,0.00031,0.00029,0.00033,0.245,0.235,0.254,0.0097,0.0093,0.01,25.12,25.07,25.16,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,32.91,31.6,34.17,31.93,30.65,33.15,0,0,0,0,0,0,0.177,0,0.0587,0.4,0.6,0.4,37
1508104800000,2017,10,2017,1,3,7,0.137,0.0587,0.0784,4859.89,30.22,30.22,28.93,1,1,1,226.6,221.3,232.3,129.6,124.3,97,97,97,0,0,0,0.428,0.418,0.438,129.6,124.3,135.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0972,0.0953,0.0992,0.00677,0.00632,0.00725,0.00027,0.00025,0.00029,0.221,0.212,0.231,0.0087,0.0083,0.0091,25.22,25.17,25.26,0.93,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,29.82,28.58,31.15,28.93,27.73,30.22,0,0,0,0,0,0,0.161,0,0.0586,0.43,0.57,0.43,35.5
1508709600000,2017,10,2017,1,4,7,0.13,0.0587,0.0711,4392.8,27.27,27.27,26.15,1,1,1,214.6,211.8,219.4,117.6,114.8,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.452,0.442,0.458,117.6,114.8,122.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0929,0.0919,0.0946,0.00575,0.0055,0.00615,0.00023,0.00022,0.00024,0.2,0.195,0.209,0.0078,0.0076,0.0082,25.31,25.28,25.33,0.923,0.921,0.927,0.97,0.97,0.97,0.896,0.894,0.899,26.96,26.27,28.12,26.15,25.48,27.27,0,0,0,0,0,0,0.145,0,0.0589,0.45,0.55,0.45,33.8
1509314400000,2017,10,2017,1,5,7,0.128,0.0569,0.0714,4411.34,27.47,27.47,26.26,1,1,1,212.1,209.3,216.1,118,113.1,94.14,93,97,4.06e-15,-1.421e-14,1.421e-14,0.444,0.43,0.462,118,113.1,123.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0928,0.0913,0.0945,0.00578,0.00536,0.00622,0.00023,0.00021,0.00024,0.2,0.192,0.209,0.0078,0.0075,0.0082,25.33,25.29,25.35,0.924,0.92,0.927,0.97,0.97,0.97,0.896,0.892,0.899,27.07,25.87,28.32,26.26,25.09,27.47,0,0,0,0,0,0,0.146,0,0.0566,0.44,0.56,0.44,34.5
1509919200000,2017,11,2017,2,6,7,0.132,0.0562,0.0755,4678.53,29.35,29.35,27.85,1,1,1,217.8,212.8,224.3,124.8,119.8,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.427,0.415,0.437,124.8,119.8,131.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0951,0.0934,0.0974,0.00636,0.00594,0.00691,0.00025,0.00023,0.00027,0.212,0.204,0.224,0.0083,0.008,0.0088,25.28,25.23,25.32,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.71,27.52,30.26,27.85,26.7,29.35,0,0,0,0,0,0,0.155,0,0.0565,0.43,0.57,0.43,35.4
1510524000000,2017,11,2017,2,7,7,0.133,0.0562,0.0765,4748.36,28.91,28.91,28.26,1,1,1,219.6,216.4,222.4,126.6,123.4,93,93,93,0,0,0,0.424,0.418,0.43,126.6,123.4,129.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0957,0.0946,0.0967,0.00651,0.00624,0.00675,0.00026,0.00024,0.00027,0.216,0.21,0.221,0.0085,0.0082,0.0087,25.27,25.24,25.29,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.14,28.39,29.81,28.26,27.54,28.91,0,0,0,0,0,0,0.157,0,0.0565,0.42,0.58,0.42,35.7
1511128800000,2017,11,2017,2,8,7,0.133,0.0428,0.0902,5643.22,36.29,36.29,33.59,1,1,1,219.9,212.6,227.9,149.2,121.5,70.71,67,93,-2.03e-15,-1.421e-14,0,0.322,0.294,0.434,149.2,121.5,160.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0939,0.105,0.00843,0.00608,0.00942,0.00033,0.00024,0.00037,0.253,0.207,0.274,0.0099,0.0081,0.011,25.23,25.16,25.31,0.938,0.926,0.942,0.97,0.97,0.97,0.91,0.898,0.914,34.63,27.92,37.4,33.59,27.08,36.29,0,0,0,0,0,0,0.187,0,0.0428,0.32,0.68,0.32,42.4
1511733600000,2017,11,2017,2,9,7,0.132,0.0384,0.0938,5877.34,35.55,35.55,34.98,1,1,1,218.6,215.3,224.6,155.1,149.7,63.57,59,67,0,0,0,0.291,0.273,0.309,155.1,149.7,157.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.104,0.00893,0.00847,0.00915,0.00035,0.00033,0.00036,0.263,0.254,0.268,0.01,0.01,0.011,25.23,25.18,25.25,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.91,0.913,36.07,34.78,36.65,34.98,33.74,35.55,0,0,0,0,0,0,0.194,0,0.0382,0.29,0.71,0.29,44.5
1512338400000,2017,12,2017,3,10,7,0.137,0.0357,0.102,6416.65,40.46,40.46,38.19,1,1,1,227.3,217.8,236.4,168.3,158.8,59,59,59,0,0,0,0.26,0.25,0.271,168.3,158.8,177.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.103,0.11,0.0101,0.00924,0.0108,0.0004,0.00036,0.00043,0.286,0.269,0.303,0.011,0.011,0.012,25.15,25.08,25.22,0.944,0.941,0.947,0.974,0.97,0.979,0.92,0.913,0.927,39.2,36.97,41.33,38.19,35.86,40.46,0,0,0,0,0,0,0.212,0,0.035,0.26,0.74,0.26,46.8
1512943200000,2017,12,2017,3,11,7,0.146,0.0357,0.11,6975.59,42.45,42.45,41.52,1,1,1,240.8,237.7,244.8,181.8,178.7,59,59,59,0,0,0,0.245,0.241,0.248,181.8,178.7,185.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.11,0.113,0.0112,0.0109,0.0115,0.00044,0.00043,0.00046,0.31,0.305,0.318,0.012,0.012,0.013,25.04,25.01,25.07,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.928,0.931,42.37,41.65,43.31,41.52,40.8,42.45,0,0,0,0,0,0,0.231,0,0.036,0.24,0.75,0.25,47.8
1513548000000,2017,12,2017,3,12,7,0.155,0.0357,0.119,7546.71,46.55,46.55,44.92,1,1,1,255.5,248.9,262.6,196.5,189.9,59,59,59,4.06e-15,0,2.842e-14,0.231,0.225,0.237,196.5,189.9,203.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.114,0.119,0.0125,0.0119,0.0131,0.00049,0.00047,0.00052,0.337,0.325,0.349,0.013,0.013,0.014,24.94,24.9,24.98,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.84,44.27,47.5,44.92,43.39,46.55,0,0,0,0,0,0,0.25,0,0.036,0.23,0.77,0.23,48.7
1514152800000,2017,12,2017,3,13,7,0.17,0.0357,0.134,8252.11,51.3,51.3,49.12,2,1,1.4285714285714286,281.4,267.8,293.5,222.4,208.8,59,59,59,-8.12e-15,-2.842e-14,2.842e-14,0.21,0.201,0.22,222.4,208.8,234.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.126,0.121,0.13,0.0147,0.0135,0.0157,0.00058,0.00054,0.00062,0.316,0.239,0.386,0.013,0.0095,0.015,24.86,24.78,24.92,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.895,0.94,39.93,25.62,52.18,38.3,24.85,48.2,0,0,0,0,0,0,0.273,0,0.036,0.21,0.79,0.21,48.5
1514757600000,2018,1,2017,4,14,7,0.192,0.0442,0.147,8915.7,56.48,56.48,53.07,2,1,1.8571428571428572,316.8,299.3,331.5,243.8,226.3,73,73,73,8.12e-15,0,2.842e-14,0.231,0.22,0.244,243.8,226.3,258.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.129,0.14,0.0172,0.015,0.021,0.00069,0.0006,0.00084,0.281,0.248,0.392,0.011,0.0099,0.016,24.73,24.66,24.82,0.932,0.924,0.959,0.971,0.97,0.98,0.906,0.897,0.94,31.32,26.34,52.59,29.98,25.55,48.2,0,0,0,0,0,0,0.295,0,0.045,0.23,0.77,0.23,46.4
1515362400000,2018,1,2017,4,15,7,0.216,0.0442,0.172,10436.9,66.23,66.23,62.12,2,2,2,357.6,336.2,376.6,284.6,263.2,73,73,73,0,0,0,0.204,0.194,0.217,284.6,263.2,303.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.149,0.142,0.156,0.0333,0.0232,0.0423,0.0013,0.00093,0.0017,0.317,0.285,0.346,0.013,0.011,0.014,24.49,24.37,24.63,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.913,32.02,29.63,34.14,31.06,28.74,33.11,0,0,0,0,0,0,0.345,0,0.044,0.2,0.8,0.2,48.3
1515967200000,2018,1,2017,4,16,7,0.243,0.0442,0.199,12022.4,74.32,74.32,71.56,2,2,2,401.6,384,414.1,328.6,311,73,73,73,0,0,0,0.182,0.176,0.19,328.6,311,341.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.165,0.159,0.169,0.0541,0.0458,0.06,0.0022,0.0019,0.0024,0.383,0.357,0.402,0.016,0.014,0.016,24.21,24.13,24.32,0.945,0.942,0.947,0.971,0.97,0.972,0.917,0.914,0.921,36.86,34.94,38.22,35.78,33.89,37.16,0,0,0,0,0,0,0.398,0,0.044,0.18,0.82,0.18,49.5
1516572000000,2018,1,2017,4,17,7,0.262,0.0442,0.218,13226.3,81.65,81.65,78.73,2,2,2,433.3,419.3,446.1,360.3,346.3,73,73,73,0,0,0,0.169,0.164,0.174,360.3,346.3,373.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.176,0.171,0.181,0.0691,0.0624,0.0751,0.0028,0.0025,0.0031,0.431,0.41,0.45,0.018,0.017,0.018,24.02,23.94,24.1,0.95,0.948,0.951,0.977,0.973,0.98,0.928,0.922,0.932,40.3,38.79,41.68,39.36,37.76,40.83,0,0,0,0,0,0,0.437,0,0.044,0.17,0.83,0.17,50.5
1517176800000,2018,1,2017,4,18,7,0.281,0.0483,0.233,14128.1,86.69,86.69,84.1,2,2,2,465,449.6,483,385.1,376.6,79.86,73,85,0,0,0,0.171,0.16,0.183,385.1,376.6,398,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.185,0.182,0.19,0.0808,0.0768,0.0869,0.0033,0.0031,0.0036,0.469,0.455,0.488,0.019,0.019,0.02,23.84,23.74,23.92,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,42.91,42.06,44.23,42.05,41.22,43.35,0,0,0,0,0,0,0.467,0,0.048,0.17,0.83,0.17,50.3
1517781600000,2018,2,2017,5,19,7,0.316,0.0514,0.265,15714.6,96.4,96.4,93.54,2,2,2,523,490.9,556,438,405.9,85,85,85,0,-5.684e-14,5.684e-14,0.163,0.153,0.173,438,405.9,471,990,990,990,966,965.8,966.1,24,23.9,24.2,0.205,0.193,0.217,0.106,0.0906,0.121,0.0044,0.0037,0.0051,0.549,0.5,0.599,0.023,0.021,0.025,23.5,23.3,23.69,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.28,45.05,51.47,46.77,44.15,48.2,0,0,0,0,0,0,0.52,0,0.051,0.16,0.84,0.16,49.7
1518386400000,2018,2,2017,5,20,7,0.374,0.0514,0.322,18580.6,123.5,123.5,110.6,3,2,2.857142857142857,618.1,566.1,678.8,533.1,481.1,85,85,85,1.624e-14,0,5.684e-14,0.138,0.125,0.15,533.1,481.1,593.8,990,990,990,966.4,966.1,966.6,23.6,23.4,23.9,0.253,0.223,0.287,0.158,0.126,0.198,0.0067,0.0053,0.0085,0.608,0.529,0.695,0.026,0.022,0.03,23.02,22.69,23.26,0.951,0.946,0.956,0.975,0.97,0.98,0.927,0.917,0.937,40.62,35.6,52.4,39.16,34.53,48.2,0,0,0,0,0,0,0.614,0,0.052,0.14,0.86,0.14,49.7
1518991200000,2018,2,2017,5,21,7,0.482,0.0514,0.431,24073.5,161.3,161.3,143.3,4,3,3.2857142857142856,797.1,705.9,905.1,712.1,620.9,85,85,85,0,0,0,0.107,0.0939,0.12,712.1,620.9,820.1,990,990,990,967.1,966.7,967.5,22.9,22.5,23.3,0.36,0.303,0.443,0.274,0.216,0.336,0.012,0.0093,0.015,0.872,0.74,0.998,0.038,0.032,0.044,22.04,21.48,22.54,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,45.12,39.35,50.32,44.02,38.36,48.2,0,0,0,0,0,0,0.796,0,0.051,0.11,0.89,0.11,49.9
1519596000000,2018,2,2017,5,22,7,0.671,0.0853,0.586,30436.4,192.8,192.8,181.2,4,4,4,1109,953.2,1268,968.4,868.2,141,85,183,0,0,0,0.124,0.0808,0.165,968.4,868.2,1085,990,990,990,968.2,967.7,968.7,21.8,21.3,22.3,0.609,0.487,0.775,0.438,0.359,0.615,0.02,0.016,0.029,1.31,1.08,1.69,0.061,0.049,0.079,20.45,19.57,21.21,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.29,43.11,49.68,45.29,42.25,48.2,0,0,0,0,0,0,1.01,0,0.085,0.13,0.87,0.13,45.4
1520200800000,2018,3,2017,6,23,7,0.843,0.111,0.665,32181,192.8,192.8,191.6,4,4,4,1395,1313,1459,1212,1130,183,183,183,111.6,29.57,176.5,0.131,0.125,0.139,1100,1100,1100,990,990,990,969.1,968.9,969.4,20.9,20.6,21.1,0.844,0.809,0.871,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.82,0.086,0.083,0.088,19.06,18.83,19.36,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.98,48.35,49.78,47.89,47.39,48.2,0,0,0,0,0,0,1.06,0,0.178,0.13,0.79,0.21,38.2
1520805600000,2018,3,2017,6,24,7,0.946,0.111,0.665,31201.1,188.5,188.5,185.7,4,4,4,1565,1488,1650,1382,1305,183,183,183,281.6,204.8,366.7,0.117,0.111,0.123,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.903,0.883,0.914,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.86,0.091,0.089,0.093,18.46,18.17,18.72,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.38,46.63,48.08,46.43,45.69,47.12,0,0,0,0,0,0,1.03,0,0.281,0.12,0.7,0.3,33
1521410400000,2018,3,2017,6,25,7,1.08,0.111,0.665,29953.4,181.8,181.8,178.3,4,4,4,1779,1680,1870,1596,1497,183,183,183,495.7,396.6,587.2,0.103,0.0979,0.109,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.86,1.87,0.095,0.094,0.097,17.74,17.45,18.07,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.48,44.67,46.37,44.57,43.78,45.44,0,0,0,0,0,0,0.991,0,0.415,0.1,0.62,0.38,27.7
1522015200000,2018,3,2017,6,26,7,1.2,0.114,0.665,28774.7,174.3,174.3,171.3,4,4,4,1988,1895,2101,1800,1712,187.9,183,217,700.1,611.5,783.7,0.0944,0.0891,0.103,1100,1100,1100,990,990,990,971,970.8,971.3,19,18.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.08,16.78,17.37,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.69,42.88,44.46,42.82,42.02,43.57,0,0,0,0,0,0,0.952,0,0.535,0.095,0.55,0.45,24
1522620000000,2018,4,2017,7,27,7,1.4,0.131,0.665,27312.5,166.9,166.9,162.6,4,4,4,2311,2148,2469,2094,1931,217,217,217,993.7,831,1152,0.0941,0.0879,0.101,1100,1100,1100,990,990,990,971.8,971.5,972.2,18.2,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.28,15.89,16.67,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.52,40.49,42.57,40.64,39.56,41.72,0,0,0,0,0,0,0.903,0,0.735,0.094,0.48,0.52,19.5
1523224800000,2018,4,2017,7,28,7,1.63,0.131,0.665,25549.7,156.6,156.6,152.1,4,4,4,2691,2527,2832,2474,2310,217,217,217,1374,1210,1515,0.0808,0.0766,0.0859,1100,1100,1100,990,990,990,972.8,972.4,973.1,17.2,16.9,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.36,15.02,15.75,0.942,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.922,39.04,38.11,40.11,38.02,37.05,39.16,0,0,0,0,0,0,0.845,0,0.965,0.08,0.41,0.59,15.7
1523829600000,2018,4,2017,7,29,7,1.75,0.131,0.665,24636,147.4,147.4,146.6,4,4,4,2887,2860,2900,2670,2643,217,217,217,1570,1543,1583,0.0752,0.0748,0.0759,1100,1100,1100,990,990,990,973.2,973.2,973.3,16.8,16.7,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.89,14.85,14.95,0.94,0.94,0.941,0.971,0.971,0.972,0.913,0.913,0.914,37.75,37.66,37.93,36.66,36.57,36.85,0,0,0,0,0,0,0.815,0,1.085,0.075,0.38,0.62,14.1
1524434400000,2018,4,2017,7,30,7,1.69,0.131,0.665,25038.2,151.2,151.2,149,4,4,4,2801,2721,2872,2584,2504,217,217,217,1484,1404,1555,0.0775,0.0756,0.0797,1100,1100,1100,990,990,990,973,972.8,973.2,17,16.8,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.09,14.92,15.29,0.941,0.941,0.942,0.972,0.971,0.974,0.915,0.914,0.917,38.32,37.85,38.84,37.26,36.77,37.81,0,0,0,0,0,0,0.828,0,1.025,0.078,0.39,0.61,14.8
1525039200000,2018,4,2017,7,31,7,1.57,0.162,0.665,25968.4,157.4,157.4,154.6,4,4,4,2601,2500,2694,2333,2224,267.6,217,276,1233,1124,1377,0.103,0.0806,0.11,1100,1100,1100,990,990,990,972.6,972.3,972.8,17.4,17.2,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.58,15.35,15.82,0.943,0.942,0.944,0.975,0.974,0.977,0.92,0.918,0.922,39.63,39.02,40.29,38.64,38,39.35,0,0,0,0,0,0,0.859,0,0.905,0.1,0.42,0.58,16.5
1525644000000,2018,5,2017,8,32,7,1.43,0.167,0.665,27082,164.2,164.2,161.2,4,4,4,2362,2255,2465,2086,1979,276,276,276,986.2,878.6,1089,0.117,0.112,0.122,1100,1100,1100,990,990,990,972,971.7,972.2,18,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.15,15.9,16.41,0.945,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.18,40.51,41.88,40.3,39.59,41.04,0,0,0,0,0,0,0.896,0,0.765,0.12,0.47,0.53,18.9
1526248800000,2018,5,2017,8,33,7,1.24,0.167,0.665,28445,173.4,173.4,169.3,4,4,4,2058,1919,2199,1782,1643,276,276,276,682.2,543,823.2,0.134,0.125,0.144,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.9,16.54,17.29,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.19,42.24,44.24,42.33,41.39,43.36,0,0,0,0,0,0,0.941,0,0.575,0.13,0.54,0.46,22.9
1526853600000,2018,5,2017,8,34,7,1.06,0.167,0.665,30054.3,182.7,182.7,178.9,4,4,4,1761,1650,1874,1485,1374,276,276,276,384.9,273.7,497.6,0.157,0.147,0.167,1100,1100,1100,990,990,990,970.3,970,970.7,19.7,19.3,20,0.923,0.917,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.8,17.43,18.17,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.932,45.64,44.64,46.62,44.72,43.75,45.69,0,0,0,0,0,0,0.994,0,0.395,0.16,0.63,0.37,28.4
1527458400000,2018,5,2017,8,35,7,0.92,0.15,0.665,31468.1,190.5,190.5,187.3,4,4,4,1521,1434,1613,1273,1224,247.7,210,276,173.3,124.5,237.5,0.162,0.141,0.182,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.889,0.864,0.914,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.092,18.61,18.29,18.92,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.78,46.93,48.59,46.83,45.99,47.61,0,0,0,0,0,0,1.04,0,0.255,0.16,0.72,0.28,34.2
1528063200000,2018,6,2017,9,36,7,0.776,0.127,0.634,31628.4,192.8,192.8,188.3,4,4,4,1284,1165,1407,1074,955.5,210,210,210,24.42,0,96.58,0.164,0.149,0.18,1049,955.5,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.747,0.6,0.852,0.547,0.401,0.648,0.026,0.019,0.031,1.58,1.27,1.8,0.075,0.059,0.086,19.63,19.02,20.31,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.1,45.45,49.69,47.07,44.54,48.2,0,0,0,0,0,0,1.05,0,0.142,0.16,0.82,0.18,40.8
1528668000000,2018,6,2017,9,37,7,0.641,0.127,0.514,27040.4,173.7,173.7,161,4,3,3.857142857142857,1059,989.4,1135,849.3,779.4,210,210,210,0,-1.137e-13,1.137e-13,0.199,0.185,0.212,849.3,779.4,925.1,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.503,0.439,0.572,0.35,0.316,0.387,0.016,0.014,0.018,1.09,0.999,1.21,0.05,0.045,0.056,20.82,20.46,21.1,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.19,39.45,51.41,41.96,38.46,48.2,0,0,0,0,0,0,0.894,0,0.127,0.2,0.8,0.2,42.2
1529272800000,2018,6,2017,9,38,7,0.559,0.127,0.432,23544.4,144.6,144.6,140.1,3,3,3,923.7,876.9,972.3,713.7,666.9,210,210,210,0,0,0,0.228,0.216,0.239,713.7,666.9,762.3,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.382,0.349,0.423,0.277,0.247,0.308,0.012,0.011,0.014,0.923,0.838,1.01,0.041,0.037,0.046,21.48,21.2,21.75,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.93,45.36,50.52,46.72,44.45,48.2,0,0,0,0,0,0,0.779,0,0.127,0.23,0.77,0.23,42.1
1529877600000,2018,6,2017,9,39,7,0.502,0.125,0.377,21164.6,130.9,130.9,126,3,3,3,830.2,802.5,862.4,623.7,601,206.6,186,210,0,0,0,0.249,0.232,0.259,623.7,601,652.4,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.324,0.312,0.341,0.218,0.202,0.237,0.0096,0.0089,0.01,0.765,0.727,0.814,0.034,0.032,0.036,22.01,21.84,22.14,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,42.85,41.48,44.51,41.99,40.62,43.62,0,0,0,0,0,0,0.7,0,0.125,0.25,0.75,0.25,42.2
1530482400000,2018,7,2017,10,40,7,0.467,0.112,0.354,20064.6,123.8,123.8,119.4,3,3,3,771.8,743.9,794.5,585.8,557.9,186,186,186,0,0,0,0.241,0.234,0.25,585.8,557.9,608.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.299,0.283,0.312,0.192,0.174,0.207,0.0084,0.0075,0.0091,0.697,0.65,0.735,0.03,0.028,0.032,22.32,22.19,22.47,0.953,0.951,0.954,0.977,0.974,0.98,0.932,0.926,0.935,40.73,38.98,42.13,39.81,37.96,41.28,0,0,0,0,0,0,0.664,0,0.113,0.24,0.76,0.24,43
1531087200000,2018,7,2017,10,41,7,0.424,0.13,0.293,16755.1,111.5,111.5,99.73,3,2,2.2857142857142856,700.4,670.3,732.1,485.1,443.3,215.3,186,227,8.12e-15,-5.684e-14,5.684e-14,0.308,0.254,0.339,485.1,443.3,546.1,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.246,0.224,0.276,0.13,0.108,0.166,0.0056,0.0046,0.0072,0.611,0.574,0.643,0.026,0.025,0.028,22.69,22.54,22.84,0.955,0.949,0.958,0.978,0.971,0.98,0.934,0.922,0.939,46.1,37.53,51.31,44.61,36.43,48.2,0,0,0,0,0,0,0.554,0,0.131,0.31,0.69,0.31,39.5
1531692000000,2018,7,2017,10,42,7,0.384,0.137,0.246,14469.7,91.34,91.34,86.13,2,2,2,634.3,608.8,660.7,407.3,381.8,227,227,227,0,-5.684e-14,5.684e-14,0.358,0.344,0.373,407.3,381.8,433.7,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.208,0.199,0.218,0.0912,0.0792,0.104,0.0039,0.0033,0.0044,0.516,0.478,0.557,0.022,0.02,0.024,23.05,22.9,23.19,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.932,0.938,43.95,41.35,46.6,43.06,40.48,45.67,0,0,0,0,0,0,0.478,0,0.138,0.36,0.64,0.36,37.7
1532296800000,2018,7,2017,10,43,7,0.35,0.137,0.212,12474.1,79.2,79.2,74.25,2,2,2,578.2,556,600.9,351.2,329,227,227,227,-8.12e-15,-5.684e-14,0,0.393,0.378,0.408,351.2,329,373.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.188,0.18,0.196,0.0647,0.0543,0.0755,0.0027,0.0023,0.0032,0.432,0.399,0.466,0.018,0.017,0.02,23.37,23.23,23.5,0.949,0.945,0.952,0.973,0.97,0.977,0.923,0.917,0.93,38.16,35.84,40.53,37.13,34.77,39.6,0,0,0,0,0,0,0.413,0,0.138,0.39,0.61,0.39,35.6
1532901600000,2018,7,2017,10,44,7,0.319,0.119,0.201,11862.3,74.97,74.97,70.61,2,2,2,528.3,507.1,549.2,332,315.3,196.3,184,227,-8.12e-15,-5.684e-14,5.684e-14,0.371,0.344,0.419,332,315.3,351.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.179,0.175,0.185,0.0557,0.0478,0.0649,0.0023,0.002,0.0027,0.401,0.378,0.429,0.017,0.016,0.018,23.62,23.54,23.73,0.946,0.943,0.949,0.971,0.97,0.973,0.918,0.915,0.923,36.37,34.4,38.53,35.3,33.36,37.48,0,0,0,0,0,0,0.392,0,0.118,0.37,0.63,0.37,37.2
1533506400000,2018,8,2017,11,45,7,0.291,0.111,0.18,10690.1,67.46,67.46,63.63,2,2,2,481.9,463.6,500.2,297.9,279.6,184,184,184,0,0,0,0.382,0.368,0.397,297.9,279.6,316.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.159,0.172,0.0396,0.031,0.0483,0.0016,0.0013,0.002,0.349,0.321,0.376,0.014,0.013,0.016,23.88,23.77,23.99,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.8,30.8,34.78,31.82,29.88,33.73,0,0,0,0,0,0,0.354,0,0.111,0.38,0.62,0.38,36.7
1534111200000,2018,8,2017,11,46,7,0.268,0.111,0.156,9291.5,58.54,58.54,55.31,2,2,2,442.7,427.2,457.8,258.7,243.2,184,184,184,8.12e-15,0,2.842e-14,0.416,0.402,0.431,258.7,243.2,273.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.146,0.157,0.0216,0.0164,0.0283,0.00088,0.00067,0.0012,0.291,0.27,0.313,0.012,0.011,0.013,24.12,24.03,24.21,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,28.51,26.78,30.17,27.65,25.98,29.27,0,0,0,0,0,0,0.307,0,0.112,0.41,0.58,0.42,34.7
1534716000000,2018,8,2017,11,47,7,0.247,0.111,0.136,8183.18,50.93,50.93,48.71,2,1,1.2857142857142858,409,396.3,422.6,225,212.3,184,184,184,8.12e-15,-2.842e-14,2.842e-14,0.45,0.435,0.464,225,212.3,238.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.136,0.145,0.0149,0.0138,0.016,0.00061,0.00056,0.00065,0.356,0.259,0.409,0.014,0.011,0.017,24.2,24.13,24.26,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.21,25.72,51.96,41.51,24.95,48.2,0,0,0,0,0,0,0.271,0,0.111,0.45,0.55,0.45,33.1
