datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1598824800000,2020,8,2019,11,48,7,0.195,0.0746,0.121,7576.04,48.2,48.2,45.1,1,1,1,323.2,309.9,336.7,199.9,181.7,123.3,118,155,-4.06e-15,-2.842e-14,2.842e-14,0.381,0.354,0.46,199.9,181.7,215.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.124,0.121,0.129,0.0127,0.0112,0.014,0.00051,0.00045,0.00056,0.349,0.32,0.376,0.014,0.013,0.015,24.63,24.56,24.72,0.954,0.949,0.957,0.98,0.979,0.98,0.935,0.93,0.938,46.08,41.61,49.61,45.1,40.76,48.2,0,0,0,0,0,0,0.251,0,0.074,0.38,0.62,0.38,38.9
1599429600000,2020,9,2019,12,49,7,0.178,0.0714,0.106,6648.71,42.48,42.48,39.58,1,1,1,293.7,282.3,305.8,175.7,164.3,118,118,118,0,-2.842e-14,2.842e-14,0.402,0.386,0.418,175.7,164.3,187.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.111,0.119,0.0107,0.00971,0.0117,0.00043,0.00039,0.00047,0.306,0.285,0.327,0.012,0.011,0.013,24.82,24.74,24.89,0.947,0.944,0.951,0.977,0.971,0.98,0.925,0.917,0.932,40.52,37.84,43.34,39.58,36.76,42.48,0,0,0,0,0,0,0.22,0,0.072,0.4,0.6,0.4,37.4
1600034400000,2020,9,2019,12,50,7,0.163,0.0714,0.0917,5683.19,35.9,35.9,33.83,1,1,1,269.6,260.7,278.7,151.6,142.7,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.438,0.423,0.453,151.6,142.7,160.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.00864,0.00788,0.00941,0.00034,0.00031,0.00037,0.263,0.247,0.279,0.01,0.0098,0.011,24.96,24.91,25.01,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,34.87,32.77,37.01,33.83,31.78,35.9,0,0,0,0,0,0,0.188,0,0.0713,0.44,0.56,0.44,34.9
1600639200000,2020,9,2019,12,51,7,0.151,0.0714,0.0795,4907.47,31.09,31.09,29.21,1,1,1,249.4,241.8,257.7,131.4,123.8,118,118,118,0,-1.421e-14,1.421e-14,0.473,0.458,0.488,131.4,123.8,139.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0996,0.0969,0.102,0.00692,0.00628,0.00762,0.00027,0.00025,0.0003,0.226,0.213,0.241,0.0089,0.0084,0.0095,25.08,25.03,25.14,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.907,30.11,28.33,32.05,29.21,27.48,31.09,0,0,0,0,0,0,0.162,0,0.0715,0.47,0.53,0.47,32.5
1601244000000,2020,9,2019,12,52,7,0.141,0.0641,0.0767,4740.23,30.28,30.28,28.22,1,1,1,232.8,226.2,240.5,126.8,117,106,97,118,2.03e-15,-1.421e-14,1.421e-14,0.455,0.417,0.502,126.8,117,135.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0969,0.0945,0.0992,0.00652,0.00569,0.00727,0.00026,0.00022,0.00029,0.217,0.201,0.232,0.0085,0.0079,0.0091,25.19,25.15,25.22,0.929,0.923,0.933,0.97,0.97,0.97,0.901,0.896,0.905,29.09,26.69,31.22,28.22,25.89,30.28,0,0,0,0,0,0,0.157,0,0.0643,0.45,0.54,0.46,33.6
1601848800000,2020,10,2020,1,1,7,0.132,0.0587,0.0732,4525.06,28.17,28.17,26.93,1,1,1,218,212.3,223.2,121,115.3,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.445,0.435,0.457,121,115.3,126.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0941,0.0921,0.096,0.00603,0.00555,0.00648,0.00024,0.00022,0.00025,0.206,0.196,0.215,0.0081,0.0077,0.0085,25.29,25.25,25.33,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.77,26.4,29.04,26.93,25.61,28.17,0,0,0,0,0,0,0.15,0,0.0588,0.44,0.55,0.45,34.3
1602453600000,2020,10,2020,1,2,7,0.125,0.0587,0.0659,3501.32,25.16,25.16,20.84,1,1,1,206,201.6,210.4,109,104.6,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.471,0.461,0.481,109,104.6,113.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0883,0.0914,0.00502,0.00464,0.00539,0.0002,0.00018,0.00021,0.185,0.177,0.192,0.0072,0.0069,0.0075,25.38,25.35,25.41,0.787,0,0.92,0.831,0,0.97,0.763,0,0.893,21.49,0,25.94,20.84,0,25.16,0,1,0,0,0.143,0,0.116,0.143,0.0591,0.47,0.53,0.47,28
1603058400000,2020,10,2020,1,3,7,0.117,0.0483,0.0692,3198.11,27.51,27.51,19.04,1,1,1,194.2,189.3,199.7,114.4,100.8,79.86,73,97,2.03e-15,-1.421e-14,1.421e-14,0.411,0.373,0.49,114.4,100.8,122.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.087,0.0923,0.00547,0.00432,0.0062,0.00021,0.00017,0.00024,0.192,0.17,0.207,0.0075,0.0066,0.0081,25.4,25.38,25.43,0.66,0,0.927,0.693,0,0.97,0.64,0,0.899,19.63,0,28.36,19.04,0,27.51,0,2,0,0,0.286,0,0.106,0.286,0.0478,0.41,0.59,0.41,27.3
1603663200000,2020,10,2020,1,4,7,0.111,0.0436,0.0673,4148.39,25.44,25.44,24.69,1,1,1,183.5,180.3,187.4,111.3,107.6,72.14,67,73,2.03e-15,-1.421e-14,1.421e-14,0.393,0.372,0.404,111.3,107.6,114.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.0869,0.0893,0.00521,0.00489,0.00547,0.0002,0.00019,0.00021,0.186,0.18,0.192,0.0073,0.007,0.0075,25.38,25.37,25.38,0.919,0.916,0.921,0.97,0.97,0.97,0.891,0.889,0.893,25.46,24.53,26.23,24.69,23.79,25.44,0,0,0,0,0,0,0.137,0,0.0437,0.39,0.61,0.39,37.4
1604268000000,2020,11,2020,2,5,7,0.113,0.0405,0.0722,4476.28,27.96,27.96,26.64,1,1,1,186.4,181.1,191.8,119.4,114.1,67,67,67,2.03e-15,-1.421e-14,1.421e-14,0.36,0.349,0.37,119.4,114.1,124.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0882,0.0919,0.0059,0.00545,0.00636,0.00023,0.00021,0.00025,0.2,0.19,0.209,0.0078,0.0074,0.0082,25.37,25.37,25.37,0.924,0.921,0.928,0.97,0.97,0.97,0.897,0.893,0.9,27.47,26.14,28.83,26.64,25.36,27.96,0,0,0,0,0,0,0.148,0,0.0408,0.36,0.64,0.36,39.6
1604872800000,2020,11,2020,2,6,7,0.118,0.0405,0.078,4858.5,31.03,31.03,28.92,1,1,1,195.9,188.2,204.9,128.9,121.2,67,67,67,0,-1.421e-14,1.421e-14,0.342,0.327,0.356,128.9,121.2,137.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0907,0.0966,0.00671,0.00605,0.00747,0.00026,0.00024,0.00029,0.217,0.203,0.233,0.0085,0.0079,0.0091,25.37,25.34,25.38,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,29.81,27.93,31.99,28.92,27.09,31.03,0,0,0,0,0,0,0.161,0,0.04,0.34,0.66,0.34,41.2
1605477600000,2020,11,2020,2,7,7,0.127,0.0405,0.0869,5433.66,33.04,33.04,32.34,1,1,1,210.6,205.2,213.7,143.6,138.2,67,67,67,0,0,0,0.318,0.314,0.327,143.6,138.2,146.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0986,0.0967,0.0996,0.00796,0.0075,0.00822,0.00031,0.00029,0.00032,0.243,0.233,0.248,0.0095,0.0091,0.0097,25.29,25.27,25.34,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,33.34,32.06,34.06,32.34,31.1,33.04,0,0,0,0,0,0,0.18,0,0.0401,0.32,0.68,0.32,42.8
1606082400000,2020,11,2020,2,8,7,0.133,0.0405,0.0922,5771.72,35.29,35.29,34.36,1,1,1,219.4,215.8,223.5,152.4,148.8,67,67,67,0,0,0,0.306,0.3,0.31,152.4,148.8,156.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.1,0.103,0.0087,0.0084,0.00905,0.00034,0.00033,0.00036,0.259,0.252,0.266,0.01,0.0099,0.01,25.22,25.19,25.25,0.939,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.913,35.42,34.58,36.38,34.36,33.55,35.29,0,0,0,0,0,0,0.191,0,0.0408,0.3,0.69,0.31,43.4
1606687200000,2020,11,2020,2,9,7,0.139,0.0364,0.103,6506.08,41.26,41.26,38.73,1,1,1,230.5,222.1,239.6,170.4,155.1,60.14,59,67,0,0,0,0.261,0.246,0.302,170.4,155.1,180.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.103,0.111,0.0102,0.00894,0.0111,0.0004,0.00035,0.00044,0.29,0.264,0.308,0.011,0.01,0.012,25.13,25.05,25.2,0.945,0.94,0.948,0.976,0.97,0.98,0.922,0.912,0.93,39.69,36.06,42.1,38.73,34.98,41.26,0,0,0,0,0,0,0.215,0,0.036,0.26,0.74,0.26,46.8
1607292000000,2020,12,2020,3,10,7,0.152,0.0357,0.117,7408.73,45.99,45.99,44.1,1,1,1,252,243.2,260.1,193,184.2,59,59,59,-4.06e-15,-2.842e-14,0,0.234,0.227,0.243,193,184.2,201.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.112,0.118,0.0122,0.0114,0.0128,0.00048,0.00045,0.00051,0.33,0.315,0.345,0.013,0.012,0.014,24.96,24.91,25.03,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,45,42.93,46.93,44.1,42.07,45.99,0,0,0,0,0,0,0.245,0,0.035,0.23,0.77,0.23,48.7
1607896800000,2020,12,2020,3,11,7,0.168,0.0357,0.132,8119.8,50.5,50.5,48.33,2,1,1.1428571428571428,277.6,264.3,289.9,218.6,205.3,59,59,59,-4.06e-15,-2.842e-14,0,0.213,0.203,0.223,218.6,205.3,230.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.12,0.129,0.0143,0.0132,0.0154,0.00057,0.00052,0.00061,0.354,0.242,0.39,0.014,0.0096,0.016,24.84,24.77,24.9,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.99,26.03,52.73,44.72,25.25,48.2,0,0,0,0,0,0,0.269,0,0.036,0.21,0.79,0.21,48.3
1608501600000,2020,12,2020,3,12,7,0.193,0.0357,0.157,9553.65,62.94,62.94,56.87,2,2,2,318.7,294.1,346.6,259.7,235.1,59,59,59,0,-2.842e-14,2.842e-14,0.186,0.17,0.201,259.7,235.1,287.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.139,0.13,0.149,0.0229,0.0157,0.0347,0.00092,0.00063,0.0014,0.28,0.247,0.32,0.011,0.0098,0.013,24.73,24.55,24.88,0.931,0.925,0.937,0.97,0.97,0.97,0.903,0.897,0.909,29.31,26.51,32.44,28.43,25.71,31.47,0,0,0,0,0,0,0.316,0,0.036,0.18,0.81,0.19,49.5
1609106400000,2020,12,2020,3,13,7,0.237,0.0393,0.198,11976.3,77.83,77.83,71.29,2,2,2,391.6,359.4,429.4,326.6,300.4,65,59,73,0,0,0,0.166,0.152,0.182,326.6,300.4,356.4,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.163,0.153,0.175,0.0532,0.0408,0.0672,0.0022,0.0016,0.0027,0.379,0.339,0.425,0.015,0.014,0.017,24.27,24.04,24.46,0.944,0.94,0.949,0.971,0.97,0.976,0.917,0.912,0.926,36.7,33.88,39.88,35.64,32.86,38.92,0,0,0,0,0,0,0.396,0,0.039,0.17,0.84,0.16,50.5
1609711200000,2021,1,2020,4,14,7,0.29,0.0442,0.246,14879.2,96.27,96.27,88.57,2,2,2,479.6,442.8,517.7,406.6,369.8,73,73,73,0,0,0,0.153,0.141,0.165,406.6,369.8,444.7,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.192,0.179,0.206,0.0909,0.0735,0.109,0.0038,0.003,0.0045,0.5,0.445,0.557,0.021,0.018,0.023,23.74,23.51,23.96,0.955,0.951,0.958,0.98,0.979,0.98,0.936,0.931,0.939,45.19,41.32,49.12,44.28,40.45,48.14,0,0,0,0,0,0,0.492,0,0.044,0.15,0.85,0.15,51.3
1610316000000,2021,1,2020,4,15,7,0.346,0.055,0.291,16848.7,108,108,100.3,3,2,2.4285714285714284,572.5,531.7,609.3,481.5,440.7,91,91,91,-8.12e-15,-5.684e-14,5.684e-14,0.159,0.149,0.171,481.5,440.7,518.3,990,990,990,966.2,966,966.3,23.8,23.7,24,0.226,0.206,0.246,0.127,0.107,0.147,0.0053,0.0045,0.0062,0.571,0.533,0.622,0.024,0.022,0.026,23.25,23.09,23.45,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.48,35.69,52.56,42.58,34.61,48.2,0,0,0,0,0,0,0.557,0,0.055,0.16,0.84,0.16,48.7
1610920800000,2021,1,2020,4,16,7,0.405,0.0651,0.34,19599.3,123.9,123.9,116.7,3,3,3,670.3,624.4,720.1,562.7,533.4,107.6,91,120,0,0,0,0.16,0.139,0.179,562.7,533.4,600.1,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.273,0.254,0.297,0.177,0.157,0.202,0.0076,0.0067,0.0087,0.646,0.594,0.711,0.028,0.025,0.031,22.77,22.51,23.01,0.952,0.949,0.954,0.976,0.972,0.98,0.928,0.923,0.935,39.86,38.09,42.14,38.89,37.02,41.3,0,0,0,0,0,0,0.648,0,0.065,0.16,0.84,0.16,48.4
1611525600000,2021,1,2020,4,17,7,0.478,0.0726,0.405,22876.8,144,144,136.2,3,3,3,790.2,741.7,836.6,670.2,621.7,120,120,120,0,0,0,0.152,0.143,0.162,670.2,621.7,716.6,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.336,0.309,0.363,0.249,0.216,0.28,0.011,0.0093,0.012,0.829,0.747,0.907,0.036,0.032,0.04,22.11,21.85,22.39,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.32,43.46,48.97,45.39,42.59,47.99,0,0,0,0,0,0,0.757,0,0.073,0.15,0.85,0.15,47.9
1612130400000,2021,2,2020,5,18,7,0.538,0.0829,0.455,24491.6,155.2,155.2,145.8,4,3,3.142857142857143,889.2,846.3,932.2,752.2,709.3,137,137,137,0,0,0,0.154,0.147,0.162,752.2,709.3,795.2,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.395,0.361,0.433,0.301,0.275,0.324,0.013,0.012,0.014,0.963,0.897,1.02,0.043,0.04,0.046,21.58,21.4,21.82,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.83,39.77,52.15,46.75,38.8,48.2,0,0,0,0,0,0,0.81,0,0.083,0.15,0.85,0.15,45.5
1612735200000,2021,2,2020,5,19,7,0.606,0.0829,0.523,27970.8,176.8,176.8,166.5,4,4,4,1001,948.5,1068,864.4,811.5,137,137,137,-3.248e-14,-1.137e-13,0,0.137,0.128,0.144,864.4,811.5,931.1,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.497,0.448,0.558,0.357,0.332,0.39,0.016,0.015,0.018,1.09,0.996,1.2,0.049,0.045,0.055,21.02,20.68,21.31,0.955,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,42.51,40.43,45.11,41.62,39.49,44.21,0,0,0,0,0,0,0.925,0,0.083,0.14,0.86,0.14,46.2
1613340000000,2021,2,2020,5,20,7,0.766,0.085,0.644,31958.6,192.8,192.8,190.2,4,4,4,1266,1103,1422,1125,965.6,140.6,137,162,61.42,-1.137e-13,160,0.111,0.0987,0.124,1064,965.6,1100,990,990,990,968.7,968.2,969.2,21.3,20.8,21.8,0.755,0.589,0.859,0.576,0.406,0.648,0.027,0.019,0.031,1.62,1.26,1.81,0.076,0.058,0.087,19.64,18.96,20.51,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.82,46.4,50.2,47.56,45.48,48.2,0,0,0,0,0,0,1.06,0,0.122,0.11,0.84,0.16,41.7
1613944800000,2021,2,2020,5,21,7,0.953,0.098,0.665,31147.7,189.6,189.6,185.4,4,4,4,1575,1456,1696,1413,1294,162,162,162,313.3,194.3,434.3,0.103,0.0955,0.111,1100,1100,1100,990,990,990,969.7,969.3,970.1,20.3,19.9,20.7,0.899,0.874,0.914,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.86,0.091,0.088,0.094,18.42,18.02,18.83,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.3,46.23,48.37,46.35,45.31,47.41,0,0,0,0,0,0,1.03,0,0.288,0.1,0.7,0.3,32.7
1614549600000,2021,3,2020,6,22,7,1.04,0.145,0.665,30252.8,180.6,180.6,180.1,4,4,4,1727,1713,1737,1488,1474,239,239,239,388,374,397.6,0.139,0.138,0.14,1100,1100,1100,990,990,990,970.2,970.2,970.2,19.8,19.8,19.8,0.923,0.922,0.924,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.91,17.88,17.96,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.94,45.85,46.06,45.02,44.93,45.14,0,0,0,0,0,0,1,0,0.375,0.14,0.64,0.36,29.1
1615154400000,2021,3,2020,6,23,7,1.01,0.125,0.665,30570.8,183,183,182,4,4,4,1673,1643,1703,1466,1444,207,183,239,366,343.9,389.9,0.123,0.109,0.142,1100,1100,1100,990,990,990,970,969.9,970.1,20,19.9,20.1,0.917,0.913,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.093,0.094,18.09,17.99,18.19,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.932,46.42,46.15,46.68,45.49,45.23,45.75,0,0,0,0,0,0,1.01,0,0.345,0.12,0.66,0.34,30.3
1615759200000,2021,3,2020,6,24,7,0.976,0.111,0.665,30916.3,184.5,184.5,184,4,4,4,1613,1600,1633,1430,1417,183,183,183,330,317.4,350.2,0.113,0.112,0.114,1100,1100,1100,990,990,990,969.8,969.8,969.9,20.2,20.1,20.2,0.911,0.91,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.093,18.29,18.22,18.33,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,46.95,46.77,47.06,46.01,45.83,46.11,0,0,0,0,0,0,1.02,0,0.311,0.11,0.68,0.32,31.7
1616364000000,2021,3,2020,6,25,7,0.983,0.111,0.665,30848.8,184.6,184.6,183.6,4,4,4,1625,1597,1676,1442,1414,183,183,183,341.8,314.1,393.3,0.113,0.109,0.115,1100,1100,1100,990,990,990,969.9,969.8,970.1,20.1,19.9,20.2,0.912,0.91,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.093,18.25,18.08,18.34,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.84,46.4,47.08,45.91,45.47,46.14,0,0,0,0,0,0,1.02,0,0.318,0.11,0.68,0.32,31.4
1616968800000,2021,3,2020,6,26,7,1.09,0.0986,0.665,29845.1,181.1,181.1,177.6,4,4,4,1797,1700,1898,1634,1517,163,148,183,534.2,416.6,650,0.0913,0.078,0.108,1100,1100,1100,990,990,990,970.4,970.1,970.8,19.6,19.2,19.9,0.924,0.918,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.68,17.36,18,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.32,44.43,46.19,44.41,43.54,45.27,0,0,0,0,0,0,0.987,0,0.425,0.09,0.61,0.39,27.4
1617573600000,2021,4,2020,7,27,7,1.25,0.0895,0.665,28433,172.8,172.8,169.2,4,4,4,2060,1937,2188,1912,1789,148,148,148,811.6,688.6,940.2,0.072,0.0676,0.0764,1100,1100,1100,990,990,990,971.2,970.9,971.6,18.8,18.4,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.89,16.57,17.23,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.17,42.31,44.09,42.31,41.46,43.21,0,0,0,0,0,0,0.94,0,0.585,0.072,0.53,0.47,22.7
1618178400000,2021,4,2020,7,28,7,1.4,0.0895,0.665,27298,164.8,164.8,162.5,4,4,4,2315,2229,2378,2167,2081,148,148,148,1067,980.7,1130,0.0639,0.0622,0.0664,1100,1100,1100,990,990,990,971.9,971.7,972,18.1,18,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.26,16.11,16.47,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.925,0.927,41.49,41.08,42.05,40.62,40.19,41.21,0,0,0,0,0,0,0.903,0,0.735,0.064,0.48,0.52,19.5
1618783200000,2021,4,2020,7,29,7,1.44,0.119,0.665,27023.8,161.9,161.9,160.9,4,4,4,2375,2337,2393,2177,2120,197.3,148,217,1077,1020,1145,0.0831,0.0618,0.0929,1100,1100,1100,990,990,990,972,971.9,972,18,18,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.12,16.08,16.21,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.925,0.926,41.1,40.98,41.35,40.21,40.09,40.48,0,0,0,0,0,0,0.894,0,0.775,0.083,0.46,0.54,18.8
1619388000000,2021,4,2020,7,30,7,1.33,0.141,0.665,27782.1,168.4,168.4,165.4,4,4,4,2206,2090,2310,1973,1814,233.9,217,276,872.6,713.9,993.4,0.107,0.0939,0.132,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.53,16.28,16.81,0.947,0.946,0.947,0.98,0.979,0.98,0.928,0.926,0.928,42.19,41.52,42.95,41.34,40.66,42.09,0,0,0,0,0,0,0.919,0,0.665,0.11,0.5,0.5,20.9
1619992800000,2021,5,2020,8,31,7,1.17,0.167,0.665,29065.6,176.9,176.9,173,4,4,4,1934,1818,2050,1658,1542,276,276,276,557.6,442.4,674.3,0.143,0.135,0.152,1100,1100,1100,990,990,990,970.9,970.5,971.2,19.1,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.25,16.9,17.61,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.14,43.21,45.13,43.25,42.34,44.22,0,0,0,0,0,0,0.961,0,0.505,0.14,0.57,0.43,24.8
1620597600000,2021,5,2020,8,32,7,1.02,0.123,0.665,30528.2,184.9,184.9,181.7,4,4,4,1680,1587,1781,1476,1395,204,192,276,375.6,295.4,451.4,0.121,0.11,0.155,1100,1100,1100,990,990,990,970.1,969.8,970.4,19.9,19.6,20.2,0.918,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.07,17.73,18.37,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.36,45.46,47.16,45.43,44.55,46.22,0,0,0,0,0,0,1.01,0,0.355,0.12,0.65,0.35,29.9
1621202400000,2021,5,2020,8,33,7,0.894,0.116,0.665,31733.1,191.6,191.6,188.9,4,4,4,1478,1407,1558,1286,1215,192,192,192,185.8,114.6,266.2,0.13,0.123,0.137,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.876,0.845,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.86,0.089,0.086,0.091,18.76,18.47,19.02,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.19,47.42,48.87,47.22,46.47,47.9,0,0,0,0,0,0,1.05,0,0.229,0.13,0.74,0.26,35.5
1621807200000,2021,5,2020,8,34,7,0.763,0.116,0.635,31754.6,192.8,192.8,189,4,4,4,1261,1157,1379,1069,965.1,192,192,192,18.75,-1.137e-13,86.95,0.153,0.139,0.166,1050,965.1,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.732,0.6,0.833,0.546,0.406,0.648,0.026,0.019,0.031,1.57,1.27,1.78,0.074,0.059,0.085,19.71,19.13,20.33,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.39,45.96,49.96,47.25,45.04,48.2,0,0,0,0,0,0,1.05,0,0.128,0.15,0.83,0.17,41.6
1622412000000,2021,5,2020,8,35,7,0.639,0.1,0.539,28527.5,177.6,177.6,169.8,4,4,4,1057,991.8,1127,891.2,830.8,165.4,161,192,3.248e-14,-1.137e-13,1.137e-13,0.157,0.146,0.17,891.2,830.8,941.6,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.53,0.474,0.575,0.37,0.341,0.395,0.017,0.015,0.018,1.14,1.04,1.23,0.052,0.047,0.056,20.78,20.48,21.09,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,43.33,40.98,45.32,42.45,40.09,44.41,0,0,0,0,0,0,0.943,0,0.1,0.16,0.84,0.16,44.6
1623016800000,2021,6,2020,9,36,7,0.56,0.0974,0.463,24806,157.5,157.5,147.7,4,3,3.2857142857142856,926,879,974.7,765,718,161,161,161,0,0,0,0.174,0.165,0.183,765,718,813.7,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.414,0.371,0.458,0.308,0.281,0.333,0.014,0.012,0.015,0.982,0.917,1.03,0.044,0.041,0.046,21.41,21.19,21.67,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.35,39.64,51.97,45.5,38.66,48.2,0,0,0,0,0,0,0.82,0,0.097,0.17,0.83,0.17,44.3
1623621600000,2021,6,2020,9,37,7,0.501,0.0974,0.403,22598.1,140.7,140.7,134.5,3,3,3,827.5,797.7,864.4,666.5,636.7,161,161,161,0,0,0,0.195,0.186,0.202,666.5,636.7,703.4,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.342,0.325,0.363,0.246,0.226,0.271,0.011,0.0099,0.012,0.83,0.78,0.893,0.036,0.034,0.039,21.96,21.75,22.13,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.75,44.01,47.85,44.84,43.13,46.89,0,0,0,0,0,0,0.747,0,0.098,0.19,0.8,0.2,45.1
1624226400000,2021,6,2020,9,38,7,0.463,0.0974,0.365,20743.1,128,128,123.5,3,3,3,765,733.7,789.9,604,572.7,161,161,161,0,0,0,0.211,0.204,0.219,604,572.7,628.9,990,990,990,967,966.8,967.1,23,22.9,23.2,0.306,0.288,0.32,0.204,0.184,0.221,0.0089,0.0079,0.0096,0.725,0.672,0.767,0.031,0.029,0.033,22.32,22.17,22.49,0.954,0.952,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.04,40.1,43.55,41.16,39.15,42.68,0,0,0,0,0,0,0.686,0,0.098,0.21,0.79,0.21,44.8
1624831200000,2021,6,2020,9,39,7,0.417,0.106,0.311,17543.7,115.1,115.1,104.4,3,2,2.5714285714285716,689.5,658,722,514.2,472,175.3,161,186,8.12e-15,0,5.684e-14,0.255,0.223,0.283,514.2,472,561,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.257,0.234,0.282,0.146,0.122,0.176,0.0063,0.0052,0.0076,0.623,0.558,0.652,0.027,0.024,0.028,22.72,22.56,22.85,0.952,0.947,0.957,0.976,0.97,0.98,0.929,0.918,0.938,43.73,35.49,52.51,41.69,34.43,48.2,0,0,0,0,0,0,0.58,0,0.106,0.25,0.75,0.25,42.1
1625436000000,2021,7,2020,10,40,7,0.376,0.112,0.263,15471.4,96.4,96.4,92.09,2,2,2,621.1,594.8,649,435.1,408.8,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.3,0.287,0.313,435.1,408.8,463,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.215,0.204,0.229,0.104,0.092,0.118,0.0044,0.0039,0.005,0.556,0.515,0.601,0.024,0.022,0.026,23.06,22.9,23.21,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.07,44.45,49.77,46.05,43.56,48.2,0,0,0,0,0,0,0.512,0,0.113,0.3,0.7,0.3,41.1
1626040800000,2021,7,2020,10,41,7,0.34,0.112,0.228,13520.9,85.46,85.46,80.48,2,2,2,562.8,540.4,586.4,376.8,354.4,186,186,186,-1.624e-14,-5.684e-14,5.684e-14,0.331,0.317,0.344,376.8,354.4,400.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.193,0.185,0.201,0.0769,0.0663,0.088,0.0032,0.0028,0.0037,0.467,0.433,0.502,0.02,0.018,0.021,23.4,23.26,23.54,0.952,0.949,0.955,0.978,0.973,0.98,0.931,0.924,0.936,41.16,38.82,43.6,40.24,37.79,42.73,0,0,0,0,0,0,0.447,0,0.112,0.33,0.67,0.33,39.8
1626645600000,2021,7,2020,10,42,7,0.31,0.112,0.198,11716.1,73.94,73.94,69.74,2,2,2,513.2,494.2,533,327.2,308.2,186,186,186,0,-5.684e-14,5.684e-14,0.363,0.349,0.376,327.2,308.2,347,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.169,0.182,0.0535,0.0445,0.0628,0.0022,0.0018,0.0026,0.392,0.364,0.422,0.016,0.015,0.018,23.7,23.58,23.81,0.945,0.942,0.948,0.97,0.97,0.972,0.917,0.914,0.921,35.94,33.91,38.04,34.87,32.89,36.97,0,0,0,0,0,0,0.387,0,0.112,0.36,0.64,0.36,37.8
1627250400000,2021,7,2020,10,43,7,0.285,0.11,0.175,10377.2,64.47,64.47,61.77,2,2,2,470.5,453.5,487.9,288.9,273.8,181.6,155,186,0,0,0,0.386,0.342,0.405,288.9,273.8,301.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.157,0.166,0.0354,0.0282,0.0415,0.0015,0.0012,0.0017,0.334,0.312,0.354,0.014,0.013,0.015,23.95,23.85,24.02,0.939,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,31.84,30.16,33.23,30.88,29.25,32.24,0,0,0,0,0,0,0.343,0,0.11,0.39,0.61,0.39,36.4
1627855200000,2021,8,2020,11,44,7,0.26,0.0937,0.166,9910.1,62.9,62.9,58.99,2,2,2,429.5,412.7,447.7,274.5,257.7,155,155,155,0,0,0,0.361,0.346,0.376,274.5,257.7,292.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.154,0.148,0.16,0.0286,0.0206,0.0372,0.0012,0.00084,0.0015,0.31,0.285,0.338,0.013,0.012,0.014,24.16,24.05,24.26,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,30.41,28.56,32.42,29.49,27.7,31.45,0,0,0,0,0,0,0.328,0,0.094,0.36,0.64,0.36,38.1
1628460000000,2021,8,2020,11,45,7,0.237,0.0937,0.143,8553.67,54.29,54.29,50.91,2,1,1.7142857142857142,392.2,377.4,407.5,237.2,222.4,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.395,0.38,0.411,237.2,222.4,252.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.141,0.136,0.146,0.016,0.0147,0.0182,0.00065,0.00059,0.00074,0.303,0.253,0.401,0.012,0.01,0.016,24.34,24.29,24.41,0.936,0.924,0.958,0.973,0.97,0.98,0.911,0.896,0.939,33.82,25.63,51.84,32.34,24.86,48.2,0,0,0,0,0,0,0.283,0,0.094,0.4,0.6,0.4,36.1
1629064800000,2021,8,2020,11,46,7,0.218,0.0937,0.125,7749.75,48.2,48.2,46.13,1,1,1,361,348.7,372.8,206,193.7,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.429,0.416,0.444,206,193.7,217.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.13,0.125,0.134,0.0133,0.0122,0.0143,0.00053,0.00049,0.00058,0.364,0.342,0.385,0.015,0.014,0.016,24.43,24.35,24.51,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.16,44.39,49.81,46.13,43.5,48.2,0,0,0,0,0,0,0.256,0,0.093,0.43,0.57,0.43,35.5
1629669600000,2021,8,2020,11,47,7,0.202,0.0937,0.108,6730.14,42.58,42.58,40.06,1,1,1,334,323.3,344.6,179,168.3,155,155,155,0,-2.842e-14,2.842e-14,0.464,0.45,0.479,179,168.3,189.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.116,0.124,0.011,0.0101,0.0119,0.00044,0.0004,0.00048,0.315,0.296,0.334,0.013,0.012,0.013,24.61,24.54,24.69,0.949,0.945,0.952,0.977,0.973,0.98,0.927,0.92,0.933,40.98,38.52,43.44,40.06,37.47,42.58,0,0,0,0,0,0,0.223,0,0.094,0.46,0.53,0.47,33.3
1630274400000,2021,8,2020,11,48,7,0.187,0.0778,0.109,6813.48,44.29,44.29,40.56,1,1,1,308.8,296.2,320.9,180.2,162.8,128.6,118,155,-4.06e-15,-2.842e-14,2.842e-14,0.415,0.376,0.488,180.2,162.8,195.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.115,0.122,0.0111,0.00959,0.0124,0.00044,0.00038,0.00049,0.315,0.286,0.341,0.013,0.011,0.014,24.74,24.69,24.8,0.949,0.944,0.953,0.977,0.97,0.98,0.927,0.915,0.934,41.49,37.26,45.19,40.56,36.14,44.29,0,0,0,0,0,0,0.225,0,0.078,0.42,0.58,0.42,36.4
1630879200000,2021,9,2020,12,49,7,0.17,0.0714,0.0983,6115.19,39.2,39.2,36.4,1,1,1,280.6,269.7,292.1,162.6,151.7,118,118,118,0,-2.842e-14,2.842e-14,0.421,0.404,0.437,162.6,151.7,174.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.107,0.115,0.00957,0.00865,0.0106,0.00038,0.00034,0.00042,0.282,0.263,0.303,0.011,0.01,0.012,24.9,24.83,24.96,0.943,0.94,0.947,0.972,0.97,0.976,0.917,0.912,0.924,37.45,34.9,40.15,36.4,33.85,39.2,0,0,0,0,0,0,0.202,0,0.0717,0.42,0.58,0.42,36
1631484000000,2021,9,2020,12,50,7,0.156,0.0714,0.0848,5244.97,33.29,33.29,31.22,1,1,1,258.2,249.2,267.3,140.2,131.2,118,118,118,4.06e-15,0,2.842e-14,0.457,0.442,0.473,140.2,131.2,149.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0995,0.106,0.00767,0.0069,0.00844,0.0003,0.00027,0.00033,0.242,0.226,0.258,0.0096,0.0089,0.01,25.03,24.97,25.08,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.19,30.06,34.32,31.22,29.15,33.29,0,0,0,0,0,0,0.173,0,0.0712,0.46,0.54,0.46,33.6
1632088800000,2021,9,2020,12,51,7,0.144,0.0714,0.0731,4497.94,28.47,28.47,26.77,1,1,1,238.8,231.4,246.2,120.8,113.4,118,118,118,4.06e-15,0,1.421e-14,0.494,0.479,0.51,120.8,113.4,128.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0958,0.0932,0.0984,0.00602,0.00539,0.00665,0.00024,0.00021,0.00026,0.207,0.194,0.221,0.0082,0.0076,0.0087,25.16,25.1,25.22,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.893,0.902,27.6,25.83,29.35,26.77,25.06,28.47,0,0,0,0,0,0,0.149,0,0.0709,0.5,0.51,0.49,31.2
1632693600000,2021,9,2020,12,52,7,0.136,0.0659,0.0702,4320.71,28.85,28.85,25.72,1,1,1,225,221.3,229,116,105.2,109,97,118,-4.06e-15,-1.421e-14,0,0.484,0.429,0.529,116,105.2,129.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0934,0.0903,0.097,0.00561,0.00469,0.00674,0.00022,0.00018,0.00026,0.198,0.18,0.221,0.0078,0.0071,0.0087,25.25,25.22,25.28,0.922,0.915,0.93,0.97,0.97,0.97,0.895,0.888,0.902,26.51,23.87,29.74,25.72,23.16,28.85,0,0,0,0,0,0,0.143,0,0.0658,0.48,0.52,0.48,31.8
1633298400000,2021,10,2021,1,1,7,0.134,0.0587,0.0751,4650.37,28.66,28.66,27.68,1,1,1,221.2,215,225.4,124.2,118,97,97,97,2.03e-15,0,1.421e-14,0.439,0.43,0.451,124.2,118,128.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0952,0.0931,0.0967,0.0063,0.00578,0.00667,0.00025,0.00023,0.00026,0.212,0.201,0.219,0.0083,0.0079,0.0086,25.26,25.23,25.31,0.928,0.924,0.93,0.97,0.97,0.97,0.9,0.896,0.902,28.54,27.06,29.55,27.68,26.25,28.66,0,0,0,0,0,0,0.154,0,0.0589,0.44,0.56,0.44,34.7
1633903200000,2021,10,2021,1,2,7,0.125,0.0587,0.0661,2957.52,25.67,25.67,17.6,1,1,1,206.3,200.5,212.6,109.3,103.5,97,97,97,0,-1.421e-14,1.421e-14,0.47,0.456,0.484,109.3,103.5,115.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.09,0.088,0.0922,0.00504,0.00455,0.00557,0.0002,0.00018,0.00022,0.185,0.175,0.196,0.0072,0.0068,0.0077,25.38,25.33,25.42,0.656,0,0.922,0.693,0,0.97,0.636,0,0.894,18.15,0,26.47,17.6,0,25.67,0,2,0,0,0.286,0,0.0978,0.286,0.0589,0.47,0.53,0.47,23.7
1634508000000,2021,10,2021,1,3,7,0.119,0.0504,0.0686,2640.29,28.43,28.43,15.72,1,1,1,196.6,193.2,199.7,113.3,98.89,83.29,73,97,0,-1.421e-14,1.421e-14,0.423,0.366,0.495,113.3,98.89,126.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0863,0.0937,0.00538,0.00416,0.00652,0.00021,0.00016,0.00025,0.191,0.166,0.214,0.0075,0.0065,0.0084,25.4,25.38,25.43,0.53,0,0.929,0.554,0,0.97,0.514,0,0.901,16.2,0,29.31,15.72,0,28.43,0,3,0,0,0.429,0,0.0873,0.429,0.0504,0.42,0.58,0.42,22.2
1635112800000,2021,10,2021,1,4,7,0.12,0.0442,0.0756,4704.23,28.37,28.37,28,1,1,1,197.9,196.4,199.4,124.9,123.4,73,73,73,0,-1.421e-14,1.421e-14,0.369,0.366,0.372,124.9,123.4,126.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0925,0.0936,0.00637,0.00624,0.0065,0.00025,0.00024,0.00025,0.211,0.208,0.213,0.0082,0.0081,0.0083,25.39,25.38,25.39,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.899,0.901,28.87,28.49,29.24,28,27.64,28.37,0,0,0,0,0,0,0.156,0,0.0444,0.37,0.63,0.37,39.2
1635717600000,2021,11,2021,2,5,7,0.123,0.0405,0.0823,5143.38,31.97,31.97,30.62,1,1,1,203.1,195.3,209,136.1,128.3,67,67,67,0,0,0,0.33,0.321,0.343,136.1,128.3,142,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0959,0.0932,0.098,0.00732,0.00666,0.00782,0.00029,0.00026,0.00031,0.229,0.216,0.24,0.009,0.0084,0.0094,25.34,25.31,25.38,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,31.56,29.69,32.96,30.62,28.8,31.97,0,0,0,0,0,0,0.17,0,0.0407,0.33,0.67,0.33,41.8
1636322400000,2021,11,2021,2,6,7,0.122,0.0405,0.0814,5088.34,32.16,32.16,30.29,1,1,1,201.7,197.5,209.8,134.7,130.5,67,67,67,0,0,0,0.332,0.319,0.339,134.7,130.5,142.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0954,0.094,0.0983,0.0072,0.00685,0.00789,0.00028,0.00027,0.00031,0.227,0.22,0.242,0.0089,0.0086,0.0095,25.36,25.3,25.38,0.932,0.931,0.936,0.97,0.97,0.97,0.904,0.903,0.908,31.22,30.23,33.16,30.29,29.32,32.16,0,0,0,0,0,0,0.168,0,0.0406,0.33,0.67,0.33,41.7
1636927200000,2021,11,2021,2,7,7,0.125,0.0405,0.0848,5301.24,32.48,32.48,31.55,1,1,1,207.2,203.8,211.2,140.2,136.8,67,67,67,0,0,0,0.323,0.317,0.329,140.2,136.8,144.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0974,0.0962,0.0988,0.00767,0.00738,0.00801,0.0003,0.00029,0.00031,0.237,0.231,0.244,0.0093,0.009,0.0096,25.32,25.29,25.35,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,32.53,31.74,33.48,31.55,30.78,32.48,0,0,0,0,0,0,0.175,0,0.0402,0.32,0.68,0.32,42.4
1637532000000,2021,11,2021,2,8,7,0.123,0.0405,0.0826,5161.25,31.91,31.91,30.72,1,1,1,203.5,199.7,208.7,136.5,132.7,67,67,67,0,0,0,0.329,0.321,0.335,136.5,132.7,141.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0961,0.0947,0.0979,0.00736,0.00703,0.0078,0.00029,0.00027,0.00031,0.23,0.223,0.24,0.009,0.0087,0.0094,25.35,25.31,25.38,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.904,0.907,31.67,30.77,32.9,30.72,29.84,31.91,0,0,0,0,0,0,0.171,0,0.0404,0.33,0.67,0.33,42
1638136800000,2021,11,2021,2,9,7,0.119,0.0371,0.0822,5141.45,31.08,31.08,30.6,1,1,1,197.3,195.3,200.8,136,131.9,61.29,59,67,0,0,0,0.311,0.3,0.337,136,131.9,138,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.0944,0.0959,0.00731,0.00696,0.00748,0.00029,0.00027,0.00029,0.229,0.222,0.232,0.0089,0.0087,0.0091,25.36,25.36,25.38,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,31.55,30.57,32.04,30.6,29.65,31.08,0,0,0,0,0,0,0.17,0,0.0368,0.31,0.69,0.31,43.2
1638741600000,2021,12,2021,3,10,7,0.124,0.0357,0.0884,5542.34,34.19,34.19,32.99,1,1,1,205.2,197.3,210.4,146.2,138.3,59,59,59,0,0,0,0.288,0.28,0.299,146.2,138.3,151.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0988,0.096,0.101,0.00818,0.0075,0.00862,0.00032,0.00029,0.00034,0.247,0.233,0.256,0.0097,0.0091,0.01,25.32,25.28,25.36,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,34.01,32.11,35.24,32.99,31.15,34.19,0,0,0,0,0,0,0.183,0,0.0356,0.29,0.71,0.29,44.7
1639346400000,2021,12,2021,3,11,7,0.132,0.0357,0.0959,6026.76,37.87,37.87,35.87,1,1,1,217.6,211.8,226,158.6,152.8,59,59,59,0,0,0,0.271,0.261,0.279,158.6,152.8,167,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.106,0.00924,0.00873,0.00994,0.00036,0.00034,0.00039,0.269,0.259,0.284,0.011,0.01,0.011,25.23,25.16,25.27,0.941,0.939,0.944,0.971,0.97,0.974,0.914,0.911,0.919,36.95,35.56,38.89,35.87,34.5,37.87,0,0,0,0,0,0,0.199,0,0.0361,0.27,0.73,0.27,45.7
1639951200000,2021,12,2021,3,12,7,0.142,0.0357,0.106,6734.22,41.07,41.07,40.08,1,1,1,234.9,228.4,238.8,175.9,169.4,59,59,59,0,0,0,0.251,0.247,0.258,175.9,169.4,179.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.107,0.111,0.0107,0.0102,0.011,0.00042,0.0004,0.00044,0.3,0.288,0.307,0.012,0.011,0.012,25.09,25.06,25.14,0.947,0.945,0.948,0.978,0.975,0.98,0.926,0.921,0.929,40.98,39.47,41.91,40.08,38.48,41.07,0,0,0,0,0,0,0.223,0,0.036,0.25,0.75,0.25,47.4
1640556000000,2021,12,2021,3,13,7,0.148,0.0381,0.11,6946.62,43.01,43.01,41.35,1,1,1,244.3,238.8,251.7,181.3,175.7,63,59,73,0,0,0,0.258,0.239,0.294,181.3,175.7,188.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.111,0.114,0.0112,0.0107,0.0118,0.00044,0.00042,0.00046,0.31,0.301,0.322,0.012,0.012,0.013,25.02,24.99,25.06,0.949,0.947,0.951,0.98,0.978,0.98,0.929,0.926,0.932,42.21,40.8,43.89,41.35,39.89,43.01,0,0,0,0,0,0,0.23,0,0.038,0.26,0.74,0.26,46.9
1641160800000,2022,1,2021,4,14,7,0.164,0.0442,0.12,7595.41,48.2,48.2,45.21,1,1,1,271.7,256.3,287.5,198.7,183.3,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.269,0.254,0.285,198.7,183.3,214.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.114,0.125,0.0126,0.0113,0.014,0.0005,0.00045,0.00056,0.343,0.315,0.371,0.014,0.012,0.015,24.87,24.78,24.96,0.954,0.949,0.957,0.98,0.98,0.98,0.935,0.93,0.938,46.24,42.6,49.9,45.21,41.75,48.2,0,0,0,0,0,0,0.251,0,0.044,0.27,0.73,0.27,46.3
1641765600000,2022,1,2021,4,15,7,0.183,0.0442,0.139,8396.96,51.28,51.28,49.98,2,1,1.7142857142857142,302.5,292.7,308,229.5,219.7,73,73,73,-8.12e-15,-2.842e-14,2.842e-14,0.241,0.237,0.249,229.5,219.7,235,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.13,0.126,0.132,0.0153,0.0144,0.0157,0.00061,0.00057,0.00063,0.285,0.243,0.389,0.011,0.0097,0.016,24.8,24.72,24.84,0.934,0.923,0.959,0.973,0.97,0.98,0.908,0.895,0.94,33.43,25.81,52.29,31.88,25.03,48.2,0,0,0,0,0,0,0.278,0,0.044,0.24,0.76,0.24,45.9
1642370400000,2022,1,2021,4,16,7,0.189,0.0442,0.145,8767.34,53.91,53.91,52.19,2,2,2,312.1,302.3,319.8,239.1,229.3,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.234,0.228,0.242,239.1,229.3,246.8,990,990,990,965,964.9,965,25,25,25.1,0.133,0.13,0.136,0.0161,0.0152,0.0167,0.00064,0.00061,0.00067,0.253,0.242,0.262,0.01,0.0097,0.01,24.79,24.74,24.85,0.926,0.923,0.928,0.97,0.97,0.97,0.898,0.895,0.9,26.9,25.77,27.79,26.09,25,26.95,0,0,0,0,0,0,0.29,0,0.044,0.23,0.77,0.23,46.4
1642975200000,2022,1,2021,4,17,7,0.207,0.0442,0.163,9875.82,63.94,63.94,58.78,2,2,2,342.2,322.8,366,269.2,249.8,73,73,73,4.06e-15,0,2.842e-14,0.214,0.199,0.226,269.2,249.8,293,990,990,990,965.1,965,965.2,24.9,24.8,25,0.144,0.137,0.152,0.0261,0.017,0.0373,0.001,0.00068,0.0015,0.294,0.265,0.33,0.012,0.011,0.013,24.59,24.44,24.72,0.933,0.929,0.939,0.97,0.97,0.97,0.905,0.901,0.911,30.3,28.13,32.96,29.39,27.29,31.97,0,0,0,0,0,0,0.327,0,0.044,0.21,0.79,0.21,47.7
1643580000000,2022,1,2021,4,18,7,0.24,0.0504,0.19,11458.5,72.71,72.71,68.21,2,2,2,396.9,373.4,419.8,313.6,296.3,83.29,73,85,0,0,0,0.21,0.196,0.223,313.6,296.3,334.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.161,0.155,0.168,0.047,0.0388,0.057,0.0019,0.0016,0.0023,0.362,0.336,0.394,0.015,0.014,0.016,24.26,24.12,24.39,0.942,0.94,0.946,0.97,0.97,0.971,0.914,0.911,0.918,35.15,33.25,37.46,34.1,32.25,36.35,0,0,0,0,0,0,0.379,0,0.05,0.21,0.79,0.21,47.7
1644184800000,2022,2,2021,5,19,7,0.268,0.0514,0.217,13118.3,82.13,82.13,78.09,2,2,2,443.3,426.7,461.1,358.3,341.7,85,85,85,0,0,0,0.192,0.184,0.199,358.3,341.7,376.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.176,0.171,0.183,0.0681,0.0603,0.0765,0.0028,0.0025,0.0031,0.429,0.404,0.456,0.018,0.017,0.019,23.98,23.87,24.08,0.949,0.947,0.952,0.976,0.972,0.98,0.927,0.921,0.933,40,38.2,41.9,39.04,37.14,41.07,0,0,0,0,0,0,0.434,0,0.051,0.19,0.81,0.19,48.9
1644789600000,2022,2,2021,5,20,7,0.303,0.0514,0.251,15138.5,96.4,96.4,90.11,2,2,2,500.7,468.5,535.8,415.7,383.5,85,85,85,0,0,0,0.17,0.159,0.181,415.7,383.5,450.8,990,990,990,965.9,965.7,966,24.1,24,24.3,0.197,0.185,0.209,0.0952,0.08,0.112,0.0039,0.0033,0.0047,0.515,0.467,0.568,0.021,0.019,0.024,23.63,23.42,23.82,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.03,42.69,49.61,45.06,41.84,48.2,0,0,0,0,0,0,0.501,0,0.052,0.17,0.83,0.17,50
1645394400000,2022,2,2021,5,21,7,0.369,0.0514,0.318,18271.4,122.9,122.9,108.8,3,2,2.7142857142857144,610.1,550.3,675.5,525.1,465.3,85,85,85,1.624e-14,0,5.684e-14,0.14,0.126,0.154,525.1,465.3,590.5,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.248,0.214,0.285,0.153,0.119,0.195,0.0065,0.005,0.0084,0.611,0.541,0.689,0.026,0.023,0.029,23.06,22.71,23.33,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.918,0.938,42.58,36.09,52.62,40.84,35.01,48.2,0,0,0,0,0,0,0.604,0,0.051,0.14,0.86,0.14,49.5
1645999200000,2022,2,2021,5,22,7,0.453,0.0628,0.391,22236.6,139.3,139.3,132.4,3,3,3,749.6,697.1,793,645.7,609.5,103.9,85,107,0,0,0,0.139,0.122,0.149,645.7,609.5,686,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.321,0.298,0.345,0.232,0.208,0.259,0.01,0.009,0.011,0.787,0.725,0.855,0.034,0.031,0.037,22.32,22.07,22.59,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.02,42.82,47.37,44.12,41.96,46.42,0,0,0,0,0,0,0.735,0,0.062,0.14,0.86,0.14,49.1
1646604000000,2022,3,2021,6,23,7,0.521,0.0647,0.456,24794.2,157.9,157.9,147.6,4,3,3.2857142857142856,861.5,807.6,911.8,754.5,700.6,107,107,107,0,0,0,0.124,0.117,0.132,754.5,700.6,804.8,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.394,0.353,0.437,0.302,0.269,0.328,0.013,0.012,0.015,0.951,0.88,1.01,0.042,0.038,0.045,21.7,21.47,21.99,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.32,39.76,52.19,45.47,38.79,48.2,0,0,0,0,0,0,0.82,0,0.065,0.12,0.88,0.12,47.6
1647208800000,2022,3,2021,6,24,7,0.584,0.0647,0.519,27984.1,172.6,172.6,166.6,4,4,4,965.1,927.6,1004,858.1,820.6,107,107,107,0,0,0,0.111,0.107,0.115,858.1,820.6,897.2,990,990,990,967.8,967.6,967.9,22.2,22.1,22.4,0.486,0.452,0.522,0.354,0.336,0.373,0.016,0.015,0.017,1.07,1.01,1.14,0.048,0.045,0.052,21.17,20.95,21.38,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.933,0.936,42.51,41.03,44.03,41.64,40.14,43.15,0,0,0,0,0,0,0.925,0,0.065,0.11,0.89,0.11,47.9
1647813600000,2022,3,2021,6,25,7,0.68,0.078,0.599,30849.6,192.8,192.8,183.6,4,4,4,1124,1022,1257,994.7,892.8,129,129,129,3.944,-1.137e-13,27.61,0.115,0.103,0.126,990.8,892.8,1100,990,990,990,968.3,968,968.7,21.7,21.3,22,0.636,0.523,0.792,0.469,0.371,0.648,0.022,0.017,0.03,1.38,1.14,1.74,0.064,0.052,0.082,20.33,19.55,20.89,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.1,43.69,50.3,45.91,42.81,48.2,0,0,0,0,0,0,1.02,0,0.081,0.11,0.88,0.12,45.4
1648418400000,2022,3,2021,6,26,7,0.861,0.0829,0.665,31984.1,192.8,192.8,190.4,4,4,4,1423,1307,1516,1286,1178,137.1,129,148,186.1,77.62,268.4,0.0963,0.0901,0.101,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.866,0.813,0.909,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.86,0.087,0.083,0.091,18.95,18.61,19.38,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.68,47.77,49.82,47.6,46.82,48.2,0,0,0,0,0,0,1.06,0,0.196,0.096,0.77,0.23,37.1
1649023200000,2022,4,2021,7,27,7,0.976,0.0895,0.665,30902.3,186.5,186.5,183.9,4,4,4,1614,1539,1703,1466,1391,148,148,148,365.9,290.9,455,0.0918,0.0869,0.0962,1100,1100,1100,990,990,990,969.9,969.6,970.1,20.1,19.9,20.4,0.916,0.91,0.923,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.091,0.094,18.28,17.99,18.53,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.92,46.15,47.58,45.99,45.23,46.62,0,0,0,0,0,0,1.02,0,0.311,0.092,0.68,0.32,31.7
1649628000000,2022,4,2021,7,28,7,1.11,0.0895,0.665,29614.1,179.6,179.6,176.3,4,4,4,1836,1740,1912,1688,1592,148,148,148,588.4,492,664,0.0807,0.0774,0.0851,1100,1100,1100,990,990,990,970.6,970.3,970.8,19.4,19.2,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.098,17.55,17.31,17.87,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.97,44.3,45.82,44.07,43.42,44.9,0,0,0,0,0,0,0.979,0,0.445,0.081,0.6,0.4,26.7
1650232800000,2022,4,2021,7,29,7,1.17,0.0895,0.665,29032.3,173.3,173.3,172.8,4,4,4,1937,1923,1947,1789,1775,148,148,148,689.1,674.5,699.1,0.0764,0.076,0.077,1100,1100,1100,990,990,990,970.9,970.8,970.9,19.1,19.1,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.098,17.23,17.2,17.28,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.08,44,44.21,43.2,43.12,43.33,0,0,0,0,0,0,0.96,0,0.505,0.076,0.57,0.43,24.8
1650837600000,2022,4,2021,7,30,7,1.12,0.0933,0.665,29523.9,177.7,177.7,175.7,4,4,4,1852,1794,1905,1698,1602,154.3,148,192,597.7,502.4,657,0.0834,0.0777,0.107,1100,1100,1100,990,990,990,970.6,970.4,970.8,19.4,19.2,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.5,17.33,17.69,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.83,44.37,45.34,43.93,43.48,44.43,0,0,0,0,0,0,0.976,0,0.455,0.083,0.59,0.41,26.4
1651442400000,2022,5,2021,8,31,7,1.03,0.116,0.665,30417.3,183.7,183.7,181.1,4,4,4,1699,1623,1770,1507,1431,192,192,192,406.9,331.3,478.5,0.113,0.108,0.118,1100,1100,1100,990,990,990,970.1,969.9,970.4,19.9,19.6,20.1,0.92,0.914,0.925,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,18.01,17.77,18.26,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.19,45.55,46.85,45.26,44.64,45.91,0,0,0,0,0,0,1.01,0,0.365,0.11,0.65,0.35,29.5
1652047200000,2022,5,2021,8,32,7,0.912,0.116,0.665,31549.9,191,191,187.8,4,4,4,1507,1422,1594,1315,1230,192,192,192,215.3,130,301.9,0.127,0.12,0.135,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.886,0.851,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.09,0.087,0.092,18.66,18.35,18.97,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.91,47.11,48.72,46.95,46.16,47.75,0,0,0,0,0,0,1.04,0,0.247,0.13,0.73,0.27,34.6
1652652000000,2022,5,2021,8,33,7,0.766,0.116,0.635,31717.8,192.8,192.8,188.8,4,4,4,1266,1149,1394,1074,956.8,192,192,192,24.36,-1.137e-13,102.3,0.152,0.138,0.167,1050,956.8,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.734,0.592,0.84,0.547,0.402,0.648,0.026,0.019,0.031,1.57,1.26,1.79,0.074,0.058,0.086,19.69,19.07,20.37,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.3,45.65,49.88,47.2,44.74,48.2,0,0,0,0,0,0,1.05,0,0.131,0.15,0.83,0.17,41.4
1653256800000,2022,5,2021,8,34,7,0.627,0.116,0.511,27033.6,174.6,174.6,160.9,4,3,3.857142857142857,1037,965.1,1119,845.3,773.1,192,192,192,1.624e-14,0,1.137e-13,0.186,0.172,0.199,845.3,773.1,926.8,990,990,990,968,967.8,968.3,22,21.7,22.2,0.49,0.424,0.565,0.348,0.313,0.388,0.016,0.014,0.018,1.08,0.978,1.21,0.049,0.044,0.056,20.91,20.52,21.22,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.17,39.32,51.28,41.95,38.32,48.2,0,0,0,0,0,0,0.894,0,0.116,0.19,0.81,0.19,43.1
1653861600000,2022,5,2021,8,35,7,0.543,0.103,0.44,24036.1,144.6,144.6,143.1,3,3,3,897,852.3,943.8,727.2,691.3,169.9,161,192,0,0,0,0.189,0.177,0.207,727.2,691.3,751.8,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.382,0.356,0.405,0.287,0.263,0.303,0.013,0.012,0.014,0.938,0.872,0.988,0.042,0.038,0.044,21.57,21.34,21.82,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.06,47.17,50.41,47.69,46.23,48.2,0,0,0,0,0,0,0.795,0,0.103,0.19,0.81,0.19,44.3
1654466400000,2022,6,2021,9,36,7,0.486,0.0974,0.389,21903.4,136.4,136.4,130.4,3,3,3,803.5,774,838.5,642.5,613,161,161,161,0,0,0,0.201,0.192,0.208,642.5,613,677.5,990,990,990,967.1,967,967.3,22.9,22.7,23,0.328,0.311,0.348,0.23,0.21,0.254,0.01,0.0091,0.011,0.79,0.74,0.849,0.035,0.032,0.037,22.1,21.9,22.26,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.35,42.59,46.41,43.46,41.74,45.48,0,0,0,0,0,0,0.724,0,0.097,0.2,0.8,0.2,45.1
1655071200000,2022,6,2021,9,37,7,0.442,0.0974,0.344,19620,123.9,123.9,116.8,3,3,3,730.5,695.7,766.3,569.5,534.7,161,161,161,0,0,0,0.221,0.21,0.231,569.5,534.7,605.3,990,990,990,966.8,966.7,967,23.2,23,23.3,0.287,0.267,0.307,0.181,0.158,0.205,0.0078,0.0068,0.0089,0.667,0.608,0.727,0.029,0.026,0.032,22.51,22.31,22.71,0.952,0.949,0.954,0.976,0.971,0.98,0.929,0.922,0.935,39.89,37.69,42.13,38.93,36.6,41.29,0,0,0,0,0,0,0.649,0,0.098,0.22,0.78,0.22,44.4
1655676000000,2022,6,2021,9,38,7,0.396,0.0974,0.299,16998.2,107.8,107.8,101.2,3,2,2.5714285714285716,655.1,626,685.6,494.1,465,161,161,161,-8.12e-15,-5.684e-14,5.684e-14,0.246,0.235,0.257,494.1,465,524.6,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.244,0.227,0.261,0.133,0.118,0.151,0.0057,0.005,0.0065,0.588,0.539,0.635,0.025,0.023,0.027,22.89,22.77,22.99,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.46,34.98,51.95,40.61,33.93,48.2,0,0,0,0,0,0,0.562,0,0.097,0.25,0.76,0.24,42.9
1656280800000,2022,6,2021,9,39,7,0.358,0.0906,0.267,15816.1,96.4,96.4,94.14,2,2,2,591.5,566.1,617,441.6,430.6,149.9,135,161,8.12e-15,-5.684e-14,5.684e-14,0.253,0.232,0.272,441.6,430.6,456,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.214,0.209,0.222,0.107,0.102,0.114,0.0045,0.0043,0.0048,0.562,0.545,0.587,0.024,0.023,0.025,23.18,23.05,23.31,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.06,46.85,49.35,47.07,45.91,48.2,0,0,0,0,0,0,0.523,0,0.091,0.25,0.75,0.25,44.2
1656885600000,2022,7,2021,10,40,7,0.324,0.0816,0.243,14518.1,90.85,90.85,86.42,2,2,2,536,514.4,558.2,401,379.4,135,135,135,-8.12e-15,-5.684e-14,5.684e-14,0.252,0.242,0.262,401,379.4,423.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.198,0.19,0.206,0.0883,0.0781,0.0987,0.0037,0.0032,0.0041,0.499,0.467,0.533,0.021,0.019,0.022,23.49,23.36,23.62,0.955,0.952,0.956,0.98,0.98,0.98,0.936,0.933,0.937,44.09,41.85,46.35,43.21,41.01,45.43,0,0,0,0,0,0,0.48,0,0.081,0.25,0.75,0.25,44.8
1657490400000,2022,7,2021,10,41,7,0.296,0.0816,0.214,12825.4,80.48,80.48,76.34,2,2,2,489.2,470.4,507.6,354.2,335.4,135,135,135,0,0,0,0.276,0.266,0.287,354.2,335.4,372.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.181,0.175,0.188,0.0662,0.0573,0.0749,0.0027,0.0024,0.0031,0.429,0.401,0.457,0.018,0.017,0.019,23.77,23.66,23.88,0.949,0.946,0.951,0.974,0.97,0.978,0.925,0.918,0.931,39.18,37.17,41.13,38.17,36.05,40.24,0,0,0,0,0,0,0.424,0,0.082,0.28,0.72,0.28,43.3
1658095200000,2022,7,2021,10,42,7,0.271,0.0993,0.172,10245.8,70.91,70.91,60.99,2,2,2,448.5,433,464.7,284.4,247,164.1,135,186,-8.12e-15,-2.842e-14,0,0.368,0.291,0.43,284.4,247,329.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.159,0.147,0.173,0.0334,0.0167,0.0546,0.0014,0.00068,0.0022,0.327,0.273,0.392,0.013,0.011,0.016,24.05,23.92,24.18,0.937,0.929,0.945,0.97,0.97,0.97,0.909,0.901,0.917,31.44,27.2,36.55,30.49,26.38,35.46,0,0,0,0,0,0,0.339,0,0.099,0.37,0.63,0.37,37.8
1658700000000,2022,7,2021,10,43,7,0.25,0.112,0.138,8218.07,51.62,51.62,48.92,2,1,1.2857142857142858,413.3,399.3,427.8,227.3,213.3,186,186,186,0,-2.842e-14,2.842e-14,0.45,0.435,0.466,227.3,213.3,241.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.14,0.135,0.145,0.0151,0.0139,0.0163,0.00061,0.00056,0.00067,0.358,0.261,0.413,0.015,0.011,0.017,24.18,24.11,24.24,0.949,0.925,0.958,0.977,0.97,0.98,0.927,0.898,0.939,43.6,26.02,52.47,41.62,25.24,48.2,0,0,0,0,0,0,0.272,0,0.112,0.45,0.55,0.45,32.9
1659304800000,2022,8,2021,11,44,7,0.23,0.0937,0.136,8203.16,51.46,51.46,48.83,2,1,1.2857142857142858,379.8,365.1,394.7,224.8,210.2,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.408,0.393,0.424,224.8,210.2,239.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.131,0.142,0.0149,0.0136,0.0161,0.0006,0.00055,0.00065,0.351,0.257,0.406,0.014,0.01,0.016,24.35,24.27,24.4,0.948,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.94,43.38,26,52.4,41.55,25.22,48.2,0,0,0,0,0,0,0.271,0,0.094,0.41,0.59,0.41,35.7
1659909600000,2022,8,2021,11,45,7,0.211,0.0937,0.117,7303.58,46.13,46.13,43.47,1,1,1,348.7,336.4,360.5,193.7,181.4,155,155,155,0,-2.842e-14,2.842e-14,0.445,0.43,0.461,193.7,181.4,205.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.13,0.0122,0.0112,0.0132,0.00049,0.00045,0.00053,0.342,0.32,0.363,0.014,0.013,0.015,24.52,24.43,24.6,0.953,0.949,0.956,0.98,0.979,0.98,0.934,0.93,0.937,44.36,41.55,47.07,43.47,40.69,46.13,0,0,0,0,0,0,0.242,0,0.094,0.44,0.55,0.45,34.6
1660514400000,2022,8,2021,11,46,7,0.195,0.0937,0.101,6261.32,39.82,39.82,37.27,1,1,1,322.4,312.6,332.9,167.4,157.7,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.481,0.466,0.496,167.4,157.7,177.9,990,990,990,965,965,965.1,25,24.9,25,0.116,0.113,0.12,0.00998,0.00915,0.0109,0.0004,0.00037,0.00044,0.295,0.277,0.313,0.012,0.011,0.013,24.69,24.62,24.76,0.945,0.942,0.948,0.973,0.97,0.978,0.919,0.914,0.927,38.3,36.06,40.73,37.27,34.98,39.82,0,0,0,0,0,0,0.207,0,0.094,0.48,0.52,0.48,32.1
1661119200000,2022,8,2021,11,47,7,0.182,0.0937,0.0881,5419.67,34.3,34.3,32.26,1,1,1,300.6,291.6,309.6,145.6,136.6,155,155,155,0,-2.842e-14,2.842e-14,0.516,0.501,0.532,145.6,136.6,154.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.108,0.105,0.112,0.00813,0.00736,0.00889,0.00032,0.00029,0.00036,0.256,0.24,0.272,0.01,0.0095,0.011,24.84,24.78,24.89,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.26,31.14,35.36,32.26,30.21,34.3,0,0,0,0,0,0,0.179,0,0.0939,0.51,0.48,0.52,29.8
1661724000000,2022,8,2021,11,48,7,0.168,0.081,0.0875,5403.56,35.96,35.96,32.16,1,1,1,278.5,267.3,288.6,144.7,127.6,133.9,118,155,-1.218e-14,-2.842e-14,0,0.48,0.423,0.549,144.7,127.6,161,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.106,0.102,0.11,0.00805,0.00659,0.00944,0.00032,0.00026,0.00037,0.252,0.223,0.279,0.01,0.0089,0.011,24.93,24.9,24.97,0.937,0.93,0.943,0.97,0.97,0.97,0.909,0.902,0.914,33.16,29.03,37.07,32.16,28.16,35.96,0,0,0,0,0,0,0.179,0,0.0805,0.48,0.52,0.48,32.2
1662328800000,2022,9,2021,12,49,7,0.153,0.069,0.0841,5203.14,34.3,34.3,30.97,1,1,1,253.2,244,263.1,139,129,114.1,91,118,4.06e-15,-2.842e-14,2.842e-14,0.451,0.373,0.478,139,129,153,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0987,0.105,0.00757,0.00672,0.00876,0.0003,0.00027,0.00035,0.24,0.222,0.263,0.0095,0.0088,0.01,25.05,25,25.1,0.935,0.93,0.94,0.97,0.97,0.97,0.907,0.903,0.912,31.93,29.54,35.36,30.97,28.66,34.3,0,0,0,0,0,0,0.172,0,0.0689,0.45,0.55,0.45,34
1662933600000,2022,9,2021,12,50,7,0.141,0.055,0.0855,5320.94,33.63,33.63,31.67,1,1,1,232.5,224.6,241,141.5,133.6,91,91,91,0,0,0,0.392,0.378,0.405,141.5,133.6,150,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.0982,0.104,0.00777,0.00711,0.0085,0.00031,0.00028,0.00034,0.242,0.228,0.258,0.0095,0.009,0.01,25.16,25.1,25.22,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.65,30.8,34.67,31.67,29.88,33.63,0,0,0,0,0,0,0.176,0,0.0555,0.39,0.61,0.39,37.7
1663538400000,2022,9,2021,12,51,7,0.131,0.055,0.0757,4698.1,29.32,29.32,27.96,1,1,1,216.2,210.1,222.1,125.2,119.1,91,91,91,2.03e-15,-1.421e-14,1.421e-14,0.421,0.41,0.433,125.2,119.1,131.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0953,0.0931,0.0973,0.0064,0.00587,0.0069,0.00025,0.00023,0.00027,0.213,0.202,0.224,0.0084,0.0079,0.0088,25.29,25.24,25.34,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.83,27.36,30.23,27.96,26.54,29.32,0,0,0,0,0,0,0.155,0,0.0553,0.42,0.58,0.42,35.9
1664143200000,2022,9,2021,12,52,7,0.122,0.0519,0.0705,3780.5,28.17,28.17,22.5,1,1,1,202.5,196.7,208.2,116.6,109.5,85.86,73,91,0,-1.421e-14,1.421e-14,0.424,0.368,0.454,116.6,109.5,125.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0897,0.0933,0.00566,0.00506,0.00643,0.00022,0.0002,0.00025,0.197,0.185,0.212,0.0077,0.0072,0.0083,25.38,25.35,25.41,0.791,0,0.929,0.831,0,0.97,0.768,0,0.901,23.2,0,29.04,22.5,0,28.17,0,1,0,0,0.143,0,0.125,0.143,0.0515,0.43,0.58,0.42,31
1664748000000,2022,10,2022,1,1,7,0.115,0.0442,0.0705,4360.17,27.24,27.24,25.95,1,1,1,189.5,184.9,194.8,116.5,112,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.385,0.375,0.395,116.5,112,121.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0885,0.0919,0.00565,0.00527,0.0061,0.00022,0.00021,0.00024,0.196,0.187,0.205,0.0076,0.0073,0.008,25.38,25.38,25.38,0.922,0.919,0.926,0.97,0.97,0.97,0.895,0.892,0.898,26.76,25.61,28.08,25.95,24.84,27.24,0,0,0,0,0,0,0.144,0,0.0445,0.38,0.61,0.39,37.9
1665352800000,2022,10,2022,1,2,7,0.109,0.0442,0.0644,3953.19,24.51,24.51,23.53,1,1,1,179.5,175.4,183.6,106.5,102.4,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.407,0.398,0.416,106.5,102.4,110.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0865,0.0851,0.088,0.0048,0.00445,0.00515,0.00019,0.00017,0.0002,0.178,0.17,0.185,0.0069,0.0067,0.0072,25.38,25.38,25.38,0.915,0.912,0.918,0.97,0.97,0.97,0.888,0.885,0.891,24.26,23.25,25.27,23.53,22.55,24.51,0,0,0,0,0,0,0.131,0,0.0446,0.41,0.59,0.41,36.3
1665957600000,2022,10,2022,1,3,7,0.104,0.0442,0.0596,3643.56,22.48,22.48,21.69,1,1,1,171.6,168.5,175.1,98.55,95.54,73,73,73,-6.09e-15,-1.421e-14,1.421e-14,0.426,0.417,0.433,98.55,95.54,102.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0837,0.0827,0.085,0.00413,0.00387,0.00443,0.00016,0.00015,0.00017,0.163,0.158,0.17,0.0064,0.0062,0.0066,25.38,25.38,25.38,0.913,0.911,0.916,0.968,0.967,0.97,0.884,0.883,0.885,22.4,21.78,23.18,21.69,21.06,22.48,0,0,0,0,0,0,0.12,0,0.0444,0.43,0.57,0.43,35
1666562400000,2022,10,2022,1,4,7,0.102,0.0442,0.0574,3513.55,21.22,21.22,20.91,1,1,1,167.8,166.4,169.4,94.84,93.36,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.435,0.431,0.439,94.84,93.36,96.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0824,0.0819,0.083,0.00381,0.00369,0.00394,0.00015,0.00014,0.00015,0.157,0.154,0.159,0.0061,0.006,0.0062,25.38,25.38,25.38,0.917,0.915,0.918,0.967,0.966,0.967,0.886,0.885,0.887,21.64,21.34,21.94,20.91,20.61,21.22,0,0,0,0,0,0,0.116,0,0.0446,0.43,0.56,0.44,34.4
1667167200000,2022,10,2022,1,5,7,0.105,0.0322,0.0728,4512.53,29.95,29.95,26.86,1,1,1,173.6,167.2,183.3,120.3,94.45,53.29,50,73,-4.06e-15,-1.421e-14,0,0.308,0.273,0.436,120.3,94.45,133.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0887,0.0823,0.0928,0.00598,0.00378,0.00708,0.00023,0.00015,0.00028,0.2,0.156,0.222,0.0078,0.0061,0.0087,25.35,25.34,25.38,0.926,0.917,0.932,0.969,0.966,0.97,0.898,0.886,0.904,27.7,21.56,30.87,26.86,20.84,29.95,0,0,0,0,0,0,0.149,0,0.0322,0.31,0.69,0.31,43
1667772000000,2022,11,2022,2,6,7,0.119,0.0346,0.0843,5275.1,32.95,32.95,31.4,1,1,1,196.7,189.1,206.6,139.4,132.4,57.29,50,67,0,0,0,0.29,0.255,0.336,139.4,132.4,145.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0959,0.0946,0.0973,0.0076,0.00701,0.00815,0.0003,0.00027,0.00032,0.234,0.223,0.245,0.0092,0.0087,0.0096,25.35,25.33,25.38,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,32.37,30.7,33.97,31.4,29.78,32.95,0,0,0,0,0,0,0.174,0,0.0347,0.29,0.71,0.29,44.3
1668376800000,2022,11,2022,2,7,7,0.124,0.0405,0.0836,5228.55,32.29,32.29,31.12,1,1,1,205.3,197.5,210.4,138.3,130.5,67,67,67,0,0,0,0.326,0.318,0.339,138.3,130.5,143.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0967,0.094,0.0985,0.00751,0.00685,0.00794,0.00029,0.00027,0.00031,0.233,0.22,0.242,0.0091,0.0086,0.0095,25.33,25.3,25.38,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,32.08,30.23,33.29,31.12,29.32,32.29,0,0,0,0,0,0,0.173,0,0.0404,0.33,0.67,0.33,42.2
1668981600000,2022,11,2022,2,8,7,0.123,0.0405,0.0827,5169.2,32.79,32.79,30.77,1,1,1,203.8,195.6,212.6,136.8,128.6,67,67,67,0,0,0,0.329,0.315,0.343,136.8,128.6,145.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0962,0.0933,0.0993,0.00738,0.00668,0.00812,0.00029,0.00026,0.00032,0.231,0.216,0.246,0.009,0.0084,0.0097,25.34,25.28,25.38,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.72,29.76,33.81,30.77,28.87,32.79,0,0,0,0,0,0,0.171,0,0.0403,0.33,0.67,0.33,42
1669586400000,2022,11,2022,2,9,7,0.126,0.0378,0.0887,5558.59,33.94,33.94,33.09,1,1,1,209.1,205.2,212.3,146.7,143.7,62.43,59,67,0,0,0,0.299,0.282,0.318,146.7,143.7,150.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0993,0.0986,0.1,0.00822,0.00796,0.00852,0.00032,0.00031,0.00033,0.248,0.243,0.254,0.0097,0.0095,0.0099,25.3,25.28,25.32,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.91,34.11,33.35,34.99,33.09,32.35,33.94,0,0,0,0,0,0,0.184,0,0.0373,0.3,0.7,0.3,44.1
1670191200000,2022,12,2022,3,10,7,0.132,0.0357,0.0963,6055.5,39.29,39.29,36.04,1,1,1,218.2,204.9,231.7,159.2,145.9,59,59,59,0,0,0,0.271,0.255,0.288,159.2,145.9,172.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.103,0.0987,0.108,0.00928,0.00815,0.0104,0.00036,0.00032,0.00041,0.27,0.246,0.294,0.011,0.0096,0.012,25.22,25.12,25.32,0.941,0.937,0.946,0.972,0.97,0.977,0.915,0.909,0.924,37.08,33.95,40.24,36.04,32.93,39.29,0,0,0,0,0,0,0.2,0,0.0357,0.27,0.73,0.27,45.9
1670796000000,2022,12,2022,3,11,7,0.148,0.0357,0.112,7121.15,44.53,44.53,42.39,1,1,1,244.6,235.8,253.9,185.6,176.8,59,59,59,0,0,0,0.241,0.232,0.25,185.6,176.8,194.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.11,0.116,0.0115,0.0108,0.0123,0.00045,0.00042,0.00049,0.317,0.302,0.334,0.013,0.012,0.013,25.02,24.95,25.08,0.95,0.947,0.953,0.98,0.979,0.98,0.931,0.927,0.934,43.26,41.2,45.44,42.39,40.32,44.53,0,0,0,0,0,0,0.235,0,0.036,0.24,0.76,0.24,48.1
1671400800000,2022,12,2022,3,12,7,0.162,0.0357,0.126,7915.19,48.2,48.2,47.11,1,1,1,267.2,258.5,278.2,208.2,199.5,59,59,59,-4.06e-15,-2.842e-14,0,0.221,0.212,0.228,208.2,199.5,219.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.121,0.118,0.125,0.0134,0.0127,0.0144,0.00053,0.0005,0.00057,0.358,0.342,0.377,0.014,0.014,0.015,24.87,24.81,24.92,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.56,46.55,51.1,47.11,45.62,48.2,0,0,0,0,0,0,0.262,0,0.036,0.22,0.78,0.22,48.9
1672005600000,2022,12,2022,3,13,6,0.149,0.0306,0.119,7168.62,53.39,53.39,49.78,2,1,1.5,287.6,279.6,302.8,228.6,220.6,59,59,59,-4.737e-15,-2.842e-14,0,0.205,0.195,0.211,228.6,220.6,243.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.128,0.125,0.133,0.0152,0.0145,0.0165,0.0006,0.00058,0.00066,0.315,0.239,0.388,0.013,0.0095,0.015,24.83,24.78,24.92,0.942,0.922,0.959,0.975,0.97,0.98,0.918,0.895,0.94,39.17,25.62,52.43,36.94,24.85,48.2,0,0,0,0,0,0,0.277,0,0.03,0.21,0.8,0.2,48.1