Exceedance,Flow,Power,Energy,GrossHead,CanalFlow,NetHead,TotalEfficiency,TotalHeadloss,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy,ShutoffProportion
0,3500,192,139000,25.6,1100,25.5,0.938,1.87,0.91,0.88,1,50.1,1
0.01,2600,185,136000,25.6,1100,25.4,0.936,1.87,0.717,0.88,1,49.5,1
0.02,2250,184,135000,25.6,1100,25.4,0.936,1.87,0.626,0.87,0.936,49.4,1
0.03,2120,182,134000,25.6,1100,25.4,0.936,1.87,0.59,0.862,0.752,49,1
0.04,2030,180,133000,25.6,1100,25.4,0.936,1.87,0.546,0.86,0.66,48.8,0.903
0.05,1940,178,132000,25.6,1100,25.4,0.935,1.87,0.52,0.851,0.61,48.7,0.677
0.06,1840,177,131000,25.6,1100,25.4,0.935,1.86,0.489,0.85,0.579,48.4,0.582
0.07,1730,176,129000,25.6,1100,25.4,0.935,1.86,0.47,0.84,0.537,48.2,0.387
0.08,1620,173,128000,25.5,1090,25.4,0.935,1.8,0.47,0.84,0.52,48,0.356
0.09,1530,172,127000,25.5,1080,25.4,0.935,1.76,0.457,0.83,0.507,47.8,0.283
0.1,1470,171,125000,25.5,1060,25.4,0.934,1.7,0.45,0.83,0.481,47.5,0.233
0.11,1400,169,124000,25.5,1020,25.4,0.934,1.54,0.445,0.825,0.475,47.4,0.178
0.12,1290,167,122000,25.5,989,25.4,0.934,1.49,0.44,0.82,0.469,47,0.0973
0.13,1220,166,120000,25.5,968,25.4,0.934,1.42,0.44,0.82,0.46,46.8,0
0.14,1180,164,118000,25.5,952,25.4,0.933,1.39,0.43,0.82,0.45,46.7,0
0.15,1120,159,116000,25.5,935,25.4,0.933,1.32,0.43,0.81,0.45,46.5,0
0.16,1000,157,113000,25.5,866,25.4,0.933,1.17,0.42,0.81,0.446,46.4,0
0.17,987,155,111000,25.5,824,25.4,0.933,1.11,0.42,0.81,0.44,46.3,0
0.18,974,152,109000,25.5,818,25.4,0.933,1.08,0.41,0.8,0.44,46,0
0.19,947,147,106000,25.5,785,25.3,0.933,1.04,0.41,0.8,0.43,45.8,0
0.2,903,144,105000,25.5,748,25.3,0.932,1.01,0.41,0.8,0.43,45.7,0
0.21,863,142,102000,25.5,731,25.3,0.932,0.925,0.4,0.79,0.426,45.4,0
0.22,850,139,100000,25.5,712,25.3,0.931,0.884,0.4,0.79,0.42,45.4,0
0.23,841,137,97300,25.5,695,25.3,0.931,0.858,0.39,0.784,0.41,45.2,0
0.24,800,135,95800,25.5,678,25.3,0.931,0.838,0.39,0.78,0.41,45,0
0.25,764,128,92900,25.5,634,25.3,0.93,0.785,0.39,0.78,0.41,44.8,0
0.26,731,123,88200,25.5,604,25.3,0.93,0.74,0.39,0.77,0.4,44.7,0
0.27,718,117,84000,25.5,573,25.3,0.929,0.706,0.38,0.77,0.4,44.6,0
0.28,655,111,78800,25.5,542,25.3,0.928,0.662,0.38,0.76,0.4,44.5,0
0.29,621,105,73500,25.5,501,25.3,0.928,0.594,0.37,0.76,0.4,44.3,0
0.3,613,101,72800,25.5,482,25.2,0.927,0.568,0.37,0.76,0.39,44.2,0
0.31,589,97.7,70000,25.5,466,25.2,0.927,0.56,0.37,0.75,0.39,44,0
0.32,585,94.5,68000,25.4,448,25.2,0.927,0.545,0.36,0.75,0.39,43.6,0
0.33,566,92.7,67200,25.4,440,25.1,0.927,0.535,0.36,0.735,0.385,43.5,0
0.34,560,91.4,65500,25.4,434,25.1,0.926,0.52,0.35,0.73,0.38,43.3,0
0.35,546,88.6,63700,25.4,422,25.1,0.926,0.508,0.343,0.72,0.38,43.2,0
0.36,531,85.6,60400,25.3,408,25.1,0.925,0.497,0.34,0.72,0.378,43,0
0.37,522,81.2,59300,25.3,380,25.1,0.925,0.462,0.34,0.71,0.37,42.8,0
0.38,504,78.6,56900,25.3,370,25,0.925,0.446,0.34,0.71,0.37,42.5,0
0.39,475,76.2,54600,25.3,358,25,0.924,0.433,0.34,0.71,0.36,42.4,0
0.4,465,72.7,52900,25.3,341,25,0.924,0.415,0.33,0.7,0.36,42.2,0
0.41,451,70,52100,25.2,323,24.9,0.923,0.395,0.33,0.7,0.36,41.8,0
0.42,418,69,51300,25.2,318,24.9,0.923,0.383,0.32,0.7,0.35,41.6,0
0.43,409,63.7,46000,25.2,295,24.9,0.923,0.372,0.32,0.69,0.35,41.2,0
0.44,395,61.3,43800,25.2,280,24.9,0.923,0.35,0.32,0.69,0.35,40.8,0
0.45,391,57.3,41700,25.1,261,24.8,0.922,0.346,0.32,0.69,0.34,40.6,0
0.46,385,55.6,41300,25.1,256,24.8,0.922,0.343,0.31,0.68,0.34,40.4,0
0.47,378,55,40200,25,250,24.7,0.922,0.334,0.31,0.68,0.34,40.2,0
0.48,368,52.6,38900,24.9,241,24.6,0.921,0.333,0.31,0.68,0.33,39.9,0
0.49,359,52.2,38800,24.9,240,24.6,0.921,0.328,0.3,0.68,0.33,39.7,0
0.5,349,50.3,37400,24.9,230,24.5,0.921,0.326,0.3,0.675,0.325,39.5,0
0.51,338,49.4,36700,24.8,225,24.5,0.921,0.322,0.29,0.67,0.32,39.4,0
0.52,333,47.9,34900,24.8,215,24.4,0.92,0.319,0.29,0.67,0.32,39.3,0
0.53,320,45.7,34000,24.7,207,24.4,0.92,0.314,0.29,0.66,0.32,39.2,0
0.54,297,44.4,33000,24.7,199,24.3,0.92,0.312,0.28,0.66,0.32,39.1,0
0.55,288,42.5,31400,24.7,190,24.3,0.919,0.311,0.275,0.66,0.31,39,0
0.56,284,41.9,31000,24.6,187,24.3,0.919,0.308,0.26,0.65,0.31,38.9,0
0.57,279,41.3,30300,24.6,182,24.2,0.918,0.306,0.25,0.65,0.31,38.9,0
0.58,275,40.5,30000,24.5,180,24.2,0.918,0.303,0.25,0.65,0.3,38.8,0
0.59,271,39.8,29600,24.4,177,24,0.917,0.299,0.24,0.64,0.3,38.7,0
0.6,261,39.2,29100,24.3,174,23.9,0.916,0.296,0.24,0.64,0.3,38.5,0
0.61,258,38.5,28400,24.3,170,23.9,0.916,0.293,0.23,0.64,0.29,38.2,0
0.62,252,38,28000,24.1,169,23.7,0.915,0.289,0.224,0.63,0.29,37.9,0
0.63,249,37.2,27300,24.1,164,23.6,0.915,0.278,0.218,0.63,0.29,37.8,0
0.64,247,35.9,26700,24,160,23.5,0.914,0.272,0.21,0.622,0.28,37.6,0
0.65,242,35,25700,24,156,23.5,0.913,0.264,0.206,0.62,0.28,37.3,0
0.66,237,34.6,25300,23.9,154,23.4,0.91,0.257,0.2,0.62,0.27,37.1,0
0.67,234,32.3,23700,23.9,144,23.3,0.908,0.247,0.2,0.615,0.265,36.9,0
0.68,229,31.6,23100,23.8,140,23.2,0.906,0.241,0.19,0.61,0.25,36.7,0
0.69,223,31.2,22800,23.8,139,23.2,0.906,0.236,0.19,0.61,0.25,36.3,0
0.7,221,31.1,22400,23.7,139,23.1,0.905,0.234,0.19,0.61,0.24,35.9,0
0.71,214,30.2,22200,23.6,135,23,0.904,0.229,0.181,0.6,0.24,35.2,0
0.72,212,29.8,21700,23.5,133,22.8,0.903,0.226,0.18,0.6,0.24,35.1,0
0.73,210,29.4,21500,23.2,132,22.5,0.902,0.223,0.179,0.6,0.23,35,0
0.74,208,29.1,21200,23.2,130,22.4,0.902,0.223,0.17,0.6,0.23,34.7,0
0.75,205,28.8,20900,23,130,22.3,0.901,0.219,0.17,0.59,0.22,34.6,0
0.76,204,28.4,20600,22.9,128,22,0.9,0.217,0.16,0.59,0.22,33.9,0
0.77,201,27.5,20100,22.8,127,21.9,0.899,0.214,0.16,0.59,0.216,33.3,0
0.78,199,26.7,19500,22.7,124,21.8,0.897,0.211,0.15,0.58,0.21,32.7,0
0.79,198,26,19100,22.6,121,21.8,0.896,0.202,0.15,0.574,0.21,31.9,0
0.8,194,25.5,18700,22.5,119,21.5,0.895,0.201,0.15,0.57,0.2,31.4,0
0.81,192,25.2,18100,22.4,118,21.3,0.893,0.199,0.14,0.57,0.2,30.2,0
0.82,189,23.8,17600,22.3,117,21.2,0.893,0.194,0.14,0.56,0.2,29.6,0
0.83,187,23.4,17200,22.2,115,21.1,0.893,0.193,0.14,0.56,0.19,28.2,0
0.84,183,23.1,17000,22.1,114,21,0.89,0.189,0.13,0.554,0.19,27.3,0
0.85,179,22.3,16600,21.7,111,20.4,0.889,0.187,0.13,0.55,0.19,26.6,0
0.86,171,21.8,15800,21.5,106,20.2,0.887,0.178,0.12,0.55,0.18,26.1,0
0.87,168,20.9,15500,21.4,105,19.9,0.887,0.174,0.12,0.54,0.18,24.3,0
0.88,166,20.1,14900,21.2,103,19.7,0.808,0.17,0.12,0.531,0.18,23.3,0
0.89,164,19.3,14000,20.8,99.2,19.2,0.737,0.162,0.12,0.525,0.175,23.1,0
0.9,156,18.5,13200,20.7,94.4,19,0.694,0.155,0.12,0.519,0.17,22,0
0.91,152,17.6,12900,20.4,89.2,18.7,0.643,0.144,0.11,0.493,0.17,20.5,0
0.92,148,16.5,12200,20.1,84.6,18.3,0.581,0.137,0.11,0.48,0.16,18.8,0
0.93,143,14.4,10600,19.8,79.4,18,0.549,0.13,0.11,0.463,0.16,16.4,0
0.94,140,7.31,5360,19.5,71.4,17.6,0.368,0.12,0.0972,0.421,0.15,13.6,0
0.95,130,5.28,3810,19.1,55.4,17.2,0.286,0.0972,0.0929,0.39,0.15,10.7,0
0.96,125,2.42,1800,18.9,44.7,17.1,0.0863,0.0931,0.0864,0.34,0.14,3.77,0
0.97,111,0,0,18.6,38.6,16.8,0,0.0903,0.0828,0.248,0.138,0,0
0.98,107,0,0,18.3,7.14,16.4,0,0.073,0.0792,0.0644,0.13,0,0
0.99,89.8,0,0,17.5,0,15.6,0,0.0708,0.0766,0,0.12,0,0
1,62.9,0,0,15.4,0,13.5,0,0.0708,0.072,0,0.12,0,0