datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
787183200000,1994,12,1994,3,11,7,0.0914,0.0357,0.0557,3412.41,21.01,21.01,20.31,1,1,1,151.1,147.1,154.4,92.09,88.07,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.391,0.382,0.401,92.09,88.07,95.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0797,0.0783,0.0809,0.00358,0.00324,0.00386,0.00014,0.00013,0.00015,0.15,0.143,0.156,0.0059,0.0056,0.0061,25.35,25.35,25.36,0.919,0.916,0.923,0.965,0.963,0.967,0.887,0.885,0.89,21.04,20.22,21.73,20.31,19.49,21.01,0,0,0,0,0,0,0.113,0,0.0357,0.39,0.61,0.39,37.3
787788000000,1994,12,1994,3,12,7,0.0912,0.0357,0.0555,3400.39,21.68,21.68,20.24,1,1,1,150.7,146.8,157.7,91.74,87.79,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.392,0.374,0.402,91.74,87.79,98.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0782,0.082,0.00355,0.00321,0.00414,0.00014,0.00013,0.00016,0.149,0.142,0.162,0.0059,0.0056,0.0063,25.35,25.35,25.36,0.92,0.912,0.924,0.965,0.963,0.968,0.887,0.883,0.89,20.97,20.17,22.39,20.24,19.43,21.68,0,0,0,0,0,0,0.112,0,0.0357,0.39,0.61,0.39,37.3
788392800000,1994,12,1994,3,13,7,0.0989,0.0369,0.062,3792.99,24.27,24.27,22.58,1,1,1,163.5,159.6,168.9,102.5,95.94,61,59,73,0,-1.421e-14,1.421e-14,0.373,0.35,0.432,102.5,95.94,109.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0827,0.0859,0.00446,0.0039,0.00507,0.00017,0.00015,0.0002,0.169,0.159,0.182,0.0066,0.0062,0.0071,25.36,25.35,25.38,0.914,0.911,0.918,0.969,0.967,0.97,0.886,0.883,0.89,23.29,21.86,25.02,22.58,21.14,24.27,0,0,0,0,0,0,0.125,0,0.0369,0.37,0.63,0.37,38.4
788997600000,1995,1,1994,4,14,7,0.0998,0.0442,0.0557,3416.86,21.47,21.47,20.34,1,1,1,165,158.3,170.6,92.03,85.28,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.443,0.428,0.461,92.03,85.28,97.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.079,0.0834,0.00357,0.003,0.00404,0.00014,0.00012,0.00016,0.152,0.14,0.162,0.0059,0.0055,0.0063,25.38,25.38,25.38,0.92,0.913,0.928,0.965,0.962,0.968,0.888,0.884,0.893,21.07,19.69,22.19,20.34,18.95,21.47,0,0,0,0,0,0,0.113,0,0.0441,0.44,0.56,0.44,34.2
789602400000,1995,1,1994,4,15,7,0.0993,0.0442,0.0552,3388.43,21.47,21.47,20.17,1,1,1,164.2,156.9,170.6,91.21,83.91,73,73,73,4.06e-15,0,1.421e-14,0.445,0.428,0.465,91.21,83.91,97.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0786,0.0834,0.0035,0.00288,0.00404,0.00014,0.00011,0.00016,0.15,0.137,0.162,0.0059,0.0054,0.0063,25.38,25.38,25.38,0.921,0.913,0.929,0.965,0.962,0.968,0.889,0.884,0.894,20.9,19.41,22.19,20.17,18.67,21.47,0,0,0,0,0,0,0.112,0,0.0441,0.45,0.56,0.44,34.1
790207200000,1995,1,1994,4,16,7,0.105,0.0442,0.0613,3744.95,22.65,22.65,22.29,1,1,1,174.3,172.5,175.8,101.3,99.5,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.419,0.415,0.423,101.3,99.5,102.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0847,0.0841,0.0852,0.00436,0.00421,0.00449,0.00017,0.00016,0.00018,0.168,0.165,0.171,0.0066,0.0065,0.0067,25.38,25.38,25.38,0.912,0.911,0.913,0.969,0.969,0.97,0.884,0.882,0.885,22.99,22.57,23.35,22.29,21.86,22.65,0,0,0,0,0,0,0.124,0,0.0437,0.42,0.58,0.42,35.7
790812000000,1995,1,1994,4,17,7,0.108,0.0442,0.0639,3917.13,23.95,23.95,23.32,1,1,1,178.6,176.6,181.3,105.6,103.6,73,73,73,6.09e-15,0,1.421e-14,0.409,0.403,0.413,105.6,103.6,108.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0862,0.0855,0.0871,0.00473,0.00456,0.00495,0.00018,0.00018,0.00019,0.176,0.172,0.181,0.0069,0.0067,0.0071,25.38,25.38,25.38,0.915,0.913,0.916,0.97,0.97,0.97,0.887,0.886,0.889,24.04,23.55,24.69,23.32,22.84,23.95,0,0,0,0,0,0,0.13,0,0.0441,0.41,0.59,0.41,36.3
791416800000,1995,1,1994,4,18,7,0.112,0.0493,0.0623,1148.17,24.15,24.15,6.834,1,1,1,184.6,180.2,191.6,103,96.25,81.57,73,85,0,-1.421e-14,1.421e-14,0.442,0.401,0.469,103,96.25,109.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.086,0.084,0.0876,0.0045,0.00393,0.00502,0.00018,0.00015,0.0002,0.172,0.16,0.182,0.0067,0.0063,0.0071,25.4,25.38,25.4,0.262,0,0.917,0.277,0,0.97,0.254,0,0.89,7.046,0,24.9,6.834,0,24.15,0,5,0,0,0.714,0,0.038,0.714,0.0497,0.44,0.56,0.44,10.3
792021600000,1995,2,1994,5,19,7,0.121,0.0514,0.0695,1284.44,27.05,27.05,7.645,1,1,1,199.8,194.1,206.1,114.8,109.1,85,85,85,-2.03e-15,-1.421e-14,1.421e-14,0.425,0.412,0.438,114.8,109.1,121.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0885,0.0928,0.00551,0.00502,0.00605,0.00022,0.0002,0.00024,0.194,0.183,0.205,0.0076,0.0072,0.008,25.39,25.36,25.41,0.264,0,0.926,0.277,0,0.97,0.256,0,0.898,7.882,0,27.89,7.645,0,27.05,0,5,0,0,0.714,0,0.0425,0.714,0.0515,0.42,0.57,0.43,10.6
792626400000,1995,2,1994,5,20,7,0.126,0.0514,0.075,4659.13,27.95,27.95,27.73,1,1,1,209,208.3,210,124,123.3,85,85,85,-2.03e-15,-1.421e-14,1.421e-14,0.406,0.405,0.408,124,123.3,125,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0938,0.0935,0.0941,0.00629,0.00623,0.00637,0.00025,0.00024,0.00025,0.21,0.209,0.212,0.0082,0.0082,0.0083,25.34,25.33,25.34,0.928,0.927,0.928,0.97,0.97,0.97,0.9,0.899,0.901,28.59,28.42,28.82,27.73,27.57,27.95,0,0,0,0,0,0,0.154,0,0.051,0.41,0.6,0.4,37
793231200000,1995,2,1994,5,21,7,0.137,0.0514,0.0858,5340.93,35.55,35.55,31.79,1,1,1,226.8,212.1,243.3,141.8,127.1,85,85,85,-2.03e-15,-1.421e-14,0,0.376,0.349,0.401,141.8,127.1,158.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.1,0.0949,0.106,0.0078,0.00656,0.00921,0.00031,0.00026,0.00036,0.242,0.216,0.271,0.0095,0.0084,0.011,25.2,25.07,25.31,0.935,0.929,0.942,0.97,0.97,0.97,0.907,0.901,0.913,32.77,29.33,36.65,31.79,28.45,35.55,0,0,0,0,0,0,0.177,0,0.0512,0.38,0.63,0.37,39
793836000000,1995,2,1994,5,22,7,0.158,0.0609,0.0969,6037.02,37.68,37.68,35.93,1,1,1,261,248.5,274.8,160.3,149.2,100.7,85,107,-4.06e-15,-2.842e-14,2.842e-14,0.385,0.337,0.418,160.3,149.2,167.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.106,0.112,0.00937,0.00843,0.01,0.00037,0.00033,0.0004,0.277,0.258,0.291,0.011,0.01,0.012,24.98,24.91,25.03,0.942,0.939,0.945,0.971,0.97,0.973,0.915,0.911,0.919,37,34.36,38.72,35.93,33.33,37.68,0,0,0,0,0,0,0.2,0,0.0611,0.39,0.61,0.39,38.2
794440800000,1995,3,1994,6,23,7,0.181,0.0647,0.116,7308.79,48.1,48.1,43.5,1,1,1,299.1,280,319.3,192.1,173,107,107,107,-8.12e-15,-2.842e-14,2.842e-14,0.358,0.335,0.382,192.1,173,212.3,990,990,990,964.9,964.8,965,25.1,25,25.2,0.121,0.114,0.128,0.0121,0.0105,0.0138,0.00048,0.00042,0.00055,0.335,0.301,0.371,0.013,0.012,0.015,24.76,24.63,24.88,0.952,0.946,0.957,0.979,0.976,0.98,0.932,0.924,0.938,44.42,39.94,49.08,43.5,38.98,48.1,0,0,0,0,0,0,0.242,0,0.065,0.36,0.64,0.36,40.4
795045600000,1995,3,1994,6,24,7,0.209,0.0647,0.144,8692.73,55.16,55.16,51.74,2,1,1.7142857142857142,345.9,326.7,361.2,238.9,219.7,107,107,107,8.12e-15,-2.842e-14,2.842e-14,0.31,0.296,0.328,238.9,219.7,254.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.137,0.131,0.143,0.0163,0.0144,0.019,0.00066,0.00058,0.00077,0.301,0.252,0.397,0.012,0.01,0.016,24.57,24.52,24.64,0.937,0.924,0.959,0.973,0.97,0.98,0.911,0.897,0.94,34.31,26.19,52.39,32.76,25.4,48.2,0,0,0,0,0,0,0.287,0,0.065,0.31,0.69,0.31,41.6
795650400000,1995,3,1994,6,25,7,0.229,0.0647,0.164,9873.39,60.8,60.8,58.77,2,2,2,378,363.6,387.4,271,256.6,107,107,107,0,0,0,0.283,0.276,0.294,271,256.6,280.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.149,0.144,0.152,0.0269,0.0201,0.0314,0.0011,0.00081,0.0013,0.301,0.28,0.315,0.012,0.011,0.013,24.41,24.35,24.5,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,30.29,28.7,31.34,29.39,27.84,30.4,0,0,0,0,0,0,0.327,0,0.065,0.28,0.72,0.28,43.1
796255200000,1995,3,1994,6,26,7,0.235,0.0678,0.168,10088.3,61.86,61.86,60.05,2,2,2,389.3,383.6,392.3,277.2,258.6,112.1,107,125,0,0,0,0.288,0.273,0.326,277.2,258.6,285.3,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.152,0.147,0.154,0.0298,0.0211,0.0337,0.0012,0.00085,0.0014,0.311,0.285,0.323,0.013,0.012,0.013,24.34,24.32,24.4,0.936,0.931,0.937,0.97,0.97,0.97,0.907,0.904,0.909,30.95,28.82,31.89,30.02,27.95,30.93,0,0,0,0,0,0,0.334,0,0.067,0.29,0.71,0.29,42.9
796860000000,1995,4,1994,7,27,7,0.221,0.0756,0.145,8686.85,54.91,54.91,51.71,2,1,1.8571428571428572,365.3,354.9,378.9,240.3,229.9,125,125,125,0,-2.842e-14,2.842e-14,0.342,0.33,0.352,240.3,229.9,253.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.141,0.137,0.146,0.0164,0.0153,0.0189,0.00066,0.00062,0.00076,0.284,0.253,0.405,0.011,0.01,0.016,24.49,24.42,24.56,0.931,0.924,0.958,0.971,0.97,0.98,0.905,0.896,0.939,30.64,25.91,52.75,29.3,25.13,48.2,0,0,0,0,0,0,0.287,0,0.076,0.34,0.66,0.34,39.3
797464800000,1995,4,1994,7,28,7,0.211,0.0756,0.136,8097.6,48.2,48.2,48.2,1,1,1,349.4,347.8,352.4,224.4,222.8,125,125,125,0,-2.842e-14,2.842e-14,0.358,0.355,0.359,224.4,222.8,227.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.135,0.135,0.136,0.0148,0.0147,0.0151,0.0006,0.00059,0.00061,0.395,0.393,0.401,0.016,0.016,0.016,24.46,24.44,24.47,0.959,0.959,0.959,0.98,0.98,0.98,0.94,0.939,0.94,51.6,51.24,52.25,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.075,0.36,0.64,0.36,38.4
798069600000,1995,4,1994,7,29,7,0.21,0.0756,0.134,8097.6,48.2,48.2,48.2,1,1,1,346.4,340.7,349.7,221.4,215.7,125,125,125,4.06e-15,0,2.842e-14,0.361,0.357,0.367,221.4,215.7,224.7,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.134,0.132,0.135,0.0146,0.0141,0.0148,0.00059,0.00057,0.0006,0.39,0.38,0.396,0.016,0.015,0.016,24.48,24.46,24.52,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.94,49.65,51.67,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.076,0.36,0.64,0.36,38.6
798674400000,1995,4,1994,7,30,7,0.196,0.0756,0.12,7535.98,47.75,47.75,44.86,1,1,1,323.6,309.8,336.6,198.6,184.8,125,125,125,-4.06e-15,-2.842e-14,2.842e-14,0.387,0.371,0.404,198.6,184.8,211.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.121,0.131,0.0126,0.0115,0.0137,0.00051,0.00046,0.00055,0.349,0.325,0.373,0.014,0.013,0.015,24.63,24.54,24.73,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.931,0.938,45.77,42.57,48.72,44.86,41.72,47.75,0,0,0,0,0,0,0.249,0,0.076,0.39,0.61,0.39,38.4
799279200000,1995,5,1994,8,31,7,0.177,0.0889,0.0881,5431.16,35.01,35.01,32.33,1,1,1,292.7,280.5,304.6,145.7,133.5,147,147,147,0,-2.842e-14,2.842e-14,0.502,0.483,0.524,145.7,133.5,157.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.108,0.103,0.112,0.00814,0.0071,0.00914,0.00032,0.00028,0.00036,0.255,0.233,0.276,0.01,0.0093,0.011,24.87,24.8,24.94,0.937,0.932,0.942,0.97,0.97,0.97,0.909,0.905,0.914,33.33,30.45,36.1,32.33,29.54,35.01,0,0,0,0,0,0,0.18,0,0.0889,0.5,0.5,0.5,30.7
799884000000,1995,5,1994,8,32,7,0.16,0.0889,0.0709,4332.94,28.61,28.61,25.79,1,1,1,264.2,252.3,276.4,117.2,105.3,147,147,147,-2.03e-15,-2.842e-14,2.842e-14,0.557,0.532,0.583,117.2,105.3,129.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.0977,0.0935,0.102,0.00571,0.0047,0.00675,0.00023,0.00019,0.00027,0.204,0.183,0.226,0.0081,0.0072,0.009,25.04,24.97,25.11,0.924,0.916,0.931,0.97,0.97,0.97,0.896,0.889,0.903,26.59,23.77,29.49,25.79,23.06,28.61,0,0,0,0,0,0,0.143,0,0.0891,0.56,0.44,0.56,27.1
800488800000,1995,5,1994,8,33,7,0.144,0.0889,0.0555,3369.01,22.22,22.22,20.05,1,1,1,238.8,229.6,248.8,91.82,82.64,147,147,147,-4.06e-15,-1.421e-14,0,0.616,0.591,0.64,91.82,82.64,101.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0888,0.0855,0.0923,0.00355,0.00277,0.0044,0.00014,0.00011,0.00017,0.159,0.142,0.177,0.0063,0.0056,0.007,25.21,25.13,25.28,0.916,0.912,0.922,0.965,0.961,0.969,0.884,0.882,0.886,20.78,18.9,22.93,20.05,18.16,22.22,0,0,0,0,0,0,0.111,0,0.0885,0.62,0.39,0.61,23.4
801093600000,1995,5,1994,8,34,7,0.132,0.0889,0.043,1949.72,17.58,17.58,11.61,1,1,1,218.2,210.2,226.6,71.16,63.23,147,147,147,-3.045e-15,-1.421e-14,0,0.674,0.649,0.699,71.16,63.23,79.64,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0815,0.0787,0.0845,0.0018,0.00112,0.00252,0.000071,0.000044,0.000099,0.122,0.108,0.137,0.0048,0.0042,0.0054,25.37,25.3,25.43,0.658,0,0.932,0.686,0,0.96,0.632,0,0.895,12.09,0,18.32,11.61,0,17.58,0,2,0,0,0.286,0,0.0645,0.286,0.089,0.67,0.33,0.67,14.8
801698400000,1995,5,1994,8,35,7,0.122,0.0792,0.0426,0,0,0,0,1,1,1,201.5,195.7,207.8,70.48,55.85,131,119,147,0,-1.421e-14,1.421e-14,0.649,0.591,0.725,70.48,55.85,82.48,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0804,0.0761,0.0841,0.00174,0.000497,0.00276,0.000068,0.000019,0.00011,0.12,0.0945,0.141,0.0047,0.0037,0.0055,25.46,25.45,25.49,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0794,0.65,0.35,0.65,0
802303200000,1995,6,1994,9,36,7,0.114,0.072,0.0418,0,0,0,0,1,1,1,188.1,182.3,193.8,69.08,63.34,119,119,119,0,-1.421e-14,1.421e-14,0.633,0.614,0.653,69.08,63.34,74.82,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0793,0.0773,0.0813,0.00162,0.00113,0.00211,0.000063,0.000044,0.000082,0.117,0.106,0.127,0.0046,0.0042,0.005,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0722,0.63,0.37,0.63,0
802908000000,1995,6,1994,9,37,7,0.107,0.072,0.035,0,0,0,0,1,1,1,176.9,172.8,181,57.87,53.77,119,119,119,3.045e-15,-1.421e-14,1.421e-14,0.673,0.658,0.689,57.87,53.77,61.97,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0754,0.0739,0.0768,0.000669,0.00032,0.00102,0.000026,0.000013,0.00004,0.0967,0.0893,0.104,0.0038,0.0035,0.0041,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.072,0.67,0.33,0.67,0
803512800000,1995,6,1994,9,38,7,0.101,0.072,0.00894,0,0,0,0,1,0,0.2857142857142857,167.3,163.2,171.4,48.3,44.2,119,119,119,33.52,0,49.67,0.711,0.694,0.729,14.78,0,52.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0734,0.0000417,0,0.000204,0.0000016,0,0.000008,0.0751,0.0708,0.0869,0.0029,0.0028,0.0034,25.46,25.46,25.47,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.09206,0.71,0.089,0.91,0
804117600000,1995,6,1994,9,39,7,0.0956,0.0701,0,0,0,0,0,0,0,0,158,154.2,161.8,42.19,38.46,115.9,108,119,42.19,38.46,47.54,0.733,0.694,0.756,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.45,25.44,25.45,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0956,0.73,0,1,0
804722400000,1995,7,1994,10,40,7,0.0899,0.0653,0,0,0,0,0,0,0,0,148.7,144.6,152.8,40.71,36.61,108,108,108,40.71,36.61,44.81,0.727,0.707,0.747,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0899,0.73,0,1,0
805327200000,1995,7,1994,10,41,7,0.0851,0.0653,0,0,0,0,0,0,0,0,140.8,138.3,143.2,32.78,30.32,108,108,108,32.78,30.32,35.24,0.767,0.754,0.781,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0851,0.77,0,1,0
805932000000,1995,7,1994,10,42,7,0.0817,0.0653,0,0,0,0,0,0,0,0,135,132.6,137.5,27.03,24.57,108,108,108,27.03,24.57,29.5,0.8,0.785,0.815,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0817,0.8,0,1,0
806536800000,1995,7,1994,10,43,7,0.0782,0.0653,0,0,0,0,0,0,0,0,129.3,126.8,131.8,21.29,18.83,108,108,108,21.29,18.83,23.75,0.836,0.82,0.852,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0782,0.84,0,1,0
807141600000,1995,7,1994,10,44,7,0.0734,0.0575,0,0,0,0,0,0,0,0,121.4,117.3,126,26.3,18.01,95.14,93,108,26.3,18.01,31.1,0.783,0.749,0.857,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0734,0.78,0,1,0
807746400000,1995,8,1994,11,45,7,0.068,0.0562,0,0,0,0,0,0,0,0,112.5,109.9,115.9,19.5,16.88,93,93,93,19.5,16.88,22.89,0.827,0.802,0.846,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.068,0.83,0,1,0
808351200000,1995,8,1994,11,46,7,0.0645,0.0562,0,0,0,0,0,0,0,0,106.6,104.1,109.1,13.6,11.14,93,93,93,13.6,11.14,16.06,0.873,0.853,0.893,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0645,0.87,0,1,0
808956000000,1995,8,1994,11,47,7,0.061,0.0562,0,0,0,0,0,0,0,0,100.9,98.39,103.3,7.856,5.39,93,93,93,7.856,5.39,10.32,0.922,0.9,0.945,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.061,0.92,0,1,0
809560800000,1995,8,1994,11,48,7,0.0576,0.0508,0,0,0,0,0,0,0,0,95.27,91.56,97.57,11.27,3.21,84,72,93,11.27,3.21,22.84,0.88,0.759,0.967,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0576,0.88,0,1,0
810165600000,1995,9,1994,12,49,7,0.0512,0.0435,0,0,0,0,0,0,0,0,84.68,80.35,89.64,12.68,8.35,72,72,72,12.68,8.35,17.64,0.851,0.803,0.896,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0512,0.85,0,1,0
810770400000,1995,9,1994,12,50,7,0.0466,0.0435,0,0,0,0,0,0,0,0,76.99,74.61,78.98,4.991,2.61,72,72,72,4.991,2.61,6.98,0.936,0.912,0.965,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0466,0.93,0,1,0
811375200000,1995,9,1994,12,51,7,0.0446,0.0435,0,0,0,0,0,0,0,0,73.74,72.69,74.61,1.744,0.69,72,72,72,1.744,0.69,2.61,0.977,0.965,0.991,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0446,0.98,0,1,0
811980000000,1995,9,1994,12,52,7,0.0419,0.0406,0,0,0,0,0,0,0,0,69.33,67.27,71.87,2.181,0,67.15,52,71.87,2.181,0,15.27,0.968,0.773,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0419,0.97,0,1,0
812584800000,1995,10,1995,1,1,7,0.0392,0.0314,0,0,0,0,0,0,0,0,64.8,63.38,66.89,12.8,11.38,52,52,52,12.8,11.38,14.89,0.803,0.777,0.82,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0392,0.8,0,1,0
813189600000,1995,10,1995,1,2,7,0.0373,0.0314,0,0,0,0,0,0,0,0,61.64,59.69,63.38,9.636,7.69,52,52,52,9.636,7.69,11.38,0.844,0.82,0.871,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0373,0.84,0,1,0
813794400000,1995,10,1995,1,3,7,0.0357,0.0314,0,0,0,0,0,0,0,0,59.09,58.81,59.39,7.089,6.81,52,52,52,7.089,6.81,7.39,0.88,0.876,0.884,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0357,0.88,0,1,0
814399200000,1995,10,1995,1,4,7,0.0387,0.0314,0,0,0,0,0,0,0,0,64.03,62.13,64.8,12.03,10.13,52,52,52,12.03,10.13,12.8,0.812,0.802,0.837,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0387,0.81,0,1,0
815004000000,1995,10,1995,1,5,7,0.0424,0.0306,0,0,0,0,0,0,0,0,70.03,66.93,71.7,19.46,14.93,50.57,50,52,19.46,14.93,21.7,0.723,0.697,0.777,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0424,0.72,0,1,0
815608800000,1995,11,1995,2,6,7,0.0432,0.0302,0,0,0,0,0,0,0,0,71.38,70.6,71.97,21.38,20.6,50,50,50,21.38,20.6,21.97,0.7,0.695,0.708,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0432,0.7,0,1,0
816213600000,1995,11,1995,2,7,7,0.0482,0.0302,0,0,0,0,0,0,0,0,79.63,74.43,87.01,29.63,24.43,50,50,50,29.63,24.43,37.01,0.629,0.575,0.672,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0482,0.63,0,1,0
816818400000,1995,11,1995,2,8,7,0.0571,0.0302,0,0,0,0,0,0,0,0,94.43,90.56,97.67,44.43,40.56,50,50,50,44.43,40.56,47.67,0.53,0.512,0.552,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0571,0.53,0,1,0
817423200000,1995,11,1995,2,9,7,0.0627,0.0326,0.0182,0,0,0,0,1,0,0.5714285714285714,103.7,94.67,114.9,49.83,44.67,53.86,50,59,19.69,0,46.6,0.519,0.485,0.559,30.14,0,55.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000133,0,0.000501,0.0000052,0,0.00002,0.0788,0.0708,0.0893,0.0031,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0445,0.52,0.29,0.71,0
818028000000,1995,12,1995,3,10,7,0.0721,0.0357,0.0364,642.095,13.42,13.42,3.822,1,1,1,119.2,114.6,122.8,60.2,55.63,59,59,59,-2.03e-15,-7.105e-15,0,0.495,0.48,0.515,60.2,55.63,63.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000867,0.000479,0.00118,0.000034,0.000019,0.000046,0.0955,0.0889,0.101,0.0037,0.0035,0.0039,25.4,25.4,25.41,0.251,0,0.879,0.274,0,0.96,0.241,0,0.844,3.981,0,13.98,3.822,0,13.42,0,5,0,0,0.714,0,0.0212,0.714,0.0357,0.5,0.5,0.5,8.91
818632800000,1995,12,1995,3,11,7,0.07,0.0357,0.0344,0,0,0,0,1,1,1,115.8,113.3,119.5,56.8,54.26,59,59,59,1.015e-15,-7.105e-15,7.105e-15,0.51,0.494,0.521,56.8,54.26,60.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000578,0.000362,0.000897,0.000023,0.000014,0.000035,0.0906,0.0869,0.096,0.0036,0.0034,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0356,0.51,0.49,0.51,0
819237600000,1995,12,1995,3,12,7,0.0702,0.0357,0.0345,0,0,0,0,1,1,1,116.1,114.1,117.4,57.07,55.08,59,59,59,-2.03e-15,-7.105e-15,0,0.508,0.503,0.517,57.07,55.08,58.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000601,0.000432,0.000711,0.000024,0.000017,0.000028,0.091,0.0881,0.0928,0.0036,0.0035,0.0036,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0357,0.51,0.49,0.51,0
819842400000,1995,12,1995,3,13,7,0.0686,0.0357,0.0329,0,0,0,0,1,1,1,113.4,111.1,118.7,54.38,52.07,59,59,59,2.03e-15,-7.105e-15,7.105e-15,0.521,0.497,0.531,54.38,52.07,59.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000372,0.000176,0.000827,0.000015,0.0000069,0.000032,0.0871,0.0838,0.0948,0.0034,0.0033,0.0037,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0357,0.52,0.48,0.52,0
820447200000,1996,1,1995,4,14,7,0.0698,0.0442,0,0,0,0,0,0,0,0,115.4,110.8,121.7,42.37,37.8,73,73,73,42.37,37.8,48.74,0.633,0.6,0.659,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0698,0.63,0,1,0
821052000000,1996,1,1995,4,15,7,0.0798,0.0442,0.0357,704.244,15.21,15.21,4.192,1,1,1,132,123.1,142.8,58.97,50.1,73,73,73,0,-1.421e-14,1.421e-14,0.555,0.511,0.593,58.97,50.1,69.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0736,0.000762,0.0000085,0.00168,0.00003,3.3e-7,0.000066,0.0943,0.081,0.112,0.0037,0.0032,0.0044,25.41,25.39,25.42,0.258,0,0.912,0.274,0,0.96,0.247,0,0.875,4.367,0,15.85,4.192,0,15.21,0,5,0,0,0.714,0,0.0233,0.714,0.0441,0.55,0.45,0.55,8.83
821656800000,1996,1,1995,4,16,7,0.0925,0.0442,0.0484,2998.02,18.46,18.46,17.85,1,1,1,153,146.9,155.9,80.02,73.89,73,73,73,0,-1.421e-14,1.421e-14,0.477,0.468,0.497,80.02,73.89,82.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0772,0.075,0.0782,0.00255,0.00203,0.0028,0.0001,0.00008,0.00011,0.13,0.119,0.135,0.0051,0.0047,0.0053,25.38,25.38,25.38,0.933,0.931,0.936,0.961,0.96,0.961,0.896,0.895,0.899,18.58,17.18,19.2,17.85,16.49,18.46,0,0,0,0,0,0,0.0991,0,0.0441,0.48,0.52,0.48,32.4
822261600000,1996,1,1995,4,17,7,0.0999,0.0442,0.0557,3426.57,23.52,23.52,20.4,1,1,1,165.2,154.8,179.4,92.17,81.82,73,73,73,2.03e-15,0,1.421e-14,0.443,0.407,0.472,92.17,81.82,106.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0815,0.0778,0.0865,0.00358,0.0027,0.0048,0.00014,0.00011,0.00019,0.152,0.133,0.177,0.006,0.0052,0.0069,25.38,25.38,25.38,0.922,0.912,0.932,0.965,0.961,0.97,0.889,0.883,0.895,21.13,18.97,24.24,20.4,18.23,23.52,0,0,0,0,0,0,0.113,0,0.0442,0.44,0.56,0.44,34.3
822866400000,1996,1,1995,4,18,7,0.129,0.0483,0.0802,4989.73,34.03,34.03,29.7,1,1,1,212.5,186.8,236.6,132.6,113.8,79.86,73,85,2.03e-15,0,1.421e-14,0.376,0.357,0.4,132.6,113.8,151.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0964,0.0891,0.103,0.00702,0.00542,0.00863,0.00028,0.00021,0.00034,0.225,0.191,0.259,0.0088,0.0075,0.01,25.28,25.12,25.38,0.931,0.92,0.939,0.97,0.97,0.97,0.903,0.893,0.911,30.62,26.08,35.08,29.7,25.29,34.03,0,0,0,0,0,0,0.165,0,0.0488,0.37,0.62,0.38,38.7
823471200000,1996,2,1995,5,19,7,0.154,0.0514,0.103,6452.11,41.6,41.6,38.41,1,1,1,255,241.8,268,170,156.8,85,85,85,0,-2.842e-14,2.842e-14,0.334,0.317,0.352,170,156.8,183,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.105,0.115,0.0102,0.00908,0.0113,0.0004,0.00036,0.00045,0.292,0.269,0.315,0.012,0.011,0.013,24.99,24.91,25.08,0.945,0.941,0.949,0.975,0.97,0.98,0.921,0.913,0.93,39.39,36.29,42.45,38.41,35.2,41.6,0,0,0,0,0,0,0.213,0,0.051,0.33,0.67,0.33,41.9
824076000000,1996,2,1995,5,20,7,0.167,0.0514,0.116,7323.91,45.47,45.47,43.59,1,1,1,276.6,269.4,284.7,191.6,184.4,85,85,85,-4.06e-15,-2.842e-14,2.842e-14,0.308,0.299,0.316,191.6,184.4,199.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.118,0.115,0.12,0.012,0.0114,0.0127,0.00048,0.00045,0.00051,0.331,0.318,0.345,0.013,0.013,0.014,24.86,24.82,24.9,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,44.48,42.78,46.39,43.59,41.92,45.47,0,0,0,0,0,0,0.242,0,0.051,0.31,0.69,0.31,43.9
824680800000,1996,2,1995,5,21,7,0.177,0.0514,0.126,7901.7,48.2,48.2,47.03,1,1,1,293.1,284.4,304.7,208.1,199.4,85,85,85,1.218e-14,0,2.842e-14,0.29,0.279,0.299,208.1,199.4,219.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.123,0.12,0.128,0.0134,0.0127,0.0144,0.00053,0.0005,0.00058,0.36,0.345,0.381,0.014,0.014,0.015,24.77,24.7,24.82,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.32,46.33,50.98,47.03,45.4,48.2,0,0,0,0,0,0,0.261,0,0.051,0.29,0.71,0.29,44.6
825285600000,1996,2,1995,5,22,7,0.203,0.0571,0.146,8782.34,54.59,54.59,52.28,2,1,1.8571428571428572,335.7,312.1,358.5,241.3,227.1,94.43,85,107,8.12e-15,-2.842e-14,2.842e-14,0.281,0.254,0.311,241.3,227.1,251.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.137,0.13,0.142,0.0164,0.015,0.0177,0.00066,0.0006,0.00071,0.28,0.25,0.394,0.011,0.01,0.016,24.64,24.54,24.75,0.932,0.925,0.959,0.971,0.97,0.98,0.905,0.897,0.94,30.91,26.37,52.63,29.58,25.58,48.2,0,0,0,0,0,0,0.29,0,0.057,0.28,0.72,0.28,43.3
825890400000,1996,3,1995,6,23,7,0.236,0.0647,0.171,10311.3,66.28,66.28,61.38,2,2,2,390.1,365.9,412.9,283.1,258.9,107,107,107,0,0,0,0.275,0.259,0.292,283.1,258.9,305.9,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.153,0.145,0.161,0.0326,0.0212,0.0434,0.0013,0.00086,0.0018,0.319,0.283,0.354,0.013,0.011,0.014,24.33,24.19,24.49,0.937,0.931,0.941,0.97,0.97,0.97,0.909,0.903,0.913,31.64,28.96,34.16,30.69,28.09,33.14,0,0,0,0,0,0,0.341,0,0.065,0.27,0.72,0.28,43.7
826495200000,1996,3,1995,6,24,7,0.267,0.0647,0.202,12150.7,77.94,77.94,72.33,2,2,2,441.1,420.3,466.3,334.1,313.3,107,107,107,0,0,0,0.243,0.229,0.255,334.1,313.3,359.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.164,0.18,0.0567,0.0469,0.0686,0.0023,0.0019,0.0028,0.396,0.365,0.434,0.016,0.015,0.018,24.02,23.87,24.14,0.946,0.943,0.95,0.972,0.97,0.976,0.919,0.914,0.927,37.22,34.97,39.93,36.16,33.92,38.97,0,0,0,0,0,0,0.402,0,0.065,0.24,0.76,0.24,45.5
827100000000,1996,3,1995,6,25,7,0.312,0.0647,0.247,14834.1,95.54,95.54,88.3,2,2,2,515.3,476.9,551.3,408.3,369.9,107,107,107,0,-5.684e-14,5.684e-14,0.208,0.194,0.224,408.3,369.9,444.3,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.197,0.184,0.21,0.0917,0.0736,0.109,0.0038,0.003,0.0045,0.507,0.45,0.561,0.021,0.019,0.023,23.57,23.36,23.8,0.955,0.951,0.958,0.98,0.978,0.98,0.936,0.93,0.939,45.06,41.07,48.75,44.15,40.18,47.77,0,0,0,0,0,0,0.491,0,0.065,0.21,0.79,0.21,47.5
827704800000,1996,3,1995,6,26,7,0.358,0.0647,0.293,16786.3,106.1,106.1,99.92,3,2,2.4285714285714284,591.7,563.1,617.2,484.7,456.1,107,107,107,8.12e-15,-5.684e-14,5.684e-14,0.181,0.173,0.19,484.7,456.1,510.2,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.23,0.214,0.245,0.128,0.114,0.142,0.0054,0.0048,0.006,0.58,0.534,0.63,0.024,0.023,0.027,23.16,23.07,23.29,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.7,35.43,52.6,42.49,34.37,48.2,0,0,0,0,0,0,0.555,0,0.065,0.18,0.82,0.18,46.9
828309600000,1996,4,1995,7,27,7,0.381,0.0756,0.305,17586.6,105.2,105.2,104.7,3,3,3,629.8,623.5,632.2,504.8,498.5,125,125,125,0,-5.684e-14,5.684e-14,0.198,0.198,0.2,504.8,498.5,507.2,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.246,0.243,0.248,0.138,0.134,0.14,0.0059,0.0057,0.0059,0.554,0.544,0.558,0.024,0.023,0.024,23.03,23.01,23.06,0.947,0.946,0.947,0.97,0.97,0.97,0.918,0.918,0.919,35.97,35.56,36.14,34.89,34.49,35.05,0,0,0,0,0,0,0.582,0,0.076,0.2,0.8,0.2,46.2
828914400000,1996,4,1995,7,28,7,0.376,0.0756,0.301,17236.8,104.8,104.8,102.6,3,2,2.857142857142857,622.5,611.2,630.3,497.5,486.2,125,125,125,0,-5.684e-14,5.684e-14,0.201,0.198,0.205,497.5,486.2,505.3,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.242,0.236,0.247,0.134,0.128,0.139,0.0057,0.0054,0.0059,0.558,0.533,0.635,0.024,0.023,0.027,23.05,23.02,23.1,0.948,0.945,0.956,0.971,0.97,0.98,0.921,0.917,0.937,38.02,35.08,52.46,36.5,34.03,48.2,0,0,0,0,0,0,0.57,0,0.075,0.2,0.8,0.2,45.8
829519200000,1996,4,1995,7,29,7,0.355,0.0756,0.28,16133.8,96.4,96.4,96.03,2,2,2,587.4,565,606.5,462.4,440,125,125,125,-1.624e-14,-5.684e-14,0,0.213,0.206,0.221,462.4,440,481.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.222,0.211,0.233,0.117,0.107,0.126,0.0049,0.0045,0.0053,0.594,0.557,0.627,0.025,0.023,0.026,23.16,23.05,23.3,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.26,48.13,52.03,48.02,47.17,48.2,0,0,0,0,0,0,0.534,0,0.075,0.21,0.79,0.21,45.4
830124000000,1996,4,1995,7,30,7,0.32,0.0756,0.245,14661.2,92.78,92.78,87.27,2,2,2,529.5,502.4,557,404.5,377.4,125,125,125,-1.624e-14,-5.684e-14,5.684e-14,0.236,0.224,0.249,404.5,377.4,432.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.199,0.189,0.208,0.0899,0.0771,0.103,0.0037,0.0032,0.0043,0.504,0.464,0.546,0.021,0.019,0.023,23.51,23.35,23.68,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.53,41.71,47.34,43.63,40.86,46.39,0,0,0,0,0,0,0.485,0,0.075,0.24,0.77,0.23,45.8
830728800000,1996,4,1995,7,31,7,0.283,0.0851,0.198,11841.9,79.69,79.69,70.49,2,2,2,468.1,443.6,493.3,327.3,296.6,140.7,125,147,0,0,0,0.302,0.253,0.331,327.3,296.6,368.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.172,0.161,0.186,0.0535,0.039,0.0729,0.0022,0.0016,0.003,0.389,0.343,0.45,0.016,0.014,0.019,23.9,23.73,24.06,0.945,0.94,0.951,0.972,0.97,0.978,0.918,0.912,0.93,36.26,32.89,40.76,35.24,31.91,39.84,0,0,0,0,0,0,0.392,0,0.085,0.3,0.7,0.3,41.8
831333600000,1996,5,1995,8,32,7,0.251,0.0889,0.162,9667.23,62.11,62.11,57.54,2,2,2,414.4,394.1,435.6,267.4,247.1,147,147,147,-4.06e-15,-2.842e-14,0,0.355,0.337,0.373,267.4,247.1,288.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.151,0.144,0.158,0.0254,0.0168,0.0352,0.001,0.00068,0.0014,0.299,0.27,0.331,0.012,0.011,0.014,24.24,24.11,24.36,0.934,0.929,0.938,0.97,0.97,0.97,0.906,0.901,0.91,29.66,27.41,32.02,28.77,26.59,31.06,0,0,0,0,0,0,0.32,0,0.089,0.35,0.65,0.35,38.5
831938400000,1996,5,1995,8,33,7,0.224,0.0889,0.135,8182.59,51.79,51.79,48.71,2,1,1.2857142857142858,370.1,353.9,387.8,223.1,206.9,147,147,147,4.06e-15,-2.842e-14,2.842e-14,0.397,0.379,0.415,223.1,206.9,240.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.135,0.129,0.141,0.0147,0.0133,0.0162,0.00059,0.00054,0.00066,0.348,0.256,0.403,0.014,0.01,0.016,24.4,24.32,24.47,0.948,0.925,0.958,0.977,0.97,0.98,0.927,0.897,0.939,43.07,25.98,52.16,41.41,25.2,48.2,0,0,0,0,0,0,0.271,0,0.089,0.4,0.6,0.4,36.5
832543200000,1996,5,1995,8,34,7,0.202,0.0889,0.113,7058.14,45.36,45.36,42.01,1,1,1,334,320.8,348.7,187,173.8,147,147,147,0,-2.842e-14,2.842e-14,0.441,0.422,0.458,187,173.8,201.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.122,0.118,0.128,0.0116,0.0105,0.0129,0.00047,0.00042,0.00052,0.329,0.305,0.355,0.013,0.012,0.014,24.6,24.5,24.69,0.951,0.947,0.955,0.979,0.976,0.98,0.931,0.924,0.936,42.91,39.85,46.29,42.01,38.88,45.36,0,0,0,0,0,0,0.233,0,0.089,0.44,0.56,0.44,34.9
833148000000,1996,5,1995,8,35,7,0.184,0.0841,0.1,6214.83,40.09,40.09,36.99,1,1,1,304.6,293.2,316.7,165.6,153.3,139,119,147,0,-2.842e-14,2.842e-14,0.456,0.401,0.49,165.6,153.3,177.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.11,0.118,0.00983,0.00878,0.0109,0.00039,0.00035,0.00043,0.29,0.269,0.311,0.012,0.011,0.012,24.79,24.72,24.83,0.944,0.94,0.948,0.973,0.97,0.978,0.919,0.912,0.927,38.02,35.11,40.98,36.99,34.05,40.09,0,0,0,0,0,0,0.206,0,0.084,0.46,0.54,0.46,33.8
833752800000,1996,6,1995,9,36,7,0.17,0.072,0.0984,6114.89,38.59,38.59,36.4,1,1,1,281.7,272.7,290.7,162.7,153.7,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.423,0.409,0.436,162.7,153.7,171.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.116,0.00958,0.00881,0.0103,0.00038,0.00035,0.00041,0.284,0.268,0.3,0.011,0.011,0.012,24.89,24.84,24.94,0.943,0.94,0.946,0.972,0.97,0.975,0.916,0.912,0.923,37.46,35.35,39.57,36.4,34.29,38.59,0,0,0,0,0,0,0.202,0,0.0716,0.42,0.58,0.42,36
834357600000,1996,6,1995,9,37,7,0.158,0.072,0.0864,5343.16,33.61,33.61,31.8,1,1,1,261.8,254.3,269.7,142.8,135.3,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.455,0.441,0.468,142.8,135.3,150.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.108,0.00789,0.00725,0.00856,0.00031,0.00029,0.00034,0.249,0.235,0.263,0.0098,0.0093,0.01,25,24.96,25.05,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.79,31.02,34.65,31.8,30.09,33.61,0,0,0,0,0,0,0.177,0,0.0716,0.46,0.55,0.45,33.8
834962400000,1996,6,1995,9,38,7,0.148,0.072,0.0763,4705.35,29.53,29.53,28.01,1,1,1,245.2,239.3,251.9,126.2,120.3,119,119,119,-6.09e-15,-1.421e-14,0,0.485,0.472,0.497,126.2,120.3,132.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0995,0.0974,0.102,0.00648,0.00598,0.00705,0.00026,0.00024,0.00028,0.219,0.208,0.231,0.0086,0.0082,0.0091,25.11,25.06,25.16,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,28.87,27.48,30.44,28.01,26.65,29.53,0,0,0,0,0,0,0.156,0,0.0717,0.49,0.52,0.48,31.8
835567200000,1996,6,1995,9,39,7,0.14,0.072,0.0681,4178.87,26.21,26.21,24.87,1,1,1,231.7,225.9,237.4,112.7,106.9,119,119,119,4.06e-15,-1.421e-14,1.421e-14,0.514,0.501,0.527,112.7,106.9,118.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0947,0.0927,0.0967,0.00533,0.00484,0.00581,0.00021,0.00019,0.00023,0.195,0.184,0.205,0.0077,0.0072,0.0081,25.22,25.17,25.26,0.92,0.916,0.924,0.97,0.97,0.97,0.893,0.889,0.897,25.64,24.27,27.02,24.87,23.54,26.21,0,0,0,0,0,0,0.138,0,0.0719,0.51,0.49,0.51,29.8
836172000000,1996,7,1995,10,40,7,0.132,0.0653,0.0667,4094.51,25.71,25.71,24.37,1,1,1,218.3,212.5,224,110.3,104.5,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.495,0.482,0.508,110.3,104.5,116,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0924,0.0904,0.0945,0.00512,0.00463,0.00561,0.0002,0.00018,0.00022,0.189,0.179,0.199,0.0074,0.007,0.0078,25.3,25.26,25.35,0.918,0.914,0.922,0.97,0.97,0.97,0.891,0.887,0.895,25.13,23.75,26.51,24.37,23.04,25.71,0,0,0,0,0,0,0.135,0,0.0653,0.49,0.51,0.49,31
836776800000,1996,7,1995,10,41,7,0.124,0.0653,0.0587,1594.39,22.59,22.59,9.49,1,1,1,205.1,200.2,210.6,97.09,92.21,108,108,108,6.09e-15,-1.421e-14,1.421e-14,0.527,0.513,0.539,97.09,92.21,102.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0878,0.0861,0.0897,0.004,0.00359,0.00447,0.00016,0.00014,0.00018,0.165,0.157,0.175,0.0065,0.0061,0.0069,25.4,25.36,25.44,0.391,0,0.913,0.415,0,0.97,0.379,0,0.885,9.793,0,23.29,9.49,0,22.59,0,4,0,0,0.571,0,0.0527,0.571,0.0653,0.53,0.47,0.53,12.9
837381600000,1996,7,1995,10,42,7,0.118,0.0653,0.0525,0,0,0,0,1,1,1,194.7,190.6,198.8,86.74,82.64,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.555,0.543,0.567,86.74,82.64,90.84,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0841,0.0827,0.0856,0.00312,0.00277,0.00347,0.00012,0.00011,0.00014,0.147,0.14,0.154,0.0057,0.0055,0.006,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0655,0.55,0.44,0.56,0
837986400000,1996,7,1995,10,43,7,0.112,0.0653,0.0467,0,0,0,0,1,1,1,185.2,181.1,189.3,77.17,73.07,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.583,0.571,0.596,77.17,73.07,81.27,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0808,0.0793,0.0822,0.00231,0.00196,0.00266,0.00009,0.000077,0.0001,0.13,0.122,0.137,0.0051,0.0048,0.0054,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0653,0.58,0.42,0.58,0
838591200000,1996,7,1995,10,44,7,0.106,0.0601,0.0455,0,0,0,0,1,1,1,174.7,167.7,179.7,75.31,70.06,99.43,93,108,-6.09e-15,-1.421e-14,0,0.569,0.528,0.607,75.31,70.06,83.15,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0791,0.0781,0.0811,0.00215,0.00171,0.00282,0.000084,0.000067,0.00011,0.125,0.117,0.139,0.0049,0.0046,0.0054,25.42,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0605,0.57,0.43,0.57,0
839196000000,1996,8,1995,11,45,7,0.0964,0.0562,0.0402,0,0,0,0,1,1,1,159.4,153.7,165.2,66.39,60.73,93,93,93,-1.015e-15,-1.421e-14,1.421e-14,0.584,0.563,0.605,66.39,60.73,72.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0732,0.0773,0.00139,0.000912,0.00189,0.000055,0.000036,0.000074,0.109,0.0986,0.119,0.0043,0.0039,0.0047,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.58,0.42,0.58,0
839800800000,1996,8,1995,11,46,7,0.0888,0.0562,0.0283,0,0,0,0,1,0,0.8571428571428571,146.9,142.5,151.8,53.85,49.52,93,93,93,7.074,-7.105e-15,49.52,0.633,0.613,0.653,46.78,0,58.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0725,0.000333,0,0.000749,0.000013,0,0.000029,0.0855,0.0708,0.0952,0.0034,0.0028,0.0037,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0605,0.63,0.32,0.68,0
840405600000,1996,8,1995,11,47,7,0.0831,0.0562,0,0,0,0,0,0,0,0,137.4,134.6,141.2,44.44,41.59,93,93,93,44.44,41.59,48.15,0.677,0.659,0.691,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0831,0.68,0,1,0
841010400000,1996,8,1995,11,48,7,0.0793,0.0544,0.00482,0,0,0,0,1,0,0.14285714285714285,131.2,127.8,133.8,41.15,36.67,90,72,93,33.19,0,40.77,0.686,0.564,0.717,7.964,0,55.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000698,0,0.000489,0.0000027,0,0.000019,0.0734,0.0708,0.0891,0.0029,0.0028,0.0035,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.07448,0.69,0.061,0.94,0
841615200000,1996,9,1995,12,49,7,0.0723,0.0435,0.009,0,0,0,0,1,0,0.2857142857142857,119.5,113.8,124.7,47.47,41.81,72,72,72,32.6,-7.105e-15,49.46,0.603,0.577,0.633,14.87,0,52.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00005,0,0.000233,0.000002,0,0.0000091,0.0745,0.0708,0.0848,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.0633,0.6,0.12,0.88,0
842220000000,1996,9,1995,12,50,7,0.0653,0.0435,0,0,0,0,0,0,0,0,107.9,104.8,111.9,35.95,32.78,72,72,72,35.95,32.78,39.89,0.667,0.643,0.687,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0653,0.67,0,1,0
842824800000,1996,9,1995,12,51,7,0.0612,0.0435,0,0,0,0,0,0,0,0,101.1,98.49,104,29.11,26.49,72,72,72,29.11,26.49,31.96,0.712,0.693,0.731,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0612,0.71,0,1,0
843429600000,1996,9,1995,12,52,7,0.0576,0.0435,0,0,0,0,0,0,0,0,95.21,92.75,97.67,23.21,20.75,72,72,72,23.21,20.75,25.67,0.756,0.737,0.776,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0576,0.76,0,1,0
844034400000,1996,9,1995,12,53,7,0.0546,0.0332,0,0,0,0,0,0,0,0,90.25,89.2,91.93,35.39,19.93,54.86,52,72,35.39,19.93,39.11,0.607,0.571,0.783,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0546,0.61,0,1,0
844639200000,1996,10,1996,1,1,7,0.053,0.0314,0,0,0,0,0,0,0,0,87.71,86.46,88.92,35.71,34.46,52,52,52,35.71,34.46,36.92,0.593,0.585,0.601,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.053,0.59,0,1,0
845244000000,1996,10,1996,1,2,7,0.0515,0.0314,0,0,0,0,0,0,0,0,85.09,83.73,86.46,33.09,31.73,52,52,52,33.09,31.73,34.46,0.611,0.601,0.621,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0515,0.61,0,1,0
845848800000,1996,10,1996,1,3,7,0.0511,0.0314,0,0,0,0,0,0,0,0,84.43,82.91,85.64,32.43,30.91,52,52,52,32.43,30.91,33.64,0.616,0.607,0.627,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0511,0.61,0,1,0
846453600000,1996,10,1996,1,4,7,0.0524,0.0309,0,0,0,0,0,0,0,0,86.66,84.27,90.29,35.51,32.27,51.14,50,52,35.51,32.27,40.29,0.591,0.554,0.617,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0524,0.59,0,1,0
847058400000,1996,11,1996,2,5,7,0.057,0.0302,0,0,0,0,0,0,0,0,94.2,91.66,96.58,44.2,41.66,50,50,50,44.2,41.66,46.58,0.531,0.518,0.545,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.057,0.53,0,1,0
847663200000,1996,11,1996,2,6,7,0.0637,0.0302,0.0335,0,0,0,0,1,1,1,105.3,100.7,112.7,55.33,50.68,50,50,50,0,-7.105e-15,7.105e-15,0.475,0.444,0.497,55.33,50.68,62.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000453,0.0000578,0.00108,0.000018,0.0000023,0.000042,0.0885,0.0818,0.0991,0.0035,0.0032,0.0039,25.41,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.47,0.53,0.47,0
848268000000,1996,11,1996,2,7,7,0.0713,0.0302,0.041,2458.02,15.48,15.48,14.63,1,1,1,117.9,115.2,120.6,67.87,65.17,50,50,50,0,0,0,0.424,0.414,0.434,67.87,65.17,70.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00152,0.00129,0.00175,0.00006,0.000051,0.000069,0.106,0.103,0.11,0.0042,0.004,0.0043,25.39,25.39,25.4,0.902,0.887,0.917,0.96,0.96,0.96,0.865,0.851,0.88,15.24,14.39,16.13,14.63,13.81,15.48,0,0,0,0,0,0,0.0813,0,0.0303,0.42,0.58,0.42,34.5
848872800000,1996,11,1996,2,8,7,0.0778,0.031,0.0468,2885.71,18.39,18.39,17.18,1,1,1,128.6,121.5,132.7,77.33,70.67,51.29,50,59,-4.06e-15,-1.421e-14,1.421e-14,0.399,0.377,0.455,77.33,70.67,82.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.071,0.0749,0.00232,0.00176,0.00278,0.000091,0.000069,0.00011,0.122,0.112,0.132,0.0048,0.0044,0.0052,25.38,25.37,25.39,0.929,0.917,0.938,0.96,0.96,0.961,0.892,0.88,0.9,17.89,16.13,19.13,17.18,15.49,18.39,0,0,0,0,0,0,0.0954,0,0.031,0.4,0.6,0.4,37.1
849477600000,1996,12,1996,3,9,7,0.0805,0.0357,0.0448,2776.18,17.13,17.13,16.52,1,1,1,133.1,130.5,135.4,74.1,71.49,59,59,59,4.06e-15,0,1.421e-14,0.444,0.436,0.452,74.1,71.49,76.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.0724,0.0741,0.00205,0.00183,0.00224,0.00008,0.000072,0.000088,0.118,0.113,0.122,0.0046,0.0044,0.0048,25.38,25.38,25.39,0.933,0.921,0.939,0.96,0.96,0.96,0.896,0.884,0.902,17.21,16.4,17.85,16.52,15.74,17.13,0,0,0,0,0,0,0.0918,0,0.0357,0.44,0.56,0.44,34.5
850082400000,1996,12,1996,3,10,7,0.0827,0.0357,0.047,2919.4,17.89,17.89,17.38,1,1,1,136.7,134,139.2,77.66,75.04,59,59,59,0,-1.421e-14,1.421e-14,0.432,0.424,0.44,77.66,75.04,80.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0746,0.0737,0.0755,0.00235,0.00213,0.00257,0.000092,0.000083,0.0001,0.124,0.12,0.129,0.0049,0.0047,0.0051,25.38,25.37,25.38,0.937,0.933,0.94,0.96,0.96,0.96,0.899,0.896,0.903,18.1,17.56,18.63,17.38,16.86,17.89,0,0,0,0,0,0,0.0965,0,0.0357,0.43,0.57,0.43,35.3
850687200000,1996,12,1996,3,11,7,0.0849,0.0357,0.0492,3045.15,19.67,19.67,18.13,1,1,1,140.4,135.4,148,81.37,76.41,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.421,0.399,0.436,81.37,76.41,88.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0741,0.0786,0.00267,0.00224,0.00331,0.0001,0.000088,0.00013,0.131,0.122,0.145,0.0051,0.0048,0.0057,25.37,25.36,25.38,0.932,0.922,0.938,0.961,0.96,0.964,0.896,0.889,0.901,18.86,17.85,20.41,18.13,17.13,19.67,0,0,0,0,0,0,0.101,0,0.0357,0.42,0.58,0.42,35.9
851292000000,1996,12,1996,3,12,7,0.0943,0.0357,0.0586,3579.86,22.4,22.4,21.31,1,1,1,155.9,151,160.8,96.88,91.99,59,59,59,8.121e-15,0,1.421e-14,0.379,0.367,0.391,96.88,91.99,101.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0796,0.0831,0.00398,0.00357,0.00441,0.00016,0.00014,0.00017,0.159,0.15,0.168,0.0062,0.0059,0.0066,25.35,25.35,25.35,0.915,0.912,0.919,0.967,0.965,0.97,0.885,0.883,0.887,22.03,21.02,23.1,21.31,20.29,22.4,0,0,0,0,0,0,0.118,0,0.0357,0.38,0.62,0.38,38
851896800000,1996,12,1996,3,13,7,0.0994,0.0417,0.0577,3537.87,23.18,23.18,21.06,1,1,1,164.4,162.2,168.2,95.35,89.48,69,59,73,-6.09e-15,-1.421e-14,1.421e-14,0.42,0.359,0.449,95.35,89.48,105.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0805,0.0843,0.00385,0.00336,0.00469,0.00015,0.00013,0.00018,0.157,0.147,0.173,0.0062,0.0058,0.0068,25.37,25.35,25.38,0.918,0.913,0.923,0.967,0.964,0.97,0.888,0.886,0.89,21.78,20.55,23.9,21.06,19.82,23.18,0,0,0,0,0,0,0.117,0,0.0417,0.42,0.58,0.42,35.6
852501600000,1997,1,1996,4,14,7,0.104,0.0442,0.0603,3690.28,23.65,23.65,21.97,1,1,1,172.7,168.2,180,99.67,95.22,73,73,73,-1.015e-14,-1.421e-14,0,0.423,0.406,0.434,99.67,95.22,107,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0841,0.0825,0.0867,0.00422,0.00384,0.00484,0.00017,0.00015,0.00019,0.165,0.157,0.178,0.0065,0.0062,0.007,25.38,25.38,25.38,0.914,0.912,0.916,0.968,0.967,0.97,0.885,0.884,0.888,22.68,21.71,24.38,21.97,20.99,23.65,0,0,0,0,0,0,0.122,0,0.0437,0.43,0.58,0.42,35.5
853106400000,1997,1,1996,4,15,7,0.117,0.0442,0.0733,4549.08,29.73,29.73,27.08,1,1,1,194.2,183,205.4,121.2,110,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.376,0.355,0.399,121.2,110,132.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0878,0.0957,0.00605,0.0051,0.007,0.00024,0.0002,0.00027,0.204,0.184,0.224,0.008,0.0072,0.0088,25.38,25.34,25.39,0.925,0.918,0.931,0.97,0.97,0.97,0.897,0.89,0.903,27.92,25.13,30.65,27.08,24.37,29.73,0,0,0,0,0,0,0.15,0,0.0437,0.38,0.63,0.37,38.9
853711200000,1997,1,1996,4,16,7,0.137,0.0442,0.0932,5837.98,39.67,39.67,34.75,1,1,1,227.1,210.6,247.8,154.1,137.6,73,73,73,0,0,0,0.323,0.295,0.347,154.1,137.6,174.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.103,0.0975,0.111,0.00885,0.00745,0.0106,0.00035,0.00029,0.00042,0.263,0.233,0.3,0.01,0.0091,0.012,25.17,25.01,25.3,0.94,0.934,0.947,0.972,0.97,0.977,0.913,0.906,0.925,35.76,31.88,40.59,34.75,30.92,39.67,0,0,0,0,0,0,0.193,0,0.0438,0.32,0.68,0.32,42.6
