datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
916005600000,1999,1,1998,4,15,7,0.179,0.0442,0.135,8293.23,53.65,53.65,49.36,2,1,1.4285714285714286,295.8,274.3,318.6,222.8,201.3,73,73,73,0,-2.842e-14,2.842e-14,0.248,0.229,0.266,222.8,201.3,245.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.12,0.136,0.0147,0.0129,0.0166,0.00058,0.00051,0.00066,0.317,0.243,0.384,0.013,0.0097,0.015,24.8,24.74,24.86,0.943,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.939,39.58,25.83,51.59,38.24,25.06,48.2,0,0,0,0,0,0,0.274,0,0.044,0.25,0.75,0.25,46.3
916610400000,1999,1,1998,4,16,7,0.211,0.0442,0.166,10095.3,66.27,66.27,60.09,2,2,2,348.2,323.8,376.9,275.2,250.8,73,73,73,0,0,0,0.21,0.194,0.225,275.2,250.8,303.9,990,990,990,965.1,965,965.3,24.9,24.7,25,0.146,0.137,0.156,0.0289,0.0174,0.0424,0.0012,0.0007,0.0017,0.303,0.267,0.346,0.012,0.011,0.014,24.56,24.37,24.71,0.935,0.929,0.941,0.97,0.97,0.97,0.907,0.902,0.913,30.97,28.25,34.16,30.05,27.4,33.14,0,0,0,0,0,0,0.334,0,0.045,0.21,0.79,0.21,47.8
917215200000,1999,1,1998,4,17,7,0.257,0.0442,0.213,12886.9,85.68,85.68,76.71,2,2,2,424.5,388.6,465.2,351.5,315.6,73,73,73,0,0,0,0.173,0.157,0.188,351.5,315.6,392.2,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.173,0.16,0.187,0.0649,0.048,0.0841,0.0027,0.0019,0.0035,0.418,0.364,0.479,0.017,0.015,0.02,24.07,23.83,24.29,0.948,0.943,0.954,0.975,0.97,0.98,0.924,0.914,0.935,39.34,35.44,43.71,38.35,34.38,42.84,0,0,0,0,0,0,0.426,0,0.044,0.17,0.83,0.17,50.1
917820000000,1999,2,1998,5,18,7,0.35,0.0514,0.298,17466.3,123.8,123.8,104,3,2,2.5714285714285716,578,487.9,680.4,493,402.9,85,85,85,-8.12e-15,-5.684e-14,5.684e-14,0.149,0.125,0.174,493,402.9,595.4,990,990,990,966.2,965.8,966.6,23.8,23.4,24.2,0.233,0.192,0.288,0.137,0.0892,0.199,0.0058,0.0037,0.0085,0.576,0.496,0.697,0.024,0.02,0.03,23.23,22.68,23.71,0.953,0.945,0.958,0.977,0.97,0.98,0.93,0.917,0.938,42.37,35.16,50.23,41.25,34.1,48.2,0,0,0,0,0,0,0.578,0,0.052,0.15,0.85,0.15,49.9
918424800000,1999,2,1998,5,19,7,0.494,0.0583,0.436,24040.1,157.1,157.1,143.1,4,3,3.142857142857143,816.6,721.1,904.7,720.2,636.1,96.43,85,105,0,0,0,0.118,0.108,0.128,720.2,636.1,799.7,990,990,990,967.2,966.8,967.5,22.8,22.5,23.2,0.367,0.311,0.43,0.28,0.226,0.326,0.012,0.0097,0.015,0.9,0.766,1,0.039,0.033,0.044,21.93,21.51,22.45,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.931,0.938,47.41,40.21,52.07,45.83,39.27,48.2,0,0,0,0,0,0,0.795,0,0.058,0.12,0.88,0.12,48.7
919029600000,1999,2,1998,5,20,7,0.592,0.0663,0.525,28248.5,173.7,173.7,168.1,4,4,4,978.2,929.5,1016,868.6,824.5,109.6,105,137,0,0,0,0.112,0.104,0.135,868.6,824.5,903.7,990,990,990,967.8,967.6,968,22.2,22,22.4,0.494,0.453,0.525,0.359,0.338,0.376,0.016,0.015,0.017,1.09,1.01,1.15,0.049,0.045,0.052,21.1,20.92,21.37,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,42.9,41.21,44.3,42.04,40.33,43.42,0,0,0,0,0,0,0.934,0,0.067,0.11,0.89,0.11,47.7
919634400000,1999,2,1998,5,21,7,0.632,0.0829,0.549,29116.9,176.4,176.4,173.3,4,4,4,1045,1024,1065,907.7,886.8,137,137,137,1.624e-14,-1.137e-13,1.137e-13,0.131,0.129,0.134,907.7,886.8,928,990,990,990,968,968,968.1,22,21.9,22,0.536,0.517,0.555,0.378,0.368,0.388,0.017,0.017,0.018,1.16,1.13,1.2,0.053,0.051,0.055,20.8,20.7,20.9,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.21,43.4,44.99,43.33,42.53,44.09,0,0,0,0,0,0,0.963,0,0.083,0.13,0.87,0.13,46.1
920239200000,1999,3,1998,6,22,7,0.672,0.111,0.562,29406.5,181.2,181.2,175,4,4,4,1112,1073,1154,928.6,889.9,183,183,183,-4.872e-14,-1.137e-13,1.137e-13,0.165,0.159,0.171,928.6,889.9,970.8,990,990,990,968.3,968.1,968.4,21.7,21.6,21.9,0.567,0.531,0.607,0.388,0.37,0.409,0.018,0.017,0.019,1.21,1.14,1.29,0.056,0.052,0.06,20.54,20.33,20.73,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.65,43.19,46.23,43.76,42.32,45.3,0,0,0,0,0,0,0.972,0,0.11,0.17,0.84,0.16,43.8
920844000000,1999,3,1998,6,23,7,0.705,0.111,0.594,30701.3,183.5,183.5,182.7,4,4,4,1165,1159,1171,981.9,976.4,183,183,183,4.872e-14,0,1.137e-13,0.157,0.156,0.158,981.9,976.4,987.5,990,990,990,968.4,968.4,968.4,21.6,21.6,21.6,0.624,0.616,0.632,0.414,0.412,0.417,0.019,0.019,0.019,1.31,1.3,1.32,0.061,0.06,0.061,20.27,20.24,20.3,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.62,46.42,46.81,45.69,45.5,45.88,0,0,0,0,0,0,1.02,0,0.111,0.16,0.84,0.16,43.5
921448800000,1999,3,1998,6,24,7,0.754,0.106,0.634,31814.6,192.8,192.8,189.4,4,4,4,1247,1171,1363,1072,987.5,175.3,129,183,23.31,0,134.2,0.141,0.0946,0.156,1049,987.5,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.729,0.632,0.837,0.536,0.417,0.648,0.025,0.019,0.031,1.55,1.32,1.78,0.073,0.061,0.085,19.77,19.17,20.24,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.48,46.81,49.79,47.34,45.88,48.2,0,0,0,0,0,0,1.05,0,0.12,0.14,0.84,0.16,42.2
922053600000,1999,3,1998,6,25,7,0.941,0.078,0.665,31258.5,191.4,191.4,186.1,4,4,4,1556,1409,1733,1427,1280,129,129,129,327.5,180.1,503.6,0.0833,0.0745,0.0915,1100,1100,1100,990,990,990,969.7,969.2,970.2,20.3,19.8,20.8,0.895,0.856,0.919,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.8,1.87,0.091,0.087,0.094,18.49,17.9,19,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.933,47.46,45.9,48.82,46.52,44.98,47.84,0,0,0,0,0,0,1.03,0,0.276,0.083,0.71,0.29,33.2
922658400000,1999,3,1998,6,26,7,1.18,0.0846,0.665,28966.8,177.6,177.6,172.4,4,4,4,1954,1797,2100,1815,1668,139.9,129,148,714.6,568.1,852,0.0715,0.0676,0.0755,1100,1100,1100,990,990,990,970.9,970.4,971.3,19.1,18.7,19.6,0.926,0.925,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.19,16.78,17.68,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.99,42.88,45.32,43.11,42.03,44.41,0,0,0,0,0,0,0.958,0,0.515,0.072,0.56,0.44,24.5
923263200000,1999,4,1998,7,27,7,1.37,0.0955,0.665,27499.4,166.9,166.9,163.7,4,4,4,2270,2147,2362,2112,1999,157.9,148,217,1012,899.3,1095,0.0694,0.0632,0.0919,1100,1100,1100,990,990,990,971.8,971.5,972,18.2,18,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.37,16.15,16.67,0.946,0.945,0.947,0.979,0.979,0.98,0.927,0.925,0.928,41.78,41.18,42.58,40.92,40.3,41.72,0,0,0,0,0,0,0.909,0,0.705,0.07,0.49,0.51,20.1
923868000000,1999,4,1998,7,28,7,1.45,0.131,0.665,26907.1,160.7,160.7,160.2,4,4,4,2400,2381,2411,2183,2164,217,217,217,1083,1064,1094,0.0904,0.09,0.0911,1100,1100,1100,990,990,990,972.1,972,972.1,17.9,17.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.06,16.03,16.11,0.945,0.945,0.945,0.978,0.978,0.978,0.924,0.924,0.925,40.94,40.87,41.06,40.04,39.96,40.17,0,0,0,0,0,0,0.89,0,0.785,0.09,0.46,0.54,18.6
924472800000,1999,4,1998,7,29,7,1.4,0.131,0.665,27296.2,164.8,164.8,162.5,4,4,4,2316,2228,2385,2099,2011,217,217,217,998.8,911,1068,0.0938,0.091,0.0974,1100,1100,1100,990,990,990,971.9,971.7,972,18.1,18,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.26,16.1,16.48,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.925,0.927,41.48,41.04,42.05,40.62,40.14,41.21,0,0,0,0,0,0,0.903,0,0.735,0.094,0.48,0.52,19.5
925077600000,1999,4,1998,7,30,7,1.23,0.127,0.665,28528.2,173.8,173.8,169.8,4,4,4,2041,1908,2180,1831,1716,209.9,192,217,730.7,615.9,863.2,0.103,0.0986,0.109,1100,1100,1100,990,990,990,971.2,970.8,971.5,18.8,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.95,16.59,17.32,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.32,42.36,44.34,42.45,41.52,43.45,0,0,0,0,0,0,0.943,0,0.565,0.1,0.54,0.46,23.2
925682400000,1999,5,1998,8,31,7,1.06,0.116,0.665,30078.8,182.9,182.9,179,4,4,4,1757,1646,1870,1565,1454,192,192,192,464.9,353.8,577.5,0.11,0.103,0.117,1100,1100,1100,990,990,990,970.3,970,970.7,19.7,19.3,20,0.923,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.81,17.45,18.18,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.932,45.67,44.68,46.66,44.76,43.78,45.72,0,0,0,0,0,0,0.995,0,0.395,0.11,0.63,0.37,28.4
926287200000,1999,5,1998,8,32,7,0.921,0.116,0.665,31455.4,190.4,190.4,187.2,4,4,4,1523,1437,1610,1331,1245,192,192,192,230.7,145,317.6,0.126,0.119,0.134,1100,1100,1100,990,990,990,969.6,969.3,969.8,20.4,20.2,20.7,0.891,0.858,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.092,18.6,18.3,18.91,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.76,46.97,48.58,46.81,46.03,47.61,0,0,0,0,0,0,1.04,0,0.256,0.13,0.72,0.28,34.2
926892000000,1999,5,1998,8,33,7,0.776,0.116,0.64,31834.1,192.8,192.8,189.5,4,4,4,1283,1162,1409,1091,970.2,192,192,192,33.2,0,117.1,0.15,0.136,0.165,1058,970.2,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.749,0.606,0.846,0.562,0.409,0.648,0.027,0.019,0.031,1.6,1.28,1.79,0.076,0.06,0.086,19.61,19.02,20.31,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.48,46.14,49.68,47.37,45.21,48.2,0,0,0,0,0,0,1.05,0,0.136,0.15,0.82,0.18,41
927496800000,1999,5,1998,8,34,7,0.635,0.116,0.519,27322.2,176.5,176.5,162.6,4,3,3.857142857142857,1050,976.7,1132,857.7,784.7,192,192,192,-4.872e-14,-1.137e-13,0,0.183,0.17,0.197,857.7,784.7,939.9,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.501,0.435,0.577,0.354,0.319,0.394,0.016,0.014,0.018,1.1,0.999,1.23,0.05,0.045,0.057,20.85,20.46,21.15,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43.67,39.79,51.88,42.38,38.82,48.2,0,0,0,0,0,0,0.904,0,0.116,0.18,0.82,0.18,43
928101600000,1999,5,1998,8,35,7,0.549,0.1,0.449,24142.4,144.6,144.6,143.7,3,3,3,907.6,862,955.1,742.2,701,165.4,161,192,0,0,0,0.183,0.172,0.201,742.2,701,777.7,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.394,0.361,0.425,0.295,0.269,0.315,0.013,0.012,0.014,0.965,0.888,1.03,0.043,0.039,0.046,21.5,21.27,21.76,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,49.9,47.72,51.82,47.9,46.76,48.2,0,0,0,0,0,0,0.798,0,0.1,0.18,0.82,0.18,44
928706400000,1999,6,1998,9,36,7,0.493,0.0974,0.395,22235,138,138,132.4,3,3,3,814.8,788.2,847.9,653.8,627.2,161,161,161,0,0,0,0.198,0.19,0.204,653.8,627.2,686.9,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.334,0.319,0.353,0.238,0.22,0.26,0.01,0.0096,0.011,0.809,0.764,0.865,0.035,0.033,0.038,22.03,21.84,22.18,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.02,43.44,46.93,44.12,42.58,45.99,0,0,0,0,0,0,0.735,0,0.098,0.2,0.8,0.2,45.1
929311200000,1999,6,1998,9,37,7,0.454,0.0974,0.357,20282.5,126.5,126.5,120.7,3,3,3,750.7,716.7,781.1,589.7,555.7,161,161,161,0,0,0,0.215,0.206,0.225,589.7,555.7,620.1,990,990,990,966.9,966.8,967,23.1,23,23.2,0.298,0.279,0.315,0.195,0.172,0.215,0.0084,0.0074,0.0094,0.701,0.644,0.752,0.03,0.028,0.033,22.4,22.22,22.59,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.936,41.15,39.03,43.02,40.24,38.01,42.16,0,0,0,0,0,0,0.671,0,0.097,0.21,0.79,0.21,44.7
929916000000,1999,6,1998,9,38,7,0.408,0.0974,0.311,17681.4,111.8,111.8,105.2,3,2,2.857142857142857,674.9,645.4,705.5,513.9,484.4,161,161,161,1.624e-14,0,5.684e-14,0.239,0.228,0.249,513.9,484.4,544.5,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.255,0.238,0.272,0.145,0.128,0.165,0.0062,0.0054,0.0071,0.589,0.541,0.635,0.025,0.023,0.027,22.81,22.65,22.94,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,38.84,35.03,51.97,37.38,33.98,48.2,0,0,0,0,0,0,0.585,0,0.097,0.24,0.76,0.24,43.3
930520800000,1999,6,1998,9,39,7,0.368,0.0884,0.28,16180.5,96.4,96.4,96.31,2,2,2,609,583.3,635.8,462.8,448.3,146.1,135,161,-1.624e-14,-5.684e-14,5.684e-14,0.24,0.222,0.261,462.8,448.3,474.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.224,0.215,0.233,0.117,0.111,0.123,0.005,0.0047,0.0052,0.597,0.571,0.619,0.025,0.024,0.026,23.07,22.94,23.2,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,50.12,48.87,51.17,48.16,47.89,48.2,0,0,0,0,0,0,0.535,0,0.088,0.24,0.76,0.24,44
931125600000,1999,7,1998,10,40,7,0.334,0.0861,0.248,14788.4,94.13,94.13,88.03,2,2,2,552.6,530.5,574.8,410.3,344.5,142.3,135,186,-2.436e-14,-5.684e-14,5.684e-14,0.258,0.235,0.351,410.3,344.5,439.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.202,0.181,0.212,0.0927,0.0616,0.107,0.0039,0.0026,0.0045,0.514,0.418,0.558,0.021,0.017,0.023,23.4,23.26,23.59,0.955,0.948,0.958,0.979,0.971,0.98,0.935,0.92,0.938,44.96,37.78,48.02,44.01,36.69,47.06,0,0,0,0,0,0,0.489,0,0.086,0.26,0.74,0.26,44.3
931730400000,1999,7,1998,10,41,7,0.305,0.112,0.193,11425.5,71.88,71.88,68.01,2,2,2,505,486.5,523.7,319,300.5,186,186,186,8.12e-15,0,5.684e-14,0.368,0.355,0.382,319,300.5,337.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.166,0.179,0.0496,0.0408,0.0584,0.0021,0.0017,0.0024,0.38,0.352,0.408,0.016,0.015,0.017,23.75,23.64,23.86,0.944,0.941,0.947,0.97,0.97,0.97,0.916,0.913,0.918,35.06,33.08,37.05,34,32.09,35.94,0,0,0,0,0,0,0.378,0,0.112,0.37,0.63,0.37,37.5
932335200000,1999,7,1998,10,42,7,0.28,0.112,0.168,9957.16,62.85,62.85,59.27,2,2,2,463.4,447.4,480.2,277.4,261.4,186,186,186,0,0,0,0.402,0.387,0.416,277.4,261.4,294.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.152,0.164,0.0299,0.0224,0.0379,0.0012,0.00092,0.0016,0.317,0.293,0.343,0.013,0.012,0.014,24,23.9,24.09,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,30.55,28.8,32.4,29.63,27.93,31.42,0,0,0,0,0,0,0.329,0,0.112,0.4,0.6,0.4,35.6
932940000000,1999,7,1998,10,43,7,0.258,0.11,0.148,8789.25,55.39,55.39,52.32,2,1,1.8571428571428572,427.1,412.7,442.2,245.5,231.3,181.6,155,186,4.06e-15,0,2.842e-14,0.425,0.376,0.446,245.5,231.3,257.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.146,0.142,0.15,0.0174,0.0154,0.0206,0.00071,0.00063,0.00084,0.294,0.261,0.412,0.012,0.011,0.017,24.18,24.11,24.26,0.933,0.925,0.957,0.971,0.97,0.98,0.906,0.897,0.938,30.9,25.95,52.35,29.6,25.17,48.2,0,0,0,0,0,0,0.291,0,0.11,0.43,0.57,0.43,34.1
933544800000,1999,8,1998,11,44,7,0.236,0.0937,0.143,8490.33,54.04,54.04,50.54,2,1,1.5714285714285714,390.7,375.2,406.4,235.7,220.2,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.397,0.381,0.413,235.7,220.2,251.4,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.14,0.135,0.146,0.0159,0.0145,0.0177,0.00064,0.00059,0.00072,0.323,0.258,0.408,0.013,0.01,0.017,24.32,24.26,24.39,0.941,0.925,0.959,0.974,0.97,0.98,0.917,0.897,0.94,37.46,26.08,52.55,35.6,25.3,48.2,0,0,0,0,0,0,0.281,0,0.093,0.4,0.61,0.39,36
934149600000,1999,8,1998,11,45,7,0.216,0.0937,0.123,7640.39,48.2,48.2,45.48,1,1,1,357.7,345.4,370.6,202.7,190.4,155,155,155,0,-2.842e-14,2.842e-14,0.433,0.418,0.449,202.7,190.4,215.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.129,0.124,0.133,0.013,0.0119,0.0141,0.00052,0.00048,0.00057,0.358,0.336,0.381,0.014,0.013,0.015,24.45,24.37,24.54,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.43,43.62,49.32,45.48,42.75,48.2,0,0,0,0,0,0,0.253,0,0.093,0.43,0.57,0.43,35.4
934754400000,1999,8,1998,11,46,7,0.2,0.0937,0.106,6576.72,41.82,41.82,39.15,1,1,1,330.2,319.4,341.3,175.2,164.4,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.47,0.454,0.485,175.2,164.4,186.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.119,0.115,0.123,0.0106,0.00973,0.0116,0.00043,0.00039,0.00047,0.309,0.289,0.328,0.012,0.012,0.013,24.64,24.57,24.71,0.947,0.944,0.951,0.976,0.971,0.98,0.925,0.917,0.932,40.1,37.62,42.68,39.15,36.53,41.82,0,0,0,0,0,0,0.217,0,0.094,0.47,0.53,0.47,32.9
935359200000,1999,8,1998,11,47,7,0.186,0.0937,0.0921,5674.54,35.7,35.7,33.78,1,1,1,307.3,298.4,315.9,152.3,143.4,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.504,0.491,0.519,152.3,143.4,160.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.111,0.108,0.114,0.0087,0.00794,0.00942,0.00035,0.00032,0.00038,0.268,0.252,0.283,0.011,0.01,0.011,24.8,24.74,24.85,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,34.82,32.74,36.8,33.78,31.75,35.7,0,0,0,0,0,0,0.188,0,0.0939,0.5,0.5,0.5,30.5
935964000000,1999,8,1998,11,48,7,0.173,0.0778,0.0948,5874.5,38.5,38.5,34.97,1,1,1,285.3,274.6,295.4,156.7,137.4,128.6,118,155,0,-2.842e-14,2.842e-14,0.45,0.408,0.53,156.7,137.4,171.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.106,0.114,0.00907,0.00743,0.0103,0.00036,0.0003,0.00041,0.273,0.241,0.298,0.011,0.0096,0.012,24.89,24.84,24.93,0.941,0.934,0.946,0.971,0.97,0.975,0.914,0.906,0.922,36,31.32,39.49,34.97,30.38,38.5,0,0,0,0,0,0,0.194,0,0.0782,0.45,0.55,0.45,34
936568800000,1999,9,1998,12,49,7,0.159,0.0714,0.0878,5432.35,34.4,34.4,32.34,1,1,1,263.1,254.1,272.1,145.1,136.1,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.449,0.434,0.464,145.1,136.1,154.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.101,0.108,0.00808,0.00732,0.00885,0.00032,0.00029,0.00035,0.251,0.235,0.267,0.0099,0.0093,0.011,25,24.94,25.05,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.912,33.34,31.2,35.46,32.34,30.27,34.4,0,0,0,0,0,0,0.18,0,0.0712,0.45,0.55,0.45,34.2
937173600000,1999,9,1998,12,50,7,0.148,0.0714,0.0763,4707.22,29.7,29.7,28.02,1,1,1,244.2,236.8,251.6,126.2,118.8,118,118,118,4.06e-15,0,1.421e-14,0.483,0.469,0.498,126.2,118.8,133.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0977,0.0951,0.1,0.00648,0.00585,0.00711,0.00026,0.00023,0.00028,0.217,0.204,0.23,0.0086,0.008,0.0091,25.12,25.06,25.17,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,28.89,27.13,30.62,28.02,26.32,29.7,0,0,0,0,0,0,0.156,0,0.0717,0.48,0.52,0.48,31.8
937778400000,1999,9,1998,12,51,7,0.139,0.0714,0.0672,4119.86,25.75,25.75,24.52,1,1,1,229.1,223.4,234.4,111.1,105.5,118,118,118,-2.03e-15,-1.421e-14,1.421e-14,0.515,0.503,0.528,111.1,105.5,116.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0924,0.0904,0.0943,0.00519,0.00471,0.00564,0.0002,0.00019,0.00022,0.19,0.18,0.2,0.0075,0.0071,0.0079,25.24,25.19,25.28,0.919,0.915,0.923,0.97,0.97,0.97,0.892,0.888,0.895,25.28,23.93,26.54,24.52,23.21,25.75,0,0,0,0,0,0,0.136,0,0.0718,0.51,0.48,0.52,29.6
938383200000,1999,9,1998,12,52,7,0.131,0.0597,0.071,4379.71,31.8,31.8,26.07,1,1,1,216,210.6,221.5,117.3,97.8,98.71,73,118,2.03e-15,-1.421e-14,1.421e-14,0.456,0.34,0.547,117.3,97.8,141.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0928,0.0877,0.0989,0.00572,0.00406,0.00777,0.00022,0.00016,0.0003,0.199,0.166,0.24,0.0078,0.0065,0.0094,25.3,25.27,25.34,0.922,0.911,0.935,0.969,0.968,0.97,0.894,0.883,0.907,26.89,22.19,32.78,26.07,21.47,31.8,0,0,0,0,0,0,0.145,0,0.06,0.46,0.54,0.46,33.4
938988000000,1999,10,1999,1,1,7,0.125,0.0442,0.0807,5035.72,30.98,30.98,29.97,1,1,1,206.5,201,210.9,133.5,128,73,73,73,0,0,0,0.354,0.346,0.363,133.5,128,137.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.096,0.0941,0.0976,0.00709,0.00663,0.00747,0.00028,0.00026,0.00029,0.226,0.216,0.234,0.0088,0.0084,0.0092,25.34,25.3,25.38,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.9,29.62,31.94,29.97,28.73,30.98,0,0,0,0,0,0,0.167,0,0.0443,0.35,0.65,0.35,40.3
939592800000,1999,10,1999,1,2,7,0.118,0.0442,0.0735,4562.68,28.29,28.29,27.16,1,1,1,194.5,189.8,199.1,121.5,116.8,73,73,73,0,-1.421e-14,1.421e-14,0.376,0.367,0.385,121.5,116.8,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0902,0.0935,0.00607,0.00568,0.00647,0.00024,0.00022,0.00025,0.204,0.196,0.213,0.008,0.0077,0.0083,25.38,25.38,25.39,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,28,26.83,29.16,27.16,26.02,28.29,0,0,0,0,0,0,0.151,0,0.0445,0.37,0.62,0.38,38.7
940197600000,1999,10,1999,1,3,7,0.111,0.0442,0.067,4127.73,25.56,25.56,24.57,1,1,1,183.8,179.7,187.9,110.8,106.7,73,73,73,-6.09e-15,-1.421e-14,0,0.397,0.388,0.406,110.8,106.7,114.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0866,0.0895,0.00517,0.00482,0.00552,0.0002,0.00019,0.00022,0.185,0.178,0.193,0.0072,0.007,0.0075,25.38,25.38,25.38,0.918,0.915,0.921,0.97,0.97,0.97,0.891,0.888,0.894,25.33,24.31,26.35,24.57,23.58,25.56,0,0,0,0,0,0,0.136,0,0.044,0.4,0.6,0.4,37.2
940802400000,1999,10,1999,1,4,7,0.107,0.0442,0.0628,3845.39,23.52,23.52,22.89,1,1,1,176.8,173.4,179.4,103.8,100.4,73,73,73,0,-1.421e-14,1.421e-14,0.413,0.407,0.421,103.8,100.4,106.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0856,0.0844,0.0865,0.00457,0.00429,0.0048,0.00018,0.00017,0.00019,0.173,0.167,0.177,0.0068,0.0065,0.0069,25.38,25.38,25.38,0.913,0.911,0.915,0.97,0.969,0.97,0.886,0.883,0.888,23.6,22.77,24.24,22.89,22.06,23.52,0,0,0,0,0,0,0.127,0,0.0442,0.41,0.59,0.41,35.9
941407200000,1999,11,1999,2,5,7,0.106,0.0405,0.0658,4043.42,24.49,24.49,24.07,1,1,1,175.8,173.1,177.5,108.8,106.1,67,67,67,-6.09e-15,-1.421e-14,1.421e-14,0.381,0.377,0.387,108.8,106.1,110.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0863,0.0853,0.0869,0.00499,0.00477,0.00514,0.0002,0.00019,0.0002,0.181,0.176,0.184,0.0071,0.0069,0.0072,25.37,25.37,25.37,0.917,0.915,0.918,0.97,0.97,0.97,0.889,0.888,0.891,24.81,24.16,25.25,24.07,23.44,24.49,0,0,0,0,0,0,0.134,0,0.0402,0.38,0.62,0.38,38.1
942012000000,1999,11,1999,2,6,7,0.11,0.0405,0.0699,4317.54,26.54,26.54,25.7,1,1,1,182.5,177.2,186,115.5,110.2,67,67,67,6.09e-15,-1.421e-14,1.421e-14,0.367,0.36,0.378,115.5,110.2,119,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0868,0.0899,0.00557,0.00512,0.00586,0.00022,0.0002,0.00023,0.193,0.183,0.199,0.0075,0.0072,0.0078,25.37,25.37,25.37,0.922,0.918,0.924,0.97,0.97,0.97,0.894,0.89,0.896,26.49,25.18,27.36,25.7,24.42,26.54,0,0,0,0,0,0,0.143,0,0.0401,0.37,0.64,0.36,39.3
942616800000,1999,11,1999,2,7,7,0.11,0.0391,0.0708,4378.68,28.96,28.96,26.06,1,1,1,181.6,179.2,185.2,117,113,64.57,50,67,-6.09e-15,-1.421e-14,0,0.355,0.279,0.372,117,113,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0889,0.0878,0.0914,0.0057,0.00535,0.00673,0.00022,0.00021,0.00026,0.195,0.188,0.215,0.0076,0.0074,0.0084,25.37,25.34,25.37,0.923,0.92,0.93,0.97,0.97,0.97,0.895,0.892,0.902,26.87,25.86,29.86,26.06,25.08,28.96,0,0,0,0,0,0,0.145,0,0.0392,0.36,0.64,0.36,39.8
943221600000,1999,11,1999,2,8,7,0.109,0.0302,0.0791,4928.13,30.72,30.72,29.33,1,1,1,180.7,175.6,186.5,130.7,125.6,50,50,50,-2.03e-15,-1.421e-14,0,0.277,0.268,0.285,130.7,125.6,136.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0901,0.094,0.00686,0.00643,0.00736,0.00027,0.00025,0.00029,0.218,0.209,0.228,0.0085,0.0082,0.0089,25.34,25.34,25.34,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.24,28.99,31.67,29.33,28.12,30.72,0,0,0,0,0,0,0.163,0,0.0299,0.28,0.73,0.27,45.2
943826400000,1999,11,1999,2,9,7,0.114,0.0341,0.0802,5002.8,31.76,31.76,29.78,1,1,1,189,186.3,190.9,132.5,127.3,56.43,50,59,2.03e-15,0,1.421e-14,0.299,0.262,0.317,132.5,127.3,140.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0921,0.0955,0.00702,0.00657,0.00773,0.00027,0.00026,0.0003,0.222,0.213,0.236,0.0087,0.0083,0.0092,25.36,25.35,25.36,0.931,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.7,29.42,32.74,29.78,28.53,31.76,0,0,0,0,0,0,0.165,0,0.0338,0.3,0.7,0.3,43.9
944431200000,1999,12,1999,3,10,7,0.114,0.0357,0.0788,4914.99,30.68,30.68,29.26,1,1,1,189.3,185.2,195.3,130.3,126.2,59,59,59,0,-1.421e-14,1.421e-14,0.312,0.302,0.319,130.3,126.2,136.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0917,0.0953,0.00683,0.00647,0.00733,0.00027,0.00025,0.00029,0.218,0.211,0.229,0.0085,0.0083,0.009,25.36,25.36,25.36,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.16,29.15,31.62,29.26,28.27,30.68,0,0,0,0,0,0,0.163,0,0.0352,0.31,0.69,0.31,43.1
945036000000,1999,12,1999,3,11,7,0.119,0.0357,0.0838,5244.22,32.1,32.1,31.22,1,1,1,197.6,193.9,201.3,138.6,134.9,59,59,59,0,0,0,0.299,0.293,0.304,138.6,134.9,142.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0961,0.0948,0.0974,0.00753,0.00722,0.00785,0.00029,0.00028,0.00031,0.233,0.227,0.24,0.0091,0.0089,0.0094,25.36,25.35,25.36,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,32.18,31.29,33.1,31.22,30.35,32.1,0,0,0,0,0,0,0.173,0,0.0352,0.3,0.7,0.3,44.1
945640800000,1999,12,1999,3,12,7,0.12,0.0357,0.0844,5286.49,31.98,31.98,31.47,1,1,1,198.6,196.4,200.8,139.6,137.4,59,59,59,0,0,0,0.297,0.294,0.3,139.6,137.4,141.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0965,0.0957,0.0972,0.00762,0.00743,0.0078,0.0003,0.00029,0.0003,0.235,0.231,0.239,0.0092,0.009,0.0093,25.36,25.36,25.36,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.44,31.89,32.96,31.47,30.94,31.98,0,0,0,0,0,0,0.175,0,0.0356,0.3,0.7,0.3,44.1
946245600000,1999,12,1999,3,13,7,0.117,0.0381,0.0786,4902.55,30.61,30.61,29.18,1,1,1,193,190.9,195,130,117.9,63,59,73,-2.03e-15,-1.421e-14,0,0.327,0.303,0.382,130,117.9,136,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0906,0.0952,0.0068,0.00577,0.00731,0.00027,0.00023,0.00029,0.218,0.198,0.229,0.0085,0.0077,0.0089,25.37,25.36,25.38,0.93,0.923,0.933,0.97,0.97,0.97,0.902,0.896,0.905,30.08,27.11,31.56,29.18,26.29,30.61,0,0,0,0,0,0,0.162,0,0.0384,0.33,0.67,0.33,41.9
946850400000,2000,1,1999,4,14,7,0.125,0.0442,0.0811,5056.9,32.43,32.43,30.1,1,1,1,207,195.3,217.2,134,122.3,73,73,73,-2.03e-15,-1.421e-14,0,0.353,0.336,0.374,134,122.3,144.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0963,0.0921,0.0998,0.00714,0.00614,0.008,0.00028,0.00024,0.00031,0.227,0.206,0.245,0.0089,0.008,0.0096,25.33,25.25,25.39,0.932,0.926,0.936,0.97,0.97,0.97,0.904,0.899,0.908,31.03,28.21,33.43,30.1,27.36,32.43,0,0,0,0,0,0,0.167,0,0.0439,0.35,0.65,0.35,40.5
947455200000,2000,1,1999,4,15,7,0.132,0.0442,0.0881,5507.61,33.74,33.74,32.78,1,1,1,218.7,215.3,222.9,145.7,142.3,73,73,73,0,0,0,0.334,0.327,0.339,145.7,142.3,149.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.1,0.0991,0.102,0.00814,0.00784,0.00849,0.00032,0.00031,0.00033,0.248,0.242,0.255,0.0097,0.0095,0.01,25.24,25.21,25.27,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,33.8,32.97,34.79,32.78,31.99,33.74,0,0,0,0,0,0,0.182,0,0.0439,0.33,0.67,0.33,41.7
948060000000,2000,1,1999,4,16,7,0.144,0.0442,0.1,6278.79,40.35,40.35,37.37,1,1,1,238.4,227,250.5,165.4,154,73,73,73,0,0,0,0.307,0.291,0.322,165.4,154,177.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.103,0.112,0.00981,0.00884,0.0108,0.00039,0.00035,0.00043,0.283,0.263,0.305,0.011,0.01,0.012,25.09,24.99,25.18,0.944,0.94,0.948,0.973,0.97,0.979,0.918,0.912,0.927,38.4,35.74,41.23,37.37,34.67,40.35,0,0,0,0,0,0,0.208,0,0.044,0.31,0.69,0.31,43.6
948664800000,2000,1,1999,4,17,7,0.164,0.0442,0.119,7538.57,48.2,48.2,44.87,1,1,1,270.5,253,289.1,197.5,180,73,73,73,0,-2.842e-14,2.842e-14,0.27,0.253,0.289,197.5,180,216.1,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.119,0.112,0.125,0.0125,0.011,0.0141,0.0005,0.00044,0.00056,0.34,0.309,0.374,0.013,0.012,0.015,24.88,24.77,24.98,0.953,0.948,0.958,0.98,0.98,0.98,0.934,0.929,0.938,45.94,41.82,50.27,44.87,40.98,48.2,0,0,0,0,0,0,0.249,0,0.045,0.27,0.73,0.27,46
949269600000,2000,1,1999,4,18,7,0.19,0.0504,0.14,8445.56,55.15,55.15,50.27,2,1,1.4285714285714286,314.2,293.7,338,230.9,215.6,83.29,73,85,4.06e-15,-2.842e-14,2.842e-14,0.265,0.249,0.283,230.9,215.6,253,990,990,990,965,964.9,965.1,25,24.9,25.1,0.131,0.126,0.139,0.0155,0.0141,0.0184,0.00062,0.00056,0.00074,0.331,0.25,0.395,0.013,0.01,0.016,24.7,24.64,24.75,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,41.09,26.37,52.74,38.91,25.58,48.2,0,0,0,0,0,0,0.279,0,0.05,0.27,0.74,0.26,44.5
949874400000,2000,2,1999,5,19,7,0.233,0.0514,0.182,10980.3,73.07,73.07,65.36,2,2,2,385.4,350.9,421.4,300.4,265.9,85,85,85,0,0,0,0.221,0.202,0.242,300.4,265.9,336.4,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.156,0.144,0.169,0.0408,0.0245,0.0578,0.0017,0.00099,0.0024,0.342,0.29,0.396,0.014,0.012,0.016,24.33,24.11,24.56,0.94,0.933,0.946,0.97,0.97,0.971,0.912,0.905,0.919,33.69,29.86,37.63,32.68,28.97,36.53,0,0,0,0,0,0,0.363,0,0.051,0.22,0.78,0.22,47.1
950479200000,2000,2,1999,5,20,7,0.284,0.0514,0.233,14078.8,90.32,90.32,83.8,2,2,2,469.8,433.7,501,384.8,348.7,85,85,85,0,0,0,0.182,0.17,0.196,384.8,348.7,416,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.186,0.173,0.197,0.0806,0.0636,0.0953,0.0033,0.0026,0.0039,0.469,0.415,0.515,0.019,0.017,0.021,23.82,23.63,24.03,0.953,0.948,0.956,0.979,0.974,0.98,0.932,0.923,0.937,42.81,38.97,46.08,41.9,37.95,45.16,0,0,0,0,0,0,0.466,0,0.051,0.18,0.82,0.18,49.6
951084000000,2000,2,1999,5,21,7,0.32,0.0514,0.269,16019.4,96.4,96.4,95.35,2,2,2,529.7,509.5,540.1,444.7,424.5,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.161,0.157,0.167,444.7,424.5,455.1,990,990,990,966,965.9,966,24,24,24.1,0.207,0.2,0.211,0.109,0.0993,0.114,0.0045,0.0041,0.0047,0.558,0.528,0.574,0.023,0.022,0.024,23.46,23.4,23.58,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.937,0.939,48.98,46.95,50.01,47.68,46.01,48.2,0,0,0,0,0,0,0.53,0,0.051,0.16,0.84,0.16,50.1
951688800000,2000,2,1999,5,22,7,0.338,0.0609,0.277,16190.1,96.4,96.4,96.37,2,2,2,559.4,543.6,574.3,458.7,447.6,100.7,85,107,1.624e-14,-5.684e-14,5.684e-14,0.18,0.155,0.193,458.7,447.6,467.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.215,0.211,0.22,0.115,0.11,0.12,0.0048,0.0046,0.005,0.582,0.566,0.598,0.024,0.024,0.025,23.3,23.22,23.37,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,50.18,49.07,50.91,48.18,48.09,48.2,0,0,0,0,0,0,0.535,0,0.061,0.18,0.82,0.18,47.9
952293600000,2000,3,1999,6,23,7,0.365,0.0647,0.3,17095,109.3,109.3,101.8,3,2,2.5714285714285716,603,580.6,633.6,496,473.6,107,107,107,-3.248e-14,-5.684e-14,0,0.178,0.169,0.184,496,473.6,526.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.237,0.224,0.254,0.134,0.123,0.153,0.0057,0.0052,0.0065,0.583,0.53,0.628,0.025,0.022,0.026,23.11,22.98,23.18,0.951,0.945,0.956,0.974,0.97,0.98,0.927,0.917,0.937,43.05,35.27,52.53,40.8,34.21,48.2,0,0,0,0,0,0,0.565,0,0.065,0.18,0.82,0.18,46.8
952898400000,2000,3,1999,6,24,7,0.442,0.0647,0.377,21508.5,144.6,144.6,128,3,3,3,731.1,650.8,825,624.1,543.8,107,107,107,0,0,0,0.147,0.13,0.164,624.1,543.8,718,990,990,990,966.8,966.5,967.2,23.2,22.8,23.5,0.31,0.264,0.363,0.218,0.164,0.281,0.0094,0.007,0.012,0.751,0.616,0.909,0.032,0.026,0.04,22.42,21.89,22.88,0.954,0.95,0.957,0.978,0.973,0.98,0.934,0.925,0.938,43.61,38.65,49.17,42.68,37.62,48.18,0,0,0,0,0,0,0.711,0,0.065,0.15,0.85,0.15,48.7
953503200000,2000,3,1999,6,25,7,0.712,0.0647,0.598,30110.5,192.8,192.8,179.2,4,3,3.857142857142857,1177,882.9,1490,1070,775.9,107,107,107,81.41,0,283.4,0.094,0.0718,0.121,988.7,775.9,1100,990,990,990,968.4,967.4,969.5,21.6,20.5,22.6,0.674,0.411,0.896,0.506,0.315,0.648,0.024,0.014,0.032,1.46,1.01,1.84,0.068,0.045,0.09,20.1,18.7,21.56,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,48.07,42.22,52.28,46.53,41.37,48.2,0,0,0,0,0,0,0.996,0,0.114,0.091,0.84,0.16,42.3
954108000000,2000,3,1999,6,26,7,1.1,0.0718,0.665,29740.1,185.3,185.3,177,4,4,4,1817,1577,2028,1698,1470,118.7,107,148,598,370,780.1,0.0652,0.0563,0.0752,1100,1100,1100,990,990,990,970.5,969.7,971.2,19.5,18.8,20.3,0.921,0.906,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.85,1.87,0.096,0.091,0.1,17.63,16.96,18.41,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.16,43.35,47.26,44.26,42.48,46.32,0,0,0,0,0,0,0.983,0,0.435,0.065,0.6,0.4,27
954712800000,2000,4,1999,7,27,7,1.32,0.0895,0.665,27906.5,168.6,168.6,166.1,4,4,4,2178,2082,2243,2030,1934,148,148,148,930.3,834,994.8,0.068,0.066,0.0711,1100,1100,1100,990,990,990,971.5,971.3,971.7,18.5,18.3,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.6,16.44,16.83,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.929,42.38,41.96,43,41.53,41.12,42.14,0,0,0,0,0,0,0.923,0,0.655,0.068,0.5,0.5,21.1
955317600000,2000,4,1999,7,28,7,1.35,0.125,0.665,27694.1,165.7,165.7,164.8,4,4,4,2228,2195,2246,2021,1978,207.1,148,217,920.9,877.9,998.5,0.093,0.0659,0.0989,1100,1100,1100,990,990,990,971.7,971.6,971.7,18.3,18.3,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.48,16.43,16.56,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,42.05,41.93,42.27,41.21,41.09,41.42,0,0,0,0,0,0,0.916,0,0.685,0.093,0.49,0.51,20.5
955922400000,2000,4,1999,7,29,7,1.26,0.113,0.665,28284.9,170.8,170.8,168.4,4,4,4,2090,1996,2177,1903,1848,187.4,148,217,802.6,748,859.5,0.0894,0.0718,0.104,1100,1100,1100,990,990,990,971.3,971.1,971.5,18.7,18.5,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.81,16.6,17.04,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.95,42.39,43.57,42.09,41.54,42.7,0,0,0,0,0,0,0.935,0,0.595,0.09,0.53,0.47,22.4
956527200000,2000,4,1999,7,30,7,1.12,0.0895,0.665,29562.7,179.5,179.5,176,4,4,4,1845,1743,1957,1697,1595,148,148,148,597.3,494.7,709,0.0803,0.0756,0.0849,1100,1100,1100,990,990,990,970.6,970.3,971,19.4,19,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.53,17.16,17.86,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.89,43.91,45.79,43.99,43.03,44.88,0,0,0,0,0,0,0.978,0,0.455,0.08,0.59,0.41,26.4
957132000000,2000,5,1999,8,31,7,0.982,0.116,0.665,30855.3,186.7,186.7,183.7,4,4,4,1623,1535,1712,1431,1343,192,192,192,331.2,243,420.4,0.118,0.112,0.125,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.913,0.905,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.094,18.26,17.96,18.55,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.85,46.07,47.62,45.92,45.15,46.67,0,0,0,0,0,0,1.02,0,0.317,0.12,0.68,0.32,31.4
957736800000,2000,5,1999,8,32,7,0.855,0.116,0.665,32049,192.8,192.8,190.8,4,4,4,1414,1303,1506,1222,1111,192,192,192,122.3,11.09,214.3,0.136,0.127,0.147,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.848,0.801,0.888,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.75,1.84,0.086,0.083,0.09,19,18.66,19.4,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.8,47.91,49.88,47.69,46.95,48.2,0,0,0,0,0,0,1.06,0,0.19,0.14,0.78,0.22,37.5
958341600000,2000,5,1999,8,33,7,0.7,0.116,0.584,30189.6,192.5,192.5,179.7,4,4,4,1158,1070,1259,966.1,878.2,192,192,192,0,-1.137e-13,1.137e-13,0.166,0.153,0.179,966.1,878.2,1067,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.616,0.52,0.748,0.431,0.364,0.574,0.02,0.017,0.027,1.31,1.12,1.62,0.061,0.051,0.076,20.29,19.67,20.76,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.84,42.67,49.1,44.93,41.81,48.12,0,0,0,0,0,0,0.998,0,0.116,0.17,0.83,0.17,43.1
958946400000,2000,5,1999,8,34,7,0.595,0.116,0.479,25374.6,163.6,163.6,151,4,3,3.4285714285714284,984.1,929.5,1047,792.1,737.5,192,192,192,-1.624e-14,-1.137e-13,0,0.196,0.183,0.207,792.1,737.5,854.8,990,990,990,967.8,967.6,968,22.2,22,22.4,0.441,0.391,0.499,0.322,0.294,0.353,0.015,0.013,0.016,1.02,0.959,1.08,0.046,0.043,0.049,21.15,20.87,21.42,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.47,39.89,52.01,44.65,38.92,48.2,0,0,0,0,0,0,0.839,0,0.116,0.19,0.81,0.19,42.6
959551200000,2000,5,1999,8,35,7,0.527,0.0909,0.436,23962.4,144.6,144.6,142.6,3,3,3,870.7,834.3,913.6,720.4,690.9,150.3,119,192,0,0,0,0.172,0.137,0.217,720.4,690.9,749.2,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.372,0.357,0.391,0.282,0.263,0.301,0.012,0.012,0.013,0.921,0.873,0.972,0.041,0.039,0.043,21.7,21.52,21.86,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.89,46.88,50.75,47.54,45.94,48.2,0,0,0,0,0,0,0.792,0,0.091,0.17,0.83,0.17,45.5
960156000000,2000,6,1999,9,36,7,0.484,0.0756,0.408,22994.2,142.2,142.2,136.9,3,3,3,799.9,777.3,825,674.9,616.3,125,119,161,0,0,0,0.156,0.144,0.207,674.9,616.3,706,990,990,990,967.1,967,967.2,22.9,22.8,23,0.342,0.313,0.359,0.252,0.213,0.273,0.011,0.0093,0.012,0.84,0.746,0.892,0.037,0.032,0.039,22.06,21.91,22.25,0.957,0.955,0.957,0.98,0.98,0.98,0.938,0.936,0.938,46.55,42.79,48.38,45.62,41.94,47.42,0,0,0,0,0,0,0.76,0,0.076,0.16,0.84,0.16,47.5
960760800000,2000,6,1999,9,37,7,0.447,0.0974,0.35,19922.7,124.6,124.6,118.6,3,3,3,739.6,707.4,770.3,578.6,546.4,161,161,161,0,0,0,0.218,0.209,0.228,578.6,546.4,609.3,990,990,990,966.9,966.7,967,23.1,23,23.3,0.292,0.273,0.309,0.187,0.166,0.208,0.0081,0.0071,0.009,0.682,0.628,0.734,0.029,0.027,0.032,22.46,22.28,22.64,0.953,0.95,0.955,0.977,0.973,0.98,0.931,0.924,0.935,40.46,38.44,42.37,39.53,37.39,41.53,0,0,0,0,0,0,0.659,0,0.097,0.22,0.78,0.22,44.6
961365600000,2000,6,1999,9,38,7,0.404,0.0974,0.307,17379.1,110,110,103.4,3,2,2.7142857142857144,668.1,639.9,696.8,507.1,478.9,161,161,161,-1.624e-14,-5.684e-14,0,0.241,0.231,0.252,507.1,478.9,535.8,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.251,0.235,0.267,0.141,0.125,0.159,0.006,0.0053,0.0068,0.594,0.546,0.641,0.025,0.023,0.027,22.83,22.7,22.92,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.918,0.937,40.9,35.26,52.29,39.07,34.2,48.2,0,0,0,0,0,0,0.575,0,0.097,0.24,0.76,0.24,43
961970400000,2000,6,1999,9,39,7,0.367,0.0929,0.274,16051.3,96.4,96.4,95.54,2,2,2,606.4,582.2,630.9,452.8,437.1,153.6,135,161,8.12e-15,-5.684e-14,5.684e-14,0.253,0.229,0.269,452.8,437.1,469.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.22,0.212,0.23,0.113,0.105,0.121,0.0048,0.0044,0.0051,0.58,0.555,0.61,0.025,0.023,0.026,23.1,22.97,23.21,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.1,47.5,50.64,47.77,46.55,48.2,0,0,0,0,0,0,0.531,0,0.093,0.25,0.75,0.25,43.7
962575200000,2000,7,1999,10,40,7,0.334,0.0816,0.252,15059.6,94.02,94.02,89.64,2,2,2,552.1,530.5,574.3,417.1,395.5,135,135,135,8.12e-15,0,5.684e-14,0.245,0.235,0.254,417.1,395.5,439.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.204,0.196,0.211,0.0959,0.0857,0.106,0.004,0.0036,0.0045,0.524,0.491,0.557,0.022,0.02,0.023,23.39,23.26,23.52,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.73,43.54,47.97,44.82,42.67,47.01,0,0,0,0,0,0,0.498,0,0.082,0.24,0.75,0.25,45.1
963180000000,2000,7,1999,10,41,7,0.306,0.108,0.198,11725.6,83.93,83.93,69.8,2,2,2,505.3,486.5,523.7,326.6,300.5,178.7,135,186,1.624e-14,0,5.684e-14,0.354,0.258,0.382,326.6,300.5,388.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.166,0.194,0.0531,0.0408,0.0825,0.0022,0.0017,0.0034,0.391,0.352,0.481,0.016,0.015,0.02,23.74,23.56,23.86,0.945,0.941,0.953,0.971,0.97,0.98,0.918,0.913,0.934,35.91,33.08,42.82,34.9,32.09,41.96,0,0,0,0,0,0,0.388,0,0.108,0.35,0.65,0.35,38.3
963784800000,2000,7,1999,10,42,7,0.281,0.112,0.169,10001.9,62.96,62.96,59.54,2,2,2,464.6,449,480.8,278.6,263,186,186,186,0,0,0,0.4,0.387,0.414,278.6,263,294.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.153,0.164,0.0305,0.0232,0.0381,0.0013,0.00095,0.0016,0.319,0.296,0.344,0.013,0.012,0.014,23.99,23.89,24.08,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,30.69,28.98,32.46,29.77,28.11,31.48,0,0,0,0,0,0,0.331,0,0.112,0.4,0.6,0.4,35.6
964389600000,2000,7,1999,10,43,7,0.26,0.112,0.147,8715.35,55.11,55.11,51.88,2,1,1.8571428571428572,429.4,415.4,443.8,243.4,229.4,186,186,186,4.06e-15,-2.842e-14,2.842e-14,0.433,0.419,0.448,243.4,229.4,257.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.146,0.141,0.151,0.017,0.0152,0.0207,0.0007,0.00062,0.00085,0.292,0.259,0.408,0.012,0.011,0.017,24.18,24.11,24.25,0.932,0.925,0.958,0.971,0.97,0.98,0.906,0.897,0.938,30.62,25.73,51.97,29.38,24.96,48.2,0,0,0,0,0,0,0.288,0,0.113,0.43,0.57,0.43,33.5
964994400000,2000,7,1999,10,44,7,0.24,0.0964,0.144,8551.02,54.1,54.1,50.9,2,1,1.7142857142857142,397.1,382.9,411.9,237.7,225.8,159.4,155,186,8.12e-15,-2.842e-14,2.842e-14,0.401,0.381,0.452,237.7,225.8,251.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.141,0.137,0.146,0.016,0.0149,0.0178,0.00065,0.00061,0.00072,0.304,0.254,0.403,0.012,0.01,0.016,24.31,24.14,24.41,0.936,0.924,0.958,0.973,0.97,0.98,0.911,0.896,0.939,33.89,25.71,52,32.34,24.94,48.2,0,0,0,0,0,0,0.283,0,0.096,0.4,0.6,0.4,35.6
965599200000,2000,8,1999,11,45,7,0.222,0.0937,0.128,7894.22,48.2,48.2,46.99,1,1,1,366.4,354.2,378.2,211.4,199.2,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.423,0.41,0.438,211.4,199.2,223.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.127,0.136,0.0137,0.0127,0.0147,0.00055,0.00051,0.0006,0.373,0.351,0.394,0.015,0.014,0.016,24.39,24.31,24.48,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.38,45.64,51.02,46.99,44.73,48.2,0,0,0,0,0,0,0.261,0,0.094,0.42,0.58,0.42,35.6
966204000000,2000,8,1999,11,46,7,0.206,0.0937,0.112,6973.38,43.92,43.92,41.51,1,1,1,340.1,330.4,350.6,185.1,175.4,155,155,155,0,-2.842e-14,2.842e-14,0.456,0.442,0.469,185.1,175.4,195.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.122,0.119,0.126,0.0115,0.0107,0.0124,0.00046,0.00043,0.0005,0.326,0.309,0.345,0.013,0.012,0.014,24.57,24.5,24.64,0.95,0.947,0.954,0.979,0.976,0.98,0.931,0.925,0.935,42.4,40.15,44.82,41.51,39.2,43.92,0,0,0,0,0,0,0.231,0,0.094,0.45,0.54,0.46,33.9
966808800000,2000,8,1999,11,47,7,0.193,0.0937,0.0988,6099.64,38.46,38.46,36.31,1,1,1,318.3,309.3,327.4,163.3,154.3,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.487,0.473,0.501,163.3,154.3,172.4,990,990,990,965,964.9,965,25,25,25.1,0.115,0.112,0.118,0.00963,0.00887,0.0104,0.00039,0.00035,0.00042,0.287,0.271,0.303,0.011,0.011,0.012,24.72,24.66,24.78,0.944,0.941,0.947,0.971,0.97,0.975,0.917,0.913,0.923,37.37,35.29,39.46,36.31,34.23,38.46,0,0,0,0,0,0,0.202,0,0.0942,0.49,0.51,0.49,31.6
967413600000,2000,8,1999,11,48,7,0.18,0.0842,0.0954,5909.85,39.73,39.73,35.18,1,1,1,296.8,286.1,306.3,157.7,142.8,139.1,118,155,-4.06e-15,-2.842e-14,2.842e-14,0.468,0.401,0.52,157.7,142.8,176.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.107,0.115,0.00915,0.00789,0.0107,0.00036,0.00031,0.00043,0.276,0.251,0.307,0.011,0.01,0.012,24.84,24.8,24.86,0.942,0.936,0.947,0.972,0.97,0.977,0.915,0.908,0.926,36.17,32.61,40.65,35.18,31.63,39.73,0,0,0,0,0,0,0.195,0,0.0846,0.47,0.53,0.47,32.8
968018400000,2000,9,1999,12,49,7,0.163,0.0714,0.092,5703.05,36.68,36.68,33.95,1,1,1,270.1,259,282,152.1,141,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.437,0.418,0.456,152.1,141,164,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.103,0.111,0.00868,0.00774,0.00969,0.00034,0.00031,0.00038,0.263,0.244,0.285,0.01,0.0096,0.011,24.96,24.89,25.02,0.94,0.935,0.944,0.97,0.97,0.971,0.912,0.907,0.916,34.99,32.36,37.76,33.95,31.39,36.68,0,0,0,0,0,0,0.189,0,0.071,0.44,0.56,0.44,35
968623200000,2000,9,1999,12,50,7,0.15,0.0714,0.0787,4857.58,30.83,30.83,28.91,1,1,1,248.1,241.2,256.5,130.1,123.2,118,118,118,2.03e-15,-1.421e-14,2.842e-14,0.476,0.46,0.489,130.1,123.2,138.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0991,0.0967,0.102,0.00681,0.00622,0.00753,0.00027,0.00025,0.0003,0.224,0.212,0.239,0.0089,0.0084,0.0095,25.09,25.03,25.14,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,29.81,28.18,31.78,28.91,27.34,30.83,0,0,0,0,0,0,0.161,0,0.0713,0.48,0.52,0.48,32.4
969228000000,2000,9,1999,12,51,7,0.141,0.0714,0.0692,4251.03,27.02,27.02,25.3,1,1,1,232.5,225.1,239.9,114.5,107.1,118,118,118,2.03e-15,-1.421e-14,1.421e-14,0.508,0.492,0.524,114.5,107.1,121.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0936,0.091,0.0962,0.00548,0.00485,0.00611,0.00022,0.00019,0.00024,0.196,0.183,0.209,0.0077,0.0072,0.0083,25.21,25.15,25.27,0.922,0.916,0.927,0.97,0.97,0.97,0.894,0.889,0.899,26.09,24.32,27.85,25.3,23.59,27.02,0,0,0,0,0,0,0.141,0,0.0718,0.51,0.49,0.51,30.1
969832800000,2000,9,1999,12,52,7,0.131,0.0675,0.0634,3884.5,30.92,30.92,23.12,1,1,1,216.3,210.6,222.6,104.8,94.52,111.6,73,118,2.03e-15,-1.421e-14,1.421e-14,0.515,0.347,0.555,104.8,94.52,137.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0895,0.0865,0.0975,0.00466,0.00378,0.00745,0.00018,0.00015,0.00029,0.178,0.16,0.233,0.007,0.0063,0.0091,25.32,25.29,25.36,0.917,0.911,0.934,0.969,0.966,0.97,0.888,0.883,0.906,23.87,21.55,31.88,23.12,20.83,30.92,0,0,0,0,0,0,0.128,0,0.0676,0.52,0.48,0.52,29.7
970437600000,2000,10,2000,1,1,7,0.123,0.0442,0.0786,4903.05,30.48,30.48,29.18,1,1,1,203,197.8,208.7,130,124.8,73,73,73,0,0,0,0.36,0.35,0.369,130,124.8,135.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0948,0.093,0.0968,0.0068,0.00635,0.00728,0.00027,0.00025,0.00029,0.22,0.21,0.23,0.0086,0.0082,0.009,25.36,25.32,25.39,0.93,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,30.09,28.83,31.43,29.18,27.96,30.48,0,0,0,0,0,0,0.162,0,0.0444,0.36,0.64,0.36,39.9
971042400000,2000,10,2000,1,2,7,0.117,0.0442,0.0724,4492.24,27.63,27.63,26.74,1,1,1,192.8,188.7,196.4,119.8,115.7,73,73,73,6.09e-15,-1.421e-14,1.421e-14,0.379,0.372,0.387,119.8,115.7,123.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0898,0.0925,0.00593,0.00559,0.00624,0.00023,0.00022,0.00024,0.201,0.194,0.208,0.0079,0.0076,0.0081,25.38,25.38,25.38,0.925,0.922,0.927,0.97,0.97,0.97,0.897,0.894,0.899,27.57,26.56,28.48,26.74,25.76,27.63,0,0,0,0,0,0,0.149,0,0.0446,0.38,0.62,0.38,38.4
971647200000,2000,10,2000,1,3,7,0.111,0.0442,0.0667,4105.59,25.43,25.43,24.44,1,1,1,183.3,179.2,187.4,110.3,106.2,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.398,0.39,0.407,110.3,106.2,114.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0864,0.0893,0.00512,0.00477,0.00547,0.0002,0.00019,0.00021,0.184,0.177,0.192,0.0072,0.0069,0.0075,25.38,25.38,25.38,0.918,0.915,0.921,0.97,0.97,0.97,0.89,0.888,0.893,25.19,24.18,26.21,24.44,23.45,25.43,0,0,0,0,0,0,0.136,0,0.0443,0.4,0.6,0.4,37
972252000000,2000,10,2000,1,4,7,0.106,0.0442,0.0621,3801.59,23.12,23.12,22.63,1,1,1,175.7,174.2,177.8,102.7,101.2,73,73,73,0,-1.421e-14,1.421e-14,0.415,0.411,0.419,102.7,101.2,104.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0852,0.0847,0.0859,0.00448,0.00436,0.00466,0.00018,0.00017,0.00018,0.171,0.168,0.175,0.0067,0.0066,0.0068,25.38,25.38,25.38,0.913,0.911,0.914,0.97,0.969,0.97,0.885,0.884,0.887,23.33,22.97,23.84,22.63,22.27,23.12,0,0,0,0,0,0,0.126,0,0.0439,0.42,0.59,0.41,35.9
972856800000,2000,10,2000,1,5,7,0.106,0.0416,0.0646,3965.31,24.75,24.75,23.6,1,1,1,175.5,172.3,178.6,106.8,99.32,68.71,67,73,0,-1.421e-14,1.421e-14,0.392,0.375,0.424,106.8,99.32,111.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0859,0.084,0.0873,0.00483,0.00419,0.00524,0.00019,0.00016,0.0002,0.177,0.165,0.186,0.0069,0.0065,0.0073,25.37,25.37,25.38,0.916,0.911,0.919,0.97,0.968,0.97,0.888,0.883,0.891,24.34,22.53,25.52,23.6,21.82,24.75,0,0,0,0,0,0,0.131,0,0.0414,0.39,0.61,0.39,37.4
973461600000,2000,11,2000,2,6,7,0.111,0.0405,0.0701,4333.33,26.41,26.41,25.79,1,1,1,182.9,178.9,185.4,115.9,111.9,67,67,67,4.06e-15,-1.421e-14,1.421e-14,0.366,0.361,0.375,115.9,111.9,118.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0874,0.0897,0.0056,0.00526,0.00582,0.00022,0.00021,0.00023,0.193,0.186,0.198,0.0076,0.0073,0.0077,25.37,25.37,25.37,0.922,0.919,0.924,0.97,0.97,0.97,0.894,0.892,0.896,26.59,25.59,27.23,25.79,24.82,26.41,0,0,0,0,0,0,0.143,0,0.0409,0.36,0.63,0.37,39
974066400000,2000,11,2000,2,7,7,0.112,0.0405,0.0711,4398.74,26.81,26.81,26.18,1,1,1,184.5,180.8,187.1,117.5,113.8,67,67,67,2.03e-15,-1.421e-14,1.421e-14,0.363,0.358,0.371,117.5,113.8,120.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.088,0.0903,0.00574,0.00542,0.00596,0.00022,0.00021,0.00023,0.196,0.19,0.201,0.0077,0.0074,0.0079,25.37,25.37,25.37,0.923,0.92,0.925,0.97,0.97,0.97,0.895,0.893,0.897,26.99,26.06,27.64,26.18,25.28,26.81,0,0,0,0,0,0,0.145,0,0.0409,0.36,0.63,0.37,39.3
974671200000,2000,11,2000,2,8,7,0.108,0.0317,0.0759,4721.29,29.03,29.03,28.1,1,1,1,178,176.7,179.4,125.6,112.4,52.43,50,67,-2.03e-15,-1.421e-14,1.421e-14,0.295,0.279,0.373,125.6,112.4,129.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.0876,0.0914,0.00642,0.00531,0.00675,0.00025,0.00021,0.00026,0.209,0.187,0.215,0.0082,0.0073,0.0084,25.35,25.34,25.37,0.928,0.919,0.93,0.97,0.97,0.97,0.9,0.892,0.902,28.97,25.72,29.92,28.1,24.95,29.03,0,0,0,0,0,0,0.156,0,0.0321,0.29,0.7,0.3,43.7
975276000000,2000,11,2000,2,9,7,0.118,0.0326,0.0854,5347.46,32.81,32.81,31.83,1,1,1,195.1,185.2,203.8,141.2,135.2,53.86,50,59,0,0,0,0.276,0.256,0.294,141.2,135.2,145.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0962,0.0935,0.0983,0.00775,0.00724,0.0081,0.0003,0.00028,0.00032,0.237,0.226,0.244,0.0093,0.0088,0.0096,25.35,25.33,25.36,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.908,32.81,31.33,33.82,31.83,30.39,32.81,0,0,0,0,0,0,0.177,0,0.0326,0.28,0.72,0.28,45.3
975880800000,2000,12,2000,3,10,7,0.127,0.0357,0.0911,5716.63,35.85,35.85,34.03,1,1,1,209.7,205.7,217.7,150.7,146.7,59,59,59,0,0,0,0.281,0.271,0.287,150.7,146.7,158.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0989,0.103,0.00856,0.00822,0.00924,0.00034,0.00032,0.00036,0.255,0.248,0.269,0.01,0.0097,0.011,25.29,25.22,25.32,0.939,0.937,0.941,0.97,0.97,0.97,0.91,0.909,0.913,35.08,34.13,36.96,34.03,33.11,35.85,0,0,0,0,0,0,0.189,0,0.0359,0.28,0.72,0.28,45
976485600000,2000,12,2000,3,11,7,0.131,0.0357,0.0956,6000.44,36.71,36.71,35.72,1,1,1,217.1,215.3,221.3,158.1,156.3,59,59,59,0,0,0,0.272,0.267,0.274,158.1,156.3,162.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.104,0.00919,0.00903,0.00954,0.00036,0.00035,0.00037,0.268,0.265,0.276,0.011,0.01,0.011,25.23,25.2,25.24,0.941,0.941,0.943,0.97,0.97,0.971,0.913,0.912,0.915,36.81,36.38,37.79,35.72,35.29,36.71,0,0,0,0,0,0,0.198,0,0.0354,0.27,0.73,0.27,45.8
977090400000,2000,12,2000,3,12,7,0.143,0.0357,0.108,6812.13,43,43,40.55,1,1,1,236.9,225.9,247.2,177.9,166.9,59,59,59,0,0,0,0.249,0.239,0.261,177.9,166.9,188.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.106,0.114,0.0109,0.00994,0.0118,0.00043,0.00039,0.00046,0.303,0.284,0.322,0.012,0.011,0.013,25.08,24.99,25.16,0.948,0.944,0.951,0.978,0.974,0.98,0.927,0.919,0.932,41.45,38.88,43.88,40.55,37.86,43,0,0,0,0,0,0,0.225,0,0.035,0.25,0.76,0.24,47.6
