datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1040594400000,2002,12,2002,3,12,7,0.0974,0.0357,0.0617,3778.94,24.3,24.3,22.49,1,1,1,161.1,154,168.8,102.1,95,59,59,59,4.06e-15,0,1.421e-14,0.367,0.35,0.383,102.1,95,109.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0807,0.0859,0.00443,0.00383,0.00508,0.00017,0.00015,0.0002,0.168,0.155,0.182,0.0066,0.0061,0.0071,25.35,25.35,25.36,0.915,0.912,0.918,0.969,0.967,0.97,0.886,0.883,0.89,23.22,21.64,25.05,22.49,20.91,24.3,0,0,0,0,0,0,0.125,0,0.0357,0.37,0.63,0.37,38.8
1041199200000,2002,12,2002,3,13,7,0.103,0.0417,0.0615,3768.13,24.76,24.76,22.43,1,1,1,170.7,170.1,171.5,101.7,97.13,69,59,73,-4.06e-15,-1.421e-14,0,0.404,0.346,0.429,101.7,97.13,111.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0843,0.0832,0.0866,0.0044,0.00401,0.00524,0.00017,0.00016,0.00021,0.169,0.161,0.185,0.0066,0.0063,0.0072,25.37,25.36,25.38,0.915,0.912,0.919,0.968,0.968,0.97,0.886,0.883,0.891,23.16,22.1,25.52,22.43,21.38,24.76,0,0,0,0,0,0,0.125,0,0.0415,0.4,0.6,0.4,36.6
1041804000000,2003,1,2002,4,14,7,0.104,0.0442,0.0601,3677.45,23.45,23.45,21.89,1,1,1,172.4,169.6,179.2,99.4,96.59,73,73,73,-2.03e-15,-1.421e-14,0,0.423,0.407,0.43,99.4,96.59,106.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.084,0.083,0.0864,0.0042,0.00396,0.00477,0.00016,0.00016,0.00019,0.165,0.16,0.177,0.0065,0.0063,0.0069,25.38,25.38,25.38,0.914,0.912,0.915,0.968,0.967,0.97,0.885,0.884,0.888,22.61,21.99,24.18,21.89,21.27,23.45,0,0,0,0,0,0,0.122,0,0.0439,0.43,0.58,0.42,35.4
1042408800000,2003,1,2002,4,15,7,0.114,0.0442,0.07,4329.72,28.42,28.42,25.77,1,1,1,188.8,181.6,199.7,115.8,108.6,73,73,73,0,-1.421e-14,1.421e-14,0.387,0.366,0.402,115.8,108.6,126.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0873,0.0936,0.00559,0.00498,0.00652,0.00022,0.00019,0.00025,0.194,0.181,0.214,0.0076,0.0071,0.0083,25.38,25.38,25.39,0.922,0.917,0.929,0.97,0.97,0.97,0.894,0.889,0.901,26.57,24.79,29.3,25.77,24.04,28.42,0,0,0,0,0,0,0.143,0,0.044,0.39,0.61,0.39,38
1043013600000,2003,1,2002,4,16,7,0.134,0.0442,0.0902,5638.39,37.57,37.57,33.56,1,1,1,222.1,203.8,239.3,149.1,130.8,73,73,73,0,0,0,0.33,0.305,0.358,149.1,130.8,166.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0951,0.108,0.00842,0.00687,0.00989,0.00033,0.00027,0.00039,0.254,0.221,0.285,0.01,0.0086,0.011,25.21,25.08,25.36,0.938,0.931,0.944,0.971,0.97,0.973,0.91,0.903,0.919,34.58,30.27,38.61,33.56,29.36,37.57,0,0,0,0,0,0,0.186,0,0.0438,0.33,0.67,0.33,42.1
1043618400000,2003,1,2002,4,17,7,0.158,0.0462,0.112,7087.15,43.96,43.96,42.19,1,1,1,261.8,245.6,277.3,185.4,172.6,76.43,73,85,-4.06e-15,-2.842e-14,0,0.292,0.275,0.314,185.4,172.6,192.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.11,0.118,0.0115,0.0104,0.0121,0.00046,0.00041,0.00048,0.319,0.296,0.332,0.013,0.012,0.013,24.94,24.86,25.03,0.95,0.946,0.952,0.979,0.976,0.98,0.931,0.923,0.933,43.07,40.08,44.86,42.19,39.13,43.96,0,0,0,0,0,0,0.234,0,0.046,0.29,0.71,0.29,44.9
1044223200000,2003,2,2002,5,18,7,0.177,0.0514,0.125,7831.35,48.2,48.2,46.62,1,1,1,291.9,281.4,306.6,206.9,196.4,85,85,85,0,-2.842e-14,2.842e-14,0.292,0.277,0.302,206.9,196.4,221.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.123,0.119,0.128,0.0133,0.0124,0.0146,0.00053,0.00049,0.00058,0.358,0.339,0.384,0.014,0.013,0.015,24.77,24.68,24.83,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,48.04,45.62,51.41,46.62,44.71,48.2,0,0,0,0,0,0,0.259,0,0.052,0.29,0.71,0.29,44.2
1044828000000,2003,2,2002,5,19,7,0.203,0.0514,0.151,9126.7,60.71,60.71,54.33,2,1,1.8571428571428572,335.1,311.2,363.7,250.1,226.2,85,85,85,1.218e-14,0,2.842e-14,0.254,0.234,0.273,250.1,226.2,278.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.138,0.13,0.148,0.02,0.015,0.0306,0.0008,0.0006,0.0012,0.291,0.245,0.393,0.012,0.0098,0.016,24.63,24.47,24.78,0.934,0.923,0.959,0.971,0.97,0.98,0.907,0.896,0.94,31.95,25.9,52.45,30.61,25.12,48.2,0,0,0,0,0,0,0.302,0,0.052,0.25,0.74,0.26,45
1045432800000,2003,2,2002,5,20,7,0.241,0.0514,0.19,11479.7,74.07,74.07,68.33,2,2,2,399.3,373.8,425.8,314.3,288.8,85,85,85,0,0,0,0.213,0.2,0.227,314.3,288.8,340.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.161,0.152,0.17,0.0473,0.0353,0.0599,0.0019,0.0014,0.0024,0.363,0.325,0.403,0.015,0.013,0.016,24.24,24.08,24.41,0.943,0.938,0.947,0.97,0.97,0.972,0.915,0.91,0.92,35.21,32.42,38.11,34.17,31.45,37.04,0,0,0,0,0,0,0.38,0,0.051,0.21,0.79,0.21,47.6
1046037600000,2003,2,2002,5,21,7,0.276,0.0552,0.221,13385.2,82.81,82.81,79.67,2,2,2,457.1,431.5,486.2,365.8,346.5,91.29,85,107,0,0,0,0.199,0.183,0.226,365.8,346.5,379.4,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.18,0.172,0.187,0.0717,0.0626,0.0781,0.0029,0.0026,0.0032,0.441,0.411,0.463,0.018,0.017,0.019,23.9,23.75,24.05,0.951,0.948,0.952,0.977,0.973,0.98,0.929,0.922,0.933,40.75,38.73,42.25,39.84,37.69,41.4,0,0,0,0,0,0,0.443,0,0.055,0.2,0.8,0.2,48.5
1046642400000,2003,3,2002,6,22,7,0.319,0.0647,0.255,15265.9,96.4,96.4,90.87,2,2,2,528.3,498,558.7,421.3,391,107,107,107,-8.12e-15,-5.684e-14,5.684e-14,0.203,0.192,0.215,421.3,391,451.7,990,990,990,966,965.8,966.1,24,23.9,24.2,0.202,0.191,0.213,0.0978,0.0835,0.112,0.0041,0.0035,0.0047,0.527,0.481,0.572,0.022,0.02,0.024,23.5,23.31,23.68,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.4,43.3,49.47,45.43,42.43,48.2,0,0,0,0,0,0,0.505,0,0.064,0.2,0.8,0.2,47.9
1047247200000,2003,3,2002,6,23,7,0.352,0.0647,0.287,16195.2,96.4,96.4,96.4,2,2,2,581.8,567.7,591,474.8,460.7,107,107,107,-8.12e-15,-5.684e-14,5.684e-14,0.184,0.181,0.188,474.8,460.7,483.9,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.225,0.217,0.23,0.123,0.116,0.127,0.0052,0.0049,0.0054,0.611,0.587,0.627,0.026,0.025,0.026,23.17,23.11,23.26,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.59,50.3,52.43,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.065,0.18,0.82,0.18,46
1047852000000,2003,3,2002,6,24,7,0.362,0.0647,0.297,16851.8,103.6,103.6,100.3,3,2,2.5714285714285716,598.2,591.5,604.6,491.2,484.5,107,107,107,1.624e-14,0,5.684e-14,0.179,0.177,0.181,491.2,484.5,497.6,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.234,0.23,0.238,0.131,0.128,0.134,0.0055,0.0054,0.0057,0.575,0.529,0.631,0.024,0.022,0.027,23.13,23.1,23.18,0.95,0.945,0.956,0.974,0.97,0.98,0.926,0.917,0.937,42.8,35.19,52.68,40.32,34.14,48.2,0,0,0,0,0,0,0.557,0,0.065,0.18,0.82,0.18,46.6
1048456800000,2003,3,2002,6,25,7,0.374,0.0647,0.31,17881,109.5,109.5,106.4,3,3,3,619,607.6,634.4,512,500.6,107,107,107,-8.12e-15,-5.684e-14,0,0.173,0.169,0.176,512,500.6,527.4,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.246,0.239,0.255,0.143,0.135,0.153,0.0061,0.0057,0.0065,0.562,0.543,0.588,0.024,0.023,0.025,23.06,22.97,23.13,0.947,0.946,0.949,0.97,0.97,0.971,0.919,0.918,0.921,36.57,35.82,37.59,35.48,34.74,36.5,0,0,0,0,0,0,0.591,0,0.064,0.17,0.83,0.17,47.8
1049061600000,2003,3,2002,6,26,7,0.403,0.074,0.329,18915.6,115.9,115.9,112.6,3,3,3,666.8,644,686.1,544.3,528,122.4,107,125,0,0,0,0.183,0.166,0.191,544.3,528,561.1,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.268,0.26,0.278,0.165,0.154,0.176,0.007,0.0065,0.0075,0.62,0.593,0.649,0.026,0.025,0.028,22.81,22.71,22.92,0.95,0.949,0.952,0.973,0.971,0.975,0.925,0.921,0.928,38.57,37.5,39.63,37.53,36.4,38.65,0,0,0,0,0,0,0.626,0,0.074,0.18,0.82,0.18,46.9
1049666400000,2003,4,2002,7,27,7,0.448,0.0756,0.372,21211.3,136.5,136.5,126.3,3,3,3,740.2,693.5,797.4,615.2,568.5,125,125,125,0,0,0,0.169,0.157,0.18,615.2,568.5,672.4,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.309,0.283,0.342,0.212,0.181,0.25,0.0092,0.0077,0.011,0.74,0.662,0.837,0.032,0.028,0.037,22.4,22.07,22.66,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.929,0.938,42.98,40.1,46.43,42.09,39.15,45.5,0,0,0,0,0,0,0.701,0,0.076,0.17,0.83,0.17,47.3
1050271200000,2003,4,2002,7,28,7,0.59,0.0756,0.515,27536.1,190.8,190.8,163.9,4,3,3.7142857142857144,975.9,826.8,1157,850.9,701.8,125,125,125,0,0,0,0.13,0.108,0.151,850.9,701.8,1032,990,990,990,967.8,967.2,968.4,22.2,21.6,22.8,0.492,0.358,0.683,0.357,0.27,0.494,0.016,0.012,0.023,1.1,0.886,1.46,0.05,0.039,0.068,21.13,20.14,21.91,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.46,39.39,50.14,44.38,38.4,48.2,0,0,0,0,0,0,0.911,0,0.075,0.13,0.87,0.13,46.7
1050876000000,2003,4,2002,7,29,7,0.809,0.0756,0.665,32324.5,192.8,192.8,192.4,4,4,4,1338,1221,1400,1213,1096,125,125,125,113.1,0,174.8,0.0936,0.0893,0.102,1099,1096,1100,990,990,990,969,968.6,969.2,21,20.8,21.4,0.83,0.778,0.857,0.647,0.64,0.648,0.031,0.03,0.031,1.78,1.72,1.8,0.084,0.08,0.087,19.26,19.03,19.69,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.49,48.9,50.5,48.1,47.92,48.2,0,0,0,0,0,0,1.07,0,0.144,0.093,0.82,0.18,40
1051480800000,2003,4,2002,7,30,7,0.815,0.0988,0.663,32338.7,192.8,192.8,192.5,4,4,4,1347,1271,1397,1184,1079,163.3,125,192,86.85,0,171.8,0.122,0.0895,0.151,1097,1079,1100,990,990,990,969,968.8,969.2,21,20.8,21.2,0.823,0.765,0.856,0.641,0.6,0.648,0.031,0.028,0.031,1.76,1.66,1.8,0.084,0.078,0.087,19.24,19.05,19.59,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.33,48.93,49.88,48.12,47.95,48.2,0,0,0,0,0,0,1.07,0,0.152,0.12,0.81,0.19,39.7
1052085600000,2003,5,2002,8,31,7,0.693,0.112,0.581,30130.8,190.3,190.3,179.3,4,4,4,1147,1057,1239,961,894.1,185.6,147,192,-1.624e-14,-1.137e-13,1.137e-13,0.162,0.139,0.177,961,894.1,1047,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.606,0.535,0.719,0.42,0.372,0.528,0.019,0.017,0.025,1.29,1.15,1.54,0.06,0.053,0.072,20.35,19.81,20.75,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.75,43.29,48.54,44.84,42.42,47.57,0,0,0,0,0,0,0.996,0,0.112,0.16,0.84,0.16,43.5
1052690400000,2003,5,2002,8,32,7,0.583,0.0889,0.494,26365.3,169.1,169.1,156.9,4,3,3.7142857142857144,963.3,900.2,1029,816.3,753.2,147,147,147,1.624e-14,0,1.137e-13,0.153,0.143,0.163,816.3,753.2,881.9,990,990,990,967.7,967.5,968,22.3,22,22.5,0.456,0.399,0.516,0.334,0.304,0.366,0.015,0.013,0.017,1.03,0.97,1.12,0.046,0.043,0.051,21.22,20.89,21.52,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,44.18,39.64,51.74,42.68,38.66,48.2,0,0,0,0,0,0,0.872,0,0.089,0.15,0.85,0.15,45.2
1053295200000,2003,5,2002,8,33,7,0.508,0.0889,0.419,23350.4,144.6,144.6,139,3,3,3,839.3,800.6,880.8,692.3,653.6,147,147,147,0,0,0,0.175,0.167,0.184,692.3,653.6,733.8,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.354,0.331,0.381,0.263,0.238,0.291,0.012,0.01,0.013,0.871,0.806,0.945,0.038,0.035,0.042,21.87,21.63,22.09,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.34,45.14,49.65,46.33,44.23,48.2,0,0,0,0,0,0,0.772,0,0.089,0.18,0.82,0.18,46
1053900000000,2003,5,2002,8,34,7,0.458,0.0865,0.372,21147.1,130.8,130.8,125.9,3,3,3,757.5,721.1,789.6,614.5,586.4,143,119,147,0,0,0,0.189,0.165,0.2,614.5,586.4,642.6,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.309,0.293,0.325,0.212,0.193,0.23,0.0092,0.0083,0.01,0.74,0.692,0.787,0.032,0.03,0.034,22.33,22.15,22.5,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.933,0.937,42.82,41.07,44.49,41.96,40.18,43.6,0,0,0,0,0,0,0.699,0,0.086,0.19,0.81,0.19,46.2
1054504800000,2003,6,2002,9,35,7,0.409,0.072,0.337,19364.8,122.1,122.1,115.3,3,3,3,676.1,643.7,709.9,557.1,524.7,119,119,119,0,0,0,0.176,0.168,0.185,557.1,524.7,590.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.274,0.256,0.294,0.173,0.152,0.196,0.0074,0.0064,0.0084,0.641,0.586,0.698,0.027,0.025,0.03,22.75,22.56,22.94,0.951,0.949,0.954,0.975,0.97,0.979,0.927,0.921,0.934,39.41,37.33,41.57,38.42,36.22,40.71,0,0,0,0,0,0,0.64,0,0.072,0.18,0.82,0.18,47.3
1055109600000,2003,6,2002,9,36,7,0.367,0.072,0.295,16808.4,106.7,106.7,100.1,3,2,2.4285714285714284,606.2,580,633.6,487.2,461,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.197,0.188,0.205,487.2,461,514.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.235,0.22,0.25,0.13,0.117,0.145,0.0055,0.0049,0.0061,0.587,0.538,0.634,0.025,0.023,0.027,23.09,23,23.2,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.917,0.938,44.8,35.43,52.54,42.53,34.37,48.2,0,0,0,0,0,0,0.556,0,0.072,0.2,0.8,0.2,45.8
1055714400000,2003,6,2002,9,37,7,0.331,0.072,0.259,15490.3,96.4,96.4,92.2,2,2,2,548,525.6,571.5,429,406.6,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.217,0.208,0.226,429,406.6,452.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.206,0.198,0.215,0.101,0.0909,0.113,0.0042,0.0038,0.0047,0.54,0.506,0.576,0.023,0.021,0.024,23.39,23.25,23.53,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.08,44.82,49.43,46.1,43.92,48.2,0,0,0,0,0,0,0.512,0,0.072,0.22,0.78,0.22,46.8
1056319200000,2003,6,2002,9,38,7,0.302,0.072,0.23,13819.9,86.36,86.36,82.26,2,2,2,498.8,479.9,518.2,379.8,360.9,119,119,119,0,0,0,0.239,0.23,0.248,379.8,360.9,399.2,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.189,0.182,0.196,0.0783,0.0694,0.0874,0.0032,0.0029,0.0036,0.466,0.438,0.495,0.019,0.018,0.021,23.69,23.57,23.8,0.952,0.95,0.955,0.979,0.976,0.98,0.932,0.927,0.936,42.01,40.02,44.06,41.13,39.06,43.18,0,0,0,0,0,0,0.457,0,0.072,0.24,0.76,0.24,45.8
1056924000000,2003,6,2002,9,39,7,0.276,0.0803,0.196,11705.5,76.7,76.7,69.68,2,2,2,456.1,438.6,473.6,323.4,303.6,132.7,119,135,0,0,0,0.291,0.251,0.308,323.4,303.6,354.6,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.17,0.164,0.18,0.0516,0.0423,0.0664,0.0021,0.0017,0.0027,0.383,0.353,0.428,0.016,0.014,0.018,23.96,23.84,24.07,0.944,0.941,0.949,0.971,0.97,0.975,0.917,0.913,0.925,35.89,33.74,39.35,34.84,32.73,38.35,0,0,0,0,0,0,0.387,0,0.08,0.29,0.71,0.29,42.4
1057528800000,2003,7,2002,10,40,7,0.253,0.0816,0.172,10277.1,64.47,64.47,61.17,2,2,2,418.7,403.9,434,283.6,268.9,135,135,135,0,0,0,0.323,0.311,0.334,283.6,268.9,299,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.156,0.151,0.162,0.0329,0.0259,0.0401,0.0013,0.0011,0.0016,0.323,0.301,0.346,0.013,0.012,0.014,24.19,24.1,24.28,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,31.53,29.9,33.23,30.59,29,32.24,0,0,0,0,0,0,0.34,0,0.081,0.32,0.68,0.32,40.6
1058133600000,2003,7,2002,10,41,7,0.234,0.0816,0.152,9128.74,57.01,57.01,54.34,2,2,2,386.9,374.7,399.3,251.9,239.7,135,135,135,4.06e-15,-2.842e-14,2.842e-14,0.349,0.338,0.36,251.9,239.7,264.3,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.145,0.141,0.15,0.0189,0.0161,0.0237,0.00077,0.00065,0.00096,0.277,0.261,0.294,0.011,0.011,0.012,24.39,24.31,24.47,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,28.01,26.63,29.39,27.17,25.83,28.5,0,0,0,0,0,0,0.302,0,0.082,0.35,0.65,0.35,39
1058738400000,2003,7,2002,10,42,7,0.217,0.0816,0.135,8193.77,50.76,50.76,48.77,2,1,1.2857142857142858,359,348.1,370.6,224,213.1,135,135,135,-4.06e-15,-2.842e-14,0,0.376,0.364,0.388,224,213.1,235.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.135,0.132,0.139,0.0148,0.0139,0.0158,0.0006,0.00056,0.00064,0.35,0.252,0.401,0.014,0.01,0.016,24.45,24.39,24.52,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.53,25.7,52.12,41.59,24.93,48.2,0,0,0,0,0,0,0.271,0,0.082,0.38,0.62,0.38,37.8
1059343200000,2003,7,2002,10,43,7,0.202,0.0765,0.126,7871.7,48.2,48.2,46.86,1,1,1,334.5,323.3,344.6,208,200.6,126.4,115,135,-1.218e-14,-2.842e-14,0,0.378,0.347,0.402,208,200.6,216.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.129,0.127,0.13,0.0134,0.0128,0.0141,0.00054,0.00051,0.00057,0.365,0.353,0.379,0.015,0.014,0.015,24.56,24.51,24.62,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,47.92,46.15,49.93,46.86,45.22,48.2,0,0,0,0,0,0,0.26,0,0.076,0.38,0.62,0.38,39
1059948000000,2003,8,2002,11,44,7,0.186,0.0696,0.116,7312.53,46.21,46.21,43.53,1,1,1,307.3,296.2,319.2,192.3,181.2,115,115,115,8.12e-15,0,2.842e-14,0.374,0.36,0.388,192.3,181.2,204.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.117,0.126,0.0121,0.0112,0.0131,0.00048,0.00044,0.00052,0.336,0.316,0.357,0.013,0.013,0.014,24.73,24.65,24.8,0.952,0.949,0.956,0.98,0.98,0.98,0.933,0.93,0.936,44.42,41.82,47.15,43.53,40.98,46.21,0,0,0,0,0,0,0.242,0,0.07,0.37,0.62,0.38,39.3
1060552800000,2003,8,2002,11,45,7,0.172,0.0696,0.103,6404.25,40.36,40.36,38.12,1,1,1,284.7,275.7,293.7,169.7,160.7,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.404,0.392,0.417,169.7,160.7,178.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.117,0.0102,0.00941,0.0109,0.0004,0.00037,0.00044,0.295,0.279,0.311,0.012,0.011,0.012,24.87,24.81,24.92,0.945,0.943,0.948,0.974,0.97,0.979,0.921,0.914,0.928,39.13,37.01,41.24,38.12,35.9,40.36,0,0,0,0,0,0,0.212,0,0.069,0.4,0.6,0.4,37.2
1061157600000,2003,8,2002,11,46,7,0.16,0.0619,0.0985,6141.85,38.9,38.9,36.56,1,1,1,265.3,257.9,272.7,162.9,152.8,102.4,93,115,4.06e-15,-2.842e-14,2.842e-14,0.386,0.351,0.43,162.9,152.8,172.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.113,0.00959,0.00873,0.0104,0.00038,0.00035,0.00041,0.282,0.265,0.298,0.011,0.01,0.012,24.96,24.94,24.98,0.943,0.94,0.946,0.972,0.97,0.976,0.917,0.912,0.923,37.6,35.16,39.87,36.56,34.1,38.9,0,0,0,0,0,0,0.203,0,0.0615,0.39,0.62,0.38,38.4
1061762400000,2003,8,2002,11,47,7,0.151,0.0562,0.0944,5880.7,36.46,36.46,35,1,1,1,249.2,243.4,255.4,156.2,150.4,93,93,93,0,0,0,0.373,0.364,0.382,156.2,150.4,162.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.109,0.00902,0.00854,0.00956,0.00036,0.00034,0.00038,0.269,0.259,0.28,0.011,0.01,0.011,25.04,25,25.08,0.941,0.939,0.943,0.97,0.97,0.971,0.913,0.911,0.915,36.08,34.75,37.55,35,33.7,36.46,0,0,0,0,0,0,0.194,0,0.0566,0.37,0.63,0.37,38.9
1062367200000,2003,9,2002,12,48,7,0.139,0.0435,0.0958,5997.78,38.1,38.1,35.7,1,1,1,230.4,221.3,240.4,158.4,149.3,72,72,72,0,0,0,0.313,0.299,0.325,158.4,149.3,168.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.102,0.109,0.00921,0.00844,0.0101,0.00036,0.00033,0.0004,0.271,0.255,0.289,0.011,0.01,0.011,25.15,25.07,25.22,0.941,0.938,0.945,0.971,0.97,0.974,0.914,0.91,0.92,36.77,34.64,39.11,35.7,33.6,38.1,0,0,0,0,0,0,0.198,0,0.0432,0.31,0.69,0.31,43.1
1062972000000,2003,9,2002,12,49,7,0.128,0.0435,0.0841,5250.99,32.91,32.91,31.26,1,1,1,211,204.6,218.3,139,132.6,72,72,72,0,0,0,0.341,0.33,0.352,139,132.6,146.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0987,0.0964,0.101,0.00757,0.00702,0.00818,0.0003,0.00027,0.00032,0.236,0.225,0.249,0.0093,0.0088,0.0098,25.3,25.24,25.35,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.22,30.7,33.93,31.26,29.78,32.91,0,0,0,0,0,0,0.174,0,0.0439,0.34,0.66,0.34,41
1063576800000,2003,9,2002,12,50,7,0.119,0.0435,0.0756,4701.85,29.34,29.34,27.99,1,1,1,196.9,191.2,202.7,124.9,119.2,72,72,72,2.03e-15,0,1.421e-14,0.366,0.355,0.377,124.9,119.2,130.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0917,0.0958,0.00637,0.00588,0.00686,0.00025,0.00023,0.00027,0.211,0.201,0.222,0.0083,0.0079,0.0087,25.38,25.36,25.38,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.85,27.42,30.25,27.99,26.6,29.34,0,0,0,0,0,0,0.155,0,0.0434,0.37,0.64,0.36,39.5
1064181600000,2003,9,2002,12,51,7,0.111,0.0435,0.0676,4166.4,26.13,26.13,24.8,1,1,1,183.8,178.9,189.3,111.8,106.9,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.392,0.38,0.403,111.8,106.9,117.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0874,0.091,0.00525,0.00483,0.00572,0.00021,0.00019,0.00022,0.188,0.179,0.198,0.0073,0.007,0.0077,25.38,25.38,25.38,0.919,0.915,0.923,0.97,0.97,0.97,0.891,0.888,0.895,25.57,24.35,26.94,24.8,23.62,26.13,0,0,0,0,0,0,0.138,0,0.0434,0.39,0.61,0.39,37.5
1064786400000,2003,9,2002,12,52,7,0.105,0.0349,0.0703,4342.4,27.44,27.44,25.85,1,1,1,173.9,170.9,177.5,116.2,104.2,57.71,52,72,-6.09e-15,-1.421e-14,1.421e-14,0.332,0.298,0.409,116.2,104.2,122.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0881,0.0864,0.0895,0.00562,0.0046,0.00619,0.00022,0.00018,0.00024,0.193,0.174,0.204,0.0076,0.0068,0.008,25.35,25.34,25.38,0.922,0.914,0.927,0.97,0.97,0.97,0.895,0.886,0.899,26.65,23.68,28.29,25.85,22.97,27.44,0,0,0,0,0,0,0.144,0,0.0347,0.33,0.67,0.33,41.4
1065391200000,2003,10,2003,1,1,7,0.101,0.0314,0.0692,4268.69,26.04,26.04,25.41,1,1,1,166.4,163,169,114.4,111,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.313,0.308,0.319,114.4,111,117,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0865,0.0853,0.0874,0.00548,0.00519,0.0057,0.00021,0.0002,0.00022,0.189,0.183,0.194,0.0074,0.0072,0.0076,25.34,25.34,25.34,0.921,0.919,0.923,0.97,0.97,0.97,0.893,0.891,0.895,26.19,25.35,26.85,25.41,24.59,26.04,0,0,0,0,0,0,0.141,0,0.0318,0.31,0.69,0.31,42.3
1065996000000,2003,10,2003,1,2,7,0.0983,0.0314,0.0668,4108.99,25.25,25.25,24.46,1,1,1,162.5,159.7,165.8,110.5,107.7,52,52,52,0,-1.421e-14,1.421e-14,0.32,0.314,0.326,110.5,107.7,113.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0851,0.0841,0.0863,0.00514,0.00491,0.00542,0.0002,0.00019,0.00021,0.182,0.177,0.188,0.0071,0.0069,0.0074,25.34,25.34,25.34,0.918,0.916,0.921,0.97,0.97,0.97,0.891,0.889,0.893,25.21,24.54,26.03,24.46,23.8,25.25,0,0,0,0,0,0,0.136,0,0.0315,0.32,0.68,0.32,41.8
1066600800000,2003,10,2003,1,3,7,0.102,0.0423,0.0592,3628.72,25.64,25.64,21.6,1,1,1,167.8,164.1,170.1,97.83,91.12,70,52,73,0,-1.421e-14,1.421e-14,0.417,0.311,0.445,97.83,91.12,115.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0811,0.0868,0.00407,0.0035,0.00556,0.00016,0.00014,0.00022,0.162,0.15,0.191,0.0063,0.0059,0.0075,25.37,25.34,25.38,0.917,0.914,0.922,0.967,0.965,0.97,0.887,0.884,0.894,22.33,20.89,26.44,21.6,20.16,25.64,0,0,0,0,0,0,0.12,0,0.0428,0.41,0.58,0.42,35.6
1067205600000,2003,10,2003,1,4,7,0.0951,0.0402,0.055,3383.21,23.1,23.1,20.14,1,1,1,157.3,154,162.2,90.89,82.09,66.43,50,73,-2.03e-15,-1.421e-14,1.421e-14,0.422,0.323,0.471,90.89,82.09,104.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0779,0.0828,0.00348,0.00273,0.00466,0.00014,0.00011,0.00018,0.149,0.134,0.171,0.0058,0.0053,0.0067,25.37,25.34,25.38,0.924,0.914,0.932,0.965,0.961,0.97,0.891,0.886,0.895,20.87,19.03,23.82,20.14,18.29,23.1,0,0,0,0,0,0,0.112,0,0.0401,0.42,0.58,0.42,35.6
1067810400000,2003,11,2003,2,5,7,0.095,0.0302,0.0648,3973.54,24.08,24.08,23.65,1,1,1,157.1,153.7,158.9,107.1,103.7,50,50,50,-6.09e-15,-1.421e-14,1.421e-14,0.318,0.315,0.325,107.1,103.7,108.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0824,0.0842,0.00486,0.00457,0.00501,0.00019,0.00018,0.0002,0.176,0.169,0.179,0.0069,0.0066,0.007,25.34,25.34,25.34,0.916,0.914,0.917,0.97,0.97,0.97,0.888,0.886,0.89,24.38,23.55,24.83,23.65,22.84,24.08,0,0,0,0,0,0,0.131,0,0.0302,0.32,0.68,0.32,41.8
1068415200000,2003,11,2003,2,6,7,0.0979,0.0302,0.0677,4167.82,26.19,26.19,24.81,1,1,1,161.9,155.4,167.7,111.9,105.4,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.309,0.298,0.322,111.9,105.4,117.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.083,0.0873,0.00526,0.00471,0.00575,0.00021,0.00018,0.00023,0.184,0.172,0.194,0.0072,0.0068,0.0076,25.34,25.34,25.34,0.919,0.915,0.923,0.97,0.97,0.97,0.892,0.887,0.896,25.58,23.95,27,24.81,23.23,26.19,0,0,0,0,0,0,0.138,0,0.0302,0.31,0.69,0.31,42.6
1069020000000,2003,11,2003,2,7,7,0.103,0.0302,0.0724,4483.67,27.99,27.99,26.69,1,1,1,169.7,165.2,175.1,119.7,115.2,50,50,50,8.121e-15,0,1.421e-14,0.295,0.286,0.303,119.7,115.2,125.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.088,0.0864,0.0899,0.00592,0.00554,0.00638,0.00023,0.00022,0.00025,0.198,0.19,0.208,0.0078,0.0074,0.0081,25.34,25.34,25.34,0.925,0.922,0.928,0.97,0.97,0.97,0.897,0.894,0.901,27.51,26.39,28.86,26.69,25.6,27.99,0,0,0,0,0,0,0.148,0,0.0306,0.29,0.7,0.3,43.5
1069624800000,2003,11,2003,2,8,7,0.11,0.0302,0.08,4988.77,30.26,30.26,29.7,1,1,1,182.2,178.6,184.6,132.2,128.6,50,50,50,0,0,0,0.274,0.271,0.28,132.2,128.6,134.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0912,0.0933,0.00699,0.00668,0.00719,0.00027,0.00026,0.00028,0.22,0.214,0.225,0.0086,0.0084,0.0088,25.34,25.34,25.34,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.61,29.72,31.2,29.7,28.83,30.26,0,0,0,0,0,0,0.165,0,0.03,0.27,0.73,0.27,45.4
1070229600000,2003,12,2003,3,9,7,0.112,0.0357,0.0759,4720.43,29.12,29.12,28.1,1,1,1,184.5,179.4,188.7,125.5,120.4,59,59,59,2.03e-15,0,1.421e-14,0.32,0.313,0.329,125.5,120.4,129.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0897,0.093,0.00641,0.00599,0.00678,0.00025,0.00023,0.00026,0.21,0.201,0.217,0.0082,0.0079,0.0085,25.36,25.36,25.36,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.97,27.71,30.02,28.1,26.88,29.12,0,0,0,0,0,0,0.156,0,0.0361,0.32,0.68,0.32,42.1
1070834400000,2003,12,2003,3,10,7,0.115,0.0357,0.0793,4947.25,31.66,31.66,29.45,1,1,1,190.1,179.7,199.4,131.1,120.7,59,59,59,-2.03e-15,-1.421e-14,0,0.311,0.296,0.328,131.1,120.7,140.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0898,0.0967,0.0069,0.00601,0.00768,0.00027,0.00024,0.0003,0.22,0.201,0.236,0.0086,0.0079,0.0092,25.36,25.36,25.36,0.931,0.925,0.935,0.97,0.97,0.97,0.903,0.898,0.907,30.36,27.78,32.63,29.45,26.94,31.66,0,0,0,0,0,0,0.164,0,0.0357,0.31,0.69,0.31,43
1071439200000,2003,12,2003,3,11,7,0.123,0.0357,0.0876,5494.09,32.98,32.98,32.7,1,1,1,203.9,202.4,205.1,144.9,143.4,59,59,59,0,0,0,0.29,0.288,0.292,144.9,143.4,146.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0983,0.0978,0.0988,0.00807,0.00794,0.00817,0.00032,0.00031,0.00032,0.245,0.242,0.247,0.0096,0.0095,0.0096,25.33,25.32,25.34,0.936,0.936,0.937,0.97,0.97,0.97,0.908,0.908,0.909,33.71,33.35,34,32.7,32.35,32.98,0,0,0,0,0,0,0.182,0,0.0354,0.29,0.71,0.29,44.7
1072044000000,2003,12,2003,3,12,7,0.128,0.0357,0.0922,5781.22,34.98,34.98,34.41,1,1,1,211.4,205.9,213.9,152.4,146.9,59,59,59,0,0,0,0.279,0.276,0.286,152.4,146.9,154.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.099,0.102,0.0087,0.00824,0.00891,0.00034,0.00032,0.00035,0.258,0.248,0.262,0.01,0.0097,0.01,25.27,25.25,25.32,0.939,0.937,0.94,0.97,0.97,0.97,0.911,0.909,0.912,35.48,34.2,36.06,34.41,33.17,34.98,0,0,0,0,0,0,0.191,0,0.0358,0.28,0.72,0.28,45.2
1072648800000,2003,12,2003,3,13,7,0.129,0.0405,0.0882,5522.14,34.61,34.61,32.87,1,1,1,212.9,209.2,216.3,145.9,139.5,67,59,73,0,0,0,0.314,0.278,0.343,145.9,139.5,153.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0997,0.0982,0.101,0.00815,0.00761,0.00878,0.00032,0.0003,0.00034,0.247,0.237,0.259,0.0097,0.0093,0.01,25.28,25.26,25.29,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.911,33.89,32.33,35.68,32.87,31.36,34.61,0,0,0,0,0,0,0.183,0,0.0408,0.31,0.68,0.32,42.8
1073253600000,2004,1,2003,4,14,7,0.133,0.0442,0.089,5564.08,35.48,35.48,33.12,1,1,1,220.2,212.5,230.6,147.2,139.5,73,73,73,0,0,0,0.332,0.317,0.343,147.2,139.5,157.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0982,0.105,0.00826,0.00761,0.00914,0.00032,0.0003,0.00036,0.25,0.237,0.269,0.0098,0.0093,0.011,25.23,25.15,25.29,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,34.14,32.33,36.57,33.12,31.36,35.48,0,0,0,0,0,0,0.184,0,0.044,0.33,0.67,0.33,41.8
1073858400000,2004,1,2003,4,15,7,0.15,0.0442,0.106,6682.02,42.06,42.06,39.77,1,1,1,248.2,236.8,257.6,175.2,163.8,73,73,73,0,0,0,0.294,0.283,0.308,175.2,163.8,184.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.107,0.114,0.0106,0.00968,0.0114,0.00042,0.00038,0.00045,0.3,0.28,0.317,0.012,0.011,0.013,25.01,24.95,25.1,0.947,0.943,0.95,0.977,0.972,0.98,0.925,0.917,0.931,40.7,38.04,42.92,39.77,36.97,42.06,0,0,0,0,0,0,0.221,0,0.044,0.29,0.71,0.29,44.5
1074463200000,2004,1,2003,4,16,7,0.172,0.0442,0.128,7949.99,50.35,50.35,47.32,2,1,1.1428571428571428,284.7,265,303.8,211.7,192,73,73,73,-8.12e-15,-2.842e-14,2.842e-14,0.257,0.24,0.275,211.7,192,230.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.117,0.13,0.0137,0.0121,0.0154,0.00055,0.00048,0.00061,0.343,0.244,0.385,0.014,0.0097,0.015,24.82,24.73,24.91,0.951,0.923,0.959,0.979,0.97,0.98,0.931,0.896,0.94,45.28,25.96,51.71,43.72,25.18,48.2,0,0,0,0,0,0,0.263,0,0.044,0.26,0.74,0.26,46.2
1075068000000,2004,1,2003,4,17,7,0.204,0.0452,0.159,9637.13,62.25,62.25,57.36,2,2,2,337.5,309.6,370.8,262.8,236.6,74.71,73,85,0,-2.842e-14,2.842e-14,0.222,0.204,0.236,262.8,236.6,285.8,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.142,0.132,0.151,0.0241,0.0159,0.0339,0.00097,0.00063,0.0014,0.286,0.251,0.32,0.011,0.01,0.013,24.63,24.43,24.8,0.932,0.925,0.937,0.97,0.97,0.97,0.904,0.897,0.909,29.57,26.62,32.09,28.68,25.82,31.12,0,0,0,0,0,0,0.319,0,0.045,0.22,0.78,0.22,47.2
1075672800000,2004,2,2003,5,18,7,0.252,0.0514,0.201,12142.4,80.82,80.82,72.28,2,2,2,417.2,383.1,455.3,332.2,298.1,85,85,85,0,0,0,0.205,0.187,0.222,332.2,298.1,370.3,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.167,0.155,0.181,0.0558,0.0397,0.0738,0.0023,0.0016,0.003,0.39,0.339,0.447,0.016,0.014,0.018,24.13,23.9,24.35,0.945,0.94,0.951,0.972,0.97,0.979,0.919,0.912,0.931,37.16,33.45,41.29,36.14,32.45,40.41,0,0,0,0,0,0,0.402,0,0.051,0.2,0.8,0.2,48.2
1076277600000,2004,2,2003,5,19,7,0.322,0.0514,0.27,15985.1,107.5,107.5,95.15,3,2,2.2857142857142856,532,470.9,600.5,447,385.9,85,85,85,0,0,0,0.161,0.142,0.18,447,385.9,515.5,990,990,990,966,965.7,966.3,24,23.7,24.3,0.21,0.186,0.243,0.11,0.0812,0.145,0.0046,0.0033,0.0061,0.532,0.47,0.593,0.022,0.019,0.025,23.47,23.14,23.81,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,43.82,35.3,51.14,42.57,34.25,48.2,0,0,0,0,0,0,0.529,0,0.052,0.16,0.84,0.16,49.6
1076882400000,2004,2,2003,5,20,7,0.407,0.0514,0.356,20522.1,130.8,130.8,122.2,3,3,3,673.2,621.6,718.9,588.2,536.6,85,85,85,0,0,0,0.126,0.118,0.137,588.2,536.6,633.9,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.284,0.255,0.31,0.194,0.159,0.224,0.0083,0.0068,0.0097,0.685,0.598,0.762,0.029,0.025,0.033,22.72,22.46,23.02,0.953,0.95,0.956,0.978,0.972,0.98,0.932,0.924,0.937,41.63,38.34,44.49,40.72,37.28,43.6,0,0,0,0,0,0,0.679,0,0.051,0.13,0.87,0.13,50.4
1077487200000,2004,2,2003,5,21,7,0.457,0.0514,0.405,23041.7,140.9,140.9,137.2,3,3,3,755.2,730.1,777.3,670.2,645.1,85,85,85,0,0,0,0.112,0.109,0.116,670.2,645.1,692.3,990,990,990,966.9,966.8,967,23.1,23,23.2,0.331,0.316,0.343,0.249,0.232,0.263,0.011,0.01,0.011,0.823,0.781,0.861,0.036,0.034,0.037,22.26,22.13,22.4,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.65,45.17,47.93,45.72,44.26,46.97,0,0,0,0,0,0,0.762,0,0.052,0.11,0.89,0.11,50.4
1078092000000,2004,3,2003,6,22,7,0.501,0.0647,0.437,24138.2,153.5,153.5,143.7,4,3,3.142857142857143,828.7,786.7,887.2,721.7,679.7,107,107,107,0,0,0,0.129,0.121,0.136,721.7,679.7,780.2,990,990,990,967.2,967,967.4,22.8,22.6,23,0.369,0.341,0.415,0.282,0.255,0.317,0.012,0.011,0.014,0.906,0.845,0.981,0.04,0.037,0.043,21.88,21.61,22.11,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,47.47,39.38,51.29,46.07,38.38,48.2,0,0,0,0,0,0,0.798,0,0.064,0.13,0.87,0.13,48.2
1078696800000,2004,3,2003,6,23,7,0.623,0.0723,0.55,29192.7,190.6,190.6,173.8,4,4,4,1029,915.8,1159,909.8,808.8,119.6,107,129,1.624e-14,0,1.137e-13,0.116,0.108,0.126,909.8,808.8,1030,990,990,990,968,967.6,968.4,22,21.6,22.4,0.541,0.441,0.679,0.387,0.33,0.491,0.018,0.015,0.023,1.18,0.987,1.46,0.054,0.044,0.067,20.85,20.14,21.45,0.955,0.954,0.956,0.98,0.977,0.98,0.936,0.932,0.936,44.34,40.56,48.61,43.44,39.64,47.64,0,0,0,0,0,0,0.965,0,0.073,0.12,0.88,0.12,46.9
1079301600000,2004,3,2003,6,24,7,0.849,0.078,0.664,31947.6,192.8,192.8,190.2,4,4,4,1404,1219,1593,1275,1090,129,129,129,176.7,0,364.3,0.0926,0.081,0.106,1099,1090,1100,990,990,990,969.2,968.6,969.8,20.8,20.2,21.4,0.849,0.765,0.908,0.645,0.625,0.648,0.031,0.029,0.032,1.79,1.69,1.86,0.086,0.079,0.092,19.03,18.36,19.73,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.83,47.12,50.29,47.54,46.18,48.2,0,0,0,0,0,0,1.06,0,0.185,0.092,0.78,0.22,37.6
1079906400000,2004,3,2003,6,25,7,1.26,0.078,0.665,28437.9,181.4,181.4,169.3,4,4,4,2080,1689,2480,1951,1560,129,129,129,850.9,460,1251,0.0631,0.052,0.0764,1100,1100,1100,990,990,990,971.2,970.1,972.3,18.8,17.7,19.9,0.925,0.916,0.926,0.648,0.648,0.648,0.035,0.033,0.037,1.87,1.86,1.87,0.1,0.094,0.11,16.9,15.87,18.04,0.948,0.944,0.951,0.979,0.977,0.98,0.928,0.923,0.932,43.21,40.42,46.29,42.32,39.48,45.36,0,0,0,0,0,0,0.94,0,0.595,0.062,0.53,0.47,22.6
1080511200000,2004,3,2003,6,26,7,1.85,0.108,0.665,23951.2,154.2,154.2,142.6,4,4,4,3052,2615,3409,2873,2486,179.3,129,217,1773,1386,2092,0.058,0.044,0.0702,1100,1100,1100,990,990,990,973.6,972.6,974.4,16.4,15.6,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.042,1.87,1.87,1.87,0.11,0.11,0.12,14.51,13.7,15.54,0.938,0.933,0.943,0.971,0.97,0.975,0.911,0.905,0.92,36.7,34.48,39.53,35.64,33.44,38.55,0,0,0,0,0,0,0.792,0,1.185,0.058,0.36,0.64,12.9
1081116000000,2004,4,2003,7,27,7,2.18,0.138,0.665,21709,132.2,132.2,129.2,4,4,4,3611,3480,3694,3383,3263,228.1,217,295,2283,2163,2364,0.0631,0.059,0.0799,1100,1100,1100,990,990,990,974.9,974.6,975,15.1,15,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.27,13.09,13.55,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.3,32.83,34.06,32.31,31.84,33.04,0,0,0,0,0,0,0.718,0,1.515,0.063,0.31,0.69,9.96
1081720800000,2004,4,2003,7,28,7,2.23,0.178,0.665,21435.6,128.4,128.4,127.6,4,4,4,3684,3647,3702,3389,3352,295,295,295,2289,2252,2307,0.0801,0.0797,0.0809,1100,1100,1100,990,990,990,975,974.9,975,15,15,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.13,0.12,0.13,13.12,13.08,13.19,0.93,0.929,0.93,0.97,0.97,0.97,0.902,0.902,0.902,32.88,32.78,33.1,31.9,31.8,32.11,0,0,0,0,0,0,0.709,0,1.565,0.08,0.3,0.7,9.61
1082325600000,2004,4,2003,7,29,7,2.13,0.178,0.665,22039.1,133.7,133.7,131.2,4,4,4,3524,3413,3625,3229,3118,295,295,295,2129,2018,2230,0.0838,0.0814,0.0864,1100,1100,1100,990,990,990,974.7,974.4,974.9,15.3,15.1,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.46,13.24,13.69,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.903,0.905,33.81,33.22,34.45,32.8,32.23,33.42,0,0,0,0,0,0,0.729,0,1.465,0.084,0.31,0.69,10.3
1082930400000,2004,4,2003,7,30,7,1.94,0.183,0.665,23257.2,142.8,142.8,138.4,4,4,4,3206,3028,3367,2904,2707,302.4,295,321,1804,1607,1972,0.0946,0.0876,0.106,1100,1100,1100,990,990,990,974,973.6,974.3,16,15.7,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.14,13.79,14.54,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.68,34.72,36.8,34.61,33.68,35.7,0,0,0,0,0,0,0.769,0,1.275,0.094,0.34,0.66,12
1083535200000,2004,5,2003,8,31,7,1.69,0.194,0.665,25094.5,154.3,154.3,149.4,4,4,4,2788,2611,2968,2467,2290,321,321,321,1367,1190,1547,0.115,0.108,0.123,1100,1100,1100,990,990,990,973,972.6,973.4,17,16.6,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.12,14.69,15.55,0.941,0.939,0.943,0.973,0.97,0.975,0.916,0.911,0.92,38.39,37.21,39.56,37.34,36.09,38.57,0,0,0,0,0,0,0.83,0,1.025,0.11,0.39,0.61,14.8
1084140000000,2004,5,2003,8,32,7,1.44,0.194,0.665,26967.7,165,165,160.5,4,4,4,2386,2221,2553,2065,1900,321,321,321,965.2,799.6,1132,0.135,0.126,0.145,1100,1100,1100,990,990,990,972,971.6,972.4,18,17.6,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.09,15.69,16.49,0.945,0.944,0.946,0.978,0.976,0.98,0.925,0.921,0.928,41.03,39.94,42.1,40.13,38.98,41.26,0,0,0,0,0,0,0.892,0,0.775,0.13,0.46,0.54,18.7
1084744800000,2004,5,2003,8,33,7,1.19,0.182,0.665,28920.4,177.6,177.6,172.1,4,4,4,1966,1797,2151,1664,1521,301.7,276,321,564.2,421.1,729.9,0.153,0.145,0.164,1100,1100,1100,990,990,990,971,970.4,971.5,19,18.5,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.17,16.66,17.68,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.91,42.55,45.31,43.04,41.7,44.41,0,0,0,0,0,0,0.956,0,0.525,0.15,0.56,0.44,24.3
1085349600000,2004,5,2003,8,34,7,0.975,0.167,0.665,30936.6,188.8,188.8,184.1,4,4,4,1612,1484,1746,1336,1208,276,276,276,235.5,108.1,370.1,0.172,0.158,0.186,1100,1100,1100,990,990,990,969.8,969.4,970.3,20.2,19.7,20.6,0.903,0.863,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.81,1.87,0.092,0.088,0.095,18.3,17.85,18.76,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.98,45.77,48.17,46.04,44.85,47.2,0,0,0,0,0,0,1.02,0,0.31,0.17,0.68,0.32,31.7
1085954400000,2004,5,2003,8,35,7,0.793,0.133,0.639,31619.4,192.8,192.8,188.2,4,4,4,1311,1159,1449,1091,949.4,219.4,210,276,35.16,0,105.3,0.168,0.148,0.19,1056,949.4,1100,990,990,990,968.9,968.4,969.3,21.1,20.7,21.6,0.763,0.594,0.856,0.563,0.399,0.648,0.027,0.018,0.031,1.62,1.26,1.8,0.077,0.058,0.087,19.51,18.88,20.34,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.1,45.23,49.78,47.05,44.32,48.2,0,0,0,0,0,0,1.05,0,0.154,0.17,0.81,0.19,39.9
1086559200000,2004,6,2003,9,36,7,0.618,0.114,0.504,26689.5,171.3,171.3,158.9,4,3,3.857142857142857,1022,936.4,1118,833.1,775.4,189,161,210,3.248e-14,0,1.137e-13,0.184,0.163,0.207,833.1,775.4,908.3,990,990,990,968,967.6,968.3,22,21.7,22.4,0.483,0.423,0.557,0.342,0.314,0.379,0.016,0.014,0.017,1.06,0.987,1.18,0.048,0.044,0.055,20.98,20.54,21.33,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,42.72,39.64,51.7,41.44,38.66,48.2,0,0,0,0,0,0,0.883,0,0.114,0.18,0.82,0.18,43.2
1087164000000,2004,6,2003,9,37,7,0.521,0.0974,0.423,23397.1,144.6,144.6,139.3,3,3,3,861,814.2,915.8,700,653.2,161,161,161,0,0,0,0.188,0.176,0.198,700,653.2,754.8,990,990,990,967.3,967.2,967.6,22.7,22.4,22.8,0.363,0.334,0.405,0.268,0.237,0.304,0.012,0.01,0.014,0.889,0.808,0.99,0.039,0.035,0.044,21.77,21.45,22.04,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.63,44.99,50.63,46.42,44.09,48.2,0,0,0,0,0,0,0.774,0,0.098,0.19,0.81,0.19,44.9
1087768800000,2004,6,2003,9,38,7,0.466,0.0974,0.369,20910.6,130.2,130.2,124.5,3,3,3,770.5,734.8,802.3,609.5,573.8,161,161,161,0,0,0,0.209,0.201,0.219,609.5,573.8,641.3,990,990,990,967,966.8,967.1,23,22.9,23.2,0.309,0.289,0.327,0.208,0.184,0.229,0.009,0.008,0.01,0.734,0.674,0.788,0.032,0.029,0.034,22.28,22.1,22.49,0.954,0.952,0.956,0.979,0.976,0.98,0.935,0.93,0.937,42.37,40.17,44.28,41.49,39.22,43.4,0,0,0,0,0,0,0.691,0,0.097,0.21,0.79,0.21,44.9
1088373600000,2004,6,2003,9,39,7,0.415,0.106,0.309,17509.4,115.2,115.2,104.2,3,2,2.5714285714285716,685.9,650.8,722.5,510.6,464.8,175.3,161,186,-1.624e-14,-5.684e-14,5.684e-14,0.256,0.223,0.286,510.6,464.8,561.5,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.255,0.23,0.282,0.144,0.118,0.176,0.0062,0.005,0.0076,0.617,0.552,0.653,0.026,0.024,0.028,22.74,22.56,22.89,0.953,0.946,0.957,0.976,0.97,0.98,0.929,0.918,0.938,43.42,35.24,52.05,41.63,34.18,48.2,0,0,0,0,0,0,0.579,0,0.106,0.26,0.74,0.26,42.2
1088978400000,2004,7,2003,10,40,7,0.369,0.112,0.257,15158.3,96.06,96.06,90.23,2,2,2,610.7,582.2,640.7,424.7,396.2,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.305,0.29,0.319,424.7,396.2,454.7,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.211,0.2,0.224,0.0994,0.086,0.114,0.0042,0.0036,0.0048,0.539,0.496,0.587,0.023,0.021,0.025,23.12,22.95,23.28,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.03,43.17,49.01,45.11,42.31,48.03,0,0,0,0,0,0,0.501,0,0.112,0.3,0.7,0.3,41.1
1089583200000,2004,7,2003,10,41,7,0.333,0.112,0.22,13053.5,83.01,83.01,77.7,2,2,2,550,527.2,574.3,364,341.2,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.339,0.324,0.353,364,341.2,388.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.188,0.18,0.197,0.0708,0.0601,0.0823,0.003,0.0025,0.0035,0.447,0.413,0.484,0.019,0.017,0.02,23.48,23.33,23.61,0.95,0.947,0.953,0.975,0.97,0.98,0.927,0.919,0.934,39.82,37.43,42.35,38.85,36.32,41.5,0,0,0,0,0,0,0.432,0,0.113,0.34,0.66,0.34,39.2
1090188000000,2004,7,2003,10,42,7,0.302,0.112,0.19,11237.3,71.09,71.09,66.89,2,2,2,499.6,480.5,519.9,313.6,294.5,186,186,186,0,0,0,0.373,0.358,0.387,313.6,294.5,333.9,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.171,0.164,0.178,0.047,0.038,0.0566,0.0019,0.0016,0.0024,0.372,0.343,0.402,0.015,0.014,0.017,23.78,23.66,23.89,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.48,32.43,36.64,33.44,31.45,35.54,0,0,0,0,0,0,0.372,0,0.112,0.37,0.63,0.37,37.2
1090792800000,2004,7,2003,10,43,7,0.277,0.11,0.167,9914.59,61.57,61.57,59.02,2,2,2,457.5,440.8,474.2,275.9,261.1,181.6,155,186,0,0,0,0.397,0.352,0.416,275.9,261.1,288.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.152,0.162,0.0292,0.0223,0.035,0.0012,0.00091,0.0014,0.315,0.293,0.334,0.013,0.012,0.014,24.03,23.93,24.09,0.936,0.932,0.938,0.97,0.97,0.97,0.908,0.904,0.91,30.42,28.77,31.74,29.51,27.91,30.79,0,0,0,0,0,0,0.328,0,0.11,0.4,0.6,0.4,35.8
1091397600000,2004,8,2003,11,44,7,0.252,0.0937,0.159,9474.48,60.19,60.19,56.4,2,2,2,417.4,401.2,435.1,262.4,246.2,155,155,155,0,0,0,0.371,0.356,0.386,262.4,246.2,280.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.15,0.144,0.156,0.0231,0.0167,0.0312,0.00094,0.00068,0.0013,0.292,0.269,0.319,0.012,0.011,0.013,24.23,24.12,24.33,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,29.07,27.27,31.03,28.2,26.45,30.1,0,0,0,0,0,0,0.313,0,0.093,0.37,0.63,0.37,37.6
1092002400000,2004,8,2003,11,45,7,0.231,0.0937,0.137,8230.61,51.75,51.75,48.99,2,1,1.2857142857142858,381.3,368.1,396,226.3,213.1,155,155,155,1.218e-14,0,2.842e-14,0.407,0.391,0.421,226.3,213.1,241,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.132,0.142,0.015,0.0139,0.0162,0.00061,0.00056,0.00066,0.354,0.258,0.408,0.014,0.01,0.017,24.34,24.26,24.39,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.69,26.08,52.55,41.68,25.3,48.2,0,0,0,0,0,0,0.272,0,0.094,0.41,0.59,0.41,35.6
1092607200000,2004,8,2003,11,46,7,0.213,0.0937,0.119,7427.28,46.89,46.89,44.21,1,1,1,351.9,340.5,364,196.9,185.5,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.441,0.426,0.455,196.9,185.5,209,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.123,0.131,0.0125,0.0115,0.0135,0.0005,0.00046,0.00055,0.347,0.327,0.369,0.014,0.013,0.015,24.49,24.41,24.57,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.11,42.49,47.85,44.21,41.64,46.89,0,0,0,0,0,0,0.246,0,0.094,0.44,0.56,0.44,34.9
1093212000000,2004,8,2003,11,47,7,0.198,0.0937,0.104,6446.53,40.82,40.82,38.37,1,1,1,327,317.8,336.9,172,162.8,155,155,155,0,-2.842e-14,2.842e-14,0.474,0.46,0.488,172,162.8,181.9,990,990,990,965,965,965.1,25,24.9,25,0.118,0.115,0.121,0.0104,0.00959,0.0112,0.00042,0.00038,0.00045,0.303,0.286,0.321,0.012,0.011,0.013,24.66,24.59,24.72,0.946,0.944,0.949,0.975,0.97,0.98,0.922,0.915,0.93,39.37,37.24,41.67,38.37,36.13,40.82,0,0,0,0,0,0,0.213,0,0.094,0.47,0.53,0.47,32.6
1093816800000,2004,8,2003,11,48,7,0.183,0.0778,0.106,6599.68,42.9,42.9,39.28,1,1,1,303.3,291.3,314.8,174.8,156.8,128.6,118,155,-8.12e-15,-2.842e-14,2.842e-14,0.423,0.384,0.497,174.8,156.8,189.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.112,0.12,0.0106,0.00908,0.0119,0.00042,0.00036,0.00047,0.305,0.276,0.331,0.012,0.011,0.013,24.78,24.73,24.83,0.947,0.942,0.952,0.976,0.97,0.98,0.925,0.913,0.933,40.23,35.85,43.78,39.28,34.78,42.9,0,0,0,0,0,0,0.218,0,0.077,0.43,0.58,0.42,36.1
1094421600000,2004,9,2003,12,49,7,0.167,0.0714,0.0958,5947.91,37.96,37.96,35.4,1,1,1,276.4,266.9,287.2,158.4,148.9,118,118,118,0,-2.842e-14,2.842e-14,0.427,0.411,0.442,158.4,148.9,169.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.113,0.00922,0.00841,0.0101,0.00037,0.00033,0.0004,0.275,0.258,0.294,0.011,0.01,0.012,24.92,24.86,24.97,0.942,0.939,0.945,0.971,0.97,0.974,0.914,0.911,0.921,36.47,34.24,38.98,35.4,33.22,37.96,0,0,0,0,0,0,0.197,0,0.0712,0.43,0.57,0.43,35.6
1095026400000,2004,9,2003,12,50,7,0.154,0.0714,0.083,5131.64,32.52,32.52,30.55,1,1,1,255.3,248.1,263.9,137.3,130.1,118,118,118,1.218e-14,0,2.842e-14,0.462,0.447,0.476,137.3,130.1,145.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0991,0.105,0.00742,0.00681,0.00815,0.00029,0.00027,0.00032,0.237,0.224,0.252,0.0094,0.0088,0.01,25.04,24.99,25.09,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.909,31.49,29.79,33.53,30.55,28.89,32.52,0,0,0,0,0,0,0.17,0,0.071,0.46,0.54,0.46,33.3
1095631200000,2004,9,2003,12,51,7,0.144,0.0714,0.0729,4483.81,28.46,28.46,26.69,1,1,1,238.5,231.9,246.2,120.5,113.9,118,118,118,-2.03e-15,-1.421e-14,1.421e-14,0.495,0.479,0.509,120.5,113.9,128.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0957,0.0934,0.0984,0.00599,0.00543,0.00664,0.00024,0.00021,0.00026,0.207,0.195,0.221,0.0082,0.0077,0.0087,25.16,25.1,25.21,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.894,0.902,27.51,25.95,29.34,26.69,25.18,28.46,0,0,0,0,0,0,0.148,0,0.0711,0.5,0.51,0.49,31.1
1096236000000,2004,9,2003,12,52,7,0.138,0.0659,0.0718,4425.09,28.96,28.96,26.34,1,1,1,227.7,222.9,231.1,118.7,110.1,109,97,118,2.03e-15,-1.421e-14,1.421e-14,0.478,0.428,0.517,118.7,110.1,129.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0943,0.092,0.0972,0.00584,0.00511,0.00678,0.00023,0.0002,0.00027,0.203,0.188,0.222,0.008,0.0074,0.0087,25.23,25.22,25.25,0.924,0.919,0.931,0.97,0.97,0.97,0.896,0.891,0.903,27.15,25.04,29.86,26.34,24.29,28.96,0,0,0,0,0,0,0.146,0,0.0662,0.48,0.52,0.48,32.1
1096840800000,2004,10,2004,1,1,7,0.13,0.0587,0.0715,4418.58,27.65,27.65,26.3,1,1,1,215.3,209.5,221,118.3,112.5,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.451,0.439,0.463,118.3,112.5,124,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0931,0.0911,0.0952,0.0058,0.00531,0.00629,0.00023,0.00021,0.00025,0.201,0.191,0.211,0.0079,0.0075,0.0083,25.31,25.26,25.35,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.892,0.9,27.11,25.73,28.5,26.3,24.95,27.65,0,0,0,0,0,0,0.146,0,0.0585,0.45,0.55,0.45,34
1097445600000,2004,10,2004,1,2,7,0.125,0.0587,0.0664,4084.57,24.83,24.83,24.31,1,1,1,206.8,204.3,209,109.8,107.3,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.469,0.464,0.475,109.8,107.3,112,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0893,0.0909,0.00508,0.00487,0.00527,0.0002,0.00019,0.00021,0.186,0.182,0.19,0.0073,0.0071,0.0074,25.37,25.36,25.39,0.918,0.916,0.919,0.97,0.97,0.97,0.89,0.888,0.892,25.06,24.47,25.59,24.31,23.74,24.83,0,0,0,0,0,0,0.135,0,0.0586,0.47,0.53,0.47,32.7
1098050400000,2004,10,2004,1,3,7,0.119,0.0587,0.0606,0,0,0,0,1,1,1,197.1,192.6,202.4,100.1,95.56,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.492,0.479,0.504,100.1,95.56,105.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0868,0.0851,0.0886,0.00426,0.00387,0.00471,0.00017,0.00015,0.00018,0.169,0.161,0.178,0.0066,0.0063,0.007,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0584,0.49,0.51,0.49,0
1098655200000,2004,10,2004,1,4,7,0.116,0.0587,0.0571,0,0,0,0,1,1,1,191.5,189.8,193.4,94.46,92.82,97,97,97,-4.06e-15,-1.421e-14,0,0.507,0.502,0.511,94.46,92.82,96.38,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0848,0.0842,0.0854,0.00378,0.00364,0.00394,0.00015,0.00014,0.00015,0.159,0.156,0.162,0.0062,0.0061,0.0063,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0589,0.51,0.49,0.51,0
1099260000000,2004,11,2004,2,5,7,0.113,0.0405,0.0729,4521.76,27.34,27.34,26.92,1,1,1,187.5,185.4,189.3,120.5,118.5,67,67,67,0,-1.421e-14,1.421e-14,0.357,0.354,0.361,120.5,118.5,122.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.0897,0.091,0.00599,0.00582,0.00614,0.00023,0.00023,0.00024,0.202,0.198,0.205,0.0079,0.0077,0.008,25.37,25.37,25.37,0.925,0.924,0.926,0.97,0.97,0.97,0.897,0.896,0.899,27.75,27.23,28.19,26.92,26.41,27.34,0,0,0,0,0,0,0.15,0,0.0401,0.36,0.65,0.35,40
1099864800000,2004,11,2004,2,6,7,0.112,0.0405,0.0715,4430.64,26.81,26.81,26.37,1,1,1,185.3,183.5,187.1,118.3,116.5,67,67,67,2.03e-15,-1.421e-14,1.421e-14,0.362,0.358,0.365,118.3,116.5,120.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.089,0.0903,0.0058,0.00566,0.00596,0.00023,0.00022,0.00023,0.198,0.194,0.201,0.0077,0.0076,0.0079,25.37,25.37,25.37,0.924,0.922,0.925,0.97,0.97,0.97,0.896,0.895,0.897,27.19,26.75,27.64,26.37,25.94,26.81,0,0,0,0,0,0,0.147,0,0.0405,0.36,0.64,0.36,39.6
1100469600000,2004,11,2004,2,7,7,0.113,0.0391,0.0742,4609.25,30.46,30.46,27.44,1,1,1,187.3,184.3,189.8,122.7,117.3,64.57,50,67,-2.03e-15,-1.421e-14,0,0.345,0.27,0.363,122.7,117.3,135.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0893,0.0936,0.00618,0.00572,0.00726,0.00024,0.00022,0.00028,0.205,0.196,0.226,0.008,0.0077,0.0088,25.37,25.34,25.37,0.926,0.923,0.933,0.97,0.97,0.97,0.899,0.895,0.905,28.28,26.95,31.4,27.44,26.14,30.46,0,0,0,0,0,0,0.152,0,0.0388,0.35,0.66,0.34,40.8
1101074400000,2004,11,2004,2,8,7,0.114,0.0302,0.084,5251.47,32.35,32.35,31.26,1,1,1,188.8,183.8,193.4,138.8,133.8,50,50,50,0,0,0,0.265,0.259,0.272,138.8,133.8,143.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.093,0.0964,0.00755,0.00712,0.00794,0.0003,0.00028,0.00031,0.232,0.223,0.24,0.0091,0.0087,0.0094,25.35,25.34,25.35,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.23,31,33.35,31.26,30.07,32.35,0,0,0,0,0,0,0.174,0,0.03,0.26,0.74,0.26,46.1
1101679200000,2004,11,2004,2,9,7,0.115,0.0341,0.0812,5072.9,31.2,31.2,30.2,1,1,1,190.7,186.3,197.5,134.3,128.6,56.43,50,59,0,0,0,0.296,0.266,0.314,134.3,128.6,138.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0926,0.0961,0.00716,0.00668,0.00752,0.00028,0.00026,0.00029,0.225,0.215,0.233,0.0088,0.0084,0.0091,25.36,25.34,25.36,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,31.13,29.75,32.16,30.2,28.86,31.2,0,0,0,0,0,0,0.168,0,0.0338,0.3,0.71,0.29,44.1
