datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1164578400000,2006,11,2006,2,9,7,0.108,0.0326,0.0752,4668.19,30,30,27.79,1,1,1,178.1,172.3,183.5,124.3,113.3,53.86,50,59,0,0,0,0.303,0.272,0.342,124.3,113.3,133.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0872,0.0929,0.00631,0.00538,0.0071,0.00025,0.00021,0.00028,0.207,0.188,0.223,0.0081,0.0074,0.0087,25.35,25.34,25.36,0.927,0.92,0.932,0.97,0.97,0.97,0.899,0.893,0.904,28.65,25.93,30.93,27.79,25.15,30,0,0,0,0,0,0,0.154,0,0.0328,0.3,0.7,0.3,43.2
1165183200000,2006,12,2006,3,10,7,0.11,0.0357,0.0744,4620.75,29.05,29.05,27.5,1,1,1,182,173.7,188.4,123,114.7,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.324,0.313,0.34,123,114.7,129.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0877,0.0929,0.00621,0.0055,0.00675,0.00024,0.00022,0.00026,0.205,0.19,0.217,0.008,0.0075,0.0085,25.36,25.36,25.36,0.927,0.921,0.93,0.97,0.97,0.97,0.899,0.894,0.902,28.36,26.27,29.95,27.5,25.48,29.05,0,0,0,0,0,0,0.153,0,0.0356,0.32,0.68,0.32,42
1165788000000,2006,12,2006,3,11,7,0.118,0.0357,0.0822,5139.61,32.1,32.1,30.59,1,1,1,194.9,188.7,201.3,135.9,129.7,59,59,59,0,0,0,0.303,0.293,0.313,135.9,129.7,142.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0952,0.093,0.0974,0.0073,0.00678,0.00785,0.00029,0.00026,0.00031,0.228,0.217,0.24,0.0089,0.0085,0.0094,25.36,25.35,25.36,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,31.54,30.02,33.1,30.59,29.12,32.1,0,0,0,0,0,0,0.17,0,0.0358,0.3,0.7,0.3,43.6
1166392800000,2006,12,2006,3,12,7,0.126,0.0357,0.0907,5691.21,34.86,34.86,33.88,1,1,1,209,202.7,213.3,150,143.7,59,59,59,0,0,0,0.282,0.277,0.291,150,143.7,154.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0979,0.102,0.0085,0.00796,0.00887,0.00033,0.00031,0.00035,0.254,0.242,0.261,0.0099,0.0095,0.01,25.29,25.26,25.34,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.92,33.42,35.94,33.88,32.41,34.86,0,0,0,0,0,0,0.188,0,0.0353,0.28,0.72,0.28,45.2
1166997600000,2006,12,2006,3,13,7,0.131,0.0357,0.0958,6015.49,37.99,37.99,35.81,1,1,1,217.4,210.1,226.5,158.4,151.1,59,59,59,0,0,0,0.272,0.261,0.281,158.4,151.1,167.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.1,0.106,0.00921,0.00859,0.00998,0.00036,0.00034,0.00039,0.269,0.256,0.285,0.011,0.01,0.011,25.23,25.16,25.28,0.941,0.939,0.944,0.971,0.97,0.974,0.914,0.911,0.92,36.88,35.17,39.01,35.81,34.11,37.99,0,0,0,0,0,0,0.199,0,0.0352,0.27,0.73,0.27,45.9
1167602400000,2007,1,2006,4,14,7,0.148,0.0442,0.104,6540.36,42.88,42.88,38.93,1,1,1,244.8,230.6,261.2,171.8,157.6,73,73,73,0,0,0,0.299,0.279,0.317,171.8,157.6,188.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.105,0.115,0.0104,0.00914,0.0117,0.00041,0.00036,0.00047,0.294,0.269,0.324,0.012,0.011,0.013,25.04,24.93,25.15,0.946,0.941,0.951,0.975,0.97,0.98,0.922,0.913,0.932,39.91,36.57,43.76,38.93,35.48,42.88,0,0,0,0,0,0,0.216,0,0.044,0.3,0.7,0.3,44.2
1168207200000,2007,1,2006,4,15,7,0.173,0.0442,0.128,7992.32,50.05,50.05,47.57,2,1,1.1428571428571428,285.3,268.6,302.5,212.3,195.6,73,73,73,1.218e-14,0,2.842e-14,0.256,0.241,0.272,212.3,195.6,229.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.118,0.13,0.0138,0.0124,0.0153,0.00055,0.00049,0.00061,0.345,0.243,0.383,0.014,0.0097,0.015,24.81,24.74,24.89,0.952,0.923,0.959,0.979,0.97,0.98,0.931,0.895,0.939,45.46,25.8,51.53,44,25.03,48.2,0,0,0,0,0,0,0.264,0,0.045,0.26,0.74,0.26,46.2
1168812000000,2007,1,2006,4,16,7,0.211,0.0442,0.167,10101.6,68.88,68.88,60.13,2,2,2,348.5,312.1,389.2,275.5,239.1,73,73,73,-4.06e-15,-2.842e-14,0,0.211,0.188,0.234,275.5,239.1,316.2,990,990,990,965.1,965,965.3,24.9,24.7,25,0.146,0.133,0.161,0.0297,0.0161,0.0482,0.0012,0.00064,0.002,0.304,0.253,0.365,0.012,0.01,0.015,24.55,24.29,24.79,0.935,0.926,0.943,0.97,0.97,0.97,0.907,0.898,0.915,30.99,26.9,35.5,30.06,26.09,34.44,0,0,0,0,0,0,0.334,0,0.044,0.21,0.79,0.21,47.9
1169416800000,2007,1,2006,4,17,7,0.273,0.0442,0.229,13862.4,92.94,92.94,82.51,2,2,2,451.4,404.2,501,378.4,331.2,73,73,73,0,0,0,0.163,0.146,0.181,378.4,331.2,428,990,990,990,965.6,965.4,965.9,24.4,24.1,24.6,0.183,0.166,0.2,0.0776,0.0553,0.101,0.0032,0.0023,0.0042,0.458,0.387,0.532,0.019,0.016,0.022,23.91,23.61,24.19,0.952,0.945,0.957,0.977,0.97,0.98,0.93,0.917,0.938,42.21,37.14,47.42,41.26,36.03,46.47,0,0,0,0,0,0,0.458,0,0.044,0.16,0.84,0.16,50.8
1170021600000,2007,1,2006,4,18,7,0.349,0.0483,0.301,17539.6,115.9,115.9,104.4,3,2,2.7142857142857144,577.9,519.3,641.3,498,446.3,79.86,73,85,-8.12e-15,-5.684e-14,5.684e-14,0.138,0.131,0.147,498,446.3,556.3,990,990,990,966.2,965.9,966.5,23.8,23.5,24.1,0.233,0.206,0.266,0.137,0.11,0.173,0.0058,0.0046,0.0073,0.566,0.513,0.631,0.024,0.021,0.027,23.24,22.9,23.5,0.95,0.945,0.958,0.974,0.97,0.98,0.926,0.916,0.939,40.71,35.02,51.06,39.39,33.97,48.2,0,0,0,0,0,0,0.58,0,0.048,0.14,0.86,0.14,50.3
1170626400000,2007,2,2006,5,19,7,0.472,0.0559,0.416,23087.7,144.6,144.6,137.4,3,3,3,780.8,672.7,898,688.4,587.7,92.43,85,137,0,0,0,0.118,0.1,0.153,688.4,587.7,764.9,990,990,990,967,966.6,967.5,23,22.5,23.4,0.345,0.284,0.402,0.26,0.194,0.309,0.011,0.0083,0.014,0.857,0.684,0.992,0.037,0.029,0.044,22.12,21.52,22.72,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.934,0.938,47.52,41.63,51.93,45.81,40.78,48.2,0,0,0,0,0,0,0.763,0,0.056,0.12,0.88,0.12,48.9
1171231200000,2007,2,2006,5,20,7,0.698,0.0829,0.598,30500.4,192.8,192.8,181.5,4,4,4,1154,955.1,1378,1017,818.1,137,137,137,28.79,0,141.4,0.12,0.0994,0.143,988.3,818.1,1100,990,990,990,968.4,967.7,969.1,21.6,20.9,22.3,0.651,0.454,0.838,0.49,0.335,0.648,0.023,0.015,0.031,1.41,1.01,1.79,0.066,0.045,0.085,20.21,19.12,21.27,0.954,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.936,46.55,40.69,50.01,45.39,39.78,48.2,0,0,0,0,0,0,1.01,0,0.1,0.12,0.86,0.14,43.7
1171836000000,2007,2,2006,5,21,7,0.946,0.0937,0.665,31213.8,190.8,190.8,185.8,4,4,4,1565,1425,1716,1410,1288,154.9,137,162,310,187.6,453.8,0.0991,0.0935,0.107,1100,1100,1100,990,990,990,969.7,969.2,970.2,20.3,19.8,20.8,0.894,0.858,0.916,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.81,1.86,0.091,0.087,0.094,18.46,17.95,18.95,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.4,46.06,48.69,46.45,45.14,47.71,0,0,0,0,0,0,1.03,0,0.281,0.099,0.7,0.3,33
1172440800000,2007,2,2006,5,22,7,1.12,0.125,0.665,29512.8,179,179,175.7,4,4,4,1854,1760,1925,1648,1598,206,162,239,548.5,497.7,586.4,0.111,0.0883,0.128,1100,1100,1100,990,990,990,970.6,970.3,970.9,19.4,19.1,19.7,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.5,17.27,17.81,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.81,44.19,45.66,43.92,43.3,44.75,0,0,0,0,0,0,0.976,0,0.455,0.11,0.59,0.41,26.4
1173045600000,2007,3,2006,6,23,7,1.19,0.14,0.665,28855.8,172.9,172.9,171.8,4,4,4,1968,1936,2000,1737,1697,231,183,239,636.7,596.9,716.6,0.117,0.0915,0.123,1100,1100,1100,990,990,990,971,970.9,971.1,19,18.9,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.099,17.13,17.03,17.23,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.82,43.54,44.09,42.94,42.67,43.21,0,0,0,0,0,0,0.954,0,0.525,0.12,0.56,0.44,24.2
1173650400000,2007,3,2006,6,24,7,1.25,0.111,0.665,28408.1,170.4,170.4,169.1,4,4,4,2061,2010,2125,1878,1827,183,183,183,778,727.3,842.4,0.0888,0.0861,0.091,1100,1100,1100,990,990,990,971.2,971.1,971.4,18.8,18.6,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.88,16.72,17,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.14,42.72,43.47,42.27,41.86,42.6,0,0,0,0,0,0,0.939,0,0.585,0.089,0.53,0.47,22.7
1174255200000,2007,3,2006,6,25,7,1.34,0.111,0.665,27737,166.8,166.8,165.1,4,4,4,2218,2151,2284,2035,1968,183,183,183,934.6,867.9,1001,0.0826,0.0801,0.0851,1100,1100,1100,990,990,990,971.6,971.5,971.8,18.4,18.2,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.5,16.34,16.66,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.12,41.69,42.55,41.28,40.84,41.7,0,0,0,0,0,0,0.917,0,0.675,0.083,0.5,0.5,20.7
1174860000000,2007,3,2006,6,26,7,1.43,0.114,0.665,27084.2,162.9,162.9,161.2,4,4,4,2362,2302,2415,2174,2119,187.9,183,217,1074,1019,1121,0.0795,0.0761,0.0899,1100,1100,1100,990,990,990,972,971.8,972.1,18,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.15,16.02,16.3,0.945,0.945,0.946,0.979,0.978,0.979,0.925,0.924,0.926,41.19,40.84,41.57,40.3,39.94,40.72,0,0,0,0,0,0,0.896,0,0.765,0.08,0.47,0.53,18.9
1175464800000,2007,4,2006,7,27,7,1.45,0.131,0.665,26922.1,161.1,161.1,160.3,4,4,4,2397,2366,2419,2180,2149,217,217,217,1080,1049,1102,0.0905,0.0897,0.0917,1100,1100,1100,990,990,990,972.1,972,972.1,17.9,17.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.07,16.01,16.14,0.945,0.945,0.945,0.978,0.978,0.979,0.924,0.924,0.925,40.96,40.82,41.16,40.06,39.91,40.27,0,0,0,0,0,0,0.89,0,0.785,0.09,0.46,0.54,18.6
1176069600000,2007,4,2006,7,28,7,1.4,0.131,0.665,27268.7,163.1,163.1,162.3,4,4,4,2322,2295,2355,2105,2078,217,217,217,1005,977.8,1038,0.0935,0.0922,0.0946,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.25,16.17,16.31,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.925,0.927,41.44,41.23,41.62,40.58,40.35,40.77,0,0,0,0,0,0,0.902,0,0.735,0.094,0.48,0.52,19.5
1176674400000,2007,4,2006,7,29,7,1.38,0.131,0.665,27420.1,163.4,163.4,163.2,4,4,4,2289,2284,2295,2072,2067,217,217,217,972.5,966.6,977.8,0.0948,0.0946,0.095,1100,1100,1100,990,990,990,971.8,971.8,971.8,18.2,18.2,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.33,16.31,16.34,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.927,41.65,41.62,41.69,40.8,40.77,40.84,0,0,0,0,0,0,0.907,0,0.715,0.095,0.48,0.52,19.9
1177279200000,2007,4,2006,7,30,7,1.36,0.131,0.665,27624.7,166.2,166.2,164.4,4,4,4,2243,2177,2287,2026,1960,217,217,217,926.4,859.5,970.3,0.0968,0.0949,0.0997,1100,1100,1100,990,990,990,971.7,971.5,971.8,18.3,18.2,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.44,16.33,16.6,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,41.95,41.67,42.39,41.11,40.82,41.54,0,0,0,0,0,0,0.914,0,0.695,0.096,0.49,0.51,20.3
1177884000000,2007,4,2006,7,31,7,1.25,0.118,0.665,28364.5,171.2,171.2,168.8,4,4,4,2072,1985,2151,1876,1793,195.6,192,217,776.4,693.4,833.9,0.0944,0.0903,0.101,1100,1100,1100,990,990,990,971.3,971.1,971.5,18.7,18.5,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.85,16.66,17.07,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.07,42.55,43.66,42.21,41.7,42.79,0,0,0,0,0,0,0.938,0,0.585,0.094,0.53,0.47,22.7
1178488800000,2007,5,2006,8,32,7,1.12,0.116,0.665,29515.1,179.4,179.4,175.7,4,4,4,1854,1746,1954,1662,1554,192,192,192,561.7,454.1,661.5,0.104,0.0983,0.11,1100,1100,1100,990,990,990,970.6,970.3,970.9,19.4,19.1,19.7,0.926,0.923,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.5,17.18,17.85,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.82,43.94,45.77,43.92,43.06,44.85,0,0,0,0,0,0,0.976,0,0.455,0.1,0.59,0.41,26.4
1179093600000,2007,5,2006,8,33,7,0.984,0.116,0.665,30836.3,186.6,186.6,183.5,4,4,4,1626,1538,1716,1434,1346,192,192,192,334.5,246.3,423.8,0.118,0.112,0.125,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.914,0.905,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.094,18.25,17.95,18.54,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.82,46.04,47.59,45.89,45.12,46.64,0,0,0,0,0,0,1.02,0,0.319,0.12,0.68,0.32,31.3
1179698400000,2007,5,2006,8,34,7,0.857,0.116,0.665,32034.5,192.8,192.8,190.7,4,4,4,1416,1300,1509,1224,1108,192,192,192,124.5,8.13,217.5,0.136,0.127,0.148,1100,1100,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.849,0.8,0.891,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.75,1.84,0.086,0.083,0.09,18.99,18.65,19.41,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.934,48.78,47.88,49.91,47.67,46.92,48.2,0,0,0,0,0,0,1.06,0,0.192,0.14,0.78,0.22,37.4
1180303200000,2007,5,2006,8,35,7,0.694,0.108,0.586,30337.1,192.2,192.2,180.6,4,4,4,1148,1057,1256,968.9,896.2,178.7,161,192,-1.624e-14,-1.137e-13,1.137e-13,0.155,0.145,0.168,968.9,896.2,1064,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.615,0.534,0.744,0.429,0.373,0.567,0.02,0.017,0.027,1.31,1.15,1.6,0.061,0.053,0.075,20.32,19.69,20.77,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.07,43.59,49.02,45.14,42.72,48.04,0,0,0,0,0,0,1,0,0.108,0.16,0.84,0.16,43.7
1180908000000,2007,6,2006,9,36,7,0.588,0.0974,0.49,26148.6,167.3,167.3,155.6,4,3,3.7142857142857144,972,918.1,1034,811,757.1,161,161,161,0,0,0,0.166,0.156,0.175,811,757.1,873,990,990,990,967.8,967.6,968,22.2,22,22.4,0.456,0.407,0.513,0.332,0.305,0.362,0.015,0.014,0.016,1.03,0.966,1.11,0.046,0.043,0.051,21.19,20.88,21.43,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.928,0.937,43.85,39.33,51.58,42.35,38.33,48.2,0,0,0,0,0,0,0.865,0,0.098,0.17,0.83,0.17,44.5
1181512800000,2007,6,2006,9,37,7,0.52,0.0974,0.422,23435.1,144.6,144.6,139.5,3,3,3,859.4,821.3,902.5,698.4,660.3,161,161,161,0,0,0,0.188,0.178,0.196,698.4,660.3,741.5,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.361,0.338,0.392,0.268,0.242,0.296,0.012,0.011,0.013,0.886,0.82,0.965,0.039,0.036,0.043,21.78,21.53,21.99,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.55,45.41,49.92,46.5,44.5,48.2,0,0,0,0,0,0,0.775,0,0.098,0.19,0.81,0.19,45.1
1182117600000,2007,6,2006,9,38,7,0.477,0.0974,0.38,21489.7,132,132,127.9,3,3,3,789.3,768.7,812.4,628.3,607.7,161,161,161,0,0,0,0.204,0.198,0.209,628.3,607.7,651.4,990,990,990,967.1,967,967.1,22.9,22.9,23,0.32,0.308,0.333,0.221,0.207,0.236,0.0096,0.009,0.01,0.766,0.731,0.805,0.033,0.032,0.035,22.18,22.05,22.29,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.51,42.27,44.89,42.64,41.43,43.99,0,0,0,0,0,0,0.711,0,0.097,0.2,0.8,0.2,45.1
1182722400000,2007,6,2006,9,39,7,0.437,0.0995,0.337,19215.6,121.9,121.9,114.4,3,3,3,722.2,689.7,755.8,557.6,503.7,164.6,161,186,-8.12e-15,-5.684e-14,0,0.228,0.213,0.27,557.6,503.7,594.8,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.28,0.252,0.301,0.173,0.137,0.198,0.0075,0.0059,0.0086,0.647,0.559,0.709,0.028,0.024,0.031,22.56,22.37,22.78,0.951,0.947,0.954,0.975,0.97,0.979,0.927,0.918,0.934,39.11,35.51,41.49,38.13,34.44,40.63,0,0,0,0,0,0,0.635,0,0.1,0.23,0.77,0.23,44
1183327200000,2007,7,2006,10,40,7,0.393,0.112,0.281,16042.3,96.4,96.4,95.49,2,2,2,650.3,622.1,679,464.3,436.1,186,186,186,-8.12e-15,-5.684e-14,0,0.286,0.274,0.299,464.3,436.1,493,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.23,0.214,0.246,0.118,0.105,0.132,0.005,0.0044,0.0056,0.604,0.556,0.653,0.026,0.024,0.028,22.9,22.73,23.06,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.87,47.2,52.53,47.75,46.25,48.2,0,0,0,0,0,0,0.531,0,0.112,0.28,0.72,0.28,40.8
1183932000000,2007,7,2006,10,41,7,0.356,0.112,0.244,14450.2,90.94,90.94,86.01,2,2,2,589.4,566.1,614.2,403.4,380.1,186,186,186,1.624e-14,-5.684e-14,5.684e-14,0.316,0.303,0.329,403.4,380.1,428.2,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.202,0.194,0.211,0.0894,0.0784,0.101,0.0038,0.0033,0.0043,0.506,0.471,0.544,0.021,0.02,0.023,23.24,23.1,23.38,0.955,0.952,0.957,0.98,0.979,0.98,0.936,0.933,0.938,43.89,41.5,46.4,43.01,40.64,45.47,0,0,0,0,0,0,0.478,0,0.112,0.31,0.69,0.31,40.6
1184536800000,2007,7,2006,10,42,7,0.325,0.112,0.213,12599.2,79.64,79.64,75,2,2,2,537.7,518.2,558.7,351.7,332.2,186,186,186,0,-5.684e-14,5.684e-14,0.346,0.333,0.359,351.7,332.2,372.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.184,0.177,0.191,0.065,0.0558,0.0749,0.0027,0.0023,0.0031,0.429,0.4,0.46,0.018,0.017,0.019,23.55,23.43,23.67,0.949,0.946,0.951,0.973,0.97,0.978,0.923,0.917,0.93,38.53,36.47,40.73,37.5,35.38,39.82,0,0,0,0,0,0,0.417,0,0.112,0.34,0.66,0.34,38.8
1185141600000,2007,7,2006,10,43,7,0.298,0.112,0.186,11025.5,69.45,69.45,65.63,2,2,2,493.5,475.8,511.9,307.5,289.8,186,186,186,0,0,0,0.377,0.363,0.391,307.5,289.8,325.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.168,0.162,0.175,0.0442,0.0358,0.0528,0.0018,0.0015,0.0022,0.363,0.336,0.39,0.015,0.014,0.016,23.82,23.71,23.92,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,33.83,31.92,35.8,32.81,30.96,34.73,0,0,0,0,0,0,0.365,0,0.112,0.38,0.62,0.38,37
1185746400000,2007,7,2006,10,44,7,0.274,0.0991,0.175,10441,65.44,65.44,62.15,2,2,2,453.6,435.1,471.2,289.7,280,163.9,155,186,0,0,0,0.361,0.337,0.399,289.7,280,304.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.16,0.156,0.165,0.0357,0.0312,0.0428,0.0015,0.0013,0.0018,0.334,0.319,0.356,0.014,0.013,0.015,24.03,23.95,24.12,0.939,0.936,0.942,0.97,0.97,0.97,0.91,0.908,0.913,32.04,30.84,33.73,31.07,29.91,32.72,0,0,0,0,0,0,0.345,0,0.099,0.36,0.64,0.36,38.1
1186351200000,2007,8,2006,11,45,7,0.25,0.0937,0.156,9340.11,58.96,58.96,55.6,2,2,2,413.7,398.2,429.4,258.7,243.2,155,155,155,0,0,0,0.375,0.361,0.389,258.7,243.2,274.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.148,0.143,0.154,0.0216,0.0164,0.0285,0.00088,0.00067,0.0012,0.287,0.266,0.31,0.012,0.011,0.013,24.25,24.16,24.34,0.932,0.927,0.935,0.97,0.97,0.97,0.904,0.9,0.907,28.66,26.92,30.39,27.8,26.12,29.48,0,0,0,0,0,0,0.309,0,0.094,0.37,0.62,0.38,37.4
1186956000000,2007,8,2006,11,46,7,0.23,0.0937,0.136,8208.92,51.2,51.2,48.86,2,1,1.2857142857142858,380.7,368.4,393.5,225.7,213.4,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.407,0.394,0.421,225.7,213.4,238.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.132,0.141,0.0149,0.0139,0.016,0.0006,0.00056,0.00065,0.353,0.256,0.405,0.014,0.01,0.016,24.34,24.27,24.4,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.94,43.62,25.87,52.28,41.62,25.09,48.2,0,0,0,0,0,0,0.271,0,0.094,0.41,0.59,0.41,35.7
1187560800000,2007,8,2006,11,47,7,0.213,0.0937,0.119,7446.42,46.95,46.95,44.32,1,1,1,352.4,341.3,364.3,197.4,186.3,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.44,0.426,0.454,197.4,186.3,209.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.123,0.131,0.0125,0.0116,0.0135,0.0005,0.00047,0.00055,0.348,0.328,0.369,0.014,0.013,0.015,24.49,24.41,24.57,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.23,42.68,47.91,44.32,41.82,46.95,0,0,0,0,0,0,0.246,0,0.094,0.44,0.56,0.44,35
1188165600000,2007,8,2006,11,48,7,0.198,0.0874,0.111,6914.61,45.94,45.94,41.16,1,1,1,327.8,317.5,337.8,183.4,170.2,144.4,118,155,0,-2.842e-14,2.842e-14,0.44,0.368,0.477,183.4,170.2,203.1,990,990,990,965,965,965.1,25,24.9,25,0.121,0.117,0.125,0.0113,0.0102,0.013,0.00045,0.00041,0.00052,0.322,0.3,0.355,0.013,0.012,0.014,24.64,24.59,24.67,0.95,0.946,0.955,0.978,0.974,0.98,0.929,0.921,0.936,42.09,38.95,46.88,41.16,37.93,45.94,0,0,0,0,0,0,0.229,0,0.087,0.44,0.56,0.44,34.9
1188770400000,2007,9,2006,12,49,7,0.182,0.0714,0.111,6965.38,44.21,44.21,41.46,1,1,1,301.6,290.4,313.4,183.6,172.4,118,118,118,0,-2.842e-14,2.842e-14,0.391,0.376,0.406,183.6,172.4,195.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.114,0.122,0.0114,0.0104,0.0124,0.00045,0.00041,0.00049,0.32,0.3,0.341,0.013,0.012,0.014,24.77,24.69,24.84,0.95,0.946,0.953,0.979,0.975,0.98,0.93,0.923,0.934,42.35,39.75,45.12,41.46,38.78,44.21,0,0,0,0,0,0,0.23,0,0.071,0.39,0.61,0.39,38.3
1189375200000,2007,9,2006,12,50,7,0.168,0.0714,0.097,6022.29,37.89,37.89,35.85,1,1,1,278.3,269.4,286.9,160.3,151.4,118,118,118,8.12e-15,-2.842e-14,2.842e-14,0.424,0.411,0.438,160.3,151.4,168.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.113,0.00938,0.00862,0.0101,0.00037,0.00034,0.0004,0.278,0.262,0.293,0.011,0.01,0.012,24.91,24.86,24.96,0.942,0.94,0.945,0.971,0.97,0.974,0.915,0.911,0.92,36.92,34.82,38.92,35.85,33.78,37.89,0,0,0,0,0,0,0.199,0,0.071,0.42,0.58,0.42,35.8
1189980000000,2007,9,2006,12,51,7,0.156,0.0714,0.0848,5241.38,33.09,33.09,31.2,1,1,1,258.1,250.5,266.4,140.1,132.5,118,118,118,4.06e-15,0,2.842e-14,0.457,0.443,0.471,140.1,132.5,148.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0999,0.106,0.00766,0.00701,0.00836,0.0003,0.00028,0.00033,0.242,0.228,0.257,0.0096,0.009,0.01,25.03,24.98,25.07,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.91,32.16,30.36,34.11,31.2,29.45,33.09,0,0,0,0,0,0,0.173,0,0.0712,0.46,0.54,0.46,33.6
1190584800000,2007,9,2006,12,52,7,0.146,0.0714,0.0746,4597.5,28.89,28.89,27.37,1,1,1,241.4,235.5,248.1,123.4,117.5,118,118,118,0,-1.421e-14,1.421e-14,0.489,0.476,0.501,123.4,117.5,130.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0967,0.0946,0.0991,0.00624,0.00574,0.00681,0.00025,0.00023,0.00027,0.212,0.201,0.224,0.0084,0.0079,0.0088,25.14,25.09,25.19,0.927,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.21,26.81,29.79,27.37,26,28.89,0,0,0,0,0,0,0.152,0,0.0714,0.49,0.51,0.49,31.5
1191189600000,2007,10,2007,1,1,7,0.14,0.0587,0.0812,5038.52,30.64,30.64,29.99,1,1,1,231.3,226.5,234.1,134.3,129.5,97,97,97,0,0,0,0.419,0.414,0.428,134.3,129.5,137.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0988,0.0971,0.0998,0.00716,0.00675,0.00741,0.00028,0.00027,0.00029,0.23,0.221,0.235,0.009,0.0087,0.0092,25.18,25.16,25.22,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.903,0.906,30.92,29.79,31.59,29.99,28.9,30.64,0,0,0,0,0,0,0.167,0,0.0588,0.42,0.58,0.42,36
1191794400000,2007,10,2007,1,2,7,0.133,0.0587,0.0741,4585.95,28.46,28.46,27.3,1,1,1,219.5,214.2,224.6,122.5,117.2,97,97,97,6.09e-15,0,1.421e-14,0.442,0.432,0.453,122.5,117.2,127.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0947,0.0928,0.0964,0.00616,0.00571,0.00659,0.00024,0.00022,0.00026,0.209,0.199,0.218,0.0082,0.0078,0.0086,25.27,25.23,25.32,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.14,26.85,29.34,27.3,26.04,28.46,0,0,0,0,0,0,0.152,0,0.0589,0.44,0.56,0.44,34.5
1192399200000,2007,10,2007,1,3,7,0.125,0.0587,0.0667,3542.64,25.59,25.59,21.09,1,1,1,207.3,202.9,212.2,110.3,106,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.468,0.457,0.478,110.3,106,115.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0888,0.0921,0.00512,0.00476,0.00555,0.0002,0.00019,0.00022,0.187,0.179,0.196,0.0073,0.007,0.0077,25.37,25.33,25.4,0.787,0,0.922,0.831,0,0.97,0.764,0,0.894,21.74,0,26.39,21.09,0,25.59,0,1,0,0,0.143,0,0.117,0.143,0.0583,0.47,0.53,0.47,28.3
1193004000000,2007,10,2007,1,4,7,0.122,0.0587,0.0632,571.249,23.8,23.8,3.4,1,1,1,201.5,199.1,204.6,104.5,102.1,97,97,97,6.09e-15,0,1.421e-14,0.481,0.474,0.487,104.5,102.1,107.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0875,0.0894,0.00463,0.00443,0.0049,0.00018,0.00017,0.00019,0.176,0.172,0.182,0.0069,0.0067,0.0071,25.41,25.39,25.43,0.131,0,0.916,0.139,0,0.97,0.127,0,0.888,3.505,0,24.54,3.4,0,23.8,0,6,0,0,0.857,0,0.0189,0.857,0.0588,0.48,0.52,0.48,4.68
1193608800000,2007,10,2007,1,5,7,0.125,0.0573,0.0677,4171.96,25.4,25.4,24.83,1,1,1,206.7,204.6,208.7,111.9,109.2,94.71,93,97,-4.06e-15,-1.421e-14,0,0.458,0.449,0.47,111.9,109.2,114.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0907,0.09,0.0914,0.00527,0.00503,0.00547,0.00021,0.0002,0.00021,0.19,0.185,0.194,0.0074,0.0072,0.0076,25.37,25.36,25.38,0.919,0.917,0.921,0.97,0.97,0.97,0.892,0.89,0.893,25.6,24.93,26.19,24.83,24.19,25.4,0,0,0,0,0,0,0.138,0,0.0573,0.46,0.54,0.46,33.4
1194213600000,2007,11,2007,2,6,7,0.125,0.0562,0.0691,4264.13,26.3,26.3,25.38,1,1,1,207.2,203.2,211.2,114.2,110.2,93,93,93,0,0,0,0.449,0.44,0.458,114.2,110.2,118.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0914,0.09,0.0928,0.00546,0.00512,0.00579,0.00021,0.0002,0.00023,0.194,0.186,0.201,0.0076,0.0073,0.0079,25.36,25.33,25.39,0.921,0.918,0.924,0.97,0.97,0.97,0.893,0.89,0.896,26.17,25.19,27.11,25.38,24.44,26.3,0,0,0,0,0,0,0.141,0,0.0559,0.45,0.55,0.45,34.1
1194818400000,2007,11,2007,2,7,7,0.123,0.0562,0.0668,3534.33,24.82,24.82,21.04,1,1,1,203.4,201.6,204.9,110.4,108.6,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.457,0.454,0.461,110.4,108.6,111.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0894,0.0905,0.00513,0.00498,0.00526,0.0002,0.00019,0.00021,0.187,0.183,0.189,0.0073,0.0072,0.0074,25.39,25.38,25.41,0.787,0,0.919,0.831,0,0.97,0.763,0,0.891,21.69,0,25.59,21.04,0,24.82,0,1,0,0,0.143,0,0.117,0.143,0.0562,0.46,0.54,0.46,28.7
1195423200000,2007,11,2007,2,8,7,0.123,0.045,0.0779,3695.73,31.27,31.27,22,1,1,1,203.3,201.6,205.9,128.8,108.6,74.43,67,93,2.03e-15,0,1.421e-14,0.366,0.325,0.461,128.8,108.6,138.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0894,0.0969,0.0067,0.00498,0.00756,0.00026,0.00019,0.0003,0.217,0.183,0.235,0.0085,0.0072,0.0092,25.36,25.33,25.41,0.667,0,0.934,0.693,0,0.97,0.647,0,0.906,22.68,0,32.24,22,0,31.27,0,2,0,0,0.286,0,0.122,0.286,0.0451,0.37,0.63,0.37,30
1196028000000,2007,11,2007,2,9,7,0.123,0.0391,0.0835,5224.58,32.73,32.73,31.1,1,1,1,202.8,199.7,205.1,138.1,132.7,64.71,59,67,0,0,0,0.319,0.289,0.336,138.1,132.7,145,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0964,0.0947,0.0984,0.00749,0.00703,0.00808,0.00029,0.00027,0.00032,0.233,0.223,0.245,0.0091,0.0087,0.0096,25.35,25.33,25.38,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.06,30.75,33.74,31.1,29.83,32.73,0,0,0,0,0,0,0.173,0,0.0395,0.32,0.68,0.32,42.5
1196632800000,2007,12,2007,3,10,7,0.13,0.0357,0.0947,5940.79,36.71,36.71,35.36,1,1,1,215.5,209.2,221.3,156.5,150.2,59,59,59,0,0,0,0.274,0.267,0.282,156.5,150.2,162.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.1,0.104,0.00905,0.00852,0.00954,0.00036,0.00033,0.00037,0.265,0.254,0.276,0.01,0.0099,0.011,25.24,25.2,25.29,0.941,0.939,0.943,0.97,0.97,0.971,0.913,0.91,0.915,36.45,34.98,37.79,35.36,33.93,36.71,0,0,0,0,0,0,0.196,0,0.0353,0.27,0.73,0.27,45.7
1197237600000,2007,12,2007,3,11,7,0.14,0.0357,0.104,6593.2,40.72,40.72,39.25,1,1,1,231.5,223.7,237.4,172.5,164.7,59,59,59,0,0,0,0.255,0.249,0.264,172.5,164.7,178.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.105,0.11,0.0104,0.00975,0.0109,0.00041,0.00038,0.00043,0.294,0.28,0.304,0.012,0.011,0.012,25.12,25.07,25.18,0.946,0.943,0.948,0.976,0.973,0.979,0.924,0.917,0.928,40.19,38.37,41.57,39.25,37.32,40.72,0,0,0,0,0,0,0.218,0,0.036,0.26,0.74,0.26,47.1
1197842400000,2007,12,2007,3,12,7,0.148,0.0357,0.112,7136.57,44.2,44.2,42.48,1,1,1,245,237.7,252.4,186,178.7,59,59,59,0,0,0,0.241,0.234,0.248,186,178.7,193.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.11,0.115,0.0116,0.0109,0.0122,0.00046,0.00043,0.00048,0.318,0.305,0.331,0.013,0.012,0.013,25.01,24.96,25.07,0.95,0.948,0.953,0.98,0.98,0.98,0.931,0.928,0.934,43.35,41.64,45.1,42.48,40.78,44.2,0,0,0,0,0,0,0.236,0,0.036,0.24,0.76,0.24,48.2
1198447200000,2007,12,2007,3,13,7,0.157,0.0357,0.121,7674.99,47.16,47.16,45.68,1,1,1,258.8,254.9,265.3,199.8,195.9,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.228,0.222,0.231,199.8,195.9,206.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.116,0.12,0.0127,0.0124,0.0133,0.0005,0.00049,0.00053,0.343,0.336,0.354,0.014,0.013,0.014,24.92,24.88,24.94,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,46.62,45.69,48.12,45.68,44.77,47.16,0,0,0,0,0,0,0.254,0,0.036,0.23,0.77,0.23,48.9
1199052000000,2007,12,2007,3,14,7,0.167,0.0429,0.124,7861.5,48.2,48.2,46.79,1,1,1,276.3,268.3,285.8,205.3,197.8,71,59,73,4.06e-15,0,2.842e-14,0.257,0.22,0.27,205.3,197.8,212.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.121,0.119,0.124,0.0132,0.0126,0.0138,0.00052,0.0005,0.00055,0.354,0.341,0.368,0.014,0.014,0.015,24.84,24.79,24.88,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.8,46.03,49.51,46.79,45.1,48.2,0,0,0,0,0,0,0.26,0,0.043,0.26,0.74,0.26,47.1
1199656800000,2008,1,2007,4,15,7,0.182,0.0442,0.138,8383.42,52.98,52.98,49.9,2,1,1.5714285714285714,300.8,289.4,315.6,227.8,216.3,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.243,0.231,0.252,227.8,216.3,242.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.125,0.135,0.0151,0.0141,0.0164,0.0006,0.00056,0.00065,0.304,0.24,0.383,0.012,0.0096,0.015,24.79,24.74,24.86,0.939,0.922,0.959,0.974,0.97,0.98,0.915,0.895,0.939,36.89,25.58,51.46,35.28,24.81,48.2,0,0,0,0,0,0,0.277,0,0.044,0.24,0.76,0.24,46.1
1200261600000,2008,1,2007,4,16,7,0.22,0.0442,0.176,10649.8,73.61,73.61,63.39,2,2,2,363.6,325.7,411,290.6,252.7,73,73,73,4.06e-15,0,2.842e-14,0.202,0.178,0.224,290.6,252.7,338,990,990,990,965.2,965,965.4,24.8,24.6,25,0.151,0.138,0.168,0.0361,0.0183,0.0586,0.0015,0.00073,0.0024,0.326,0.27,0.397,0.013,0.011,0.016,24.46,24.15,24.7,0.938,0.93,0.946,0.97,0.97,0.971,0.91,0.902,0.919,32.67,28.46,37.89,31.7,27.61,36.81,0,0,0,0,0,0,0.352,0,0.044,0.2,0.8,0.2,48.4
1200866400000,2008,1,2007,4,17,7,0.299,0.0442,0.255,15202,103.5,103.5,90.49,3,2,2.142857142857143,494.9,428.8,566.1,421.9,355.8,73,73,73,2.436e-14,0,5.684e-14,0.149,0.129,0.17,421.9,355.8,493.1,990,990,990,965.8,965.5,966.1,24.2,23.9,24.5,0.199,0.175,0.228,0.0981,0.0669,0.132,0.0041,0.0027,0.0055,0.508,0.424,0.596,0.021,0.017,0.025,23.66,23.33,24.05,0.953,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.939,44.06,35.55,51.48,42.78,34.48,48.2,0,0,0,0,0,0,0.503,0,0.044,0.15,0.85,0.15,50.8
1201471200000,2008,1,2007,4,18,7,0.398,0.0524,0.345,19950.2,128.6,128.6,118.8,3,3,3,657.8,588.2,729.3,571.1,515.2,86.71,73,105,0,0,0,0.131,0.111,0.154,571.1,515.2,624.3,990,990,990,966.5,966.2,966.8,23.5,23.2,23.8,0.275,0.241,0.308,0.182,0.145,0.218,0.0078,0.0061,0.0094,0.657,0.56,0.749,0.028,0.024,0.032,22.81,22.43,23.19,0.952,0.948,0.955,0.977,0.97,0.98,0.93,0.919,0.936,40.53,37.02,43.74,39.58,35.91,42.86,0,0,0,0,0,0,0.66,0,0.053,0.13,0.87,0.13,50.1
1202076000000,2008,2,2007,5,19,7,0.497,0.0635,0.434,23992.1,159.8,159.8,142.8,4,3,3.142857142857143,822.4,754.7,920.4,717.4,649.7,105,105,105,0,0,0,0.128,0.114,0.139,717.4,649.7,815.4,990,990,990,967.2,966.9,967.6,22.8,22.4,23.1,0.367,0.322,0.444,0.278,0.235,0.334,0.012,0.01,0.015,0.896,0.792,0.999,0.039,0.034,0.044,21.91,21.42,22.29,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.933,0.938,47.15,40.85,51.96,45.7,39.94,48.2,0,0,0,0,0,0,0.793,0,0.063,0.13,0.87,0.13,48.3
1202680800000,2008,2,2007,5,20,7,0.723,0.0829,0.611,30906.3,192.8,192.8,184,4,4,4,1195,974.3,1421,1058,837.3,137,137,137,48.32,-1.137e-13,184.5,0.117,0.0964,0.141,1010,837.3,1100,990,990,990,968.5,967.8,969.2,21.5,20.8,22.2,0.684,0.472,0.857,0.516,0.344,0.648,0.024,0.016,0.031,1.48,1.04,1.8,0.069,0.047,0.087,20.01,18.96,21.16,0.954,0.952,0.956,0.98,0.979,0.98,0.935,0.933,0.936,47.1,41.45,50.18,45.99,40.58,48.2,0,0,0,0,0,0,1.02,0,0.112,0.11,0.85,0.15,42.7
1203285600000,2008,2,2007,5,21,7,0.983,0.0915,0.665,30857.3,189.2,189.2,183.7,4,4,4,1625,1468,1770,1474,1331,151.3,137,162,374.2,231.3,507.9,0.093,0.0869,0.0992,1100,1100,1100,990,990,990,969.9,969.4,970.4,20.1,19.6,20.6,0.903,0.876,0.92,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.87,0.092,0.088,0.095,18.26,17.78,18.79,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.86,45.57,48.27,45.92,44.66,47.3,0,0,0,0,0,0,1.02,0,0.318,0.093,0.68,0.32,31.4
1203890400000,2008,2,2007,5,22,7,1.13,0.111,0.665,29402.9,177.3,177.3,175,4,4,4,1873,1807,1925,1689,1645,184,162,239,589.1,545.4,635.4,0.098,0.0854,0.125,1100,1100,1100,990,990,990,970.7,970.5,970.9,19.3,19.1,19.5,0.926,0.923,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.44,17.27,17.65,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.65,44.19,45.23,43.75,43.3,44.33,0,0,0,0,0,0,0.972,0,0.465,0.098,0.59,0.41,26
1204495200000,2008,3,2007,6,23,7,1.17,0.145,0.665,29070.9,173.6,173.6,173,4,4,4,1930,1915,1939,1691,1676,239,239,239,591.4,575.9,600.4,0.124,0.123,0.125,1100,1100,1100,990,990,990,970.9,970.8,970.9,19.1,19.1,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.098,17.25,17.22,17.3,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.14,44.06,44.28,43.26,43.18,43.39,0,0,0,0,0,0,0.961,0,0.505,0.12,0.57,0.43,24.8
1205100000000,2008,3,2007,6,24,7,1.13,0.116,0.665,29402.2,176.1,176.1,175,4,4,4,1873,1842,1904,1682,1659,191,183,239,582,558.8,610.9,0.102,0.0966,0.126,1100,1100,1100,990,990,990,970.7,970.6,970.8,19.3,19.2,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.098,17.44,17.33,17.54,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.65,44.37,44.92,43.75,43.48,44.02,0,0,0,0,0,0,0.972,0,0.465,0.1,0.59,0.41,26
1205704800000,2008,3,2007,6,25,7,1.09,0.111,0.665,29793.9,178.4,178.4,177.3,4,4,4,1805,1777,1831,1622,1594,183,183,183,522.5,493.7,548.5,0.101,0.0999,0.103,1100,1100,1100,990,990,990,970.5,970.4,970.6,19.5,19.4,19.6,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.65,17.57,17.75,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.24,45.01,45.5,44.34,44.11,44.59,0,0,0,0,0,0,0.985,0,0.425,0.1,0.61,0.39,27.3
1206309600000,2008,3,2007,6,26,7,1.05,0.111,0.665,30170.9,180.2,180.2,179.6,4,4,4,1742,1726,1766,1559,1543,183,183,183,458.8,442.9,483.4,0.105,0.104,0.106,1100,1100,1100,990,990,990,970.3,970.2,970.3,19.7,19.7,19.8,0.921,0.92,0.923,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.87,17.78,17.92,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.81,45.59,45.96,44.9,44.68,45.04,0,0,0,0,0,0,0.998,0,0.385,0.11,0.63,0.37,28.7
1206914400000,2008,3,2007,6,27,7,1.04,0.0925,0.665,30342.6,181.2,181.2,180.6,4,4,4,1711,1696,1722,1558,1539,153,148,183,458.5,439.5,471.1,0.0894,0.0861,0.106,1100,1100,1100,990,990,990,970.2,970.1,970.2,19.8,19.8,19.9,0.923,0.92,0.925,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.094,0.094,0.095,17.96,17.93,18.01,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.07,45.99,46.21,45.15,45.07,45.29,0,0,0,0,0,0,1,0,0.375,0.089,0.64,0.36,29.2
1207519200000,2008,4,2007,7,28,7,0.995,0.0895,0.665,30721.7,184.6,184.6,182.9,4,4,4,1645,1593,1686,1497,1445,148,148,148,397.4,345.3,437.6,0.09,0.0878,0.0929,1100,1100,1100,990,990,990,970,969.8,970.1,20,19.9,20.2,0.919,0.915,0.922,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.094,18.18,18.05,18.35,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.65,46.3,47.1,45.72,45.37,46.16,0,0,0,0,0,0,1.02,0,0.33,0.09,0.67,0.33,30.9
1208124000000,2008,4,2007,7,29,7,0.909,0.0895,0.665,31548.4,190.3,190.3,187.8,4,4,4,1503,1437,1571,1355,1289,148,148,148,255.4,189,322.5,0.0985,0.0942,0.103,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.9,0.875,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.09,0.088,0.092,18.66,18.43,18.9,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.91,47.3,48.54,46.95,46.35,47.56,0,0,0,0,0,0,1.04,0,0.244,0.098,0.73,0.27,34.7
1208728800000,2008,4,2007,7,30,7,0.788,0.0895,0.657,32273.2,192.8,192.8,192.1,4,4,4,1304,1185,1415,1156,1037,148,148,148,68.43,0,167.3,0.114,0.105,0.125,1087,1037,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.805,0.702,0.865,0.619,0.505,0.648,0.029,0.023,0.031,1.72,1.49,1.81,0.081,0.069,0.087,19.42,18.98,20.03,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,49.35,48.61,50.26,48.03,47.63,48.2,0,0,0,0,0,0,1.07,0,0.131,0.11,0.83,0.17,41
1209333600000,2008,4,2007,7,31,7,0.652,0.0892,0.563,29602.7,187,187,176.2,4,4,4,1078,1016,1154,930.3,869.2,147.4,147,148,0,-1.137e-13,1.137e-13,0.137,0.128,0.145,930.3,869.2,1006,990,990,990,968.1,968,968.4,21.9,21.6,22,0.567,0.505,0.657,0.391,0.36,0.436,0.018,0.016,0.02,1.21,1.1,1.37,0.056,0.05,0.064,20.64,20.24,20.95,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.95,42.62,47.69,44.05,41.77,46.74,0,0,0,0,0,0,0.979,0,0.089,0.14,0.86,0.14,45.4
1209938400000,2008,5,2007,8,32,7,0.574,0.0889,0.485,25980.9,164.3,164.3,154.6,4,3,3.7142857142857144,948.7,900.2,998.8,801.7,753.2,147,147,147,0,0,0,0.155,0.147,0.163,801.7,753.2,851.8,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.443,0.399,0.489,0.327,0.304,0.351,0.015,0.013,0.016,1.01,0.954,1.07,0.045,0.043,0.048,21.3,21.04,21.52,0.954,0.953,0.957,0.978,0.974,0.98,0.933,0.928,0.938,43.59,39.26,51.5,42.1,38.25,48.2,0,0,0,0,0,0,0.859,0,0.089,0.15,0.84,0.16,45.3
1210543200000,2008,5,2007,8,33,7,0.513,0.0889,0.424,23587.1,144.6,144.6,140.4,3,3,3,848.3,817.7,885,701.3,670.7,147,147,147,0,0,0,0.174,0.166,0.18,701.3,670.7,738,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.359,0.341,0.385,0.269,0.249,0.294,0.012,0.011,0.013,0.887,0.835,0.953,0.039,0.037,0.042,21.82,21.61,21.99,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.85,46.14,49.88,46.8,45.22,48.2,0,0,0,0,0,0,0.78,0,0.089,0.17,0.83,0.17,46
1211148000000,2008,5,2007,8,34,7,0.475,0.0889,0.387,21866.6,134.2,134.2,130.2,3,3,3,786.1,766,809,639.1,619,147,147,147,0,0,0,0.187,0.182,0.192,639.1,619,662,990,990,990,967,967,967.1,23,22.9,23,0.323,0.312,0.336,0.228,0.214,0.243,0.0099,0.0093,0.011,0.781,0.747,0.82,0.034,0.032,0.036,22.17,22.04,22.29,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.27,43.07,45.63,43.39,42.21,44.72,0,0,0,0,0,0,0.723,0,0.088,0.19,0.81,0.19,46
1211752800000,2008,5,2007,8,35,7,0.437,0.0865,0.35,20028.2,124.7,124.7,119.2,3,3,3,722.5,688.6,755.3,579.5,553.3,143,119,147,0,0,0,0.198,0.173,0.21,579.5,553.3,608.3,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.289,0.275,0.306,0.188,0.171,0.207,0.0081,0.0073,0.009,0.68,0.637,0.729,0.029,0.027,0.032,22.53,22.35,22.68,0.953,0.951,0.955,0.977,0.974,0.98,0.931,0.926,0.935,40.66,38.98,42.42,39.74,37.96,41.58,0,0,0,0,0,0,0.662,0,0.087,0.2,0.8,0.2,45.8
1212357600000,2008,6,2007,9,36,7,0.392,0.072,0.32,18411.8,115.8,115.8,109.6,3,3,3,647.9,618.8,678.5,528.9,499.8,119,119,119,0,-5.684e-14,5.684e-14,0.184,0.175,0.192,528.9,499.8,559.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.258,0.242,0.276,0.154,0.135,0.175,0.0066,0.0057,0.0075,0.593,0.544,0.645,0.025,0.023,0.028,22.91,22.74,23.08,0.949,0.946,0.951,0.972,0.97,0.975,0.922,0.918,0.928,37.59,35.68,39.57,36.53,34.61,38.58,0,0,0,0,0,0,0.609,0,0.072,0.18,0.82,0.18,47
1212962400000,2008,6,2007,9,37,7,0.357,0.072,0.285,16321.1,102.1,102.1,97.15,3,2,2.142857142857143,589.9,566.6,609.8,470.9,447.6,119,119,119,1.624e-14,-5.684e-14,5.684e-14,0.202,0.195,0.21,470.9,447.6,490.8,990,990,990,966.3,966.1,966.3,23.7,23.7,23.9,0.226,0.213,0.237,0.121,0.11,0.131,0.0051,0.0046,0.0055,0.591,0.531,0.631,0.025,0.022,0.027,23.15,23.05,23.28,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.56,35.08,52.41,46.14,34.03,48.2,0,0,0,0,0,0,0.54,0,0.072,0.2,0.8,0.2,45.7
1213567200000,2008,6,2007,9,38,7,0.324,0.072,0.252,15102.9,94.29,94.29,89.9,2,2,2,536,514.4,558.1,417,395.4,119,119,119,8.12e-15,0,5.684e-14,0.222,0.213,0.231,417,395.4,439.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.202,0.194,0.21,0.0958,0.0856,0.106,0.004,0.0036,0.0044,0.522,0.49,0.555,0.022,0.02,0.023,23.47,23.33,23.6,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.87,43.66,48.11,44.95,42.79,47.15,0,0,0,0,0,0,0.499,0,0.072,0.22,0.78,0.22,46.6
1214172000000,2008,6,2007,9,39,7,0.296,0.072,0.224,13470.2,84.16,84.16,80.18,2,2,2,489.2,470.9,507.6,370.2,351.9,119,119,119,0,0,0,0.243,0.234,0.253,370.2,351.9,388.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.186,0.179,0.192,0.0738,0.0651,0.0824,0.003,0.0027,0.0034,0.452,0.424,0.479,0.019,0.017,0.02,23.75,23.64,23.86,0.951,0.949,0.953,0.978,0.974,0.98,0.93,0.924,0.934,41,39.06,42.94,40.09,38.04,42.08,0,0,0,0,0,0,0.445,0,0.072,0.24,0.76,0.24,45.5
1214776800000,2008,6,2007,9,40,7,0.271,0.0803,0.191,11439.1,74.78,74.78,68.09,2,2,2,448.6,432.9,465.2,315.9,297.9,132.7,119,135,0,0,0,0.296,0.256,0.312,315.9,297.9,346.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.168,0.161,0.177,0.0481,0.0396,0.0624,0.002,0.0016,0.0026,0.372,0.345,0.416,0.015,0.014,0.017,24.01,23.89,24.11,0.943,0.94,0.948,0.97,0.97,0.973,0.915,0.912,0.922,35.08,33.11,38.44,34.04,32.12,37.39,0,0,0,0,0,0,0.378,0,0.08,0.3,0.7,0.3,42.2
1215381600000,2008,7,2007,10,41,7,0.25,0.0816,0.168,10089.5,63.12,63.12,60.06,2,2,2,413.5,400.4,427.7,278.5,265.4,135,135,135,0,0,0,0.327,0.316,0.337,278.5,265.4,292.7,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.155,0.15,0.16,0.0304,0.0243,0.0372,0.0012,0.00099,0.0015,0.316,0.296,0.337,0.013,0.012,0.014,24.22,24.14,24.3,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,30.96,29.51,32.54,30.03,28.62,31.56,0,0,0,0,0,0,0.334,0,0.082,0.33,0.67,0.33,40.4
1215986400000,2008,7,2007,10,42,7,0.232,0.0816,0.151,9021.61,56.37,56.37,53.7,2,2,2,384,371.7,396.3,249,236.7,135,135,135,0,-2.842e-14,2.842e-14,0.352,0.341,0.363,249,236.7,261.3,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.144,0.14,0.149,0.0181,0.0159,0.0223,0.00073,0.00064,0.00091,0.273,0.258,0.29,0.011,0.01,0.012,24.41,24.33,24.48,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,27.68,26.29,29.05,26.85,25.5,28.18,0,0,0,0,0,0,0.298,0,0.081,0.35,0.65,0.35,38.9
1216591200000,2008,7,2007,10,43,7,0.216,0.0816,0.135,8139.67,50.21,50.21,48.45,2,1,1.1428571428571428,357.6,347.9,368.1,222.6,212.9,135,135,135,0,-2.842e-14,2.842e-14,0.378,0.367,0.388,222.6,212.9,233.1,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.135,0.131,0.139,0.0147,0.0138,0.0156,0.00059,0.00056,0.00063,0.37,0.254,0.405,0.015,0.01,0.016,24.44,24.37,24.51,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,47.14,25.88,52.57,44.86,25.11,48.2,0,0,0,0,0,0,0.269,0,0.081,0.38,0.63,0.37,37.7
1217196000000,2008,7,2007,10,44,7,0.203,0.0765,0.126,7891.78,48.2,48.2,46.97,1,1,1,335.1,324.1,344.9,208.6,200.8,126.4,115,135,-8.12e-15,-2.842e-14,2.842e-14,0.377,0.347,0.402,208.6,200.8,216.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.129,0.127,0.13,0.0135,0.0128,0.0142,0.00054,0.00051,0.00057,0.366,0.354,0.379,0.015,0.014,0.015,24.56,24.51,24.61,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.05,46.21,50,46.97,45.28,48.2,0,0,0,0,0,0,0.261,0,0.077,0.38,0.62,0.38,38.9
1217800800000,2008,8,2007,11,45,7,0.187,0.0696,0.117,7377.01,46.39,46.39,43.91,1,1,1,309,299.2,320,194,184.2,115,115,115,0,-2.842e-14,2.842e-14,0.372,0.359,0.384,194,184.2,205,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.126,0.0122,0.0114,0.0132,0.00049,0.00045,0.00053,0.339,0.321,0.358,0.014,0.013,0.014,24.72,24.64,24.78,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.81,42.53,47.34,43.91,41.68,46.39,0,0,0,0,0,0,0.244,0,0.07,0.37,0.63,0.37,39.4
1218405600000,2008,8,2007,11,46,7,0.174,0.0696,0.104,6509.85,40.98,40.98,38.75,1,1,1,287.2,278.7,296.2,172.2,163.7,115,115,115,8.12e-15,-2.842e-14,2.842e-14,0.4,0.388,0.413,172.2,163.7,181.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.117,0.0104,0.00966,0.0112,0.00041,0.00038,0.00044,0.3,0.284,0.316,0.012,0.011,0.013,24.85,24.8,24.9,0.946,0.944,0.949,0.975,0.971,0.98,0.923,0.916,0.93,39.72,37.72,41.82,38.75,36.63,40.98,0,0,0,0,0,0,0.215,0,0.07,0.4,0.6,0.4,37.4
1219010400000,2008,8,2007,11,47,7,0.163,0.0696,0.093,5770.49,36.03,36.03,34.35,1,1,1,268.8,261.5,276.2,153.8,146.5,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.428,0.416,0.44,153.8,146.5,161.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.11,0.00883,0.0082,0.00945,0.00035,0.00032,0.00038,0.267,0.254,0.28,0.011,0.01,0.011,24.96,24.92,25,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.914,35.41,33.67,37.14,34.35,32.66,36.03,0,0,0,0,0,0,0.191,0,0.07,0.43,0.57,0.43,35.4
1219615200000,2008,8,2007,11,48,7,0.153,0.0696,0.0839,5189.12,32.1,32.1,30.89,1,1,1,253.7,248.1,259,138.7,133.1,115,115,115,0,0,0,0.453,0.444,0.464,138.7,133.1,144,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.1,0.104,0.00754,0.00706,0.00799,0.0003,0.00028,0.00032,0.24,0.23,0.249,0.0095,0.0091,0.0099,25.05,25.01,25.08,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,31.84,30.51,33.09,30.89,29.59,32.1,0,0,0,0,0,0,0.172,0,0.0691,0.45,0.55,0.45,33.9
1220220000000,2008,9,2007,12,49,7,0.142,0.055,0.0871,5419.08,34.54,34.54,32.26,1,1,1,235,225.9,245.1,144,134.9,91,91,91,0,0,0,0.387,0.371,0.403,144,134.9,154.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0987,0.105,0.00799,0.00722,0.00885,0.00031,0.00028,0.00035,0.247,0.231,0.265,0.0097,0.0091,0.01,25.14,25.06,25.21,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.25,31.11,35.61,32.26,30.18,34.54,0,0,0,0,0,0,0.179,0,0.0549,0.39,0.61,0.39,38.2
1220824800000,2008,9,2007,12,50,7,0.13,0.0485,0.0817,5089.53,32.16,32.16,30.29,1,1,1,215.2,208.7,222.9,135.1,126.4,80.14,72,91,0,0,0,0.372,0.335,0.419,135.1,126.4,143,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0979,0.0957,0.1,0.00723,0.0065,0.0079,0.00028,0.00025,0.00031,0.23,0.215,0.244,0.009,0.0084,0.0095,25.28,25.24,25.32,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,31.23,29.13,33.15,30.29,28.25,32.16,0,0,0,0,0,0,0.168,0,0.0483,0.37,0.63,0.37,39.2
1221429600000,2008,9,2007,12,51,7,0.122,0.0435,0.078,4864.55,30.28,30.28,28.96,1,1,1,201,195.3,206.8,129,123.3,72,72,72,-4.06e-15,-1.421e-14,0,0.358,0.348,0.369,129,123.3,134.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0952,0.0932,0.0972,0.00672,0.00623,0.00721,0.00026,0.00024,0.00028,0.219,0.208,0.229,0.0085,0.0081,0.009,25.37,25.33,25.38,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.85,28.46,31.22,28.96,27.6,30.28,0,0,0,0,0,0,0.161,0,0.044,0.36,0.64,0.36,39.9
1222034400000,2008,9,2007,12,52,7,0.114,0.0435,0.0702,4342.73,27.13,27.13,25.85,1,1,1,188.1,183.5,193.4,116.1,111.5,72,72,72,6.09e-15,0,1.421e-14,0.383,0.372,0.392,116.1,111.5,121.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.089,0.0925,0.00562,0.00523,0.00607,0.00022,0.0002,0.00024,0.195,0.187,0.205,0.0076,0.0073,0.008,25.38,25.38,25.38,0.922,0.919,0.926,0.97,0.97,0.97,0.894,0.891,0.898,26.65,25.51,27.97,25.85,24.74,27.13,0,0,0,0,0,0,0.144,0,0.0438,0.38,0.62,0.38,38.1
1222639200000,2008,9,2007,12,53,7,0.108,0.0349,0.0728,4512.27,28.56,28.56,26.86,1,1,1,178.1,174,182.2,120.4,108.8,57.71,52,72,2.03e-15,-1.421e-14,1.421e-14,0.324,0.29,0.398,120.4,108.8,127.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.088,0.0911,0.00598,0.005,0.00658,0.00023,0.0002,0.00026,0.201,0.182,0.212,0.0078,0.0071,0.0083,25.36,25.35,25.38,0.925,0.917,0.929,0.97,0.97,0.97,0.897,0.889,0.902,27.69,24.83,29.44,26.86,24.08,28.56,0,0,0,0,0,0,0.149,0,0.0352,0.32,0.67,0.33,41.8
1223244000000,2008,10,2008,1,1,7,0.102,0.0314,0.0709,4381.48,26.9,26.9,26.08,1,1,1,169.2,166.6,172.6,117.2,114.6,52,52,52,4.06e-15,-1.421e-14,1.421e-14,0.307,0.301,0.312,117.2,114.6,120.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0875,0.0866,0.0887,0.00571,0.00549,0.006,0.00022,0.00021,0.00023,0.194,0.189,0.2,0.0076,0.0074,0.0078,25.34,25.34,25.35,0.923,0.921,0.925,0.97,0.97,0.97,0.895,0.894,0.898,26.89,26.23,27.74,26.08,25.45,26.9,0,0,0,0,0,0,0.145,0,0.0311,0.31,0.7,0.3,43
1223848800000,2008,10,2008,1,2,7,0.0984,0.0314,0.067,4119.98,24.99,24.99,24.52,1,1,1,162.8,160.8,164.7,110.8,108.8,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.32,0.316,0.323,110.8,108.8,112.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0845,0.0859,0.00516,0.005,0.00533,0.0002,0.0002,0.00021,0.182,0.179,0.186,0.0071,0.007,0.0073,25.34,25.34,25.34,0.918,0.917,0.92,0.97,0.97,0.97,0.891,0.89,0.892,25.28,24.81,25.76,24.52,24.06,24.99,0,0,0,0,0,0,0.136,0,0.0314,0.32,0.68,0.32,41.9
1224453600000,2008,10,2008,1,3,7,0.0987,0.0314,0.0672,4137.35,25.25,25.25,24.63,1,1,1,163.2,160.6,165.8,111.2,108.6,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.319,0.314,0.324,111.2,108.6,113.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0854,0.0844,0.0863,0.0052,0.00498,0.00542,0.0002,0.0002,0.00021,0.183,0.178,0.188,0.0072,0.007,0.0074,25.34,25.34,25.34,0.919,0.917,0.921,0.97,0.97,0.97,0.891,0.889,0.893,25.39,24.74,26.03,24.63,24,25.25,0,0,0,0,0,0,0.137,0,0.0315,0.32,0.68,0.32,41.9
1225058400000,2008,10,2008,1,4,7,0.0945,0.0311,0.0634,3878.82,23.93,23.93,23.09,1,1,1,156.2,153.4,160.3,104.8,101.7,51.43,50,52,-6.09e-15,-1.421e-14,1.421e-14,0.329,0.321,0.338,104.8,101.7,108.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.082,0.0843,0.00465,0.0044,0.00495,0.00018,0.00017,0.00019,0.172,0.166,0.178,0.0067,0.0065,0.007,25.34,25.34,25.34,0.914,0.912,0.917,0.97,0.97,0.97,0.887,0.884,0.889,23.8,23.06,24.67,23.09,22.36,23.93,0,0,0,0,0,0,0.128,0,0.0311,0.33,0.67,0.33,41
1225663200000,2008,11,2008,2,5,7,0.105,0.0302,0.0746,4629.93,29.48,29.48,27.56,1,1,1,173.3,161.7,181.3,123.3,111.7,50,50,50,0,0,0,0.289,0.276,0.309,123.3,111.7,131.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0893,0.0852,0.0921,0.00623,0.00524,0.00691,0.00024,0.00021,0.00027,0.205,0.184,0.219,0.008,0.0072,0.0086,25.34,25.34,25.34,0.927,0.919,0.931,0.97,0.97,0.97,0.899,0.892,0.903,28.41,25.5,30.39,27.56,24.74,29.48,0,0,0,0,0,0,0.153,0,0.0304,0.29,0.71,0.29,44.1
1226268000000,2008,11,2008,2,6,7,0.113,0.0391,0.0742,4609.65,29.81,29.81,27.44,1,1,1,187.3,182.7,191.2,122.7,118.2,64.57,50,67,6.09e-15,-1.421e-14,1.421e-14,0.345,0.274,0.362,122.7,118.2,132.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0896,0.0926,0.00618,0.00579,0.00703,0.00024,0.00023,0.00027,0.205,0.197,0.221,0.008,0.0077,0.0087,25.37,25.34,25.37,0.926,0.924,0.932,0.97,0.97,0.97,0.899,0.896,0.904,28.29,27.16,30.73,27.44,26.34,29.81,0,0,0,0,0,0,0.152,0,0.0388,0.35,0.66,0.34,40.8
