datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1289167200000,2010,11,2010,2,6,7,0.127,0.0473,0.0793,4937.8,33.47,33.47,29.39,1,1,1,209.3,206.5,215.5,131.2,113.5,78.14,67,93,2.03e-15,0,1.421e-14,0.374,0.311,0.45,131.2,113.5,148.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0955,0.0911,0.1,0.0069,0.0054,0.00837,0.00027,0.00021,0.00033,0.222,0.192,0.252,0.0087,0.0075,0.0099,25.32,25.26,25.37,0.929,0.92,0.938,0.97,0.97,0.97,0.902,0.893,0.91,30.3,25.99,34.51,29.39,25.21,33.47,0,0,0,0,0,0,0.163,0,0.0477,0.37,0.62,0.38,38.9
1289772000000,2010,11,2010,2,7,7,0.126,0.0405,0.0852,5327.84,32.78,32.78,31.71,1,1,1,207.9,203.8,212.5,140.9,136.8,67,67,67,0,0,0,0.322,0.315,0.329,140.9,136.8,145.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0976,0.0962,0.0992,0.00772,0.00738,0.00812,0.0003,0.00029,0.00032,0.238,0.231,0.246,0.0093,0.009,0.0096,25.31,25.28,25.35,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.69,31.73,33.79,31.71,30.77,32.78,0,0,0,0,0,0,0.176,0,0.0408,0.32,0.68,0.32,42.3
1290376800000,2010,11,2010,2,8,7,0.128,0.0405,0.0878,5492.04,33.72,33.72,32.69,1,1,1,212.1,205.1,216.6,145.1,138.1,67,67,67,0,0,0,0.316,0.309,0.327,145.1,138.1,149.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0991,0.0966,0.101,0.00809,0.00749,0.00847,0.00032,0.00029,0.00033,0.246,0.233,0.254,0.0096,0.0091,0.0099,25.28,25.25,25.34,0.937,0.934,0.938,0.97,0.97,0.97,0.909,0.906,0.91,33.7,32.05,34.77,32.69,31.09,33.72,0,0,0,0,0,0,0.182,0,0.0402,0.32,0.69,0.31,42.9
1290981600000,2010,11,2010,2,9,7,0.138,0.0371,0.101,6352.77,40.37,40.37,37.81,1,1,1,227.9,220.2,236,166.7,153.2,61.29,59,67,0,0,0,0.269,0.25,0.304,166.7,153.2,177,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.102,0.11,0.00992,0.00877,0.0108,0.00039,0.00034,0.00043,0.284,0.26,0.302,0.011,0.01,0.012,25.15,25.08,25.22,0.944,0.94,0.947,0.974,0.97,0.979,0.92,0.911,0.927,38.8,35.6,41.25,37.81,34.53,40.37,0,0,0,0,0,0,0.21,0,0.037,0.27,0.73,0.27,46
1291586400000,2010,12,2010,3,10,7,0.148,0.0357,0.112,7134.16,43.5,43.5,42.47,1,1,1,244.9,236.3,249.4,185.9,177.3,59,59,59,0,0,0,0.241,0.237,0.25,185.9,177.3,190.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.11,0.114,0.0116,0.0108,0.0119,0.00046,0.00043,0.00047,0.318,0.302,0.326,0.013,0.012,0.013,25.01,24.98,25.08,0.95,0.947,0.952,0.98,0.979,0.98,0.931,0.927,0.933,43.34,41.32,44.39,42.47,40.44,43.5,0,0,0,0,0,0,0.236,0,0.036,0.24,0.76,0.24,48.2
1292191200000,2010,12,2010,3,11,7,0.155,0.0357,0.119,7564.94,45.54,45.54,45.03,1,1,1,256,252.4,258.2,197,193.4,59,59,59,0,0,0,0.231,0.229,0.234,197,193.4,199.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.117,0.115,0.117,0.0125,0.0122,0.0127,0.00049,0.00048,0.0005,0.338,0.331,0.342,0.013,0.013,0.014,24.94,24.93,24.96,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,45.95,45.1,46.47,45.03,44.2,45.54,0,0,0,0,0,0,0.25,0,0.036,0.23,0.77,0.23,48.8
1292796000000,2010,12,2010,3,12,7,0.164,0.0357,0.129,8030.07,48.2,48.2,47.8,1,1,1,271.6,261.5,281.1,212.6,202.5,59,59,59,0,-2.842e-14,2.842e-14,0.217,0.21,0.226,212.6,202.5,222.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.122,0.119,0.126,0.0138,0.013,0.0146,0.00055,0.00051,0.00058,0.366,0.347,0.383,0.014,0.014,0.015,24.85,24.79,24.91,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.58,47.23,51.79,47.8,46.29,48.2,0,0,0,0,0,0,0.266,0,0.035,0.22,0.79,0.21,49
1293400800000,2010,12,2010,3,13,7,0.188,0.0381,0.15,9118.15,57.35,57.35,54.27,2,2,2,311.1,286.9,335.6,248.1,227.9,63,59,73,0,0,0,0.202,0.185,0.223,248.1,227.9,262.6,990,990,990,965,964.8,965.1,25,24.9,25.2,0.135,0.128,0.142,0.0184,0.0151,0.0229,0.00074,0.0006,0.00092,0.264,0.239,0.284,0.011,0.0095,0.011,24.78,24.64,24.91,0.928,0.922,0.932,0.97,0.97,0.97,0.9,0.895,0.904,27.98,25.68,29.56,27.14,24.91,28.68,0,0,0,0,0,0,0.302,0,0.038,0.2,0.8,0.2,48.5
1294005600000,2011,1,2010,4,14,7,0.22,0.0442,0.176,10672.6,69.4,69.4,63.53,2,2,2,364.2,343.5,391.6,291.2,270.5,73,73,73,0,0,0,0.201,0.186,0.213,291.2,270.5,318.6,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.152,0.144,0.161,0.0364,0.0267,0.0494,0.0015,0.0011,0.002,0.327,0.296,0.368,0.013,0.012,0.015,24.45,24.27,24.59,0.938,0.934,0.943,0.97,0.97,0.97,0.91,0.906,0.915,32.75,30.45,35.77,31.76,29.54,34.7,0,0,0,0,0,0,0.353,0,0.044,0.2,0.8,0.2,48.5
1294610400000,2011,1,2010,4,15,7,0.268,0.0442,0.223,13544.4,89.15,89.15,80.62,2,2,2,442.4,403.9,482.1,369.4,330.9,73,73,73,0,0,0,0.166,0.151,0.181,369.4,330.9,409.1,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.179,0.166,0.193,0.0734,0.0552,0.0921,0.003,0.0022,0.0038,0.445,0.387,0.504,0.018,0.016,0.021,23.96,23.73,24.2,0.951,0.945,0.956,0.977,0.97,0.98,0.929,0.917,0.936,41.26,37.11,45.49,40.31,36,44.58,0,0,0,0,0,0,0.448,0,0.045,0.16,0.83,0.17,50.5
1295215200000,2011,1,2010,4,16,7,0.331,0.0488,0.282,16442.8,105.7,105.7,97.87,3,2,2.2857142857142856,547.8,497.2,597.8,467,424.2,80.71,73,91,-1.624e-14,-5.684e-14,5.684e-14,0.147,0.133,0.161,467,424.2,506.8,990,990,990,966.1,965.8,966.3,23.9,23.7,24.2,0.217,0.199,0.239,0.12,0.0992,0.14,0.005,0.0041,0.0059,0.563,0.522,0.605,0.024,0.022,0.025,23.37,23.16,23.64,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.91,35.19,51.98,43.98,34.13,48.2,0,0,0,0,0,0,0.544,0,0.049,0.15,0.85,0.15,49.7
1295820000000,2011,1,2010,4,17,7,0.411,0.055,0.356,20481.2,136.2,136.2,121.9,3,3,3,679.6,615,756.1,588.6,524,91,91,91,0,0,0,0.135,0.12,0.148,588.6,524,665.1,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.285,0.249,0.329,0.194,0.151,0.245,0.0083,0.0064,0.011,0.687,0.578,0.816,0.029,0.024,0.035,22.69,22.26,23.06,0.953,0.949,0.957,0.977,0.971,0.98,0.931,0.921,0.938,41.59,37.48,46.31,40.64,36.38,45.38,0,0,0,0,0,0,0.677,0,0.055,0.13,0.87,0.13,49.8
1296424800000,2011,1,2010,4,18,7,0.552,0.0623,0.49,26590.4,183.2,183.2,158.3,4,3,3.5714285714285716,913,782.5,1073,810,691.5,103,91,105,-1.624e-14,-1.137e-13,0,0.114,0.0979,0.129,810,691.5,967.9,990,990,990,967.5,967,968.1,22.5,21.9,23,0.443,0.344,0.584,0.328,0.263,0.407,0.015,0.011,0.019,1.02,0.86,1.26,0.046,0.037,0.058,21.44,20.61,22.11,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.83,40.03,50.77,44.67,39.07,48.2,0,0,0,0,0,0,0.879,0,0.062,0.11,0.89,0.11,48.2
1297029600000,2011,2,2010,5,19,7,0.816,0.0783,0.66,32112.5,192.8,192.8,191.1,4,4,4,1349,1140,1497,1219,1035,129.4,105,162,128.6,0,234.7,0.0952,0.0757,0.113,1091,1035,1100,990,990,990,969,968.3,969.5,21,20.5,21.7,0.818,0.672,0.891,0.627,0.502,0.648,0.03,0.023,0.032,1.74,1.46,1.84,0.083,0.067,0.09,19.26,18.69,20.2,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.06,47.99,50.65,47.79,47.03,48.2,0,0,0,0,0,0,1.06,0,0.156,0.096,0.81,0.19,39.4
1297634400000,2011,2,2010,5,20,7,0.975,0.098,0.665,30934.3,186.9,186.9,184.1,4,4,4,1611,1532,1676,1449,1370,162,162,162,349.3,269.8,413.6,0.101,0.0967,0.106,1100,1100,1100,990,990,990,969.8,969.6,970.1,20.2,19.9,20.4,0.906,0.896,0.912,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.86,0.092,0.09,0.093,18.3,18.09,18.57,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.97,46.41,47.67,46.03,45.48,46.72,0,0,0,0,0,0,1.02,0,0.31,0.1,0.68,0.32,31.7
1298239200000,2011,2,2010,5,21,7,1.03,0.098,0.665,30394,181.4,181.4,180.9,4,4,4,1705,1692,1712,1543,1530,162,162,162,443.2,430.3,450.4,0.095,0.0946,0.0957,1100,1100,1100,990,990,990,970.1,970.1,970.2,19.9,19.8,19.9,0.915,0.914,0.915,0.648,0.648,0.648,0.033,0.033,0.033,1.86,1.86,1.86,0.094,0.094,0.094,17.99,17.97,18.03,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.15,46.09,46.27,45.23,45.17,45.34,0,0,0,0,0,0,1.01,0,0.365,0.095,0.65,0.35,29.5
1298844000000,2011,2,2010,5,22,7,1.03,0.138,0.665,30425.8,181.3,181.3,181.1,4,4,4,1698,1692,1702,1470,1453,228,162,239,370,353.3,440.3,0.134,0.0952,0.141,1100,1100,1100,990,990,990,970.1,970.1,970.1,19.9,19.9,19.9,0.92,0.914,0.921,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.86,1.87,0.094,0.094,0.094,18.01,17.99,18.03,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.2,46.16,46.25,45.28,45.24,45.32,0,0,0,0,0,0,1.01,0,0.365,0.13,0.65,0.35,29.5
1299448800000,2011,3,2010,6,23,7,1.04,0.13,0.665,30333.3,180.8,180.8,180.6,4,4,4,1714,1706,1719,1499,1467,215,183,239,398.8,366.7,436.1,0.125,0.106,0.14,1100,1100,1100,990,990,990,970.2,970.1,970.2,19.8,19.8,19.9,0.921,0.919,0.922,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.094,0.094,0.094,17.96,17.94,17.98,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.06,46.02,46.13,45.14,45.1,45.21,0,0,0,0,0,0,1,0,0.375,0.13,0.64,0.36,29.2
1300053600000,2011,3,2010,6,24,7,1.05,0.111,0.665,30168,180.3,180.3,179.6,4,4,4,1742,1722,1770,1559,1539,183,183,183,459.3,439.5,486.9,0.105,0.103,0.106,1100,1100,1100,990,990,990,970.3,970.2,970.4,19.7,19.6,19.8,0.921,0.92,0.923,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.86,17.77,17.93,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.81,45.56,45.99,44.89,44.65,45.07,0,0,0,0,0,0,0.998,0,0.385,0.11,0.63,0.37,28.7
1300658400000,2011,3,2010,6,25,7,1.11,0.111,0.665,29636.8,178.2,178.2,176.4,4,4,4,1833,1780,1890,1650,1597,183,183,183,549.6,497.1,607.4,0.1,0.0968,0.103,1100,1100,1100,990,990,990,970.6,970.4,970.7,19.4,19.3,19.6,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.097,17.57,17.38,17.74,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,45,44.49,45.47,44.1,43.6,44.56,0,0,0,0,0,0,0.98,0,0.445,0.1,0.6,0.4,26.7
1301263200000,2011,3,2010,6,26,7,1.22,0.119,0.665,28612,173.6,173.6,170.3,4,4,4,2022,1915,2158,1824,1732,197.6,183,217,724.5,631.9,841.2,0.0977,0.091,0.106,1100,1100,1100,990,990,990,971.1,970.8,971.5,18.9,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,16.99,16.64,17.3,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.45,42.51,44.28,42.58,41.66,43.39,0,0,0,0,0,0,0.946,0,0.555,0.098,0.55,0.45,23.5
1301868000000,2011,4,2010,7,27,7,1.45,0.131,0.665,26942.5,165,165,160.4,4,4,4,2392,2221,2545,2175,2004,217,217,217,1075,903.6,1228,0.0909,0.0853,0.0977,1100,1100,1100,990,990,990,972,971.6,972.4,18,17.6,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.08,15.71,16.49,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.921,0.928,40.99,39.99,42.1,40.09,39.03,41.26,0,0,0,0,0,0,0.891,0,0.785,0.09,0.46,0.54,18.6
1302472800000,2011,4,2010,7,28,7,1.6,0.131,0.665,25752.1,155.2,155.2,153.3,4,4,4,2647,2580,2681,2430,2363,217,217,217,1330,1263,1364,0.082,0.0809,0.0841,1100,1100,1100,990,990,990,972.7,972.5,972.7,17.3,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.46,15.38,15.63,0.943,0.943,0.944,0.975,0.974,0.976,0.919,0.918,0.92,39.32,39.1,39.76,38.32,38.09,38.79,0,0,0,0,0,0,0.852,0,0.935,0.082,0.42,0.58,16.1
1303077600000,2011,4,2010,7,29,7,1.58,0.131,0.665,25884.2,156.1,156.1,154.1,4,4,4,2619,2545,2677,2402,2328,217,217,217,1302,1228,1360,0.0829,0.0811,0.0853,1100,1100,1100,990,990,990,972.6,972.4,972.7,17.4,17.3,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.53,15.39,15.71,0.943,0.943,0.944,0.975,0.974,0.976,0.92,0.918,0.921,39.51,39.12,39.99,38.52,38.11,39.03,0,0,0,0,0,0,0.856,0,0.915,0.083,0.42,0.58,16.4
1303682400000,2011,4,2010,7,30,7,1.45,0.136,0.665,26899.2,163.4,163.4,160.1,4,4,4,2401,2284,2510,2176,2008,225.4,217,276,1076,907.6,1193,0.0941,0.0864,0.121,1100,1100,1100,990,990,990,972.1,971.8,972.3,17.9,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.06,15.79,16.34,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.922,0.927,40.93,40.22,41.69,40.03,39.27,40.84,0,0,0,0,0,0,0.89,0,0.785,0.094,0.46,0.54,18.6
1304287200000,2011,5,2010,8,31,7,1.26,0.167,0.665,28353.8,173,173,168.8,4,4,4,2078,1932,2235,1802,1656,276,276,276,702.2,556.4,859.4,0.133,0.123,0.143,1100,1100,1100,990,990,990,971.3,970.9,971.7,18.7,18.3,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.85,16.46,17.24,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,43.05,42,44.13,42.19,41.16,43.24,0,0,0,0,0,0,0.938,0,0.595,0.13,0.53,0.47,22.5
1304892000000,2011,5,2010,8,32,7,1.07,0.131,0.665,30013.9,182.6,182.6,178.7,4,4,4,1768,1656,1887,1552,1464,216,192,276,452.1,363.7,512,0.122,0.106,0.15,1100,1100,1100,990,990,990,970.4,970,970.7,19.6,19.3,20,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.78,17.39,18.15,0.951,0.949,0.951,0.98,0.98,0.98,0.932,0.93,0.932,45.58,44.52,46.57,44.66,43.63,45.64,0,0,0,0,0,0,0.993,0,0.405,0.12,0.62,0.38,28.1
1305496800000,2011,5,2010,8,33,7,0.927,0.116,0.665,31396.8,190.1,190.1,186.9,4,4,4,1532,1446,1619,1340,1254,192,192,192,240.3,154.3,327.4,0.126,0.119,0.133,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.894,0.861,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.092,18.57,18.27,18.88,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.67,46.88,48.49,46.72,45.95,47.52,0,0,0,0,0,0,1.04,0,0.262,0.13,0.72,0.28,33.9
1306101600000,2011,5,2010,8,34,7,0.783,0.116,0.643,31885.9,192.8,192.8,189.8,4,4,4,1294,1171,1418,1102,978.5,192,192,192,38.85,0,126.4,0.149,0.135,0.164,1063,978.5,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.759,0.619,0.85,0.571,0.413,0.648,0.027,0.019,0.031,1.62,1.3,1.8,0.077,0.06,0.087,19.55,18.98,20.26,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.57,46.43,49.89,47.45,45.5,48.2,0,0,0,0,0,0,1.05,0,0.14,0.15,0.82,0.18,40.7
1306706400000,2011,5,2010,8,35,7,0.64,0.103,0.537,28410.8,177.7,177.7,169.1,4,4,4,1057,984,1140,887.6,823,169.9,161,192,1.624e-14,-1.137e-13,1.137e-13,0.16,0.149,0.173,887.6,823,948.1,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.527,0.467,0.584,0.369,0.337,0.398,0.017,0.015,0.018,1.14,1.02,1.24,0.052,0.046,0.057,20.78,20.42,21.14,0.955,0.954,0.955,0.98,0.977,0.98,0.935,0.932,0.936,43.16,40.68,45.33,42.28,39.76,44.42,0,0,0,0,0,0,0.94,0,0.103,0.16,0.84,0.16,44.4
1307311200000,2011,6,2010,9,36,7,0.553,0.0974,0.456,24449.9,155.4,155.4,145.5,4,3,3.142857142857143,914.3,868.2,962.3,753.3,707.2,161,161,161,0,0,0,0.176,0.167,0.185,753.3,707.2,801.3,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.404,0.365,0.447,0.301,0.273,0.327,0.013,0.012,0.015,0.972,0.899,1.04,0.043,0.04,0.047,21.47,21.26,21.73,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.64,39.82,52.19,46.66,38.85,48.2,0,0,0,0,0,0,0.809,0,0.097,0.18,0.82,0.18,44.2
1307916000000,2011,6,2010,9,37,7,0.495,0.0974,0.397,22331.4,139,139,132.9,3,3,3,818.2,789.6,853.9,657.2,628.6,161,161,161,0,0,0,0.197,0.189,0.204,657.2,628.6,692.9,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.336,0.32,0.357,0.24,0.221,0.264,0.011,0.0096,0.012,0.815,0.766,0.875,0.036,0.033,0.039,22.01,21.81,22.17,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.21,43.53,47.27,44.31,42.66,46.32,0,0,0,0,0,0,0.738,0,0.098,0.2,0.8,0.2,45.1
1308520800000,2011,6,2010,9,38,7,0.457,0.0974,0.359,20429.2,126.7,126.7,121.6,3,3,3,755.2,721.9,782.5,594.2,560.9,161,161,161,0,0,0,0.213,0.206,0.223,594.2,560.9,621.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.301,0.282,0.316,0.198,0.176,0.216,0.0086,0.0076,0.0094,0.708,0.652,0.754,0.031,0.028,0.033,22.37,22.22,22.56,0.954,0.951,0.955,0.978,0.975,0.98,0.933,0.927,0.936,41.43,39.36,43.1,40.53,38.36,42.24,0,0,0,0,0,0,0.676,0,0.098,0.21,0.79,0.21,44.7
1309125600000,2011,6,2010,9,39,7,0.41,0.104,0.306,17451.7,112.7,112.7,103.9,3,2,2.5714285714285716,678.3,647.3,710.2,506.6,461.3,171.7,161,186,0,0,0,0.254,0.227,0.287,506.6,461.3,549.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.252,0.228,0.275,0.142,0.117,0.168,0.0061,0.005,0.0072,0.61,0.579,0.633,0.026,0.025,0.027,22.78,22.63,22.91,0.953,0.948,0.957,0.975,0.97,0.98,0.929,0.92,0.938,43.14,36.56,51.48,41.51,35.46,48.2,0,0,0,0,0,0,0.577,0,0.104,0.25,0.75,0.25,42.6
1309730400000,2011,7,2010,10,40,7,0.369,0.112,0.257,15160.9,95.62,95.62,90.24,2,2,2,610.7,584.7,638.3,424.7,398.7,186,186,186,1.624e-14,-5.684e-14,5.684e-14,0.305,0.291,0.318,424.7,398.7,452.3,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.21,0.201,0.223,0.0995,0.0872,0.112,0.0042,0.0037,0.0048,0.539,0.499,0.583,0.023,0.021,0.025,23.12,22.96,23.27,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.04,43.43,48.78,45.12,42.56,47.81,0,0,0,0,0,0,0.501,0,0.112,0.3,0.7,0.3,41.1
1310335200000,2011,7,2010,10,41,7,0.334,0.112,0.222,13150.4,83.4,83.4,78.28,2,2,2,552.6,530.3,576.2,366.6,344.3,186,186,186,1.624e-14,0,5.684e-14,0.337,0.323,0.351,366.6,344.3,390.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.189,0.181,0.198,0.0721,0.0615,0.0832,0.003,0.0026,0.0035,0.451,0.418,0.487,0.019,0.017,0.02,23.46,23.32,23.6,0.951,0.948,0.954,0.976,0.971,0.98,0.928,0.92,0.935,40.1,37.75,42.55,39.14,36.66,41.7,0,0,0,0,0,0,0.435,0,0.112,0.34,0.66,0.34,39.4
1310940000000,2011,7,2010,10,42,7,0.304,0.112,0.192,11358.7,71.71,71.71,67.61,2,2,2,503.1,484,522.9,317.1,298,186,186,186,0,0,0,0.37,0.356,0.384,317.1,298,336.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.165,0.179,0.0487,0.0397,0.058,0.002,0.0016,0.0024,0.377,0.348,0.407,0.016,0.014,0.017,23.76,23.64,23.87,0.944,0.941,0.947,0.97,0.97,0.97,0.915,0.912,0.918,34.85,32.81,36.96,33.81,31.83,35.85,0,0,0,0,0,0,0.376,0,0.112,0.37,0.63,0.37,37.4
1311544800000,2011,7,2010,10,43,7,0.278,0.112,0.166,9844.03,62.33,62.33,58.6,2,2,2,460.2,443.8,477.8,274.2,257.8,186,186,186,0,0,0,0.404,0.389,0.419,274.2,257.8,291.8,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.151,0.163,0.0284,0.0207,0.0367,0.0012,0.00085,0.0015,0.313,0.288,0.339,0.013,0.012,0.014,24.02,23.91,24.11,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,30.2,28.41,32.13,29.3,27.55,31.16,0,0,0,0,0,0,0.326,0,0.112,0.4,0.6,0.4,35.4
1312149600000,2011,8,2010,11,44,7,0.254,0.0937,0.16,9560.62,60.72,60.72,56.91,2,2,2,419.8,403.1,437.6,264.8,248.1,155,155,155,4.06e-15,0,2.842e-14,0.37,0.354,0.385,264.8,248.1,282.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.151,0.145,0.157,0.0241,0.0168,0.0324,0.00098,0.00068,0.0013,0.296,0.271,0.322,0.012,0.011,0.013,24.22,24.11,24.31,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,29.33,27.48,31.3,28.45,26.66,30.36,0,0,0,0,0,0,0.316,0,0.094,0.37,0.63,0.37,37.6
1312754400000,2011,8,2010,11,45,7,0.232,0.0937,0.138,8292.71,52.17,52.17,49.36,2,1,1.4285714285714286,382.8,368.4,397.9,227.8,213.4,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.405,0.39,0.421,227.8,213.4,242.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.132,0.143,0.0151,0.0139,0.0164,0.00061,0.00056,0.00067,0.334,0.254,0.402,0.014,0.01,0.016,24.35,24.29,24.41,0.944,0.924,0.958,0.976,0.97,0.98,0.921,0.896,0.939,40.06,25.71,51.89,38.43,24.94,48.2,0,0,0,0,0,0,0.274,0,0.094,0.4,0.59,0.41,35.7
1313359200000,2011,8,2010,11,46,7,0.213,0.0937,0.119,7425.78,46.83,46.83,44.2,1,1,1,351.9,339.7,363.7,196.9,184.7,155,155,155,1.218e-14,-2.842e-14,2.842e-14,0.441,0.426,0.456,196.9,184.7,208.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.122,0.131,0.0125,0.0114,0.0135,0.0005,0.00046,0.00054,0.347,0.325,0.369,0.014,0.013,0.015,24.49,24.41,24.58,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.937,45.1,42.3,47.79,44.2,41.45,46.83,0,0,0,0,0,0,0.246,0,0.094,0.44,0.56,0.44,34.9
1313964000000,2011,8,2010,11,47,7,0.196,0.0937,0.103,6363.07,40.48,40.48,37.88,1,1,1,324.9,314.2,335.6,169.9,159.2,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.477,0.462,0.493,169.9,159.2,180.6,990,990,990,965,965,965.1,25,24.9,25,0.117,0.113,0.121,0.0102,0.00929,0.0111,0.00041,0.00037,0.00045,0.299,0.28,0.318,0.012,0.011,0.013,24.68,24.6,24.75,0.946,0.942,0.949,0.974,0.97,0.979,0.921,0.914,0.929,38.89,36.42,41.35,37.88,35.33,40.48,0,0,0,0,0,0,0.21,0,0.093,0.48,0.53,0.47,32.5
1314568800000,2011,8,2010,11,48,7,0.182,0.081,0.101,6275.33,41.53,41.53,37.35,1,1,1,300.6,288.3,311.8,166.8,150.8,133.9,118,155,-8.12e-15,-2.842e-14,2.842e-14,0.444,0.391,0.507,166.8,150.8,183.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.11,0.118,0.00993,0.00856,0.0114,0.0004,0.00034,0.00045,0.291,0.265,0.32,0.012,0.011,0.013,24.8,24.77,24.85,0.945,0.94,0.95,0.974,0.97,0.98,0.92,0.912,0.931,38.33,34.47,42.38,37.35,33.43,41.53,0,0,0,0,0,0,0.208,0,0.081,0.45,0.55,0.45,34.5
1315173600000,2011,9,2010,12,49,7,0.165,0.0714,0.0933,5788.07,37.22,37.22,34.45,1,1,1,272.3,261.2,284.2,154.3,143.2,118,118,118,8.12e-15,0,2.842e-14,0.434,0.415,0.452,154.3,143.2,166.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.104,0.112,0.00887,0.00792,0.00987,0.00035,0.00031,0.00039,0.267,0.247,0.289,0.011,0.0098,0.011,24.94,24.87,25.01,0.94,0.936,0.944,0.97,0.97,0.972,0.913,0.908,0.918,35.5,32.88,38.28,34.45,31.9,37.22,0,0,0,0,0,0,0.191,0,0.0717,0.43,0.57,0.43,35.1
1315778400000,2011,9,2010,12,50,7,0.151,0.0714,0.0797,4917.4,31.33,31.33,29.27,1,1,1,249.7,240.7,258.7,131.7,122.7,118,118,118,4.06e-15,0,2.842e-14,0.473,0.456,0.49,131.7,122.7,140.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0997,0.0965,0.103,0.00694,0.00618,0.00771,0.00027,0.00024,0.00031,0.227,0.211,0.243,0.009,0.0083,0.0096,25.08,25.02,25.15,0.931,0.927,0.935,0.97,0.97,0.97,0.904,0.899,0.907,30.18,28.05,32.3,29.27,27.21,31.33,0,0,0,0,0,0,0.163,0,0.0713,0.47,0.53,0.47,32.6
1316383200000,2011,9,2010,12,51,7,0.139,0.0714,0.0679,4165.65,26.51,26.51,24.8,1,1,1,230.3,222.9,237.7,112.3,104.9,118,118,118,0,-1.421e-14,1.421e-14,0.513,0.496,0.529,112.3,104.9,119.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0928,0.0902,0.0954,0.00529,0.00467,0.00592,0.00021,0.00018,0.00023,0.192,0.179,0.205,0.0076,0.007,0.0081,25.23,25.17,25.28,0.92,0.915,0.925,0.97,0.97,0.97,0.892,0.887,0.897,25.56,23.8,27.33,24.8,23.08,26.51,0,0,0,0,0,0,0.138,0,0.0711,0.51,0.49,0.51,30
1316988000000,2011,9,2010,12,52,7,0.131,0.0636,0.067,4120.76,31.8,31.8,24.53,1,1,1,215.9,211.4,220.4,110.7,95.34,105.1,73,118,-2.03e-15,-1.421e-14,1.421e-14,0.486,0.34,0.553,110.7,95.34,141.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.091,0.0868,0.0989,0.00516,0.00385,0.00777,0.0002,0.00015,0.0003,0.188,0.162,0.24,0.0074,0.0063,0.0094,25.32,25.27,25.36,0.919,0.912,0.935,0.969,0.967,0.97,0.891,0.883,0.907,25.31,21.71,32.78,24.53,20.99,31.8,0,0,0,0,0,0,0.136,0,0.064,0.49,0.51,0.49,31.5
1317592800000,2011,10,2011,1,1,7,0.128,0.0442,0.084,5242.92,32.49,32.49,31.21,1,1,1,211.9,205.9,217.4,138.9,132.9,73,73,73,0,0,0,0.345,0.336,0.354,138.9,132.9,144.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0979,0.0959,0.0999,0.00755,0.00705,0.00803,0.0003,0.00028,0.00031,0.235,0.225,0.245,0.0092,0.0088,0.0096,25.29,25.25,25.34,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.17,30.78,33.49,31.21,29.86,32.49,0,0,0,0,0,0,0.173,0,0.044,0.35,0.66,0.34,41
1318197600000,2011,10,2011,1,2,7,0.12,0.0566,0.063,700.117,29.17,29.17,4.167,1,1,1,197.7,192,202.9,104.1,95.01,93.57,73,97,-4.06e-15,-1.421e-14,1.421e-14,0.474,0.36,0.505,104.1,95.01,129.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0878,0.0849,0.0948,0.0046,0.00383,0.0068,0.00018,0.00015,0.00027,0.175,0.16,0.22,0.0069,0.0062,0.0086,25.41,25.36,25.43,0.133,0,0.93,0.139,0,0.97,0.129,0,0.903,4.296,0,30.07,4.167,0,29.17,0,6,0,0,0.857,0,0.0232,0.857,0.057,0.47,0.53,0.47,5.83
1318802400000,2011,10,2011,1,3,7,0.115,0.0524,0.063,1886.57,26.62,26.62,11.23,1,1,1,190.8,189,193.1,104.1,92.27,86.71,73,97,4.06e-15,0,1.421e-14,0.454,0.38,0.512,104.1,92.27,119.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0871,0.084,0.091,0.0046,0.00359,0.00589,0.00018,0.00014,0.00023,0.175,0.155,0.2,0.0068,0.006,0.0078,25.41,25.38,25.42,0.396,0,0.924,0.416,0,0.97,0.384,0,0.897,11.58,0,27.45,11.23,0,26.62,0,4,0,0,0.571,0,0.0624,0.571,0.052,0.46,0.55,0.45,16.4
1319407200000,2011,10,2011,1,4,7,0.11,0.0442,0.0663,4078.84,25.49,25.49,24.28,1,1,1,182.6,177.8,187.6,109.6,104.8,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.4,0.389,0.411,109.6,104.8,114.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0876,0.0859,0.0894,0.00507,0.00466,0.00549,0.0002,0.00018,0.00021,0.183,0.175,0.192,0.0072,0.0068,0.0075,25.38,25.38,25.38,0.917,0.914,0.921,0.97,0.97,0.97,0.89,0.887,0.893,25.03,23.84,26.28,24.28,23.12,25.49,0,0,0,0,0,0,0.135,0,0.0437,0.4,0.6,0.4,37.1
1320012000000,2011,10,2011,1,5,7,0.107,0.041,0.0657,4037.52,24.75,24.75,24.03,1,1,1,176.5,175.1,178.6,108.6,102.9,67.86,67,73,6.09e-15,0,1.421e-14,0.385,0.375,0.415,108.6,102.9,111.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0864,0.0853,0.0873,0.00498,0.00449,0.00524,0.00019,0.00018,0.0002,0.18,0.171,0.186,0.0071,0.0067,0.0073,25.37,25.37,25.38,0.917,0.913,0.919,0.97,0.97,0.97,0.889,0.885,0.891,24.78,23.37,25.52,24.03,22.67,24.75,0,0,0,0,0,0,0.134,0,0.0413,0.38,0.61,0.39,37.7
1320616800000,2011,11,2011,2,6,7,0.11,0.0405,0.0692,4272.87,25.94,25.94,25.43,1,1,1,181.4,179.2,183.5,114.4,112.2,67,67,67,0,-1.421e-14,1.421e-14,0.369,0.365,0.374,114.4,112.2,116.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0875,0.089,0.00548,0.00528,0.00566,0.00021,0.00021,0.00022,0.191,0.187,0.194,0.0075,0.0073,0.0076,25.37,25.37,25.37,0.921,0.919,0.922,0.97,0.97,0.97,0.893,0.892,0.895,26.22,25.66,26.75,25.43,24.89,25.94,0,0,0,0,0,0,0.141,0,0.0408,0.37,0.63,0.37,38.8
1321221600000,2011,11,2011,2,7,7,0.114,0.0405,0.0734,4558.78,28.21,28.21,27.14,1,1,1,188.4,183.5,192.8,121.4,116.5,67,67,67,0,-1.421e-14,1.421e-14,0.356,0.347,0.365,121.4,116.5,125.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.089,0.0923,0.00607,0.00566,0.00645,0.00024,0.00022,0.00025,0.203,0.194,0.211,0.0079,0.0076,0.0083,25.37,25.37,25.37,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.895,0.901,27.97,26.75,29.08,27.14,25.94,28.21,0,0,0,0,0,0,0.151,0,0.0406,0.36,0.64,0.36,40
1321826400000,2011,11,2011,2,8,7,0.118,0.0302,0.088,5518.16,35.36,35.36,32.85,1,1,1,195.5,189.8,206.2,145.5,139.8,50,50,50,0,0,0,0.256,0.242,0.263,145.5,139.8,156.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0971,0.0951,0.101,0.00812,0.00763,0.00903,0.00032,0.0003,0.00035,0.244,0.234,0.263,0.0095,0.0091,0.01,25.34,25.3,25.35,0.937,0.934,0.94,0.97,0.97,0.97,0.908,0.906,0.912,33.86,32.47,36.45,32.85,31.5,35.36,0,0,0,0,0,0,0.182,0,0.03,0.26,0.75,0.25,46.8
1322431200000,2011,11,2011,2,9,7,0.129,0.0334,0.096,6033.25,37.26,37.26,35.91,1,1,1,213.9,209.8,216.9,158.7,154.9,55.14,50,59,0,0,0,0.258,0.233,0.276,158.7,154.9,164.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.104,0.00924,0.00891,0.0097,0.00036,0.00035,0.00038,0.269,0.262,0.278,0.011,0.01,0.011,25.25,25.23,25.27,0.941,0.94,0.943,0.971,0.97,0.972,0.914,0.912,0.917,37,36.06,38.32,35.91,34.98,37.26,0,0,0,0,0,0,0.2,0,0.033,0.26,0.74,0.26,46.8
1323036000000,2011,12,2011,3,10,7,0.138,0.0357,0.103,6488.93,40.99,40.99,38.62,1,1,1,229,222.1,238.5,170,163.1,59,59,59,0,0,0,0.258,0.247,0.266,170,163.1,179.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.105,0.111,0.0102,0.00961,0.011,0.0004,0.00038,0.00043,0.289,0.277,0.306,0.011,0.011,0.012,25.14,25.06,25.19,0.945,0.943,0.948,0.975,0.972,0.98,0.922,0.916,0.929,39.6,37.99,41.83,38.62,36.91,40.99,0,0,0,0,0,0,0.215,0,0.035,0.26,0.75,0.25,47
1323640800000,2011,12,2011,3,11,7,0.152,0.0357,0.116,7358.38,45.09,45.09,43.8,1,1,1,250.7,240.9,256.3,191.7,181.9,59,59,59,-4.06e-15,-2.842e-14,0,0.235,0.23,0.245,191.7,181.9,197.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.115,0.111,0.117,0.012,0.0112,0.0125,0.00048,0.00044,0.0005,0.328,0.311,0.338,0.013,0.012,0.013,24.97,24.94,25.04,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,44.69,42.4,46.01,43.8,41.56,45.09,0,0,0,0,0,0,0.243,0,0.036,0.23,0.76,0.24,48.4
1324245600000,2011,12,2011,3,12,7,0.16,0.0357,0.124,7885.37,47.59,47.59,46.94,1,1,1,264.3,260.4,267.2,205.3,201.4,59,59,59,0,-2.842e-14,2.842e-14,0.223,0.221,0.227,205.3,201.4,208.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.118,0.121,0.0132,0.0129,0.0134,0.00052,0.00051,0.00053,0.353,0.345,0.358,0.014,0.014,0.014,24.89,24.87,24.91,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.89,46.98,48.56,46.94,46.04,47.59,0,0,0,0,0,0,0.261,0,0.036,0.22,0.78,0.22,49.3
1324850400000,2011,12,2011,3,13,7,0.16,0.0369,0.123,7810.24,47.53,47.53,46.49,1,1,1,264.4,260.6,267.2,203.4,194.2,61,59,73,-8.12e-15,-2.842e-14,0,0.231,0.221,0.273,203.4,194.2,207.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.117,0.121,0.013,0.0123,0.0134,0.00052,0.00049,0.00053,0.349,0.334,0.357,0.014,0.013,0.014,24.89,24.88,24.91,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,47.44,45.18,48.5,46.49,44.28,47.53,0,0,0,0,0,0,0.258,0,0.037,0.23,0.77,0.23,48.8
1325455200000,2012,1,2011,4,14,7,0.163,0.0442,0.119,7536.32,45.74,45.74,44.86,1,1,1,269.7,267.2,273.5,196.7,194.2,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.271,0.267,0.273,196.7,194.2,200.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.118,0.117,0.12,0.0125,0.0123,0.0128,0.00049,0.00049,0.00051,0.339,0.334,0.346,0.013,0.013,0.014,24.88,24.86,24.9,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,45.77,45.18,46.67,44.86,44.28,45.74,0,0,0,0,0,0,0.249,0,0.044,0.27,0.73,0.27,46.2
1326060000000,2012,1,2011,4,15,7,0.171,0.0442,0.127,7972.93,48.2,48.2,47.46,1,1,1,282.8,275.4,292.4,209.8,202.4,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.258,0.25,0.265,209.8,202.4,219.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.12,0.126,0.0136,0.013,0.0144,0.00054,0.00051,0.00057,0.362,0.349,0.379,0.014,0.014,0.015,24.81,24.75,24.85,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.82,47.11,51.02,47.46,46.17,48.2,0,0,0,0,0,0,0.264,0,0.044,0.26,0.74,0.26,46.6
1326664800000,2012,1,2011,4,16,7,0.186,0.0442,0.142,8602.48,53.46,53.46,51.21,2,1,1.8571428571428572,308,296.5,317.8,235,223.5,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.237,0.23,0.246,235,223.5,244.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.132,0.128,0.135,0.0157,0.0147,0.0166,0.00063,0.00059,0.00066,0.27,0.24,0.387,0.011,0.0096,0.015,24.79,24.73,24.86,0.93,0.922,0.959,0.971,0.97,0.98,0.903,0.895,0.94,30.27,25.58,51.97,29.05,24.81,48.2,0,0,0,0,0,0,0.284,0,0.044,0.24,0.76,0.24,46.2
1327269600000,2012,1,2011,4,17,7,0.207,0.0442,0.163,9881.01,65.05,65.05,58.82,2,2,2,342.3,322.4,371.1,269.3,249.4,73,73,73,-4.06e-15,-2.842e-14,0,0.214,0.197,0.226,269.3,249.4,298.1,990,990,990,965.1,965,965.3,24.9,24.7,25,0.144,0.137,0.154,0.0262,0.017,0.0397,0.0011,0.00068,0.0016,0.294,0.265,0.338,0.012,0.011,0.014,24.59,24.41,24.72,0.933,0.929,0.94,0.97,0.97,0.97,0.905,0.901,0.912,30.32,28.1,33.53,29.41,27.25,32.52,0,0,0,0,0,0,0.327,0,0.044,0.21,0.79,0.21,47.7
1327874400000,2012,1,2011,4,18,7,0.251,0.0493,0.202,12222.1,80.51,80.51,72.75,2,2,2,415.8,381.2,454,334.2,308.2,81.57,73,85,0,0,0,0.196,0.187,0.211,334.2,308.2,369,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.168,0.158,0.18,0.0568,0.0445,0.0731,0.0023,0.0018,0.003,0.393,0.353,0.445,0.016,0.014,0.018,24.14,23.91,24.34,0.946,0.942,0.951,0.972,0.97,0.978,0.919,0.913,0.93,37.41,34.64,41.14,36.38,33.6,40.25,0,0,0,0,0,0,0.404,0,0.049,0.2,0.8,0.2,48.7
1328479200000,2012,2,2011,5,19,7,0.304,0.0514,0.253,15239.4,95.93,95.93,90.71,2,2,2,503.1,468.4,529.2,418.1,383.4,85,85,85,-8.12e-15,-5.684e-14,0,0.169,0.161,0.181,418.1,383.4,444.2,990,990,990,965.9,965.7,966,24.1,24,24.3,0.198,0.185,0.207,0.0963,0.08,0.109,0.004,0.0033,0.0045,0.519,0.467,0.558,0.021,0.019,0.023,23.62,23.46,23.83,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.28,42.69,48.95,45.36,41.83,47.97,0,0,0,0,0,0,0.504,0,0.051,0.17,0.83,0.17,50.1
1329084000000,2012,2,2011,5,20,7,0.333,0.0514,0.281,16195.2,96.4,96.4,96.4,2,2,2,550.3,534.4,563.9,465.3,449.4,85,85,85,1.624e-14,-5.684e-14,5.684e-14,0.155,0.151,0.159,465.3,449.4,478.9,990,990,990,966.1,966,966.1,23.9,23.9,24,0.215,0.209,0.222,0.119,0.111,0.125,0.005,0.0046,0.0052,0.59,0.565,0.613,0.025,0.024,0.026,23.33,23.25,23.43,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.94,49.47,52.19,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.052,0.15,0.84,0.16,48.6
1329688800000,2012,2,2011,5,21,7,0.341,0.0514,0.289,16195.2,96.4,96.4,96.4,2,2,2,563.6,560.9,566.3,478.6,475.9,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.151,0.15,0.152,478.6,475.9,481.3,990,990,990,966.1,966.1,966.1,23.9,23.9,23.9,0.222,0.22,0.223,0.125,0.124,0.126,0.0052,0.0052,0.0053,0.612,0.608,0.617,0.026,0.025,0.026,23.25,23.23,23.27,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,52.17,51.92,52.42,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.052,0.15,0.85,0.15,47.5
1330293600000,2012,2,2011,5,22,7,0.35,0.059,0.291,16472.5,102.4,102.4,98.05,3,2,2.2857142857142856,578.5,563.9,598.3,480.9,469.7,97.57,85,107,8.12e-15,-5.684e-14,5.684e-14,0.169,0.149,0.186,480.9,469.7,491.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.226,0.222,0.234,0.126,0.121,0.131,0.0053,0.0051,0.0055,0.588,0.516,0.625,0.025,0.022,0.026,23.21,23.12,23.31,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.916,0.938,47.14,35.03,52.52,44.16,33.98,48.2,0,0,0,0,0,0,0.545,0,0.059,0.17,0.83,0.17,47.1
1330898400000,2012,3,2011,6,23,7,0.391,0.0647,0.326,18790.3,120,120,111.8,3,3,3,645.8,606.8,686.1,538.8,499.8,107,107,107,0,-5.684e-14,5.684e-14,0.166,0.156,0.176,538.8,499.8,579.1,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.261,0.239,0.284,0.161,0.135,0.188,0.0068,0.0057,0.008,0.607,0.541,0.675,0.026,0.023,0.029,22.91,22.68,23.13,0.95,0.946,0.953,0.973,0.97,0.978,0.924,0.918,0.932,38.31,35.76,40.91,37.28,34.69,40.01,0,0,0,0,0,0,0.621,0,0.065,0.17,0.83,0.17,48.1
1331503200000,2012,3,2011,6,24,7,0.444,0.0647,0.379,21665.1,135.8,135.8,129,3,3,3,734,696.2,772.7,627,589.2,107,107,107,0,0,0,0.146,0.138,0.154,627,589.2,665.7,990,990,990,966.8,966.7,967,23.2,23,23.3,0.311,0.29,0.333,0.22,0.195,0.246,0.0095,0.0083,0.011,0.756,0.692,0.821,0.033,0.03,0.036,22.41,22.19,22.62,0.955,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.938,43.87,41.56,46.2,42.99,40.7,45.28,0,0,0,0,0,0,0.716,0,0.065,0.15,0.85,0.15,48.8
1332108000000,2012,3,2011,6,25,7,0.48,0.0647,0.416,23427.4,142.5,142.5,139.4,3,3,3,794.1,776.1,812.4,687.1,669.1,107,107,107,0,0,0,0.135,0.132,0.138,687.1,669.1,705.4,990,990,990,967.1,967,967.1,22.9,22.9,23,0.345,0.335,0.356,0.26,0.248,0.272,0.011,0.011,0.012,0.857,0.827,0.888,0.037,0.036,0.039,22.07,21.96,22.17,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.43,46.4,48.47,46.48,45.47,47.5,0,0,0,0,0,0,0.775,0,0.064,0.13,0.87,0.13,48.8
1332712800000,2012,3,2011,6,26,7,0.514,0.0663,0.448,24263.1,144.6,144.6,144.4,3,3,3,850.6,817.7,885,741,710.7,109.6,107,125,0,0,0,0.129,0.122,0.141,741,710.7,767.4,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.382,0.359,0.404,0.295,0.276,0.31,0.013,0.012,0.014,0.952,0.897,0.998,0.042,0.039,0.044,21.75,21.57,21.93,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.39,48.76,51.83,48.14,47.79,48.2,0,0,0,0,0,0,0.802,0,0.066,0.13,0.87,0.13,47.2
1333317600000,2012,4,2011,7,27,7,0.555,0.0756,0.48,25554.9,160.7,160.7,152.1,4,3,3.5714285714285716,918,891.5,950.4,793,766.5,125,125,125,0,0,0,0.136,0.132,0.14,793,766.5,825.4,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.434,0.41,0.464,0.323,0.31,0.338,0.014,0.014,0.015,1,0.963,1.03,0.045,0.043,0.046,21.43,21.28,21.53,0.955,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,45.33,39.67,52.28,43.19,38.7,48.2,0,0,0,0,0,0,0.845,0,0.075,0.14,0.86,0.14,46
1333922400000,2012,4,2011,7,28,7,0.61,0.0756,0.535,28558.7,177.3,177.3,170,4,4,4,1009,962.3,1057,884.2,837.3,125,125,125,0,-1.137e-13,1.137e-13,0.124,0.118,0.13,884.2,837.3,932.2,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.517,0.474,0.561,0.367,0.344,0.39,0.017,0.015,0.018,1.13,1.04,1.21,0.051,0.047,0.055,20.95,20.71,21.21,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,43.37,41.54,45.23,42.5,40.68,44.33,0,0,0,0,0,0,0.944,0,0.075,0.12,0.88,0.12,46.8
1334527200000,2012,4,2011,7,29,7,0.653,0.0756,0.578,30363.5,182.3,182.3,180.7,4,4,4,1080,1065,1091,955.4,940,125,125,125,3.248e-14,-1.137e-13,1.137e-13,0.116,0.115,0.117,955.4,940,966.4,990,990,990,968.2,968.1,968.2,21.8,21.8,21.9,0.583,0.568,0.593,0.401,0.394,0.407,0.018,0.018,0.019,1.25,1.22,1.27,0.057,0.056,0.058,20.6,20.54,20.67,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.11,45.53,46.52,45.18,44.62,45.59,0,0,0,0,0,0,1,0,0.075,0.12,0.89,0.11,46.5
1335132000000,2012,4,2011,7,30,7,0.597,0.0756,0.522,27980.5,175.8,175.8,166.6,4,4,4,987.6,924.9,1047,862.6,799.9,125,125,125,0,-1.137e-13,1.137e-13,0.127,0.119,0.135,862.6,799.9,921.8,990,990,990,967.8,967.6,968,22.2,22,22.4,0.498,0.44,0.552,0.357,0.326,0.385,0.016,0.015,0.018,1.09,0.979,1.19,0.049,0.044,0.054,21.07,20.76,21.42,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.936,42.52,40.05,44.84,41.64,39.09,43.94,0,0,0,0,0,0,0.925,0,0.075,0.13,0.87,0.13,46.9
1335736800000,2012,4,2011,7,31,7,0.514,0.087,0.427,23490.3,144.6,144.6,139.8,3,3,3,849.6,799,904.7,705.8,652,143.9,125,147,0,0,0,0.17,0.138,0.184,705.8,652,779.7,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.365,0.331,0.422,0.272,0.237,0.316,0.012,0.01,0.014,0.896,0.803,1.03,0.039,0.035,0.046,21.81,21.46,22.1,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.1,45.04,52.28,46.61,44.14,48.2,0,0,0,0,0,0,0.777,0,0.087,0.17,0.83,0.17,45.7
1336341600000,2012,5,2011,8,32,7,0.454,0.0889,0.365,20770.6,130.5,130.5,123.6,3,3,3,750.6,706.6,788.2,603.6,559.6,147,147,147,0,0,0,0.196,0.187,0.208,603.6,559.6,641.2,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.303,0.278,0.324,0.204,0.175,0.229,0.0088,0.0075,0.01,0.721,0.647,0.785,0.031,0.028,0.034,22.38,22.16,22.63,0.954,0.951,0.956,0.979,0.975,0.98,0.934,0.927,0.937,42.11,39.38,44.4,41.21,38.38,43.51,0,0,0,0,0,0,0.687,0,0.089,0.2,0.8,0.2,45.8
1336946400000,2012,5,2011,8,33,7,0.394,0.0889,0.305,17437.8,112.1,112.1,103.8,3,2,2.7142857142857144,651.5,612.8,691.6,504.5,465.8,147,147,147,0,-5.684e-14,5.684e-14,0.226,0.213,0.24,504.5,465.8,544.6,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.247,0.225,0.27,0.14,0.119,0.165,0.006,0.005,0.0071,0.586,0.533,0.622,0.025,0.023,0.027,22.91,22.71,23.05,0.95,0.945,0.957,0.973,0.97,0.98,0.925,0.917,0.938,40.74,34.92,51.52,39.19,33.87,48.2,0,0,0,0,0,0,0.577,0,0.089,0.23,0.77,0.23,44.3
1337551200000,2012,5,2011,8,34,7,0.344,0.0889,0.256,15190.4,96.4,96.4,90.42,2,2,2,569.5,539.3,601.6,422.5,392.3,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.258,0.244,0.273,422.5,392.3,454.6,990,990,990,966.2,966,966.3,23.8,23.7,24,0.206,0.195,0.218,0.0984,0.0842,0.114,0.0041,0.0035,0.0048,0.532,0.486,0.581,0.022,0.02,0.025,23.31,23.11,23.49,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.16,43.1,49.35,45.21,42.23,48.2,0,0,0,0,0,0,0.502,0,0.088,0.26,0.74,0.26,44.2
1338156000000,2012,5,2011,8,35,7,0.305,0.0816,0.224,13406.3,82.5,82.5,79.8,2,2,2,504.6,481,529.7,369.6,357.3,135,119,147,0,-5.684e-14,5.684e-14,0.267,0.24,0.292,369.6,357.3,382.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.186,0.182,0.191,0.0734,0.0676,0.0796,0.003,0.0028,0.0033,0.452,0.434,0.472,0.019,0.018,0.02,23.68,23.54,23.8,0.951,0.949,0.953,0.978,0.975,0.98,0.93,0.926,0.934,40.81,39.42,42.09,39.9,38.42,41.25,0,0,0,0,0,0,0.443,0,0.081,0.27,0.73,0.27,44
1338760800000,2012,6,2011,9,36,7,0.274,0.072,0.202,12115.9,76.7,76.7,72.12,2,2,2,453,433.7,473.6,334,314.7,119,119,119,0,0,0,0.263,0.251,0.274,334,314.7,354.6,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.173,0.166,0.18,0.0566,0.0476,0.0664,0.0023,0.0019,0.0027,0.397,0.369,0.428,0.016,0.015,0.018,23.96,23.84,24.08,0.946,0.943,0.949,0.971,0.97,0.975,0.919,0.915,0.925,37.12,35.04,39.35,36.06,33.99,38.35,0,0,0,0,0,0,0.401,0,0.072,0.26,0.74,0.26,44.2
1339365600000,2012,6,2011,9,37,7,0.248,0.072,0.176,10588.5,66.66,66.66,63.03,2,2,2,410.4,394.6,427.4,291.4,275.6,119,119,119,0,0,0,0.29,0.278,0.302,291.4,275.6,308.4,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.158,0.152,0.164,0.0366,0.0291,0.0446,0.0015,0.0012,0.0018,0.334,0.31,0.359,0.014,0.013,0.015,24.22,24.12,24.32,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,32.49,30.74,34.36,31.51,29.81,33.33,0,0,0,0,0,0,0.35,0,0.072,0.29,0.71,0.29,42.7
1339970400000,2012,6,2011,9,38,7,0.227,0.072,0.155,9314.15,58.51,58.51,55.44,2,2,2,375.2,362.1,389.4,256.2,243.1,119,119,119,0,-2.842e-14,2.842e-14,0.317,0.306,0.329,256.2,243.1,270.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.145,0.141,0.15,0.0205,0.0164,0.0266,0.00083,0.00066,0.0011,0.281,0.264,0.302,0.011,0.011,0.012,24.44,24.35,24.53,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.58,27.11,30.16,27.72,26.3,29.26,0,0,0,0,0,0,0.308,0,0.072,0.32,0.68,0.32,41
1340575200000,2012,6,2011,9,39,7,0.209,0.071,0.138,8282.89,51.68,51.68,49.3,2,1,1.4285714285714286,345.8,333.9,358,228.3,218.5,117.4,108,119,0,-2.842e-14,2.842e-14,0.339,0.323,0.353,228.3,218.5,239,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.135,0.132,0.139,0.0152,0.0143,0.0161,0.00061,0.00057,0.00065,0.333,0.25,0.398,0.013,0.01,0.016,24.54,24.47,24.6,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.63,25.7,52.16,38.42,24.93,48.2,0,0,0,0,0,0,0.274,0,0.071,0.34,0.66,0.34,39.6
1341180000000,2012,7,2011,10,40,7,0.193,0.0653,0.128,7948.35,48.2,48.2,47.31,1,1,1,319.2,308.5,330.4,211.2,200.5,108,108,108,0,-2.842e-14,2.842e-14,0.338,0.327,0.35,211.2,200.5,222.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.128,0.124,0.132,0.0137,0.0128,0.0147,0.00055,0.00051,0.00059,0.369,0.35,0.389,0.015,0.014,0.016,24.63,24.56,24.71,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.82,46.39,51.34,47.31,45.46,48.2,0,0,0,0,0,0,0.263,0,0.065,0.34,0.66,0.34,41.2
1341784800000,2012,7,2011,10,41,7,0.18,0.0653,0.114,7194.44,44.9,44.9,42.82,1,1,1,297,288,306,189,180,108,108,108,-1.218e-14,-2.842e-14,0,0.364,0.353,0.375,189,180,198,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.117,0.123,0.0118,0.011,0.0126,0.00047,0.00044,0.0005,0.33,0.314,0.346,0.013,0.012,0.014,24.78,24.72,24.83,0.951,0.949,0.954,0.98,0.979,0.98,0.932,0.929,0.935,43.7,41.58,45.81,42.82,40.73,44.9,0,0,0,0,0,0,0.238,0,0.066,0.36,0.63,0.37,40
1342389600000,2012,7,2011,10,42,7,0.167,0.0653,0.102,6370.88,39.97,39.97,37.92,1,1,1,276.7,269.1,285,168.7,161.1,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.39,0.379,0.401,168.7,161.1,177,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.116,0.0101,0.00945,0.0108,0.0004,0.00037,0.00043,0.293,0.28,0.308,0.012,0.011,0.012,24.9,24.85,24.94,0.945,0.943,0.948,0.974,0.97,0.978,0.92,0.914,0.927,38.94,37.15,40.88,37.92,36.04,39.97,0,0,0,0,0,0,0.211,0,0.065,0.39,0.61,0.39,38.1
1342994400000,2012,7,2011,10,43,7,0.157,0.0653,0.0916,5684.16,35.48,35.48,33.83,1,1,1,259.4,253,266.7,151.4,145,108,108,108,0,-2.842e-14,2.842e-14,0.417,0.405,0.427,151.4,145,158.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.11,0.00862,0.00807,0.00924,0.00034,0.00032,0.00037,0.263,0.251,0.275,0.01,0.0099,0.011,25,24.96,25.04,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,34.88,33.36,36.58,33.83,32.36,35.48,0,0,0,0,0,0,0.188,0,0.0654,0.42,0.58,0.42,36.2
1343599200000,2012,7,2011,10,44,7,0.147,0.0588,0.0881,5475.81,34.32,34.32,32.59,1,1,1,243,234.1,251.1,145.7,141.1,97.29,93,108,0,0,0,0.4,0.378,0.433,145.7,141.1,153.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.106,0.00813,0.00775,0.00877,0.00032,0.0003,0.00035,0.251,0.242,0.264,0.0099,0.0095,0.01,25.09,25.05,25.15,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,33.6,32.45,35.38,32.59,31.48,34.32,0,0,0,0,0,0,0.181,0,0.0589,0.4,0.6,0.4,37.3
1344204000000,2012,8,2011,11,45,7,0.135,0.0562,0.0788,4889.52,30.89,30.89,29.1,1,1,1,223.3,215.8,231.1,130.3,122.8,93,93,93,0,-1.421e-14,1.421e-14,0.417,0.402,0.431,130.3,122.8,138.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0977,0.0951,0.101,0.00682,0.00619,0.00749,0.00027,0.00024,0.00029,0.223,0.21,0.237,0.0088,0.0082,0.0093,25.24,25.18,25.3,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,30,28.24,31.85,29.1,27.39,30.89,0,0,0,0,0,0,0.162,0,0.0562,0.42,0.58,0.42,36.2
1344808800000,2012,8,2011,11,46,7,0.126,0.0562,0.0696,4296.49,26.81,26.81,25.57,1,1,1,208.1,202.4,213.3,115.1,109.4,93,93,93,-4.06e-15,-1.421e-14,0,0.447,0.436,0.459,115.1,109.4,120.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0924,0.0904,0.0942,0.00553,0.00505,0.00598,0.00022,0.0002,0.00023,0.196,0.186,0.205,0.0077,0.0073,0.008,25.36,25.31,25.4,0.921,0.917,0.925,0.97,0.97,0.97,0.894,0.89,0.898,26.37,24.99,27.64,25.57,24.24,26.81,0,0,0,0,0,0,0.142,0,0.0564,0.45,0.55,0.45,34.1
1345413600000,2012,8,2011,11,47,7,0.118,0.0562,0.0616,0,0,0,0,1,1,1,194.8,189.6,200.5,101.8,96.55,93,93,93,6.09e-15,-1.421e-14,1.421e-14,0.478,0.464,0.491,101.8,96.55,107.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0877,0.0858,0.0897,0.0044,0.00396,0.00489,0.00017,0.00015,0.00019,0.172,0.163,0.182,0.0067,0.0064,0.0071,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0564,0.48,0.52,0.48,0
1346018400000,2012,8,2011,11,48,7,0.111,0.0526,0.0584,1135.53,23.95,23.95,6.759,1,1,1,183.6,177.8,188.2,96.61,89.71,87,72,93,0,-1.421e-14,1.421e-14,0.473,0.399,0.509,96.61,89.71,108.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0853,0.0834,0.0879,0.00396,0.00338,0.00495,0.00015,0.00013,0.00019,0.162,0.15,0.181,0.0063,0.0059,0.0071,25.41,25.38,25.42,0.262,0,0.916,0.277,0,0.97,0.254,0,0.889,6.968,0,24.69,6.759,0,23.95,0,5,0,0,0.714,0,0.0376,0.714,0.0526,0.47,0.53,0.47,10.2
1346623200000,2012,9,2011,12,49,7,0.101,0.0435,0.0575,3523.61,22.64,22.64,20.97,1,1,1,167.1,160.6,174.8,95.08,88.56,72,72,72,0,-1.421e-14,1.421e-14,0.431,0.412,0.448,95.08,88.56,102.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0809,0.0859,0.00383,0.00328,0.00449,0.00015,0.00013,0.00018,0.158,0.146,0.172,0.0062,0.0057,0.0067,25.38,25.37,25.38,0.917,0.911,0.924,0.967,0.964,0.97,0.886,0.882,0.89,21.7,20.36,23.34,20.97,19.62,22.64,0,0,0,0,0,0,0.117,0,0.0435,0.43,0.57,0.43,34.9
1347228000000,2012,9,2011,12,50,7,0.0925,0.0435,0.0489,3031.21,19.23,19.23,18.04,1,1,1,152.9,147.2,158.7,80.91,75.17,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.471,0.454,0.489,80.91,75.17,86.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0762,0.0802,0.00263,0.00214,0.00312,0.0001,0.000084,0.00012,0.133,0.122,0.143,0.0052,0.0048,0.0056,25.37,25.37,25.38,0.933,0.926,0.94,0.961,0.96,0.963,0.896,0.892,0.902,18.78,17.58,19.97,18.04,16.88,19.23,0,0,0,0,0,0,0.1,0,0.0436,0.47,0.53,0.47,32.8
1347832800000,2012,9,2011,12,51,7,0.0857,0.0435,0.0422,2551.8,16.46,16.46,15.19,1,1,1,141.7,137.6,145.8,69.7,65.59,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.508,0.494,0.523,69.7,65.59,73.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0742,0.0728,0.0757,0.00167,0.00133,0.00202,0.000066,0.000052,0.000079,0.113,0.105,0.12,0.0044,0.0041,0.0047,25.39,25.38,25.39,0.911,0.889,0.934,0.96,0.96,0.96,0.875,0.853,0.896,15.82,14.52,17.15,15.19,13.94,16.46,0,0,0,0,0,0,0.0844,0,0.0435,0.51,0.49,0.51,29.8
1348437600000,2012,9,2011,12,52,7,0.0808,0.0435,0.0372,964.596,13.53,13.53,5.742,1,1,1,133.5,130.8,136.2,61.53,58.76,72,72,72,-5.075e-15,-1.421e-14,1.421e-14,0.539,0.529,0.551,61.53,58.76,64.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0723,0.00098,0.000745,0.00121,0.000038,0.000029,0.000047,0.098,0.0934,0.103,0.0038,0.0037,0.004,25.4,25.4,25.41,0.377,0,0.881,0.411,0,0.96,0.361,0,0.846,5.981,0,14.1,5.742,0,13.53,0,4,0,0,0.571,0,0.0319,0.571,0.0436,0.54,0.46,0.54,11.9
1349042400000,2012,10,2012,1,1,7,0.0771,0.0314,0.0457,2837.59,17.44,17.44,16.89,1,1,1,127.5,125,129.9,75.48,73.02,52,52,52,2.03e-15,0,1.421e-14,0.408,0.4,0.416,75.48,73.02,77.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0719,0.0736,0.00217,0.00196,0.00237,0.000085,0.000077,0.000093,0.119,0.115,0.124,0.0047,0.0045,0.0049,25.38,25.38,25.39,0.936,0.93,0.94,0.96,0.96,0.96,0.899,0.893,0.902,17.59,16.9,18.16,16.89,16.23,17.44,0,0,0,0,0,0,0.0938,0,0.0314,0.41,0.59,0.41,36.8
1349647200000,2012,10,2012,1,2,7,0.0767,0.0314,0.0453,2805.35,17.71,17.71,16.7,1,1,1,126.9,124.2,131.3,74.89,72.2,52,52,52,-2.03e-15,-1.421e-14,0,0.41,0.396,0.419,74.89,72.2,79.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0716,0.0741,0.00212,0.00189,0.00249,0.000083,0.000074,0.000098,0.118,0.113,0.126,0.0046,0.0044,0.0049,25.38,25.37,25.39,0.933,0.925,0.94,0.96,0.96,0.96,0.896,0.888,0.902,17.39,16.63,18.44,16.7,15.97,17.71,0,0,0,0,0,0,0.0928,0,0.0314,0.41,0.59,0.41,36.6
1350252000000,2012,10,2012,1,3,7,0.0768,0.0314,0.0454,2820.06,17.33,17.33,16.79,1,1,1,127,125.3,129.4,75.01,73.29,52,52,52,0,-1.421e-14,1.421e-14,0.409,0.402,0.415,75.01,73.29,77.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.072,0.0734,0.00213,0.00198,0.00233,0.000083,0.000078,0.000091,0.118,0.115,0.123,0.0046,0.0045,0.0048,25.38,25.38,25.38,0.936,0.931,0.94,0.96,0.96,0.96,0.899,0.894,0.903,17.49,16.99,18.05,16.79,16.31,17.33,0,0,0,0,0,0,0.0933,0,0.0314,0.41,0.59,0.41,36.7
