datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1257026400000,2009,11,2009,2,30,0.605,0.241,0.364,22624.6,36.45,36.45,31.42,1,1,1,233.4,207.6,255.4,140.4,114.6,93,93,93,9.474e-16,0,1.421e-14,0.4,0.364,0.448,140.4,114.6,162.4,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.101,0.0915,0.108,0.00769,0.00549,0.00956,0.0003,0.00021,0.00038,0.24,0.194,0.28,0.0095,0.0076,0.011,25.16,25,25.36,0.935,0.921,0.943,0.97,0.97,0.971,0.907,0.893,0.915,32.39,26.25,37.55,31.42,25.46,36.45,0,0,0,0,0,0,0.175,0,0.241,0.4,0.6,0.4,37.4
1259618400000,2009,12,2009,3,31,0.812,0.206,0.605,37105.9,59.63,59.63,49.87,2,1,1.5483870967741935,303,255.7,350.3,226,178.7,77,77,77,-2.75e-15,-2.842e-14,2.842e-14,0.257,0.22,0.301,226,178.7,273.3,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.129,0.112,0.146,0.016,0.0109,0.028,0.00064,0.00043,0.0011,0.301,0.246,0.394,0.012,0.0098,0.016,24.77,24.55,24.97,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,36.18,26.1,52.73,35,25.32,48.2,0,0,0,0,0,0,0.277,0,0.207,0.25,0.75,0.25,45.7
1262296800000,2010,1,2009,4,31,1.36,0.196,1.16,68526.4,144.6,144.6,92.11,3,2,2.3225806451612905,506.9,355.5,797.3,433.9,282.5,73,73,73,0,-5.684e-14,5.684e-14,0.153,0.0916,0.205,433.9,282.5,724.3,990,990,990,965.9,965.2,967.1,24.1,22.9,24.8,0.211,0.149,0.36,0.11,0.0323,0.285,0.0047,0.0013,0.012,0.513,0.314,0.913,0.021,0.013,0.04,23.62,22,24.51,0.949,0.936,0.958,0.975,0.97,0.98,0.926,0.908,0.939,40.45,31.79,51.36,39.37,30.84,48.2,0,0,0,0,0,0,0.512,0,0.2,0.14,0.85,0.15,50.4
1264975200000,2010,2,2009,5,28,3.44,0.37,2.42,116765,192.8,192.8,173.8,4,3,3.857142857142857,1421,819.4,2291,1268,682.4,153.1,137,162,267.5,-1.137e-13,1029,0.116,0.0707,0.167,1000,682.4,1100,990,990,990,969.2,967.2,971.8,20.8,18.2,22.8,0.73,0.346,0.926,0.529,0.257,0.648,0.026,0.011,0.036,1.54,0.852,1.87,0.076,0.037,0.1,19.26,16.32,21.97,0.953,0.946,0.957,0.98,0.977,0.98,0.933,0.927,0.938,46.25,40.31,51.89,45.13,39.37,48.2,0,0,0,0,0,0,0.965,0,1.02,0.11,0.7,0.3,33.9
1267394400000,2010,3,2009,6,31,9.36,0.64,2.95,98660.4,161.6,161.6,132.6,4,4,4,3496,2347,4215,3257,2108,239,239,239,2157,1008,2876,0.071,0.0567,0.102,1100,1100,1100,990,990,990,974.6,971.9,976.1,15.4,13.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.036,0.047,1.87,1.87,1.87,0.12,0.1,0.13,13.57,12.05,16.19,0.931,0.92,0.946,0.971,0.97,0.979,0.905,0.893,0.925,34.12,29.92,41.28,33.15,29.02,40.41,0,0,0,0,0,0,0.737,0,6.41,0.068,0.32,0.68,10.5
1270072800000,2010,4,2009,7,30,11.6,0.824,2.85,80003.4,116,116,111.1,4,4,4,4466,4219,4598,4148,3924,318,295,364,3048,2824,3199,0.0712,0.0642,0.081,1100,1100,1100,990,990,990,976.5,976.1,976.8,13.5,13.2,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.59,11.35,12.04,0.916,0.914,0.92,0.97,0.97,0.97,0.888,0.886,0.893,28.64,27.96,29.9,27.78,27.13,29,0,0,0,0,0,0,0.617,0,8.75,0.071,0.25,0.75,6.9
1272664800000,2010,5,2009,8,31,9.77,0.911,2.95,95855.2,152.1,152.1,128.8,4,4,4,3649,2689,4471,3309,2349,340,340,340,2209,1249,3031,0.0954,0.076,0.126,1100,1100,1100,990,990,990,974.9,972.8,976.5,15.1,13.5,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.038,0.048,1.87,1.87,1.87,0.12,0.11,0.14,13.24,11.58,15.36,0.929,0.916,0.942,0.97,0.97,0.974,0.902,0.888,0.918,33.19,28.61,39.05,32.21,27.75,38.03,0,0,0,0,0,0,0.716,0,6.82,0.093,0.3,0.7,9.81
1275343200000,2010,6,2009,9,30,4.93,0.759,2.84,125679,192.1,192.1,174.6,4,4,4,1900,1291,2630,1607,998.1,293,293,293,512.4,-1.137e-13,1237,0.161,0.111,0.227,1095,998.1,1100,990,990,990,970.7,968.8,972.6,19.3,17.4,21.2,0.901,0.688,0.926,0.637,0.422,0.648,0.033,0.02,0.037,1.84,1.39,1.87,0.095,0.066,0.11,17.49,15.5,19.8,0.949,0.943,0.955,0.979,0.975,0.98,0.929,0.919,0.936,44.56,39.43,49.01,43.64,38.44,48.03,0,0,0,0,0,0,0.97,0,2.09,0.15,0.58,0.42,25.5
1277935200000,2010,7,2009,10,31,2.44,0.686,1.76,95293.5,181.6,181.6,128.1,4,2,3.064516129032258,911.6,716.7,1247,655.6,460.7,256,256,256,-1.834e-15,-1.137e-13,1.137e-13,0.288,0.205,0.357,655.6,460.7,991.2,990,990,990,967.5,966.8,968.7,22.5,21.3,23.2,0.366,0.238,0.668,0.234,0.116,0.419,0.011,0.005,0.02,0.832,0.576,1.36,0.037,0.025,0.064,21.65,19.96,22.62,0.954,0.947,0.957,0.977,0.97,0.98,0.932,0.919,0.938,43.31,35.32,52.1,42.05,34.26,48.2,0,0,0,0,0,0,0.712,0,0.68,0.28,0.72,0.28,39.1
1280613600000,2010,8,2009,11,31,1.53,0.541,0.985,57583.1,103,103,77.4,3,2,2.032258064516129,569.7,461.6,705.5,367.7,259.6,202,202,202,-9.168e-15,-5.684e-14,5.684e-14,0.36,0.286,0.438,367.7,259.6,503.5,990,990,990,966.2,965.7,966.7,23.8,23.3,24.3,0.195,0.155,0.257,0.0726,0.0215,0.137,0.0031,0.00089,0.0059,0.454,0.294,0.657,0.019,0.012,0.028,23.39,22.67,24.03,0.948,0.932,0.958,0.975,0.97,0.98,0.924,0.904,0.939,39.32,28.51,52.31,38.14,27.66,48.2,0,0,0,0,0,0,0.43,0,0.545,0.35,0.64,0.36,37.6
1283292000000,2010,9,2009,12,30,0.974,0.372,0.602,36615.7,66.62,66.62,50.86,2,1,1.4666666666666666,375.7,312.3,455.9,232.3,174.3,143.3,138,146,-9.474e-16,-2.842e-14,2.842e-14,0.385,0.32,0.442,232.3,174.3,309.9,990,990,990,965.3,965,965.7,24.7,24.3,25,0.139,0.118,0.167,0.0194,0.0106,0.0453,0.00079,0.00042,0.0019,0.33,0.255,0.402,0.013,0.01,0.016,24.4,23.98,24.73,0.944,0.924,0.958,0.975,0.97,0.98,0.921,0.896,0.939,38.45,25.75,51.98,37.36,24.98,48.2,0,0,0,0,0,0,0.283,0,0.372,0.38,0.62,0.38,37.6
1285884000000,2010,10,2010,1,31,0.726,0.295,0.431,26865.8,45.04,45.04,36.11,1,1,1,270.9,240.4,308.8,160.9,130.4,110,110,110,3.667e-15,-2.842e-14,2.842e-14,0.408,0.356,0.458,160.9,130.4,198.8,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.11,0.0995,0.124,0.00943,0.00683,0.0126,0.00037,0.00027,0.0005,0.279,0.225,0.347,0.011,0.0089,0.014,24.94,24.71,25.13,0.942,0.931,0.954,0.973,0.97,0.98,0.917,0.903,0.935,37.09,29.92,45.96,36.11,29.02,45.04,0,0,0,0,0,0,0.201,0,0.295,0.41,0.59,0.41,37
1288562400000,2010,11,2010,2,30,0.647,0.252,0.395,24578.5,38.97,38.97,34.14,1,1,1,249.7,238.5,265.6,152.4,132.5,97.33,93,106,1.895e-15,0,2.842e-14,0.39,0.35,0.444,152.4,132.5,172.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.106,0.0999,0.112,0.0087,0.00701,0.0104,0.00034,0.00028,0.00041,0.263,0.228,0.298,0.01,0.009,0.012,25.04,24.94,25.14,0.94,0.932,0.946,0.971,0.97,0.976,0.912,0.904,0.923,35.17,30.44,39.93,34.14,29.52,38.97,0,0,0,0,0,0,0.19,0,0.252,0.39,0.61,0.39,38
1291154400000,2010,12,2010,3,31,0.91,0.206,0.704,42924.5,89.43,89.43,57.69,2,1,1.6451612903225807,339.8,269.6,487.9,262.8,192.7,77,77,77,-2.75e-15,-2.842e-14,2.842e-14,0.233,0.158,0.286,262.8,192.7,410.9,990,990,990,965.1,964.8,965.8,24.9,24.2,25.2,0.142,0.117,0.194,0.0292,0.0121,0.0929,0.0012,0.00048,0.0038,0.342,0.242,0.507,0.014,0.0096,0.021,24.56,23.7,24.89,0.944,0.923,0.959,0.975,0.97,0.98,0.92,0.895,0.94,38.47,25.66,52.73,37.2,24.89,48.2,0,0,0,0,0,0,0.321,0,0.206,0.23,0.77,0.23,47.2
1293832800000,2011,1,2010,4,31,2.39,0.356,2,107272,192.8,192.8,144.2,4,2,3.2580645161290325,890.9,508.4,1403,758.1,388.4,132.9,120,139,11.03,-1.137e-13,163.8,0.16,0.0991,0.236,747,388.4,1100,990,990,990,967.4,965.9,969.2,22.6,20.8,24.1,0.441,0.191,0.854,0.313,0.0823,0.648,0.014,0.0034,0.031,1,0.478,1.8,0.045,0.02,0.086,21.6,19.03,23.63,0.955,0.947,0.958,0.979,0.97,0.98,0.934,0.918,0.939,45.47,36.05,52.34,44.25,34.97,48.2,0,0,0,0,0,0,0.801,0,0.39,0.15,0.84,0.16,44.9
1296511200000,2011,2,2010,5,28,5.18,0.422,2.66,112764,190.3,190.3,167.8,4,4,4,2143,1437,2576,1969,1240,174.5,162,197,868.7,139.8,1314,0.0858,0.0629,0.137,1100,1100,1100,990,990,990,971.4,969.3,972.5,18.6,17.5,20.7,0.92,0.867,0.926,0.648,0.648,0.648,0.035,0.031,0.037,1.87,1.82,1.87,0.1,0.088,0.11,16.78,15.64,18.9,0.947,0.944,0.952,0.979,0.976,0.98,0.927,0.92,0.933,42.87,39.79,48.56,41.95,38.82,47.59,0,0,0,0,0,0,0.932,0,2.52,0.081,0.51,0.49,21.8
1298930400000,2011,3,2010,6,31,7.64,0.64,2.95,109865,154.9,154.9,147.7,4,4,4,2853,2587,3279,2614,2348,239,239,239,1514,1248,1940,0.0841,0.0729,0.0924,1100,1100,1100,990,990,990,973.2,972.5,974.2,16.8,15.8,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.97,13.97,15.61,0.94,0.935,0.943,0.972,0.97,0.975,0.914,0.907,0.92,37.97,35.23,39.71,36.92,34.17,38.74,0,0,0,0,0,0,0.82,0,4.69,0.084,0.39,0.61,14.4
1301608800000,2011,4,2010,7,30,10.1,0.697,2.85,88259.2,135.7,135.7,122.6,4,4,4,3909,3325,4188,3640,3108,269,217,295,2540,2008,2793,0.0686,0.0546,0.0786,1100,1100,1100,990,990,990,975.5,974.2,976,14.5,14,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.041,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.65,12.1,13.88,0.926,0.921,0.934,0.97,0.97,0.97,0.898,0.893,0.906,31.59,30.06,34.96,30.65,29.15,33.92,0,0,0,0,0,0,0.681,0,7.25,0.069,0.28,0.72,8.74
1304200800000,2011,5,2010,8,31,7.82,0.86,2.95,108917,167.5,167.5,146.4,4,4,4,2920,2125,3706,2599,1804,321,321,321,1499,704.2,2285,0.113,0.0866,0.151,1100,1100,1100,990,990,990,973.3,971.4,975.1,16.7,14.9,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.035,0.043,1.87,1.87,1.87,0.11,0.1,0.13,14.84,13.07,16.72,0.939,0.929,0.947,0.973,0.97,0.98,0.914,0.902,0.928,37.6,32.76,42.72,36.6,31.77,41.86,0,0,0,0,0,0,0.813,0,4.87,0.11,0.38,0.62,13.9
1306879200000,2011,6,2010,9,30,3.83,0.666,2.63,125881,192.8,192.8,174.8,4,3,3.9,1478,988.8,2071,1221,731.8,257,257,257,204.7,-1.137e-13,714,0.183,0.124,0.26,1016,731.8,1100,990,990,990,969.4,967.9,971.3,20.6,18.7,22.1,0.772,0.405,0.926,0.546,0.29,0.648,0.027,0.013,0.035,1.6,0.967,1.87,0.079,0.044,0.1,18.98,16.85,21.18,0.952,0.948,0.957,0.98,0.974,0.98,0.933,0.928,0.937,45.92,39.08,50.87,44.91,38.07,48.2,0,0,0,0,0,0,0.971,0,1.2,0.17,0.69,0.31,32.9
1309471200000,2011,7,2010,10,31,2.08,0.608,1.47,82882.8,144.6,144.6,111.4,3,2,2.6451612903225805,777.4,623.5,966.9,550.4,396.5,227,227,227,0,-5.684e-14,5.684e-14,0.297,0.235,0.364,550.4,396.5,739.9,990,990,990,967,966.4,967.8,23,22.2,23.6,0.286,0.204,0.406,0.172,0.0861,0.295,0.0075,0.0036,0.013,0.684,0.5,0.976,0.03,0.021,0.044,22.31,21.26,23.11,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.919,0.938,43.78,35.61,52.57,42.58,34.55,48.2,0,0,0,0,0,0,0.619,0,0.61,0.29,0.71,0.29,39.8
1312149600000,2011,8,2010,11,31,1.34,0.493,0.851,50414.5,91.42,91.42,67.76,2,1,1.935483870967742,501.7,411.6,614.5,317.7,227.6,184,184,184,-9.168e-16,-5.684e-14,5.684e-14,0.372,0.299,0.447,317.7,227.6,430.5,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.173,0.141,0.213,0.0498,0.0151,0.102,0.0021,0.00061,0.0043,0.389,0.263,0.548,0.016,0.011,0.023,23.75,23.09,24.24,0.944,0.926,0.958,0.973,0.97,0.98,0.919,0.898,0.939,36.56,26.12,52.55,35.44,25.34,48.2,0,0,0,0,0,0,0.376,0,0.489,0.37,0.64,0.36,37.6
1314828000000,2011,9,2010,12,30,0.873,0.358,0.516,31594.1,57.74,57.74,43.88,2,1,1.2333333333333334,336.9,283.1,405.8,198.9,145.1,138,138,138,0,-2.842e-14,2.842e-14,0.414,0.34,0.488,198.9,145.1,267.8,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.127,0.108,0.151,0.0131,0.00808,0.0254,0.00053,0.00032,0.001,0.311,0.254,0.405,0.012,0.01,0.016,24.6,24.27,24.91,0.944,0.925,0.959,0.975,0.97,0.98,0.92,0.897,0.94,38.74,26.02,52.48,37.58,25.24,48.2,0,0,0,0,0,0,0.244,0,0.357,0.41,0.59,0.41,36.2
1317420000000,2011,10,2011,1,31,0.673,0.295,0.379,23483.7,39.18,39.18,31.56,1,1,1,251.4,220.4,283.9,141.4,110.4,110,110,110,-9.168e-16,-2.842e-14,2.842e-14,0.44,0.388,0.499,141.4,110.4,173.9,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.103,0.0925,0.115,0.00777,0.00514,0.0105,0.00031,0.0002,0.00042,0.245,0.189,0.303,0.0097,0.0074,0.012,25.06,24.86,25.29,0.935,0.919,0.947,0.971,0.97,0.976,0.907,0.891,0.924,32.51,25.16,40.13,31.56,24.4,39.18,0,0,0,0,0,0,0.175,0,0.294,0.44,0.56,0.44,34.9
1320098400000,2011,11,2011,2,30,0.604,0.241,0.363,22593.2,38.49,38.49,31.38,1,1,1,233.2,219.1,263.6,140.2,126.1,93,93,93,-4.737e-16,-2.842e-14,1.421e-14,0.4,0.353,0.425,140.2,126.1,170.6,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.101,0.0956,0.111,0.00767,0.00647,0.0103,0.0003,0.00025,0.00041,0.24,0.215,0.294,0.0094,0.0084,0.012,25.16,24.95,25.27,0.935,0.929,0.946,0.97,0.97,0.975,0.907,0.901,0.922,32.34,29.02,39.48,31.38,28.15,38.49,0,0,0,0,0,0,0.174,0,0.241,0.4,0.6,0.4,37.4
1322690400000,2011,12,2011,3,31,0.862,0.206,0.656,40125.4,65.54,65.54,53.93,2,1,1.6129032258064515,321.7,263.9,377.7,244.7,186.9,77,77,77,0,-2.842e-14,2.842e-14,0.243,0.204,0.292,244.7,186.9,300.7,990,990,990,965,964.8,965.3,25,24.7,25.2,0.136,0.115,0.155,0.0219,0.0116,0.0409,0.00088,0.00046,0.0017,0.319,0.245,0.393,0.013,0.0098,0.016,24.67,24.37,24.92,0.942,0.924,0.959,0.974,0.97,0.98,0.917,0.896,0.94,36.98,26.04,52.61,35.83,25.26,48.2,0,0,0,0,0,0,0.3,0,0.206,0.24,0.76,0.24,46.5
1325368800000,2012,1,2011,4,31,1.24,0.196,1.05,62772.1,114.5,114.5,84.37,3,2,2.129032258064516,464.5,380.1,621.3,391.5,307.1,73,73,73,0,0,0,0.16,0.117,0.192,391.5,307.1,548.3,990,990,990,965.7,965.3,966.4,24.3,23.6,24.7,0.189,0.157,0.26,0.0844,0.044,0.167,0.0035,0.0018,0.0071,0.465,0.351,0.616,0.019,0.014,0.026,23.85,23,24.35,0.95,0.941,0.958,0.975,0.97,0.98,0.926,0.913,0.939,40.98,34.52,52.06,39.84,33.48,48.2,0,0,0,0,0,0,0.469,0,0.19,0.16,0.85,0.15,50.6
1328047200000,2012,2,2011,5,29,2.02,0.291,1.73,95939.3,144.6,144.6,137.8,3,3,3,806.3,645.1,878.5,690.2,540.1,116,105,137,0,0,0,0.144,0.12,0.169,690.2,540.1,773.5,990,990,990,967.1,966.5,967.4,22.9,22.6,23.5,0.349,0.26,0.406,0.262,0.162,0.313,0.011,0.0069,0.014,0.863,0.607,1.01,0.038,0.026,0.045,22.01,21.58,22.91,0.956,0.95,0.957,0.98,0.973,0.98,0.937,0.924,0.938,47.44,38.43,52.18,45.95,37.38,48.2,0,0,0,0,0,0,0.766,0,0.29,0.14,0.86,0.14,47.5
1330552800000,2012,3,2011,6,31,3.42,0.346,2.74,135675,192.8,192.8,182.4,4,3,3.935483870967742,1277,889.2,1557,1148,760.2,129,129,129,124.8,-1.137e-13,328.4,0.104,0.0828,0.145,1023,760.2,1100,990,990,990,968.8,967.5,969.7,21.2,20.3,22.5,0.74,0.402,0.905,0.55,0.307,0.648,0.026,0.014,0.032,1.57,0.97,1.85,0.075,0.043,0.091,19.66,18.48,21.55,0.953,0.952,0.957,0.98,0.976,0.98,0.934,0.93,0.937,47.6,39.85,52.03,46.37,38.88,48.2,0,0,0,0,0,0,1.01,0,0.68,0.1,0.8,0.2,39.7
1333231200000,2012,4,2011,7,30,4.54,0.384,2.85,128988,185.3,185.3,179.2,4,4,4,1753,1574,1897,1605,1426,148,148,148,505.1,325.6,649.2,0.0847,0.078,0.0941,1100,1100,1100,990,990,990,970.3,969.7,970.8,19.7,19.2,20.3,0.923,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.097,17.83,17.36,18.42,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.7,44.43,47.27,44.79,43.55,46.33,0,0,0,0,0,0,0.995,0,1.69,0.085,0.63,0.37,28.4
1335823200000,2012,5,2011,8,31,3.09,0.471,2.45,125062,192.8,192.8,168.1,4,3,3.7096774193548385,1155,808.9,1619,979.1,661.9,176,147,192,62.98,-1.137e-13,327.3,0.157,0.119,0.194,916.1,661.9,1100,990,990,990,968.4,967.1,969.9,21.6,20.1,22.9,0.608,0.336,0.913,0.446,0.243,0.648,0.021,0.011,0.032,1.32,0.82,1.86,0.062,0.036,0.092,20.32,18.27,22.04,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.62,39.49,52.09,45.44,38.5,48.2,0,0,0,0,0,0,0.934,0,0.64,0.15,0.79,0.21,40.5
1338501600000,2012,6,2011,9,30,1.69,0.345,1.34,77478.4,137.7,137.7,107.6,3,2,2.6333333333333333,650.7,523.7,797.3,517.7,362.7,133,119,161,0,-5.684e-14,5.684e-14,0.211,0.149,0.307,517.7,362.7,678.3,990,990,990,966.5,966,967.1,23.5,22.9,24,0.257,0.186,0.343,0.154,0.0702,0.254,0.0066,0.0029,0.011,0.619,0.444,0.845,0.026,0.018,0.037,22.88,22.07,23.6,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.938,42.17,35.15,52.21,41.13,34.1,48.2,0,0,0,0,0,0,0.598,0,0.35,0.2,0.79,0.21,45.8
1341093600000,2012,7,2011,10,31,1.16,0.362,0.798,47756.5,82.52,82.52,64.19,2,1,1.967741935483871,432.9,363.2,516.8,297.9,228.2,135,135,135,2.75e-15,-2.842e-14,5.684e-14,0.315,0.261,0.372,297.9,228.2,381.8,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.161,0.137,0.191,0.0405,0.0151,0.0792,0.0017,0.00061,0.0033,0.351,0.253,0.471,0.014,0.01,0.02,24.1,23.6,24.51,0.94,0.924,0.958,0.972,0.97,0.98,0.913,0.896,0.939,33.91,25.79,52.29,32.87,25.02,48.2,0,0,0,0,0,0,0.357,0,0.362,0.31,0.69,0.31,41.2
1343772000000,2012,8,2011,11,31,0.815,0.308,0.507,31394.1,52.97,52.97,42.2,2,1,1.1290322580645162,304.5,260.6,359.6,189.5,145.6,115,115,115,3.667e-15,-2.842e-14,2.842e-14,0.381,0.32,0.441,189.5,145.6,244.6,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.12,0.105,0.14,0.0119,0.00813,0.0165,0.00047,0.00032,0.00067,0.31,0.248,0.397,0.012,0.01,0.016,24.76,24.5,25.01,0.946,0.923,0.959,0.975,0.97,0.98,0.922,0.895,0.94,40.05,25.65,52.18,38.88,24.88,48.2,0,0,0,0,0,0,0.234,0,0.308,0.38,0.62,0.38,38.5
1346450400000,2012,9,2011,12,30,0.566,0.236,0.33,16078.6,37.64,37.64,22.33,1,1,1,218.4,188.4,258.2,127.4,97.44,91,91,91,9.474e-16,-1.421e-14,2.842e-14,0.42,0.352,0.483,127.4,97.44,167.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.096,0.0854,0.11,0.00658,0.00403,0.00996,0.00026,0.00016,0.00039,0.217,0.164,0.288,0.0085,0.0064,0.011,25.26,24.98,25.42,0.684,0,0.944,0.711,0,0.973,0.663,0,0.919,23.02,0,38.68,22.33,0,37.64,0,8,0,0,0.267,0,0.124,0.267,0.236,0.42,0.58,0.42,28.4
1349042400000,2012,10,2012,1,31,0.47,0.177,0.292,18007.8,30.37,30.37,24.2,1,1,1,175.3,162.5,187.1,109.1,89.46,66.23,52,73,-4.584e-16,-1.421e-14,1.421e-14,0.379,0.278,0.449,109.1,89.46,135.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0865,0.0805,0.0938,0.00502,0.00335,0.00723,0.0002,0.00013,0.00028,0.181,0.147,0.226,0.0071,0.0058,0.0088,25.37,25.35,25.38,0.919,0.911,0.932,0.969,0.964,0.97,0.891,0.882,0.904,24.98,20.55,31.31,24.2,19.81,30.37,0,0,0,0,0,0,0.134,0,0.178,0.38,0.62,0.38,38.3
1351720800000,2012,11,2012,2,30,0.456,0.13,0.327,20315.6,34.24,34.24,28.22,1,1,1,176.1,165.5,201.3,126.1,115.5,50,50,50,-4.737e-16,-1.421e-14,1.421e-14,0.285,0.248,0.302,126.1,115.5,151.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0865,0.0992,0.00647,0.00556,0.00861,0.00025,0.00022,0.00034,0.209,0.19,0.255,0.0082,0.0075,0.0099,25.34,25.34,25.35,0.928,0.922,0.939,0.97,0.97,0.97,0.9,0.894,0.911,29.09,26.45,35.29,28.22,25.66,34.24,0,0,0,0,0,0,0.157,0,0.129,0.29,0.72,0.28,44.6
1354312800000,2012,12,2012,3,31,0.633,0.158,0.475,29740.3,53.87,53.87,39.97,2,1,1.064516129032258,236.3,204.8,304.9,177.3,145.8,59,59,59,0,-2.842e-14,2.842e-14,0.253,0.193,0.288,177.3,145.8,245.9,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.11,0.0987,0.134,0.0108,0.00815,0.0167,0.00043,0.00032,0.00066,0.292,0.246,0.39,0.011,0.0096,0.015,25.1,24.77,25.32,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.94,39.43,26.6,52.71,38.27,25.8,48.2,0,0,0,0,0,0,0.222,0,0.158,0.25,0.75,0.25,47
1356991200000,2013,1,2012,4,31,1.6,0.213,1.39,79461.7,182.6,182.6,106.8,4,2,2.6451612903225805,599.2,312.9,1052,519.8,239.8,79.39,73,91,-3.667e-15,-1.137e-13,2.842e-14,0.147,0.0865,0.233,519.8,239.8,960.9,990,990,990,966.2,965,968.1,23.8,21.9,25,0.267,0.134,0.574,0.161,0.0161,0.404,0.007,0.00064,0.018,0.627,0.254,1.24,0.027,0.01,0.057,23.13,20.69,24.78,0.949,0.926,0.958,0.976,0.97,0.98,0.926,0.898,0.939,40.82,26.99,52.18,39.68,26.18,48.2,0,0,0,0,0,0,0.593,0,0.21,0.13,0.87,0.13,49.7
1359669600000,2013,2,2012,5,28,3.17,0.392,2.62,128367,192.8,192.8,191,4,4,4,1312,1086,1462,1150,923.9,162,162,162,67.07,-1.137e-13,199.8,0.124,0.111,0.149,1083,923.9,1100,990,990,990,968.9,968.2,969.4,21.1,20.6,21.8,0.796,0.559,0.876,0.616,0.386,0.648,0.029,0.018,0.031,1.71,1.2,1.82,0.081,0.055,0.088,19.41,18.81,20.63,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.09,44.64,50.15,47.76,43.75,48.2,0,0,0,0,0,0,1.06,0,0.55,0.12,0.83,0.17,40.5
1362088800000,2013,3,2012,6,31,5.49,0.49,2.95,127017,188.6,188.6,170.7,4,4,4,2051,1484,3134,1868,1301,183,183,183,768.5,200.9,1851,0.0941,0.0584,0.123,1100,1100,1100,990,990,990,971.1,969.4,973.8,18.9,16.2,20.6,0.919,0.881,0.926,0.648,0.648,0.648,0.034,0.032,0.04,1.87,1.83,1.87,0.099,0.089,0.12,17.06,14.29,18.74,0.948,0.937,0.952,0.978,0.97,0.98,0.927,0.909,0.933,43.63,36.09,48.12,42.68,35.01,47.16,0,0,0,0,0,0,0.948,0,2.54,0.089,0.54,0.46,23.1
1364767200000,2013,4,2012,7,30,8.12,0.697,2.85,101190,155.7,155.7,140.5,4,4,4,3133,2560,3417,2864,2265,269,217,295,1764,1165,2100,0.0872,0.0635,0.115,1100,1100,1100,990,990,990,973.8,972.5,974.4,16.2,15.6,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.32,13.68,15.67,0.937,0.933,0.944,0.971,0.97,0.976,0.909,0.905,0.921,36.19,34.43,39.89,35.14,33.4,38.92,0,0,0,0,0,0,0.781,0,5.27,0.086,0.35,0.65,12.5
1367359200000,2013,5,2012,8,31,4.86,0.739,2.91,130920,192.2,192.2,176,4,4,4,1816,1204,2510,1540,928.2,276,276,276,453.3,-1.137e-13,1134,0.159,0.11,0.229,1086,928.2,1100,990,990,990,970.4,968.5,972.3,19.6,17.7,21.5,0.877,0.579,0.926,0.623,0.388,0.648,0.032,0.018,0.037,1.8,1.22,1.87,0.092,0.057,0.11,17.77,15.79,20.24,0.95,0.944,0.955,0.98,0.976,0.98,0.93,0.922,0.936,44.9,40.22,49.04,43.99,39.27,48.06,0,0,0,0,0,0,0.978,0,1.95,0.15,0.6,0.4,26.9
1370037600000,2013,6,2012,9,30,2.29,0.417,1.87,102439,186.7,186.7,142.3,4,3,3.3,883.8,705.5,1168,722.8,544.5,161,161,161,-7.579e-15,-1.137e-13,0,0.186,0.138,0.228,722.8,544.5,1007,990,990,990,967.4,966.7,968.4,22.6,21.6,23.3,0.394,0.272,0.655,0.276,0.165,0.438,0.012,0.0071,0.02,0.908,0.625,1.37,0.04,0.027,0.064,21.67,20.2,22.65,0.955,0.95,0.957,0.979,0.972,0.98,0.935,0.924,0.938,44.29,38.32,51.82,43.18,37.26,48.2,0,0,0,0,0,0,0.79,0,0.42,0.18,0.82,0.18,44.7
1372629600000,2013,7,2012,10,31,1.52,0.498,1.02,59618.8,104.4,104.4,80.13,3,2,2.064516129032258,565.8,461.3,695.4,379.8,275.3,186,186,186,3.667e-15,-5.684e-14,5.684e-14,0.334,0.267,0.403,379.8,275.3,509.4,990,990,990,966.1,965.7,966.7,23.9,23.3,24.3,0.196,0.157,0.255,0.0783,0.029,0.141,0.0033,0.0012,0.0061,0.466,0.314,0.644,0.02,0.013,0.028,23.4,22.75,24.01,0.949,0.936,0.958,0.975,0.97,0.98,0.925,0.908,0.939,40.12,30.33,52.08,38.95,29.42,48.2,0,0,0,0,0,0,0.445,0,0.5,0.33,0.67,0.33,39.2
1375308000000,2013,8,2012,11,31,1.02,0.415,0.604,36652.4,64.58,64.58,49.26,2,1,1.4193548387096775,380.6,320.5,455.6,225.6,165.5,155,155,155,-1.834e-15,-2.842e-14,2.842e-14,0.412,0.34,0.484,225.6,165.5,300.6,990,990,990,965.3,965,965.7,24.7,24.3,25,0.137,0.115,0.163,0.018,0.00982,0.0409,0.00073,0.00039,0.0017,0.326,0.257,0.407,0.013,0.01,0.016,24.38,24,24.71,0.944,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.94,38.43,25.99,52.49,37.26,25.21,48.2,0,0,0,0,0,0,0.274,0,0.416,0.41,0.59,0.41,35.9
1377986400000,2013,9,2012,12,30,0.689,0.306,0.383,23780.5,44.9,44.9,33.03,1,1,1,265.8,227,316.4,147.8,109,118,118,118,-4.737e-16,-2.842e-14,2.842e-14,0.448,0.373,0.52,147.8,109,198.4,990,990,990,964.8,964.6,965,25.2,25,25.4,0.105,0.0916,0.123,0.00831,0.00501,0.0126,0.00033,0.0002,0.0005,0.256,0.186,0.346,0.01,0.0073,0.014,24.99,24.67,25.25,0.937,0.918,0.954,0.972,0.97,0.98,0.911,0.89,0.935,33.95,24.77,45.81,33.03,24.03,44.9,0,0,0,0,0,0,0.183,0,0.306,0.44,0.56,0.44,34.5
1380578400000,2013,10,2013,1,31,0.545,0.237,0.308,14745.5,28.58,28.58,19.82,1,1,1,203.6,191.2,225.1,115.1,97.73,88.48,73,97,-1.834e-15,-1.421e-14,1.421e-14,0.434,0.367,0.498,115.1,97.73,128.1,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0912,0.0859,0.0966,0.00553,0.00406,0.00664,0.00022,0.00016,0.00026,0.195,0.164,0.219,0.0076,0.0064,0.0086,25.37,25.23,25.43,0.686,0,0.93,0.72,0,0.97,0.665,0,0.902,20.43,0,29.47,19.82,0,28.58,0,8,0,0,0.258,0,0.11,0.258,0.237,0.43,0.57,0.43,27.1
1383256800000,2013,11,2013,2,30,0.528,0.159,0.369,23124.8,37.86,37.86,32.12,1,1,1,203.7,189.8,216.6,142.4,122.8,61.33,50,67,0,0,0,0.303,0.231,0.353,142.4,122.8,166.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0974,0.0912,0.105,0.00785,0.00619,0.00991,0.00031,0.00024,0.00039,0.24,0.206,0.282,0.0094,0.008,0.011,25.33,25.22,25.38,0.935,0.927,0.944,0.971,0.97,0.974,0.908,0.899,0.919,33.09,28.33,38.89,32.12,27.48,37.86,0,0,0,0,0,0,0.178,0,0.159,0.3,0.7,0.3,43.8
1385848800000,2013,12,2013,3,31,0.744,0.158,0.586,36283.7,68.5,68.5,48.77,2,1,1.4193548387096775,277.9,217.2,372.5,218.9,158.2,59,59,59,3.667e-15,-2.842e-14,2.842e-14,0.217,0.158,0.272,218.9,158.2,313.5,990,990,990,964.8,964.5,965.3,25.2,24.7,25.5,0.124,0.103,0.158,0.0171,0.00919,0.047,0.00068,0.00036,0.0019,0.305,0.239,0.382,0.012,0.0095,0.015,24.89,24.38,25.23,0.942,0.922,0.959,0.974,0.97,0.98,0.918,0.895,0.94,37.82,25.64,51.72,36.75,24.87,48.2,0,0,0,0,0,0,0.271,0,0.158,0.21,0.79,0.21,48.8
1388527200000,2014,1,2013,4,31,1.73,0.256,1.47,84130.1,178.6,178.6,113.1,4,2,2.6774193548387095,646.1,387,1060,550.6,314,95.48,73,120,1.834e-15,-5.684e-14,1.137e-13,0.152,0.113,0.189,550.6,314,939.6,990,990,990,966.5,965.3,968.1,23.5,21.9,24.7,0.278,0.16,0.562,0.175,0.0472,0.394,0.0076,0.0019,0.018,0.671,0.361,1.22,0.029,0.015,0.055,22.88,20.7,24.3,0.953,0.942,0.958,0.978,0.97,0.98,0.932,0.914,0.939,43.5,35.26,52.28,42.31,34.21,48.2,0,0,0,0,0,0,0.628,0,0.26,0.15,0.85,0.15,48.6
1391205600000,2014,2,2013,5,28,3.34,0.392,2.64,128121,192.8,192.8,190.7,4,4,4,1382,1115,1449,1220,953.4,162,162,162,129.7,-1.137e-13,187.3,0.118,0.112,0.145,1090,953.4,1100,990,990,990,969.1,968.3,969.3,20.9,20.7,21.7,0.832,0.586,0.871,0.628,0.4,0.648,0.03,0.018,0.031,1.76,1.25,1.82,0.084,0.058,0.088,19.14,18.86,20.49,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.7,45.75,50.17,47.66,44.83,48.2,0,0,0,0,0,0,1.06,0,0.7,0.12,0.79,0.21,38.4
1393624800000,2014,3,2013,6,31,4.97,0.49,2.95,131554,192.8,192.8,176.8,4,4,4,1857,1366,2736,1674,1183,183,183,183,573.7,83.03,1453,0.104,0.0669,0.134,1100,1100,1100,990,990,990,970.5,969.1,972.9,19.5,17.1,20.9,0.898,0.832,0.926,0.648,0.648,0.648,0.033,0.031,0.038,1.85,1.78,1.87,0.095,0.085,0.11,17.63,15.25,19.17,0.949,0.942,0.953,0.979,0.973,0.98,0.93,0.917,0.934,45.15,38.74,49.26,44.2,37.71,48.2,0,0,0,0,0,0,0.982,0,2.02,0.099,0.59,0.41,26.5
1396303200000,2014,4,2013,7,30,8.07,0.562,2.85,101303,149,149,140.7,4,4,4,3112,2803,3233,2895,2586,217,217,217,1795,1486,1916,0.0698,0.0671,0.0774,1100,1100,1100,990,990,990,973.8,973,974.1,16.2,15.9,17,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.35,14.07,15.09,0.937,0.935,0.941,0.97,0.97,0.972,0.909,0.907,0.915,36.26,35.5,38.3,35.17,34.43,37.24,0,0,0,0,0,0,0.782,0,5.22,0.07,0.35,0.65,12.6
1398895200000,2014,5,2013,8,31,6.99,0.86,2.95,114862,173.9,173.9,154.4,4,4,4,2608,1904,3217,2287,1583,321,321,321,1187,483.2,1796,0.126,0.0998,0.169,1100,1100,1100,990,990,990,972.6,970.8,974,17.4,16,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.041,1.87,1.87,1.87,0.11,0.098,0.12,15.56,14.11,17.34,0.943,0.936,0.949,0.975,0.97,0.98,0.919,0.908,0.93,39.58,35.59,44.37,38.6,34.53,43.49,0,0,0,0,0,0,0.858,0,4.04,0.12,0.42,0.58,16.4
1401573600000,2014,6,2013,9,30,3.44,0.626,2.51,123767,192.2,192.2,171.9,4,3,3.8,1329,904.5,1859,1087,694.5,241.3,210,257,117.2,-1.137e-13,501.9,0.188,0.138,0.232,970.3,694.5,1100,990,990,990,968.9,967.5,970.6,21.1,19.4,22.5,0.701,0.365,0.926,0.498,0.265,0.648,0.024,0.012,0.033,1.48,0.885,1.87,0.071,0.039,0.097,19.59,17.48,21.6,0.953,0.95,0.957,0.98,0.976,0.98,0.934,0.93,0.938,46.45,39.94,52.02,45.35,38.98,48.2,0,0,0,0,0,0,0.955,0,0.93,0.18,0.73,0.27,36
1404165600000,2014,7,2013,10,31,1.93,0.573,1.36,77473.2,140,140,104.1,3,2,2.4838709677419355,721.9,576.5,889.2,508.1,349.4,213.8,186,227,-5.501e-15,-5.684e-14,5.684e-14,0.304,0.209,0.394,508.1,349.4,703.2,990,990,990,966.8,966.2,967.5,23.2,22.5,23.8,0.261,0.187,0.365,0.149,0.0639,0.271,0.0065,0.0027,0.012,0.63,0.429,0.895,0.027,0.018,0.04,22.58,21.65,23.38,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.34,35.35,52.2,42.2,34.29,48.2,0,0,0,0,0,0,0.579,0,0.57,0.3,0.7,0.3,40.1
1406844000000,2014,8,2013,11,31,1.24,0.493,0.751,44772.4,82.28,82.28,60.18,2,1,1.7419354838709677,464.3,380.9,568.5,280.3,196.9,184,184,184,-3.667e-15,-5.684e-14,5.684e-14,0.402,0.324,0.483,280.3,196.9,384.5,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.16,0.13,0.196,0.0353,0.0125,0.0805,0.0015,0.00051,0.0034,0.364,0.262,0.479,0.015,0.011,0.02,23.95,23.36,24.34,0.944,0.925,0.958,0.974,0.97,0.98,0.919,0.898,0.939,37.28,26,52.33,36.13,25.22,48.2,0,0,0,0,0,0,0.334,0,0.489,0.4,0.61,0.39,36.1
1409522400000,2014,9,2013,12,30,0.812,0.358,0.455,28040.5,51.33,51.33,38.95,2,1,1.0666666666666667,313.4,263.4,376.3,175.4,125.4,138,138,138,7.105e-15,-2.842e-14,2.842e-14,0.445,0.367,0.524,175.4,125.4,238.3,990,990,990,965,964.8,965.3,25,24.7,25.2,0.118,0.101,0.14,0.0107,0.00641,0.016,0.00043,0.00025,0.00065,0.298,0.219,0.401,0.012,0.0087,0.016,24.73,24.37,25.03,0.944,0.924,0.958,0.974,0.97,0.98,0.919,0.896,0.939,38.38,25.74,52.09,37.26,24.97,48.2,0,0,0,0,0,0,0.216,0,0.357,0.44,0.56,0.44,34.5
1412114400000,2014,10,2014,1,31,0.622,0.271,0.351,21714,33.71,33.71,29.19,1,1,1,232.1,203.5,260.9,130.9,106.5,101.2,97,110,3.226e-21,-2.842e-14,1.421e-14,0.437,0.4,0.477,130.9,106.5,150.9,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0983,0.089,0.107,0.00688,0.0048,0.00858,0.00027,0.00019,0.00034,0.224,0.18,0.262,0.0088,0.007,0.01,25.19,24.99,25.4,0.93,0.915,0.939,0.97,0.97,0.97,0.902,0.888,0.911,30.09,24.27,34.75,29.19,23.54,33.71,0,0,0,0,0,0,0.162,0,0.271,0.44,0.56,0.44,34.9
1414792800000,2014,11,2014,2,30,0.551,0.196,0.355,22150.6,34.77,34.77,30.76,1,1,1,212.7,202.7,221.3,137,109.7,75.67,67,93,-1.421e-15,-1.421e-14,1.421e-14,0.357,0.303,0.459,137,109.7,154.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0973,0.0898,0.102,0.0074,0.00507,0.00886,0.00029,0.0002,0.00035,0.232,0.185,0.262,0.0091,0.0072,0.01,25.29,25.21,25.4,0.932,0.917,0.94,0.97,0.97,0.97,0.904,0.89,0.912,31.72,25.06,35.85,30.76,24.31,34.77,0,0,0,0,0,0,0.171,0,0.196,0.36,0.64,0.36,40.2
1417384800000,2014,12,2014,3,31,0.637,0.158,0.479,30326.1,46.35,46.35,40.76,1,1,1,238,212,261.7,179,153,59,59,59,0,-2.842e-14,2.842e-14,0.249,0.225,0.278,179,153,202.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.11,0.101,0.119,0.011,0.00875,0.013,0.00043,0.00034,0.00051,0.305,0.259,0.348,0.012,0.01,0.014,25.07,24.91,25.27,0.948,0.94,0.955,0.977,0.97,0.98,0.926,0.911,0.936,41.71,35.61,47.29,40.76,34.54,46.35,0,0,0,0,0,0,0.226,0,0.158,0.25,0.75,0.25,47.6
1420063200000,2015,1,2014,4,31,1.01,0.196,0.813,49253.7,107.7,107.7,66.2,3,1,1.8064516129032258,376.4,266.9,587.9,303.4,193.9,73,73,73,-1.834e-15,-5.684e-14,5.684e-14,0.205,0.124,0.273,303.4,193.9,514.9,990,990,990,965.3,964.8,966.2,24.7,23.8,25.2,0.156,0.117,0.241,0.0472,0.0122,0.145,0.0019,0.00048,0.0061,0.38,0.241,0.58,0.015,0.0096,0.024,24.35,23.19,24.9,0.945,0.922,0.959,0.975,0.97,0.98,0.922,0.895,0.94,39.12,25.67,51.65,38.02,24.9,48.2,0,0,0,0,0,0,0.368,0,0.197,0.19,0.8,0.2,48.8
1422741600000,2015,2,2014,5,28,2.65,0.304,2.22,113828,192.8,192.8,169.4,4,3,3.7142857142857144,1094,619.4,1437,968.7,534.4,125.6,85,162,52.03,0,174.8,0.115,0.0915,0.141,916.7,534.4,1100,990,990,990,968.1,966.4,969.3,21.9,20.7,23.6,0.606,0.254,0.866,0.456,0.158,0.648,0.021,0.0067,0.031,1.33,0.594,1.81,0.062,0.025,0.088,20.55,18.91,23.03,0.954,0.95,0.957,0.979,0.972,0.98,0.934,0.923,0.938,46.63,38.2,51.61,45.48,37.13,48.2,0,0,0,0,0,0,0.941,0,0.43,0.11,0.84,0.16,43
1425160800000,2015,3,2014,6,31,4.23,0.49,2.95,137913,190.6,190.6,185.4,4,4,4,1578,1431,1876,1395,1248,183,183,183,295,147.6,593.3,0.117,0.0975,0.128,1100,1100,1100,990,990,990,969.7,969.3,970.7,20.3,19.3,20.7,0.89,0.859,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.84,1.81,1.87,0.091,0.087,0.097,18.43,17.43,18.93,0.952,0.949,0.952,0.98,0.98,0.98,0.933,0.93,0.933,47.29,44.62,48.63,46.34,43.73,47.66,0,0,0,0,0,0,1.03,0,1.28,0.12,0.7,0.3,32.6
1427839200000,2015,4,2014,7,30,5.12,0.443,2.85,123894,177.2,177.2,172.1,4,4,4,1975,1811,2239,1804,1597,171,148,217,704.1,497.1,990.9,0.0879,0.0661,0.12,1100,1100,1100,990,990,990,971,970.5,971.7,19,18.3,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.16,16.45,17.64,0.949,0.946,0.95,0.98,0.98,0.98,0.93,0.927,0.931,43.9,41.98,45.19,43.02,41.14,44.29,0,0,0,0,0,0,0.956,0,2.27,0.087,0.56,0.44,24.2
1430431200000,2015,5,2014,8,31,4.6,0.659,2.94,134239,192.8,192.8,180.4,4,4,4,1716,1250,2202,1470,1058,246.2,192,276,371.9,0,826,0.144,0.124,0.175,1098,1058,1100,990,990,990,970.2,968.7,971.6,19.8,18.4,21.3,0.894,0.735,0.926,0.644,0.554,0.648,0.033,0.026,0.035,1.84,1.58,1.87,0.093,0.074,0.1,18,16.54,19.73,0.951,0.947,0.954,0.98,0.98,0.98,0.932,0.928,0.935,46.07,42.22,49.77,45.11,41.38,48.2,0,0,0,0,0,0,1,0,1.66,0.14,0.64,0.36,29.2
1433109600000,2015,6,2014,9,30,2.66,0.46,2.2,116815,192.8,192.8,162.2,4,3,3.6666666666666665,1025,836.1,1224,848,626.1,177.3,161,210,0,-1.137e-13,1.137e-13,0.177,0.132,0.251,848,626.1,1063,990,990,990,967.9,967.2,968.6,22.1,21.4,22.8,0.502,0.326,0.738,0.352,0.219,0.565,0.016,0.0096,0.026,1.11,0.77,1.6,0.05,0.034,0.075,20.94,19.8,21.99,0.955,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,45.28,40.38,49.87,44.34,39.45,48.2,0,0,0,0,0,0,0.901,0,0.46,0.17,0.83,0.17,43.9
1435701600000,2015,7,2014,10,31,1.81,0.573,1.24,71301.5,129.5,129.5,95.84,3,2,2.3548387096774195,677.1,540.6,826.7,463.3,313.6,213.8,186,227,-5.501e-15,-5.684e-14,5.684e-14,0.324,0.225,0.42,463.3,313.6,640.7,990,990,990,966.6,966,967.2,23.4,22.8,24,0.239,0.174,0.33,0.124,0.047,0.229,0.0053,0.002,0.01,0.571,0.376,0.79,0.024,0.016,0.035,22.82,22,23.59,0.953,0.943,0.958,0.977,0.97,0.98,0.93,0.915,0.938,41.93,34.22,51.68,40.84,33.19,48.2,0,0,0,0,0,0,0.532,0,0.57,0.32,0.69,0.31,39.4
1438380000000,2015,8,2014,11,31,1.17,0.493,0.675,40497.7,74.22,74.22,54.43,2,1,1.5806451612903225,436.2,359.9,532.1,252.2,175.9,184,184,184,-3.667e-15,-5.684e-14,2.842e-14,0.428,0.346,0.511,252.2,175.9,348.1,990,990,990,965.6,965.2,966,24.4,24,24.8,0.15,0.123,0.183,0.0261,0.0107,0.0633,0.0011,0.00043,0.0026,0.346,0.262,0.424,0.014,0.011,0.018,24.09,23.58,24.49,0.945,0.925,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.7,26,52.33,36.56,25.22,48.2,0,0,0,0,0,0,0.302,0,0.495,0.42,0.58,0.42,34.6
1441058400000,2015,9,2014,12,30,0.758,0.323,0.435,27052,48.2,48.2,37.57,1,1,1,292.3,243.9,354.7,167.6,126,124.7,118,138,3.316e-15,-2.842e-14,2.842e-14,0.429,0.385,0.484,167.6,126,216.7,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.113,0.0976,0.133,0.01,0.00646,0.0142,0.0004,0.00025,0.00057,0.292,0.217,0.382,0.012,0.0085,0.015,24.83,24.44,25.12,0.944,0.929,0.958,0.975,0.97,0.98,0.92,0.901,0.938,38.54,28.83,49.74,37.57,27.96,48.2,0,0,0,0,0,0,0.209,0,0.323,0.43,0.57,0.43,35.7
1443650400000,2015,10,2015,1,31,0.57,0.26,0.31,14020.8,32.32,32.32,18.85,1,1,1,212.7,186.3,241.5,115.7,89.25,97,97,97,9.168e-16,-1.421e-14,1.421e-14,0.459,0.402,0.521,115.7,89.25,144.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0923,0.0829,0.102,0.00559,0.00334,0.00803,0.00022,0.00013,0.00032,0.197,0.149,0.248,0.0077,0.0058,0.0098,25.31,25.1,25.43,0.628,0,0.937,0.657,0,0.97,0.609,0,0.909,19.43,0,33.32,18.85,0,32.32,0,10,0,0,0.323,0,0.105,0.323,0.26,0.46,0.54,0.46,24.6
1446328800000,2015,11,2015,2,30,0.528,0.174,0.355,22159,35.02,35.02,30.78,1,1,1,203.9,189.3,222.3,136.9,122.3,67,67,67,-4.737e-16,-1.421e-14,1.421e-14,0.33,0.301,0.354,136.9,122.3,155.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0962,0.091,0.103,0.00739,0.00614,0.00895,0.00029,0.00024,0.00035,0.231,0.205,0.264,0.009,0.008,0.01,25.32,25.2,25.38,0.933,0.926,0.94,0.97,0.97,0.97,0.905,0.899,0.912,31.73,28.19,36.11,30.78,27.34,35.02,0,0,0,0,0,0,0.171,0,0.173,0.33,0.67,0.33,42
1448920800000,2015,12,2015,3,31,0.709,0.158,0.551,34235.3,55.62,55.62,46.02,2,1,1.2258064516129032,264.6,220.7,312.9,205.6,161.7,59,59,59,3.667e-15,-2.842e-14,2.842e-14,0.225,0.189,0.267,205.6,161.7,253.8,990,990,990,964.7,964.5,965,25.3,25,25.5,0.12,0.104,0.137,0.0133,0.0095,0.0188,0.00053,0.00037,0.00075,0.316,0.244,0.389,0.013,0.0097,0.015,24.94,24.77,25.2,0.946,0.924,0.959,0.977,0.97,0.98,0.924,0.896,0.94,41.31,26.15,52.59,39.99,25.37,48.2,0,0,0,0,0,0,0.256,0,0.158,0.22,0.78,0.22,48.3
1451599200000,2016,1,2015,4,31,1.17,0.196,0.978,58634.3,103.6,103.6,78.81,3,2,2.032258064516129,438.2,314.2,566.9,365.2,241.2,73,73,73,-3.667e-15,-5.684e-14,2.842e-14,0.172,0.129,0.232,365.2,241.2,493.9,990,990,990,965.6,965,966.2,24.4,23.8,25,0.178,0.134,0.229,0.0715,0.0163,0.132,0.003,0.00065,0.0055,0.435,0.256,0.613,0.018,0.01,0.026,24,23.3,24.77,0.947,0.926,0.958,0.975,0.97,0.98,0.924,0.899,0.939,40.04,27.15,52.41,38.85,26.33,48.2,0,0,0,0,0,0,0.438,0,0.192,0.17,0.84,0.16,50.1
1454277600000,2016,2,2015,5,29,2.28,0.271,1.98,106319,192.8,192.8,152.8,4,3,3.4827586206896552,909.5,580.3,1369,801.5,495.3,108,85,137,10.17,-5.684e-14,132.1,0.121,0.1,0.146,791.3,495.3,1100,990,990,990,967.5,966.2,969.1,22.5,20.9,23.8,0.461,0.231,0.835,0.342,0.133,0.648,0.015,0.0056,0.031,1.05,0.529,1.78,0.047,0.022,0.085,21.47,19.16,23.26,0.954,0.946,0.957,0.978,0.97,0.98,0.934,0.917,0.938,44.8,35.61,50.77,43.67,34.55,48.2,0,0,0,0,0,0,0.849,0,0.3,0.12,0.87,0.13,46.6
1456783200000,2016,3,2015,6,31,5.16,0.49,2.95,129806,191.7,191.7,174.5,4,4,4,1927,1403,2685,1744,1220,183,183,183,643.8,119.8,1402,0.0992,0.0682,0.13,1100,1100,1100,990,990,990,970.7,969.2,972.8,19.3,17.2,20.8,0.912,0.847,0.926,0.648,0.648,0.648,0.034,0.031,0.038,1.86,1.79,1.87,0.097,0.086,0.11,17.4,15.37,19.03,0.949,0.942,0.953,0.979,0.974,0.98,0.929,0.918,0.934,44.55,39.08,48.9,43.62,38.06,47.92,0,0,0,0,0,0,0.969,0,2.21,0.095,0.57,0.43,25.2
1459461600000,2016,4,2015,7,30,7.45,0.562,2.85,105872,152.2,152.2,147,4,4,4,2872,2685,3004,2655,2468,217,217,217,1555,1368,1687,0.0756,0.0722,0.0808,1100,1100,1100,990,990,990,973.2,972.8,973.5,16.8,16.5,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.92,14.6,15.37,0.94,0.939,0.942,0.971,0.97,0.974,0.914,0.91,0.918,37.84,36.97,39.08,36.76,35.86,38.06,0,0,0,0,0,0,0.817,0,4.6,0.075,0.38,0.62,14.2
1462053600000,2016,5,2015,8,31,5.48,0.739,2.95,126932,189.2,189.2,170.6,4,4,4,2046,1474,2650,1770,1198,276,276,276,669.7,98.43,1274,0.139,0.104,0.187,1100,1100,1100,990,990,990,971.1,969.4,972.7,18.9,17.3,20.6,0.919,0.859,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.87,1.81,1.87,0.099,0.088,0.11,17.04,15.46,18.79,0.948,0.943,0.952,0.979,0.975,0.98,0.928,0.919,0.933,43.56,39.31,48.26,42.65,38.3,47.29,0,0,0,0,0,0,0.948,0,2.53,0.13,0.54,0.46,23.2
1464732000000,2016,6,2015,9,30,2.68,0.544,2.11,110787,192.8,192.8,153.9,4,3,3.466666666666667,1034,791.1,1446,824.3,581.1,210,210,210,11.79,0,136.2,0.21,0.145,0.265,812.5,581.1,1100,990,990,990,968,967.1,969.3,22,20.7,22.9,0.499,0.3,0.868,0.355,0.189,0.648,0.016,0.0082,0.031,1.11,0.694,1.82,0.051,0.03,0.088,20.94,18.87,22.24,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.43,39.63,51.64,44.35,38.65,48.2,0,0,0,0,0,0,0.855,0,0.57,0.2,0.79,0.21,41.3
1467324000000,2016,7,2015,10,31,1.72,0.537,1.18,68225.9,121.8,121.8,91.7,3,2,2.3548387096774195,642.6,519.9,783.8,442.1,292.9,200.5,186,227,-1.834e-15,-5.684e-14,5.684e-14,0.32,0.237,0.437,442.1,292.9,597.8,990,990,990,966.5,965.9,967,23.5,23,24.1,0.227,0.167,0.305,0.111,0.0372,0.2,0.0048,0.0015,0.0087,0.535,0.345,0.717,0.023,0.014,0.031,23,22.25,23.72,0.95,0.939,0.958,0.975,0.97,0.98,0.926,0.911,0.939,40.38,31.99,51.95,39.2,31.03,48.2,0,0,0,0,0,0,0.509,0,0.54,0.31,0.69,0.31,39.7
1470002400000,2016,8,2015,11,31,1.14,0.493,0.649,38972.7,70,70,52.38,2,1,1.5161290322580645,426.2,356.6,512.5,242.2,172.6,184,184,184,3.667e-15,-2.842e-14,5.684e-14,0.437,0.359,0.516,242.2,172.6,328.5,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.146,0.122,0.177,0.0227,0.0104,0.054,0.00093,0.00042,0.0022,0.341,0.264,0.415,0.014,0.011,0.017,24.15,23.7,24.51,0.945,0.926,0.958,0.974,0.97,0.98,0.921,0.898,0.939,38.1,26.18,52.66,36.92,25.4,48.2,0,0,0,0,0,0,0.291,0,0.491,0.43,0.57,0.43,34.2
1472680800000,2016,9,2015,12,30,0.767,0.323,0.444,27682.3,48.15,48.15,38.45,1,1,1,296,252.2,352,171.3,134.2,124.7,118,138,-9.474e-16,-2.842e-14,2.842e-14,0.423,0.383,0.468,171.3,134.2,214,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.115,0.101,0.132,0.0103,0.00715,0.0139,0.00041,0.00028,0.00056,0.299,0.231,0.377,0.012,0.0091,0.015,24.81,24.46,25.06,0.946,0.933,0.957,0.975,0.97,0.98,0.922,0.905,0.938,39.41,30.75,49.13,38.45,29.82,48.15,0,0,0,0,0,0,0.214,0,0.323,0.42,0.58,0.42,36.1
1475272800000,2016,10,2016,1,31,0.586,0.26,0.327,15964.8,34.19,34.19,21.46,1,1,1,219,192.3,249.7,122,95.27,97,97,97,0,-1.421e-14,1.421e-14,0.446,0.388,0.504,122,95.27,152.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0945,0.085,0.105,0.00612,0.00385,0.00873,0.00024,0.00015,0.00034,0.208,0.16,0.263,0.0082,0.0063,0.01,25.27,25.04,25.43,0.689,0,0.94,0.72,0,0.97,0.669,0,0.912,22.12,0,35.24,21.46,0,34.19,0,8,0,0,0.258,0,0.119,0.258,0.259,0.44,0.56,0.44,27.2
1477951200000,2016,11,2016,2,30,0.553,0.174,0.379,23702.8,35.77,35.77,32.92,1,1,1,213.2,192.5,225.6,146.2,125.5,67,67,67,-4.737e-16,-1.421e-14,0,0.315,0.297,0.348,146.2,125.5,158.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0995,0.0922,0.104,0.00817,0.00642,0.00923,0.00032,0.00025,0.00036,0.247,0.211,0.27,0.0097,0.0082,0.011,25.27,25.18,25.38,0.937,0.929,0.941,0.97,0.97,0.97,0.909,0.901,0.913,33.94,29.01,36.87,32.92,28.14,35.77,0,0,0,0,0,0,0.183,0,0.174,0.31,0.69,0.31,42.9
1480543200000,2016,12,2016,3,31,0.655,0.158,0.497,31266,48.2,48.2,42.02,1,1,1,244.5,218,281.7,185.5,159,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.243,0.209,0.271,185.5,159,222.7,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.113,0.103,0.126,0.0115,0.00926,0.0147,0.00045,0.00036,0.00058,0.317,0.27,0.384,0.013,0.011,0.015,25.03,24.79,25.22,0.95,0.941,0.959,0.977,0.97,0.98,0.927,0.913,0.94,43.24,37.02,51.91,42.02,35.91,48.2,0,0,0,0,0,0,0.233,0,0.158,0.24,0.76,0.24,47.7
1483221600000,2017,1,2016,4,31,1.14,0.196,0.948,56682.5,106.4,106.4,76.19,3,1,2.032258064516129,426.9,288,581.1,353.9,215,73,73,73,1.834e-15,-5.684e-14,5.684e-14,0.18,0.126,0.253,353.9,215,508.1,990,990,990,965.5,964.9,966.2,24.5,23.8,25.1,0.175,0.125,0.237,0.0674,0.014,0.14,0.0028,0.00056,0.0059,0.422,0.242,0.611,0.017,0.0097,0.026,24.07,23.24,24.85,0.946,0.923,0.959,0.975,0.97,0.98,0.922,0.895,0.94,39.25,25.77,52.31,37.96,24.99,48.2,0,0,0,0,0,0,0.423,0,0.192,0.17,0.83,0.17,49.7
1485900000000,2017,2,2016,5,28,2,0.254,1.74,95565.9,192.8,192.8,142.2,4,3,3.3214285714285716,826.6,595,1247,721.6,490,105,105,105,1.507,-1.137e-13,42.2,0.133,0.0842,0.176,720.1,490,1100,990,990,990,967.2,966.3,968.7,22.8,21.3,23.7,0.392,0.232,0.785,0.285,0.13,0.648,0.013,0.0055,0.03,0.908,0.525,1.73,0.04,0.022,0.081,21.91,19.59,23.2,0.954,0.945,0.957,0.978,0.97,0.98,0.933,0.917,0.938,43.78,35.12,50.98,42.65,34.07,48.2,0,0,0,0,0,0,0.79,0,0.26,0.13,0.87,0.13,47.8
1488319200000,2017,3,2016,6,31,7.04,0.49,2.95,116176,192.8,192.8,156.2,4,4,4,2630,1303,4571,2447,1120,183,183,183,1347,19.94,3288,0.0815,0.04,0.14,1100,1100,1100,990,990,990,972.4,968.9,976.7,17.6,13.3,21.1,0.912,0.805,0.926,0.648,0.648,0.648,0.038,0.031,0.049,1.86,1.75,1.87,0.11,0.083,0.14,15.74,11.4,19.39,0.94,0.914,0.953,0.976,0.97,0.98,0.918,0.887,0.934,40.01,28.1,49.87,39.04,27.26,48.2,0,0,0,0,0,0,0.868,0,4.09,0.07,0.42,0.58,16.5
1490997600000,2017,4,2016,7,30,11.9,0.824,2.85,77495.6,120.2,120.2,107.6,4,4,4,4590,4007,4819,4272,3643,318,295,364,3172,2543,3424,0.0699,0.0612,0.0908,1100,1100,1100,990,990,990,976.8,975.7,977.2,13.2,12.8,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.045,0.051,1.87,1.87,1.87,0.14,0.13,0.15,11.37,10.95,12.43,0.913,0.908,0.924,0.97,0.97,0.97,0.886,0.881,0.896,28.01,26.81,30.98,26.91,25.4,30.05,0,0,0,0,0,0,0.598,0,9.05,0.069,0.24,0.76,6.51
1493589600000,2017,5,2016,8,31,8.79,0.878,2.95,102079,156.6,156.6,137.2,4,4,4,3282,2529,3950,2954,2189,327.7,321,340,1854,1089,2529,0.102,0.0813,0.134,1100,1100,1100,990,990,990,974.1,972.4,975.6,15.9,14.4,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.037,0.045,1.87,1.87,1.87,0.12,0.11,0.13,14.01,12.55,15.75,0.935,0.925,0.944,0.971,0.97,0.976,0.908,0.897,0.922,35.32,31.31,40.09,34.3,30.37,39.14,0,0,0,0,0,0,0.762,0,5.84,0.1,0.34,0.66,11.6
1496268000000,2017,6,2016,9,30,4.6,0.666,2.81,127100,192.1,192.1,176.5,4,4,4,1776,1168,2480,1519,910.6,257,257,257,437.1,-1.137e-13,1123,0.152,0.104,0.22,1082,910.6,1100,990,990,990,970.3,968.4,972.3,19.7,17.7,21.6,0.874,0.569,0.926,0.617,0.38,0.648,0.032,0.018,0.037,1.79,1.2,1.87,0.091,0.056,0.11,17.9,15.87,20.37,0.95,0.944,0.955,0.98,0.977,0.98,0.931,0.923,0.936,45.04,40.42,48.99,44.13,39.49,48.01,0,0,0,0,0,0,0.981,0,1.79,0.14,0.61,0.39,27.6
1498860000000,2017,7,2016,10,31,2.3,0.608,1.69,92688.3,170.3,170.3,124.6,4,2,2.967741935483871,857.1,681.5,1132,630.1,454.4,227,227,227,-3.667e-15,-1.137e-13,5.684e-14,0.27,0.201,0.333,630.1,454.4,904.7,990,990,990,967.3,966.6,968.3,22.7,21.7,23.4,0.339,0.23,0.556,0.22,0.114,0.377,0.0098,0.0049,0.017,0.79,0.574,1.18,0.035,0.025,0.054,21.89,20.51,22.78,0.954,0.947,0.958,0.977,0.97,0.98,0.933,0.919,0.938,43.71,35.61,52.57,42.36,34.55,48.2,0,0,0,0,0,0,0.692,0,0.61,0.26,0.73,0.27,40.3
1501538400000,2017,8,2016,11,31,1.46,0.541,0.917,54009.3,96.4,96.4,72.59,2,2,2,544.2,444.9,671.3,342.2,242.9,202,202,202,3.667e-15,-5.684e-14,5.684e-14,0.377,0.301,0.454,342.2,242.9,469.3,990,990,990,966,965.6,966.6,24,23.4,24.4,0.185,0.149,0.238,0.0606,0.0164,0.121,0.0025,0.00067,0.0051,0.419,0.272,0.617,0.018,0.011,0.026,23.54,22.8,24.13,0.945,0.928,0.958,0.974,0.97,0.98,0.921,0.9,0.939,37.28,26.66,50.21,36.3,25.86,48.2,0,0,0,0,0,0,0.403,0,0.543,0.37,0.63,0.37,37
1504216800000,2017,9,2016,12,30,0.946,0.365,0.581,35343.6,62.98,62.98,49.09,2,1,1.4333333333333333,364.8,307.1,438.6,224.2,169.1,140.7,138,146,9.474e-16,-2.842e-14,2.842e-14,0.389,0.333,0.449,224.2,169.1,292.6,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.136,0.116,0.161,0.017,0.0101,0.0371,0.00069,0.0004,0.0015,0.322,0.255,0.405,0.013,0.01,0.016,24.46,24.09,24.77,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.897,0.94,38.14,25.96,52.48,36.99,25.18,48.2,0,0,0,0,0,0,0.273,0,0.365,0.39,0.61,0.39,37.4
1506808800000,2017,10,2017,1,31,0.727,0.295,0.433,26997.2,43.98,43.98,36.29,1,1,1,271.6,242.8,304.1,161.6,132.8,110,110,110,1.834e-15,-2.842e-14,2.842e-14,0.407,0.362,0.453,161.6,132.8,194.1,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.111,0.1,0.122,0.00949,0.00704,0.0122,0.00038,0.00028,0.00049,0.281,0.229,0.339,0.011,0.009,0.014,24.93,24.74,25.11,0.942,0.932,0.953,0.974,0.97,0.98,0.918,0.904,0.934,37.25,30.49,44.88,36.29,29.58,43.98,0,0,0,0,0,0,0.202,0,0.294,0.41,0.6,0.4,37.1
1509487200000,2017,11,2017,2,30,0.643,0.252,0.39,24277.1,36.45,36.45,33.72,1,1,1,248,240.4,255.4,150.7,136.6,97.33,93,106,0,0,0,0.393,0.364,0.437,150.7,136.6,162.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.101,0.108,0.00856,0.00736,0.00956,0.00034,0.00029,0.00038,0.259,0.236,0.28,0.01,0.0093,0.011,25.05,25,25.11,0.939,0.933,0.943,0.97,0.97,0.971,0.911,0.905,0.915,34.76,31.4,37.55,33.72,30.45,36.45,0,0,0,0,0,0,0.187,0,0.253,0.39,0.61,0.39,37.8
1512079200000,2017,12,2017,3,31,0.769,0.174,0.595,36704.8,66.82,66.82,49.33,2,1,1.4193548387096775,287,243.7,364.5,222.2,166.7,64.81,59,77,2.75e-15,-2.842e-14,2.842e-14,0.231,0.162,0.316,222.2,166.7,305.5,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.126,0.108,0.155,0.0174,0.00992,0.0432,0.00069,0.00039,0.0017,0.312,0.243,0.389,0.012,0.0097,0.015,24.83,24.43,25.05,0.943,0.923,0.959,0.975,0.97,0.98,0.919,0.896,0.94,38.53,26.06,52.65,37.31,25.27,48.2,0,0,0,0,0,0,0.274,0,0.174,0.23,0.77,0.23,47.7
1514757600000,2018,1,2017,4,31,1.39,0.228,1.16,68461.3,113.5,113.5,92.02,3,2,2.2903225806451615,518.8,376.3,636.1,433.6,303.3,85.19,73,91,1.834e-15,-5.684e-14,5.684e-14,0.166,0.143,0.194,433.6,303.3,545.1,990,990,990,965.9,965.3,966.4,24.1,23.6,24.7,0.207,0.156,0.261,0.105,0.0422,0.165,0.0044,0.0017,0.007,0.513,0.345,0.62,0.021,0.014,0.026,23.55,22.94,24.37,0.951,0.941,0.958,0.976,0.97,0.98,0.928,0.913,0.939,42.13,34.1,52.46,40.79,33.08,48.2,0,0,0,0,0,0,0.511,0,0.23,0.16,0.83,0.17,49.3
1517436000000,2018,2,2017,5,28,2.41,0.276,2,105044,192.8,192.8,156.3,4,3,3.5,997.9,647.3,1629,883.8,542.3,114.1,105,137,56.61,0,392.1,0.121,0.0841,0.162,827.2,542.3,1100,990,990,990,967.8,966.5,969.9,22.2,20.1,23.5,0.515,0.261,0.905,0.38,0.163,0.648,0.018,0.0069,0.032,1.15,0.611,1.85,0.053,0.026,0.092,21.07,18.24,22.9,0.954,0.95,0.957,0.979,0.973,0.98,0.934,0.924,0.938,45.62,38.57,51.63,44.5,37.53,48.2,0,0,0,0,0,0,0.868,0,0.41,0.11,0.83,0.17,43.6
1519855200000,2018,3,2017,6,31,6.45,0.539,2.95,118992,181.5,181.5,159.9,4,4,4,2410,1685,3077,2209,1446,201.1,183,239,1109,346.4,1794,0.0877,0.0595,0.142,1100,1100,1100,990,990,990,972.1,970.1,973.7,17.9,16.3,19.9,0.926,0.92,0.926,0.648,0.648,0.648,0.036,0.033,0.04,1.87,1.87,1.87,0.1,0.094,0.11,16.06,14.43,18.05,0.945,0.938,0.951,0.976,0.97,0.98,0.922,0.909,0.932,40.94,36.48,46.31,39.98,35.38,45.38,0,0,0,0,0,0,0.889,0,3.5,0.084,0.46,0.54,18.4
1522533600000,2018,4,2017,7,30,10.2,0.697,2.85,88023.4,139.9,139.9,122.3,4,4,4,3934,3138,4327,3665,2921,269,217,295,2565,1821,2932,0.0682,0.0581,0.0773,1100,1100,1100,990,990,990,975.5,973.8,976.3,14.5,13.7,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.04,0.047,1.87,1.87,1.87,0.13,0.12,0.14,12.63,11.85,14.28,0.925,0.918,0.937,0.97,0.97,0.97,0.897,0.891,0.909,31.51,29.35,36.07,30.56,28.47,34.99,0,0,0,0,0,0,0.679,0,7.35,0.068,0.28,0.72,8.63
