datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1525125600000,2018,5,2017,8,31,9.86,0.894,2.95,95195.1,149.3,149.3,128,4,4,4,3680,2791,4309,3346,2451,333.9,321,340,2246,1351,2888,0.0926,0.0745,0.122,1100,1100,1100,990,990,990,975,973,976.2,15,13.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.038,0.047,1.87,1.87,1.87,0.13,0.11,0.14,13.15,11.88,15.12,0.929,0.919,0.941,0.97,0.97,0.973,0.901,0.891,0.916,32.97,29.44,38.38,31.99,28.56,37.33,0,0,0,0,0,0,0.711,0,6.91,0.091,0.3,0.7,9.65
1527804000000,2018,6,2017,9,30,5.1,0.759,2.84,124453,191.3,191.3,172.9,4,4,4,1968,1327,2732,1675,1034,293,293,293,577.8,0,1339,0.156,0.107,0.221,1098,1034,1100,990,990,990,970.9,968.9,972.9,19.1,17.1,21.1,0.908,0.741,0.926,0.642,0.499,0.648,0.034,0.024,0.038,1.85,1.53,1.87,0.097,0.072,0.11,17.29,15.26,19.55,0.949,0.942,0.954,0.979,0.973,0.98,0.929,0.917,0.935,44.14,38.77,48.79,43.21,37.73,47.82,0,0,0,0,0,0,0.96,0,2.26,0.15,0.56,0.44,24.4
1530396000000,2018,7,2017,10,31,2.46,0.686,1.78,96327.8,185,185,129.5,4,2,3.096774193548387,920.2,721.1,1276,664.2,465.1,256,256,256,-5.501e-15,-1.137e-13,1.137e-13,0.286,0.201,0.355,664.2,465.1,1020,990,990,990,967.5,966.8,968.8,22.5,21.2,23.2,0.374,0.241,0.711,0.24,0.119,0.469,0.011,0.0051,0.022,0.846,0.585,1.46,0.038,0.025,0.069,21.6,19.77,22.6,0.954,0.947,0.957,0.977,0.97,0.98,0.932,0.919,0.938,43.31,35.63,52.5,42.06,34.56,48.2,0,0,0,0,0,0,0.719,0,0.68,0.28,0.72,0.28,39.2
1533074400000,2018,8,2017,11,31,1.54,0.541,0.997,58359,103.8,103.8,78.44,3,2,2.064516129032258,574.4,472.5,709.9,372.4,270.5,202,202,202,1.834e-15,-5.684e-14,5.684e-14,0.357,0.285,0.427,372.4,270.5,507.9,990,990,990,966.2,965.7,966.7,23.8,23.3,24.3,0.197,0.159,0.259,0.0748,0.0267,0.14,0.0032,0.0011,0.006,0.458,0.31,0.644,0.019,0.013,0.028,23.37,22.69,23.96,0.948,0.935,0.958,0.974,0.97,0.98,0.924,0.907,0.939,39.23,29.71,51.64,38.11,28.82,48.2,0,0,0,0,0,0,0.436,0,0.543,0.35,0.65,0.35,37.9
1535752800000,2018,9,2017,12,30,1.15,0.378,0.775,46312.6,69.02,69.02,64.32,2,2,2,445,407.5,467.4,299,261.5,146,146,146,0,0,0,0.329,0.312,0.358,299,261.5,321.4,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.163,0.15,0.171,0.0401,0.0224,0.0507,0.0016,0.00091,0.0021,0.348,0.291,0.381,0.014,0.012,0.016,24.05,23.92,24.27,0.94,0.932,0.944,0.97,0.97,0.97,0.912,0.904,0.916,33.16,29.01,35.58,32.16,28.14,34.51,0,0,0,0,0,0,0.357,0,0.375,0.33,0.67,0.33,40.3
1538344800000,2018,10,2018,1,31,0.902,0.321,0.581,35530.3,61.16,61.16,47.76,2,1,1.3548387096774193,336.8,281.4,402.8,216.8,161.4,120,120,120,9.168e-16,-2.842e-14,2.842e-14,0.36,0.298,0.426,216.8,161.4,282.8,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.132,0.113,0.155,0.0157,0.00947,0.0325,0.00063,0.00038,0.0013,0.321,0.253,0.403,0.013,0.01,0.016,24.59,24.27,24.89,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,39.11,25.89,52.62,37.89,25.12,48.2,0,0,0,0,0,0,0.265,0,0.321,0.36,0.64,0.36,39.4
1541023200000,2018,11,2018,2,30,0.712,0.264,0.449,28125.3,40.68,40.68,39.06,1,1,1,274.8,266.4,284.4,173.2,161.7,101.7,93,106,-1.895e-15,-2.842e-14,2.842e-14,0.37,0.341,0.396,173.2,161.7,179.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.11,0.116,0.0105,0.0095,0.011,0.00042,0.00038,0.00044,0.3,0.281,0.31,0.012,0.011,0.012,24.9,24.85,24.95,0.946,0.943,0.948,0.976,0.97,0.979,0.924,0.915,0.929,40.02,37.31,41.54,39.06,36.2,40.68,0,0,0,0,0,0,0.217,0,0.263,0.37,0.63,0.37,39.5
1543615200000,2018,12,2018,3,31,0.751,0.212,0.538,33441,50.49,50.49,44.95,2,1,1.096774193548387,280.3,273.5,289.9,201,169.5,79.32,59,104,0,-2.842e-14,2.842e-14,0.283,0.204,0.38,201,169.5,230.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.12,0.112,0.129,0.0128,0.0102,0.0154,0.00051,0.0004,0.00061,0.332,0.238,0.386,0.013,0.0095,0.015,24.85,24.78,24.92,0.95,0.922,0.959,0.978,0.97,0.98,0.93,0.894,0.94,44.03,25.58,52.23,42.52,24.81,48.2,0,0,0,0,0,0,0.25,0,0.213,0.28,0.72,0.28,44.5
1546293600000,2019,1,2018,4,31,0.921,0.196,0.725,43944.1,88.38,88.38,59.06,2,1,1.8064516129032258,343.7,289.6,478.3,270.7,216.6,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.217,0.153,0.252,270.7,216.6,405.3,990,990,990,965.1,964.9,965.8,24.9,24.2,25.1,0.144,0.125,0.192,0.0305,0.0142,0.0903,0.0012,0.00056,0.0037,0.329,0.24,0.498,0.013,0.0096,0.021,24.55,23.75,24.86,0.939,0.922,0.959,0.973,0.97,0.98,0.914,0.895,0.94,35.54,25.58,52.57,34.2,24.81,48.2,0,0,0,0,0,0,0.328,0,0.196,0.21,0.79,0.21,47.7
1548972000000,2019,2,2018,5,28,1.81,0.219,1.59,89402,172.1,172.1,133,4,2,3.1785714285714284,750,494.4,998.6,659.3,409.4,90.71,85,105,-4.06e-15,-5.684e-14,0,0.125,0.0986,0.172,659.3,409.4,893.6,990,990,990,966.9,965.8,967.9,23.1,22.1,24.2,0.338,0.194,0.516,0.238,0.0922,0.372,0.01,0.0038,0.017,0.799,0.506,1.13,0.035,0.021,0.051,22.31,20.97,23.67,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.916,0.939,43.31,34.96,51.2,42.21,33.91,48.2,0,0,0,0,0,0,0.739,0,0.22,0.12,0.88,0.12,49.4
1551391200000,2019,3,2018,6,31,2.87,0.346,2.52,132717,188.3,188.3,178.4,4,4,4,1070,1006,1140,941.2,877.1,129,129,129,-1.1e-14,-1.137e-13,1.137e-13,0.121,0.113,0.128,941.2,877.1,1011,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.571,0.509,0.65,0.397,0.364,0.448,0.018,0.016,0.021,1.23,1.11,1.38,0.056,0.05,0.064,20.65,20.28,20.97,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.51,43.06,48.03,44.6,42.2,47.07,0,0,0,0,0,0,0.991,0,0.35,0.12,0.88,0.12,46.2
1554069600000,2019,4,2018,7,30,2.92,0.324,2.6,134528,192.1,192.1,186.8,4,4,4,1126,1039,1168,1001,914,125,125,125,-3.79e-15,-1.137e-13,1.137e-13,0.111,0.107,0.12,1001,914,1043,990,990,990,968.3,968,968.4,21.7,21.6,22,0.642,0.545,0.699,0.452,0.381,0.519,0.021,0.017,0.024,1.37,1.18,1.51,0.063,0.054,0.07,20.33,20.07,20.8,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.66,44.54,48.99,46.71,43.65,48.01,0,0,0,0,0,0,1.04,0,0.32,0.11,0.89,0.11,46.1
1556661600000,2019,5,2018,8,31,2.48,0.394,2.08,113071,176.9,176.9,152,4,3,3.5161290322580645,925,738,1081,778,591,147,147,147,-3.667e-15,-1.137e-13,1.137e-13,0.161,0.136,0.199,778,591,933.6,990,990,990,967.6,966.9,968.2,22.4,21.8,23.1,0.43,0.296,0.564,0.309,0.196,0.391,0.014,0.0085,0.018,0.981,0.7,1.21,0.044,0.03,0.055,21.43,20.63,22.45,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.928,0.938,44.51,39.35,51.62,43.45,38.35,48.2,0,0,0,0,0,0,0.844,0,0.4,0.16,0.84,0.16,45.6
1559340000000,2019,6,2018,9,30,1.48,0.308,1.17,68536.1,124.8,124.8,95.19,3,2,2.3333333333333335,570.8,450.4,724.1,451.8,331.4,119,119,119,0,-5.684e-14,5.684e-14,0.213,0.164,0.264,451.8,331.4,605.1,990,990,990,966.2,965.6,966.8,23.8,23.2,24.4,0.222,0.172,0.302,0.115,0.0554,0.205,0.0049,0.0023,0.0088,0.544,0.394,0.722,0.023,0.016,0.031,23.3,22.48,23.98,0.952,0.946,0.958,0.977,0.97,0.98,0.93,0.917,0.939,42.52,35.54,52.59,41.28,34.47,48.2,0,0,0,0,0,0,0.529,0,0.31,0.21,0.79,0.21,46.3
1561932000000,2019,7,2018,10,31,0.977,0.289,0.688,41704.8,72.66,72.66,56.05,2,1,1.6774193548387097,364.7,301.4,444.1,256.7,193.4,108,108,108,0,-2.842e-14,2.842e-14,0.3,0.243,0.358,256.7,193.4,336.1,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.144,0.122,0.172,0.0259,0.0122,0.0576,0.001,0.00049,0.0024,0.331,0.249,0.399,0.013,0.01,0.016,24.45,24,24.76,0.942,0.923,0.959,0.973,0.97,0.98,0.917,0.896,0.94,36.75,25.8,52.35,35.57,25.02,48.2,0,0,0,0,0,0,0.311,0,0.289,0.3,0.7,0.3,42.7
1564610400000,2019,8,2018,11,31,0.674,0.249,0.425,26568.7,46.56,46.56,35.71,1,1,1,251.6,216.9,297.8,158.6,123.9,93,93,93,1.834e-15,-2.842e-14,2.842e-14,0.373,0.312,0.429,158.6,123.9,204.8,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.108,0.0955,0.124,0.00923,0.00628,0.0132,0.00037,0.00025,0.00052,0.274,0.212,0.356,0.011,0.0083,0.014,25.04,24.75,25.29,0.941,0.928,0.956,0.973,0.97,0.98,0.916,0.9,0.936,36.67,28.5,47.51,35.71,27.65,46.56,0,0,0,0,0,0,0.198,0,0.249,0.37,0.63,0.37,39.4
1567288800000,2019,9,2018,12,30,0.473,0.187,0.286,17690.6,31.9,31.9,24.57,1,1,1,182.5,158.9,213.9,110.5,86.91,72,72,72,-4.737e-16,-1.421e-14,1.421e-14,0.397,0.337,0.453,110.5,86.91,141.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0886,0.0803,0.0997,0.00514,0.00314,0.00781,0.0002,0.00012,0.00031,0.185,0.143,0.242,0.0073,0.0056,0.0095,25.37,25.28,25.38,0.922,0.911,0.935,0.969,0.963,0.97,0.893,0.883,0.907,25.36,20.02,32.89,24.57,19.28,31.9,0,0,0,0,0,0,0.137,0,0.187,0.4,0.6,0.4,37.4
1569880800000,2019,10,2019,1,31,0.375,0.139,0.236,14528.1,23.28,23.28,19.53,1,1,1,140.2,126.9,157.5,88.16,74.92,52,52,52,0,-1.421e-14,1.421e-14,0.373,0.33,0.41,88.16,74.92,105.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0772,0.0726,0.0834,0.00324,0.00212,0.00472,0.00013,0.000083,0.00019,0.142,0.118,0.173,0.0056,0.0046,0.0068,25.36,25.34,25.38,0.925,0.911,0.94,0.964,0.96,0.97,0.891,0.883,0.902,20.25,17.53,24,19.53,16.83,23.28,0,0,0,0,0,0,0.108,0,0.139,0.37,0.63,0.37,38.7
1572559200000,2019,11,2019,2,30,0.375,0.13,0.245,15097.2,25.46,25.46,20.97,1,1,1,144.6,126.6,164.7,94.64,76.64,50,50,50,2.368e-15,-1.421e-14,1.421e-14,0.348,0.304,0.395,94.64,76.64,114.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0728,0.0862,0.00379,0.00226,0.0055,0.00015,0.000089,0.00022,0.153,0.121,0.189,0.006,0.0047,0.0074,25.35,25.34,25.38,0.923,0.913,0.938,0.966,0.96,0.97,0.891,0.883,0.901,21.7,17.9,26.25,20.97,17.18,25.46,0,0,0,0,0,0,0.116,0,0.13,0.35,0.65,0.35,40.3
1575151200000,2019,12,2019,3,31,0.555,0.158,0.397,24875.1,46.1,46.1,33.43,1,1,1,207.1,165.5,260.6,148.1,106.5,59,59,59,-1.375e-15,-2.842e-14,1.421e-14,0.289,0.226,0.357,148.1,106.5,201.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0994,0.0848,0.118,0.00834,0.0048,0.0129,0.00033,0.00019,0.00051,0.25,0.176,0.346,0.0098,0.0069,0.014,25.26,24.91,25.36,0.937,0.915,0.955,0.972,0.97,0.98,0.91,0.888,0.936,34.38,24.23,47.04,33.43,23.51,46.1,0,0,0,0,0,0,0.186,0,0.158,0.28,0.72,0.28,44.8
1577829600000,2020,1,2019,4,31,0.97,0.196,0.774,46926.3,96.4,96.4,63.07,2,1,1.7419354838709677,362.2,266.9,550.2,289.2,193.9,73,73,73,3.667e-15,-2.842e-14,5.684e-14,0.211,0.133,0.273,289.2,193.9,477.2,990,990,990,965.2,964.8,966.1,24.8,23.9,25.2,0.151,0.117,0.219,0.0404,0.0122,0.124,0.0017,0.00048,0.0052,0.366,0.24,0.608,0.015,0.0096,0.025,24.43,23.32,24.9,0.944,0.922,0.959,0.975,0.97,0.98,0.921,0.894,0.94,38.88,25.55,52.16,37.62,24.78,48.2,0,0,0,0,0,0,0.35,0,0.196,0.2,0.8,0.2,48.4
1580508000000,2020,2,2019,5,29,2.77,0.29,2.16,109937,192.8,192.8,158,4,3,3.5517241379310347,1105,574,1794,989.3,489,115.8,85,162,128,0,531.5,0.11,0.0747,0.148,861.2,489,1100,990,990,990,968.1,966.2,970.4,21.9,19.6,23.8,0.577,0.228,0.922,0.42,0.13,0.648,0.02,0.0055,0.033,1.26,0.52,1.87,0.059,0.022,0.096,20.62,17.7,23.3,0.953,0.945,0.957,0.979,0.97,0.98,0.933,0.917,0.938,45.4,35.19,51.96,44.25,34.14,48.2,0,0,0,0,0,0,0.878,0,0.61,0.1,0.78,0.22,39.7
1583013600000,2020,3,2019,6,31,6.88,0.539,2.95,115845,176.9,176.9,155.7,4,4,4,2568,1818,3514,2367,1579,201.1,183,239,1267,478.5,2231,0.0835,0.0521,0.131,1100,1100,1100,990,990,990,972.4,970.5,974.7,17.6,15.3,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.042,1.87,1.87,1.87,0.11,0.096,0.12,15.68,13.48,17.62,0.943,0.932,0.95,0.975,0.97,0.98,0.92,0.904,0.931,39.89,33.87,45.13,38.93,32.85,44.23,0,0,0,0,0,0,0.865,0,3.93,0.078,0.43,0.57,16.8
1585692000000,2020,4,2019,7,30,11.9,0.824,2.85,77062.9,129.2,129.2,107,4,4,4,4580,3612,4977,4262,3317,318,295,364,3162,2217,3544,0.0697,0.0597,0.0817,1100,1100,1100,990,990,990,976.7,974.9,977.5,13.3,12.5,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.043,0.052,1.87,1.87,1.87,0.14,0.12,0.15,11.39,10.66,13.27,0.911,0.897,0.931,0.97,0.97,0.97,0.884,0.871,0.903,28.02,25.8,33.3,26.76,23.95,32.3,0,0,0,0,0,0,0.595,0,9.05,0.069,0.24,0.76,6.48
1588284000000,2020,5,2019,8,31,9.9,0.911,2.95,95085.8,151.8,151.8,127.8,4,4,4,3697,2700,4658,3357,2360,340,340,340,2257,1260,3218,0.0944,0.073,0.126,1100,1100,1100,990,990,990,975,972.8,976.9,15,13.1,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.038,0.049,1.87,1.87,1.87,0.13,0.11,0.14,13.14,11.24,15.33,0.928,0.912,0.942,0.97,0.97,0.974,0.901,0.885,0.918,32.93,27.66,38.97,31.95,26.75,37.95,0,0,0,0,0,0,0.71,0,6.95,0.092,0.3,0.7,9.6
1590962400000,2020,6,2019,9,30,4.91,0.759,2.83,125414,191.9,191.9,174.2,4,4,4,1895,1253,2642,1602,960,293,293,293,510.9,0,1249,0.162,0.111,0.234,1091,960,1100,990,990,990,970.7,968.7,972.6,19.3,17.4,21.3,0.894,0.633,0.926,0.63,0.404,0.648,0.033,0.019,0.037,1.82,1.3,1.87,0.095,0.061,0.11,17.53,15.48,20,0.949,0.943,0.955,0.979,0.975,0.98,0.93,0.919,0.936,44.46,39.36,48.95,43.55,38.36,47.97,0,0,0,0,0,0,0.968,0,2.08,0.15,0.58,0.42,25.5
1593554400000,2020,7,2019,10,31,2.38,0.661,1.72,93830.2,176.5,176.5,126.1,4,2,2.967741935483871,887.8,697.3,1210,641.2,441.3,246.6,227,256,-1.284e-14,-1.137e-13,5.684e-14,0.284,0.212,0.367,641.2,441.3,953.9,990,990,990,967.4,966.7,968.6,22.6,21.4,23.3,0.352,0.227,0.613,0.226,0.107,0.401,0.01,0.0046,0.019,0.814,0.575,1.28,0.036,0.025,0.06,21.75,20.16,22.74,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.919,0.939,44.14,35.47,52.28,42.89,34.41,48.2,0,0,0,0,0,0,0.701,0,0.66,0.28,0.72,0.28,39.4
1596232800000,2020,8,2019,11,31,1.48,0.541,0.937,55042.5,96.4,96.4,73.98,2,2,2,551.9,448.8,685.5,349.9,246.8,202,202,202,-8.251e-15,-5.684e-14,5.684e-14,0.372,0.295,0.45,349.9,246.8,483.6,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.188,0.15,0.246,0.0642,0.0167,0.127,0.0027,0.00069,0.0054,0.431,0.276,0.642,0.018,0.011,0.027,23.49,22.72,24.1,0.946,0.929,0.958,0.974,0.97,0.98,0.922,0.901,0.939,38.07,27.09,51.51,36.99,26.28,48.2,0,0,0,0,0,0,0.411,0,0.543,0.37,0.63,0.37,37.2
1598911200000,2020,9,2019,12,30,1.11,0.378,0.727,43475.2,64.39,64.39,60.38,2,2,2,426.5,406.1,445.2,280.5,260.1,146,146,146,0,0,0,0.343,0.328,0.36,280.5,260.1,299.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.157,0.15,0.163,0.0314,0.0218,0.0402,0.0013,0.00089,0.0016,0.32,0.289,0.348,0.013,0.012,0.014,24.16,24.05,24.28,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.912,31.12,28.86,33.19,30.19,28,32.19,0,0,0,0,0,0,0.335,0,0.383,0.34,0.65,0.35,39.2
1601503200000,2020,10,2020,1,31,0.959,0.321,0.638,38816.3,66.83,66.83,52.17,2,1,1.5483870967741935,358.2,292.6,429.3,238.2,172.6,120,120,120,0,-2.842e-14,2.842e-14,0.34,0.279,0.41,238.2,172.6,309.3,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.14,0.117,0.165,0.021,0.0104,0.045,0.00085,0.00041,0.0018,0.324,0.252,0.401,0.013,0.01,0.016,24.49,24.11,24.83,0.943,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.939,37.22,25.86,52.33,36.1,25.09,48.2,0,0,0,0,0,0,0.29,0,0.321,0.33,0.67,0.33,40.5
1604181600000,2020,11,2020,2,30,0.758,0.275,0.484,30431.9,45.12,45.12,42.27,1,1,1,292.5,282.8,304.9,186.5,176.8,106,106,106,4.737e-15,-2.842e-14,2.842e-14,0.363,0.348,0.375,186.5,176.8,198.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.116,0.123,0.0116,0.0108,0.0127,0.00046,0.00043,0.0005,0.325,0.307,0.347,0.013,0.012,0.014,24.8,24.73,24.86,0.951,0.948,0.954,0.98,0.978,0.98,0.931,0.927,0.935,43.14,40.84,46.04,42.27,39.94,45.12,0,0,0,0,0,0,0.235,0,0.274,0.36,0.64,0.36,40.1
1606773600000,2020,12,2020,3,31,1.22,0.279,0.946,56143.6,129.3,129.3,75.46,3,1,2.032258064516129,457.2,306.6,732,353.2,202.6,104,104,104,2.75e-15,-2.842e-14,5.684e-14,0.244,0.142,0.339,353.2,202.6,628,990,990,990,965.6,964.9,966.8,24.4,23.2,25.1,0.181,0.124,0.31,0.0708,0.013,0.221,0.003,0.00052,0.0095,0.432,0.246,0.756,0.018,0.0099,0.033,23.93,22.42,24.71,0.946,0.923,0.959,0.975,0.97,0.98,0.922,0.895,0.94,38.99,25.65,51.98,37.8,24.88,48.2,0,0,0,0,0,0,0.419,0,0.274,0.23,0.78,0.22,46
1609452000000,2021,1,2020,4,31,2.99,0.392,2.45,125875,192.8,192.8,169.2,4,3,3.7096774193548385,1116,760.2,1538,969.5,621.2,146.5,139,150,53.39,0,288.1,0.137,0.0975,0.183,916.1,621.2,1100,990,990,990,968.2,966.9,969.6,21.8,20.4,23.1,0.603,0.313,0.899,0.444,0.216,0.648,0.021,0.0094,0.032,1.32,0.751,1.85,0.061,0.033,0.091,20.46,18.55,22.31,0.955,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.87,40.02,52.23,45.65,39.06,48.2,0,0,0,0,0,0,0.94,0,0.54,0.13,0.82,0.18,42.1
1612130400000,2021,2,2020,5,28,5,0.422,2.66,114283,186,186,170.1,4,4,4,2068,1554,2911,1894,1357,174.5,162,197,793.5,257.2,1649,0.0893,0.0557,0.127,1100,1100,1100,990,990,990,971.1,969.7,973.3,18.9,16.7,20.3,0.922,0.907,0.926,0.648,0.648,0.648,0.034,0.032,0.039,1.87,1.86,1.87,0.1,0.091,0.11,16.99,14.83,18.49,0.948,0.94,0.952,0.978,0.971,0.98,0.927,0.913,0.933,43.45,37.59,47.46,42.52,36.49,46.51,0,0,0,0,0,0,0.945,0,2.34,0.084,0.53,0.47,22.9
1614549600000,2021,3,2020,6,31,7.84,0.64,2.95,108280,148,148,145.5,4,4,4,2927,2839,3061,2688,2600,239,239,239,1588,1500,1722,0.0817,0.0781,0.0842,1100,1100,1100,990,990,990,973.3,973.1,973.7,16.7,16.3,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.79,14.47,15,0.94,0.938,0.941,0.971,0.97,0.972,0.912,0.91,0.915,37.48,36.59,38.07,36.38,35.49,37,0,0,0,0,0,0,0.809,0,4.89,0.082,0.38,0.62,13.8
1617228000000,2021,4,2020,7,30,9.15,0.697,2.85,94344.8,141,141,131,4,4,4,3531,3097,3754,3262,2880,269,217,295,2162,1780,2359,0.0759,0.0627,0.0844,1100,1100,1100,990,990,990,974.7,973.7,975.2,15.3,14.8,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.44,12.97,14.38,0.932,0.929,0.937,0.97,0.97,0.97,0.904,0.901,0.909,33.77,32.48,36.34,32.76,31.5,35.25,0,0,0,0,0,0,0.728,0,6.3,0.076,0.31,0.69,10.3
1619820000000,2021,5,2020,8,31,7.71,0.86,2.95,109578,163.6,163.6,147.3,4,4,4,2878,2276,3506,2557,1955,321,321,321,1457,855,2085,0.113,0.0916,0.141,1100,1100,1100,990,990,990,973.2,971.8,974.6,16.8,15.4,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.036,0.042,1.87,1.87,1.87,0.11,0.1,0.12,14.92,13.49,16.36,0.94,0.932,0.946,0.973,0.97,0.98,0.914,0.904,0.927,37.83,33.91,41.74,36.82,32.9,40.9,0,0,0,0,0,0,0.818,0,4.76,0.11,0.38,0.62,14.2
1622498400000,2021,6,2020,9,30,4.18,0.666,2.74,127957,192.1,192.1,177.7,4,4,4,1611,1078,2228,1354,821,257,257,257,296.5,-1.137e-13,870.8,0.167,0.115,0.238,1058,821,1100,990,990,990,969.8,968.1,971.6,20.2,18.4,21.9,0.832,0.487,0.926,0.587,0.336,0.648,0.029,0.015,0.035,1.71,1.04,1.87,0.085,0.048,0.1,18.46,16.48,20.81,0.951,0.946,0.955,0.98,0.976,0.98,0.932,0.927,0.936,45.34,39.93,48.99,44.43,38.97,48.01,0,0,0,0,0,0,0.987,0,1.44,0.16,0.66,0.34,30.6
1625090400000,2021,7,2020,10,31,2.22,0.608,1.62,89503.3,157.8,157.8,120.3,4,2,2.870967741935484,830.2,666.4,1054,603.2,439.4,227,227,227,0,-5.684e-14,5.684e-14,0.278,0.215,0.341,603.2,439.4,827.4,990,990,990,967.2,966.6,968.1,22.8,21.9,23.4,0.319,0.222,0.486,0.204,0.106,0.339,0.009,0.0045,0.015,0.752,0.565,1.05,0.033,0.024,0.048,22.03,20.88,22.87,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,43.6,35.26,52.07,42.34,34.2,48.2,0,0,0,0,0,0,0.668,0,0.6,0.27,0.73,0.27,40.3
1627768800000,2021,8,2020,11,31,1.42,0.541,0.879,51882.4,95.69,95.69,69.73,2,1,1.967741935483871,530.2,431.5,656.3,328.2,229.5,202,202,202,-2.75e-15,-5.684e-14,5.684e-14,0.387,0.308,0.468,328.2,229.5,454.3,990,990,990,966,965.5,966.5,24,23.5,24.5,0.179,0.144,0.229,0.0546,0.0153,0.113,0.0023,0.00062,0.0048,0.403,0.263,0.592,0.017,0.011,0.025,23.61,22.88,24.17,0.944,0.925,0.958,0.974,0.97,0.98,0.919,0.897,0.939,36.67,25.73,51.82,35.64,24.96,48.2,0,0,0,0,0,0,0.387,0,0.541,0.38,0.62,0.38,36.5
1630447200000,2021,9,2020,12,30,0.914,0.358,0.557,33996,61.91,61.91,47.22,2,1,1.3666666666666667,352.8,295.9,425.2,214.8,157.9,138,138,138,1.895e-15,-2.842e-14,2.842e-14,0.396,0.325,0.466,214.8,157.9,287.2,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.132,0.112,0.158,0.0157,0.00917,0.0346,0.00064,0.00037,0.0014,0.316,0.252,0.399,0.013,0.01,0.016,24.52,24.16,24.84,0.944,0.923,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.11,25.62,51.86,37.02,24.85,48.2,0,0,0,0,0,0,0.262,0,0.357,0.39,0.61,0.39,37.2
1633039200000,2021,10,2021,1,31,0.715,0.295,0.42,26154.4,42.04,42.04,35.15,1,1,1,266.8,247.2,295.6,156.8,137.2,110,110,110,9.168e-16,-2.842e-14,2.842e-14,0.414,0.372,0.445,156.8,137.2,185.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.109,0.102,0.119,0.00908,0.00741,0.0115,0.00036,0.00029,0.00046,0.272,0.237,0.324,0.011,0.0094,0.013,24.96,24.79,25.08,0.941,0.934,0.95,0.973,0.97,0.98,0.915,0.906,0.931,36.12,31.52,42.9,35.15,30.57,42.04,0,0,0,0,0,0,0.195,0,0.295,0.41,0.59,0.41,36.6
1635717600000,2021,11,2021,2,30,0.65,0.252,0.398,24726.8,36.72,36.72,34.34,1,1,1,250.7,243.9,257.6,153.4,139,97.33,93,106,0,-2.842e-14,2.842e-14,0.388,0.363,0.433,153.4,139,163.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.102,0.109,0.00879,0.00757,0.00965,0.00035,0.0003,0.00038,0.264,0.24,0.282,0.01,0.0095,0.011,25.04,24.99,25.09,0.94,0.935,0.943,0.97,0.97,0.971,0.912,0.906,0.916,35.4,31.97,37.81,34.34,31.01,36.72,0,0,0,0,0,0,0.191,0,0.252,0.39,0.61,0.39,38
1638309600000,2021,12,2021,3,31,0.736,0.174,0.562,34769.9,55.98,55.98,46.73,2,1,1.3548387096774193,274.7,245,314.5,209.9,168,64.81,59,77,9.168e-16,-2.842e-14,2.842e-14,0.239,0.188,0.314,209.9,168,255.5,990,990,990,964.8,964.7,965,25.2,25,25.3,0.122,0.109,0.137,0.0137,0.01,0.0196,0.00054,0.0004,0.00078,0.304,0.241,0.389,0.012,0.0096,0.015,24.9,24.76,25.04,0.943,0.923,0.959,0.975,0.97,0.98,0.919,0.895,0.94,38.58,25.9,52.59,37.37,25.12,48.2,0,0,0,0,0,0,0.26,0,0.174,0.24,0.76,0.24,47.2
1640988000000,2022,1,2021,4,31,1.13,0.196,0.935,56325.8,102.5,102.5,75.71,3,2,2.032258064516129,422.2,318.6,561.4,349.2,245.6,73,73,73,1.834e-15,-5.684e-14,5.684e-14,0.177,0.13,0.229,349.2,245.6,488.4,990,990,990,965.5,965,966.1,24.5,23.9,25,0.172,0.136,0.226,0.0639,0.0166,0.13,0.0026,0.00066,0.0054,0.411,0.261,0.602,0.017,0.01,0.025,24.1,23.34,24.75,0.946,0.928,0.958,0.974,0.97,0.98,0.921,0.9,0.939,38.39,27.65,51.81,37.3,26.82,48.2,0,0,0,0,0,0,0.421,0,0.195,0.17,0.83,0.17,49.8
1643666400000,2022,2,2021,5,28,1.94,0.237,1.7,94066.5,192.8,192.8,140,4,3,3.2857142857142856,802.7,577.5,1218,704.8,492.5,97.86,85,105,0.4789,-1.137e-13,13.41,0.125,0.0862,0.149,704.4,492.5,1100,990,990,990,967.1,966.2,968.6,22.9,21.4,23.8,0.377,0.23,0.773,0.273,0.131,0.648,0.012,0.0055,0.03,0.878,0.525,1.72,0.039,0.022,0.08,22.03,19.69,23.28,0.954,0.945,0.957,0.978,0.97,0.98,0.933,0.917,0.938,43.56,35.43,51.09,42.45,34.37,48.2,0,0,0,0,0,0,0.778,0,0.24,0.12,0.88,0.12,48.5
1646085600000,2022,3,2021,6,31,4.29,0.49,2.94,137135,192.8,192.8,184.3,4,4,4,1601,1256,2122,1418,1073,183,183,183,318.6,0,838.6,0.116,0.0863,0.146,1099,1073,1100,990,990,990,969.8,968.7,971.4,20.2,18.6,21.3,0.887,0.757,0.926,0.646,0.587,0.648,0.032,0.028,0.035,1.83,1.64,1.87,0.091,0.077,0.1,18.36,16.73,19.66,0.951,0.947,0.954,0.98,0.98,0.98,0.932,0.928,0.935,47.08,42.74,50.02,46.08,41.89,48.2,0,0,0,0,0,0,1.02,0,1.35,0.11,0.69,0.31,32
1648764000000,2022,4,2021,7,30,7.21,0.562,2.85,107739,166,166,149.6,4,4,4,2783,2184,3271,2566,1967,217,217,217,1466,866.6,1954,0.0792,0.0663,0.0994,1100,1100,1100,990,990,990,973,971.5,974.1,17,15.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.035,0.041,1.87,1.87,1.87,0.11,0.1,0.12,15.14,13.99,16.58,0.941,0.935,0.947,0.973,0.97,0.98,0.916,0.907,0.928,38.42,35.28,42.34,37.41,34.22,41.49,0,0,0,0,0,0,0.831,0,4.36,0.078,0.4,0.6,14.9
1651356000000,2022,5,2021,8,31,7.53,0.86,2.95,110865,168.2,168.2,149,4,4,4,2810,2096,3287,2489,1775,321,321,321,1389,675.2,1866,0.117,0.0977,0.153,1100,1100,1100,990,990,990,973,971.3,974.2,17,15.8,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.035,0.041,1.87,1.87,1.87,0.11,0.1,0.12,15.08,13.96,16.79,0.94,0.935,0.947,0.973,0.97,0.98,0.916,0.907,0.928,38.26,35.18,42.91,37.25,34.13,42.05,0,0,0,0,0,0,0.828,0,4.58,0.11,0.39,0.61,14.7
1654034400000,2022,6,2021,9,30,3.77,0.666,2.61,125265,192.6,192.6,174,4,3,3.8666666666666667,1456,969.3,2042,1199,712.3,257,257,257,191.9,-1.137e-13,685.2,0.186,0.126,0.265,1007,712.3,1100,990,990,990,969.3,967.8,971.2,20.7,18.8,22.2,0.759,0.388,0.926,0.537,0.277,0.648,0.026,0.012,0.034,1.58,0.927,1.87,0.077,0.042,0.1,19.07,16.92,21.3,0.953,0.948,0.957,0.98,0.975,0.98,0.933,0.929,0.937,46.09,39.4,51.01,45.08,38.4,48.2,0,0,0,0,0,0,0.967,0,1.16,0.18,0.69,0.31,33.2
1656626400000,2022,7,2021,10,31,2.05,0.608,1.44,81311.1,141.6,141.6,109.3,3,2,2.6129032258064515,765.2,613.6,947.9,538.2,386.6,227,227,227,0,-5.684e-14,5.684e-14,0.301,0.239,0.37,538.2,386.6,720.9,990,990,990,967,966.4,967.7,23,22.3,23.6,0.279,0.2,0.388,0.165,0.0815,0.283,0.0072,0.0034,0.013,0.667,0.485,0.938,0.029,0.021,0.042,22.37,21.37,23.16,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.46,35.38,52.25,42.3,34.32,48.2,0,0,0,0,0,0,0.607,0,0.61,0.3,0.7,0.3,39.7
1659304800000,2022,8,2021,11,31,1.32,0.493,0.828,49112.6,89.37,89.37,66.01,2,1,1.903225806451613,493.2,405,604.1,309.2,221,184,184,184,-5.501e-15,-5.684e-14,5.684e-14,0.378,0.305,0.454,309.2,221,420.1,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.17,0.139,0.209,0.0462,0.0145,0.0973,0.0019,0.00059,0.0041,0.382,0.261,0.532,0.016,0.011,0.022,23.8,23.15,24.25,0.944,0.925,0.959,0.973,0.97,0.98,0.919,0.897,0.939,36.47,25.9,52.17,35.34,25.13,48.2,0,0,0,0,0,0,0.367,0,0.492,0.37,0.63,0.37,37.2
1661983200000,2022,9,2021,12,30,0.861,0.358,0.504,30893.6,56.56,56.56,42.91,2,1,1.2,332.3,279.2,400.4,194.3,141.2,138,138,138,9.474e-16,-2.842e-14,2.842e-14,0.42,0.345,0.494,194.3,141.2,262.4,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.125,0.106,0.149,0.0125,0.00775,0.0228,0.0005,0.00031,0.00093,0.309,0.247,0.404,0.012,0.0098,0.016,24.63,24.31,24.94,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.897,0.94,38.73,25.99,52.42,37.57,25.21,48.2,0,0,0,0,0,0,0.238,0,0.357,0.42,0.59,0.41,35.9
1664575200000,2022,10,2022,1,31,0.653,0.295,0.359,22178,37.28,37.28,29.81,1,1,1,243.9,222.1,276.2,133.9,112.1,110,110,110,3.226e-21,-2.842e-14,2.842e-14,0.453,0.398,0.495,133.9,112.1,166.2,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.101,0.0931,0.112,0.00713,0.00528,0.00988,0.00028,0.00021,0.00039,0.231,0.192,0.289,0.0091,0.0075,0.011,25.12,24.91,25.28,0.931,0.92,0.944,0.97,0.97,0.972,0.904,0.892,0.918,30.73,25.55,38.34,29.81,24.78,37.28,0,0,0,0,0,0,0.166,0,0.294,0.45,0.55,0.45,34
1667253600000,2022,11,2022,2,30,0.651,0.241,0.41,25579.8,41.09,41.09,35.53,1,1,1,251.1,222.9,274,158.1,129.9,93,93,93,0,-2.842e-14,2.842e-14,0.371,0.339,0.417,158.1,129.9,181,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.107,0.0969,0.115,0.00919,0.00679,0.0111,0.00036,0.00027,0.00044,0.272,0.222,0.313,0.011,0.0087,0.012,25.03,24.89,25.24,0.941,0.931,0.949,0.972,0.97,0.98,0.915,0.903,0.93,36.54,29.92,41.93,35.53,29.02,41.09,0,0,0,0,0,0,0.197,0,0.241,0.37,0.63,0.37,39.3
1669845600000,2022,12,2022,3,31,0.962,0.23,0.732,44716.8,89.05,89.05,60.1,2,1,1.6774193548387097,359.1,274.9,485.9,273.4,170.8,85.71,77,104,2.75e-15,-2.842e-14,2.842e-14,0.251,0.158,0.378,273.4,170.8,408.9,990,990,990,965.2,964.8,965.8,24.8,24.2,25.2,0.147,0.112,0.194,0.0364,0.0103,0.092,0.0015,0.00041,0.0038,0.35,0.259,0.504,0.014,0.01,0.021,24.46,23.71,24.9,0.944,0.927,0.957,0.974,0.97,0.98,0.92,0.899,0.937,37.7,27.42,48.58,36.75,26.6,47.6,0,0,0,0,0,0,0.334,0,0.23,0.24,0.76,0.24,46.5