Exceedance,Flow,Power,Energy,GrossHead,CanalFlow,NetHead,TotalEfficiency,TotalHeadloss,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy,ShutoffProportion
0,4970,193,143000,25.6,1100,25.4,0.937,1.87,0.6,0.89,0.95,50.6,1
0.01,4380,187,136000,25.6,1100,25.4,0.936,1.87,0.495,0.88,0.76,50.1,0.569
0.02,3720,183,135000,25.6,1100,25.4,0.936,1.87,0.458,0.88,0.72,49.9,0.265
0.03,3610,182,133000,25.6,1100,25.4,0.935,1.87,0.442,0.87,0.7,49.7,0.147
0.04,3380,180,132000,25.6,1100,25.4,0.935,1.87,0.44,0.87,0.686,49.6,0
0.05,3280,178,131000,25.5,1100,25.4,0.935,1.87,0.44,0.87,0.67,49.3,0
0.06,3120,178,130000,25.5,1100,25.4,0.935,1.87,0.44,0.86,0.655,48.8,0
0.07,2930,176,128000,25.5,1100,25.3,0.935,1.87,0.43,0.85,0.647,48.6,0
0.08,2870,175,127000,25.5,1100,25.3,0.934,1.87,0.43,0.85,0.62,48.3,0
0.09,2750,175,126000,25.5,1100,25.3,0.934,1.87,0.43,0.84,0.61,47.9,0
0.1,2600,174,126000,25.5,1100,25.3,0.934,1.87,0.42,0.83,0.591,47.8,0
0.11,2450,173,125000,25.5,1100,25.3,0.934,1.87,0.42,0.83,0.58,47.7,0
0.12,2220,173,125000,25.5,1100,25.3,0.934,1.87,0.41,0.829,0.558,47.6,0
0.13,2070,172,124000,25.5,1100,25.2,0.933,1.87,0.41,0.82,0.517,47.4,0
0.14,2030,171,123000,25.4,1100,25.2,0.933,1.87,0.41,0.82,0.477,47.2,0
0.15,1930,170,121000,25.4,1100,25.2,0.933,1.86,0.41,0.801,0.47,46.9,0
0.16,1890,169,120000,25.4,1100,25.1,0.933,1.85,0.4,0.8,0.46,46.6,0
0.17,1820,167,117000,25.4,1100,25.1,0.933,1.84,0.4,0.8,0.45,46.4,0
0.18,1780,163,116000,25.4,1090,25.1,0.933,1.82,0.39,0.79,0.44,46.3,0
0.19,1690,160,115000,25.3,1090,25.1,0.933,1.8,0.39,0.79,0.44,46.1,0
0.2,1560,158,114000,25.3,1080,25.1,0.932,1.72,0.39,0.78,0.44,45.8,0
0.21,1490,156,114000,25.3,1060,25,0.932,1.71,0.39,0.78,0.44,45.6,0
0.22,1460,154,111000,25.3,1050,25,0.932,1.65,0.38,0.78,0.43,45.2,0
0.23,1430,152,110000,25.2,1030,25,0.932,1.61,0.38,0.77,0.43,44.7,0
0.24,1380,149,109000,25.2,1010,24.9,0.932,1.57,0.37,0.76,0.43,44.5,0
0.25,1320,147,107000,25.2,1000,24.9,0.931,1.49,0.37,0.76,0.422,44,0
0.26,1270,146,106000,25.2,974,24.9,0.931,1.47,0.37,0.76,0.42,43.5,0
0.27,1220,142,105000,25.2,958,24.9,0.93,1.41,0.36,0.75,0.42,43.3,0
0.28,1120,141,102000,25.1,941,24.8,0.93,1.34,0.36,0.75,0.41,42.9,0
0.29,1100,140,101000,25.1,916,24.8,0.93,1.26,0.35,0.74,0.41,42.6,0
0.3,1040,137,98700,25.1,863,24.8,0.93,1.19,0.35,0.73,0.41,42.5,0
0.31,1010,135,96200,25.1,828,24.8,0.929,1.11,0.34,0.73,0.41,42.1,0
0.32,928,133,95300,25,794,24.7,0.929,1.06,0.331,0.72,0.41,41.8,0
0.33,911,130,94200,25,753,24.6,0.928,0.968,0.33,0.72,0.4,41.3,0
0.34,883,128,92600,24.9,720,24.6,0.927,0.907,0.329,0.71,0.4,40.6,0
0.35,839,126,89400,24.9,684,24.6,0.926,0.868,0.32,0.71,0.393,40.5,0
0.36,818,123,88200,24.9,658,24.6,0.926,0.828,0.31,0.7,0.39,40.3,0
0.37,792,120,85700,24.8,632,24.5,0.926,0.789,0.31,0.7,0.39,40.2,0
0.38,770,117,84400,24.8,596,24.5,0.925,0.739,0.31,0.7,0.39,40.1,0
0.39,744,114,82100,24.8,581,24.4,0.925,0.709,0.3,0.7,0.39,40,0
0.4,725,111,80500,24.7,562,24.3,0.924,0.683,0.3,0.69,0.38,39.8,0
0.41,703,108,78700,24.6,542,24.2,0.924,0.665,0.3,0.69,0.38,39.8,0
0.42,676,107,77500,24.5,521,24.2,0.923,0.632,0.29,0.69,0.372,39.7,0
0.43,646,104,77000,24.5,513,24.1,0.923,0.62,0.29,0.69,0.37,39.6,0
0.44,637,101,73600,24.5,498,24.1,0.922,0.59,0.28,0.69,0.37,39.4,0
0.45,615,97.2,72000,24.4,473,24,0.922,0.571,0.28,0.68,0.37,39.3,0
0.46,595,95,69200,24.4,451,24,0.922,0.543,0.26,0.679,0.36,39.2,0
0.47,567,92,68300,24.3,437,23.9,0.922,0.52,0.25,0.67,0.36,39.1,0
0.48,551,90.8,66700,24.2,430,23.8,0.922,0.511,0.25,0.667,0.357,38.8,0
0.49,531,80.5,59900,24.1,381,23.7,0.921,0.465,0.24,0.66,0.35,38.4,0
0.5,519,76.8,57100,24.1,360,23.6,0.921,0.433,0.24,0.655,0.345,38.2,0
0.51,503,74.9,55700,24,350,23.5,0.921,0.422,0.23,0.65,0.34,38,0
0.52,491,71.8,53400,23.9,337,23.4,0.921,0.406,0.223,0.643,0.333,37.8,0
0.53,464,70,52100,23.9,324,23.4,0.92,0.399,0.22,0.64,0.33,37.8,0
0.54,453,68.5,51000,23.8,318,23.2,0.92,0.383,0.211,0.64,0.321,37.6,0
0.55,442,66.1,49100,23.7,309,23.1,0.92,0.376,0.21,0.63,0.32,37.4,0
0.56,433,64.1,46900,23.6,298,23,0.92,0.366,0.2,0.63,0.31,37.4,0
0.57,424,62.9,45800,23.5,290,22.9,0.92,0.36,0.2,0.63,0.31,37.2,0
0.58,414,60.2,44600,23.4,280,22.8,0.919,0.351,0.19,0.628,0.31,37.2,0
0.59,397,59.1,43600,23.3,271,22.7,0.919,0.347,0.18,0.62,0.31,37,0
0.6,385,57.6,42900,23.2,263,22.5,0.919,0.344,0.18,0.62,0.31,36.6,0
0.61,365,56.6,42100,23.1,260,22.4,0.919,0.338,0.18,0.61,0.3,36.5,0
0.62,361,55.1,41000,23,254,22.3,0.918,0.334,0.17,0.61,0.3,36.2,0
0.63,358,53.1,39500,22.9,243,22.2,0.918,0.33,0.17,0.61,0.3,36.1,0
0.64,345,50.9,37300,22.8,233,22,0.918,0.326,0.17,0.61,0.3,35.9,0
0.65,338,49.2,36600,22.8,223,21.9,0.917,0.323,0.16,0.606,0.29,35.6,0
0.66,333,48.8,36300,22.6,219,21.7,0.916,0.321,0.16,0.6,0.29,35.2,0
0.67,329,47.8,34800,22.5,216,21.6,0.916,0.317,0.15,0.6,0.28,35,0
0.68,321,46.7,34400,22.4,210,21.4,0.915,0.316,0.15,0.59,0.28,34.9,0
0.69,307,45.2,33600,22.1,204,21,0.914,0.312,0.15,0.59,0.27,34.6,0
0.7,299,44.1,32000,22,199,20.8,0.914,0.31,0.14,0.59,0.27,34.6,0
0.71,293,43,31500,21.9,193,20.6,0.914,0.309,0.14,0.59,0.26,34.5,0
0.72,290,42.3,31100,21.8,190,20.4,0.913,0.306,0.13,0.59,0.25,34.3,0
0.73,281,41.9,30400,21.4,185,20,0.912,0.305,0.13,0.58,0.25,33.9,0
0.74,276,40.5,29600,21.2,178,19.7,0.911,0.303,0.13,0.58,0.24,33.3,0
0.75,272,39.3,29200,21.1,176,19.6,0.911,0.3,0.13,0.577,0.24,32.9,0
0.76,268,39,28100,20.9,173,19.4,0.91,0.298,0.13,0.57,0.24,32.6,0
0.77,265,38.5,27800,20.8,172,19.2,0.909,0.292,0.12,0.57,0.23,31.6,0
0.78,256,37.3,27100,20.7,166,19,0.908,0.281,0.12,0.57,0.22,30.5,0
0.79,252,35.6,26300,20.5,158,18.9,0.908,0.273,0.12,0.56,0.22,28.3,0
0.8,250,34.5,25300,20.4,154,18.6,0.907,0.265,0.12,0.56,0.22,27.2,0
0.81,245,34.1,24800,19.9,151,18.1,0.907,0.26,0.11,0.56,0.21,26.6,0
0.82,241,33.3,24200,19.7,148,17.9,0.906,0.255,0.11,0.56,0.21,25.7,0
0.83,237,32.9,23800,19.6,146,17.8,0.905,0.25,0.11,0.55,0.2,25.1,0
0.84,233,32.2,23500,19.3,144,17.5,0.904,0.245,0.11,0.54,0.2,24.3,0
0.85,231,31.5,23100,19.3,141,17.4,0.904,0.24,0.1,0.53,0.199,23.1,0
0.86,226,30.9,22600,19,138,17.2,0.903,0.235,0.1,0.523,0.18,22.2,0
0.87,219,30.3,22200,18.9,136,17,0.902,0.231,0.0977,0.483,0.18,20.1,0
0.88,217,29.8,21700,18.4,134,16.6,0.901,0.228,0.095,0.442,0.171,17,0
0.89,214,29.4,21500,17.8,132,16,0.9,0.225,0.0905,0.42,0.17,16.5,0
0.9,212,29.2,21300,17.6,131,15.7,0.897,0.222,0.087,0.409,0.17,15.1,0
0.91,206,28.4,20800,17.1,128,15.2,0.894,0.218,0.0853,0.39,0.16,14.3,0
0.92,204,26.9,19800,16.8,127,14.9,0.892,0.213,0.084,0.38,0.15,13.9,0
0.93,197,24.8,18200,16.7,122,14.8,0.891,0.204,0.082,0.353,0.15,12.6,0
0.94,186,24.4,17900,16.2,115,14.3,0.891,0.195,0.079,0.345,0.14,11.8,0
0.95,180,23.6,17100,15.9,112,14.1,0.89,0.185,0.0779,0.33,0.13,11.3,0
0.96,171,21.3,15500,15.6,109,13.8,0.876,0.181,0.0754,0.314,0.13,10.1,0
0.97,161,19.8,14600,15.2,96.7,13.3,0.771,0.163,0.0718,0.3,0.13,9.57,0
0.98,146,18.9,14100,14.9,88.8,13,0.663,0.144,0.07,0.28,0.12,7.56,0
0.99,136,9.27,6830,13.6,73.7,11.8,0.384,0.118,0.069,0.24,0.12,6.03,0
1,95.8,0,0,12.6,5.02,10.7,0,0.072,0.068,0.052,0.11,0,0