datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
787788000000,1994,12,1994,3,12,7,0.112,0.0357,0.076,4724.93,30.28,30.28,28.12,1,1,1,184.6,178.3,193.6,125.6,119.3,59,59,59,0,-1.421e-14,1.421e-14,0.32,0.305,0.331,125.6,119.3,134.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0893,0.0947,0.00643,0.00589,0.00719,0.00025,0.00023,0.00028,0.21,0.199,0.226,0.0082,0.0078,0.0088,25.36,25.36,25.36,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.897,0.904,28.99,27.43,31.22,28.12,26.61,30.28,0,0,0,0,0,0,0.156,0,0.036,0.32,0.68,0.32,42.2
788392800000,1994,12,1994,3,13,7,0.122,0.0369,0.0852,5335.22,33.61,33.61,31.76,1,1,1,201.9,196.6,209.8,140.9,136.8,61,59,73,0,0,0,0.302,0.284,0.348,140.9,136.8,148.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0972,0.0958,0.0997,0.00773,0.00738,0.0084,0.0003,0.00029,0.00033,0.238,0.232,0.252,0.0093,0.009,0.0098,25.34,25.3,25.36,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.74,31.68,34.65,31.76,30.73,33.61,0,0,0,0,0,0,0.176,0,0.0368,0.3,0.7,0.3,43.7
788997600000,1995,1,1994,4,14,7,0.124,0.0442,0.0802,5000.64,30.98,30.98,29.77,1,1,1,205.5,200.2,210.9,132.5,127.2,73,73,73,-2.03e-15,-1.421e-14,0,0.355,0.346,0.365,132.5,127.2,137.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0957,0.0938,0.0976,0.00702,0.00656,0.00747,0.00027,0.00026,0.00029,0.224,0.215,0.234,0.0088,0.0084,0.0092,25.34,25.3,25.38,0.931,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.69,29.43,31.94,29.77,28.54,30.98,0,0,0,0,0,0,0.165,0,0.0438,0.36,0.65,0.35,40.3
789602400000,1995,1,1994,4,15,7,0.125,0.0442,0.0806,5028.82,31.61,31.61,29.93,1,1,1,206.3,198.3,213.6,133.3,125.3,73,73,73,0,0,0,0.354,0.342,0.368,133.3,125.3,140.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.096,0.0932,0.0986,0.00708,0.0064,0.0077,0.00028,0.00025,0.0003,0.226,0.211,0.239,0.0088,0.0083,0.0093,25.33,25.28,25.39,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.86,28.96,32.59,29.93,28.09,31.61,0,0,0,0,0,0,0.166,0,0.0444,0.35,0.64,0.36,40.2
790207200000,1995,1,1994,4,16,7,0.134,0.0442,0.0897,5604.74,34.42,34.42,33.36,1,1,1,221.3,217.7,225.9,148.3,144.7,73,73,73,0,0,0,0.33,0.323,0.335,148.3,144.7,152.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.1,0.103,0.00835,0.00805,0.00875,0.00033,0.00032,0.00034,0.252,0.246,0.261,0.0099,0.0096,0.01,25.22,25.18,25.25,0.938,0.937,0.94,0.97,0.97,0.97,0.91,0.908,0.911,34.39,33.55,35.49,33.36,32.55,34.42,0,0,0,0,0,0,0.185,0,0.0443,0.33,0.67,0.33,41.8
790812000000,1995,1,1994,4,17,7,0.14,0.0442,0.096,6007.52,36.56,36.56,35.76,1,1,1,231.8,228.9,235.2,158.8,155.9,73,73,73,0,0,0,0.315,0.31,0.319,158.8,155.9,162.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.104,0.106,0.00924,0.009,0.00954,0.00036,0.00035,0.00038,0.271,0.266,0.277,0.011,0.01,0.011,25.14,25.11,25.16,0.942,0.941,0.943,0.97,0.97,0.971,0.914,0.912,0.915,36.85,36.19,37.66,35.76,35.1,36.56,0,0,0,0,0,0,0.199,0,0.044,0.32,0.69,0.31,42.9
791416800000,1995,1,1994,4,18,7,0.146,0.0493,0.0968,6046.15,37.17,37.17,35.99,1,1,1,241.6,236.3,250,160,153.5,81.57,73,85,0,0,0,0.337,0.307,0.356,160,153.5,165,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.106,0.104,0.108,0.00935,0.0088,0.00977,0.00037,0.00035,0.00039,0.274,0.263,0.283,0.011,0.01,0.011,25.08,25.02,25.11,0.942,0.94,0.944,0.971,0.97,0.972,0.915,0.912,0.917,37.07,35.52,38.23,35.99,34.46,37.17,0,0,0,0,0,0,0.2,0,0.0492,0.34,0.66,0.34,41.4
792021600000,1995,2,1994,5,19,7,0.157,0.0514,0.106,6640.63,41.28,41.28,39.53,1,1,1,259.6,252.4,266.6,174.6,167.4,85,85,85,4.06e-15,0,2.842e-14,0.328,0.319,0.337,174.6,167.4,181.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.112,0.109,0.114,0.0106,0.00998,0.0112,0.00042,0.00039,0.00044,0.3,0.288,0.313,0.012,0.011,0.012,24.96,24.92,25,0.947,0.944,0.949,0.977,0.973,0.98,0.925,0.919,0.93,40.46,38.77,42.13,39.53,37.74,41.28,0,0,0,0,0,0,0.22,0,0.051,0.33,0.68,0.32,42.3
792626400000,1995,2,1994,5,20,7,0.166,0.0514,0.115,7254.96,44.39,44.39,43.18,1,1,1,274.8,269.6,280,189.8,184.7,85,85,85,4.06e-15,-2.842e-14,2.842e-14,0.309,0.304,0.315,189.8,184.7,195,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.115,0.119,0.0119,0.0114,0.0123,0.00047,0.00045,0.00049,0.328,0.318,0.337,0.013,0.013,0.013,24.87,24.84,24.9,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,44.07,42.84,45.29,43.18,41.98,44.39,0,0,0,0,0,0,0.24,0,0.051,0.31,0.69,0.31,43.7
793231200000,1995,2,1994,5,21,7,0.189,0.0514,0.138,8436.48,56.87,56.87,50.22,2,1,1.4285714285714286,312.7,286.3,345.9,227.7,201.3,85,85,85,4.06e-15,-2.842e-14,2.842e-14,0.273,0.246,0.297,227.7,201.3,260.9,990,990,990,965,964.8,965.1,25,24.9,25.2,0.13,0.121,0.142,0.0157,0.0129,0.0222,0.00063,0.00051,0.00089,0.324,0.25,0.391,0.013,0.01,0.016,24.71,24.59,24.81,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.14,26.4,52.22,38.65,25.6,48.2,0,0,0,0,0,0,0.279,0,0.051,0.27,0.73,0.27,44.6
793836000000,1995,2,1994,5,22,7,0.243,0.0609,0.182,10965.5,74.02,74.02,65.27,2,2,2,401.6,358.2,449,300.9,273.2,100.7,85,107,0,0,0,0.251,0.229,0.278,300.9,273.2,342,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.158,0.146,0.174,0.041,0.028,0.0604,0.0017,0.0011,0.0025,0.345,0.301,0.408,0.014,0.012,0.017,24.25,23.97,24.51,0.94,0.934,0.947,0.97,0.97,0.972,0.912,0.906,0.921,33.63,30.68,38.08,32.64,29.76,37.01,0,0,0,0,0,0,0.363,0,0.061,0.25,0.75,0.25,45.1
794440800000,1995,3,1994,6,23,7,0.317,0.0647,0.252,14955.3,96.4,96.4,89.02,2,2,2,524.2,466.8,582.7,417.2,359.8,107,107,107,-8.12e-15,-5.684e-14,0,0.205,0.184,0.229,417.2,359.8,475.7,990,990,990,966,965.7,966.2,24,23.8,24.3,0.201,0.18,0.225,0.0959,0.0688,0.124,0.004,0.0028,0.0052,0.521,0.434,0.612,0.022,0.018,0.026,23.52,23.17,23.87,0.955,0.95,0.958,0.979,0.976,0.98,0.935,0.927,0.939,45.91,39.99,51.68,44.51,39.03,48.2,0,0,0,0,0,0,0.495,0,0.065,0.2,0.79,0.21,47.2
795045600000,1995,3,1994,6,24,7,0.392,0.0647,0.328,18893.9,119.9,119.9,112.5,3,3,3,648.8,602.1,685.3,541.8,495.1,107,107,107,0,0,0,0.165,0.156,0.178,541.8,495.1,578.3,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.263,0.236,0.284,0.163,0.133,0.187,0.0069,0.0056,0.008,0.612,0.534,0.674,0.026,0.023,0.029,22.89,22.69,23.16,0.95,0.946,0.953,0.974,0.97,0.978,0.925,0.917,0.932,38.5,35.45,40.86,37.49,34.39,39.96,0,0,0,0,0,0,0.625,0,0.064,0.17,0.84,0.16,48.2
795650400000,1995,3,1994,6,25,7,0.427,0.0647,0.363,20836.9,125.8,125.8,124,3,3,3,706.5,691,715.9,599.5,584,107,107,107,0,0,0,0.152,0.149,0.155,599.5,584,608.9,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.296,0.287,0.301,0.201,0.191,0.208,0.0087,0.0082,0.0089,0.709,0.683,0.725,0.03,0.029,0.031,22.56,22.51,22.65,0.954,0.953,0.955,0.98,0.979,0.98,0.935,0.933,0.936,42.2,41.23,42.78,41.34,40.35,41.92,0,0,0,0,0,0,0.689,0,0.064,0.15,0.85,0.15,48.8
796255200000,1995,3,1994,6,26,7,0.424,0.0678,0.356,20467.1,125,125,121.8,3,3,3,701.1,682,711.8,589,557,112.1,107,125,0,0,0,0.16,0.15,0.183,589,557,604.8,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.291,0.276,0.299,0.194,0.173,0.205,0.0083,0.0074,0.0088,0.693,0.642,0.718,0.03,0.027,0.031,22.6,22.53,22.73,0.954,0.951,0.955,0.979,0.975,0.98,0.933,0.927,0.935,41.49,39.37,42.53,40.61,38.37,41.68,0,0,0,0,0,0,0.677,0,0.068,0.16,0.84,0.16,48.3
796860000000,1995,4,1994,7,27,7,0.393,0.0756,0.317,18246.4,113.3,113.3,108.6,3,3,3,649.8,633,673,524.8,508.1,125,125,125,-8.12e-15,-5.684e-14,0,0.192,0.186,0.197,524.8,508.1,548,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.258,0.248,0.271,0.152,0.14,0.167,0.0065,0.006,0.0071,0.588,0.56,0.627,0.025,0.024,0.027,22.91,22.78,23.01,0.949,0.947,0.951,0.971,0.97,0.973,0.921,0.919,0.925,37.29,36.19,38.79,36.2,35.1,37.76,0,0,0,0,0,0,0.603,0,0.076,0.19,0.81,0.19,46.4
797464800000,1995,4,1994,7,28,7,0.38,0.0756,0.304,17515.4,104.8,104.8,104.3,3,3,3,627.6,625.9,630.6,502.6,500.9,125,125,125,5.684e-14,5.684e-14,5.684e-14,0.199,0.198,0.2,502.6,500.9,505.6,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.245,0.244,0.247,0.137,0.136,0.139,0.0058,0.0057,0.0059,0.55,0.548,0.556,0.023,0.023,0.024,23.04,23.02,23.05,0.947,0.946,0.947,0.97,0.97,0.97,0.918,0.918,0.918,35.83,35.72,36.03,34.75,34.65,34.95,0,0,0,0,0,0,0.579,0,0.076,0.2,0.8,0.2,46.1
798069600000,1995,4,1994,7,29,7,0.38,0.0756,0.305,17549.2,105.5,105.5,104.5,3,3,3,628.6,617.2,634.1,503.6,492.2,125,125,125,2.436e-14,0,5.684e-14,0.199,0.197,0.203,503.6,492.2,509.1,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.246,0.239,0.249,0.138,0.131,0.141,0.0058,0.0056,0.006,0.553,0.534,0.562,0.023,0.023,0.024,23.03,23,23.1,0.947,0.945,0.947,0.97,0.97,0.97,0.918,0.917,0.919,35.9,35.13,36.26,34.82,34.08,35.17,0,0,0,0,0,0,0.58,0,0.075,0.2,0.8,0.2,46.2
798674400000,1995,4,1994,7,30,7,0.352,0.0756,0.277,16022.1,96.4,96.4,95.37,2,2,2,582.3,552.9,609.8,457.3,427.9,125,125,125,-1.624e-14,-5.684e-14,5.684e-14,0.215,0.205,0.226,457.3,427.9,484.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.22,0.207,0.235,0.115,0.101,0.128,0.0048,0.0042,0.0054,0.586,0.539,0.633,0.025,0.023,0.027,23.19,23.03,23.37,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.77,46.92,52.33,47.68,45.98,48.2,0,0,0,0,0,0,0.53,0,0.075,0.21,0.79,0.21,45.5
799279200000,1995,5,1994,8,31,7,0.311,0.0889,0.222,13287.6,85.19,85.19,79.09,2,2,2,514.6,485.9,542.8,367.6,338.9,147,147,147,-1.624e-14,-5.684e-14,0,0.286,0.271,0.303,367.6,338.9,395.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.186,0.176,0.196,0.0725,0.059,0.0858,0.003,0.0024,0.0036,0.449,0.406,0.492,0.019,0.017,0.021,23.64,23.47,23.81,0.951,0.947,0.954,0.976,0.971,0.98,0.928,0.919,0.935,40.5,37.46,43.47,39.55,36.36,42.6,0,0,0,0,0,0,0.439,0,0.089,0.29,0.71,0.29,42.7
799884000000,1995,5,1994,8,32,7,0.273,0.0889,0.184,10997.3,70.8,70.8,65.46,2,2,2,451.5,426.6,476.9,304.5,279.6,147,147,147,0,0,0,0.326,0.308,0.345,304.5,279.6,329.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.164,0.155,0.173,0.0427,0.031,0.0547,0.0018,0.0013,0.0023,0.355,0.317,0.393,0.015,0.013,0.016,24.01,23.86,24.16,0.941,0.936,0.945,0.97,0.97,0.97,0.913,0.908,0.917,33.74,31.02,36.5,32.73,30.09,35.4,0,0,0,0,0,0,0.364,0,0.089,0.33,0.67,0.33,40.3
800488800000,1995,5,1994,8,33,7,0.241,0.0889,0.152,9101.61,58.71,58.71,54.18,2,2,2,398.8,379.3,419.8,251.8,232.3,147,147,147,-4.06e-15,-2.842e-14,2.842e-14,0.369,0.35,0.388,251.8,232.3,272.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.145,0.138,0.153,0.0198,0.0155,0.0277,0.0008,0.00063,0.0011,0.277,0.253,0.307,0.011,0.01,0.013,24.33,24.2,24.45,0.93,0.924,0.935,0.97,0.97,0.97,0.902,0.896,0.907,27.93,25.73,30.26,27.09,24.96,29.35,0,0,0,0,0,0,0.301,0,0.089,0.37,0.63,0.37,37.8
801093600000,1995,5,1994,8,34,7,0.215,0.0889,0.126,7803.05,48.2,48.2,46.45,1,1,1,356,340.2,373,209,193.2,147,147,147,4.06e-15,-2.842e-14,2.842e-14,0.413,0.394,0.432,209,193.2,226,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.13,0.125,0.136,0.0135,0.0122,0.015,0.00054,0.00049,0.0006,0.368,0.34,0.399,0.015,0.014,0.016,24.45,24.34,24.56,0.956,0.953,0.959,0.98,0.98,0.98,0.937,0.934,0.939,47.92,44.34,51.71,46.45,43.45,48.2,0,0,0,0,0,0,0.258,0,0.089,0.41,0.59,0.41,36.3
801698400000,1995,5,1994,8,35,7,0.195,0.0792,0.115,7225.39,45.82,45.82,43.01,1,1,1,321.7,309.3,335,190.7,178.2,131,119,147,4.06e-15,-2.842e-14,2.842e-14,0.407,0.37,0.452,190.7,178.2,202.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.123,0.119,0.126,0.012,0.0109,0.013,0.00048,0.00044,0.00052,0.335,0.313,0.355,0.013,0.013,0.014,24.66,24.59,24.72,0.952,0.948,0.955,0.98,0.978,0.98,0.933,0.927,0.936,43.9,40.86,46.76,43.01,39.96,45.82,0,0,0,0,0,0,0.239,0,0.08,0.41,0.59,0.41,37.1
802303200000,1995,6,1994,9,36,7,0.178,0.072,0.106,6646.09,42.1,42.1,39.56,1,1,1,294.7,285,305.2,175.7,166,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.404,0.39,0.418,175.7,166,186.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.121,0.0107,0.00986,0.0116,0.00043,0.00039,0.00046,0.307,0.29,0.326,0.012,0.012,0.013,24.81,24.75,24.87,0.947,0.944,0.951,0.977,0.972,0.98,0.925,0.918,0.932,40.5,38.22,42.96,39.56,37.16,42.1,0,0,0,0,0,0,0.22,0,0.072,0.4,0.6,0.4,37.3
802908000000,1995,6,1994,9,37,7,0.165,0.072,0.0931,5770.44,36.42,36.42,34.35,1,1,1,272.9,263.9,282,153.9,144.9,119,119,119,8.12e-15,-2.842e-14,2.842e-14,0.436,0.422,0.451,153.9,144.9,163,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.00883,0.00807,0.0096,0.00035,0.00032,0.00038,0.268,0.252,0.285,0.011,0.01,0.011,24.94,24.89,24.99,0.94,0.937,0.943,0.97,0.97,0.971,0.912,0.909,0.916,35.41,33.28,37.52,34.35,32.29,36.42,0,0,0,0,0,0,0.191,0,0.0719,0.44,0.56,0.44,35
803512800000,1995,6,1994,9,38,7,0.153,0.072,0.0814,5024.05,31.59,31.59,29.91,1,1,1,253.5,246.1,260.9,134.5,127.1,119,119,119,-6.09e-15,-2.842e-14,0,0.469,0.456,0.483,134.5,127.1,141.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.0998,0.105,0.00718,0.00656,0.00781,0.00028,0.00026,0.00031,0.234,0.221,0.247,0.0092,0.0087,0.0098,25.05,25.01,25.1,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,30.83,29.1,32.57,29.91,28.22,31.59,0,0,0,0,0,0,0.166,0,0.0716,0.47,0.53,0.47,32.8
804117600000,1995,6,1994,9,39,7,0.143,0.0701,0.0733,4512.98,27.69,27.69,26.86,1,1,1,237,230,243.7,121.1,116.5,115.9,108,119,0,-1.421e-14,1.421e-14,0.489,0.465,0.505,121.1,116.5,124.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0973,0.096,0.0989,0.00605,0.00565,0.00635,0.00024,0.00022,0.00025,0.209,0.201,0.216,0.0083,0.0079,0.0085,25.17,25.12,25.21,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,27.69,26.56,28.54,26.86,25.76,27.69,0,0,0,0,0,0,0.149,0,0.0697,0.49,0.51,0.49,31.6
804722400000,1995,7,1994,10,40,7,0.134,0.0653,0.0691,4251.52,26.54,26.54,25.31,1,1,1,222.3,216.6,227.5,114.3,108.6,108,108,108,-4.06e-15,-1.421e-14,1.421e-14,0.486,0.475,0.499,114.3,108.6,119.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0939,0.0919,0.0957,0.00546,0.00498,0.00591,0.00021,0.0002,0.00023,0.196,0.186,0.206,0.0077,0.0073,0.0081,25.27,25.23,25.31,0.921,0.917,0.925,0.97,0.97,0.97,0.894,0.89,0.897,26.09,24.73,27.36,25.31,23.99,26.54,0,0,0,0,0,0,0.141,0,0.0649,0.49,0.52,0.48,31.7
805327200000,1995,7,1994,10,41,7,0.126,0.0653,0.0611,2717.84,23.54,23.54,16.18,1,1,1,208.9,203.2,214.7,100.9,95.21,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.517,0.503,0.531,100.9,95.21,106.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0892,0.0871,0.0912,0.00433,0.00384,0.00482,0.00017,0.00015,0.00019,0.172,0.162,0.183,0.0067,0.0063,0.0072,25.37,25.33,25.42,0.652,0,0.916,0.693,0,0.97,0.632,0,0.888,16.69,0,24.27,16.18,0,23.54,0,2,0,0,0.286,0,0.0899,0.286,0.0649,0.52,0.48,0.52,21.6
805932000000,1995,7,1994,10,42,7,0.119,0.0653,0.0539,0,0,0,0,1,1,1,197.2,193.1,201.3,89.19,85.09,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.548,0.537,0.559,89.19,85.09,93.29,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.085,0.0836,0.0865,0.00333,0.00298,0.00368,0.00013,0.00012,0.00014,0.151,0.144,0.159,0.0059,0.0056,0.0062,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0651,0.55,0.45,0.55,0
806536800000,1995,7,1994,10,43,7,0.113,0.0653,0.0482,0,0,0,0,1,1,1,187.6,183.5,191.7,79.62,75.52,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.576,0.563,0.588,79.62,75.52,83.72,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0816,0.0802,0.0831,0.00252,0.00217,0.00287,0.000098,0.000085,0.00011,0.134,0.127,0.141,0.0052,0.005,0.0055,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0648,0.58,0.43,0.57,0
807141600000,1995,7,1994,10,44,7,0.107,0.0575,0.0497,0,0,0,0,1,1,1,177.3,171.8,182.2,82.12,74.15,95.14,93,108,-6.09e-15,-1.421e-14,0,0.536,0.514,0.593,82.12,74.15,87.78,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.081,0.0796,0.0827,0.00273,0.00205,0.00321,0.00011,0.00008,0.00013,0.137,0.124,0.147,0.0054,0.0049,0.0057,25.42,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0573,0.54,0.46,0.54,0
807746400000,1995,8,1994,11,45,7,0.1,0.0562,0.044,0,0,0,0,1,1,1,165.7,161.6,169.8,72.74,68.64,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.561,0.548,0.575,72.74,68.64,76.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0774,0.076,0.0789,0.00193,0.00158,0.00228,0.000076,0.000062,0.000089,0.12,0.113,0.127,0.0047,0.0044,0.005,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.56,0.44,0.56,0
808351200000,1995,8,1994,11,46,7,0.0945,0.0562,0.0383,0,0,0,0,1,1,1,156.3,153.2,160.3,63.33,60.17,93,93,93,-6.09e-15,-1.421e-14,0,0.595,0.58,0.607,63.33,60.17,67.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.073,0.0755,0.00113,0.000864,0.00147,0.000044,0.000034,0.000058,0.103,0.0976,0.11,0.004,0.0038,0.0043,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.59,0.41,0.59,0
808956000000,1995,8,1994,11,47,7,0.0903,0.0562,0.034,0,0,0,0,1,1,1,149.3,146.9,151.3,56.26,53.88,93,93,93,-3.045e-15,-1.421e-14,7.105e-15,0.623,0.615,0.633,56.26,53.88,58.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0723,0.000532,0.00033,0.000701,0.000021,0.000013,0.000027,0.0906,0.0864,0.0942,0.0036,0.0034,0.0037,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.62,0.38,0.62,0
809560800000,1995,8,1994,11,48,7,0.0861,0.0508,0.0353,1038.93,15.18,15.18,6.184,1,1,1,142.4,137.3,146.1,58.43,50.6,84,72,93,-4.06e-15,-1.421e-14,7.105e-15,0.589,0.508,0.648,58.43,50.6,69.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0742,0.000716,0.000051,0.00167,0.000028,0.000002,0.000066,0.094,0.0817,0.112,0.0037,0.0032,0.0044,25.41,25.39,25.42,0.385,0,0.911,0.411,0,0.96,0.369,0,0.875,6.442,0,15.81,6.184,0,15.18,0,4,0,0,0.571,0,0.0344,0.571,0.0508,0.59,0.41,0.59,12.1
810165600000,1995,9,1994,12,49,7,0.0785,0.0435,0.0349,318.847,13.29,13.29,1.898,1,1,1,129.7,124.5,135.4,57.73,52.46,72,72,72,-5.075e-15,-1.421e-14,7.105e-15,0.555,0.532,0.578,57.73,52.46,63.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.072,0.000657,0.000209,0.00114,0.000026,0.0000082,0.000045,0.0922,0.0844,0.101,0.0036,0.0033,0.004,25.41,25.4,25.42,0.125,0,0.876,0.137,0,0.96,0.12,0,0.841,1.977,0,13.84,1.898,0,13.29,0,6,0,0,0.857,0,0.0105,0.857,0.0436,0.55,0.44,0.56,4.06
810770400000,1995,9,1994,12,50,7,0.072,0.0435,0.00441,0,0,0,0,1,0,0.14285714285714285,119,114.9,123.1,46.99,42.89,72,72,72,39.69,0,49.72,0.605,0.585,0.627,7.299,0,51.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000132,0,0.0000927,5.2e-7,0,0.0000036,0.0725,0.0708,0.0824,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.06759,0.6,0.061,0.94,0
811375200000,1995,9,1994,12,51,7,0.0683,0.0435,0,0,0,0,0,0,0,0,113,110.8,114.6,41.01,38.78,72,72,72,41.01,38.78,42.61,0.637,0.628,0.65,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0683,0.64,0,1,0
811980000000,1995,9,1994,12,52,7,0.065,0.0418,0.00458,0,0,0,0,1,0,0.14285714285714285,107.5,105,110,38.36,33.86,69.14,52,72,30.78,7.105e-15,37.96,0.643,0.495,0.68,7.577,0,53.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000369,0,0.000258,0.0000014,0,0.00001,0.0729,0.0708,0.0852,0.0029,0.0028,0.0033,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.06042,0.64,0.07,0.93,0
812584800000,1995,10,1995,1,1,7,0.061,0.0314,0.00886,0,0,0,0,1,0,0.2857142857142857,100.8,98.75,104.2,48.82,46.75,52,52,52,34.18,0,48.94,0.516,0.499,0.527,14.65,0,52.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000307,0,0.000189,0.0000012,0,0.0000074,0.0742,0.0708,0.084,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.05214,0.51,0.15,0.85,0
813189600000,1995,10,1995,1,2,7,0.0581,0.0314,0,0,0,0,0,0,0,0,96.02,93.56,98.48,44.02,41.56,52,52,52,44.02,41.56,46.48,0.542,0.528,0.556,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0581,0.54,0,1,0
813794400000,1995,10,1995,1,3,7,0.0551,0.0314,0,0,0,0,0,0,0,0,91.06,90,92.74,39.06,38,52,52,52,39.06,38,40.74,0.571,0.561,0.578,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0551,0.57,0,1,0
814399200000,1995,10,1995,1,4,7,0.0568,0.0314,0,0,0,0,0,0,0,0,93.99,93.01,94.92,41.99,41.01,52,52,52,41.99,41.01,42.92,0.553,0.548,0.559,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0568,0.55,0,1,0
815004000000,1995,10,1995,1,5,7,0.0597,0.0306,0.00868,0,0,0,0,1,0,0.2857142857142857,98.64,95.47,100.4,48.06,43.47,50.57,50,52,33.71,0,49.85,0.513,0.498,0.545,14.36,0,50.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000619,0,0.0000332,2.4e-7,0,0.0000013,0.0738,0.0708,0.0814,0.0029,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.05102,0.51,0.15,0.85,0
815608800000,1995,11,1995,2,6,7,0.06,0.0302,0,0,0,0,0,0,0,0,99.14,98.48,99.57,49.14,48.48,50,50,50,49.14,48.48,49.57,0.504,0.502,0.508,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.06,0.5,0,1,0
816213600000,1995,11,1995,2,7,7,0.0652,0.0302,0.035,331.472,13.81,13.81,1.973,1,1,1,107.9,103.1,115.2,57.86,53.13,50,50,50,-1.015e-15,-7.105e-15,7.105e-15,0.464,0.434,0.485,57.86,53.13,65.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000668,0.000266,0.00129,0.000026,0.00001,0.000051,0.0921,0.0853,0.103,0.0036,0.0033,0.004,25.41,25.4,25.41,0.127,0,0.886,0.137,0,0.96,0.122,0,0.851,2.055,0,14.39,1.973,0,13.81,0,6,0,0,0.857,0,0.011,0.857,0.0302,0.46,0.54,0.46,5.08
816818400000,1995,11,1995,2,8,7,0.0742,0.0302,0.044,2709.41,17.02,17.02,16.13,1,1,1,122.7,119.3,125.8,72.74,69.26,50,50,50,0,0,0,0.408,0.397,0.419,72.74,69.26,75.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0725,0.00193,0.00164,0.00219,0.000076,0.000064,0.000086,0.114,0.108,0.12,0.0045,0.0043,0.0047,25.39,25.38,25.39,0.927,0.909,0.939,0.96,0.96,0.96,0.89,0.873,0.902,16.8,15.68,17.73,16.13,15.05,17.02,0,0,0,0,0,0,0.0896,0,0.0302,0.41,0.59,0.41,36.5
817423200000,1995,11,1995,2,9,7,0.0804,0.0326,0.0478,2963.6,18.55,18.55,17.64,1,1,1,132.9,124.5,142.5,79,74.46,53.86,50,59,2.03e-15,0,1.421e-14,0.405,0.376,0.439,79,74.46,83.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.072,0.0766,0.00246,0.00208,0.00285,0.000097,0.000082,0.00011,0.126,0.117,0.135,0.0049,0.0046,0.0053,25.37,25.37,25.38,0.934,0.929,0.94,0.96,0.96,0.961,0.898,0.893,0.902,18.37,17.38,19.3,17.64,16.68,18.55,0,0,0,0,0,0,0.098,0,0.0326,0.41,0.59,0.41,36.9
818028000000,1995,12,1995,3,10,7,0.0888,0.0357,0.0531,3267.11,20.17,20.17,19.45,1,1,1,146.9,142.2,150.4,87.88,83.23,59,59,59,0,-1.421e-14,1.421e-14,0.402,0.392,0.415,87.88,83.23,91.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0766,0.0794,0.00322,0.00282,0.00352,0.00013,0.00011,0.00014,0.143,0.134,0.149,0.0056,0.0053,0.0058,25.36,25.35,25.37,0.924,0.92,0.929,0.963,0.961,0.965,0.89,0.887,0.893,20.18,19.24,20.91,19.45,18.5,20.17,0,0,0,0,0,0,0.108,0,0.0357,0.4,0.6,0.4,36.8
818632800000,1995,12,1995,3,11,7,0.0877,0.0357,0.052,3204.09,19.73,19.73,19.07,1,1,1,145,140.9,148.2,86.04,81.86,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.407,0.398,0.419,86.04,81.86,89.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0761,0.0787,0.00306,0.00271,0.00334,0.00012,0.00011,0.00013,0.139,0.132,0.145,0.0055,0.0052,0.0057,25.36,25.36,25.37,0.926,0.922,0.931,0.963,0.961,0.964,0.891,0.889,0.895,19.81,18.96,20.46,19.07,18.22,19.73,0,0,0,0,0,0,0.106,0,0.0357,0.41,0.59,0.41,36.5
819237600000,1995,12,1995,3,12,7,0.0898,0.0357,0.0541,3323.38,20.17,20.17,19.78,1,1,1,148.5,146.6,150.4,89.52,87.6,59,59,59,4.06e-15,0,1.421e-14,0.397,0.392,0.402,89.52,87.6,91.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0781,0.0794,0.00336,0.0032,0.00352,0.00013,0.00013,0.00014,0.145,0.142,0.149,0.0057,0.0056,0.0058,25.35,25.35,25.36,0.922,0.92,0.924,0.964,0.963,0.965,0.889,0.887,0.89,20.52,20.13,20.91,19.78,19.39,20.17,0,0,0,0,0,0,0.11,0,0.0357,0.4,0.6,0.4,37
819842400000,1995,12,1995,3,13,7,0.0896,0.0357,0.0539,3311.45,20.46,20.46,19.71,1,1,1,148.2,145.8,151.8,89.17,86.78,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.398,0.389,0.405,89.17,86.78,92.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0778,0.0799,0.00333,0.00313,0.00364,0.00013,0.00012,0.00014,0.145,0.141,0.151,0.0057,0.0055,0.0059,25.36,25.35,25.36,0.922,0.918,0.925,0.964,0.963,0.966,0.889,0.887,0.891,20.45,19.96,21.19,19.71,19.22,20.46,0,0,0,0,0,0,0.11,0,0.0357,0.4,0.6,0.4,37
820447200000,1996,1,1995,4,14,7,0.0931,0.0442,0.0489,3032.66,19.59,19.59,18.05,1,1,1,153.9,148.8,161.4,80.91,75.79,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.475,0.452,0.491,80.91,75.79,88.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0757,0.0801,0.00263,0.00219,0.00326,0.0001,0.000086,0.00013,0.132,0.123,0.145,0.0052,0.0048,0.0057,25.38,25.38,25.38,0.933,0.924,0.939,0.961,0.96,0.964,0.897,0.891,0.901,18.78,17.71,20.33,18.05,17,19.59,0,0,0,0,0,0,0.1,0,0.0442,0.47,0.53,0.47,32.6
821052000000,1996,1,1995,4,15,7,0.107,0.0442,0.0628,3862.05,26.62,26.62,22.99,1,1,1,176.8,164.4,192.3,103.8,91.38,73,73,73,0,-1.421e-14,1.421e-14,0.414,0.38,0.444,103.8,91.38,119.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0856,0.0812,0.091,0.00458,0.00352,0.00589,0.00018,0.00014,0.00023,0.173,0.151,0.2,0.0068,0.0059,0.0078,25.38,25.38,25.38,0.918,0.913,0.924,0.968,0.965,0.97,0.889,0.884,0.897,23.74,20.94,27.44,22.99,20.21,26.62,0,0,0,0,0,0,0.128,0,0.0442,0.41,0.59,0.41,36.1
821656800000,1996,1,1995,4,16,7,0.126,0.0442,0.0819,5108.41,31.67,31.67,30.41,1,1,1,208.4,198,213.9,135.4,125,73,73,73,-2.03e-15,-1.421e-14,0,0.35,0.341,0.369,135.4,125,140.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0967,0.0931,0.0987,0.00726,0.00638,0.00772,0.00028,0.00025,0.0003,0.229,0.211,0.239,0.009,0.0082,0.0094,25.32,25.28,25.39,0.933,0.928,0.935,0.97,0.97,0.97,0.905,0.901,0.907,31.35,28.89,32.65,30.41,28.03,31.67,0,0,0,0,0,0,0.169,0,0.0441,0.35,0.65,0.35,40.5
822261600000,1996,1,1995,4,17,7,0.143,0.0442,0.0985,6185.26,42.24,42.24,36.82,1,1,1,235.9,217.4,258.4,162.9,144.4,73,73,73,0,0,0,0.311,0.282,0.336,162.9,144.4,185.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.0999,0.114,0.0096,0.00803,0.0115,0.00038,0.00031,0.00046,0.278,0.245,0.319,0.011,0.0096,0.013,25.11,24.95,25.25,0.943,0.936,0.95,0.973,0.97,0.98,0.918,0.908,0.931,37.82,33.49,43.11,36.82,32.48,42.24,0,0,0,0,0,0,0.205,0,0.0445,0.31,0.69,0.31,43.3
822866400000,1996,1,1995,4,18,7,0.183,0.0483,0.135,8290.23,54.8,54.8,49.35,2,1,1.4285714285714286,302.6,268.6,336.4,222.7,195.6,79.86,73,85,-4.06e-15,-2.842e-14,0,0.264,0.251,0.281,222.7,195.6,251.4,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.128,0.118,0.139,0.0148,0.0124,0.0176,0.00059,0.00049,0.00071,0.316,0.244,0.377,0.013,0.0097,0.015,24.76,24.65,24.89,0.943,0.923,0.958,0.976,0.97,0.98,0.921,0.895,0.939,39.38,25.74,50.58,38.11,24.97,48.2,0,0,0,0,0,0,0.274,0,0.048,0.26,0.74,0.26,45.3
823471200000,1996,2,1995,5,19,7,0.219,0.0514,0.168,10144.7,63.6,63.6,60.39,2,2,2,362.2,344.9,377.1,277.2,259.9,85,85,85,0,0,0,0.235,0.225,0.246,277.2,259.9,292.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.148,0.142,0.153,0.0299,0.0216,0.0369,0.0012,0.00087,0.0015,0.307,0.281,0.33,0.012,0.011,0.013,24.48,24.38,24.59,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.904,0.91,31.13,29.19,32.78,30.19,28.32,31.8,0,0,0,0,0,0,0.335,0,0.051,0.23,0.77,0.23,46.3
824076000000,1996,2,1995,5,20,7,0.235,0.0514,0.184,11096.8,68.54,68.54,66.05,2,2,2,388.6,380.1,400.4,303.6,295.1,85,85,85,0,0,0,0.219,0.212,0.224,303.6,295.1,315.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.157,0.154,0.161,0.0423,0.0383,0.0478,0.0017,0.0016,0.0019,0.347,0.334,0.365,0.014,0.014,0.015,24.31,24.23,24.37,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.911,0.915,34.05,33.12,35.33,33.03,32.12,34.27,0,0,0,0,0,0,0.367,0,0.051,0.22,0.78,0.22,47.2
824680800000,1996,2,1995,5,21,7,0.255,0.0514,0.203,12290.6,79.32,79.32,73.16,2,2,2,421.4,401.7,448.8,336.4,316.7,85,85,85,0,0,0,0.202,0.189,0.212,336.4,316.7,363.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.169,0.162,0.178,0.0578,0.0485,0.0707,0.0024,0.002,0.0029,0.396,0.367,0.437,0.016,0.015,0.018,24.11,23.94,24.23,0.946,0.943,0.95,0.972,0.97,0.977,0.92,0.915,0.929,37.63,35.48,40.58,36.58,34.42,39.66,0,0,0,0,0,0,0.406,0,0.052,0.2,0.8,0.2,48.2
825285600000,1996,2,1995,5,22,7,0.311,0.0571,0.254,15216.3,96.4,96.4,90.57,2,2,2,515,462.1,571,420.6,377.1,94.43,85,107,-8.12e-15,-5.684e-14,0,0.183,0.166,0.201,420.6,377.1,464,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.2,0.183,0.219,0.0975,0.077,0.118,0.0041,0.0032,0.005,0.524,0.457,0.592,0.022,0.019,0.025,23.56,23.24,23.86,0.956,0.952,0.958,0.98,0.98,0.98,0.937,0.933,0.939,46.41,42.01,50.6,45.29,41.17,48.2,0,0,0,0,0,0,0.503,0,0.057,0.18,0.82,0.18,48.9
825890400000,1996,3,1995,6,23,7,0.392,0.0647,0.327,18756.5,123.5,123.5,111.6,3,2,2.857142857142857,647.6,589.3,703.6,540.6,482.3,107,107,107,-1.624e-14,-5.684e-14,0,0.166,0.152,0.182,540.6,482.3,596.6,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.262,0.229,0.294,0.163,0.127,0.2,0.0069,0.0053,0.0086,0.626,0.546,0.704,0.027,0.023,0.03,22.88,22.58,23.12,0.951,0.947,0.956,0.975,0.97,0.98,0.928,0.918,0.937,40.94,35.96,52.28,39.51,34.88,48.2,0,0,0,0,0,0,0.62,0,0.065,0.17,0.83,0.17,47.8
826495200000,1996,3,1995,6,24,7,0.463,0.0647,0.399,22615,142.8,142.8,134.6,3,3,3,766.2,719.2,814.1,659.2,612.2,107,107,107,0,0,0,0.14,0.131,0.149,659.2,612.2,707.1,990,990,990,967,966.8,967.2,23,22.8,23.2,0.33,0.303,0.357,0.241,0.21,0.273,0.01,0.009,0.012,0.81,0.731,0.891,0.035,0.031,0.039,22.22,21.95,22.49,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.79,42.98,48.56,44.87,42.12,47.59,0,0,0,0,0,0,0.748,0,0.064,0.14,0.86,0.14,48.8
827100000000,1996,3,1995,6,25,7,0.551,0.0647,0.486,26375.3,170.2,170.2,157,4,3,3.7142857142857144,911.4,834.2,988.8,804.4,727.2,107,107,107,0,0,0,0.118,0.108,0.128,804.4,727.2,881.8,990,990,990,967.5,967.2,967.9,22.5,22.1,22.8,0.437,0.368,0.508,0.328,0.287,0.366,0.015,0.013,0.017,1,0.925,1.11,0.045,0.041,0.05,21.45,21.03,21.84,0.955,0.952,0.957,0.979,0.975,0.98,0.934,0.928,0.938,43.96,39.37,51.07,42.69,38.38,48.2,0,0,0,0,0,0,0.872,0,0.065,0.12,0.88,0.12,47.9
827704800000,1996,3,1995,6,26,7,0.652,0.0647,0.587,30812.5,190.6,190.6,183.4,4,4,4,1078,1016,1132,971.1,909.1,107,107,107,0,-1.137e-13,1.137e-13,0.0994,0.0945,0.105,971.1,909.1,1025,990,990,990,968.1,968,968.3,21.9,21.7,22,0.596,0.533,0.661,0.418,0.379,0.479,0.019,0.017,0.022,1.28,1.16,1.42,0.059,0.053,0.066,20.57,20.26,20.89,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,46.79,44.49,48.64,45.85,43.6,47.66,0,0,0,0,0,0,1.02,0,0.065,0.099,0.9,0.1,47.3
828309600000,1996,4,1995,7,27,7,0.696,0.0895,0.606,31341.9,187.3,187.3,186.6,4,4,4,1151,1145,1156,1003,997.4,148,148,148,6.496e-14,0,1.137e-13,0.129,0.128,0.129,1003,997.4,1008,990,990,990,968.4,968.4,968.4,21.6,21.6,21.6,0.652,0.645,0.661,0.43,0.422,0.442,0.02,0.019,0.02,1.36,1.35,1.38,0.063,0.062,0.064,20.26,20.22,20.3,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.59,47.43,47.77,46.64,46.48,46.82,0,0,0,0,0,0,1.04,0,0.09,0.13,0.87,0.13,45
828914400000,1996,4,1995,7,28,7,0.674,0.0816,0.592,30870.7,186.1,186.1,183.8,4,4,4,1114,1078,1143,978.8,953,134.9,125,148,-1.624e-14,-1.137e-13,1.137e-13,0.121,0.112,0.131,978.8,953,994.7,990,990,990,968.3,968.1,968.3,21.7,21.7,21.9,0.613,0.58,0.641,0.413,0.4,0.42,0.019,0.018,0.019,1.3,1.24,1.34,0.06,0.057,0.062,20.44,20.31,20.61,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.88,46.02,47.48,45.94,45.1,46.53,0,0,0,0,0,0,1.02,0,0.082,0.12,0.88,0.12,45.8
829519200000,1996,4,1995,7,29,7,0.617,0.0756,0.541,28822.9,178.4,178.4,171.6,4,4,4,1019,969.3,1065,894.4,844.3,125,125,125,-3.248e-14,-1.137e-13,0,0.123,0.117,0.129,894.4,844.3,939.9,990,990,990,968,967.8,968.1,22,21.9,22.2,0.527,0.481,0.568,0.372,0.348,0.394,0.017,0.016,0.018,1.14,1.06,1.22,0.052,0.048,0.056,20.9,20.67,21.17,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,43.77,41.81,45.52,42.89,40.97,44.61,0,0,0,0,0,0,0.953,0,0.076,0.12,0.88,0.12,46.7
830124000000,1996,4,1995,7,30,7,0.548,0.0756,0.472,25280.6,161.1,161.1,150.5,4,3,3.4285714285714284,905.3,859.8,952.6,780.3,734.8,125,125,125,0,0,0,0.138,0.131,0.145,780.3,734.8,827.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.422,0.381,0.466,0.316,0.292,0.34,0.014,0.013,0.015,0.992,0.946,1.03,0.044,0.042,0.046,21.49,21.26,21.71,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.55,39.86,52.28,44.51,38.89,48.2,0,0,0,0,0,0,0.836,0,0.076,0.14,0.86,0.14,46.1
830728800000,1996,4,1995,7,31,7,0.489,0.0851,0.404,22724.4,144.5,144.5,135.3,3,3,3,808.8,776,845.8,668.1,629,140.7,125,147,0,0,0,0.174,0.148,0.189,668.1,629,720.8,990,990,990,967.1,967,967.3,22.9,22.7,23,0.34,0.318,0.369,0.247,0.221,0.283,0.011,0.0096,0.012,0.83,0.764,0.919,0.036,0.033,0.04,22.03,21.8,22.23,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.01,43.67,49.15,45.09,42.8,48.17,0,0,0,0,0,0,0.751,0,0.085,0.17,0.83,0.17,46.5
831333600000,1996,5,1995,8,32,7,0.437,0.0889,0.349,19895,126.8,126.8,118.4,3,3,3,723.4,681.5,766.8,576.4,534.5,147,147,147,0,0,0,0.204,0.192,0.216,576.4,534.5,619.8,990,990,990,966.8,966.6,967,23.2,23,23.4,0.288,0.264,0.312,0.186,0.158,0.215,0.008,0.0068,0.0093,0.675,0.605,0.749,0.029,0.026,0.033,22.53,22.28,22.77,0.952,0.949,0.955,0.976,0.971,0.98,0.93,0.922,0.936,40.42,37.77,43.12,39.47,36.68,42.26,0,0,0,0,0,0,0.658,0,0.088,0.2,0.8,0.2,45.5
831938400000,1996,5,1995,8,33,7,0.383,0.0889,0.295,16832,107.6,107.6,100.2,3,2,2.4285714285714284,633.9,600.8,669.1,486.9,453.8,147,147,147,8.12e-15,-5.684e-14,5.684e-14,0.232,0.22,0.245,486.9,453.8,522.1,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.237,0.218,0.257,0.13,0.113,0.15,0.0055,0.0048,0.0064,0.589,0.544,0.636,0.025,0.023,0.027,22.98,22.84,23.12,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.5,35.39,52.28,42.58,34.33,48.2,0,0,0,0,0,0,0.557,0,0.088,0.23,0.77,0.23,43.9
832543200000,1996,5,1995,8,34,7,0.34,0.0889,0.251,14950.4,94.55,94.55,88.99,2,2,2,562,535.4,590.1,415,388.4,147,147,147,-1.624e-14,-5.684e-14,5.684e-14,0.262,0.249,0.275,415,388.4,443.1,990,990,990,966.1,966,966.3,23.9,23.7,24,0.203,0.193,0.213,0.0949,0.0823,0.108,0.004,0.0034,0.0046,0.52,0.48,0.563,0.022,0.02,0.024,23.35,23.18,23.51,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,45.4,42.69,48.24,44.5,41.84,47.28,0,0,0,0,0,0,0.494,0,0.089,0.26,0.74,0.26,44
833148000000,1996,5,1995,8,35,7,0.305,0.0841,0.221,13256.5,82.05,82.05,78.91,2,2,2,504.9,483.2,527.5,365.9,350.4,139,119,147,8.12e-15,0,5.684e-14,0.275,0.243,0.296,365.9,350.4,380.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.185,0.18,0.191,0.0717,0.0644,0.0786,0.003,0.0027,0.0033,0.446,0.423,0.469,0.018,0.018,0.02,23.68,23.56,23.78,0.951,0.949,0.952,0.977,0.973,0.98,0.929,0.923,0.933,40.39,38.69,41.86,39.45,37.65,41.03,0,0,0,0,0,0,0.438,0,0.084,0.28,0.72,0.28,43.5
833752800000,1996,6,1995,9,36,7,0.277,0.072,0.205,12306.8,77.31,77.31,73.25,2,2,2,458.2,440.3,476.4,339.2,321.3,119,119,119,0,0,0,0.26,0.25,0.27,339.2,321.3,357.4,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.175,0.168,0.181,0.0591,0.0506,0.0677,0.0024,0.0021,0.0028,0.405,0.378,0.432,0.017,0.015,0.018,23.93,23.82,24.04,0.947,0.944,0.949,0.972,0.97,0.975,0.92,0.916,0.926,37.69,35.75,39.64,36.63,34.68,38.66,0,0,0,0,0,0,0.407,0,0.072,0.26,0.74,0.26,44.4
834357600000,1996,6,1995,9,37,7,0.254,0.072,0.182,10913.5,68.15,68.15,64.96,2,2,2,419.5,404.5,434.5,300.5,285.5,119,119,119,0,0,0,0.284,0.274,0.294,300.5,285.5,315.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.161,0.156,0.166,0.0408,0.0337,0.0479,0.0017,0.0014,0.002,0.347,0.325,0.37,0.014,0.013,0.015,24.17,24.07,24.26,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.49,31.83,35.13,32.48,30.87,34.08,0,0,0,0,0,0,0.361,0,0.072,0.28,0.72,0.28,43
834962400000,1996,6,1995,9,38,7,0.234,0.072,0.162,9740.9,60.74,60.74,57.98,2,2,2,387,374.6,399.8,268,255.7,119,119,119,-4.06e-15,-2.842e-14,0,0.308,0.298,0.318,268,255.7,280.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.15,0.145,0.154,0.0255,0.0197,0.0315,0.001,0.0008,0.0013,0.298,0.28,0.318,0.012,0.011,0.013,24.37,24.28,24.45,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,29.89,28.53,31.31,28.99,27.67,30.37,0,0,0,0,0,0,0.322,0,0.072,0.31,0.69,0.31,41.6
835567200000,1996,6,1995,9,39,7,0.217,0.072,0.145,8690.08,54.46,54.46,51.73,2,1,1.8571428571428572,359,348.1,370.6,240,229.1,119,119,119,8.12e-15,0,2.842e-14,0.332,0.321,0.342,240,229.1,251.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.14,0.136,0.144,0.0162,0.0152,0.0177,0.00065,0.00061,0.00072,0.283,0.252,0.403,0.011,0.01,0.016,24.52,24.46,24.59,0.931,0.924,0.958,0.971,0.97,0.98,0.905,0.896,0.939,30.64,25.92,52.67,29.31,25.14,48.2,0,0,0,0,0,0,0.287,0,0.072,0.33,0.67,0.33,40
836172000000,1996,7,1995,10,40,7,0.202,0.0653,0.137,8261.38,51.26,51.26,49.17,2,1,1.4285714285714286,334.3,324.9,344.6,226.3,216.9,108,108,108,0,-2.842e-14,2.842e-14,0.323,0.313,0.332,226.3,216.9,236.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.13,0.137,0.015,0.0142,0.0159,0.0006,0.00057,0.00064,0.329,0.247,0.396,0.013,0.0099,0.016,24.6,24.53,24.67,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.34,25.61,52.12,38.36,24.84,48.2,0,0,0,0,0,0,0.273,0,0.065,0.32,0.68,0.32,40.9
836776800000,1996,7,1995,10,41,7,0.189,0.0653,0.124,7793.63,48.2,48.2,46.39,1,1,1,312.9,303.8,321.9,204.9,195.8,108,108,108,0,-2.842e-14,2.842e-14,0.345,0.336,0.355,204.9,195.8,213.9,990,990,990,965,964.9,965,25,25,25.1,0.126,0.123,0.129,0.0132,0.0124,0.0139,0.00053,0.00049,0.00056,0.358,0.342,0.374,0.014,0.014,0.015,24.68,24.62,24.74,0.956,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.37,45.3,49.42,46.39,44.4,48.2,0,0,0,0,0,0,0.258,0,0.065,0.35,0.66,0.34,41.2
837381600000,1996,7,1995,10,42,7,0.177,0.0653,0.112,7055.36,43.71,43.71,42,1,1,1,293.4,286.1,300.8,185.4,178.1,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.368,0.359,0.378,185.4,178.1,192.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.116,0.122,0.0115,0.0109,0.0121,0.00046,0.00043,0.00048,0.323,0.31,0.337,0.013,0.012,0.013,24.8,24.76,24.85,0.95,0.948,0.953,0.98,0.978,0.98,0.931,0.928,0.934,42.86,41.13,44.6,42,40.24,43.71,0,0,0,0,0,0,0.233,0,0.065,0.37,0.63,0.37,39.9
837986400000,1996,7,1995,10,43,7,0.167,0.0653,0.102,6355.37,39.63,39.63,37.83,1,1,1,276.4,269.9,283.6,168.4,161.9,108,108,108,1.218e-14,-2.842e-14,2.842e-14,0.391,0.381,0.4,168.4,161.9,175.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.111,0.116,0.0101,0.00951,0.0107,0.0004,0.00038,0.00042,0.293,0.281,0.306,0.012,0.011,0.012,24.9,24.86,24.94,0.945,0.943,0.947,0.974,0.97,0.977,0.92,0.915,0.926,38.85,37.34,40.55,37.83,36.23,39.63,0,0,0,0,0,0,0.21,0,0.065,0.39,0.61,0.39,38.1
838591200000,1996,7,1995,10,44,7,0.157,0.0601,0.0972,6052.95,37.87,37.87,36.03,1,1,1,260.2,251.1,268,160.7,156.2,99.43,93,108,8.12e-15,0,2.842e-14,0.382,0.356,0.409,160.7,156.2,168.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.108,0.111,0.00941,0.00903,0.01,0.00037,0.00036,0.0004,0.278,0.271,0.291,0.011,0.011,0.012,24.98,24.95,25.02,0.942,0.941,0.945,0.971,0.97,0.974,0.915,0.913,0.92,37.11,36,38.9,36.03,34.92,37.87,0,0,0,0,0,0,0.2,0,0.0598,0.38,0.62,0.38,38.6
839196000000,1996,8,1995,11,45,7,0.145,0.0562,0.0885,5502.33,34.75,34.75,32.75,1,1,1,239.3,231.1,248.1,146.3,138.1,93,93,93,0,0,0,0.389,0.375,0.402,146.3,138.1,155.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00818,0.00749,0.00893,0.00032,0.00029,0.00035,0.252,0.237,0.267,0.0099,0.0093,0.011,25.11,25.04,25.18,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,33.76,31.85,35.82,32.75,30.89,34.75,0,0,0,0,0,0,0.182,0,0.0565,0.39,0.61,0.39,37.9
839800800000,1996,8,1995,11,46,7,0.134,0.0562,0.078,4839.75,30.33,30.33,28.81,1,1,1,222,216.1,228.6,129,123.1,93,93,93,-2.03e-15,-1.421e-14,0,0.419,0.407,0.43,129,123.1,135.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0973,0.0952,0.0996,0.00671,0.00621,0.00728,0.00026,0.00024,0.00029,0.221,0.21,0.233,0.0087,0.0082,0.0091,25.25,25.2,25.29,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.7,28.3,31.27,28.81,27.45,30.33,0,0,0,0,0,0,0.16,0,0.056,0.42,0.58,0.42,36.1
840405600000,1996,8,1995,11,47,7,0.126,0.0562,0.0698,4309.74,27,27,25.65,1,1,1,208.4,202.7,214.1,115.4,109.7,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.446,0.434,0.459,115.4,109.7,121.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0925,0.0905,0.0945,0.00556,0.00507,0.00605,0.00022,0.0002,0.00024,0.196,0.186,0.207,0.0077,0.0073,0.0081,25.35,25.31,25.4,0.922,0.917,0.926,0.97,0.97,0.97,0.894,0.89,0.898,26.45,25.06,27.84,25.65,24.31,27,0,0,0,0,0,0,0.143,0,0.0562,0.45,0.55,0.45,34.2
841010400000,1996,8,1995,11,48,7,0.119,0.0544,0.0642,643.063,26.79,26.79,3.828,1,1,1,196.2,192,200.7,106.2,100.4,90,72,93,8.121e-15,-1.421e-14,1.421e-14,0.459,0.375,0.481,106.2,100.4,120,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0889,0.0872,0.092,0.00477,0.00428,0.00595,0.00019,0.00017,0.00023,0.18,0.169,0.202,0.007,0.0066,0.0079,25.41,25.38,25.42,0.132,0,0.925,0.139,0,0.97,0.128,0,0.897,3.946,0,27.62,3.828,0,26.79,0,6,0,0,0.857,0,0.0213,0.857,0.0548,0.46,0.54,0.46,5.4
841615200000,1996,9,1995,12,49,7,0.11,0.0435,0.0662,4076.04,26.06,26.06,24.26,1,1,1,181.5,175.3,189,109.5,103.3,72,72,72,0,-1.421e-14,1.421e-14,0.397,0.381,0.411,109.5,103.3,117,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0861,0.0909,0.00506,0.00453,0.00569,0.0002,0.00018,0.00022,0.184,0.173,0.197,0.0072,0.0068,0.0077,25.38,25.38,25.38,0.917,0.913,0.923,0.97,0.97,0.97,0.89,0.886,0.895,25.01,23.47,26.87,24.26,22.77,26.06,0,0,0,0,0,0,0.135,0,0.0438,0.4,0.6,0.4,37.1
842220000000,1996,9,1995,12,50,7,0.101,0.0435,0.0579,3542.01,22.3,22.3,21.08,1,1,1,167.7,161.9,173.4,95.66,89.92,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.43,0.415,0.445,95.66,89.92,101.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0814,0.0854,0.00388,0.00339,0.00437,0.00015,0.00013,0.00017,0.159,0.149,0.169,0.0062,0.0058,0.0066,25.38,25.38,25.38,0.916,0.911,0.922,0.967,0.964,0.969,0.886,0.883,0.889,21.8,20.64,23.01,21.08,19.9,22.3,0,0,0,0,0,0,0.117,0,0.0431,0.43,0.57,0.43,35.1
842824800000,1996,9,1995,12,51,7,0.0946,0.0435,0.0511,3153.36,19.62,19.62,18.77,1,1,1,156.4,152.3,160.6,84.45,80.35,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.46,0.448,0.473,84.45,80.35,88.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0795,0.078,0.0809,0.00293,0.00258,0.00328,0.00011,0.0001,0.00013,0.139,0.132,0.146,0.0054,0.0052,0.0057,25.37,25.37,25.37,0.929,0.924,0.933,0.962,0.96,0.964,0.893,0.89,0.896,19.51,18.66,20.36,18.77,17.92,19.62,0,0,0,0,0,0,0.104,0,0.0435,0.46,0.54,0.46,33.3
843429600000,1996,9,1995,12,52,7,0.0889,0.0435,0.0454,2809.48,17.64,17.64,16.72,1,1,1,147,143.9,151,75.03,71.87,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.49,0.477,0.5,75.03,71.87,78.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.075,0.0775,0.00213,0.00186,0.00246,0.000083,0.000073,0.000097,0.122,0.116,0.129,0.0048,0.0046,0.0051,25.38,25.37,25.38,0.933,0.923,0.939,0.96,0.96,0.96,0.895,0.886,0.902,17.42,16.52,18.37,16.72,15.86,17.64,0,0,0,0,0,0,0.0929,0,0.0435,0.49,0.51,0.49,31.6
844034400000,1996,9,1995,12,53,7,0.0847,0.0332,0.0515,3165.14,19.71,19.71,18.84,1,1,1,140,137.6,143.1,85.18,71.05,54.86,52,72,2.03e-15,-1.421e-14,1.421e-14,0.391,0.368,0.503,85.18,71.05,89.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.0747,0.0776,0.00299,0.00179,0.00333,0.00012,0.00007,0.00013,0.137,0.115,0.144,0.0054,0.0045,0.0056,25.36,25.36,25.39,0.923,0.919,0.926,0.963,0.96,0.964,0.889,0.882,0.892,19.57,16.25,20.44,18.84,15.6,19.71,0,0,0,0,0,0,0.105,0,0.0332,0.39,0.61,0.39,37.4
844639200000,1996,10,1996,1,1,7,0.0812,0.0314,0.0498,3076.21,18.81,18.81,18.31,1,1,1,134.3,131.8,136.8,82.3,79.84,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.387,0.38,0.394,82.3,79.84,84.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0743,0.076,0.00275,0.00254,0.00295,0.00011,0.000099,0.00012,0.132,0.127,0.136,0.0052,0.005,0.0053,25.37,25.36,25.37,0.931,0.927,0.934,0.961,0.96,0.962,0.894,0.892,0.896,19.05,18.55,19.55,18.31,17.81,18.81,0,0,0,0,0,0,0.102,0,0.0314,0.39,0.61,0.39,37.9
845244000000,1996,10,1996,1,2,7,0.0781,0.0314,0.0466,2900.33,17.75,17.75,17.26,1,1,1,129.1,126.6,131.6,77.1,74.64,52,52,52,0,-1.421e-14,1.421e-14,0.403,0.395,0.411,77.1,74.64,79.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.0725,0.0742,0.0023,0.00209,0.00251,0.00009,0.000082,0.000099,0.122,0.118,0.127,0.0048,0.0046,0.005,25.38,25.37,25.38,0.937,0.934,0.94,0.96,0.96,0.96,0.9,0.897,0.902,17.98,17.44,18.49,17.26,16.74,17.75,0,0,0,0,0,0,0.0959,0,0.0315,0.4,0.6,0.4,37.1
845848800000,1996,10,1996,1,3,7,0.076,0.0314,0.0446,2762.58,16.65,16.65,16.44,1,1,1,125.7,124.7,126.4,73.71,72.73,52,52,52,0,0,0,0.413,0.411,0.417,73.71,72.73,74.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0718,0.0724,0.00202,0.00193,0.00207,0.000079,0.000076,0.000081,0.116,0.114,0.117,0.0046,0.0045,0.0046,25.38,25.38,25.39,0.934,0.928,0.937,0.96,0.96,0.96,0.896,0.891,0.9,17.13,16.81,17.35,16.44,16.13,16.65,0,0,0,0,0,0,0.0914,0,0.0314,0.41,0.59,0.41,36.3
846453600000,1996,10,1996,1,4,7,0.0759,0.0309,0.045,2781.56,17.61,17.61,16.56,1,1,1,125.5,123.9,128.8,74.37,71.91,51.14,50,52,2.03e-15,0,1.421e-14,0.408,0.388,0.42,74.37,71.91,78.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.0715,0.0736,0.00207,0.00186,0.00245,0.000081,0.000073,0.000096,0.117,0.113,0.125,0.0046,0.0044,0.0049,25.38,25.38,25.39,0.931,0.924,0.941,0.96,0.96,0.96,0.894,0.887,0.903,17.25,16.54,18.35,16.56,15.88,17.61,0,0,0,0,0,0,0.092,0,0.0309,0.41,0.59,0.41,36.6
847058400000,1996,11,1996,2,5,7,0.0801,0.0302,0.0499,3080.59,18.77,18.77,18.34,1,1,1,132.4,130.2,134.6,82.42,80.2,50,50,50,0,-1.421e-14,1.421e-14,0.378,0.372,0.384,82.42,80.2,84.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0749,0.0741,0.0756,0.00276,0.00257,0.00294,0.00011,0.0001,0.00012,0.131,0.127,0.135,0.0052,0.005,0.0053,25.37,25.36,25.37,0.93,0.928,0.933,0.961,0.96,0.962,0.894,0.892,0.896,19.08,18.63,19.52,18.34,17.88,18.77,0,0,0,0,0,0,0.102,0,0.0302,0.38,0.62,0.38,38.5
847663200000,1996,11,1996,2,6,7,0.0866,0.0302,0.0563,3449.13,21.97,21.97,20.53,1,1,1,143.2,138.7,150.2,93.17,88.67,50,50,50,0,-1.421e-14,1.421e-14,0.35,0.333,0.361,93.17,88.67,100.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0771,0.0811,0.00367,0.00329,0.00426,0.00014,0.00013,0.00017,0.151,0.143,0.163,0.0059,0.0056,0.0064,25.35,25.34,25.36,0.918,0.911,0.923,0.966,0.964,0.969,0.887,0.883,0.889,21.26,20.35,22.67,20.53,19.61,21.97,0,0,0,0,0,0,0.114,0,0.0303,0.35,0.65,0.35,39.8
848268000000,1996,11,1996,2,7,7,0.0932,0.0302,0.0629,3850.63,23.49,23.49,22.92,1,1,1,154.1,151.8,156.4,104.1,101.8,50,50,50,8.121e-15,-1.421e-14,1.421e-14,0.324,0.32,0.329,104.1,101.8,106.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0817,0.0833,0.0046,0.0044,0.0048,0.00018,0.00017,0.00019,0.17,0.166,0.174,0.0067,0.0065,0.0068,25.34,25.34,25.34,0.914,0.912,0.915,0.97,0.97,0.97,0.886,0.885,0.888,23.63,23.08,24.22,22.92,22.37,23.49,0,0,0,0,0,0,0.127,0,0.0303,0.32,0.67,0.33,41.3
848872800000,1996,11,1996,2,8,7,0.0989,0.031,0.0679,4181.72,26.06,26.06,24.89,1,1,1,163.6,156.7,167.1,112.3,105.9,51.29,50,59,-4.06e-15,-1.421e-14,1.421e-14,0.314,0.299,0.358,112.3,105.9,117.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0856,0.0834,0.0871,0.00529,0.00475,0.0057,0.00021,0.00019,0.00022,0.185,0.175,0.193,0.0072,0.0068,0.0076,25.34,25.34,25.36,0.92,0.915,0.923,0.97,0.97,0.97,0.892,0.888,0.895,25.66,24.1,26.86,24.89,23.38,26.06,0,0,0,0,0,0,0.138,0,0.031,0.31,0.69,0.31,42.3
849477600000,1996,12,1996,3,9,7,0.102,0.0357,0.0661,4065.73,24.82,24.82,24.2,1,1,1,168.4,165.7,170.9,109.4,106.7,59,59,59,0,-1.421e-14,1.421e-14,0.35,0.345,0.356,109.4,106.7,111.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0858,0.0848,0.0867,0.00505,0.00482,0.00526,0.0002,0.00019,0.00021,0.181,0.176,0.186,0.0071,0.0069,0.0073,25.36,25.36,25.36,0.917,0.916,0.919,0.97,0.97,0.97,0.89,0.888,0.892,24.95,24.3,25.59,24.2,23.57,24.82,0,0,0,0,0,0,0.134,0,0.0359,0.35,0.65,0.35,39.9
