datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1036360800000,2002,11,2002,2,5,7,0.0996,0.0302,0.0693,4277.34,25.99,25.99,25.46,1,1,1,164.6,160.6,166.8,114.6,110.5,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.304,0.3,0.311,114.6,110.5,116.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0862,0.0848,0.087,0.0055,0.00515,0.00568,0.00022,0.0002,0.00022,0.189,0.182,0.193,0.0074,0.0071,0.0076,25.34,25.34,25.34,0.921,0.918,0.923,0.97,0.97,0.97,0.894,0.891,0.895,26.25,25.23,26.79,25.46,24.47,25.99,0,0,0,0,0,0,0.141,0,0.0303,0.3,0.7,0.3,42.9
1036965600000,2002,11,2002,2,6,7,0.0991,0.0302,0.0689,4247.2,25.59,25.59,25.28,1,1,1,163.9,163,165.2,113.9,113,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.305,0.303,0.307,113.9,113,115.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.086,0.0857,0.0864,0.00543,0.00536,0.00554,0.00021,0.00021,0.00022,0.188,0.186,0.19,0.0074,0.0073,0.0074,25.34,25.34,25.34,0.921,0.92,0.922,0.97,0.97,0.97,0.893,0.892,0.894,26.06,25.84,26.38,25.28,25.06,25.59,0,0,0,0,0,0,0.14,0,0.0302,0.3,0.7,0.3,42.9
1037570400000,2002,11,2002,2,7,7,0.096,0.0302,0.0657,4037.4,24.87,24.87,24.03,1,1,1,158.7,155.3,162.2,108.7,105.3,50,50,50,2.03e-15,0,1.421e-14,0.315,0.308,0.322,108.7,105.3,112.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0829,0.0854,0.00499,0.0047,0.00529,0.0002,0.00018,0.00021,0.178,0.172,0.185,0.007,0.0068,0.0072,25.34,25.34,25.34,0.917,0.915,0.919,0.97,0.97,0.97,0.89,0.887,0.892,24.78,23.95,25.64,24.03,23.23,24.87,0,0,0,0,0,0,0.134,0,0.0303,0.31,0.68,0.32,42.1
1038175200000,2002,11,2002,2,8,7,0.0972,0.031,0.0662,4066.11,24.67,24.67,24.2,1,1,1,160.7,160,161.4,109.4,101.8,51.29,50,59,2.03e-15,0,1.421e-14,0.319,0.31,0.367,109.4,101.8,111.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0846,0.0831,0.0851,0.00505,0.0044,0.00522,0.0002,0.00017,0.0002,0.18,0.167,0.183,0.007,0.0066,0.0072,25.34,25.34,25.35,0.918,0.912,0.919,0.97,0.97,0.97,0.89,0.884,0.891,24.95,23.09,25.43,24.2,22.39,24.67,0,0,0,0,0,0,0.134,0,0.031,0.32,0.68,0.32,41.8
1038780000000,2002,12,2002,3,9,7,0.099,0.0357,0.0633,3874.63,25.48,25.48,23.06,1,1,1,163.6,158.4,173.7,104.6,99.36,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.361,0.34,0.373,104.6,99.36,114.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0822,0.0876,0.00464,0.0042,0.0055,0.00018,0.00016,0.00022,0.173,0.163,0.19,0.0068,0.0064,0.0075,25.35,25.35,25.36,0.914,0.911,0.921,0.969,0.968,0.97,0.886,0.883,0.894,23.79,22.52,26.27,23.06,21.81,25.48,0,0,0,0,0,0,0.128,0,0.0357,0.36,0.64,0.36,39.1
1039384800000,2002,12,2002,3,10,7,0.11,0.0357,0.0742,4609.71,28.01,28.01,27.44,1,1,1,181.7,177.8,184.1,122.7,118.8,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.325,0.321,0.332,122.7,118.8,125.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0891,0.0913,0.00618,0.00585,0.00638,0.00024,0.00023,0.00025,0.205,0.198,0.209,0.008,0.0077,0.0082,25.36,25.36,25.36,0.927,0.924,0.928,0.97,0.97,0.97,0.899,0.896,0.901,28.29,27.3,28.88,27.44,26.48,28.01,0,0,0,0,0,0,0.152,0,0.0358,0.32,0.67,0.33,41.9
1039989600000,2002,12,2002,3,11,7,0.117,0.0357,0.0817,5106.56,31.78,31.78,30.4,1,1,1,194.1,185.2,199.9,135.1,126.2,59,59,59,0,0,0,0.304,0.295,0.319,135.1,126.2,140.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0917,0.0969,0.00723,0.00647,0.00773,0.00028,0.00025,0.0003,0.227,0.211,0.237,0.0089,0.0083,0.0093,25.36,25.36,25.36,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,31.34,29.15,32.76,30.4,28.27,31.78,0,0,0,0,0,0,0.169,0,0.0353,0.31,0.7,0.3,43.6
1040594400000,2002,12,2002,3,12,7,0.128,0.0357,0.0921,5779.52,36.64,36.64,34.4,1,1,1,211.3,201.8,221,152.3,142.8,59,59,59,0,0,0,0.279,0.267,0.292,152.3,142.8,162,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0976,0.104,0.0087,0.00789,0.00952,0.00034,0.00031,0.00037,0.258,0.241,0.275,0.01,0.0094,0.011,25.27,25.2,25.35,0.939,0.936,0.942,0.97,0.97,0.971,0.911,0.907,0.915,35.46,33.22,37.73,34.4,32.22,36.64,0,0,0,0,0,0,0.191,0,0.0359,0.28,0.72,0.28,45.2
1041199200000,2002,12,2002,3,13,7,0.138,0.0417,0.0964,6041.03,37.58,37.58,35.96,1,1,1,228.4,224,233.3,159.4,153.7,69,59,73,0,0,0,0.302,0.262,0.322,159.4,153.7,165.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.103,0.106,0.0093,0.00882,0.00984,0.00037,0.00035,0.00039,0.272,0.262,0.282,0.011,0.01,0.011,25.16,25.13,25.18,0.942,0.94,0.944,0.971,0.97,0.973,0.914,0.912,0.918,37.04,35.68,38.62,35.96,34.61,37.58,0,0,0,0,0,0,0.2,0,0.0416,0.3,0.7,0.3,43.8
1041804000000,2003,1,2002,4,14,7,0.152,0.0442,0.107,6776.14,45.73,45.73,40.33,1,1,1,250.7,235.7,273.5,177.7,162.7,73,73,73,4.06e-15,0,2.842e-14,0.292,0.267,0.31,177.7,162.7,200.5,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.106,0.12,0.0109,0.00958,0.0128,0.00043,0.00038,0.00051,0.305,0.278,0.346,0.012,0.011,0.014,25,24.86,25.11,0.948,0.943,0.955,0.977,0.971,0.98,0.925,0.916,0.936,41.29,37.78,46.67,40.33,36.7,45.73,0,0,0,0,0,0,0.224,0,0.045,0.29,0.7,0.3,44.6
1042408800000,2003,1,2002,4,15,7,0.191,0.0442,0.147,8952.92,61.62,61.62,53.29,2,1,1.7142857142857142,315.7,282.5,355.2,242.7,209.5,73,73,73,8.12e-15,0,2.842e-14,0.232,0.205,0.258,242.7,209.5,282.2,990,990,990,965,964.8,965.2,25,24.8,25.2,0.135,0.123,0.149,0.0191,0.0136,0.0322,0.00077,0.00054,0.0013,0.301,0.242,0.381,0.012,0.0097,0.015,24.72,24.51,24.85,0.937,0.923,0.958,0.973,0.97,0.98,0.912,0.895,0.939,34.68,25.77,51.21,33.5,24.99,48.2,0,0,0,0,0,0,0.296,0,0.044,0.23,0.77,0.23,46.9
1043013600000,2003,1,2002,4,16,7,0.245,0.0442,0.201,12196.3,80.58,80.58,72.6,2,2,2,405.8,366.4,441.4,332.8,293.4,73,73,73,0,0,0,0.18,0.165,0.199,332.8,293.4,368.4,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.166,0.153,0.179,0.0561,0.0375,0.0729,0.0023,0.0015,0.003,0.39,0.331,0.443,0.016,0.013,0.018,24.19,23.97,24.44,0.945,0.939,0.951,0.973,0.97,0.979,0.92,0.911,0.93,37.31,33.01,41.17,36.3,32.02,40.29,0,0,0,0,0,0,0.403,0,0.044,0.18,0.82,0.18,49.8
1043618400000,2003,1,2002,4,17,7,0.292,0.0462,0.246,14867.8,92.45,92.45,88.5,2,2,2,482.8,453.1,511.6,406.3,380.1,76.43,73,85,0,0,0,0.158,0.149,0.17,406.3,380.1,426.6,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.193,0.183,0.201,0.0908,0.0784,0.1,0.0037,0.0032,0.0042,0.5,0.461,0.531,0.021,0.019,0.022,23.73,23.57,23.9,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,45.15,42.43,47.17,44.25,41.58,46.23,0,0,0,0,0,0,0.492,0,0.046,0.16,0.84,0.16,50.9
1044223200000,2003,2,2002,5,18,7,0.324,0.0514,0.273,16078,96.4,96.4,95.7,2,2,2,536.5,519.6,559,451.5,434.6,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.158,0.152,0.164,451.5,434.6,473.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.21,0.203,0.219,0.112,0.104,0.123,0.0047,0.0043,0.0051,0.569,0.543,0.604,0.024,0.023,0.025,23.42,23.28,23.52,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.63,47.97,51.74,47.85,47.01,48.2,0,0,0,0,0,0,0.532,0,0.051,0.16,0.84,0.16,49.6
1044828000000,2003,2,2002,5,19,7,0.367,0.0514,0.316,18194.6,118.5,118.5,108.3,3,2,2.857142857142857,606.9,566.9,653.8,521.9,481.9,85,85,85,8.12e-15,0,5.684e-14,0.14,0.13,0.15,521.9,481.9,568.8,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.246,0.224,0.273,0.15,0.126,0.181,0.0064,0.0053,0.0077,0.59,0.524,0.653,0.025,0.022,0.028,23.09,22.83,23.28,0.95,0.945,0.956,0.973,0.97,0.98,0.925,0.917,0.937,39.9,35.36,52.46,38.4,34.3,48.2,0,0,0,0,0,0,0.602,0,0.051,0.14,0.86,0.14,49.6
1045432800000,2003,2,2002,5,20,7,0.436,0.0514,0.384,22004,139.8,139.8,131,3,3,3,720.4,671.6,770.6,635.4,586.6,85,85,85,0,0,0,0.118,0.11,0.127,635.4,586.6,685.6,990,990,990,966.8,966.6,967,23.2,23,23.4,0.311,0.283,0.339,0.225,0.193,0.259,0.0097,0.0082,0.011,0.765,0.682,0.849,0.033,0.029,0.037,22.45,22.17,22.73,0.956,0.953,0.957,0.98,0.979,0.98,0.936,0.934,0.938,44.55,41.56,47.55,43.66,40.7,46.6,0,0,0,0,0,0,0.728,0,0.052,0.12,0.88,0.12,50.5
1046037600000,2003,2,2002,5,21,7,0.501,0.059,0.442,24175.7,144.6,144.6,143.9,3,3,3,828.6,778.5,891.4,731.1,693.5,97.57,85,129,0,0,0,0.117,0.101,0.149,731.1,693.5,762.4,990,990,990,967.2,967,967.5,22.8,22.5,23,0.371,0.344,0.404,0.289,0.264,0.308,0.013,0.011,0.014,0.931,0.863,0.995,0.041,0.038,0.044,21.85,21.54,22.12,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.96,48,51.51,47.97,47.04,48.2,0,0,0,0,0,0,0.799,0,0.059,0.12,0.88,0.12,48.3
1046642400000,2003,3,2002,6,22,7,0.608,0.078,0.53,28315.8,180.5,180.5,168.5,4,4,4,1006,920.2,1083,876.7,791.2,129,129,129,3.248e-14,0,1.137e-13,0.129,0.119,0.14,876.7,791.2,954.3,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.509,0.431,0.58,0.363,0.322,0.401,0.016,0.014,0.018,1.11,0.962,1.25,0.05,0.043,0.057,20.99,20.59,21.46,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.936,43.04,39.66,46.04,42.14,38.68,45.12,0,0,0,0,0,0,0.936,0,0.078,0.13,0.87,0.13,46.6
1047247200000,2003,3,2002,6,23,7,0.679,0.078,0.601,31267.4,187.9,187.9,186.1,4,4,4,1123,1102,1137,994.2,972.9,129,129,129,0,-1.137e-13,1.137e-13,0.115,0.113,0.117,994.2,972.9,1008,990,990,990,968.3,968.2,968.3,21.7,21.7,21.8,0.626,0.597,0.646,0.425,0.41,0.441,0.02,0.019,0.02,1.33,1.28,1.37,0.061,0.059,0.063,20.38,20.3,20.5,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.48,46.73,47.95,46.53,45.8,46.99,0,0,0,0,0,0,1.03,0,0.078,0.11,0.89,0.11,46
1047852000000,2003,3,2002,6,24,7,0.696,0.078,0.618,31847.2,191.2,191.2,189.6,4,4,4,1151,1137,1165,1022,1008,129,129,129,6.496e-14,0,1.137e-13,0.112,0.111,0.113,1022,1008,1036,990,990,990,968.4,968.3,968.4,21.6,21.6,21.7,0.666,0.646,0.686,0.472,0.441,0.504,0.022,0.02,0.023,1.42,1.37,1.48,0.066,0.063,0.068,20.2,20.1,20.3,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,48.36,47.95,48.77,47.39,46.99,47.79,0,0,0,0,0,0,1.05,0,0.078,0.11,0.89,0.11,45.8
1048456800000,2003,3,2002,6,25,7,0.724,0.078,0.646,32374.5,192.8,192.8,192.7,4,4,4,1198,1173,1230,1069,1044,129,129,129,0.1257,0,0.88,0.108,0.105,0.11,1069,1044,1100,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.735,0.699,0.781,0.577,0.522,0.648,0.027,0.024,0.03,1.61,1.51,1.73,0.075,0.07,0.081,19.87,19.65,20.05,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.7,49.01,50.56,48.18,48.03,48.2,0,0,0,0,0,0,1.07,0,0.078,0.11,0.89,0.11,44.7
1049061600000,2003,3,2002,6,26,7,0.783,0.0879,0.665,32390.4,192.8,192.8,192.8,4,4,4,1294,1250,1339,1149,1117,145.3,129,148,48.94,16.66,90.81,0.112,0.103,0.117,1100,1100,1100,990,990,990,968.8,968.7,969,21.2,21,21.3,0.814,0.789,0.833,0.648,0.648,0.648,0.031,0.03,0.031,1.76,1.74,1.78,0.083,0.082,0.085,19.41,19.25,19.58,0.954,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.92,49.49,50.37,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.118,0.11,0.85,0.15,41.4
1049666400000,2003,4,2002,7,27,7,0.886,0.0895,0.665,31792.9,192.8,192.8,189.2,4,4,4,1465,1366,1600,1317,1218,148,148,148,216.6,118,351.6,0.101,0.0925,0.108,1100,1100,1100,990,990,990,969.4,969.1,969.8,20.6,20.2,20.9,0.883,0.845,0.915,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.8,18.33,19.16,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.28,47.05,49.23,47.31,46.11,48.2,0,0,0,0,0,0,1.05,0,0.221,0.1,0.75,0.25,35.9
1050271200000,2003,4,2002,7,28,7,1.23,0.0895,0.665,28676.4,181.8,181.8,170.7,4,4,4,2030,1675,2426,1882,1527,148,148,148,782.2,427.5,1178,0.0741,0.061,0.0883,1100,1100,1100,990,990,990,971.1,970.1,972.1,18.9,17.9,19.9,0.926,0.921,0.926,0.648,0.648,0.648,0.034,0.032,0.036,1.87,1.87,1.87,0.099,0.094,0.1,17.03,16,18.08,0.948,0.945,0.951,0.98,0.978,0.98,0.929,0.924,0.932,43.56,40.77,46.39,42.67,39.86,45.46,0,0,0,0,0,0,0.948,0,0.565,0.073,0.54,0.46,23.3
1050876000000,2003,4,2002,7,29,7,1.72,0.0895,0.665,24808.3,155.9,155.9,147.7,4,4,4,2851,2553,3077,2703,2405,148,148,148,1603,1305,1829,0.0521,0.0481,0.058,1100,1100,1100,990,990,990,973.2,972.4,973.7,16.8,16.3,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.97,14.43,15.69,0.94,0.938,0.944,0.972,0.97,0.976,0.914,0.909,0.921,37.98,36.48,39.94,36.92,35.38,38.98,0,0,0,0,0,0,0.82,0,1.055,0.052,0.39,0.61,14.4
1051480800000,2003,4,2002,7,30,7,1.89,0.149,0.665,23543.4,140.8,140.8,140.1,4,4,4,3131,3106,3151,2884,2785,246.9,148,321,1784,1685,1899,0.0788,0.047,0.103,1100,1100,1100,990,990,990,973.8,973.8,973.9,16.2,16.1,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.3,14.25,14.36,0.937,0.936,0.937,0.97,0.97,0.97,0.909,0.908,0.909,36.12,35.99,36.29,35.03,34.91,35.2,0,0,0,0,0,0,0.779,0,1.225,0.079,0.35,0.65,12.5
1052085600000,2003,5,2002,8,31,7,1.79,0.194,0.665,24297.4,148.1,148.1,144.6,4,4,4,2961,2835,3077,2640,2514,321,321,321,1540,1414,1656,0.109,0.104,0.113,1100,1100,1100,990,990,990,973.4,973.1,973.7,16.6,16.3,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.71,14.43,15.01,0.939,0.938,0.941,0.971,0.97,0.972,0.912,0.909,0.915,37.25,36.48,38.1,36.16,35.38,37.03,0,0,0,0,0,0,0.803,0,1.125,0.11,0.37,0.63,13.6
1052690400000,2003,5,2002,8,32,7,1.61,0.194,0.665,25684.6,156.4,156.4,152.9,4,4,4,2662,2533,2791,2341,2212,321,321,321,1241,1112,1370,0.121,0.115,0.127,1100,1100,1100,990,990,990,972.7,972.4,973,17.3,17,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.43,15.12,15.74,0.943,0.941,0.944,0.974,0.973,0.976,0.919,0.916,0.921,39.23,38.38,40.07,38.22,37.33,39.11,0,0,0,0,0,0,0.849,0,0.945,0.12,0.41,0.59,16
1053295200000,2003,5,2002,8,33,7,1.43,0.194,0.665,27071.1,164.9,164.9,161.1,4,4,4,2364,2228,2491,2043,1907,321,321,321,943.1,806.8,1070,0.136,0.129,0.144,1100,1100,1100,990,990,990,972,971.6,972.3,18,17.7,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.15,15.84,16.48,0.945,0.944,0.946,0.978,0.977,0.98,0.925,0.922,0.927,41.17,40.34,42.05,40.28,39.41,41.21,0,0,0,0,0,0,0.895,0,0.765,0.14,0.47,0.53,18.9
1053900000000,2003,5,2002,8,34,7,1.21,0.189,0.665,28700.8,175.5,175.5,170.8,4,4,4,2007,1859,2165,1695,1583,311.9,257,321,595.1,483.2,744.3,0.155,0.138,0.169,1100,1100,1100,990,990,990,971.1,970.6,971.5,18.9,18.5,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.04,16.63,17.48,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.58,42.46,44.77,42.71,41.61,43.87,0,0,0,0,0,0,0.949,0,0.545,0.16,0.55,0.45,23.7
1054504800000,2003,6,2002,9,35,7,1.02,0.155,0.665,30446.9,185.1,185.1,181.2,4,4,4,1692,1580,1814,1435,1323,257,257,257,335.4,223.1,457.1,0.152,0.142,0.163,1100,1100,1100,990,990,990,970.1,969.7,970.5,19.9,19.5,20.3,0.923,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.02,17.63,18.39,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.23,45.16,47.21,45.31,44.26,46.27,0,0,0,0,0,0,1.01,0,0.355,0.15,0.65,0.35,29.8
1055109600000,2003,6,2002,9,36,7,0.878,0.155,0.665,31874.3,192.8,192.8,189.7,4,4,4,1451,1351,1545,1194,1094,257,257,257,95.14,0,187.5,0.177,0.166,0.19,1099,1094,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.868,0.818,0.912,0.646,0.634,0.648,0.031,0.03,0.032,1.81,1.75,1.86,0.088,0.083,0.091,18.86,18.51,19.25,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.4,47.52,49.2,47.43,46.57,48.2,0,0,0,0,0,0,1.05,0,0.213,0.18,0.76,0.24,36.3
1055714400000,2003,6,2002,9,37,7,0.715,0.155,0.56,28846.9,187.5,187.5,171.7,4,4,4,1182,1081,1300,925.2,823.6,257,257,257,4.872e-14,0,1.137e-13,0.218,0.198,0.238,925.2,823.6,1043,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.595,0.489,0.744,0.398,0.338,0.52,0.018,0.015,0.025,1.25,1.05,1.55,0.058,0.048,0.073,20.28,19.61,20.8,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,43.83,40.03,47.83,42.93,39.08,46.88,0,0,0,0,0,0,0.954,0,0.155,0.22,0.78,0.22,40.3
1056319200000,2003,6,2002,9,38,7,0.596,0.155,0.441,23543.9,144.6,144.6,140.1,3,3,3,985.5,924.8,1052,728.5,667.8,257,257,257,-1.624e-14,-1.137e-13,0,0.261,0.244,0.278,728.5,667.8,794.9,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.404,0.356,0.463,0.286,0.247,0.324,0.013,0.011,0.015,0.959,0.846,1.08,0.043,0.038,0.049,21.21,20.86,21.55,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,48.27,44.99,51.82,46.71,44.09,48.2,0,0,0,0,0,0,0.779,0,0.155,0.26,0.74,0.26,39.5
1056924000000,2003,6,2002,9,39,7,0.523,0.119,0.404,22506.4,140.7,140.7,134,3,3,3,864.9,823.1,909,668.7,637.1,196.1,186,257,0,0,0,0.226,0.208,0.283,668.7,637.1,707.6,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.347,0.328,0.368,0.248,0.227,0.274,0.011,0.0099,0.012,0.838,0.784,0.902,0.037,0.034,0.04,21.8,21.62,22.02,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.57,43.83,47.85,44.66,42.95,46.89,0,0,0,0,0,0,0.744,0,0.119,0.23,0.77,0.23,43
1057528800000,2003,7,2002,10,40,7,0.476,0.123,0.353,19919.6,126.7,126.7,118.6,3,3,3,787.6,766.2,810.6,584,539.2,203.6,186,227,0,0,0,0.259,0.229,0.296,584,539.2,624.6,990,990,990,967.1,967,967.1,22.9,22.9,23,0.3,0.278,0.321,0.191,0.161,0.218,0.0083,0.007,0.0095,0.697,0.625,0.763,0.03,0.027,0.033,22.25,22.1,22.41,0.953,0.95,0.955,0.976,0.971,0.98,0.93,0.922,0.936,40.47,37.52,43.09,39.52,36.42,42.23,0,0,0,0,0,0,0.659,0,0.123,0.26,0.74,0.26,41.8
1058133600000,2003,7,2002,10,41,7,0.435,0.137,0.298,16786.9,106.8,106.8,99.92,3,2,2.4285714285714284,719.4,686.6,753.4,492.4,459.6,227,227,227,-1.624e-14,-5.684e-14,0,0.316,0.301,0.331,492.4,459.6,526.4,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.252,0.233,0.271,0.133,0.116,0.153,0.0057,0.005,0.0066,0.61,0.564,0.657,0.026,0.024,0.028,22.61,22.48,22.75,0.953,0.947,0.957,0.976,0.97,0.98,0.93,0.918,0.938,44.3,35.22,52.03,42.48,34.17,48.2,0,0,0,0,0,0,0.555,0,0.137,0.31,0.69,0.31,38.6
1058738400000,2003,7,2002,10,42,7,0.392,0.137,0.255,14929.6,94.29,94.29,88.87,2,2,2,648.1,621.3,676,421.1,394.3,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.35,0.336,0.365,421.1,394.3,449,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.214,0.203,0.227,0.0978,0.0851,0.111,0.0042,0.0036,0.0047,0.538,0.497,0.584,0.023,0.021,0.025,22.97,22.81,23.12,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.34,42.64,48.11,44.43,41.79,47.14,0,0,0,0,0,0,0.494,0,0.137,0.35,0.65,0.35,38.1
1059343200000,2003,7,2002,10,43,7,0.356,0.126,0.229,13556.6,84.61,84.61,80.69,2,2,2,587.9,563,612.8,379.4,360.9,208.6,184,227,-1.624e-14,-5.684e-14,5.684e-14,0.354,0.317,0.386,379.4,360.9,396,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.196,0.191,0.2,0.0781,0.0694,0.0859,0.0033,0.0029,0.0036,0.473,0.447,0.496,0.02,0.019,0.021,23.28,23.16,23.4,0.952,0.95,0.954,0.978,0.974,0.98,0.931,0.926,0.935,41.25,39.19,43.17,40.35,38.18,42.3,0,0,0,0,0,0,0.448,0,0.127,0.35,0.64,0.36,38.1
1059948000000,2003,8,2002,11,44,7,0.322,0.111,0.21,12465,79.2,79.2,74.2,2,2,2,531.9,509.7,554.6,347.9,325.7,184,184,184,1.624e-14,0,5.684e-14,0.346,0.332,0.361,347.9,325.7,370.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.183,0.176,0.191,0.0632,0.0527,0.0739,0.0026,0.0022,0.0031,0.424,0.391,0.458,0.018,0.016,0.019,23.58,23.45,23.72,0.948,0.945,0.951,0.973,0.97,0.977,0.922,0.917,0.929,38.14,35.79,40.53,37.1,34.72,39.6,0,0,0,0,0,0,0.412,0,0.112,0.34,0.65,0.35,38.7
1060552800000,2003,8,2002,11,45,7,0.293,0.111,0.181,10765.2,68.02,68.02,64.08,2,2,2,484,465.7,502.9,300,281.7,184,184,184,0,0,0,0.38,0.366,0.395,300,281.7,318.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.16,0.173,0.0406,0.032,0.0495,0.0017,0.0013,0.0021,0.352,0.325,0.38,0.015,0.013,0.016,23.87,23.76,23.98,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.916,33.03,31.04,35.06,32.04,30.11,34.01,0,0,0,0,0,0,0.356,0,0.112,0.38,0.62,0.38,36.7
1061157600000,2003,8,2002,11,46,7,0.269,0.111,0.157,9348.48,58.99,58.99,55.65,2,2,2,444.3,428.8,460,260.3,244.8,184,184,184,4.06e-15,0,2.842e-14,0.414,0.4,0.429,260.3,244.8,276,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.147,0.158,0.0221,0.0166,0.0293,0.00091,0.00068,0.0012,0.293,0.271,0.316,0.012,0.011,0.013,24.11,24.01,24.2,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,28.68,26.96,30.41,27.82,26.15,29.49,0,0,0,0,0,0,0.309,0,0.112,0.41,0.58,0.42,34.8
1061762400000,2003,8,2002,11,47,7,0.248,0.111,0.137,8196.57,51.16,51.16,48.79,2,1,1.2857142857142858,409.8,396.8,423.6,225.8,212.8,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.449,0.434,0.464,225.8,212.8,239.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.136,0.145,0.0149,0.0138,0.0161,0.00061,0.00056,0.00066,0.357,0.26,0.411,0.015,0.011,0.017,24.2,24.13,24.25,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.35,25.84,52.17,41.55,25.07,48.2,0,0,0,0,0,0,0.271,0,0.111,0.45,0.55,0.45,33.1
1062367200000,2003,9,2002,12,48,7,0.227,0.0835,0.144,8600.25,54.69,54.69,51.19,2,1,1.7142857142857142,376,361,391.6,238,223,138,138,138,0,-2.842e-14,2.842e-14,0.367,0.352,0.382,238,223,253.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.14,0.135,0.146,0.0162,0.0147,0.0187,0.00065,0.00059,0.00076,0.303,0.254,0.402,0.012,0.01,0.016,24.42,24.36,24.49,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.896,0.939,34.05,25.84,52.14,32.48,25.06,48.2,0,0,0,0,0,0,0.284,0,0.083,0.37,0.63,0.37,37.9
1062972000000,2003,9,2002,12,49,7,0.208,0.0835,0.125,7769.24,48.2,48.2,46.25,1,1,1,343.9,331.7,356.3,205.9,193.7,138,138,138,0,-2.842e-14,2.842e-14,0.401,0.387,0.416,205.9,193.7,218.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.129,0.125,0.133,0.0133,0.0122,0.0143,0.00053,0.00049,0.00058,0.363,0.341,0.385,0.015,0.014,0.016,24.52,24.43,24.6,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.32,44.54,50.11,46.25,43.65,48.2,0,0,0,0,0,0,0.257,0,0.083,0.4,0.6,0.4,37.4
1063576800000,2003,9,2002,12,50,7,0.192,0.0835,0.108,6759.73,42.72,42.72,40.24,1,1,1,317.1,307.4,327.6,179.1,169.4,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.435,0.421,0.449,179.1,169.4,189.6,990,990,990,965,964.9,965,25,25,25.1,0.12,0.116,0.123,0.011,0.0101,0.0119,0.00044,0.0004,0.00048,0.315,0.297,0.334,0.013,0.012,0.013,24.7,24.63,24.77,0.948,0.945,0.952,0.978,0.974,0.98,0.927,0.921,0.933,41.15,38.9,43.59,40.24,37.87,42.72,0,0,0,0,0,0,0.224,0,0.084,0.43,0.56,0.44,35.2
1064181600000,2003,9,2002,12,51,7,0.179,0.0835,0.0952,5885.44,37.14,37.14,35.03,1,1,1,295.4,286.3,304.4,157.4,148.3,138,138,138,0,-2.842e-14,2.842e-14,0.467,0.453,0.482,157.4,148.3,166.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.112,0.109,0.115,0.00913,0.00836,0.00989,0.00036,0.00033,0.00039,0.276,0.26,0.292,0.011,0.01,0.012,24.84,24.79,24.89,0.942,0.939,0.945,0.97,0.97,0.972,0.914,0.911,0.918,36.1,33.99,38.2,35.03,32.97,37.14,0,0,0,0,0,0,0.195,0,0.0838,0.47,0.53,0.47,32.9
1064786400000,2003,9,2002,12,52,7,0.167,0.0714,0.0952,5911.5,37.69,37.69,35.19,1,1,1,275.5,268,283.3,157.5,142.3,118,110,138,8.12e-15,0,2.842e-14,0.428,0.396,0.492,157.5,142.3,167.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.113,0.00913,0.00785,0.01,0.00036,0.00031,0.0004,0.274,0.249,0.292,0.011,0.0099,0.012,24.92,24.9,24.95,0.941,0.936,0.945,0.971,0.97,0.973,0.914,0.908,0.92,36.24,32.57,38.72,35.19,31.59,37.69,0,0,0,0,0,0,0.195,0,0.0718,0.43,0.57,0.43,35.4
1065391200000,2003,10,2003,1,1,7,0.157,0.0665,0.09,5584.22,34.76,34.76,33.24,1,1,1,258.9,253,265.6,148.9,143,110,110,110,0,-2.842e-14,2.842e-14,0.425,0.414,0.435,148.9,143,155.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.104,0.108,0.0084,0.0079,0.00897,0.00033,0.00031,0.00036,0.258,0.247,0.27,0.01,0.0098,0.011,25.01,24.97,25.04,0.939,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,34.27,32.87,35.84,33.24,31.88,34.76,0,0,0,0,0,0,0.185,0,0.067,0.42,0.57,0.43,35.6
1065996000000,2003,10,2003,1,2,7,0.15,0.0665,0.0835,5167.51,31.45,31.45,30.76,1,1,1,248,245.3,251.1,138,135.3,110,110,110,0,0,0,0.444,0.438,0.448,138,135.3,141.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.101,0.103,0.00748,0.00725,0.00774,0.0003,0.00029,0.00031,0.239,0.234,0.244,0.0094,0.0092,0.0096,25.07,25.05,25.09,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,31.71,31.07,32.42,30.76,30.14,31.45,0,0,0,0,0,0,0.171,0,0.0665,0.44,0.56,0.44,34.5
1066600800000,2003,10,2003,1,3,7,0.149,0.0665,0.0824,5097.47,31.19,31.19,30.34,1,1,1,246.2,239.8,250,136.2,129.8,110,110,110,0,0,0,0.447,0.44,0.459,136.2,129.8,140,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0994,0.103,0.00733,0.00679,0.00765,0.00029,0.00027,0.0003,0.235,0.224,0.242,0.0093,0.0088,0.0096,25.09,25.06,25.14,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.28,29.79,32.16,30.34,28.9,31.19,0,0,0,0,0,0,0.169,0,0.0666,0.45,0.55,0.45,34.2
1067205600000,2003,10,2003,1,4,7,0.139,0.0636,0.0754,4658.74,29.52,29.52,27.73,1,1,1,229.8,224.8,237.4,124.6,116.5,105.1,93,110,-4.06e-15,-1.421e-14,0,0.457,0.413,0.486,124.6,116.5,132.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0968,0.0946,0.0985,0.00634,0.00565,0.00698,0.00025,0.00022,0.00027,0.214,0.2,0.225,0.0084,0.0079,0.0089,25.21,25.16,25.24,0.928,0.923,0.931,0.97,0.97,0.97,0.9,0.895,0.904,28.59,26.6,30.43,27.73,25.8,29.52,0,0,0,0,0,0,0.154,0,0.0636,0.46,0.54,0.46,33.5
1067810400000,2003,11,2003,2,5,7,0.136,0.0562,0.0802,4981.96,30.21,30.21,29.65,1,1,1,225.7,223.4,228.1,132.7,130.4,93,93,93,0,0,0,0.412,0.408,0.416,132.7,130.4,135.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0979,0.0971,0.0987,0.00703,0.00684,0.00723,0.00028,0.00027,0.00028,0.227,0.223,0.231,0.0089,0.0087,0.0091,25.22,25.2,25.24,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.57,30.05,31.14,29.65,29.15,30.21,0,0,0,0,0,0,0.165,0,0.0558,0.41,0.59,0.41,36.6
1068415200000,2003,11,2003,2,6,7,0.137,0.0562,0.081,5031.31,30.95,30.95,29.95,1,1,1,227,221.8,231.4,134,128.8,93,93,93,0,0,0,0.41,0.402,0.419,134,128.8,138.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0983,0.0965,0.0999,0.00714,0.0067,0.00751,0.00028,0.00026,0.0003,0.229,0.22,0.237,0.009,0.0086,0.0093,25.21,25.18,25.25,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.87,29.67,31.91,29.95,28.78,30.95,0,0,0,0,0,0,0.166,0,0.056,0.41,0.59,0.41,36.7
1069020000000,2003,11,2003,2,7,7,0.14,0.0495,0.0903,5644.48,38.03,38.03,33.6,1,1,1,231.2,227.3,234.9,149.4,134.3,81.86,67,93,0,0,0,0.355,0.285,0.409,149.4,134.3,167.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.0984,0.107,0.00845,0.00716,0.01,0.00033,0.00028,0.00039,0.255,0.229,0.286,0.01,0.009,0.011,25.16,25.1,25.21,0.938,0.932,0.944,0.972,0.97,0.974,0.911,0.904,0.92,34.57,30.95,39.04,33.6,30.02,38.03,0,0,0,0,0,0,0.187,0,0.0497,0.35,0.65,0.35,40.3
1069624800000,2003,11,2003,2,8,7,0.145,0.0405,0.105,6600.48,39.66,39.66,39.29,1,1,1,240,237.4,241.5,173,170.4,67,67,67,0,0,0,0.279,0.277,0.282,173,170.4,174.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.108,0.109,0.0105,0.0102,0.0106,0.00041,0.0004,0.00042,0.295,0.291,0.298,0.012,0.011,0.012,25.06,25.05,25.08,0.946,0.945,0.947,0.977,0.975,0.977,0.924,0.922,0.925,40.23,39.62,40.58,39.29,38.64,39.66,0,0,0,0,0,0,0.218,0,0.04,0.28,0.72,0.28,45.5
1070229600000,2003,12,2003,3,9,7,0.144,0.0466,0.0979,6125.94,37.56,37.56,36.46,1,1,1,238.9,233.3,243.4,161.9,156.3,77,77,77,0,0,0,0.322,0.316,0.33,161.9,156.3,166.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.106,0.104,0.108,0.00951,0.00903,0.00989,0.00037,0.00036,0.00039,0.277,0.267,0.285,0.011,0.011,0.011,25.09,25.05,25.13,0.943,0.941,0.944,0.971,0.97,0.973,0.915,0.913,0.919,37.54,36.24,38.6,36.46,35.15,37.56,0,0,0,0,0,0,0.203,0,0.0461,0.32,0.68,0.32,42.5
1070834400000,2003,12,2003,3,10,7,0.147,0.0403,0.107,6750.35,44.26,44.26,40.18,1,1,1,243.6,233.6,252.7,176.9,156.6,66.71,59,77,0,0,0,0.275,0.233,0.33,176.9,156.6,193.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.105,0.116,0.0108,0.00906,0.0122,0.00043,0.00036,0.00048,0.303,0.267,0.332,0.012,0.011,0.013,25.04,24.96,25.13,0.947,0.941,0.953,0.976,0.97,0.98,0.925,0.913,0.934,41.15,36.31,45.17,40.18,35.22,44.26,0,0,0,0,0,0,0.223,0,0.04,0.27,0.73,0.27,45.9
1071439200000,2003,12,2003,3,11,7,0.156,0.0357,0.121,7664.5,46.6,46.6,45.62,1,1,1,258.6,255.2,262.8,199.6,196.2,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.228,0.224,0.231,199.6,196.2,203.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.116,0.119,0.0127,0.0124,0.0131,0.0005,0.00049,0.00052,0.342,0.336,0.35,0.014,0.013,0.014,24.92,24.9,24.94,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.55,45.75,47.55,45.62,44.84,46.6,0,0,0,0,0,0,0.253,0,0.035,0.23,0.78,0.22,49.1
1072044000000,2003,12,2003,3,12,7,0.164,0.0357,0.128,8047.67,48.2,48.2,47.9,1,1,1,270.9,264.2,275.7,211.9,205.2,59,59,59,8.12e-15,-2.842e-14,2.842e-14,0.218,0.214,0.223,211.9,205.2,216.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.122,0.12,0.124,0.0138,0.0132,0.0142,0.00055,0.00052,0.00056,0.364,0.352,0.373,0.014,0.014,0.015,24.85,24.82,24.89,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.41,47.86,50.52,47.9,46.91,48.2,0,0,0,0,0,0,0.266,0,0.036,0.22,0.78,0.22,49.1
1072648800000,2003,12,2003,3,13,7,0.171,0.0405,0.13,8085.95,48.2,48.2,48.13,1,1,1,282.6,275.7,290.2,215.6,209.2,67,59,73,8.12e-15,-2.842e-14,2.842e-14,0.237,0.213,0.259,215.6,209.2,218,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.123,0.126,0.0141,0.0135,0.0143,0.00056,0.00054,0.00057,0.372,0.361,0.375,0.015,0.014,0.015,24.8,24.76,24.82,0.958,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.21,48.69,50.84,48.13,47.71,48.2,0,0,0,0,0,0,0.267,0,0.041,0.24,0.76,0.24,47.3
1073253600000,2004,1,2003,4,14,7,0.186,0.0442,0.142,8651.74,56.46,56.46,51.5,2,1,1.7142857142857142,308.4,290.4,331.4,235.4,217.4,73,73,73,0,0,0,0.237,0.22,0.251,235.4,217.4,258.4,990,990,990,964.9,964.9,965.1,25.1,24.9,25.1,0.132,0.126,0.14,0.0162,0.0142,0.021,0.00065,0.00057,0.00084,0.292,0.241,0.381,0.012,0.0096,0.015,24.76,24.66,24.86,0.936,0.922,0.958,0.973,0.97,0.98,0.91,0.895,0.939,34,25.61,51.27,32.63,24.84,48.2,0,0,0,0,0,0,0.286,0,0.044,0.24,0.76,0.24,46.5
1073858400000,2004,1,2003,4,15,7,0.225,0.0442,0.181,10954.1,71.3,71.3,65.2,2,2,2,372,341.6,400.6,299,268.6,73,73,73,0,0,0,0.197,0.182,0.214,299,268.6,327.6,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.154,0.144,0.165,0.0401,0.0258,0.0536,0.0016,0.001,0.0022,0.339,0.293,0.382,0.014,0.012,0.016,24.4,24.22,24.6,0.94,0.933,0.945,0.97,0.97,0.97,0.911,0.905,0.916,33.61,30.23,36.75,32.6,29.33,35.65,0,0,0,0,0,0,0.362,0,0.044,0.2,0.8,0.2,48.7
1074463200000,2004,1,2003,4,16,7,0.272,0.0442,0.228,13816,89.87,89.87,82.24,2,2,2,449.7,412.9,485.7,376.7,339.9,73,73,73,0,0,0,0.163,0.15,0.177,376.7,339.9,412.7,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.182,0.169,0.195,0.0768,0.0594,0.0938,0.0032,0.0024,0.0039,0.455,0.4,0.509,0.019,0.016,0.021,23.92,23.71,24.14,0.952,0.947,0.956,0.978,0.972,0.98,0.931,0.92,0.937,42.04,38.09,45.85,41.12,37.02,44.93,0,0,0,0,0,0,0.457,0,0.044,0.16,0.84,0.16,50.8
1075068000000,2004,1,2003,4,17,7,0.33,0.0452,0.285,16722.6,107.9,107.9,99.54,3,2,2.4285714285714284,546.4,496.9,602.4,471.7,423.9,74.71,73,85,0,-5.684e-14,5.684e-14,0.137,0.125,0.147,471.7,423.9,517.4,990,990,990,966.1,965.8,966.3,23.9,23.7,24.2,0.219,0.199,0.244,0.122,0.0991,0.147,0.0051,0.0041,0.0062,0.554,0.519,0.599,0.023,0.022,0.025,23.39,23.12,23.64,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.71,35.31,51.66,42.22,34.25,48.2,0,0,0,0,0,0,0.553,0,0.045,0.14,0.86,0.14,50.7
1075672800000,2004,2,2003,5,18,7,0.413,0.0514,0.362,20820.5,136,136,123.9,3,3,3,683,624,748.2,598,539,85,85,85,0,0,0,0.125,0.114,0.136,598,539,663.2,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.29,0.256,0.327,0.2,0.161,0.244,0.0086,0.0068,0.011,0.702,0.602,0.812,0.03,0.026,0.035,22.67,22.3,23,0.954,0.95,0.957,0.978,0.973,0.98,0.933,0.924,0.938,42.23,38.5,46.25,41.31,37.45,45.32,0,0,0,0,0,0,0.689,0,0.051,0.12,0.88,0.12,50.4
1076277600000,2004,2,2003,5,19,7,0.514,0.06,0.454,24900.3,164.8,164.8,148.2,4,3,3.2857142857142856,849.5,770.3,950.3,750.2,685.3,99.29,85,105,0,0,0,0.117,0.108,0.129,750.2,685.3,845.3,990,990,990,967.3,967,967.7,22.7,22.3,23,0.389,0.339,0.472,0.298,0.259,0.348,0.013,0.011,0.016,0.94,0.849,1.05,0.041,0.037,0.047,21.76,21.25,22.17,0.956,0.954,0.957,0.98,0.977,0.98,0.937,0.932,0.938,47.04,40.48,51.96,45.56,39.55,48.2,0,0,0,0,0,0,0.823,0,0.06,0.12,0.88,0.12,48.4
1076882400000,2004,2,2003,5,20,7,0.652,0.069,0.583,30578.9,189.4,189.4,182,4,4,4,1077,986.3,1159,963.2,881.3,114.1,105,137,0,-1.137e-13,1.137e-13,0.106,0.0946,0.121,963.2,881.3,1022,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.588,0.505,0.665,0.412,0.366,0.473,0.019,0.017,0.022,1.27,1.11,1.42,0.058,0.05,0.066,20.59,20.18,21.04,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.43,43.44,48.31,45.5,42.57,47.34,0,0,0,0,0,0,1.01,0,0.069,0.11,0.89,0.11,46.9
1077487200000,2004,2,2003,5,21,7,0.75,0.0829,0.656,32377.7,192.8,192.8,192.7,4,4,4,1241,1184,1300,1104,1047,137,137,137,18.37,0,62.97,0.111,0.105,0.116,1085,1047,1100,990,990,990,968.7,968.5,968.8,21.3,21.2,21.5,0.765,0.702,0.806,0.615,0.53,0.648,0.029,0.025,0.031,1.68,1.52,1.75,0.079,0.071,0.083,19.67,19.4,20,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.92,49.05,50.49,48.18,48.07,48.2,0,0,0,0,0,0,1.07,0,0.094,0.11,0.87,0.13,43.2
1078092000000,2004,3,2003,6,22,7,0.857,0.111,0.665,32061.3,192.8,192.8,190.8,4,4,4,1417,1327,1506,1234,1144,183,183,183,133.5,43.79,223.1,0.129,0.122,0.138,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.853,0.815,0.895,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.76,1.84,0.087,0.084,0.09,18.98,18.65,19.31,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.77,47.89,49.64,47.71,46.94,48.2,0,0,0,0,0,0,1.06,0,0.192,0.13,0.78,0.22,37.4
1078696800000,2004,3,2003,6,23,7,1.03,0.111,0.665,30412.4,186.3,186.3,181,4,4,4,1700,1548,1876,1517,1365,183,183,183,416.7,264.7,593.3,0.108,0.0975,0.118,1100,1100,1100,990,990,990,970.1,969.6,970.7,19.9,19.3,20.4,0.917,0.903,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.85,1.87,0.094,0.091,0.097,18.01,17.43,18.51,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.18,44.62,47.52,45.26,43.73,46.57,0,0,0,0,0,0,1.01,0,0.365,0.11,0.65,0.35,29.5
1079301600000,2004,3,2003,6,24,7,1.36,0.111,0.665,27606.6,172.4,172.4,164.3,4,4,4,2244,1950,2572,2061,1767,183,183,183,960.7,666.8,1289,0.0823,0.0712,0.0939,1100,1100,1100,990,990,990,971.7,970.9,972.5,18.3,17.5,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.037,1.87,1.87,1.87,0.1,0.098,0.11,16.44,15.65,17.19,0.946,0.944,0.949,0.979,0.976,0.98,0.926,0.921,0.93,41.97,39.81,43.97,41.08,38.84,43.09,0,0,0,0,0,0,0.913,0,0.695,0.082,0.49,0.51,20.3
1079906400000,2004,3,2003,6,25,7,1.98,0.111,0.665,23031.7,151.2,151.2,137.1,4,4,4,3281,2724,3828,3098,2541,183,183,183,1998,1441,2545,0.0565,0.0478,0.0672,1100,1100,1100,990,990,990,974.1,972.8,975.3,15.9,14.7,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.038,0.044,1.87,1.87,1.87,0.12,0.11,0.13,14,12.81,15.28,0.935,0.927,0.942,0.971,0.97,0.973,0.907,0.899,0.917,35.31,32.04,38.82,34.27,31.08,37.79,0,0,0,0,0,0,0.762,0,1.315,0.056,0.34,0.66,11.6
1080511200000,2004,3,2003,6,26,7,2.75,0.149,0.665,18205.1,119.9,119.9,108.4,4,4,4,4542,4024,4939,4295,3841,247,183,295,3195,2741,3544,0.0539,0.0413,0.0642,1100,1100,1100,990,990,990,976.7,975.7,977.4,13.3,12.6,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.045,0.051,1.87,1.87,1.87,0.14,0.13,0.15,11.45,10.73,12.4,0.913,0.9,0.924,0.97,0.97,0.97,0.886,0.873,0.896,28.22,26.03,30.89,27.09,24.29,29.96,0,0,0,0,0,0,0.602,0,2.085,0.054,0.24,0.76,6.62
1081116000000,2004,4,2003,7,27,7,3.12,0.184,0.665,15271.2,94.63,94.63,90.9,4,4,4,5155,5019,5225,4850,4724,304.9,295,364,3750,3624,3826,0.0591,0.0565,0.0697,1100,1100,1100,990.02,990.01,990.02,977.7,977.5,977.9,12.3,12.2,12.5,0.919,0.917,0.923,0.648,0.648,0.648,0.053,0.052,0.053,1.87,1.87,1.87,0.15,0.15,0.15,10.4,10.3,10.6,0.888,0.884,0.895,0.97,0.97,0.97,0.861,0.858,0.868,24.92,24.57,25.59,22.73,22.25,23.66,0,0,0,0,0,0,0.505,0,2.455,0.059,0.21,0.79,4.89
1081720800000,2004,4,2003,7,28,7,3.13,0.22,0.665,15169,92.17,92.17,90.29,4,4,4,5177,5108,5221,4813,4744,364,364,364,3713,3644,3757,0.0703,0.0697,0.0713,1100,1100,1100,990.02,990.02,990.02,977.8,977.7,977.8,12.2,12.2,12.3,0.918,0.917,0.921,0.648,0.648,0.648,0.053,0.053,0.053,1.87,1.87,1.87,0.15,0.15,0.15,10.37,10.31,10.47,0.887,0.885,0.891,0.97,0.97,0.97,0.86,0.858,0.864,24.81,24.6,25.15,22.57,22.28,23.04,0,0,0,0,0,0,0.502,0,2.465,0.07,0.21,0.79,4.85
1082325600000,2004,4,2003,7,29,7,2.99,0.22,0.665,16323.8,102.1,102.1,97.17,4,4,4,4945,4805,5075,4581,4441,364,364,364,3481,3341,3611,0.0736,0.0717,0.0758,1100,1100,1100,990,990,990.01,977.4,977.2,977.6,12.6,12.4,12.8,0.925,0.922,0.926,0.648,0.648,0.648,0.051,0.05,0.052,1.87,1.87,1.87,0.15,0.15,0.15,10.73,10.52,10.97,0.9,0.892,0.909,0.97,0.97,0.97,0.873,0.866,0.882,26.03,25.31,26.9,24.29,23.27,25.53,0,0,0,0,0,0,0.54,0,2.325,0.074,0.22,0.78,5.46
1082930400000,2004,4,2003,7,30,7,2.76,0.216,0.665,18306,113.2,113.2,109,4,4,4,4559,4363,4745,4202,4023,357.1,340,364,3102,2923,3281,0.0783,0.0767,0.0809,1100,1100,1100,990,990,990,976.7,976.3,977,13.3,13,13.7,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.047,0.05,1.87,1.87,1.87,0.14,0.14,0.14,11.42,11.08,11.78,0.914,0.911,0.918,0.97,0.97,0.97,0.887,0.883,0.89,28.16,27.22,29.16,27.24,26.03,28.29,0,0,0,0,0,0,0.605,0,2.095,0.078,0.24,0.76,6.63
1083535200000,2004,5,2003,8,31,7,2.44,0.206,0.665,20151.5,125.1,125.1,119.9,4,4,4,4029,3793,4277,3689,3453,340,340,340,2589,2353,2837,0.0845,0.0795,0.0896,1100,1100,1100,990,990,990,975.7,975.2,976.2,14.3,13.8,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.41,11.94,12.88,0.924,0.919,0.928,0.97,0.97,0.97,0.896,0.892,0.9,30.91,29.6,32.25,29.99,28.71,31.28,0,0,0,0,0,0,0.666,0,1.775,0.084,0.27,0.73,8.26
1084140000000,2004,5,2003,8,32,7,2.12,0.206,0.665,22120.6,136.5,136.5,131.7,4,4,4,3502,3287,3719,3162,2947,340,340,340,2062,1847,2279,0.0971,0.0914,0.103,1100,1100,1100,990,990,990,974.6,974.2,975.1,15.4,14.9,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.5,13.04,13.96,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,33.94,32.68,35.18,32.92,31.7,34.13,0,0,0,0,0,0,0.732,0,1.455,0.097,0.31,0.69,10.4
1084744800000,2004,5,2003,8,33,7,1.78,0.201,0.665,24354.8,151.4,151.4,145,4,4,4,2951,2716,3200,2620,2395,331.9,321,340,1520,1295,1760,0.113,0.106,0.118,1100,1100,1100,990,990,990,973.4,972.8,974,16.6,16,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.73,14.14,15.3,0.939,0.936,0.942,0.971,0.97,0.974,0.912,0.908,0.917,37.32,35.69,38.87,36.24,34.62,37.84,0,0,0,0,0,0,0.805,0,1.115,0.11,0.37,0.63,13.7
1085349600000,2004,5,2003,8,34,7,1.49,0.194,0.665,26623.6,163.4,163.4,158.5,4,4,4,2460,2283,2650,2139,1962,321,321,321,1039,862.4,1229,0.131,0.121,0.141,1100,1100,1100,990,990,990,972.2,971.8,972.7,17.8,17.3,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.91,15.46,16.34,0.945,0.943,0.946,0.977,0.975,0.98,0.923,0.919,0.927,40.54,39.31,41.69,39.62,38.3,40.85,0,0,0,0,0,0,0.88,0,0.825,0.13,0.45,0.55,17.9
1085954400000,2004,5,2003,8,35,7,1.21,0.161,0.665,28729.3,177,177,171,4,4,4,2005,1814,2213,1739,1557,266.1,257,321,638.9,457.1,792,0.133,0.12,0.145,1100,1100,1100,990,990,990,971.1,970.5,971.6,18.9,18.4,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.06,16.51,17.63,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.62,42.15,45.16,42.75,41.31,44.26,0,0,0,0,0,0,0.95,0,0.545,0.13,0.55,0.45,23.7
1086559200000,2004,6,2003,9,36,7,0.982,0.155,0.665,30851.4,188.3,188.3,183.6,4,4,4,1623,1493,1763,1366,1236,257,257,257,266.1,136.4,405.9,0.159,0.146,0.172,1100,1100,1100,990,990,990,969.9,969.5,970.3,20.1,19.7,20.5,0.915,0.885,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.093,0.089,0.095,18.26,17.79,18.7,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.85,45.61,48.03,45.91,44.7,47.07,0,0,0,0,0,0,1.02,0,0.317,0.16,0.68,0.32,31.4
1087164000000,2004,6,2003,9,37,7,0.794,0.155,0.624,30992.2,192.6,192.6,184.5,4,4,4,1313,1162,1452,1056,905,257,257,257,25.41,-1.137e-13,95.44,0.197,0.177,0.221,1031,905,1100,990,990,990,968.9,968.4,969.3,21.1,20.7,21.6,0.74,0.564,0.868,0.529,0.377,0.648,0.025,0.017,0.031,1.55,1.19,1.82,0.074,0.055,0.088,19.56,18.85,20.4,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.06,43.22,49.14,46.12,42.36,48.16,0,0,0,0,0,0,1.02,0,0.17,0.2,0.79,0.21,39
1087768800000,2004,6,2003,9,38,7,0.617,0.155,0.462,24556.1,163.1,163.1,146.2,4,3,3.2857142857142856,1021,938.6,1121,763.9,681.6,257,257,257,1.624e-14,-1.137e-13,1.137e-13,0.253,0.229,0.274,763.9,681.6,863.8,990,990,990,968,967.7,968.3,22,21.7,22.3,0.435,0.364,0.526,0.305,0.256,0.357,0.014,0.011,0.016,0.999,0.869,1.12,0.045,0.039,0.051,21.05,20.6,21.48,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.937,46.29,40.03,51.55,44.92,39.08,48.2,0,0,0,0,0,0,0.812,0,0.155,0.25,0.75,0.25,39.8
1088373600000,2004,6,2003,9,39,7,0.523,0.131,0.392,21837.3,135.2,135.2,130,3,3,3,864.6,819.4,918,648.1,621.5,216.4,186,257,0,0,0,0.249,0.216,0.293,648.1,621.5,673.8,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.339,0.326,0.352,0.234,0.216,0.251,0.01,0.0096,0.011,0.807,0.768,0.846,0.036,0.034,0.037,21.84,21.59,22.04,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.21,42.32,45.97,43.33,41.47,45.05,0,0,0,0,0,0,0.722,0,0.131,0.25,0.75,0.25,41.8
1088978400000,2004,7,2003,10,40,7,0.469,0.116,0.353,19969.8,126.1,126.1,118.9,3,3,3,775.6,741.1,807.2,583.7,514.1,191.9,186,227,0,0,0,0.248,0.23,0.306,583.7,514.1,621.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.298,0.264,0.319,0.191,0.144,0.216,0.0083,0.0062,0.0094,0.694,0.582,0.757,0.03,0.025,0.033,22.3,22.11,22.55,0.953,0.948,0.955,0.977,0.97,0.98,0.931,0.919,0.936,40.54,35.91,42.88,39.62,34.84,42.03,0,0,0,0,0,0,0.66,0,0.116,0.25,0.75,0.25,42.6
1089583200000,2004,7,2003,10,41,7,0.419,0.137,0.282,16109.9,102.2,102.2,95.89,3,2,2.142857142857143,693.6,660.4,728.8,466.6,433.4,227,227,227,-1.624e-14,-5.684e-14,5.684e-14,0.328,0.311,0.344,466.6,433.4,501.8,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.237,0.218,0.257,0.119,0.104,0.136,0.0051,0.0044,0.0059,0.598,0.557,0.652,0.026,0.024,0.028,22.73,22.58,22.9,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.16,35.12,51.78,45.51,34.06,48.2,0,0,0,0,0,0,0.533,0,0.137,0.33,0.67,0.33,38.4
1090188000000,2004,7,2003,10,42,7,0.376,0.137,0.238,14023,89.2,89.2,83.47,2,2,2,621.3,594.5,649.7,394.3,367.5,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.366,0.349,0.382,394.3,367.5,422.7,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.203,0.193,0.213,0.0851,0.0725,0.0985,0.0036,0.0031,0.0042,0.497,0.456,0.539,0.021,0.019,0.023,23.12,22.96,23.27,0.954,0.951,0.956,0.979,0.976,0.98,0.934,0.928,0.937,42.63,39.87,45.51,41.74,38.9,44.6,0,0,0,0,0,0,0.464,0,0.138,0.36,0.63,0.37,37.3
1090792800000,2004,7,2003,10,43,7,0.34,0.134,0.207,12160.4,76.1,76.1,72.38,2,2,2,562.9,540.6,586,342,321,220.9,184,227,-8.12e-15,-5.684e-14,0,0.392,0.34,0.414,342,321,359,990,990,990,966.1,966,966.2,23.9,23.8,24,0.184,0.177,0.19,0.0604,0.0505,0.0685,0.0025,0.0021,0.0029,0.418,0.387,0.444,0.018,0.016,0.019,23.45,23.32,23.55,0.947,0.944,0.95,0.971,0.97,0.974,0.92,0.916,0.925,37.25,35,39.07,36.19,33.95,38.05,0,0,0,0,0,0,0.402,0,0.133,0.39,0.61,0.39,35.8
1091397600000,2004,8,2003,11,44,7,0.308,0.111,0.197,11677.9,74.22,74.22,69.51,2,2,2,510,488.4,532.1,326,304.4,184,184,184,0,0,0,0.361,0.346,0.377,326,304.4,348.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.176,0.168,0.183,0.0529,0.0427,0.0633,0.0022,0.0018,0.0026,0.391,0.359,0.424,0.016,0.015,0.018,23.71,23.58,23.84,0.945,0.942,0.948,0.97,0.97,0.972,0.917,0.913,0.922,35.82,33.51,38.17,34.76,32.51,37.11,0,0,0,0,0,0,0.386,0,0.111,0.36,0.64,0.36,37.9
1092002400000,2004,8,2003,11,45,7,0.281,0.111,0.17,10063.6,63.81,63.81,59.9,2,2,2,464.3,446.6,482.7,280.3,262.6,184,184,184,0,0,0,0.397,0.381,0.412,280.3,262.6,298.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.153,0.166,0.0313,0.0229,0.04,0.0013,0.00094,0.0016,0.322,0.296,0.35,0.013,0.012,0.014,23.99,23.88,24.09,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.912,30.88,28.94,32.89,29.95,28.07,31.91,0,0,0,0,0,0,0.333,0,0.111,0.4,0.6,0.4,35.8
1092607200000,2004,8,2003,11,46,7,0.258,0.111,0.147,8660.8,55.14,55.14,51.55,2,1,1.7142857142857142,426.6,411.8,441.9,242.6,227.8,184,184,184,-8.12e-15,-2.842e-14,2.842e-14,0.432,0.416,0.447,242.6,227.8,257.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.146,0.141,0.152,0.017,0.0151,0.0207,0.00069,0.00062,0.00085,0.314,0.263,0.415,0.013,0.011,0.017,24.17,24.11,24.24,0.937,0.926,0.958,0.973,0.97,0.98,0.912,0.898,0.939,34.37,26.09,52.6,32.66,25.31,48.2,0,0,0,0,0,0,0.286,0,0.111,0.43,0.57,0.43,33.6
1093212000000,2004,8,2003,11,47,7,0.239,0.111,0.127,7839.83,48.2,48.2,46.67,1,1,1,394.6,383.1,407.2,210.6,199.1,184,184,184,0,-2.842e-14,2.842e-14,0.467,0.452,0.48,210.6,199.1,223.2,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.135,0.131,0.139,0.0136,0.0127,0.0147,0.00055,0.00051,0.0006,0.375,0.355,0.398,0.015,0.014,0.016,24.25,24.17,24.33,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,47.9,45.36,50.7,46.67,44.45,48.2,0,0,0,0,0,0,0.259,0,0.112,0.46,0.53,0.47,32.8
1093816800000,2004,8,2003,11,48,7,0.221,0.0914,0.129,7880.47,49.88,49.88,46.91,2,1,1.1428571428571428,364.8,350,379,213.6,190.9,151.1,138,184,4.06e-15,-2.842e-14,2.842e-14,0.413,0.373,0.491,213.6,190.9,231.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.133,0.128,0.138,0.0139,0.012,0.0154,0.00056,0.00048,0.00062,0.355,0.253,0.401,0.014,0.01,0.016,24.42,24.36,24.5,0.952,0.924,0.959,0.979,0.97,0.98,0.931,0.896,0.939,45,25.71,52.03,43.34,24.94,48.2,0,0,0,0,0,0,0.261,0,0.092,0.41,0.58,0.42,35.7
1094421600000,2004,9,2003,12,49,7,0.201,0.0835,0.118,7380.29,46.7,46.7,43.93,1,1,1,333,320.8,345.4,195,182.8,138,138,138,-8.12e-15,-2.842e-14,0,0.415,0.4,0.43,195,182.8,207.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.13,0.0123,0.0113,0.0134,0.00049,0.00045,0.00054,0.343,0.321,0.365,0.014,0.013,0.015,24.59,24.51,24.67,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.83,42,47.66,43.93,41.16,46.7,0,0,0,0,0,0,0.244,0,0.083,0.42,0.59,0.41,36.7
1095026400000,2004,9,2003,12,50,7,0.186,0.0835,0.103,6375.05,40.3,40.3,37.95,1,1,1,307.7,298.6,317.2,169.7,160.6,138,138,138,8.12e-15,-2.842e-14,2.842e-14,0.449,0.435,0.462,169.7,160.6,179.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.113,0.12,0.0102,0.0094,0.011,0.00041,0.00037,0.00044,0.298,0.282,0.315,0.012,0.011,0.013,24.76,24.7,24.82,0.946,0.943,0.949,0.974,0.97,0.979,0.921,0.914,0.928,38.96,36.87,41.18,37.95,35.76,40.3,0,0,0,0,0,0,0.211,0,0.083,0.45,0.55,0.45,34.3
1095631200000,2004,9,2003,12,51,7,0.174,0.0835,0.0905,5587.96,35.2,35.2,33.26,1,1,1,287.6,278.7,296.2,149.6,140.7,138,138,138,0,-2.842e-14,2.842e-14,0.48,0.466,0.495,149.6,140.7,158.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.109,0.106,0.112,0.00847,0.00771,0.00919,0.00034,0.00031,0.00037,0.262,0.246,0.277,0.01,0.0098,0.011,24.89,24.84,24.94,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,34.29,32.18,36.29,33.26,31.22,35.2,0,0,0,0,0,0,0.185,0,0.0835,0.48,0.52,0.48,32.1
1096236000000,2004,9,2003,12,52,7,0.164,0.0762,0.0881,5448.9,35.69,35.69,32.43,1,1,1,271.7,264.7,276.2,145.7,134.7,126,110,138,4.06e-15,-2.842e-14,2.842e-14,0.463,0.408,0.506,145.7,134.7,159.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.104,0.11,0.00814,0.0072,0.00932,0.00032,0.00029,0.00037,0.254,0.235,0.277,0.01,0.0093,0.011,24.96,24.94,24.97,0.937,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.914,33.44,30.77,36.8,32.43,29.85,35.69,0,0,0,0,0,0,0.18,0,0.0759,0.46,0.54,0.46,33.2
1096840800000,2004,10,2004,1,1,7,0.154,0.0665,0.0877,5436.82,34.02,34.02,32.36,1,1,1,255,248.6,262.3,145,138.6,110,110,110,0,-2.842e-14,2.842e-14,0.431,0.419,0.442,145,138.6,152.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.102,0.107,0.00808,0.00753,0.00869,0.00032,0.0003,0.00034,0.251,0.24,0.264,0.0099,0.0095,0.01,25.03,24.99,25.07,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.36,31.84,35.07,32.36,30.88,34.02,0,0,0,0,0,0,0.18,0,0.0663,0.43,0.57,0.43,35.3
1097445600000,2004,10,2004,1,2,7,0.147,0.0587,0.0888,5519.74,33.45,33.45,32.86,1,1,1,243.8,240.1,246.4,146.8,143.1,97,97,97,0,0,0,0.398,0.394,0.404,146.8,143.1,149.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.102,0.104,0.00823,0.00792,0.00845,0.00032,0.00031,0.00033,0.252,0.246,0.257,0.01,0.0097,0.01,25.08,25.06,25.11,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,33.87,33,34.48,32.86,32.01,33.45,0,0,0,0,0,0,0.183,0,0.0582,0.4,0.6,0.4,37.5
1098050400000,2004,10,2004,1,3,7,0.14,0.0632,0.0768,4750.03,31.57,31.57,28.27,1,1,1,231.5,225.6,238.2,127,115.6,104.4,97,110,0,-1.421e-14,1.421e-14,0.452,0.407,0.488,127,115.6,141.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0975,0.0943,0.101,0.00655,0.00558,0.00775,0.00026,0.00022,0.00031,0.218,0.199,0.242,0.0086,0.0078,0.0095,25.19,25.13,25.25,0.929,0.922,0.935,0.97,0.97,0.97,0.901,0.895,0.907,29.15,26.41,32.55,28.27,25.61,31.57,0,0,0,0,0,0,0.157,0,0.0632,0.45,0.55,0.45,33.9
