datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1160949600000,2006,10,2006,1,3,7,0.133,0.0587,0.0744,4604.24,28.09,28.09,27.41,1,1,1,220,216.3,222.9,123,119.3,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.441,0.435,0.448,123,119.3,125.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0948,0.0935,0.0958,0.0062,0.00589,0.00645,0.00024,0.00023,0.00025,0.21,0.203,0.215,0.0082,0.008,0.0084,25.27,25.25,25.3,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.25,27.38,28.96,27.41,26.55,28.09,0,0,0,0,0,0,0.152,0,0.0586,0.44,0.56,0.44,34.6
1161554400000,2006,10,2006,1,4,7,0.126,0.0587,0.0676,4165.64,26.11,26.11,24.8,1,1,1,208.8,204,214.4,111.8,107,97,97,97,-6.09e-15,-1.421e-14,0,0.465,0.452,0.475,111.8,107,117.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0909,0.0892,0.0929,0.00526,0.00485,0.00573,0.00021,0.00019,0.00022,0.19,0.181,0.2,0.0074,0.0071,0.0078,25.36,25.31,25.39,0.919,0.915,0.923,0.97,0.97,0.97,0.892,0.888,0.896,25.56,24.4,26.91,24.8,23.67,26.11,0,0,0,0,0,0,0.138,0,0.0584,0.47,0.54,0.46,33.1
1162159200000,2006,10,2006,1,5,7,0.126,0.0569,0.0686,3666.52,26.62,26.62,21.82,1,1,1,207.5,203.2,212.5,113.4,106.2,94.14,93,97,0,-1.421e-14,1.421e-14,0.454,0.438,0.477,113.4,106.2,119.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0912,0.0889,0.0932,0.00539,0.00478,0.00591,0.00021,0.00019,0.00023,0.192,0.18,0.203,0.0075,0.007,0.008,25.36,25.32,25.4,0.789,0,0.925,0.831,0,0.97,0.766,0,0.897,22.5,0,27.44,21.82,0,26.62,0,1,0,0,0.143,0,0.121,0.143,0.0574,0.45,0.54,0.46,29.1
1162764000000,2006,11,2006,2,6,7,0.131,0.0562,0.0752,4659.3,28.53,28.53,27.73,1,1,1,217.3,214.4,220.7,124.3,121.4,93,93,93,0,-1.421e-14,1.421e-14,0.428,0.421,0.434,124.3,121.4,127.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0949,0.0939,0.0961,0.00631,0.00607,0.00661,0.00025,0.00024,0.00026,0.211,0.206,0.218,0.0083,0.0081,0.0085,25.28,25.26,25.31,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.59,27.91,29.41,27.73,27.07,28.53,0,0,0,0,0,0,0.154,0,0.0558,0.43,0.57,0.43,35.6
1163368800000,2006,11,2006,2,7,7,0.13,0.0562,0.0742,4596.82,28.03,28.03,27.36,1,1,1,215.7,213.3,218.5,122.7,120.3,93,93,93,6.09e-15,-1.421e-14,1.421e-14,0.431,0.426,0.436,122.7,120.3,125.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0944,0.0935,0.0954,0.00618,0.00598,0.00642,0.00024,0.00023,0.00025,0.209,0.204,0.214,0.0082,0.008,0.0084,25.3,25.28,25.32,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.898,0.901,28.21,27.64,28.9,27.36,26.81,28.03,0,0,0,0,0,0,0.152,0,0.0558,0.43,0.57,0.43,35.4
1163973600000,2006,11,2006,2,8,7,0.13,0.0428,0.0876,5477.02,33.97,33.97,32.6,1,1,1,215.6,211.7,219.9,144.8,126.9,70.71,67,93,-2.03e-15,-1.421e-14,0,0.328,0.308,0.423,144.8,126.9,150.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0995,0.0958,0.101,0.00806,0.00654,0.00856,0.00032,0.00026,0.00034,0.246,0.216,0.256,0.0096,0.0085,0.01,25.26,25.24,25.29,0.937,0.929,0.939,0.97,0.97,0.97,0.908,0.901,0.911,33.61,29.22,35.02,32.6,28.34,33.97,0,0,0,0,0,0,0.181,0,0.0424,0.33,0.67,0.33,42.1
1164578400000,2006,11,2006,2,9,7,0.131,0.0384,0.0926,5803.2,35.09,35.09,34.54,1,1,1,216.7,210.3,222.6,153.1,149.6,63.57,59,67,0,0,0,0.293,0.276,0.309,153.1,149.6,155.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.103,0.00876,0.00847,0.00898,0.00034,0.00033,0.00035,0.26,0.254,0.264,0.01,0.0099,0.01,25.24,25.2,25.28,0.94,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,35.61,34.76,36.17,34.54,33.72,35.09,0,0,0,0,0,0,0.192,0,0.0384,0.29,0.71,0.29,44.3
1165183200000,2006,12,2006,3,10,7,0.133,0.0357,0.0975,6128.7,38.12,38.12,36.48,1,1,1,220.2,211.7,227,161.2,152.7,59,59,59,0,0,0,0.268,0.26,0.279,161.2,152.7,168,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.101,0.106,0.00946,0.00873,0.01,0.00037,0.00034,0.00039,0.274,0.258,0.286,0.011,0.01,0.011,25.2,25.15,25.27,0.942,0.939,0.944,0.971,0.97,0.974,0.915,0.911,0.92,37.55,35.55,39.13,36.48,34.48,38.12,0,0,0,0,0,0,0.203,0,0.0355,0.27,0.73,0.27,46.1
1165788000000,2006,12,2006,3,11,7,0.142,0.0357,0.106,6716.52,41.68,41.68,39.98,1,1,1,234.5,227.3,241.5,175.5,168.3,59,59,59,0,0,0,0.252,0.244,0.26,175.5,168.3,182.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.107,0.112,0.0107,0.0101,0.0113,0.00042,0.0004,0.00044,0.299,0.286,0.312,0.012,0.011,0.012,25.09,25.04,25.15,0.947,0.944,0.949,0.978,0.974,0.98,0.926,0.92,0.93,40.89,39.2,42.53,39.98,38.19,41.68,0,0,0,0,0,0,0.222,0,0.036,0.25,0.75,0.25,47.3
1166392800000,2006,12,2006,3,12,7,0.152,0.0357,0.116,7386.46,45.35,45.35,43.97,1,1,1,251.4,243.4,257.4,192.4,184.4,59,59,59,4.06e-15,0,2.842e-14,0.235,0.229,0.242,192.4,184.4,198.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.112,0.117,0.0121,0.0114,0.0126,0.00048,0.00045,0.0005,0.329,0.315,0.34,0.013,0.012,0.013,24.97,24.93,25.02,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.86,42.98,46.27,43.97,42.12,45.35,0,0,0,0,0,0,0.244,0,0.036,0.23,0.76,0.24,48.6
1166997600000,2006,12,2006,3,13,7,0.163,0.0357,0.127,7913.41,48.2,48.2,47.1,1,1,1,268.7,256.3,285.2,209.7,197.3,59,59,59,8.12e-15,0,2.842e-14,0.22,0.207,0.23,209.7,197.3,226.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.121,0.117,0.127,0.0136,0.0125,0.015,0.00054,0.0005,0.0006,0.36,0.338,0.39,0.014,0.013,0.015,24.86,24.77,24.94,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.91,46.01,52.71,47.1,45.09,48.2,0,0,0,0,0,0,0.262,0,0.036,0.22,0.78,0.22,48.5
1167602400000,2007,1,2006,4,14,7,0.194,0.0442,0.15,9117.2,61.79,61.79,54.27,2,1,1.8571428571428572,321.3,292.1,356.1,248.3,219.1,73,73,73,-4.06e-15,-2.842e-14,0,0.228,0.205,0.25,248.3,219.1,283.1,990,990,990,965,964.9,965.2,25,24.8,25.1,0.137,0.126,0.149,0.0202,0.0144,0.0326,0.00081,0.00057,0.0013,0.288,0.24,0.379,0.012,0.0096,0.015,24.7,24.5,24.86,0.933,0.922,0.958,0.971,0.97,0.98,0.907,0.894,0.939,31.7,25.52,50.96,30.58,24.75,48.2,0,0,0,0,0,0,0.301,0,0.044,0.23,0.77,0.23,47
1168207200000,2007,1,2006,4,15,7,0.252,0.0442,0.208,12628.2,86.25,86.25,75.17,2,2,2,417.5,371.1,467.9,344.5,298.1,73,73,73,0,0,0,0.176,0.156,0.197,344.5,298.1,394.9,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.171,0.154,0.188,0.0616,0.0397,0.0854,0.0025,0.0016,0.0035,0.407,0.338,0.483,0.017,0.014,0.02,24.12,23.81,24.41,0.947,0.94,0.954,0.974,0.97,0.98,0.923,0.912,0.935,38.57,33.53,44,37.58,32.52,43.12,0,0,0,0,0,0,0.418,0,0.044,0.18,0.83,0.17,50.1
1168812000000,2007,1,2006,4,16,7,0.345,0.0457,0.299,17498.9,117.3,117.3,104.2,3,2,2.5714285714285716,570.2,490.6,654.6,494.7,417.6,75.57,73,91,0,0,0,0.133,0.117,0.149,494.7,417.6,563.6,990,990,990,966.2,965.8,966.5,23.8,23.5,24.2,0.232,0.196,0.271,0.136,0.0961,0.178,0.0057,0.004,0.0076,0.576,0.517,0.645,0.024,0.021,0.027,23.26,22.84,23.68,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,42.75,35.71,51.26,41.45,34.64,48.2,0,0,0,0,0,0,0.579,0,0.046,0.13,0.87,0.13,50.7
1169416800000,2007,1,2006,4,17,7,0.46,0.055,0.405,22869.4,144.6,144.6,136.1,3,3,3,761.1,683.9,834.2,670.1,592.9,91,91,91,0,0,0,0.12,0.109,0.133,670.1,592.9,743.2,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.332,0.288,0.375,0.249,0.197,0.297,0.011,0.0084,0.013,0.825,0.694,0.949,0.036,0.03,0.042,22.23,21.81,22.67,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,46.53,41.92,50.72,45.38,41.08,48.2,0,0,0,0,0,0,0.756,0,0.055,0.12,0.88,0.12,49.7
1170021600000,2007,1,2006,4,18,7,0.581,0.0709,0.51,27337.2,177.5,177.5,162.7,4,3,3.857142857142857,961.2,859.8,1073,843.9,768.8,117.3,91,137,0,0,0,0.121,0.0984,0.143,843.9,768.8,935.7,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.473,0.398,0.562,0.347,0.311,0.392,0.016,0.014,0.018,1.06,0.966,1.21,0.048,0.043,0.055,21.21,20.66,21.67,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,43.71,40.36,52.07,42.4,39.42,48.2,0,0,0,0,0,0,0.904,0,0.071,0.12,0.88,0.12,47.1
1170626400000,2007,2,2006,5,19,7,0.8,0.085,0.652,32020.8,192.8,192.8,190.6,4,4,4,1323,1129,1490,1182,992,140.6,137,162,104.2,0,228.2,0.107,0.0949,0.121,1078,992,1100,990,990,990,968.9,968.3,969.5,21.1,20.5,21.7,0.793,0.621,0.89,0.601,0.419,0.648,0.029,0.019,0.032,1.69,1.32,1.84,0.08,0.061,0.089,19.39,18.71,20.38,0.954,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.936,48.84,47.36,50.24,47.65,46.41,48.2,0,0,0,0,0,0,1.06,0,0.148,0.11,0.81,0.19,40
1171231200000,2007,2,2006,5,20,7,1.06,0.098,0.665,30151.7,186.4,186.4,179.5,4,4,4,1745,1545,1978,1583,1383,162,162,162,483.4,282.5,716.1,0.0934,0.0819,0.105,1100,1100,1100,990,990,990,970.3,969.6,971,19.7,19,20.4,0.915,0.898,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.85,1.87,0.095,0.091,0.099,17.86,17.1,18.53,0.951,0.948,0.952,0.98,0.98,0.98,0.932,0.929,0.933,45.78,43.73,47.56,44.87,42.85,46.61,0,0,0,0,0,0,0.997,0,0.395,0.092,0.63,0.37,28.4
1171836000000,2007,2,2006,5,21,7,1.41,0.098,0.665,27175.6,168.7,168.7,161.8,4,4,4,2339,2075,2584,2177,1913,162,162,162,1077,812.6,1322,0.0696,0.0627,0.0781,1100,1100,1100,990,990,990,971.9,971.3,972.5,18.1,17.5,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.21,15.62,16.85,0.946,0.943,0.948,0.978,0.975,0.98,0.925,0.92,0.929,41.33,39.74,43.05,40.44,38.76,42.19,0,0,0,0,0,0,0.899,0,0.745,0.07,0.47,0.53,19.3
1172440800000,2007,2,2006,5,22,7,1.71,0.125,0.665,24943.6,153,153,148.5,4,4,4,2821,2657,2951,2615,2495,206,162,239,1515,1395,1612,0.0727,0.0582,0.0843,1100,1100,1100,990,990,990,973.1,972.7,973.4,16.9,16.6,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.04,14.73,15.44,0.941,0.939,0.943,0.972,0.97,0.974,0.915,0.911,0.919,38.18,37.32,39.25,37.12,36.21,38.25,0,0,0,0,0,0,0.825,0,1.045,0.073,0.39,0.61,14.6
1173045600000,2007,3,2006,6,23,7,1.86,0.145,0.665,23794.2,143.8,143.8,141.6,4,4,4,3073,2988,3159,2834,2749,239,239,239,1734,1649,1820,0.0778,0.0757,0.08,1100,1100,1100,990,990,990,973.7,973.5,973.9,16.3,16.1,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.44,14.23,14.64,0.938,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,36.5,35.93,37.07,35.41,34.85,35.96,0,0,0,0,0,0,0.787,0,1.195,0.078,0.36,0.64,12.8
1173650400000,2007,3,2006,6,24,7,2,0.145,0.665,22885.3,138.6,138.6,136.2,4,4,4,3300,3196,3404,3061,2957,239,239,239,1961,1857,2065,0.0725,0.0702,0.0748,1100,1100,1100,990,990,990,974.2,974,974.4,15.8,15.6,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.93,13.71,14.15,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,35.11,34.5,35.71,34.06,33.47,34.64,0,0,0,0,0,0,0.757,0,1.335,0.072,0.33,0.67,11.4
1174255200000,2007,3,2006,6,25,7,2.14,0.145,0.665,22010.4,133,133,131,4,4,4,3531,3442,3621,3292,3203,239,239,239,2192,2103,2282,0.0677,0.066,0.0694,1100,1100,1100,990,990,990,974.7,974.5,974.9,15.3,15.1,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.44,13.25,13.63,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.903,0.905,33.77,33.25,34.28,32.75,32.25,33.25,0,0,0,0,0,0,0.728,0,1.475,0.068,0.31,0.69,10.3
1174860000000,2007,3,2006,6,26,7,2.28,0.149,0.665,21131.9,128.1,128.1,125.8,4,4,4,3763,3659,3841,3516,3420,247,239,295,2416,2320,2489,0.0656,0.0624,0.0768,1100,1100,1100,990,990,990,975.2,975,975.3,14.8,14.7,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,12.95,12.78,13.17,0.928,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,32.42,31.96,33.03,31.45,31,32.04,0,0,0,0,0,0,0.699,0,1.615,0.065,0.29,0.71,9.27
1175464800000,2007,4,2006,7,27,7,2.3,0.178,0.665,20968.7,126.1,126.1,124.8,4,4,4,3806,3750,3845,3511,3455,295,295,295,2411,2355,2450,0.0775,0.0767,0.0787,1100,1100,1100,990,990,990,975.3,975.1,975.4,14.7,14.6,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.86,12.77,12.98,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.899,0.901,32.17,31.94,32.5,31.2,30.98,31.53,0,0,0,0,0,0,0.693,0,1.635,0.077,0.29,0.71,9.12
1176069600000,2007,4,2006,7,28,7,2.23,0.178,0.665,21452.5,128.3,128.3,127.7,4,4,4,3679,3651,3728,3384,3356,295,295,295,2284,2256,2333,0.0802,0.0791,0.0808,1100,1100,1100,990,990,990,975,974.9,975.1,15,14.9,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.13,13.02,13.19,0.93,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.902,32.91,32.63,33.08,31.92,31.65,32.08,0,0,0,0,0,0,0.709,0,1.565,0.08,0.3,0.7,9.62
1176674400000,2007,4,2006,7,29,7,2.23,0.178,0.665,21413.3,128.2,128.2,127.5,4,4,4,3690,3655,3732,3395,3360,295,295,295,2295,2260,2337,0.0799,0.079,0.0807,1100,1100,1100,990,990,990,975,974.9,975.1,15,14.9,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.1,13.01,13.18,0.93,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.902,32.85,32.61,33.05,31.87,31.63,32.06,0,0,0,0,0,0,0.708,0,1.565,0.08,0.3,0.7,9.6
1177279200000,2007,4,2006,7,30,7,2.25,0.178,0.665,21318.6,128,128,126.9,4,4,4,3715,3668,3741,3420,3373,295,295,295,2320,2273,2346,0.0794,0.0789,0.0804,1100,1100,1100,990,990,990,975.1,975,975.1,14.9,14.9,15,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.05,12.99,13.15,0.929,0.929,0.93,0.97,0.97,0.97,0.901,0.901,0.902,32.71,32.56,32.98,31.72,31.58,31.99,0,0,0,0,0,0,0.705,0,1.585,0.079,0.3,0.7,9.47
1177884000000,2007,4,2006,7,31,7,2.16,0.192,0.665,21886.8,132.3,132.3,130.3,4,4,4,3564,3476,3646,3247,3155,317.3,295,321,2147,2055,2251,0.0891,0.0809,0.0923,1100,1100,1100,990,990,990,974.8,974.6,974.9,15.2,15.1,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.37,13.2,13.56,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.58,33.1,34.09,32.57,32.11,33.06,0,0,0,0,0,0,0.724,0,1.495,0.089,0.31,0.69,10.1
1178488800000,2007,5,2006,8,32,7,2,0.194,0.665,22886.3,139.9,139.9,136.2,4,4,4,3300,3138,3438,2979,2817,321,321,321,1879,1717,2017,0.0973,0.0934,0.102,1100,1100,1100,990,990,990,974.2,973.8,974.5,15.8,15.5,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.93,13.64,14.28,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,35.11,34.31,36.07,34.06,33.28,34.99,0,0,0,0,0,0,0.757,0,1.335,0.097,0.33,0.67,11.4
1179093600000,2007,5,2006,8,33,7,1.75,0.194,0.665,24599.6,151.4,151.4,146.4,4,4,4,2896,2716,3077,2575,2395,321,321,321,1475,1295,1656,0.111,0.104,0.118,1100,1100,1100,990,990,990,973.3,972.8,973.7,16.7,16.3,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.86,14.43,15.3,0.94,0.938,0.942,0.971,0.97,0.974,0.913,0.909,0.917,37.68,36.48,38.87,36.61,35.38,37.84,0,0,0,0,0,0,0.813,0,1.085,0.11,0.38,0.62,14.1
1179698400000,2007,5,2006,8,34,7,1.51,0.194,0.665,26436.7,161.5,161.5,157.4,4,4,4,2500,2351,2657,2179,2030,321,321,321,1079,929.7,1236,0.129,0.121,0.137,1100,1100,1100,990,990,990,972.3,971.9,972.7,17.7,17.3,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.82,15.44,16.18,0.944,0.943,0.946,0.977,0.974,0.979,0.922,0.919,0.925,40.28,39.25,41.26,39.34,38.25,40.38,0,0,0,0,0,0,0.874,0,0.845,0.13,0.44,0.56,17.5
1180303200000,2007,5,2006,8,35,7,1.29,0.178,0.665,28138.6,172.3,172.3,167.5,4,4,4,2126,1953,2302,1832,1696,293.6,257,321,732.3,596.3,881,0.138,0.125,0.151,1100,1100,1100,990,990,990,971.4,970.9,971.8,18.6,18.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.73,16.3,17.18,0.947,0.946,0.949,0.98,0.979,0.98,0.928,0.926,0.93,42.73,41.57,43.94,41.87,40.72,43.06,0,0,0,0,0,0,0.931,0,0.625,0.14,0.52,0.48,21.8
1180908000000,2007,6,2006,9,36,7,1.07,0.155,0.665,30043.1,183.2,183.2,178.8,4,4,4,1762,1636,1901,1505,1379,257,257,257,405.3,278.7,543.7,0.146,0.135,0.157,1100,1100,1100,990,990,990,970.3,969.9,970.8,19.7,19.2,20.1,0.925,0.92,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.098,17.8,17.35,18.21,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.62,44.4,46.73,44.71,43.52,45.8,0,0,0,0,0,0,0.993,0,0.405,0.14,0.62,0.38,28.1
1181512800000,2007,6,2006,9,37,7,0.905,0.155,0.665,31610,191.7,191.7,188.2,4,4,4,1497,1403,1600,1240,1146,257,257,257,139.8,45.76,242.6,0.172,0.161,0.183,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.886,0.847,0.917,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.69,18.33,19.03,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48,47.04,48.9,47.04,46.1,47.92,0,0,0,0,0,0,1.05,0,0.24,0.17,0.73,0.27,34.9
1182117600000,2007,6,2006,9,38,7,0.739,0.155,0.583,29716.3,192.8,192.8,176.9,4,4,4,1222,1105,1357,964.7,847.6,257,257,257,1.624e-14,-1.137e-13,1.137e-13,0.211,0.189,0.233,964.7,847.6,1100,990,990,990,968.6,968.2,969,21.4,21,21.8,0.644,0.511,0.827,0.443,0.349,0.648,0.021,0.016,0.031,1.35,1.09,1.78,0.063,0.05,0.085,20.05,19.2,20.68,0.954,0.953,0.955,0.98,0.978,0.98,0.935,0.933,0.936,45.16,40.99,49.35,44.22,40.09,48.2,0,0,0,0,0,0,0.983,0,0.156,0.21,0.79,0.21,40.2
1182722400000,2007,6,2006,9,39,7,0.606,0.153,0.454,24174.9,155.4,155.4,143.9,4,3,3.142857142857143,1003,936.3,1075,750.1,700.4,252.7,227,257,0,-1.137e-13,1.137e-13,0.252,0.239,0.268,750.1,700.4,818.4,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.421,0.377,0.485,0.299,0.269,0.335,0.014,0.012,0.015,0.985,0.903,1.07,0.045,0.041,0.049,21.12,20.82,21.44,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.937,47.58,39.82,51.55,46.12,38.85,48.2,0,0,0,0,0,0,0.799,0,0.152,0.25,0.75,0.25,39.9
1183327200000,2007,7,2006,10,40,7,0.529,0.137,0.392,21783.9,137.2,137.2,129.7,3,3,3,875.2,832.3,920.2,648.2,605.3,227,227,227,0,0,0,0.26,0.247,0.273,648.2,605.3,693.2,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.34,0.316,0.366,0.234,0.205,0.264,0.01,0.009,0.012,0.809,0.736,0.884,0.036,0.032,0.039,21.79,21.53,22.03,0.956,0.954,0.957,0.98,0.979,0.98,0.936,0.935,0.937,44.11,41.61,46.68,43.22,40.75,45.74,0,0,0,0,0,0,0.72,0,0.137,0.26,0.74,0.26,41.2
1183932000000,2007,7,2006,10,41,7,0.479,0.137,0.342,19229.7,119.8,119.8,114.5,3,3,3,792.6,770.3,819.4,565.6,543.3,227,227,227,0,0,0,0.287,0.277,0.295,565.6,543.3,592.4,990,990,990,967.1,967,967.2,22.9,22.8,23,0.293,0.281,0.309,0.179,0.164,0.197,0.0078,0.0071,0.0086,0.669,0.632,0.714,0.029,0.027,0.031,22.26,22.11,22.39,0.952,0.95,0.954,0.974,0.971,0.978,0.927,0.923,0.932,39.16,37.78,40.83,38.15,36.69,39.92,0,0,0,0,0,0,0.636,0,0.137,0.29,0.71,0.29,40.1
1184536800000,2007,7,2006,10,42,7,0.44,0.137,0.303,17029.6,108.5,108.5,101.4,3,2,2.5714285714285716,727.4,694.6,762.4,500.4,467.6,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.312,0.298,0.327,500.4,467.6,535.4,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.256,0.238,0.276,0.137,0.12,0.159,0.0059,0.0051,0.0069,0.607,0.558,0.651,0.026,0.024,0.028,22.58,22.43,22.71,0.952,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.4,34.97,51.72,40.67,33.93,48.2,0,0,0,0,0,0,0.563,0,0.137,0.31,0.69,0.31,38.7
1185141600000,2007,7,2006,10,43,7,0.396,0.137,0.259,15159.8,95.73,95.73,90.24,2,2,2,655.2,627,683.9,428.2,400,227,227,227,-1.624e-14,-5.684e-14,5.684e-14,0.347,0.332,0.362,428.2,400,456.9,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.217,0.205,0.232,0.101,0.0878,0.115,0.0043,0.0037,0.0049,0.55,0.505,0.597,0.023,0.021,0.026,22.93,22.77,23.09,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.04,43.24,48.84,45.12,42.37,47.87,0,0,0,0,0,0,0.501,0,0.137,0.35,0.65,0.35,38.3
1185746400000,2007,7,2006,10,44,7,0.358,0.119,0.24,14183.2,88.77,88.77,84.42,2,2,2,592.5,566.6,619.1,396.2,382.6,196.3,184,227,0,-5.684e-14,5.684e-14,0.331,0.306,0.372,396.2,382.6,417.1,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.201,0.196,0.208,0.086,0.0796,0.0959,0.0036,0.0033,0.004,0.497,0.476,0.528,0.021,0.02,0.022,23.24,23.13,23.37,0.954,0.953,0.956,0.98,0.979,0.98,0.935,0.933,0.937,43.08,41.54,45.29,42.21,40.68,44.39,0,0,0,0,0,0,0.469,0,0.118,0.33,0.67,0.33,39.6
1186351200000,2007,8,2006,11,45,7,0.324,0.111,0.213,12595.2,79.99,79.99,74.97,2,2,2,535.4,513.3,558.1,351.4,329.3,184,184,184,-1.624e-14,-5.684e-14,5.684e-14,0.344,0.33,0.358,351.4,329.3,374.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.185,0.177,0.193,0.0649,0.0544,0.0756,0.0027,0.0023,0.0032,0.429,0.396,0.463,0.018,0.016,0.019,23.56,23.43,23.69,0.949,0.945,0.952,0.973,0.97,0.978,0.923,0.917,0.931,38.51,36.17,40.9,37.49,35.08,39.99,0,0,0,0,0,0,0.417,0,0.111,0.34,0.66,0.34,38.9
1186956000000,2007,8,2006,11,46,7,0.295,0.111,0.184,10890.3,68.75,68.75,64.82,2,2,2,487.6,469.3,506.4,303.6,285.3,184,184,184,0,0,0,0.377,0.363,0.392,303.6,285.3,322.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.168,0.161,0.174,0.0423,0.0336,0.0512,0.0017,0.0014,0.0021,0.357,0.33,0.386,0.015,0.014,0.016,23.85,23.74,23.96,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.41,31.43,35.44,32.41,30.48,34.38,0,0,0,0,0,0,0.36,0,0.111,0.38,0.62,0.38,36.9
1187560800000,2007,8,2006,11,47,7,0.271,0.111,0.159,9459.58,59.75,59.75,56.31,2,2,2,447.4,431.8,463.5,263.4,247.8,184,184,184,0,0,0,0.411,0.397,0.426,263.4,247.8,279.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.148,0.159,0.0234,0.0168,0.0309,0.00096,0.00069,0.0013,0.297,0.275,0.321,0.012,0.011,0.013,24.09,23.99,24.18,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.908,29.02,27.3,30.8,28.15,26.48,29.87,0,0,0,0,0,0,0.313,0,0.112,0.41,0.59,0.41,34.9
1188165600000,2007,8,2006,11,48,7,0.249,0.103,0.146,8638.38,57.09,57.09,51.42,2,1,1.5714285714285714,412,396.5,426.6,241.1,223.5,170.9,138,184,4.06e-15,-2.842e-14,2.842e-14,0.414,0.343,0.452,241.1,223.5,264.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.144,0.139,0.15,0.0175,0.0147,0.024,0.00071,0.0006,0.00098,0.333,0.263,0.415,0.014,0.011,0.017,24.21,24.11,24.33,0.942,0.926,0.958,0.974,0.97,0.98,0.917,0.898,0.939,38.02,26.12,52.66,36.04,25.34,48.2,0,0,0,0,0,0,0.286,0,0.103,0.41,0.59,0.41,34.7
1188770400000,2007,9,2006,12,49,7,0.228,0.0835,0.144,8613.31,54.75,54.75,51.27,2,1,1.7142857142857142,376.8,362.4,391.9,238.8,224.3,138,138,138,8.12e-15,0,2.842e-14,0.367,0.352,0.381,238.8,224.3,253.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.141,0.136,0.146,0.0163,0.0148,0.0188,0.00066,0.0006,0.00076,0.304,0.255,0.404,0.012,0.01,0.016,24.41,24.36,24.49,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.897,0.94,34.17,25.93,52.42,32.52,25.15,48.2,0,0,0,0,0,0,0.285,0,0.084,0.37,0.63,0.37,37.8
1189375200000,2007,9,2006,12,50,7,0.209,0.0835,0.126,7823.22,48.2,48.2,46.57,1,1,1,345.9,333.6,357.7,207.9,195.6,138,138,138,0,-2.842e-14,2.842e-14,0.399,0.386,0.414,207.9,195.6,219.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.125,0.134,0.0134,0.0124,0.0144,0.00054,0.0005,0.00058,0.366,0.344,0.387,0.015,0.014,0.016,24.5,24.42,24.59,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.76,44.98,50.42,46.57,44.08,48.2,0,0,0,0,0,0,0.259,0,0.083,0.4,0.6,0.4,37.4
1189980000000,2007,9,2006,12,51,7,0.193,0.0835,0.11,6858.22,43.27,43.27,40.82,1,1,1,319.6,309.9,330.1,181.6,171.8,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.432,0.418,0.445,181.6,171.8,192.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.12,0.117,0.124,0.0112,0.0104,0.0121,0.00045,0.00041,0.00048,0.319,0.302,0.338,0.013,0.012,0.014,24.68,24.61,24.75,0.949,0.946,0.952,0.978,0.975,0.98,0.929,0.922,0.933,41.72,39.47,44.16,40.82,38.48,43.27,0,0,0,0,0,0,0.227,0,0.083,0.43,0.57,0.43,35.5
1190584800000,2007,9,2006,12,52,7,0.18,0.0835,0.0967,5981.46,37.74,37.74,35.6,1,1,1,297.8,288.8,306.8,159.8,150.8,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.464,0.45,0.478,159.8,150.8,168.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.113,0.11,0.116,0.00933,0.00857,0.0101,0.00037,0.00034,0.0004,0.28,0.264,0.296,0.011,0.011,0.012,24.83,24.77,24.88,0.942,0.94,0.945,0.971,0.97,0.973,0.915,0.911,0.92,36.67,34.57,38.77,35.6,33.54,37.74,0,0,0,0,0,0,0.198,0,0.0833,0.46,0.54,0.46,33.2
1191189600000,2007,10,2007,1,1,7,0.17,0.0665,0.104,6468.51,39.66,39.66,38.5,1,1,1,281.1,274.3,285.8,171.1,164.3,110,110,110,0,-2.842e-14,2.842e-14,0.391,0.385,0.401,171.1,164.3,175.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.112,0.116,0.0103,0.00972,0.0107,0.00041,0.00039,0.00042,0.298,0.286,0.306,0.012,0.011,0.012,24.88,24.85,24.92,0.946,0.944,0.947,0.975,0.971,0.977,0.922,0.917,0.926,39.49,37.89,40.58,38.5,36.81,39.66,0,0,0,0,0,0,0.214,0,0.066,0.39,0.61,0.39,38.1
1191794400000,2007,10,2007,1,2,7,0.16,0.0665,0.0934,5798.53,36.2,36.2,34.52,1,1,1,264.5,257.1,271.8,154.5,147.1,110,110,110,-8.12e-15,-2.842e-14,2.842e-14,0.416,0.405,0.428,154.5,147.1,161.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.111,0.00888,0.00825,0.00951,0.00035,0.00033,0.00038,0.268,0.255,0.281,0.011,0.01,0.011,24.97,24.93,25.02,0.941,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,35.58,33.84,37.31,34.52,32.83,36.2,0,0,0,0,0,0,0.192,0,0.0666,0.42,0.58,0.42,36.2
1192399200000,2007,10,2007,1,3,7,0.15,0.0665,0.0837,5178.34,32.26,32.26,30.82,1,1,1,248.3,242.6,254.6,138.3,132.6,110,110,110,0,0,0,0.443,0.432,0.453,138.3,132.6,144.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.1,0.105,0.00751,0.00702,0.00804,0.0003,0.00028,0.00032,0.239,0.229,0.25,0.0094,0.009,0.0099,25.07,25.03,25.12,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,31.78,30.43,33.26,30.82,29.52,32.26,0,0,0,0,0,0,0.171,0,0.0663,0.44,0.56,0.44,34.5
1193004000000,2007,10,2007,1,4,7,0.144,0.0665,0.0778,4807.29,29.15,29.15,28.61,1,1,1,238.6,235.5,240.9,128.6,125.5,110,110,110,0,0,0,0.461,0.457,0.467,128.6,125.5,130.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0989,0.0978,0.0997,0.00668,0.00641,0.00688,0.00026,0.00025,0.00027,0.222,0.216,0.226,0.0087,0.0085,0.0089,25.15,25.13,25.17,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.5,28.77,30.05,28.61,27.91,29.15,0,0,0,0,0,0,0.159,0,0.0662,0.46,0.54,0.46,33.4
1193608800000,2007,10,2007,1,5,7,0.146,0.0607,0.085,5278.26,33.27,33.27,31.42,1,1,1,240.9,238.8,243.4,140.6,130.4,100.3,93,110,0,0,0,0.416,0.385,0.458,140.6,130.4,148.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0995,0.103,0.0077,0.00683,0.00837,0.0003,0.00027,0.00033,0.242,0.225,0.255,0.0095,0.0089,0.01,25.11,25.1,25.13,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,32.39,29.92,34.29,31.42,29.02,33.27,0,0,0,0,0,0,0.175,0,0.061,0.42,0.58,0.42,36.2
1194213600000,2007,11,2007,2,6,7,0.146,0.0562,0.0894,5561.24,34.13,34.13,33.1,1,1,1,240.8,237.4,245.3,147.8,144.4,93,93,93,0,0,0,0.386,0.379,0.392,147.8,144.4,152.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.102,0.105,0.00831,0.00802,0.0087,0.00033,0.00032,0.00034,0.254,0.247,0.262,0.01,0.0098,0.01,25.1,25.07,25.13,0.938,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.912,34.13,33.33,35.19,33.1,32.33,34.13,0,0,0,0,0,0,0.184,0,0.0566,0.38,0.61,0.39,38.1
1194818400000,2007,11,2007,2,7,7,0.143,0.0562,0.0863,5364.92,32.33,32.33,31.93,1,1,1,235.7,233.6,237.4,142.7,140.6,93,93,93,0,0,0,0.395,0.392,0.398,142.7,140.6,144.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.101,0.102,0.00788,0.0077,0.00802,0.00031,0.0003,0.00032,0.244,0.241,0.247,0.0096,0.0095,0.0098,25.14,25.13,25.16,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,32.92,32.43,33.33,31.93,31.45,32.33,0,0,0,0,0,0,0.177,0,0.0567,0.39,0.6,0.4,37.5
1195423200000,2007,11,2007,2,8,7,0.143,0.0562,0.0863,5363.44,32.2,32.2,31.93,1,1,1,235.6,234.1,236.8,142.6,141.1,93,93,93,0,0,0,0.395,0.393,0.397,142.6,141.1,143.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.101,0.102,0.00787,0.00774,0.00798,0.00031,0.0003,0.00031,0.244,0.242,0.246,0.0096,0.0095,0.0097,25.14,25.13,25.15,0.936,0.935,0.936,0.97,0.97,0.97,0.908,0.907,0.908,32.91,32.55,33.2,31.93,31.58,32.2,0,0,0,0,0,0,0.177,0,0.0567,0.39,0.6,0.4,37.5
1196028000000,2007,11,2007,2,9,7,0.141,0.0535,0.0876,5455.77,35.52,35.52,32.47,1,1,1,233.3,230,235.5,144.9,137,88.43,77,93,0,0,0,0.379,0.328,0.404,144.9,137,157.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.0994,0.105,0.00807,0.0074,0.00917,0.00032,0.00029,0.00036,0.248,0.234,0.27,0.0098,0.0092,0.011,25.15,25.12,25.19,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.48,31.59,36.62,32.47,30.64,35.52,0,0,0,0,0,0,0.18,0,0.0534,0.38,0.62,0.38,38.7
1196632800000,2007,12,2007,3,10,7,0.149,0.0466,0.102,6412.11,39.59,39.59,38.17,1,1,1,245.9,239,251.6,168.9,162,77,77,77,0,0,0,0.313,0.306,0.322,168.9,162,174.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.106,0.111,0.0101,0.00952,0.0106,0.0004,0.00038,0.00042,0.289,0.277,0.3,0.011,0.011,0.012,25.04,24.99,25.09,0.945,0.943,0.947,0.974,0.971,0.977,0.921,0.915,0.925,39.17,37.58,40.52,38.17,36.48,39.59,0,0,0,0,0,0,0.212,0,0.047,0.31,0.68,0.32,43
1197237600000,2007,12,2007,3,11,7,0.159,0.0372,0.121,7708.89,48.09,48.09,45.89,1,1,1,262.5,254.1,269.4,200.9,177.1,61.57,59,77,-8.12e-15,-2.842e-14,0,0.235,0.219,0.303,200.9,177.1,210.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.112,0.121,0.0128,0.0108,0.0136,0.00051,0.00043,0.00054,0.345,0.304,0.362,0.014,0.012,0.014,24.91,24.86,24.98,0.954,0.947,0.957,0.98,0.978,0.98,0.935,0.927,0.937,46.83,41.1,49.07,45.89,40.21,48.09,0,0,0,0,0,0,0.255,0,0.038,0.23,0.76,0.24,48.5
1197842400000,2007,12,2007,3,12,7,0.17,0.0357,0.134,8200.01,50.73,50.73,48.81,2,1,1.2857142857142858,280.7,271.3,291,221.7,212.3,59,59,59,1.218e-14,0,2.842e-14,0.21,0.203,0.217,221.7,212.3,232,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.125,0.122,0.129,0.0146,0.0138,0.0155,0.00058,0.00055,0.00062,0.337,0.24,0.386,0.013,0.0095,0.015,24.84,24.78,24.91,0.948,0.922,0.959,0.977,0.97,0.98,0.926,0.895,0.94,43.77,25.74,52.29,41.62,24.97,48.2,0,0,0,0,0,0,0.271,0,0.036,0.21,0.79,0.21,48.2
1198447200000,2007,12,2007,3,13,7,0.184,0.0357,0.149,9052.01,56.87,56.87,53.88,2,2,2,305,294.5,318.6,246,235.5,59,59,59,-8.12e-15,-2.842e-14,2.842e-14,0.193,0.185,0.2,246,235.5,259.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.134,0.13,0.139,0.0174,0.0158,0.0215,0.0007,0.00063,0.00086,0.26,0.248,0.278,0.01,0.0099,0.011,24.81,24.73,24.87,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,27.77,26.56,29.31,26.94,25.77,28.44,0,0,0,0,0,0,0.299,0,0.035,0.19,0.81,0.19,49.2
1199052000000,2007,12,2007,3,14,7,0.206,0.0429,0.163,9899.21,62.5,62.5,58.92,2,2,2,340.7,323.8,359.3,269.7,256,71,59,73,0,0,0,0.208,0.182,0.222,269.7,256,286.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.144,0.139,0.15,0.0263,0.0198,0.0342,0.0011,0.00079,0.0014,0.295,0.274,0.32,0.012,0.011,0.013,24.6,24.48,24.7,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,30.37,28.83,32.22,29.46,27.96,31.25,0,0,0,0,0,0,0.327,0,0.043,0.21,0.79,0.21,48.1
1199656800000,2008,1,2007,4,15,7,0.237,0.0442,0.193,11701.6,76.75,76.75,69.65,2,2,2,392.5,366.2,424.7,319.5,293.2,73,73,73,0,0,0,0.187,0.172,0.199,319.5,293.2,351.7,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.162,0.152,0.173,0.0498,0.0374,0.065,0.002,0.0015,0.0027,0.37,0.33,0.418,0.015,0.013,0.017,24.27,24.07,24.44,0.943,0.939,0.949,0.971,0.97,0.975,0.916,0.911,0.924,35.87,32.98,39.37,34.83,31.99,38.38,0,0,0,0,0,0,0.387,0,0.044,0.19,0.81,0.19,49.4
1200261600000,2008,1,2007,4,16,7,0.308,0.0442,0.264,15692.8,107.9,107.9,93.41,3,2,2.2857142857142856,508.9,442.5,589,435.9,369.5,73,73,73,0,0,0,0.145,0.124,0.165,435.9,369.5,516,990,990,990,965.9,965.6,966.3,24.1,23.7,24.4,0.205,0.179,0.241,0.105,0.0734,0.146,0.0044,0.003,0.0061,0.515,0.445,0.574,0.021,0.018,0.024,23.6,23.19,23.96,0.952,0.945,0.958,0.977,0.97,0.98,0.931,0.916,0.939,42.82,35.02,50.2,41.71,33.97,48.2,0,0,0,0,0,0,0.519,0,0.044,0.14,0.86,0.14,51
1200866400000,2008,1,2007,4,17,7,0.437,0.055,0.382,21747.2,144.6,144.6,129.4,3,3,3,723.1,620.5,819.4,632.1,529.5,91,91,91,0,0,0,0.127,0.111,0.147,632.1,529.5,728.4,990,990,990,966.8,966.4,967.2,23.2,22.8,23.6,0.31,0.252,0.365,0.223,0.155,0.288,0.0096,0.0065,0.013,0.76,0.587,0.923,0.033,0.025,0.04,22.45,21.9,23.03,0.955,0.949,0.957,0.978,0.971,0.98,0.934,0.922,0.938,44.2,37.84,49.9,43.15,36.75,48.2,0,0,0,0,0,0,0.719,0,0.055,0.13,0.87,0.13,49.8
1201471200000,2008,1,2007,4,18,7,0.583,0.0734,0.509,27309.9,173.8,173.8,162.6,4,3,3.857142857142857,963.7,851.8,1078,842.3,760.8,121.4,91,162,0,0,0,0.124,0.0943,0.162,842.3,760.8,916,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.474,0.391,0.552,0.347,0.307,0.382,0.016,0.014,0.017,1.06,0.959,1.19,0.048,0.043,0.054,21.2,20.67,21.71,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.931,0.937,43.61,40.18,51.65,42.36,39.23,48.2,0,0,0,0,0,0,0.903,0,0.074,0.13,0.87,0.13,46.8
1202076000000,2008,2,2007,5,19,7,0.761,0.098,0.637,31800.5,192.8,192.8,189.3,4,4,4,1259,1118,1421,1097,956.1,162,162,162,43.48,-1.137e-13,159.3,0.13,0.114,0.145,1054,956.1,1100,990,990,990,968.7,968.3,969.2,21.3,20.8,21.7,0.744,0.589,0.859,0.555,0.402,0.648,0.026,0.018,0.031,1.59,1.26,1.81,0.075,0.058,0.087,19.7,18.96,20.47,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.48,45.85,49.89,47.32,44.93,48.2,0,0,0,0,0,0,1.05,0,0.124,0.13,0.84,0.16,41.8
1202680800000,2008,2,2007,5,20,7,1.01,0.098,0.665,30604.3,189.2,189.2,182.2,4,4,4,1668,1468,1908,1506,1306,162,162,162,406.1,206.1,645.7,0.0977,0.0849,0.11,1100,1100,1100,990,990,990,970,969.4,970.8,20,19.2,20.6,0.908,0.879,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.86,1.83,1.87,0.093,0.089,0.098,18.12,17.32,18.79,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.47,44.34,48.26,45.54,43.46,47.29,0,0,0,0,0,0,1.01,0,0.345,0.097,0.66,0.34,30.3
1203285600000,2008,2,2007,5,21,7,1.38,0.098,0.665,27460.9,170.4,170.4,163.5,4,4,4,2276,2010,2483,2114,1848,162,162,162,1014,748.1,1221,0.0716,0.0652,0.0806,1100,1100,1100,990,990,990,971.8,971.1,972.3,18.2,17.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.099,0.11,16.36,15.86,17,0.946,0.944,0.948,0.979,0.977,0.98,0.926,0.923,0.929,41.74,40.39,43.47,40.86,39.46,42.6,0,0,0,0,0,0,0.908,0,0.715,0.071,0.48,0.52,19.9
1203890400000,2008,2,2007,5,22,7,1.59,0.111,0.665,25830.5,156.4,156.4,153.8,4,4,4,2630,2533,2704,2446,2371,184,162,239,1346,1271,1403,0.0698,0.0608,0.089,1100,1100,1100,990,990,990,972.6,972.4,972.8,17.4,17.2,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.5,15.33,15.74,0.943,0.942,0.944,0.975,0.974,0.976,0.919,0.918,0.921,39.43,38.95,40.07,38.44,37.92,39.11,0,0,0,0,0,0,0.854,0,0.925,0.07,0.42,0.58,16.2
1204495200000,2008,3,2007,6,23,7,1.65,0.145,0.665,25396.8,151.4,151.4,151.2,4,4,4,2724,2716,2732,2485,2477,239,239,239,1385,1377,1393,0.0878,0.0875,0.088,1100,1100,1100,990,990,990,972.8,972.8,972.9,17.2,17.1,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.28,15.26,15.3,0.942,0.942,0.942,0.973,0.973,0.974,0.917,0.917,0.917,38.82,38.77,38.87,37.79,37.73,37.84,0,0,0,0,0,0,0.84,0,0.985,0.088,0.4,0.6,15.4
1205100000000,2008,3,2007,6,24,7,1.63,0.145,0.665,25545.4,152.6,152.6,152.1,4,4,4,2692,2673,2712,2453,2434,239,239,239,1353,1334,1373,0.0888,0.0881,0.0894,1100,1100,1100,990,990,990,972.8,972.7,972.8,17.2,17.2,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.36,15.31,15.4,0.942,0.942,0.943,0.974,0.974,0.974,0.918,0.917,0.918,39.03,38.9,39.15,38.01,37.87,38.14,0,0,0,0,0,0,0.845,0,0.965,0.089,0.41,0.59,15.7
1205704800000,2008,3,2007,6,25,7,1.6,0.13,0.665,25735.1,154,154,153.2,4,4,4,2651,2622,2669,2436,2418,215,183,239,1336,1318,1363,0.0811,0.0692,0.0899,1100,1100,1100,990,990,990,972.7,972.6,972.7,17.3,17.3,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.45,15.41,15.52,0.943,0.943,0.943,0.975,0.974,0.975,0.919,0.918,0.919,39.3,39.18,39.48,38.3,38.17,38.49,0,0,0,0,0,0,0.851,0,0.935,0.081,0.42,0.58,16.1
1206309600000,2008,3,2007,6,26,7,1.56,0.111,0.665,26053.5,155.6,155.6,155.1,4,4,4,2582,2564,2611,2399,2381,183,183,183,1299,1281,1328,0.0709,0.0701,0.0714,1100,1100,1100,990,990,990,972.5,972.5,972.6,17.5,17.4,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.62,15.55,15.66,0.943,0.943,0.944,0.975,0.975,0.976,0.92,0.92,0.921,39.74,39.56,39.86,38.77,38.57,38.9,0,0,0,0,0,0,0.862,0,0.895,0.071,0.43,0.57,16.7
1206914400000,2008,3,2007,6,27,7,1.54,0.128,0.665,26216.1,156.6,156.6,156,4,4,4,2548,2529,2560,2335,2312,212.1,183,217,1235,1212,1277,0.0833,0.0715,0.0858,1100,1100,1100,990,990,990,972.4,972.4,972.5,17.6,17.5,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.7,15.67,15.75,0.944,0.944,0.944,0.976,0.976,0.976,0.921,0.921,0.922,39.97,39.89,40.09,39.01,38.92,39.14,0,0,0,0,0,0,0.867,0,0.875,0.083,0.43,0.57,17
1207519200000,2008,4,2007,7,28,7,1.49,0.131,0.665,26623.3,160.5,160.5,158.5,4,4,4,2461,2388,2518,2244,2171,217,217,217,1144,1071,1201,0.0882,0.0862,0.0909,1100,1100,1100,990,990,990,972.2,972,972.4,17.8,17.6,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.91,15.78,16.09,0.945,0.944,0.945,0.977,0.976,0.978,0.923,0.922,0.925,40.54,40.17,41.01,39.62,39.22,40.12,0,0,0,0,0,0,0.88,0,0.825,0.088,0.45,0.55,17.9
1208124000000,2008,4,2007,7,29,7,1.36,0.131,0.665,27593.6,167.6,167.6,164.2,4,4,4,2249,2118,2362,2032,1901,217,217,217,931.9,801,1045,0.0965,0.0919,0.102,1100,1100,1100,990,990,990,971.7,971.4,972,18.3,18,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.42,16.15,16.74,0.946,0.945,0.947,0.98,0.979,0.98,0.927,0.925,0.928,41.92,41.18,42.77,41.06,40.3,41.91,0,0,0,0,0,0,0.912,0,0.695,0.096,0.49,0.51,20.3
1208728800000,2008,4,2007,7,30,7,1.17,0.0895,0.665,29059.4,177.2,177.2,173,4,4,4,1936,1811,2071,1788,1663,148,148,148,687.9,562.7,823,0.0766,0.0715,0.0817,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.24,16.85,17.64,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.13,43.07,45.19,43.24,42.21,44.29,0,0,0,0,0,0,0.961,0,0.505,0.076,0.57,0.43,24.8
1209333600000,2008,4,2007,7,31,7,1.01,0.105,0.665,30591.1,185.4,185.4,182.1,4,4,4,1668,1574,1773,1495,1382,173.1,148,192,395.2,281.6,525.1,0.105,0.0835,0.122,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.918,0.91,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.095,18.11,17.76,18.42,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.45,45.52,47.28,45.52,44.61,46.34,0,0,0,0,0,0,1.01,0,0.345,0.1,0.66,0.34,30.3
1209938400000,2008,5,2007,8,32,7,0.881,0.116,0.665,31851.6,192.8,192.8,189.6,4,4,4,1457,1363,1545,1265,1171,192,192,192,165.5,71,252.5,0.132,0.124,0.141,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.867,0.826,0.906,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.85,0.088,0.085,0.091,18.84,18.52,19.18,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.38,47.54,49.3,47.4,46.59,48.2,0,0,0,0,0,0,1.05,0,0.216,0.13,0.75,0.25,36.2
1210543200000,2008,5,2007,8,33,7,0.729,0.116,0.611,31051.1,192.8,192.8,184.8,4,4,4,1206,1113,1318,1014,920.7,192,192,192,3.689,-1.137e-13,25.82,0.16,0.146,0.173,1010,920.7,1100,990,990,990,968.5,968.3,968.9,21.5,21.1,21.7,0.672,0.559,0.808,0.486,0.385,0.648,0.023,0.018,0.031,1.44,1.2,1.76,0.067,0.055,0.083,20.01,19.35,20.55,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.27,44.3,49.74,46.21,43.42,48.2,0,0,0,0,0,0,1.03,0,0.118,0.16,0.84,0.16,42.6
1211148000000,2008,5,2007,8,34,7,0.621,0.116,0.505,26723.4,170.1,170.1,159.1,4,3,3.857142857142857,1026,971.7,1089,834.5,779.7,192,192,192,-3.248e-14,-1.137e-13,0,0.187,0.176,0.198,834.5,779.7,896.6,990,990,990,968,967.8,968.2,22,21.8,22.2,0.48,0.43,0.537,0.343,0.316,0.373,0.016,0.014,0.017,1.06,0.982,1.16,0.048,0.044,0.053,20.96,20.67,21.18,0.954,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,42.75,39.39,51.63,41.49,38.4,48.2,0,0,0,0,0,0,0.884,0,0.116,0.19,0.81,0.19,43
1211752800000,2008,5,2007,8,35,7,0.555,0.11,0.446,24057.2,144.6,144.6,143.2,3,3,3,918.2,874.3,959.8,736.7,697.2,181.6,119,192,0,0,0,0.197,0.136,0.216,736.7,697.2,767.8,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.39,0.361,0.419,0.292,0.267,0.311,0.013,0.012,0.014,0.956,0.884,1.01,0.043,0.039,0.046,21.47,21.25,21.66,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,49.46,47.23,51.07,47.73,46.28,48.2,0,0,0,0,0,0,0.796,0,0.109,0.2,0.8,0.2,43.3
1212357600000,2008,6,2007,9,36,7,0.503,0.072,0.431,23939.9,144.6,144.6,142.5,3,3,3,831.1,803.8,859.8,712.1,684.8,119,119,119,0,0,0,0.143,0.138,0.148,712.1,684.8,740.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.363,0.347,0.383,0.277,0.258,0.296,0.012,0.011,0.013,0.903,0.856,0.955,0.04,0.037,0.042,21.87,21.71,22.03,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.71,47.2,50.3,47.5,46.25,48.2,0,0,0,0,0,0,0.792,0,0.072,0.14,0.86,0.14,47.6
1212962400000,2008,6,2007,9,37,7,0.468,0.0901,0.378,21426.6,137.4,137.4,127.5,3,3,3,774,745.2,795.7,625,584.2,149,119,161,0,0,0,0.193,0.15,0.216,625,584.2,676.7,990,990,990,967,966.9,967.1,23,22.9,23.1,0.317,0.295,0.342,0.218,0.191,0.253,0.0095,0.0083,0.011,0.759,0.691,0.842,0.033,0.03,0.037,22.25,22.07,22.43,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,43.4,40.82,46.74,42.51,39.91,45.8,0,0,0,0,0,0,0.709,0,0.09,0.19,0.81,0.19,45.8
1213567200000,2008,6,2007,9,38,7,0.423,0.0974,0.326,18604.4,117.5,117.5,110.7,3,3,3,700.2,667.8,734,539.2,506.8,161,161,161,0,0,0,0.23,0.219,0.241,539.2,506.8,573,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.269,0.251,0.288,0.161,0.14,0.184,0.0069,0.006,0.0079,0.616,0.561,0.673,0.026,0.024,0.029,22.68,22.49,22.87,0.95,0.947,0.952,0.972,0.97,0.976,0.923,0.919,0.93,37.96,35.87,40.12,36.91,34.8,39.17,0,0,0,0,0,0,0.615,0,0.097,0.23,0.77,0.23,44
1214172000000,2008,6,2007,9,39,7,0.382,0.0974,0.284,16288.1,102.7,102.7,96.95,3,2,2.142857142857143,630.9,604.6,658.8,469.9,443.6,161,161,161,-8.12e-15,-5.684e-14,5.684e-14,0.255,0.244,0.266,469.9,443.6,497.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.23,0.215,0.246,0.121,0.108,0.134,0.0051,0.0046,0.0057,0.594,0.546,0.642,0.025,0.023,0.027,22.98,22.86,23.12,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,48.07,35.28,52.32,46.03,34.22,48.2,0,0,0,0,0,0,0.539,0,0.098,0.25,0.74,0.26,42.6
1214776800000,2008,6,2007,9,40,7,0.346,0.0839,0.262,15598.6,96.4,96.4,92.85,2,2,2,572.6,550.2,596.1,433.9,415.2,138.7,135,161,8.12e-15,-5.684e-14,5.684e-14,0.242,0.23,0.27,433.9,415.2,452.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.21,0.203,0.217,0.104,0.095,0.113,0.0044,0.004,0.0047,0.549,0.521,0.578,0.023,0.022,0.024,23.27,23.17,23.4,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.39,45.55,49.28,46.42,44.64,48.2,0,0,0,0,0,0,0.516,0,0.084,0.24,0.76,0.24,45.1
1215381600000,2008,7,2007,10,41,7,0.316,0.0949,0.221,13190.2,87.8,87.8,78.51,2,2,2,522.5,503.4,542.8,365.7,317.4,156.9,135,186,-1.624e-14,-5.684e-14,0,0.301,0.249,0.369,365.7,317.4,407.8,990,990,990,966,965.9,966,24,24,24.1,0.187,0.172,0.2,0.0716,0.0488,0.0915,0.003,0.002,0.0038,0.448,0.378,0.51,0.019,0.016,0.021,23.6,23.45,23.76,0.95,0.944,0.955,0.976,0.97,0.98,0.927,0.915,0.936,40.21,34.89,44.8,39.26,33.85,43.9,0,0,0,0,0,0,0.436,0,0.095,0.3,0.7,0.3,41.7
1215986400000,2008,7,2007,10,42,7,0.29,0.112,0.178,10543.5,66.39,66.39,62.76,2,2,2,479.8,463.8,497.1,293.8,277.8,186,186,186,0,0,0,0.388,0.374,0.401,293.8,277.8,311.1,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.164,0.158,0.17,0.0377,0.0301,0.0459,0.0016,0.0012,0.0019,0.342,0.318,0.368,0.014,0.013,0.015,23.9,23.79,23.99,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,32.35,30.6,34.22,31.38,29.68,33.2,0,0,0,0,0,0,0.349,0,0.112,0.39,0.61,0.39,36.4
1216591200000,2008,7,2007,10,43,7,0.268,0.112,0.156,9243.65,58.25,58.25,55.02,2,2,2,443.5,429.1,458.6,257.5,243.1,186,186,186,-4.06e-15,-2.842e-14,0,0.42,0.406,0.434,257.5,243.1,272.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.146,0.156,0.021,0.0164,0.0277,0.00086,0.00067,0.0011,0.288,0.269,0.31,0.012,0.011,0.013,24.12,24.03,24.2,0.931,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,28.36,26.75,30.03,27.51,25.95,29.13,0,0,0,0,0,0,0.306,0,0.112,0.42,0.58,0.42,34.5
1217196000000,2008,7,2007,10,44,7,0.249,0.104,0.145,8568.24,54.27,54.27,51,2,1,1.7142857142857142,411.8,397.6,424.4,239.1,226.7,172.7,155,186,4.06e-15,-2.842e-14,2.842e-14,0.419,0.38,0.451,239.1,226.7,252.5,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.143,0.14,0.146,0.0162,0.015,0.0182,0.00066,0.00061,0.00074,0.307,0.26,0.411,0.013,0.011,0.017,24.24,24.11,24.35,0.936,0.925,0.958,0.973,0.97,0.98,0.911,0.897,0.939,34,25.82,52.24,32.39,25.05,48.2,0,0,0,0,0,0,0.283,0,0.104,0.42,0.58,0.42,34.4
1217800800000,2008,8,2007,11,45,7,0.229,0.0937,0.136,8188.53,50.96,50.96,48.74,2,1,1.2857142857142858,379.2,366.7,392.4,224.2,211.7,155,155,155,1.218e-14,-2.842e-14,2.842e-14,0.409,0.395,0.423,224.2,211.7,237.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.132,0.141,0.0148,0.0137,0.0159,0.0006,0.00056,0.00065,0.351,0.254,0.403,0.014,0.01,0.016,24.35,24.28,24.41,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.939,43.32,25.74,52.05,41.53,24.97,48.2,0,0,0,0,0,0,0.271,0,0.093,0.41,0.59,0.41,35.8
1218405600000,2008,8,2007,11,46,7,0.212,0.0937,0.119,7396.16,46.59,46.59,44.02,1,1,1,351.1,340.2,362.6,196.1,185.2,155,155,155,0,-2.842e-14,2.842e-14,0.442,0.427,0.456,196.1,185.2,207.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.122,0.13,0.0124,0.0115,0.0134,0.0005,0.00046,0.00054,0.346,0.326,0.367,0.014,0.013,0.015,24.5,24.42,24.57,0.954,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.92,42.42,47.54,44.02,41.57,46.59,0,0,0,0,0,0,0.245,0,0.093,0.44,0.56,0.44,34.9
1219010400000,2008,8,2007,11,47,7,0.198,0.0937,0.104,6469.88,40.74,40.74,38.51,1,1,1,327.5,318.6,336.6,172.5,163.6,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.473,0.46,0.487,172.5,163.6,181.6,990,990,990,965,965,965.1,25,24.9,25,0.118,0.115,0.121,0.0104,0.00966,0.0112,0.00042,0.00039,0.00045,0.304,0.288,0.32,0.012,0.012,0.013,24.66,24.6,24.72,0.947,0.944,0.949,0.975,0.97,0.979,0.923,0.916,0.93,39.5,37.43,41.6,38.51,36.33,40.74,0,0,0,0,0,0,0.214,0,0.094,0.47,0.53,0.47,32.7
1219615200000,2008,8,2007,11,48,7,0.186,0.0937,0.0918,5654.8,35.63,35.63,33.66,1,1,1,306.8,298.6,315.6,151.8,143.6,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.506,0.491,0.519,151.8,143.6,160.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.111,0.108,0.114,0.00865,0.00796,0.0094,0.00035,0.00032,0.00038,0.267,0.252,0.282,0.011,0.01,0.011,24.8,24.74,24.85,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,34.7,32.8,36.74,33.66,31.81,35.63,0,0,0,0,0,0,0.187,0,0.0942,0.5,0.49,0.51,30.4
1220220000000,2008,9,2007,12,49,7,0.172,0.0714,0.1,6252.24,39.93,39.93,37.22,1,1,1,284,273.2,295.1,166,155.2,118,118,118,-8.12e-15,-2.842e-14,2.842e-14,0.416,0.4,0.432,166,155.2,177.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.116,0.00986,0.00894,0.0108,0.00039,0.00035,0.00043,0.288,0.269,0.308,0.011,0.011,0.012,24.88,24.81,24.94,0.944,0.941,0.948,0.973,0.97,0.978,0.919,0.913,0.927,38.25,35.72,40.84,37.22,34.64,39.93,0,0,0,0,0,0,0.207,0,0.072,0.42,0.58,0.42,36.4
1220824800000,2008,9,2007,12,50,7,0.158,0.0714,0.087,5382.21,34.08,34.08,32.04,1,1,1,261.8,253.2,270.7,143.8,135.2,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.451,0.436,0.466,143.8,135.2,152.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00797,0.00725,0.00873,0.00032,0.00029,0.00035,0.249,0.233,0.265,0.0098,0.0092,0.01,25,24.95,25.05,0.937,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.03,31,35.14,32.04,30.07,34.08,0,0,0,0,0,0,0.178,0,0.071,0.45,0.55,0.45,34.1
1221429600000,2008,9,2007,12,51,7,0.147,0.0714,0.0758,4675.04,29.51,29.51,27.83,1,1,1,243.4,236,250.8,125.4,118,118,118,118,2.03e-15,-1.421e-14,1.421e-14,0.485,0.471,0.5,125.4,118,132.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0974,0.0948,0.1,0.00641,0.00578,0.00704,0.00025,0.00023,0.00028,0.216,0.202,0.229,0.0085,0.008,0.009,25.12,25.07,25.18,0.928,0.924,0.932,0.97,0.97,0.97,0.901,0.896,0.904,28.69,26.93,30.42,27.83,26.13,29.51,0,0,0,0,0,0,0.155,0,0.0712,0.49,0.52,0.48,31.8
1222034400000,2008,9,2007,12,52,7,0.138,0.0714,0.0671,4111.73,25.81,25.81,24.47,1,1,1,228.9,223.2,234.7,110.9,105.2,118,118,118,4.06e-15,-1.421e-14,1.421e-14,0.516,0.503,0.529,110.9,105.2,116.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0923,0.0903,0.0943,0.00518,0.00469,0.00567,0.0002,0.00018,0.00022,0.19,0.179,0.2,0.0075,0.007,0.0079,25.24,25.19,25.28,0.919,0.915,0.923,0.97,0.97,0.97,0.892,0.888,0.895,25.23,23.86,26.61,24.47,23.14,25.81,0,0,0,0,0,0,0.136,0,0.0709,0.52,0.49,0.51,29.8
1222639200000,2008,9,2007,12,53,7,0.13,0.0623,0.068,4188.05,26.81,26.81,24.93,1,1,1,215.5,209.8,221.3,112.5,101.3,103,97,118,-2.03e-15,-1.421e-14,1.421e-14,0.477,0.446,0.538,112.5,101.3,120.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0916,0.0889,0.0939,0.00531,0.00436,0.00599,0.00021,0.00017,0.00023,0.191,0.173,0.205,0.0075,0.0068,0.008,25.32,25.29,25.35,0.92,0.912,0.925,0.97,0.969,0.97,0.892,0.884,0.898,25.7,22.95,27.64,24.93,22.24,26.81,0,0,0,0,0,0,0.138,0,0.062,0.48,0.52,0.48,32.2
