datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1285538400000,2010,9,2009,12,52,7,0.189,0.0762,0.113,7094.73,45.04,45.04,42.23,1,1,1,313.2,305.5,323,187.2,174.3,126,110,138,1.218e-14,0,2.842e-14,0.402,0.356,0.442,187.2,174.3,198.8,990,990,990,965,964.9,965,25,25,25.1,0.121,0.118,0.124,0.0117,0.0106,0.0126,0.00047,0.00042,0.0005,0.328,0.306,0.347,0.013,0.012,0.014,24.71,24.66,24.73,0.951,0.947,0.954,0.979,0.976,0.98,0.931,0.924,0.935,43.13,40.04,45.96,42.23,39.08,45.04,0,0,0,0,0,0,0.235,0,0.076,0.4,0.6,0.4,37.5
1286143200000,2010,10,2010,1,1,7,0.176,0.0665,0.11,6890.08,43.36,43.36,41.01,1,1,1,291.4,282.2,301.4,181.4,172.2,110,110,110,0,-2.842e-14,2.842e-14,0.378,0.365,0.39,181.4,172.2,191.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.114,0.121,0.0112,0.0104,0.012,0.00044,0.00041,0.00048,0.316,0.3,0.334,0.013,0.012,0.013,24.82,24.76,24.87,0.949,0.946,0.952,0.979,0.975,0.98,0.929,0.923,0.933,41.9,39.75,44.24,41.01,38.77,43.36,0,0,0,0,0,0,0.228,0,0.066,0.38,0.63,0.37,39.1
1286748000000,2010,10,2010,1,2,7,0.165,0.0665,0.0982,6104.99,38.03,38.03,36.34,1,1,1,272.3,266.1,279.2,162.3,156.1,110,110,110,4.06e-15,-2.842e-14,2.842e-14,0.404,0.394,0.413,162.3,156.1,169.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.113,0.00955,0.00902,0.0101,0.00038,0.00036,0.0004,0.282,0.271,0.294,0.011,0.011,0.012,24.93,24.89,24.96,0.943,0.941,0.945,0.971,0.97,0.974,0.916,0.913,0.921,37.42,35.97,39.04,36.34,34.89,38.03,0,0,0,0,0,0,0.202,0,0.0668,0.4,0.6,0.4,37
1287352800000,2010,10,2010,1,3,7,0.155,0.0665,0.0887,5501.5,34.21,34.21,32.75,1,1,1,256.7,248.9,263.1,146.7,138.9,110,110,110,8.12e-15,-2.842e-14,2.842e-14,0.429,0.418,0.442,146.7,138.9,153.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.108,0.00822,0.00755,0.00876,0.00033,0.0003,0.00035,0.254,0.24,0.265,0.01,0.0095,0.011,25.02,24.98,25.07,0.938,0.934,0.94,0.97,0.97,0.97,0.91,0.906,0.912,33.76,31.9,35.26,32.75,30.95,34.21,0,0,0,0,0,0,0.182,0,0.0663,0.43,0.57,0.43,35.5
1287957600000,2010,10,2010,1,4,7,0.15,0.0665,0.0832,5151.41,31.7,31.7,30.66,1,1,1,247.6,240.4,252.2,137.6,130.4,110,110,110,0,0,0,0.444,0.436,0.458,137.6,130.4,142.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0995,0.104,0.00745,0.00683,0.00783,0.00029,0.00027,0.00031,0.238,0.225,0.246,0.0094,0.0089,0.0097,25.08,25.05,25.13,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,31.61,29.92,32.68,30.66,29.02,31.7,0,0,0,0,0,0,0.17,0,0.0668,0.44,0.55,0.45,34.3
1288562400000,2010,11,2010,2,5,7,0.149,0.0641,0.0847,5250.64,32.32,32.32,31.25,1,1,1,246.1,238.5,250.8,140.1,132.5,106,106,106,0,0,0,0.431,0.423,0.444,140.1,132.5,144.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.0999,0.104,0.00766,0.00701,0.00806,0.0003,0.00028,0.00032,0.242,0.228,0.25,0.0096,0.009,0.0099,25.08,25.05,25.14,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.22,30.44,33.32,31.25,29.52,32.32,0,0,0,0,0,0,0.174,0,0.0643,0.43,0.57,0.43,35.2
1289167200000,2010,11,2010,2,6,7,0.151,0.0596,0.0911,5661.23,35.99,35.99,33.7,1,1,1,249.2,246.7,253.5,150.6,141,98.57,93,106,0,0,0,0.396,0.367,0.429,150.6,141,160.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.108,0.00855,0.00773,0.00939,0.00034,0.00031,0.00037,0.26,0.243,0.276,0.01,0.0096,0.011,25.05,25.01,25.07,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,34.74,32.42,37.1,33.7,31.45,35.99,0,0,0,0,0,0,0.187,0,0.0599,0.39,0.6,0.4,37.5
1289772000000,2010,11,2010,2,7,7,0.149,0.0562,0.093,5790.36,35.43,35.43,34.47,1,1,1,246.8,242.8,251.1,153.8,149.8,93,93,93,0,0,0,0.377,0.37,0.383,153.8,149.8,158.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.104,0.107,0.00882,0.00849,0.00919,0.00035,0.00033,0.00036,0.264,0.257,0.272,0.01,0.01,0.011,25.06,25.02,25.09,0.94,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.913,35.53,34.61,36.52,34.47,33.58,35.43,0,0,0,0,0,0,0.191,0,0.056,0.38,0.62,0.38,38.9
1290376800000,2010,11,2010,2,8,7,0.153,0.0562,0.0966,6023.86,37.33,37.33,35.86,1,1,1,252.8,244.2,259,159.8,151.2,93,93,93,4.06e-15,0,2.842e-14,0.368,0.359,0.381,159.8,151.2,166,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.104,0.11,0.00933,0.0086,0.00986,0.00037,0.00034,0.00039,0.275,0.26,0.286,0.011,0.01,0.011,25.02,24.98,25.07,0.942,0.939,0.944,0.971,0.97,0.973,0.915,0.911,0.918,36.93,34.93,38.39,35.86,33.89,37.33,0,0,0,0,0,0,0.199,0,0.0564,0.37,0.63,0.37,39.4
1290981600000,2010,11,2010,2,9,7,0.166,0.0493,0.116,7345.68,47.27,47.27,43.72,1,1,1,273.9,262.5,284.4,192.3,169.5,81.57,77,93,0,-2.842e-14,2.842e-14,0.299,0.271,0.354,192.3,169.5,207.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.118,0.111,0.123,0.0121,0.0102,0.0134,0.00048,0.0004,0.00053,0.332,0.292,0.358,0.013,0.012,0.014,24.87,24.8,24.96,0.952,0.945,0.956,0.979,0.974,0.98,0.932,0.921,0.937,44.67,39.22,48.24,43.72,38.22,47.27,0,0,0,0,0,0,0.243,0,0.05,0.3,0.7,0.3,44.3
1291586400000,2010,12,2010,3,10,7,0.18,0.0466,0.133,8123.79,49.79,49.79,48.36,2,1,1.1428571428571428,297.5,286.3,305.5,220.5,209.3,77,77,77,0,-2.842e-14,2.842e-14,0.259,0.252,0.269,220.5,209.3,228.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.127,0.123,0.13,0.0145,0.0135,0.0152,0.00058,0.00054,0.00061,0.36,0.242,0.394,0.014,0.0096,0.016,24.75,24.69,24.83,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.895,0.94,47.32,25.66,52.73,44.8,24.89,48.2,0,0,0,0,0,0,0.269,0,0.047,0.26,0.74,0.26,45.1
1292191200000,2010,12,2010,3,11,7,0.194,0.0466,0.148,8957.26,55.43,55.43,53.32,2,2,2,321.3,309.6,330.9,244.3,232.6,77,77,77,-8.12e-15,-2.842e-14,2.842e-14,0.24,0.233,0.249,244.3,232.6,253.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.136,0.131,0.139,0.0167,0.0155,0.0188,0.00067,0.00062,0.00076,0.26,0.246,0.272,0.01,0.0098,0.011,24.73,24.67,24.81,0.927,0.924,0.93,0.97,0.97,0.97,0.9,0.896,0.902,27.48,26.13,28.57,26.66,25.35,27.72,0,0,0,0,0,0,0.296,0,0.046,0.24,0.76,0.24,46.2
1292796000000,2010,12,2010,3,12,7,0.222,0.0466,0.175,10615.6,69.82,69.82,63.19,2,2,2,366.8,338.8,397.9,289.8,261.8,77,77,77,0,0,0,0.21,0.194,0.227,289.8,261.8,320.9,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.152,0.142,0.163,0.0358,0.0226,0.0505,0.0014,0.00091,0.0021,0.326,0.284,0.372,0.013,0.011,0.015,24.44,24.24,24.62,0.938,0.932,0.944,0.97,0.97,0.97,0.91,0.904,0.915,32.57,29.46,35.99,31.59,28.57,34.91,0,0,0,0,0,0,0.351,0,0.047,0.21,0.79,0.21,47.8
1293400800000,2010,12,2010,3,13,7,0.284,0.054,0.23,13869.4,89.43,89.43,82.56,2,2,2,468.8,412.4,528.3,379.5,335.4,89.29,77,120,8.12e-15,0,5.684e-14,0.189,0.158,0.236,379.5,335.4,410.9,990,990,990,965.7,965.5,966,24.3,24,24.5,0.184,0.168,0.198,0.0781,0.0573,0.0929,0.0032,0.0023,0.0038,0.461,0.394,0.507,0.019,0.016,0.021,23.83,23.52,24.15,0.952,0.946,0.956,0.978,0.971,0.98,0.931,0.918,0.937,42.21,37.57,45.63,41.28,36.47,44.71,0,0,0,0,0,0,0.459,0,0.054,0.19,0.81,0.19,48.8
1294005600000,2011,1,2010,4,14,7,0.368,0.0726,0.295,17054.1,115.3,115.3,101.5,3,2,2.4285714285714284,607.9,548.3,677.4,487.9,428.3,120,120,120,1.624e-14,0,5.684e-14,0.199,0.177,0.219,487.9,428.3,557.4,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.234,0.205,0.272,0.132,0.101,0.173,0.0056,0.0042,0.0074,0.586,0.537,0.639,0.025,0.022,0.027,23.09,22.75,23.4,0.954,0.947,0.958,0.977,0.97,0.98,0.931,0.918,0.939,44.55,36.05,52.34,42.9,34.97,48.2,0,0,0,0,0,0,0.564,0,0.073,0.2,0.8,0.2,46.3
1294610400000,2011,1,2010,4,15,7,0.473,0.0824,0.39,22067.5,143.5,143.5,131.4,3,3,3,781.7,706.6,855.8,645.4,586.6,136.3,120,139,0,0,0,0.175,0.162,0.189,645.4,586.6,716.8,990,990,990,967,966.7,967.3,23,22.7,23.3,0.326,0.289,0.367,0.232,0.193,0.28,0.01,0.0083,0.012,0.791,0.688,0.912,0.034,0.03,0.04,22.18,21.76,22.59,0.956,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.69,41.29,48.8,43.78,40.42,47.82,0,0,0,0,0,0,0.73,0,0.083,0.17,0.82,0.18,46.7
1295215200000,2011,1,2010,4,16,7,0.598,0.0841,0.514,27460.5,178.3,178.3,163.5,4,3,3.857142857142857,988.4,887.1,1081,849.4,748.1,139,139,139,0,-1.137e-13,1.137e-13,0.141,0.129,0.157,849.4,748.1,941.6,990,990,990,967.8,967.4,968.2,22.2,21.8,22.6,0.487,0.394,0.571,0.35,0.301,0.395,0.016,0.013,0.018,1.08,0.955,1.23,0.049,0.043,0.056,21.09,20.62,21.58,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,43.69,39.36,50.49,42.59,38.36,48.2,0,0,0,0,0,0,0.908,0,0.084,0.14,0.86,0.14,45.9
1295820000000,2011,1,2010,4,17,7,0.737,0.0841,0.638,31956.2,192.8,192.8,190.2,4,4,4,1219,1110,1351,1080,971,139,139,139,25.43,0,111.9,0.114,0.103,0.125,1055,971,1100,990,990,990,968.6,968.2,969,21.4,21,21.8,0.729,0.598,0.832,0.553,0.409,0.648,0.026,0.019,0.031,1.57,1.28,1.78,0.074,0.059,0.085,19.84,19.22,20.48,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,48.91,46.58,50.36,47.55,45.65,48.2,0,0,0,0,0,0,1.06,0,0.099,0.11,0.87,0.13,43.4
1296424800000,2011,1,2010,4,18,7,0.929,0.114,0.665,31379.8,191.6,191.6,186.8,4,4,4,1536,1403,1692,1347,1240,188.7,139,197,247,139.8,395.1,0.123,0.0991,0.137,1100,1100,1100,990,990,990,969.6,969.2,970.1,20.4,19.9,20.8,0.893,0.854,0.919,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.8,1.87,0.09,0.086,0.094,18.56,18.03,19.03,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.65,46.25,48.88,46.7,45.33,47.91,0,0,0,0,0,0,1.04,0,0.264,0.12,0.72,0.28,33.8
1297029600000,2011,2,2010,5,19,7,1.2,0.11,0.665,28861.6,179.1,179.1,171.8,4,4,4,1980,1756,2187,1798,1559,182,162,197,698.5,459.1,925.3,0.0929,0.0741,0.112,1100,1100,1100,990,990,990,971,970.3,971.6,19,18.4,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.095,0.1,17.13,16.57,17.82,0.948,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,43.83,42.32,45.68,42.95,41.47,44.77,0,0,0,0,0,0,0.954,0,0.535,0.092,0.55,0.45,24.1
1297634400000,2011,2,2010,5,20,7,1.43,0.098,0.665,27078.7,164.3,164.3,161.2,4,4,4,2363,2250,2453,2201,2088,162,162,162,1101,988,1191,0.0686,0.066,0.072,1100,1100,1100,990,990,990,972,971.7,972.2,18,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.15,15.93,16.42,0.945,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.18,40.59,41.91,40.3,39.67,41.07,0,0,0,0,0,0,0.895,0,0.765,0.069,0.47,0.53,18.9
1298239200000,2011,2,2010,5,21,7,1.53,0.098,0.665,26316.3,157.9,157.9,156.6,4,4,4,2526,2480,2564,2364,2318,162,162,162,1264,1218,1302,0.0641,0.0632,0.0653,1100,1100,1100,990,990,990,972.4,972.3,972.5,17.6,17.5,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.76,15.66,15.87,0.944,0.944,0.944,0.976,0.976,0.977,0.922,0.921,0.923,40.11,39.86,40.42,39.16,38.9,39.49,0,0,0,0,0,0,0.87,0,0.865,0.064,0.43,0.57,17.2
1298844000000,2011,2,2010,5,22,7,1.58,0.138,0.665,25906.1,155.3,155.3,154.2,4,4,4,2614,2576,2661,2386,2348,228,162,239,1286,1248,1322,0.0872,0.0629,0.0924,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.54,15.43,15.64,0.943,0.943,0.944,0.975,0.974,0.976,0.92,0.919,0.92,39.54,39.23,39.79,38.55,38.22,38.82,0,0,0,0,0,0,0.857,0,0.915,0.087,0.42,0.58,16.4
1299448800000,2011,3,2010,6,23,7,1.65,0.145,0.665,25399.4,152.4,152.4,151.2,4,4,4,2723,2681,2760,2484,2442,239,239,239,1384,1342,1421,0.0878,0.0866,0.0891,1100,1100,1100,990,990,990,972.8,972.7,972.9,17.2,17.1,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.28,15.19,15.38,0.942,0.942,0.943,0.973,0.973,0.974,0.917,0.916,0.918,38.83,38.59,39.1,37.8,37.54,38.09,0,0,0,0,0,0,0.84,0,0.985,0.088,0.4,0.6,15.4
1300053600000,2011,3,2010,6,24,7,1.71,0.145,0.665,24887,149.6,149.6,148.1,4,4,4,2833,2779,2891,2594,2540,239,239,239,1494,1440,1552,0.0844,0.0827,0.086,1100,1100,1100,990,990,990,973.1,973,973.3,16.9,16.7,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.01,14.88,15.14,0.941,0.94,0.942,0.972,0.971,0.973,0.915,0.913,0.916,38.1,37.72,38.46,37.03,36.63,37.41,0,0,0,0,0,0,0.823,0,1.045,0.085,0.39,0.61,14.6
1300658400000,2011,3,2010,6,25,7,1.82,0.145,0.665,24098.7,145.7,145.7,143.4,4,4,4,3004,2919,3089,2765,2680,239,239,239,1665,1580,1750,0.0796,0.0774,0.0819,1100,1100,1100,990,990,990,973.5,973.3,973.7,16.5,16.3,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.6,14.4,14.81,0.939,0.937,0.94,0.97,0.97,0.971,0.911,0.909,0.912,36.96,36.4,37.53,35.86,35.3,36.43,0,0,0,0,0,0,0.797,0,1.155,0.08,0.37,0.63,13.2
1301263200000,2011,3,2010,6,26,7,1.98,0.139,0.665,22975,140.3,140.3,136.8,4,4,4,3277,3126,3442,3047,2887,229.6,217,239,1947,1787,2125,0.0702,0.063,0.0765,1100,1100,1100,990,990,990,974.1,973.8,974.5,15.9,15.5,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.98,13.63,14.31,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,35.25,34.28,36.15,34.19,33.25,35.07,0,0,0,0,0,0,0.76,0,1.315,0.07,0.34,0.66,11.6
1301868000000,2011,4,2010,7,27,7,2.27,0.131,0.665,21190.8,131.4,131.4,126.1,4,4,4,3747,3514,3972,3530,3297,217,217,217,2430,2197,2655,0.058,0.0546,0.0618,1100,1100,1100,990,990,990,975.1,974.7,975.6,14.9,14.4,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.98,12.51,13.48,0.928,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,32.51,31.18,33.87,31.53,30.25,32.85,0,0,0,0,0,0,0.701,0,1.605,0.058,0.29,0.71,9.34
1302472800000,2011,4,2010,7,28,7,2.5,0.178,0.665,19782.8,119.8,119.8,117.8,4,4,4,4131,4029,4188,3836,3734,295,295,295,2736,2634,2793,0.0714,0.0704,0.0732,1100,1100,1100,990,990,990,975.9,975.7,976,14.1,14,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.21,12.1,12.39,0.922,0.921,0.924,0.97,0.97,0.97,0.894,0.893,0.896,30.35,30.06,30.87,29.44,29.15,29.94,0,0,0,0,0,0,0.654,0,1.835,0.071,0.27,0.73,7.91
1303077600000,2011,4,2010,7,29,7,2.49,0.178,0.665,19847.9,120,120,118.1,4,4,4,4111,4016,4184,3816,3721,295,295,295,2716,2621,2789,0.0718,0.0705,0.0735,1100,1100,1100,990,990,990,975.9,975.7,976,14.1,14,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.24,12.11,12.42,0.922,0.921,0.924,0.97,0.97,0.97,0.895,0.893,0.896,30.45,30.08,30.94,29.54,29.18,30.01,0,0,0,0,0,0,0.656,0,1.825,0.071,0.27,0.73,7.97
1303682400000,2011,4,2010,7,30,7,2.33,0.181,0.665,20813.3,127.1,127.1,123.9,4,4,4,3846,3706,3976,3547,3385,298.7,295,321,2447,2285,2581,0.0777,0.0742,0.0866,1100,1100,1100,990,990,990,975.4,975.1,975.6,14.6,14.4,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.77,12.5,13.07,0.927,0.924,0.929,0.97,0.97,0.97,0.899,0.897,0.902,31.93,31.16,32.76,30.97,30.22,31.77,0,0,0,0,0,0,0.688,0,1.665,0.078,0.29,0.71,8.93
1304287200000,2011,5,2010,8,31,7,2.12,0.194,0.665,22098.8,135,135,131.5,4,4,4,3508,3354,3659,3187,3033,321,321,321,2087,1933,2238,0.0916,0.0877,0.0957,1100,1100,1100,990,990,990,974.6,974.3,975,15.4,15,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.49,13.17,13.81,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,33.9,33.03,34.79,32.89,32.04,33.75,0,0,0,0,0,0,0.731,0,1.455,0.092,0.31,0.69,10.4
1304892000000,2011,5,2010,8,32,7,1.89,0.194,0.665,23565.3,144.7,144.7,140.3,4,4,4,3131,2955,3308,2810,2634,321,321,321,1710,1534,1887,0.103,0.097,0.109,1100,1100,1100,990,990,990,973.8,973.4,974.2,16.2,15.8,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.31,13.91,14.72,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,36.15,35.06,37.29,35.07,34.01,36.18,0,0,0,0,0,0,0.779,0,1.225,0.1,0.35,0.65,12.5
1305496800000,2011,5,2010,8,33,7,1.66,0.194,0.665,25281.5,154.7,154.7,150.5,4,4,4,2748,2595,2903,2427,2274,321,321,321,1327,1174,1482,0.117,0.111,0.124,1100,1100,1100,990,990,990,972.9,972.5,973.3,17.1,16.7,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.22,14.85,15.59,0.942,0.94,0.943,0.973,0.971,0.975,0.917,0.913,0.92,38.66,37.64,39.66,37.62,36.55,38.68,0,0,0,0,0,0,0.836,0,0.995,0.12,0.4,0.6,15.2
1306101600000,2011,5,2010,8,34,7,1.45,0.194,0.665,26920.7,164.3,164.3,160.2,4,4,4,2397,2250,2545,2076,1929,321,321,321,975.6,829,1124,0.134,0.126,0.143,1100,1100,1100,990,990,990,972.1,971.7,972.4,17.9,17.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.07,15.71,16.42,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.921,0.927,40.96,39.99,41.91,40.06,39.03,41.07,0,0,0,0,0,0,0.89,0,0.785,0.13,0.46,0.54,18.6
1306706400000,2011,5,2010,8,35,7,1.22,0.166,0.665,28637.9,175.3,175.3,170.5,4,4,4,2020,1866,2187,1745,1609,275.3,257,321,644.9,508.9,766.3,0.136,0.124,0.151,1100,1100,1100,990,990,990,971.1,970.7,971.6,18.9,18.4,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.01,16.57,17.46,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.49,42.32,44.71,42.62,41.47,43.81,0,0,0,0,0,0,0.947,0,0.555,0.14,0.55,0.45,23.5
1307311200000,2011,6,2010,9,36,7,1.03,0.155,0.665,30408.4,184.9,184.9,181,4,4,4,1699,1587,1821,1442,1330,257,257,257,342,229.6,464,0.152,0.141,0.162,1100,1100,1100,990,990,990,970.1,969.8,970.5,19.9,19.5,20.2,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18,17.6,18.37,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.17,45.1,47.16,45.25,44.2,46.21,0,0,0,0,0,0,1.01,0,0.365,0.15,0.65,0.35,29.5
1307916000000,2011,6,2010,9,37,7,0.882,0.155,0.665,31839.9,192.8,192.8,189.5,4,4,4,1458,1357,1551,1201,1100,257,257,257,100.5,0,193.9,0.177,0.166,0.189,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.871,0.827,0.913,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.088,0.085,0.091,18.83,18.49,19.2,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.37,47.47,49.35,47.38,46.52,48.2,0,0,0,0,0,0,1.05,0,0.217,0.18,0.75,0.25,36.1
1308520800000,2011,6,2010,9,38,7,0.718,0.155,0.563,28980.7,188.2,188.2,172.5,4,4,4,1188,1086,1306,930.8,828.9,257,257,257,4.872e-14,-1.137e-13,1.137e-13,0.217,0.197,0.237,930.8,828.9,1049,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.602,0.494,0.753,0.403,0.34,0.533,0.019,0.016,0.025,1.26,1.06,1.58,0.059,0.048,0.075,20.25,19.56,20.77,0.954,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,44.03,40.25,48,43.13,39.3,47.04,0,0,0,0,0,0,0.958,0,0.155,0.22,0.78,0.22,40.4
1309125600000,2011,6,2010,9,39,7,0.599,0.148,0.451,24204.1,152.3,152.3,144.1,4,3,3.142857142857143,990.4,929.4,1057,746.2,702.4,244.1,227,257,-1.624e-14,-1.137e-13,0,0.246,0.235,0.26,746.2,702.4,800,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.415,0.371,0.468,0.297,0.27,0.326,0.013,0.012,0.015,0.977,0.9,1.05,0.044,0.04,0.048,21.17,20.91,21.48,0.956,0.953,0.957,0.979,0.974,0.98,0.936,0.928,0.937,47.5,39.08,50.87,46.21,38.07,48.2,0,0,0,0,0,0,0.8,0,0.148,0.25,0.75,0.25,40.4
1309730400000,2011,7,2010,10,40,7,0.526,0.137,0.388,21604.1,136.1,136.1,128.6,3,3,3,869,826.7,913.5,642,599.7,227,227,227,0,0,0,0.262,0.249,0.275,642,599.7,686.5,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.337,0.313,0.362,0.23,0.202,0.26,0.01,0.0088,0.012,0.798,0.727,0.873,0.035,0.032,0.039,21.83,21.57,22.07,0.955,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.937,43.75,41.27,46.31,42.87,40.4,45.38,0,0,0,0,0,0,0.714,0,0.138,0.26,0.74,0.26,41.1
1310335200000,2011,7,2010,10,41,7,0.478,0.137,0.341,19168.2,118.7,118.7,114.1,3,3,3,790.7,770,814.1,563.7,543,227,227,227,0,0,0,0.287,0.279,0.295,563.7,543,587.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.292,0.281,0.306,0.178,0.164,0.193,0.0077,0.0071,0.0085,0.666,0.631,0.705,0.029,0.027,0.031,22.27,22.14,22.39,0.952,0.95,0.953,0.974,0.971,0.977,0.927,0.923,0.931,39.05,37.76,40.5,38.03,36.67,39.57,0,0,0,0,0,0,0.634,0,0.137,0.29,0.71,0.29,40.1
1310940000000,2011,7,2010,10,42,7,0.439,0.137,0.301,16872,108,108,100.4,3,2,2.4285714285714284,725.2,692.1,759.9,498.2,465.1,227,227,227,-8.12e-15,-5.684e-14,0,0.313,0.299,0.328,498.2,465.1,532.9,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.255,0.236,0.275,0.136,0.119,0.157,0.0059,0.0051,0.0068,0.62,0.574,0.667,0.027,0.025,0.029,22.58,22.45,22.72,0.953,0.947,0.957,0.976,0.97,0.98,0.93,0.919,0.938,44.76,35.61,52.57,42.66,34.55,48.2,0,0,0,0,0,0,0.558,0,0.138,0.31,0.69,0.31,38.4
1311544800000,2011,7,2010,10,43,7,0.394,0.137,0.257,15048.8,95.29,95.29,89.58,2,2,2,651.8,623.5,681.5,424.8,396.5,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.349,0.333,0.364,424.8,396.5,454.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.215,0.204,0.23,0.0995,0.0861,0.114,0.0042,0.0036,0.0049,0.544,0.5,0.593,0.023,0.021,0.025,22.95,22.78,23.11,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,45.7,42.87,48.62,44.79,42.01,47.64,0,0,0,0,0,0,0.498,0,0.137,0.35,0.65,0.35,38.2
1312149600000,2011,8,2010,11,44,7,0.355,0.111,0.244,14464.1,91.42,91.42,86.1,2,2,2,587.7,562,614.5,403.7,378,184,184,184,0,-5.684e-14,5.684e-14,0.313,0.299,0.327,403.7,378,430.5,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.203,0.194,0.213,0.0895,0.0774,0.102,0.0038,0.0032,0.0043,0.508,0.469,0.548,0.021,0.02,0.023,23.25,23.09,23.4,0.955,0.952,0.957,0.98,0.979,0.98,0.935,0.932,0.938,43.93,41.3,46.64,43.05,40.42,45.71,0,0,0,0,0,0,0.478,0,0.111,0.31,0.69,0.31,40.7
1312754400000,2011,8,2010,11,45,7,0.321,0.111,0.21,12425,78.96,78.96,73.96,2,2,2,530.8,508.6,553.5,346.8,324.6,184,184,184,-8.12e-15,-5.684e-14,0,0.347,0.332,0.362,346.8,324.6,369.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.183,0.175,0.191,0.0627,0.0522,0.0734,0.0026,0.0022,0.0031,0.422,0.389,0.456,0.018,0.016,0.019,23.59,23.45,23.72,0.948,0.945,0.951,0.972,0.97,0.977,0.922,0.916,0.929,38.02,35.67,40.41,36.98,34.6,39.48,0,0,0,0,0,0,0.411,0,0.111,0.35,0.65,0.35,38.7
1313359200000,2011,8,2010,11,46,7,0.292,0.111,0.181,10723.6,67.79,67.79,63.83,2,2,2,482.9,464.1,501.8,298.9,280.1,184,184,184,0,0,0,0.381,0.367,0.397,298.9,280.1,317.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.159,0.173,0.0401,0.0312,0.049,0.0017,0.0013,0.002,0.35,0.322,0.379,0.014,0.013,0.016,23.88,23.76,23.99,0.94,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,32.9,30.86,34.94,31.92,29.93,33.9,0,0,0,0,0,0,0.355,0,0.111,0.38,0.62,0.38,36.7
1313964000000,2011,8,2010,11,47,7,0.267,0.111,0.156,9272.08,58.64,58.64,55.19,2,2,2,442.2,426.6,458.3,258.2,242.6,184,184,184,4.06e-15,0,2.842e-14,0.416,0.401,0.431,258.2,242.6,274.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.146,0.157,0.0214,0.0164,0.0285,0.00088,0.00067,0.0012,0.29,0.269,0.314,0.012,0.011,0.013,24.12,24.02,24.21,0.932,0.927,0.935,0.97,0.97,0.97,0.904,0.9,0.907,28.45,26.71,30.23,27.6,25.91,29.32,0,0,0,0,0,0,0.307,0,0.111,0.42,0.58,0.42,34.7
1314568800000,2011,8,2010,11,48,7,0.245,0.0954,0.15,8889.82,57.74,57.74,52.92,2,1,1.7142857142857142,405.3,388.1,421.4,247.6,227.6,157.7,138,184,4.06e-15,-2.842e-14,2.842e-14,0.388,0.34,0.447,247.6,227.6,267.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.146,0.141,0.151,0.0188,0.0151,0.0254,0.00076,0.00061,0.001,0.318,0.263,0.414,0.013,0.011,0.017,24.26,24.11,24.39,0.938,0.926,0.958,0.973,0.97,0.98,0.913,0.898,0.939,35.06,26.12,52.55,33.34,25.34,48.2,0,0,0,0,0,0,0.294,0,0.095,0.39,0.61,0.39,36.3
1315173600000,2011,9,2010,12,49,7,0.222,0.0835,0.139,8341.79,52.66,52.66,49.65,2,1,1.4285714285714286,367.3,352.2,382.3,229.3,214.2,138,138,138,0,-2.842e-14,2.842e-14,0.376,0.361,0.392,229.3,214.2,244.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.137,0.132,0.143,0.0152,0.014,0.0165,0.00062,0.00056,0.00067,0.335,0.256,0.405,0.014,0.01,0.016,24.43,24.36,24.48,0.944,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.44,26.02,52.48,38.6,25.24,48.2,0,0,0,0,0,0,0.276,0,0.083,0.38,0.63,0.37,37.6
1315778400000,2011,9,2010,12,50,7,0.203,0.0835,0.119,7462.83,47.19,47.19,44.42,1,1,1,335.2,323,347.6,197.2,185,138,138,138,0,-2.842e-14,2.842e-14,0.412,0.397,0.427,197.2,185,209.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.122,0.13,0.0125,0.0115,0.0136,0.0005,0.00046,0.00055,0.347,0.325,0.369,0.014,0.013,0.015,24.58,24.49,24.66,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.937,45.33,42.51,48.15,44.42,41.66,47.19,0,0,0,0,0,0,0.247,0,0.084,0.41,0.59,0.41,36.8
1316383200000,2011,9,2010,12,51,7,0.186,0.0835,0.103,6398.31,40.7,40.7,38.09,1,1,1,308.2,297.5,318.9,170.2,159.5,138,138,138,0,-2.842e-14,2.842e-14,0.448,0.433,0.464,170.2,159.5,180.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.113,0.12,0.0102,0.00931,0.0111,0.00041,0.00037,0.00044,0.299,0.28,0.318,0.012,0.011,0.013,24.76,24.69,24.83,0.946,0.942,0.949,0.974,0.97,0.979,0.921,0.914,0.929,39.09,36.61,41.56,38.09,35.51,40.7,0,0,0,0,0,0,0.212,0,0.083,0.45,0.55,0.45,34.4
1316988000000,2011,9,2010,12,52,7,0.173,0.0786,0.0948,5877.55,38.71,38.71,34.99,1,1,1,286.8,280,295.1,156.8,145.1,130,110,138,-4.06e-15,-2.842e-14,2.842e-14,0.453,0.39,0.488,156.8,145.1,172,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.114,0.00907,0.00808,0.0104,0.00036,0.00032,0.00041,0.274,0.254,0.299,0.011,0.01,0.012,24.88,24.84,24.91,0.941,0.937,0.946,0.971,0.97,0.975,0.914,0.909,0.923,36.01,33.22,39.68,34.99,32.22,38.71,0,0,0,0,0,0,0.194,0,0.0782,0.45,0.55,0.45,34
1317592800000,2011,10,2011,1,1,7,0.166,0.0665,0.0997,6210.66,39.18,39.18,36.97,1,1,1,274.8,265.8,283.9,164.8,155.8,110,110,110,0,-2.842e-14,2.842e-14,0.401,0.388,0.414,164.8,155.8,173.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.115,0.00976,0.00899,0.0105,0.00039,0.00036,0.00042,0.287,0.27,0.303,0.011,0.011,0.012,24.91,24.86,24.97,0.944,0.941,0.947,0.972,0.97,0.976,0.918,0.913,0.924,38.02,35.9,40.13,36.97,34.82,39.18,0,0,0,0,0,0,0.205,0,0.0663,0.4,0.6,0.4,37.4
1318197600000,2011,10,2011,1,2,7,0.154,0.0665,0.0872,5406.74,34.14,34.14,32.18,1,1,1,254.3,246.4,262.8,144.3,136.4,110,110,110,0,0,0,0.433,0.419,0.446,144.3,136.4,152.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.102,0.107,0.00801,0.00734,0.00874,0.00032,0.00029,0.00035,0.25,0.236,0.265,0.0099,0.0093,0.01,25.03,24.98,25.09,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.18,31.33,35.2,32.18,30.39,34.14,0,0,0,0,0,0,0.179,0,0.0668,0.43,0.57,0.43,35.1
1318802400000,2011,10,2011,1,3,7,0.147,0.0665,0.0804,4970.85,30.01,30.01,29.59,1,1,1,242.9,239,244.8,132.9,129,110,110,110,0,0,0,0.453,0.449,0.46,132.9,129,134.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.1,0.0991,0.101,0.00705,0.00672,0.00721,0.00028,0.00026,0.00028,0.229,0.222,0.233,0.0091,0.0088,0.0092,25.11,25.1,25.14,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,30.5,29.6,30.94,29.59,28.71,30.01,0,0,0,0,0,0,0.164,0,0.0666,0.45,0.55,0.45,33.8
1319407200000,2011,10,2011,1,4,7,0.139,0.0665,0.0724,4463.39,28.15,28.15,26.57,1,1,1,229.7,222.9,236.6,119.7,112.9,110,110,110,-4.06e-15,-1.421e-14,0,0.479,0.465,0.494,119.7,112.9,126.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0958,0.0934,0.0982,0.00593,0.00535,0.00651,0.00023,0.00021,0.00026,0.206,0.194,0.218,0.0081,0.0076,0.0086,25.22,25.16,25.27,0.925,0.92,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.39,25.75,29.02,26.57,24.97,28.15,0,0,0,0,0,0,0.148,0,0.0666,0.48,0.52,0.48,32.1
1320012000000,2011,10,2011,1,5,7,0.133,0.0577,0.0758,4695.02,28.96,28.96,27.95,1,1,1,220.7,219.1,222.6,125.3,110.4,95.43,93,110,2.03e-15,-1.421e-14,1.421e-14,0.432,0.418,0.499,125.3,110.4,129.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0956,0.0925,0.0968,0.0064,0.00514,0.00677,0.00025,0.0002,0.00027,0.214,0.189,0.221,0.0084,0.0074,0.0087,25.26,25.24,25.29,0.928,0.919,0.93,0.97,0.97,0.97,0.9,0.891,0.903,28.81,25.16,29.86,27.95,24.4,28.96,0,0,0,0,0,0,0.155,0,0.0572,0.43,0.57,0.43,35.3
1320616800000,2011,11,2011,2,6,7,0.136,0.0562,0.08,4970.05,30.21,30.21,29.58,1,1,1,225.4,223.2,228.1,132.4,130.2,93,93,93,0,0,0,0.413,0.408,0.417,132.4,130.2,135.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0978,0.097,0.0987,0.007,0.00681,0.00723,0.00028,0.00027,0.00028,0.226,0.222,0.231,0.0089,0.0087,0.0091,25.22,25.2,25.24,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.5,29.99,31.14,29.58,29.09,30.21,0,0,0,0,0,0,0.164,0,0.056,0.41,0.59,0.41,36.5
1321221600000,2011,11,2011,2,7,7,0.14,0.0562,0.0841,5228.72,32.08,32.08,31.12,1,1,1,232.1,227.5,236.3,139.1,134.5,93,93,93,0,0,0,0.401,0.394,0.409,139.1,134.5,143.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0985,0.102,0.00757,0.00719,0.00793,0.0003,0.00028,0.00031,0.238,0.23,0.246,0.0094,0.009,0.0097,25.17,25.14,25.2,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32.09,31.01,33.07,31.12,30.08,32.08,0,0,0,0,0,0,0.173,0,0.0559,0.4,0.6,0.4,37.3
1321826400000,2011,11,2011,2,8,7,0.146,0.0562,0.0896,5574.05,35.86,35.86,33.18,1,1,1,241.1,235.2,253,148.1,142.2,93,93,93,0,0,0,0.386,0.368,0.395,148.1,142.2,160,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.108,0.00834,0.00784,0.00935,0.00033,0.00031,0.00037,0.254,0.244,0.275,0.01,0.0096,0.011,25.1,25.01,25.15,0.938,0.936,0.942,0.97,0.97,0.97,0.91,0.908,0.914,34.21,32.81,36.97,33.18,31.83,35.86,0,0,0,0,0,0,0.184,0,0.0564,0.38,0.61,0.39,38.2
1322431200000,2011,11,2011,2,9,7,0.16,0.0507,0.109,6863.58,44.02,44.02,40.85,1,1,1,264.1,256.5,270.2,180.2,163.5,83.86,77,93,0,-2.842e-14,2.842e-14,0.318,0.285,0.363,180.2,163.5,193.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.109,0.117,0.0111,0.00965,0.0122,0.00044,0.00038,0.00048,0.311,0.282,0.333,0.012,0.011,0.013,24.93,24.89,24.99,0.949,0.943,0.953,0.977,0.971,0.98,0.927,0.916,0.934,41.8,37.81,44.92,40.85,36.72,44.02,0,0,0,0,0,0,0.227,0,0.051,0.32,0.68,0.32,42.9
1323036000000,2011,12,2011,3,10,7,0.172,0.0466,0.126,7880.56,48.2,48.2,46.91,1,1,1,285,274.9,298.4,208,197.8,77,77,77,0,-2.842e-14,2.842e-14,0.27,0.258,0.28,208,197.8,221.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.119,0.127,0.0134,0.0126,0.0146,0.00053,0.0005,0.00058,0.36,0.341,0.383,0.014,0.014,0.015,24.8,24.72,24.86,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,48.38,46.02,51.45,46.91,45.1,48.2,0,0,0,0,0,0,0.261,0,0.046,0.27,0.73,0.27,45.8
1323640800000,2011,12,2011,3,11,7,0.193,0.0466,0.147,8861.58,55.91,55.91,52.75,2,1,1.8571428571428572,319.5,303.6,333.1,242.5,226.6,77,77,77,-4.06e-15,-2.842e-14,2.842e-14,0.241,0.231,0.254,242.5,226.6,256.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.129,0.14,0.0168,0.015,0.0199,0.00067,0.0006,0.0008,0.28,0.245,0.393,0.011,0.0098,0.016,24.72,24.66,24.81,0.932,0.924,0.959,0.971,0.97,0.98,0.906,0.896,0.94,31.16,26.04,52.61,29.82,25.26,48.2,0,0,0,0,0,0,0.293,0,0.046,0.24,0.76,0.24,45.9
1324245600000,2011,12,2011,3,12,7,0.213,0.0466,0.166,10088.2,62.47,62.47,60.05,2,2,2,352.2,338.8,363.4,275.2,261.8,77,77,77,0,0,0,0.219,0.212,0.227,275.2,261.8,286.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.146,0.142,0.15,0.0289,0.0226,0.0342,0.0012,0.00091,0.0014,0.304,0.284,0.32,0.012,0.011,0.013,24.54,24.46,24.62,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,30.95,29.46,32.2,30.02,28.57,31.24,0,0,0,0,0,0,0.334,0,0.047,0.22,0.78,0.22,47.4
1324850400000,2011,12,2011,3,13,7,0.224,0.0462,0.177,10749.6,66.97,66.97,63.99,2,2,2,369.8,363.2,380.1,293.4,286.2,76.43,73,77,0,0,0,0.207,0.192,0.212,293.4,286.2,307.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.153,0.15,0.157,0.0375,0.0341,0.044,0.0015,0.0014,0.0018,0.331,0.32,0.351,0.013,0.013,0.014,24.42,24.35,24.46,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,32.98,32.17,34.52,31.99,31.21,33.48,0,0,0,0,0,0,0.355,0,0.047,0.21,0.79,0.21,48
1325455200000,2012,1,2011,4,14,7,0.238,0.0442,0.194,11722.4,72.48,72.48,69.78,2,2,2,393.4,383.1,406.1,320.4,310.1,73,73,73,0,0,0,0.186,0.18,0.191,320.4,310.1,333.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.162,0.158,0.167,0.0502,0.0454,0.0562,0.002,0.0018,0.0023,0.371,0.356,0.39,0.015,0.014,0.016,24.26,24.18,24.33,0.944,0.942,0.946,0.97,0.97,0.97,0.915,0.914,0.918,35.97,34.85,37.35,34.89,33.8,36.24,0,0,0,0,0,0,0.388,0,0.044,0.19,0.82,0.18,49.3
1326060000000,2012,1,2011,4,15,7,0.258,0.0442,0.214,12957.2,81.08,81.08,77.13,2,2,2,426.3,410.7,443.6,353.3,337.7,73,73,73,0,0,0,0.171,0.165,0.178,353.3,337.7,370.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.174,0.168,0.18,0.0658,0.0584,0.0739,0.0027,0.0024,0.003,0.42,0.397,0.446,0.017,0.016,0.018,24.06,23.96,24.15,0.949,0.946,0.951,0.975,0.971,0.979,0.925,0.919,0.931,39.55,37.86,41.41,38.56,36.77,40.54,0,0,0,0,0,0,0.428,0,0.044,0.17,0.83,0.17,50.2
1326664800000,2012,1,2011,4,16,7,0.285,0.0442,0.241,14585.8,91.02,91.02,86.82,2,2,2,470.8,449.9,491.4,397.8,376.9,73,73,73,0,0,0,0.155,0.149,0.162,397.8,376.9,418.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.189,0.182,0.197,0.0868,0.0769,0.0965,0.0036,0.0032,0.004,0.487,0.456,0.518,0.02,0.019,0.021,23.79,23.67,23.92,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,44.3,42.08,46.44,43.41,41.24,45.51,0,0,0,0,0,0,0.482,0,0.044,0.16,0.85,0.15,51.2
1327269600000,2012,1,2011,4,17,7,0.325,0.0442,0.281,16492.8,107.2,107.2,98.17,3,2,2.2857142857142856,537.5,501,585.2,464.5,428,73,73,73,0,0,0,0.136,0.125,0.146,464.5,428,512.2,990,990,990,966,965.9,966.2,24,23.8,24.1,0.215,0.2,0.239,0.119,0.101,0.143,0.0049,0.0042,0.006,0.558,0.524,0.606,0.023,0.022,0.025,23.42,23.21,23.61,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.7,35.53,52.06,44.07,34.47,48.2,0,0,0,0,0,0,0.545,0,0.044,0.14,0.86,0.14,50.7
1327874400000,2012,1,2011,4,18,7,0.404,0.058,0.346,19953.2,129.8,129.8,118.8,3,3,3,668.3,603,735.9,572.5,530,95.86,73,105,0,0,0,0.143,0.117,0.163,572.5,530,630.9,990,990,990,966.6,966.3,966.8,23.4,23.2,23.7,0.277,0.249,0.312,0.183,0.155,0.222,0.0078,0.0065,0.0096,0.661,0.585,0.761,0.028,0.025,0.033,22.77,22.4,23.1,0.952,0.949,0.956,0.976,0.972,0.98,0.93,0.922,0.936,40.55,37.99,44.14,39.59,36.92,43.25,0,0,0,0,0,0,0.66,0,0.058,0.14,0.86,0.14,49.4
1328479200000,2012,2,2011,5,19,7,0.479,0.069,0.41,23151.8,141.5,141.5,137.8,3,3,3,792.6,759.6,817.6,678.4,654.6,114.1,105,137,0,0,0,0.144,0.131,0.169,678.4,654.6,698.8,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.34,0.325,0.35,0.254,0.238,0.268,0.011,0.01,0.012,0.842,0.801,0.875,0.037,0.035,0.038,22.09,21.98,22.26,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.87,45.56,48.12,45.94,44.65,47.16,0,0,0,0,0,0,0.766,0,0.069,0.14,0.86,0.14,48.3
1329084000000,2012,2,2011,5,20,7,0.505,0.0829,0.422,23586.2,142.2,142.2,140.4,3,3,3,834.6,823.1,845.8,697.6,686.1,137,137,137,0,0,0,0.164,0.162,0.166,697.6,686.1,708.8,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.354,0.348,0.361,0.267,0.259,0.274,0.012,0.011,0.012,0.878,0.858,0.897,0.039,0.038,0.039,21.88,21.82,21.95,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.75,47.11,48.38,46.8,46.17,47.41,0,0,0,0,0,0,0.78,0,0.083,0.16,0.84,0.16,46.7
1329688800000,2012,2,2011,5,21,7,0.513,0.0663,0.446,24243.7,144.6,144.6,144.3,3,3,3,847.5,843.9,851.8,738,710.8,109.6,105,137,0,0,0,0.129,0.123,0.162,738,710.8,746.8,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.375,0.362,0.382,0.294,0.276,0.3,0.013,0.012,0.013,0.944,0.9,0.96,0.042,0.04,0.042,21.77,21.73,21.81,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.24,48.49,50.77,48.1,47.52,48.2,0,0,0,0,0,0,0.802,0,0.067,0.13,0.87,0.13,47.3
1330293600000,2012,2,2011,5,22,7,0.542,0.0718,0.47,24903.2,159.1,159.1,148.2,4,3,3.2857142857142856,895.5,857.8,945.6,776.8,752.8,118.7,105,129,0,0,0,0.132,0.12,0.145,776.8,752.8,816.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.414,0.387,0.454,0.315,0.303,0.334,0.014,0.013,0.015,0.993,0.97,1.02,0.044,0.043,0.045,21.53,21.31,21.7,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.39,39.85,52.18,45.67,38.88,48.2,0,0,0,0,0,0,0.824,0,0.072,0.13,0.87,0.13,45.9
1330898400000,2012,3,2011,6,23,7,0.648,0.078,0.57,29958.7,192.5,192.5,178.3,4,4,4,1072,971.7,1176,942.8,842.7,129,129,129,0,-1.137e-13,1.137e-13,0.121,0.11,0.133,942.8,842.7,1047,990,990,990,968.1,967.8,968.5,21.9,21.5,22.2,0.577,0.478,0.703,0.41,0.347,0.529,0.019,0.016,0.025,1.25,1.05,1.52,0.057,0.047,0.071,20.63,20.03,21.16,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,45.49,41.72,49.1,44.58,40.88,48.11,0,0,0,0,0,0,0.991,0,0.078,0.12,0.88,0.12,46.2
1331503200000,2012,3,2011,6,24,7,0.794,0.078,0.663,32336.8,192.8,192.8,192.5,4,4,4,1313,1207,1409,1184,1078,129,129,129,87.44,0,179.9,0.0985,0.0916,0.107,1097,1078,1100,990,990,990,968.9,968.6,969.2,21.1,20.8,21.4,0.813,0.748,0.856,0.641,0.599,0.648,0.03,0.028,0.031,1.75,1.64,1.8,0.083,0.077,0.087,19.36,19.01,19.81,0.953,0.953,0.955,0.98,0.98,0.98,0.934,0.933,0.935,49.64,48.82,50.48,48.12,47.85,48.2,0,0,0,0,0,0,1.07,0,0.131,0.098,0.84,0.16,40.7
1332108000000,2012,3,2011,6,25,7,0.875,0.078,0.665,31916.6,191,191,190,4,4,4,1446,1418,1474,1317,1289,129,129,129,217.2,189.2,245.4,0.0892,0.0875,0.091,1100,1100,1100,990,990,990,969.3,969.2,969.4,20.7,20.6,20.8,0.872,0.86,0.884,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.81,1.83,0.088,0.087,0.089,18.87,18.77,18.97,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.46,48.19,48.73,47.49,47.23,47.76,0,0,0,0,0,0,1.06,0,0.21,0.089,0.76,0.24,36.5
1332712800000,2012,3,2011,6,26,7,0.923,0.0797,0.665,31418.9,188.5,188.5,187,4,4,4,1526,1484,1574,1395,1355,131.7,129,148,294.6,254.9,328.4,0.0863,0.0828,0.0941,1100,1100,1100,990,990,990,969.6,969.4,969.7,20.4,20.3,20.6,0.901,0.89,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.86,0.09,0.089,0.092,18.58,18.42,18.73,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.71,47.27,48.1,46.75,46.33,47.13,0,0,0,0,0,0,1.04,0,0.258,0.086,0.72,0.28,34
1333317600000,2012,4,2011,7,27,7,0.987,0.0895,0.665,30795.4,185,185,183.3,4,4,4,1633,1583,1682,1485,1435,148,148,148,384.5,335.3,434.1,0.0907,0.088,0.0935,1100,1100,1100,990,990,990,969.9,969.8,970.1,20.1,19.9,20.2,0.918,0.914,0.922,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.094,18.22,18.06,18.38,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.76,46.33,47.19,45.83,45.4,46.25,0,0,0,0,0,0,1.02,0,0.322,0.091,0.67,0.33,31.2
1333922400000,2012,4,2011,7,28,7,1.07,0.0895,0.665,29999.9,181,181,178.6,4,4,4,1770,1699,1842,1622,1551,148,148,148,521.9,450.8,593.6,0.0837,0.0804,0.0871,1100,1100,1100,990,990,990,970.4,970.1,970.6,19.6,19.4,19.9,0.926,0.923,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.097,17.77,17.54,18,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.55,44.92,46.19,44.64,44.02,45.26,0,0,0,0,0,0,0.992,0,0.405,0.084,0.62,0.38,28
1334527200000,2012,4,2011,7,29,7,1.14,0.0895,0.665,29343.1,175.3,175.3,174.7,4,4,4,1883,1866,1897,1735,1718,148,148,148,635.2,617.9,649.2,0.0786,0.078,0.0793,1100,1100,1100,990,990,990,970.7,970.7,970.8,19.3,19.2,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.097,0.097,0.097,17.4,17.36,17.46,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.56,44.43,44.71,43.67,43.55,43.81,0,0,0,0,0,0,0.97,0,0.475,0.079,0.58,0.42,25.7
1335132000000,2012,4,2011,7,30,7,1.07,0.0895,0.665,30016.2,181.7,181.7,178.7,4,4,4,1767,1679,1849,1619,1531,148,148,148,519.1,430.8,600.5,0.0838,0.0801,0.0882,1100,1100,1100,990,990,990,970.3,970.1,970.6,19.7,19.4,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.097,17.78,17.52,18.07,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.58,44.86,46.36,44.67,43.96,45.43,0,0,0,0,0,0,0.993,0,0.405,0.084,0.62,0.38,28.1
1335736800000,2012,4,2011,7,31,7,0.944,0.112,0.665,31221.7,189,189,185.8,4,4,4,1561,1474,1649,1375,1282,185.7,148,192,275.4,182.4,400.9,0.119,0.0898,0.13,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.902,0.873,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.87,0.091,0.088,0.093,18.47,18.17,18.78,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.41,46.62,48.22,46.46,45.69,47.26,0,0,0,0,0,0,1.03,0,0.279,0.12,0.7,0.3,33.1
1336341600000,2012,5,2011,8,32,7,0.806,0.116,0.653,32063.3,192.8,192.8,190.9,4,4,4,1332,1201,1446,1140,1009,192,192,192,60.81,-1.137e-13,154.2,0.145,0.133,0.16,1080,1009,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.792,0.664,0.861,0.602,0.444,0.648,0.029,0.021,0.031,1.69,1.39,1.81,0.08,0.065,0.087,19.36,18.88,20.08,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.84,47.46,49.89,47.71,46.51,48.2,0,0,0,0,0,0,1.06,0,0.153,0.14,0.81,0.19,39.8
1336946400000,2012,5,2011,8,33,7,0.649,0.116,0.533,28097.2,181.2,181.2,167.2,4,4,4,1073,991.2,1165,880.8,799.2,192,192,192,-1.624e-14,-1.137e-13,0,0.179,0.165,0.194,880.8,799.2,972.8,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.523,0.448,0.61,0.365,0.326,0.41,0.017,0.015,0.019,1.13,0.986,1.29,0.052,0.045,0.06,20.74,20.29,21.15,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.72,39.49,46.23,41.81,38.5,45.31,0,0,0,0,0,0,0.929,0,0.116,0.18,0.82,0.18,43.3
1337551200000,2012,5,2011,8,34,7,0.551,0.0889,0.462,24878.5,159.4,159.4,148.1,4,3,3.2857142857142856,911.5,861.9,969.3,764.5,714.9,147,147,147,0,0,0,0.162,0.152,0.171,764.5,714.9,822.3,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.409,0.366,0.462,0.307,0.279,0.337,0.014,0.012,0.015,0.976,0.909,1.03,0.043,0.04,0.046,21.48,21.2,21.74,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.44,39.92,52.09,45.61,38.96,48.2,0,0,0,0,0,0,0.823,0,0.089,0.16,0.84,0.16,45.2
1338156000000,2012,5,2011,8,35,7,0.49,0.0816,0.409,22972.4,140.6,140.6,136.7,3,3,3,810.5,777.2,847.8,675.5,658.2,135,119,147,0,0,0,0.166,0.149,0.182,675.5,658.2,700.8,990,990,990,967.1,967,967.3,22.9,22.7,23,0.343,0.332,0.358,0.252,0.241,0.269,0.011,0.01,0.012,0.842,0.811,0.885,0.037,0.035,0.039,22.02,21.82,22.18,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.51,45.63,47.84,45.58,44.71,46.88,0,0,0,0,0,0,0.76,0,0.081,0.17,0.83,0.17,46.9
1338760800000,2012,6,2011,9,36,7,0.444,0.072,0.372,21253,133,133,126.5,3,3,3,734.1,699.2,770.3,615.1,580.2,119,119,119,0,0,0,0.162,0.154,0.17,615.1,580.2,651.3,990,990,990,966.8,966.7,967,23.2,23,23.3,0.307,0.288,0.328,0.212,0.189,0.236,0.0092,0.0081,0.01,0.739,0.68,0.8,0.032,0.029,0.035,22.43,22.22,22.62,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.937,43.04,40.89,45.24,42.17,39.99,44.33,0,0,0,0,0,0,0.703,0,0.072,0.16,0.84,0.16,47.9
1339365600000,2012,6,2011,9,37,7,0.398,0.072,0.326,18769.9,117.9,117.9,111.7,3,3,3,658.6,629.5,689.1,539.6,510.5,119,119,119,0,0,0,0.181,0.173,0.189,539.6,510.5,570.1,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.264,0.248,0.282,0.161,0.142,0.182,0.0069,0.006,0.0078,0.611,0.562,0.663,0.026,0.024,0.028,22.85,22.68,23.02,0.95,0.947,0.952,0.973,0.97,0.977,0.924,0.919,0.93,38.29,36.39,40.25,37.24,35.3,39.31,0,0,0,0,0,0,0.621,0,0.072,0.18,0.82,0.18,47.2
1339970400000,2012,6,2011,9,38,7,0.359,0.0865,0.273,15886.9,104.1,104.1,94.57,3,2,2.2857142857142856,593.9,568.5,619.9,450.9,407.5,143,119,161,0,-5.684e-14,5.684e-14,0.242,0.192,0.283,450.9,407.5,500.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.22,0.202,0.242,0.112,0.0913,0.136,0.0047,0.0038,0.0057,0.547,0.511,0.628,0.023,0.021,0.026,23.18,23.06,23.33,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.938,43.77,35.15,52.21,42.37,34.1,48.2,0,0,0,0,0,0,0.525,0,0.086,0.24,0.76,0.24,44.3
1340575200000,2012,6,2011,9,39,7,0.326,0.0951,0.231,13763.6,85.72,85.72,81.93,2,2,2,538.4,516.8,560.6,381.2,362.7,157.3,135,161,8.12e-15,-5.684e-14,5.684e-14,0.292,0.261,0.307,381.2,362.7,399.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.192,0.186,0.199,0.0789,0.0702,0.0876,0.0033,0.0029,0.0037,0.471,0.444,0.499,0.02,0.018,0.021,23.51,23.38,23.6,0.953,0.95,0.955,0.979,0.976,0.98,0.932,0.927,0.936,41.84,39.88,43.74,40.96,38.91,42.86,0,0,0,0,0,0,0.455,0,0.095,0.29,0.71,0.29,42.2
1341180000000,2012,7,2011,10,40,7,0.297,0.0816,0.215,12895.2,81.02,81.02,76.76,2,2,2,491.1,472.3,510,356.1,337.3,135,135,135,0,0,0,0.275,0.265,0.286,356.1,337.3,375,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.182,0.175,0.189,0.0671,0.0582,0.076,0.0028,0.0024,0.0032,0.432,0.404,0.46,0.018,0.017,0.019,23.76,23.64,23.87,0.949,0.947,0.952,0.975,0.97,0.979,0.925,0.918,0.932,39.37,37.37,41.38,38.38,36.26,40.51,0,0,0,0,0,0,0.426,0,0.082,0.27,0.72,0.28,43.4
1341784800000,2012,7,2011,10,41,7,0.272,0.0816,0.191,11396.5,71.3,71.3,67.84,2,2,2,450,434.3,466.5,315,299.3,135,135,135,0,0,0,0.3,0.289,0.311,315,299.3,331.5,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.168,0.162,0.173,0.0477,0.0403,0.0555,0.002,0.0016,0.0023,0.37,0.347,0.395,0.015,0.014,0.016,24,23.91,24.1,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.912,0.917,34.97,33.26,36.75,33.92,32.26,35.65,0,0,0,0,0,0,0.377,0,0.081,0.3,0.7,0.3,41.9
1342389600000,2012,7,2011,10,42,7,0.251,0.0816,0.169,10118.6,63.41,63.41,60.23,2,2,2,414.3,400.1,429.1,279.3,265.1,135,135,135,0,0,0,0.326,0.315,0.337,279.3,265.1,294.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.155,0.15,0.16,0.0308,0.0241,0.0378,0.0013,0.00098,0.0015,0.317,0.295,0.339,0.013,0.012,0.014,24.22,24.13,24.3,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,31.05,29.47,32.69,30.11,28.59,31.71,0,0,0,0,0,0,0.335,0,0.082,0.33,0.67,0.33,40.3
1342994400000,2012,7,2011,10,43,7,0.232,0.0816,0.15,9008.21,56.19,56.19,53.62,2,2,2,383.6,371.4,395.4,248.6,236.4,135,135,135,4.06e-15,-2.842e-14,2.842e-14,0.352,0.341,0.364,248.6,236.4,260.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.144,0.14,0.148,0.018,0.0158,0.0219,0.00073,0.00064,0.00089,0.272,0.258,0.288,0.011,0.01,0.012,24.41,24.33,24.49,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,27.64,26.26,28.96,26.81,25.47,28.09,0,0,0,0,0,0,0.298,0,0.082,0.35,0.65,0.35,38.8
1343599200000,2012,7,2011,10,44,7,0.214,0.073,0.141,8442.74,52.97,52.97,50.25,2,1,1.7142857142857142,354.4,341.6,367.3,233.7,226.6,120.7,115,135,0,-2.842e-14,2.842e-14,0.34,0.32,0.372,233.7,226.6,244.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.133,0.14,0.0156,0.015,0.0165,0.00063,0.0006,0.00067,0.297,0.248,0.403,0.012,0.01,0.016,24.53,24.38,24.63,0.935,0.923,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.73,25.65,52.29,32.01,24.88,48.2,0,0,0,0,0,0,0.279,0,0.073,0.34,0.66,0.34,39.5
1344204000000,2012,8,2011,11,45,7,0.197,0.0696,0.127,7920.63,48.2,48.2,47.15,1,1,1,325.6,314.5,337.5,210.6,199.5,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.354,0.341,0.366,210.6,199.5,222.5,990,990,990,965,965,965.1,25,24.9,25,0.128,0.124,0.132,0.0137,0.0127,0.0147,0.00055,0.00051,0.00059,0.368,0.348,0.39,0.015,0.014,0.016,24.6,24.52,24.68,0.957,0.955,0.959,0.98,0.98,0.98,0.937,0.936,0.939,48.61,46.09,51.29,47.15,45.17,48.2,0,0,0,0,0,0,0.262,0,0.07,0.35,0.64,0.36,40.2
1344808800000,2012,8,2011,11,46,7,0.183,0.0696,0.113,7100.61,44.36,44.36,42.27,1,1,1,301.8,292.9,310.9,186.8,177.9,115,115,115,8.12e-15,-2.842e-14,2.842e-14,0.381,0.37,0.393,186.8,177.9,195.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.123,0.0116,0.0109,0.0124,0.00046,0.00043,0.0005,0.326,0.31,0.342,0.013,0.012,0.014,24.76,24.7,24.82,0.951,0.948,0.954,0.98,0.978,0.98,0.931,0.927,0.934,43.14,41.05,45.26,42.27,40.15,44.36,0,0,0,0,0,0,0.235,0,0.07,0.38,0.62,0.38,38.8
1345413600000,2012,8,2011,11,47,7,0.17,0.0696,0.1,6255.78,39.4,39.4,37.24,1,1,1,281.1,272.9,289.9,166.1,157.9,115,115,115,4.06e-15,0,2.842e-14,0.409,0.397,0.421,166.1,157.9,174.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.00987,0.00917,0.0106,0.00039,0.00036,0.00042,0.289,0.274,0.304,0.011,0.011,0.012,24.89,24.84,24.93,0.944,0.942,0.947,0.973,0.97,0.977,0.918,0.913,0.925,38.28,36.37,40.34,37.24,35.28,39.4,0,0,0,0,0,0,0.207,0,0.07,0.41,0.59,0.41,36.8
1346018400000,2012,8,2011,11,48,7,0.159,0.0654,0.0936,5814.11,37.64,37.64,34.61,1,1,1,262.9,254.1,270.5,154.7,145.6,108.1,91,115,4.06e-15,-2.842e-14,2.842e-14,0.411,0.352,0.441,154.7,145.6,167.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.105,0.11,0.0089,0.00813,0.00996,0.00035,0.00032,0.00039,0.268,0.252,0.288,0.011,0.01,0.011,24.98,24.95,25.01,0.941,0.937,0.944,0.971,0.97,0.973,0.913,0.909,0.919,35.65,33.48,38.68,34.61,32.47,37.64,0,0,0,0,0,0,0.192,0,0.0654,0.41,0.59,0.41,36.6
1346623200000,2012,9,2011,12,49,7,0.146,0.055,0.091,5663.27,35.77,35.77,33.71,1,1,1,241.4,232.5,250.5,150.4,141.5,91,91,91,0,0,0,0.377,0.363,0.391,150.4,141.5,159.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.101,0.107,0.00853,0.00777,0.00931,0.00034,0.00031,0.00037,0.258,0.242,0.275,0.01,0.0095,0.011,25.09,25.02,25.16,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,34.75,32.65,36.88,33.71,31.67,35.77,0,0,0,0,0,0,0.187,0,0.055,0.38,0.62,0.38,38.8
1347228000000,2012,9,2011,12,50,7,0.134,0.055,0.079,4905.16,30.99,30.99,29.2,1,1,1,221.6,214.1,229.5,130.6,123.1,91,91,91,-2.03e-15,-1.421e-14,0,0.411,0.397,0.425,130.6,123.1,138.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0972,0.0945,0.0999,0.00685,0.00622,0.00752,0.00027,0.00024,0.0003,0.223,0.209,0.237,0.0087,0.0082,0.0093,25.25,25.19,25.31,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,30.1,28.34,31.95,29.2,27.49,30.99,0,0,0,0,0,0,0.162,0,0.055,0.41,0.59,0.41,36.6
