datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1410127200000,2014,9,2013,12,49,7,0.198,0.0835,0.115,7194.42,45.74,45.74,42.82,1,1,1,328.2,315.9,341,190.2,177.9,138,138,138,0,-2.842e-14,2.842e-14,0.421,0.405,0.437,190.2,177.9,203,990,990,990,965,965,965.1,25,24.9,25,0.123,0.119,0.128,0.0119,0.0109,0.013,0.00048,0.00043,0.00052,0.335,0.313,0.358,0.013,0.012,0.014,24.62,24.54,24.71,0.952,0.948,0.955,0.98,0.978,0.98,0.932,0.927,0.936,43.71,40.86,46.67,42.82,39.96,45.74,0,0,0,0,0,0,0.238,0,0.083,0.42,0.58,0.42,36.3
1410732000000,2014,9,2013,12,50,7,0.182,0.0835,0.0984,6093.92,38.95,38.95,36.27,1,1,1,300.6,289.9,311.8,162.6,151.9,138,138,138,8.12e-15,0,2.842e-14,0.459,0.443,0.476,162.6,151.9,173.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.11,0.118,0.00957,0.00866,0.0105,0.00038,0.00034,0.00042,0.285,0.266,0.305,0.011,0.011,0.012,24.81,24.74,24.87,0.943,0.94,0.947,0.972,0.97,0.976,0.917,0.912,0.924,37.33,34.83,39.91,36.27,33.78,38.95,0,0,0,0,0,0,0.202,0,0.0836,0.46,0.54,0.46,33.5
1411336800000,2014,9,2013,12,51,7,0.168,0.0835,0.0849,5234.72,33.22,33.22,31.16,1,1,1,278.4,269.4,287.4,140.4,131.4,138,138,138,8.12e-15,-2.842e-14,2.842e-14,0.496,0.48,0.512,140.4,131.4,149.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.103,0.109,0.00768,0.00692,0.00845,0.00031,0.00027,0.00034,0.246,0.23,0.262,0.0098,0.0091,0.01,24.94,24.89,24.99,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.12,30,34.25,31.16,29.1,33.22,0,0,0,0,0,0,0.173,0,0.0831,0.5,0.51,0.49,31.2
1411941600000,2014,9,2013,12,52,7,0.157,0.0714,0.0856,5292.87,33.71,33.71,31.51,1,1,1,259.5,255.4,266.4,141.5,125.4,118,110,138,-2.03e-15,-2.842e-14,1.421e-14,0.454,0.422,0.524,141.5,125.4,150.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00777,0.00641,0.00858,0.00031,0.00025,0.00034,0.246,0.219,0.262,0.0097,0.0087,0.01,25.02,24.99,25.03,0.936,0.929,0.939,0.97,0.97,0.97,0.908,0.901,0.911,32.48,28.59,34.75,31.51,27.73,33.71,0,0,0,0,0,0,0.175,0,0.0714,0.45,0.55,0.45,33.7
1412546400000,2014,10,2014,1,1,7,0.149,0.0643,0.0846,5241.16,32.51,32.51,31.2,1,1,1,246.1,239.3,253,139.8,134.2,106.3,97,110,0,0,0,0.431,0.4,0.45,139.8,134.2,145.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.101,0.104,0.00764,0.00716,0.0081,0.0003,0.00028,0.00032,0.241,0.232,0.249,0.0095,0.0091,0.0098,25.08,25.04,25.12,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.16,30.81,33.51,31.2,29.89,32.51,0,0,0,0,0,0,0.173,0,0.0644,0.43,0.57,0.43,35.2
1413151200000,2014,10,2014,1,2,7,0.14,0.0587,0.0818,5076.88,31.26,31.26,30.22,1,1,1,232.3,226.4,236.8,135.3,129.4,97,97,97,0,0,0,0.418,0.41,0.428,135.3,129.4,139.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0992,0.0971,0.101,0.00725,0.00675,0.00764,0.00029,0.00027,0.0003,0.232,0.221,0.24,0.0091,0.0087,0.0094,25.17,25.14,25.22,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.15,29.79,32.23,30.22,28.9,31.26,0,0,0,0,0,0,0.168,0,0.0582,0.42,0.58,0.42,36.3
1413756000000,2014,10,2014,1,3,7,0.132,0.0587,0.0731,4520.92,28.34,28.34,26.91,1,1,1,217.9,212,224,120.9,115,97,97,97,8.121e-15,0,1.421e-14,0.446,0.433,0.458,120.9,115,127,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0941,0.092,0.0962,0.00602,0.00552,0.00654,0.00024,0.00022,0.00026,0.206,0.195,0.217,0.0081,0.0076,0.0085,25.29,25.24,25.33,0.926,0.921,0.929,0.97,0.97,0.97,0.898,0.894,0.902,27.74,26.32,29.21,26.91,25.53,28.34,0,0,0,0,0,0,0.15,0,0.0589,0.44,0.55,0.45,34.2
1414360800000,2014,10,2014,1,4,7,0.125,0.058,0.0666,4097.72,25.21,25.21,24.39,1,1,1,205.9,202.7,210.6,110.1,106.5,95.86,93,97,-4.06e-15,-1.421e-14,0,0.466,0.458,0.477,110.1,106.5,113.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.089,0.0915,0.00511,0.0048,0.00541,0.0002,0.00019,0.00021,0.186,0.18,0.193,0.0073,0.007,0.0075,25.38,25.34,25.4,0.918,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.893,25.15,24.27,25.99,24.39,23.54,25.21,0,0,0,0,0,0,0.136,0,0.0584,0.46,0.53,0.47,32.8
1414965600000,2014,11,2014,2,5,7,0.127,0.0562,0.0703,4343.68,26.62,26.62,25.86,1,1,1,209.3,205.4,212.5,116.3,112.4,93,93,93,-4.06e-15,-1.421e-14,1.421e-14,0.445,0.438,0.453,116.3,112.4,119.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0921,0.0907,0.0932,0.00563,0.0053,0.00591,0.00022,0.00021,0.00023,0.197,0.19,0.203,0.0077,0.0074,0.008,25.35,25.32,25.38,0.922,0.919,0.925,0.97,0.97,0.97,0.895,0.892,0.897,26.65,25.72,27.44,25.86,24.95,26.62,0,0,0,0,0,0,0.144,0,0.0567,0.44,0.55,0.45,34.2
1415570400000,2014,11,2014,2,6,7,0.132,0.0428,0.0895,5596.92,34.77,34.77,33.31,1,1,1,218.7,216.6,221.3,148,124.7,70.71,67,93,-2.03e-15,-1.421e-14,0,0.323,0.303,0.427,148,124.7,154.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0951,0.102,0.00833,0.00635,0.00886,0.00033,0.00025,0.00035,0.251,0.212,0.262,0.0099,0.0083,0.01,25.24,25.21,25.28,0.938,0.928,0.94,0.97,0.97,0.97,0.91,0.9,0.912,34.35,28.7,35.85,33.31,27.84,34.77,0,0,0,0,0,0,0.185,0,0.0425,0.32,0.68,0.32,42.4
1416175200000,2014,11,2014,2,7,7,0.129,0.0405,0.0885,5541.29,33.28,33.28,32.98,1,1,1,213.4,212,214.7,146.4,145,67,67,67,0,0,0,0.314,0.312,0.316,146.4,145,147.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0996,0.099,0.1,0.00819,0.00807,0.0083,0.00032,0.00032,0.00033,0.248,0.245,0.25,0.0097,0.0096,0.0098,25.27,25.26,25.28,0.937,0.937,0.938,0.97,0.97,0.97,0.909,0.908,0.91,34,33.66,34.31,32.98,32.65,33.28,0,0,0,0,0,0,0.183,0,0.0405,0.31,0.69,0.31,43
1416780000000,2014,11,2014,2,8,7,0.128,0.0405,0.0879,5500.49,33.22,33.22,32.74,1,1,1,212.3,210,214.4,145.3,143,67,67,67,0,0,0,0.316,0.312,0.319,145.3,143,147.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0992,0.0984,0.0999,0.0081,0.00791,0.00828,0.00032,0.00031,0.00032,0.246,0.242,0.25,0.0096,0.0095,0.0098,25.28,25.26,25.3,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.909,33.75,33.21,34.25,32.74,32.21,33.22,0,0,0,0,0,0,0.182,0,0.0401,0.32,0.69,0.31,43
1417384800000,2014,12,2014,3,9,7,0.133,0.0357,0.0976,6138.62,38.73,38.73,36.54,1,1,1,220.4,212,229.5,161.4,153,59,59,59,0,0,0,0.268,0.257,0.278,161.4,153,170.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.101,0.107,0.00947,0.00875,0.0102,0.00037,0.00034,0.0004,0.274,0.259,0.29,0.011,0.01,0.011,25.2,25.13,25.27,0.942,0.94,0.945,0.972,0.97,0.975,0.916,0.911,0.922,37.6,35.61,39.71,36.54,34.54,38.73,0,0,0,0,0,0,0.203,0,0.0354,0.27,0.73,0.27,46.2
1417989600000,2014,12,2014,3,10,7,0.139,0.0357,0.104,6549.68,39.69,39.69,38.99,1,1,1,230.5,227.8,233.3,171.5,168.8,59,59,59,0,0,0,0.256,0.253,0.259,171.5,168.8,174.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.107,0.109,0.0103,0.0101,0.0106,0.00041,0.0004,0.00042,0.292,0.287,0.297,0.011,0.011,0.012,25.13,25.1,25.15,0.945,0.945,0.946,0.976,0.975,0.977,0.923,0.921,0.925,39.95,39.33,40.61,38.99,38.33,39.69,0,0,0,0,0,0,0.217,0,0.035,0.26,0.75,0.25,47.1
1418594400000,2014,12,2014,3,11,7,0.145,0.0357,0.109,6909.56,43.06,43.06,41.13,1,1,1,239.3,231.1,247.5,180.3,172.1,59,59,59,0,0,0,0.247,0.238,0.255,180.3,172.1,188.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.108,0.114,0.0111,0.0104,0.0118,0.00044,0.00041,0.00047,0.308,0.293,0.322,0.012,0.012,0.013,25.06,24.99,25.12,0.948,0.946,0.951,0.979,0.976,0.98,0.928,0.923,0.932,42.01,40.1,43.94,41.13,39.14,43.06,0,0,0,0,0,0,0.228,0,0.036,0.25,0.75,0.25,47.7
1419199200000,2014,12,2014,3,12,7,0.153,0.0357,0.117,7456.09,45.28,45.28,44.38,1,1,1,253.2,248.3,257.1,194.2,189.3,59,59,59,0,0,0,0.233,0.23,0.238,194.2,189.3,198.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.114,0.117,0.0123,0.0118,0.0126,0.00048,0.00047,0.0005,0.333,0.324,0.34,0.013,0.013,0.013,24.96,24.93,24.99,0.953,0.951,0.954,0.98,0.98,0.98,0.934,0.932,0.935,45.29,44.13,46.2,44.38,43.25,45.28,0,0,0,0,0,0,0.247,0,0.036,0.23,0.76,0.24,48.7
1419804000000,2014,12,2014,3,13,7,0.161,0.0405,0.121,7643.46,47.16,47.16,45.5,1,1,1,266.3,255.2,279.8,199.3,193.9,67,59,73,0,-2.842e-14,2.842e-14,0.251,0.225,0.273,199.3,193.9,206.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.116,0.122,0.0127,0.0122,0.0133,0.0005,0.00048,0.00053,0.343,0.334,0.357,0.014,0.013,0.014,24.89,24.82,24.94,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,46.43,45.12,48.12,45.5,44.21,47.16,0,0,0,0,0,0,0.253,0,0.04,0.25,0.75,0.25,47.5
1420408800000,2015,1,2014,4,14,7,0.179,0.0442,0.135,8296.45,52.36,52.36,49.38,2,1,1.4285714285714286,296.2,283.3,312.9,223.2,210.3,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.247,0.233,0.258,223.2,210.3,239.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.123,0.134,0.0147,0.0136,0.0161,0.00059,0.00054,0.00064,0.319,0.241,0.384,0.013,0.0096,0.015,24.79,24.74,24.85,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.895,0.94,39.87,25.67,51.65,38.45,24.9,48.2,0,0,0,0,0,0,0.274,0,0.044,0.25,0.75,0.25,46.3
1421013600000,2015,1,2014,4,15,7,0.208,0.0442,0.164,9965.13,65.63,65.63,59.32,2,2,2,344.7,319.1,373.8,271.7,246.1,73,73,73,-4.06e-15,-2.842e-14,0,0.212,0.195,0.229,271.7,246.1,300.8,990,990,990,965.1,965,965.3,24.9,24.7,25,0.145,0.136,0.155,0.0274,0.0167,0.041,0.0011,0.00067,0.0017,0.298,0.261,0.342,0.012,0.01,0.014,24.58,24.39,24.74,0.934,0.928,0.94,0.97,0.97,0.97,0.906,0.9,0.912,30.58,27.71,33.83,29.66,26.88,32.82,0,0,0,0,0,0,0.33,0,0.044,0.21,0.79,0.21,47.9
1421618400000,2015,1,2014,4,16,7,0.254,0.0442,0.21,12739.5,83.79,83.79,75.83,2,2,2,420.5,384.5,456.1,347.5,311.5,73,73,73,0,0,0,0.174,0.16,0.19,347.5,311.5,383.1,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.172,0.159,0.184,0.063,0.046,0.0798,0.0026,0.0019,0.0033,0.412,0.358,0.465,0.017,0.014,0.019,24.1,23.88,24.32,0.948,0.942,0.953,0.974,0.97,0.98,0.923,0.914,0.934,38.9,34.99,42.75,37.92,33.95,41.9,0,0,0,0,0,0,0.421,0,0.044,0.17,0.83,0.17,50.2
1422223200000,2015,1,2014,4,17,7,0.326,0.0452,0.28,16554.8,111.4,111.4,98.54,3,2,2.4285714285714284,538.5,471.2,619.4,463.8,398.2,74.71,73,85,0,-5.684e-14,5.684e-14,0.139,0.124,0.155,463.8,398.2,534.4,990,990,990,966,965.7,966.4,24,23.6,24.3,0.217,0.189,0.254,0.119,0.0869,0.158,0.005,0.0036,0.0067,0.542,0.488,0.594,0.023,0.02,0.025,23.44,23.03,23.79,0.953,0.945,0.957,0.976,0.97,0.98,0.93,0.916,0.938,42.82,35.06,50.55,41.63,34,48.2,0,0,0,0,0,0,0.547,0,0.046,0.14,0.86,0.14,50.8
1422828000000,2015,2,2014,5,18,7,0.452,0.0514,0.401,22561.2,144.6,144.6,134.3,3,3,3,747.5,653,843.9,662.5,568,85,85,85,0,0,0,0.114,0.101,0.13,662.5,568,758.9,990,990,990,966.9,966.5,967.3,23.1,22.7,23.5,0.327,0.273,0.387,0.243,0.18,0.306,0.011,0.0077,0.013,0.811,0.651,0.976,0.035,0.028,0.043,22.3,21.75,22.84,0.956,0.952,0.957,0.98,0.977,0.98,0.936,0.93,0.938,46.09,40.37,51.61,44.76,39.44,48.2,0,0,0,0,0,0,0.746,0,0.051,0.11,0.89,0.11,49.9
1423432800000,2015,2,2014,5,19,7,0.614,0.0739,0.54,28767.9,187.8,187.8,171.2,4,4,4,1015,887.1,1145,893,802.1,122.1,85,137,3.248e-14,0,1.137e-13,0.12,0.0915,0.141,893,802.1,1008,990,990,990,967.9,967.4,968.4,22.1,21.6,22.6,0.521,0.427,0.645,0.373,0.327,0.442,0.017,0.015,0.02,1.14,0.967,1.37,0.052,0.043,0.063,20.94,20.27,21.58,0.955,0.954,0.956,0.979,0.977,0.98,0.935,0.932,0.936,43.71,40.47,47.9,42.81,39.55,46.94,0,0,0,0,0,0,0.951,0,0.074,0.12,0.88,0.12,46.9
1424037600000,2015,2,2014,5,20,7,0.788,0.0872,0.66,32355.5,192.8,192.8,192.6,4,4,4,1304,1187,1400,1159,1050,144.1,137,162,67.58,0,137.7,0.111,0.102,0.118,1092,1050,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.799,0.706,0.85,0.63,0.536,0.648,0.03,0.025,0.031,1.73,1.53,1.8,0.082,0.071,0.086,19.42,19.04,19.98,0.954,0.953,0.955,0.98,0.98,0.98,0.934,0.934,0.936,49.56,48.92,50.31,48.15,47.94,48.2,0,0,0,0,0,0,1.07,0,0.128,0.11,0.84,0.16,41.1
1424642400000,2015,2,2014,5,21,7,0.863,0.0998,0.665,32042.6,191.4,191.4,190.7,4,4,4,1427,1409,1437,1262,1247,165,162,183,162.1,146.9,174.8,0.116,0.113,0.128,1100,1100,1100,990,990,990,969.2,969.2,969.3,20.8,20.7,20.8,0.861,0.854,0.866,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.81,0.087,0.087,0.088,18.94,18.91,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.66,48.56,48.83,47.68,47.59,47.85,0,0,0,0,0,0,1.06,0,0.198,0.12,0.77,0.23,37.1
1425247200000,2015,3,2014,6,22,7,0.868,0.111,0.665,31995.8,190.6,190.6,190.5,4,4,4,1435,1431,1440,1252,1248,183,183,183,152.5,147.6,156.9,0.127,0.127,0.128,1100,1100,1100,990,990,990,969.3,969.3,969.3,20.7,20.7,20.7,0.861,0.859,0.863,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.81,1.81,0.087,0.087,0.087,18.92,18.9,18.93,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.58,48.54,48.63,47.61,47.57,47.66,0,0,0,0,0,0,1.06,0,0.203,0.13,0.77,0.23,36.9
1425852000000,2015,3,2014,6,23,7,0.878,0.111,0.665,31891.4,190.3,190.3,189.8,4,4,4,1452,1440,1471,1269,1257,183,183,183,169,156.9,188.3,0.126,0.124,0.127,1100,1100,1100,990,990,990,969.3,969.3,969.4,20.7,20.6,20.7,0.868,0.863,0.876,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.81,1.82,0.088,0.087,0.088,18.85,18.78,18.9,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.43,48.24,48.54,47.46,47.28,47.57,0,0,0,0,0,0,1.05,0,0.213,0.13,0.76,0.24,36.3
1426456800000,2015,3,2014,6,24,7,0.944,0.111,0.665,31222.5,188.5,188.5,185.8,4,4,4,1561,1487,1656,1378,1304,183,183,183,278.1,204.1,372.5,0.118,0.111,0.123,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.902,0.882,0.914,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.86,0.091,0.089,0.093,18.47,18.15,18.73,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.41,46.58,48.09,46.46,45.64,47.13,0,0,0,0,0,0,1.03,0,0.279,0.12,0.7,0.3,33.1
1427061600000,2015,3,2014,6,25,7,1.09,0.111,0.665,29832.7,181.3,181.3,177.6,4,4,4,1799,1692,1869,1616,1509,183,183,183,516.3,409.1,586.3,0.102,0.0979,0.108,1100,1100,1100,990,990,990,970.5,970.1,970.7,19.5,19.3,19.9,0.924,0.917,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.68,17.45,18.03,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.3,44.68,46.26,44.39,43.78,45.33,0,0,0,0,0,0,0.987,0,0.425,0.1,0.61,0.39,27.4
1427666400000,2015,3,2014,6,26,7,1.13,0.125,0.665,29434.9,175.7,175.7,175.2,4,4,4,1867,1852,1876,1660,1635,207.3,183,217,560.1,535,593.3,0.111,0.0975,0.117,1100,1100,1100,990,990,990,970.7,970.6,970.7,19.3,19.3,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.097,17.45,17.43,17.5,0.949,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.7,44.62,44.83,43.8,43.73,43.93,0,0,0,0,0,0,0.973,0,0.465,0.11,0.59,0.41,26
1428271200000,2015,4,2014,7,27,7,1.1,0.119,0.665,29700.2,177.2,177.2,176.8,4,4,4,1821,1811,1842,1624,1597,197.3,148,217,524.2,497.1,566.1,0.108,0.0816,0.12,1100,1100,1100,990,990,990,970.5,970.5,970.6,19.5,19.4,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.097,17.6,17.54,17.64,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.1,44.92,45.19,44.2,44.02,44.29,0,0,0,0,0,0,0.982,0,0.435,0.11,0.6,0.4,27
1428876000000,2015,4,2014,7,28,7,1.15,0.0895,0.665,29272.6,176.7,176.7,174.2,4,4,4,1895,1824,1992,1747,1676,148,148,148,647.5,576.4,744.3,0.0782,0.0743,0.0811,1100,1100,1100,990,990,990,970.8,970.5,971.1,19.2,18.9,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.36,17.05,17.59,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.45,43.6,45.07,43.56,42.73,44.17,0,0,0,0,0,0,0.968,0,0.485,0.078,0.58,0.42,25.5
1429480800000,2015,4,2014,7,29,7,1.29,0.0895,0.665,28067.4,169.8,169.8,167.1,4,4,4,2141,2031,2228,1993,1883,148,148,148,892.7,783.5,979.8,0.0692,0.0664,0.0729,1100,1100,1100,990,990,990,971.4,971.2,971.6,18.6,18.4,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.69,16.48,16.95,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.62,42.05,43.33,41.77,41.21,42.46,0,0,0,0,0,0,0.928,0,0.625,0.069,0.52,0.48,21.8
1430085600000,2015,4,2014,7,30,7,1.34,0.123,0.665,27780.2,166.8,166.8,165.4,4,4,4,2208,2151,2239,2005,1875,202.9,148,276,905,774.7,990.9,0.0922,0.0661,0.128,1100,1100,1100,990,990,990,971.6,971.5,971.7,18.4,18.3,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.52,16.45,16.66,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.18,41.98,42.55,41.34,41.14,41.7,0,0,0,0,0,0,0.919,0,0.675,0.092,0.5,0.5,20.7
1430690400000,2015,5,2014,8,31,7,1.22,0.167,0.665,28641.1,173.9,173.9,170.5,4,4,4,2015,1904,2118,1739,1628,276,276,276,639.1,528.2,742,0.137,0.13,0.145,1100,1100,1100,990,990,990,971.1,970.8,971.4,18.9,18.6,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.01,16.74,17.34,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.49,42.77,44.37,42.62,41.91,43.49,0,0,0,0,0,0,0.947,0,0.555,0.14,0.55,0.45,23.5
1431295200000,2015,5,2014,8,32,7,1.06,0.167,0.665,30065.5,182.3,182.3,179,4,4,4,1759,1662,1866,1483,1386,276,276,276,383,286.2,489.9,0.157,0.148,0.166,1100,1100,1100,990,990,990,970.3,970,970.7,19.7,19.3,20,0.923,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.81,17.46,18.13,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.65,44.71,46.51,44.74,43.81,45.58,0,0,0,0,0,0,0.994,0,0.395,0.16,0.63,0.37,28.4
1431900000000,2015,5,2014,8,33,7,0.934,0.138,0.665,31319.2,189.6,189.6,186.4,4,4,4,1545,1459,1632,1317,1267,228,192,276,217,166.7,256.4,0.147,0.124,0.175,1100,1100,1100,990,990,990,969.6,969.4,969.9,20.4,20.1,20.6,0.898,0.867,0.915,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.81,1.86,0.091,0.088,0.093,18.52,18.22,18.83,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.56,46.77,48.37,46.61,45.83,47.4,0,0,0,0,0,0,1.04,0,0.269,0.15,0.71,0.29,33.5
1432504800000,2015,5,2014,8,34,7,0.816,0.116,0.661,32249.2,192.8,192.8,192,4,4,4,1350,1250,1437,1158,1058,192,192,192,64.89,0,144.8,0.143,0.134,0.154,1093,1058,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.813,0.735,0.857,0.631,0.554,0.648,0.03,0.026,0.031,1.74,1.58,1.81,0.083,0.074,0.087,19.26,18.91,19.73,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.16,48.58,49.77,47.99,47.61,48.2,0,0,0,0,0,0,1.07,0,0.155,0.14,0.81,0.19,39.5
1433109600000,2015,6,2014,9,35,7,0.705,0.0974,0.608,31273.9,192.8,192.8,186.2,4,4,4,1166,1124,1224,1005,962.5,161,161,161,1.624e-14,0,1.137e-13,0.138,0.132,0.143,1005,962.5,1063,990,990,990,968.4,968.3,968.6,21.6,21.4,21.7,0.653,0.595,0.738,0.455,0.405,0.565,0.021,0.019,0.026,1.39,1.27,1.6,0.064,0.058,0.075,20.19,19.8,20.44,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.5,46.1,49.26,46.54,45.17,48.2,0,0,0,0,0,0,1.03,0,0.097,0.14,0.86,0.14,44.4
1433714400000,2015,6,2014,9,36,7,0.657,0.0974,0.56,29449.1,179.5,179.5,175.3,4,4,4,1087,1052,1115,925.8,890.9,161,161,161,-1.624e-14,-1.137e-13,1.137e-13,0.148,0.144,0.153,925.8,890.9,954.4,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.561,0.529,0.587,0.387,0.37,0.401,0.018,0.017,0.018,1.2,1.14,1.25,0.055,0.052,0.058,20.62,20.48,20.79,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.72,43.38,45.79,43.82,42.51,44.88,0,0,0,0,0,0,0.974,0,0.097,0.15,0.85,0.15,44.8
1434319200000,2015,6,2014,9,37,7,0.605,0.102,0.504,26935.7,168,168,160.3,4,3,3.857142857142857,1001,959.8,1039,832.7,749.8,168,161,210,0,0,0,0.168,0.155,0.219,832.7,749.8,878,990,990,990,967.9,967.7,968,22.1,22,22.3,0.477,0.412,0.517,0.342,0.302,0.364,0.015,0.014,0.017,1.06,0.994,1.12,0.048,0.045,0.051,21.05,20.86,21.27,0.955,0.953,0.957,0.979,0.977,0.98,0.935,0.931,0.938,42.79,40.38,49.87,41.8,39.45,48.2,0,0,0,0,0,0,0.891,0,0.101,0.17,0.83,0.17,44.5
1434924000000,2015,6,2014,9,38,7,0.544,0.127,0.417,23034.5,144,144,137.1,3,3,3,900.1,859.8,943.2,690.1,649.8,210,210,210,0,0,0,0.233,0.223,0.244,690.1,649.8,733.2,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.364,0.34,0.397,0.262,0.235,0.291,0.012,0.01,0.013,0.879,0.81,0.96,0.039,0.036,0.043,21.62,21.37,21.85,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,46.64,44.37,48.99,45.7,43.48,48.01,0,0,0,0,0,0,0.762,0,0.127,0.23,0.77,0.23,42.3
1435528800000,2015,6,2014,9,39,7,0.494,0.117,0.377,21224.6,129.5,129.5,126.3,3,3,3,816.6,786.6,849.8,623.7,600.6,192.9,186,210,0,0,0,0.236,0.225,0.251,623.7,600.6,640.7,990,990,990,967.2,967,967.3,22.8,22.7,23,0.321,0.307,0.334,0.218,0.202,0.229,0.0095,0.0088,0.01,0.762,0.722,0.793,0.033,0.031,0.035,22.07,21.91,22.23,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,42.97,41.65,44.04,42.11,40.8,43.16,0,0,0,0,0,0,0.702,0,0.117,0.24,0.76,0.24,43
1436133600000,2015,7,2014,10,40,7,0.453,0.12,0.333,18817.4,121,121,112,3,2,2.857142857142857,749,714.8,779.7,551.3,487.8,197.7,186,227,-1.624e-14,-5.684e-14,0,0.265,0.239,0.318,551.3,487.8,593.7,990,990,990,966.9,966.8,967,23.1,23,23.2,0.281,0.249,0.303,0.17,0.129,0.198,0.0073,0.0056,0.0086,0.657,0.558,0.71,0.028,0.024,0.031,22.45,22.27,22.64,0.952,0.946,0.956,0.976,0.97,0.98,0.929,0.918,0.937,40.96,34.97,51.68,39.63,33.93,48.2,0,0,0,0,0,0,0.622,0,0.12,0.26,0.74,0.26,41.5
1436738400000,2015,7,2014,10,41,7,0.406,0.137,0.269,15603.2,96.4,96.4,92.88,2,2,2,671.9,641.8,703.6,444.9,414.8,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.338,0.323,0.354,444.9,414.8,476.6,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.225,0.21,0.243,0.109,0.0948,0.124,0.0047,0.004,0.0053,0.577,0.527,0.631,0.025,0.022,0.027,22.84,22.65,23.01,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.938,47.66,44.72,50.65,46.44,43.83,48.2,0,0,0,0,0,0,0.516,0,0.137,0.34,0.66,0.34,38.4
1437343200000,2015,7,2014,10,42,7,0.366,0.137,0.229,13448.5,85.77,85.77,80.05,2,2,2,605,579.2,632.2,378,352.2,227,227,227,-2.436e-14,-5.684e-14,5.684e-14,0.376,0.359,0.392,378,352.2,405.2,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.197,0.188,0.207,0.0774,0.0652,0.0903,0.0033,0.0027,0.0038,0.472,0.434,0.513,0.02,0.018,0.022,23.21,23.06,23.36,0.952,0.949,0.955,0.977,0.972,0.98,0.93,0.923,0.936,40.95,38.28,43.76,40.03,37.22,42.88,0,0,0,0,0,0,0.445,0,0.137,0.37,0.63,0.37,36.7
1437948000000,2015,7,2014,10,43,7,0.331,0.13,0.201,11849.5,74.22,74.22,70.53,2,2,2,547.6,524.2,570.7,332.9,313.6,214.7,184,227,8.12e-15,0,5.684e-14,0.392,0.346,0.42,332.9,313.6,348.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.18,0.174,0.185,0.0561,0.047,0.0633,0.0023,0.002,0.0026,0.404,0.376,0.424,0.017,0.016,0.018,23.53,23.41,23.63,0.946,0.943,0.948,0.97,0.97,0.972,0.918,0.915,0.922,36.34,34.22,38.17,35.27,33.19,37.11,0,0,0,0,0,0,0.392,0,0.13,0.39,0.61,0.39,35.8
1438552800000,2015,8,2014,11,44,7,0.299,0.111,0.188,11125.5,70.79,70.79,66.22,2,2,2,494.3,473.1,516.3,310.3,289.1,184,184,184,-8.12e-15,-5.684e-14,0,0.372,0.356,0.389,310.3,289.1,332.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.17,0.163,0.178,0.0455,0.0355,0.0558,0.0019,0.0015,0.0023,0.368,0.336,0.401,0.015,0.014,0.017,23.81,23.68,23.94,0.942,0.939,0.946,0.97,0.97,0.97,0.914,0.91,0.917,34.14,31.85,36.49,33.11,30.89,35.39,0,0,0,0,0,0,0.368,0,0.111,0.37,0.63,0.37,37.2
1439157600000,2015,8,2014,11,45,7,0.271,0.111,0.16,9506.94,60.56,60.56,56.59,2,2,2,448.7,430.7,467.4,264.7,246.7,184,184,184,-4.06e-15,-2.842e-14,0,0.41,0.394,0.427,264.7,246.7,283.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.148,0.161,0.0241,0.0167,0.0327,0.00099,0.00068,0.0013,0.299,0.273,0.327,0.012,0.011,0.013,24.08,23.97,24.19,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,29.17,27.18,31.22,28.29,26.36,30.28,0,0,0,0,0,0,0.314,0,0.111,0.41,0.59,0.41,35.1
1439762400000,2015,8,2014,11,46,7,0.248,0.111,0.137,8193.93,51.46,51.46,48.77,2,1,1.2857142857142858,409.8,394.3,425,225.8,210.3,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.449,0.433,0.467,225.8,210.3,241,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.135,0.146,0.0149,0.0136,0.0162,0.00061,0.00055,0.00066,0.357,0.262,0.412,0.015,0.011,0.017,24.2,24.12,24.25,0.949,0.925,0.958,0.977,0.97,0.98,0.927,0.898,0.939,43.31,26,52.33,41.5,25.22,48.2,0,0,0,0,0,0,0.271,0,0.111,0.45,0.55,0.45,33
1440367200000,2015,8,2014,11,47,7,0.228,0.111,0.116,7213.3,45.89,45.89,42.94,1,1,1,376.4,364,389.7,192.4,180,184,184,184,0,-2.842e-14,2.842e-14,0.489,0.472,0.506,192.4,180,205.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.129,0.124,0.133,0.0121,0.011,0.0132,0.00049,0.00045,0.00054,0.343,0.321,0.367,0.014,0.013,0.015,24.37,24.28,24.46,0.953,0.949,0.956,0.98,0.978,0.98,0.933,0.928,0.937,43.82,40.98,46.82,42.94,40.08,45.89,0,0,0,0,0,0,0.239,0,0.112,0.49,0.51,0.49,31.6
1440972000000,2015,8,2014,11,48,7,0.208,0.0874,0.121,7513.12,48.2,48.2,44.72,1,1,1,343.8,328.2,359.9,199.3,175.9,144.6,138,184,0,-2.842e-14,2.842e-14,0.42,0.389,0.511,199.3,175.9,216.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.123,0.133,0.0127,0.0107,0.0142,0.00051,0.00043,0.00057,0.351,0.313,0.382,0.014,0.013,0.015,24.53,24.44,24.62,0.954,0.948,0.958,0.979,0.976,0.98,0.934,0.925,0.938,45.74,40.04,49.74,44.72,39.08,48.2,0,0,0,0,0,0,0.248,0,0.087,0.42,0.58,0.42,36.1
1441576800000,2015,9,2014,12,49,7,0.188,0.0783,0.11,6859.98,42.65,42.65,40.83,1,1,1,310.7,298.4,323.5,181.2,172.7,129.4,118,138,0,-2.842e-14,2.842e-14,0.416,0.385,0.444,181.2,172.7,188.6,990,990,990,965,964.9,965,25,25,25.1,0.119,0.117,0.122,0.0112,0.0104,0.0118,0.00045,0.00042,0.00047,0.317,0.303,0.329,0.013,0.012,0.013,24.73,24.66,24.79,0.949,0.947,0.951,0.979,0.975,0.98,0.929,0.923,0.932,41.72,39.66,43.52,40.83,38.68,42.65,0,0,0,0,0,0,0.227,0,0.078,0.42,0.59,0.41,36.5
1442181600000,2015,9,2014,12,50,7,0.171,0.0714,0.0999,6215.68,39.73,39.73,37,1,1,1,283.1,272.4,294.3,165.1,154.4,118,118,118,8.12e-15,0,2.842e-14,0.417,0.401,0.433,165.1,154.4,176.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.115,0.00979,0.00887,0.0107,0.00039,0.00035,0.00043,0.287,0.267,0.307,0.011,0.011,0.012,24.88,24.82,24.94,0.944,0.941,0.947,0.973,0.97,0.977,0.918,0.912,0.926,38.04,35.52,40.64,37,34.46,39.73,0,0,0,0,0,0,0.206,0,0.0711,0.42,0.58,0.42,36.3
1442786400000,2015,9,2014,12,51,7,0.158,0.0714,0.0864,5347.67,33.9,33.9,31.83,1,1,1,260.9,251.9,269.9,142.9,133.9,118,118,118,8.12e-15,-2.842e-14,2.842e-14,0.452,0.437,0.468,142.9,133.9,151.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.1,0.107,0.0079,0.00713,0.00866,0.00031,0.00028,0.00034,0.247,0.231,0.263,0.0098,0.0091,0.01,25.01,24.96,25.06,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,32.82,30.68,34.95,31.83,29.76,33.9,0,0,0,0,0,0,0.177,0,0.0716,0.45,0.55,0.45,33.8
1443391200000,2015,9,2014,12,52,7,0.146,0.0641,0.0823,5099.39,32.32,32.32,30.35,1,1,1,242.1,237.4,248.9,136.1,126,106,97,118,-2.03e-15,-1.421e-14,0,0.437,0.402,0.484,136.1,126,144.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.1,0.0976,0.102,0.00732,0.00646,0.00803,0.00029,0.00025,0.00032,0.234,0.217,0.248,0.0092,0.0085,0.0098,25.11,25.08,25.13,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,31.29,28.83,33.32,30.35,27.96,32.32,0,0,0,0,0,0,0.169,0,0.0637,0.44,0.56,0.44,34.9
1443996000000,2015,10,2015,1,1,7,0.138,0.0587,0.079,4898.94,30.95,30.95,29.16,1,1,1,227.6,220.2,235.5,130.6,123.2,97,97,97,0,0,0,0.426,0.412,0.441,130.6,123.2,138.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0975,0.0949,0.1,0.00685,0.00622,0.00752,0.00027,0.00024,0.0003,0.223,0.21,0.237,0.0088,0.0082,0.0093,25.21,25.15,25.27,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,30.06,28.3,31.91,29.16,27.45,30.95,0,0,0,0,0,0,0.162,0,0.059,0.43,0.57,0.43,35.5
1444600800000,2015,10,2015,1,2,7,0.129,0.0587,0.0704,4344.08,26.88,26.88,25.86,1,1,1,213.4,209.5,217.7,116.4,112.5,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.455,0.446,0.463,116.4,112.5,120.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0925,0.0911,0.094,0.00564,0.00531,0.00601,0.00022,0.00021,0.00024,0.198,0.191,0.205,0.0077,0.0075,0.0081,25.32,25.29,25.35,0.922,0.92,0.926,0.97,0.97,0.97,0.895,0.892,0.898,26.66,25.72,27.71,25.86,24.95,26.88,0,0,0,0,0,0,0.144,0,0.0586,0.46,0.55,0.45,33.7
1445205600000,2015,10,2015,1,3,7,0.122,0.0587,0.0634,1731.89,24.5,24.5,10.31,1,1,1,201.8,196.1,207.6,104.8,99.1,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.481,0.467,0.495,104.8,99.1,110.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0864,0.0904,0.00466,0.00417,0.00515,0.00018,0.00016,0.0002,0.177,0.167,0.187,0.0069,0.0065,0.0073,25.41,25.37,25.43,0.393,0,0.918,0.416,0,0.97,0.381,0,0.891,10.63,0,25.26,10.31,0,24.5,0,4,0,0,0.571,0,0.0573,0.571,0.0586,0.48,0.52,0.48,14.2
1445810400000,2015,10,2015,1,4,7,0.115,0.0561,0.0587,656.188,27.34,27.34,3.906,1,1,1,189.8,186.3,194.2,97.13,89.25,92.71,67,97,2.03e-15,-1.421e-14,1.421e-14,0.488,0.354,0.521,97.13,89.25,122.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0852,0.0829,0.091,0.00401,0.00334,0.00614,0.00016,0.00013,0.00024,0.163,0.149,0.205,0.0064,0.0058,0.008,25.42,25.37,25.42,0.132,0,0.926,0.139,0,0.97,0.128,0,0.899,4.027,0,28.19,3.906,0,27.34,0,6,0,0,0.857,0,0.0217,0.857,0.0563,0.49,0.51,0.49,5.71
1446415200000,2015,11,2015,2,5,7,0.117,0.0405,0.0763,4752.5,28.53,28.53,28.29,1,1,1,193.2,191.7,194.2,126.2,124.7,67,67,67,-2.03e-15,-1.421e-14,1.421e-14,0.347,0.345,0.349,126.2,124.7,127.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0919,0.0928,0.00647,0.00635,0.00656,0.00025,0.00025,0.00026,0.212,0.209,0.214,0.0083,0.0082,0.0083,25.37,25.37,25.37,0.929,0.928,0.929,0.97,0.97,0.97,0.901,0.9,0.901,29.16,28.81,29.41,28.29,27.94,28.53,0,0,0,0,0,0,0.157,0,0.0407,0.35,0.65,0.35,40.6
1447020000000,2015,11,2015,2,6,7,0.119,0.0405,0.0782,4878.47,29.7,29.7,29.04,1,1,1,196.3,194.2,199.1,129.3,127.2,67,67,67,2.03e-15,0,1.421e-14,0.341,0.337,0.345,129.3,127.2,132.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0928,0.0945,0.00674,0.00656,0.00698,0.00026,0.00026,0.00027,0.217,0.214,0.222,0.0085,0.0083,0.0087,25.38,25.37,25.38,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.94,29.41,30.61,29.04,28.53,29.7,0,0,0,0,0,0,0.161,0,0.0408,0.34,0.66,0.34,41
1447624800000,2015,11,2015,2,7,7,0.125,0.0405,0.0842,5266.44,33.66,33.66,31.35,1,1,1,206.3,196.6,216.3,139.3,129.6,67,67,67,0,0,0,0.325,0.31,0.341,139.3,129.6,149.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.097,0.0936,0.101,0.00759,0.00677,0.00844,0.0003,0.00026,0.00033,0.235,0.218,0.253,0.0092,0.0085,0.0099,25.32,25.25,25.38,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,32.32,30.01,34.7,31.35,29.11,33.66,0,0,0,0,0,0,0.174,0,0.0408,0.32,0.67,0.33,42.1
1448229600000,2015,11,2015,2,8,7,0.133,0.0405,0.0923,5776.74,35.02,35.02,34.39,1,1,1,219.5,217.2,222.3,152.5,150.2,67,67,67,0,0,0,0.305,0.301,0.309,152.5,150.2,155.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.103,0.00872,0.00851,0.00895,0.00034,0.00033,0.00035,0.259,0.255,0.264,0.01,0.01,0.01,25.22,25.2,25.24,0.939,0.939,0.94,0.97,0.97,0.97,0.911,0.911,0.912,35.45,34.89,36.11,34.39,33.85,35.02,0,0,0,0,0,0,0.191,0,0.0407,0.3,0.69,0.31,43.4
1448834400000,2015,11,2015,2,9,7,0.137,0.0364,0.101,6340.18,40.51,40.51,37.74,1,1,1,226.5,220.2,236.6,166.4,153.2,60.14,59,67,0,0,0,0.266,0.249,0.304,166.4,153.2,177.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.102,0.11,0.00989,0.00877,0.0108,0.00039,0.00034,0.00043,0.283,0.26,0.303,0.011,0.01,0.012,25.16,25.08,25.22,0.944,0.94,0.947,0.974,0.97,0.979,0.919,0.911,0.928,38.75,35.6,41.38,37.74,34.53,40.51,0,0,0,0,0,0,0.21,0,0.036,0.27,0.74,0.26,46.3
1449439200000,2015,12,2015,3,10,7,0.149,0.0357,0.113,7201.85,45.15,45.15,42.87,1,1,1,246.6,238.5,256.5,187.6,179.5,59,59,59,-4.06e-15,-2.842e-14,0,0.239,0.23,0.247,187.6,179.5,197.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.111,0.117,0.0117,0.011,0.0125,0.00046,0.00043,0.0005,0.321,0.306,0.339,0.013,0.012,0.013,25,24.94,25.06,0.951,0.948,0.954,0.98,0.98,0.98,0.932,0.929,0.935,43.74,41.83,46.08,42.87,40.99,45.15,0,0,0,0,0,0,0.238,0,0.036,0.24,0.76,0.24,48.3
1450044000000,2015,12,2015,3,11,7,0.162,0.0357,0.126,7922.6,48.2,48.2,47.16,1,1,1,267.8,257.4,278.7,208.8,198.3,59,59,59,1.218e-14,0,2.842e-14,0.22,0.212,0.229,208.8,198.3,219.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.121,0.117,0.125,0.0135,0.0126,0.0144,0.00053,0.0005,0.00057,0.359,0.34,0.378,0.014,0.013,0.015,24.87,24.81,24.93,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.69,46.27,51.22,47.16,45.35,48.2,0,0,0,0,0,0,0.262,0,0.036,0.22,0.78,0.22,48.9
1450648800000,2015,12,2015,3,12,7,0.173,0.0357,0.137,8337.68,52.21,52.21,49.63,2,1,1.4285714285714286,285.8,276.5,297.5,226.8,217.5,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.207,0.198,0.213,226.8,217.5,238.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.127,0.124,0.131,0.015,0.0142,0.016,0.0006,0.00057,0.00064,0.323,0.244,0.389,0.013,0.0097,0.015,24.83,24.77,24.89,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.72,26.15,52.59,38.59,25.37,48.2,0,0,0,0,0,0,0.276,0,0.036,0.21,0.79,0.21,48.2
1451253600000,2015,12,2015,3,13,7,0.189,0.0393,0.15,9128.27,55.62,55.62,54.33,2,2,2,313.3,303.8,324.6,248.3,241.2,65,59,73,4.06e-15,-2.842e-14,2.842e-14,0.207,0.189,0.232,248.3,241.2,253.8,990,990,990,965,964.9,965,25,25,25.1,0.136,0.134,0.138,0.0173,0.0163,0.0188,0.00069,0.00065,0.00075,0.263,0.256,0.269,0.011,0.01,0.011,24.77,24.71,24.82,0.929,0.926,0.93,0.97,0.97,0.97,0.901,0.899,0.902,28.01,27.15,28.67,27.17,26.33,27.81,0,0,0,0,0,0,0.302,0,0.039,0.21,0.79,0.21,48.3
1451858400000,2016,1,2015,4,14,7,0.216,0.0442,0.172,10401.3,67.08,67.08,61.91,2,2,2,356.6,335.3,380.7,283.6,262.3,73,73,73,0,0,0,0.205,0.192,0.218,283.6,262.3,307.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.149,0.142,0.158,0.0329,0.0228,0.0442,0.0013,0.00091,0.0018,0.316,0.284,0.352,0.013,0.011,0.014,24.5,24.34,24.64,0.937,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.913,31.91,29.53,34.58,30.96,28.65,33.54,0,0,0,0,0,0,0.344,0,0.044,0.2,0.8,0.2,48.2
1452463200000,2016,1,2015,4,15,7,0.256,0.0442,0.212,12844,83.97,83.97,76.45,2,2,2,423.3,390.8,457,350.3,317.8,73,73,73,0,0,0,0.173,0.16,0.187,350.3,317.8,384,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.173,0.161,0.184,0.0644,0.049,0.0802,0.0026,0.002,0.0033,0.416,0.367,0.466,0.017,0.015,0.019,24.08,23.88,24.28,0.948,0.943,0.953,0.975,0.97,0.98,0.924,0.915,0.934,39.21,35.68,42.84,38.23,34.61,41.98,0,0,0,0,0,0,0.425,0,0.044,0.17,0.83,0.17,50.2
1453068000000,2016,1,2015,4,16,7,0.295,0.0442,0.251,15173.2,94.47,94.47,90.32,2,2,2,488,467.6,508.6,415,394.6,73,73,73,0,0,0,0.15,0.144,0.156,415,394.6,435.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.195,0.188,0.203,0.0949,0.0853,0.105,0.0039,0.0035,0.0043,0.513,0.482,0.544,0.021,0.02,0.023,23.69,23.57,23.81,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,46.08,43.97,48.2,45.16,43.1,47.23,0,0,0,0,0,0,0.502,0,0.044,0.15,0.85,0.15,51.4
1453672800000,2016,1,2015,4,17,7,0.324,0.0442,0.28,16349.2,103.6,103.6,97.32,3,2,2.142857142857143,536,514.4,566.9,463,441.4,73,73,73,-1.624e-14,-5.684e-14,0,0.136,0.129,0.142,463,441.4,493.9,990,990,990,966,965.9,966.2,24,23.8,24.1,0.214,0.205,0.229,0.118,0.107,0.132,0.0049,0.0045,0.0055,0.57,0.526,0.613,0.024,0.022,0.026,23.42,23.3,23.53,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.25,35.6,52.41,46.19,34.54,48.2,0,0,0,0,0,0,0.541,0,0.044,0.14,0.86,0.14,50.5
1454277600000,2016,2,2015,5,18,7,0.384,0.0514,0.333,19275.5,126.6,126.6,114.7,3,3,3,635.7,580.3,695.7,550.7,495.3,85,85,85,-8.12e-15,-5.684e-14,0,0.134,0.122,0.146,550.7,495.3,610.7,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.263,0.231,0.297,0.169,0.133,0.209,0.0072,0.0056,0.009,0.622,0.529,0.723,0.026,0.022,0.031,22.94,22.59,23.26,0.951,0.946,0.955,0.975,0.97,0.98,0.926,0.917,0.936,39.23,35.61,43.07,38.25,34.55,42.21,0,0,0,0,0,0,0.637,0,0.051,0.13,0.87,0.13,50.2
1454882400000,2016,2,2015,5,19,7,0.465,0.0583,0.407,23052.9,144.6,144.6,137.2,3,3,3,769.6,714.5,826.7,673.2,629.5,96.43,85,105,0,0,0,0.125,0.113,0.136,673.2,629.5,721.7,990,990,990,967,966.8,967.2,23,22.8,23.2,0.334,0.308,0.363,0.251,0.222,0.283,0.011,0.0095,0.012,0.83,0.755,0.914,0.036,0.032,0.04,22.19,21.88,22.49,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.936,0.938,46.7,44.22,49.4,45.74,43.34,48.2,0,0,0,0,0,0,0.762,0,0.058,0.13,0.88,0.12,49.6
1455487200000,2016,2,2015,5,20,7,0.575,0.0663,0.509,27394,175.2,175.2,163.1,4,3,3.857142857142857,951.1,851.8,1057,841.5,746.8,109.6,105,137,0,0,0,0.115,0.103,0.13,841.5,746.8,920,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.469,0.382,0.547,0.346,0.3,0.384,0.016,0.013,0.018,1.05,0.93,1.18,0.047,0.041,0.054,21.25,20.74,21.73,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,43.63,39.3,50.77,42.49,38.3,48.2,0,0,0,0,0,0,0.906,0,0.066,0.12,0.89,0.11,47.6
1456092000000,2016,2,2015,5,21,7,0.736,0.0829,0.639,31969.6,192.8,192.8,190.3,4,4,4,1216,1102,1330,1079,964.9,137,137,137,23.27,0,92.79,0.113,0.103,0.124,1056,964.9,1100,990,990,990,968.6,968.2,968.9,21.4,21.1,21.8,0.725,0.589,0.818,0.557,0.406,0.648,0.026,0.019,0.031,1.57,1.26,1.77,0.074,0.058,0.084,19.85,19.3,20.52,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,48.99,46.38,50.35,47.57,45.45,48.2,0,0,0,0,0,0,1.06,0,0.097,0.11,0.87,0.13,43.4
1456696800000,2016,2,2015,5,22,7,0.875,0.107,0.665,31921.4,192.8,192.8,190,4,4,4,1447,1369,1519,1270,1220,176.4,137,183,170.1,119.8,235.9,0.122,0.1,0.13,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.866,0.835,0.898,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.78,1.85,0.088,0.085,0.09,18.87,18.61,19.16,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.48,47.78,49.23,47.5,46.82,48.2,0,0,0,0,0,0,1.06,0,0.21,0.12,0.76,0.24,36.5
1457301600000,2016,3,2015,6,23,7,0.974,0.111,0.665,30936.6,186.5,186.5,184.1,4,4,4,1610,1541,1679,1427,1358,183,183,183,326.7,258.3,395.8,0.114,0.109,0.119,1100,1100,1100,990,990,990,969.8,969.6,970.1,20.2,19.9,20.4,0.91,0.902,0.916,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.86,0.092,0.091,0.093,18.3,18.07,18.53,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.98,46.37,47.58,46.04,45.45,46.63,0,0,0,0,0,0,1.02,0,0.309,0.11,0.68,0.32,31.8
1457906400000,2016,3,2015,6,24,7,1.12,0.111,0.665,29541.6,180.8,180.8,175.8,4,4,4,1851,1709,2028,1668,1526,183,183,183,567.7,425.9,744.9,0.0992,0.0902,0.107,1100,1100,1100,990,990,990,970.6,970.2,971.2,19.4,18.8,19.8,0.924,0.918,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.094,0.1,17.51,16.96,17.97,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.86,43.35,46.11,43.96,42.48,45.19,0,0,0,0,0,0,0.977,0,0.455,0.099,0.59,0.41,26.4
1458511200000,2016,3,2015,6,25,7,1.4,0.111,0.665,27257.4,167.8,167.8,162.2,4,4,4,2322,2111,2506,2139,1928,183,183,183,1039,827.7,1223,0.0791,0.073,0.0867,1100,1100,1100,990,990,990,971.9,971.4,972.3,18.1,17.7,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.25,15.8,16.76,0.946,0.944,0.947,0.979,0.977,0.98,0.926,0.922,0.928,41.44,40.24,42.81,40.56,39.3,41.96,0,0,0,0,0,0,0.901,0,0.735,0.079,0.48,0.52,19.5
1459116000000,2016,3,2015,6,26,7,1.62,0.119,0.665,25633.1,155.8,155.8,152.6,4,4,4,2673,2556,2760,2475,2373,197.6,183,217,1375,1273,1443,0.0738,0.0682,0.08,1100,1100,1100,990,990,990,972.7,972.4,972.9,17.3,17.1,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.4,15.19,15.68,0.943,0.942,0.944,0.974,0.973,0.976,0.918,0.916,0.921,39.15,38.59,39.92,38.14,37.54,38.95,0,0,0,0,0,0,0.848,0,0.955,0.073,0.41,0.59,15.8
1459720800000,2016,4,2015,7,27,7,1.72,0.131,0.665,24860.2,149.6,149.6,148,4,4,4,2839,2779,2899,2622,2562,217,217,217,1522,1462,1582,0.0765,0.0749,0.0781,1100,1100,1100,990,990,990,973.1,973,973.3,16.9,16.7,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15,14.86,15.14,0.941,0.94,0.942,0.972,0.971,0.973,0.914,0.913,0.916,38.07,37.67,38.46,36.99,36.57,37.41,0,0,0,0,0,0,0.822,0,1.055,0.076,0.39,0.61,14.5
1460325600000,2016,4,2015,7,28,7,1.8,0.131,0.665,24251.1,145.7,145.7,144.4,4,4,4,2969,2919,3000,2752,2702,217,217,217,1652,1602,1683,0.0731,0.0723,0.0743,1100,1100,1100,990,990,990,973.4,973.3,973.5,16.6,16.5,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.69,14.61,14.81,0.939,0.939,0.94,0.97,0.97,0.971,0.911,0.911,0.912,37.2,36.99,37.53,36.09,35.88,36.43,0,0,0,0,0,0,0.802,0,1.135,0.073,0.37,0.63,13.5
1460930400000,2016,4,2015,7,29,7,1.79,0.131,0.665,24328.8,146.8,146.8,144.8,4,4,4,2952,2883,3004,2735,2666,217,217,217,1635,1566,1687,0.0735,0.0722,0.0753,1100,1100,1100,990,990,990,973.4,973.2,973.5,16.6,16.5,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.73,14.6,14.89,0.939,0.939,0.94,0.97,0.97,0.971,0.912,0.91,0.913,37.31,36.97,37.77,36.2,35.86,36.69,0,0,0,0,0,0,0.805,0,1.125,0.073,0.37,0.63,13.6
1461535200000,2016,4,2015,7,30,7,1.67,0.136,0.665,25252.2,153.2,153.2,150.3,4,4,4,2755,2650,2855,2529,2374,225.4,217,276,1429,1274,1538,0.082,0.076,0.104,1100,1100,1100,990,990,990,972.9,972.7,973.2,17.1,16.8,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.2,14.96,15.46,0.942,0.941,0.943,0.973,0.972,0.975,0.916,0.914,0.919,38.62,37.96,39.31,37.58,36.89,38.3,0,0,0,0,0,0,0.835,0,1.005,0.081,0.4,0.6,15.1
1462140000000,2016,5,2015,8,31,7,1.51,0.167,0.665,26460.9,160.8,160.8,157.5,4,4,4,2495,2377,2615,2219,2101,276,276,276,1119,1001,1239,0.111,0.106,0.116,1100,1100,1100,990,990,990,972.3,972,972.6,17.7,17.4,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.83,15.54,16.12,0.944,0.943,0.945,0.977,0.975,0.978,0.922,0.92,0.925,40.32,39.53,41.09,39.38,38.55,40.2,0,0,0,0,0,0,0.875,0,0.845,0.11,0.44,0.56,17.5
1462744800000,2016,5,2015,8,32,7,1.34,0.167,0.665,27711.5,168.5,168.5,164.9,4,4,4,2222,2085,2343,1946,1809,276,276,276,846.1,709.4,967.2,0.124,0.118,0.132,1100,1100,1100,990,990,990,971.6,971.3,971.9,18.4,18.1,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.49,16.2,16.82,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.929,42.09,41.31,42.98,41.24,40.43,42.12,0,0,0,0,0,0,0.916,0,0.675,0.12,0.5,0.5,20.7
1463349600000,2016,5,2015,8,33,7,1.15,0.167,0.665,29229.6,178.2,178.2,174,4,4,4,1904,1780,2039,1628,1504,276,276,276,528.4,403.9,662.6,0.145,0.135,0.155,1100,1100,1100,990,990,990,970.8,970.4,971.2,19.2,18.8,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.34,16.93,17.74,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.38,43.28,45.46,43.5,42.42,44.55,0,0,0,0,0,0,0.967,0,0.485,0.15,0.58,0.42,25.4
1463954400000,2016,5,2015,8,34,7,0.988,0.167,0.665,30798.1,187,187,183.3,4,4,4,1634,1532,1743,1358,1256,276,276,276,258,155.7,366.6,0.169,0.158,0.18,1100,1100,1100,990,990,990,969.9,969.6,970.3,20.1,19.7,20.4,0.911,0.883,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.093,0.09,0.095,18.22,17.86,18.58,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.77,45.8,47.71,45.83,44.88,46.76,0,0,0,0,0,0,1.02,0,0.323,0.17,0.67,0.33,31.2
1464559200000,2016,5,2015,8,35,7,0.852,0.138,0.664,32066.4,192.8,192.8,190.9,4,4,4,1409,1294,1503,1180,1084,228.9,210,276,82.72,0,136.2,0.162,0.145,0.187,1098,1084,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.844,0.788,0.87,0.643,0.612,0.648,0.031,0.029,0.032,1.79,1.7,1.82,0.086,0.08,0.089,19.02,18.69,19.48,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.77,47.99,49.52,47.72,47.03,48.2,0,0,0,0,0,0,1.06,0,0.188,0.16,0.78,0.22,37.6
1465164000000,2016,6,2015,9,36,7,0.695,0.127,0.568,29472.9,188.8,188.8,175.4,4,4,4,1150,1062,1250,939.7,852.3,210,210,210,4.872e-14,0,1.137e-13,0.183,0.168,0.198,939.7,852.3,1040,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.597,0.506,0.724,0.405,0.351,0.513,0.019,0.016,0.024,1.26,1.09,1.52,0.058,0.05,0.072,20.37,19.79,20.82,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.76,41.5,48.17,43.86,40.64,47.21,0,0,0,0,0,0,0.975,0,0.127,0.18,0.82,0.18,42.4
1465768800000,2016,6,2015,9,37,7,0.591,0.127,0.464,24745.7,158.6,158.6,147.3,4,3,3.2857142857142856,976.7,922.5,1039,766.7,712.5,210,210,210,0,0,0,0.215,0.202,0.228,766.7,712.5,829,990,990,990,967.8,967.6,968,22.2,22,22.4,0.427,0.378,0.484,0.308,0.277,0.34,0.014,0.012,0.015,0.996,0.918,1.05,0.045,0.041,0.048,21.2,20.93,21.49,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.94,39.63,51.64,45.37,38.65,48.2,0,0,0,0,0,0,0.818,0,0.127,0.21,0.79,0.21,41.9
1466373600000,2016,6,2015,9,38,7,0.522,0.127,0.395,22005,138.3,138.3,131,3,3,3,863.3,824.9,906.8,653.3,614.9,210,210,210,0,0,0,0.244,0.232,0.255,653.3,614.9,696.8,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.342,0.32,0.366,0.237,0.212,0.266,0.01,0.0093,0.012,0.816,0.751,0.889,0.036,0.033,0.04,21.83,21.58,22.05,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.55,42.31,47.03,43.66,41.47,46.09,0,0,0,0,0,0,0.728,0,0.127,0.24,0.76,0.24,42.2
1466978400000,2016,6,2015,9,39,7,0.479,0.121,0.358,20228.6,122.8,122.8,120.4,3,3,3,792,770.3,815.9,592.3,581.1,199.7,186,210,0,0,0,0.252,0.237,0.265,592.3,581.1,605.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.305,0.298,0.315,0.197,0.189,0.206,0.0086,0.0082,0.009,0.711,0.694,0.735,0.031,0.03,0.032,22.22,22.1,22.32,0.954,0.953,0.954,0.978,0.977,0.98,0.933,0.93,0.935,41.03,40.25,41.77,40.14,39.31,40.93,0,0,0,0,0,0,0.669,0,0.121,0.25,0.75,0.25,42.2
1467583200000,2016,7,2015,10,40,7,0.44,0.112,0.327,18582.1,117.6,117.6,110.6,3,3,3,727.2,694,762.4,541.2,508,186,186,186,0,0,0,0.256,0.244,0.268,541.2,508,576.4,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.273,0.254,0.293,0.163,0.14,0.186,0.007,0.006,0.0081,0.622,0.566,0.681,0.027,0.024,0.03,22.57,22.37,22.76,0.95,0.947,0.953,0.972,0.97,0.976,0.923,0.919,0.93,37.92,35.79,40.15,36.87,34.72,39.2,0,0,0,0,0,0,0.614,0,0.113,0.25,0.74,0.26,42.2
1468188000000,2016,7,2015,10,41,7,0.395,0.112,0.283,16218.4,102.1,102.1,96.54,3,2,2.142857142857143,653.7,625.4,683.4,467.7,439.4,186,186,186,0,-5.684e-14,5.684e-14,0.285,0.272,0.297,467.7,439.4,497.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.232,0.215,0.248,0.12,0.106,0.134,0.0051,0.0045,0.0057,0.594,0.548,0.642,0.025,0.023,0.027,22.89,22.77,23.04,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.65,35.09,51.95,45.84,34.04,48.2,0,0,0,0,0,0,0.536,0,0.112,0.28,0.72,0.28,41.1
1468792800000,2016,7,2015,10,42,7,0.358,0.127,0.231,13624,91.37,91.37,81.1,2,2,2,592,568.8,616.4,382.6,341.8,209.4,186,227,0,-5.684e-14,5.684e-14,0.355,0.302,0.399,382.6,341.8,430.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.197,0.184,0.212,0.0796,0.0603,0.102,0.0034,0.0025,0.0043,0.477,0.418,0.547,0.02,0.018,0.023,23.26,23.09,23.42,0.952,0.947,0.957,0.976,0.97,0.98,0.929,0.919,0.938,41.54,37.19,46.62,40.55,36.07,45.69,0,0,0,0,0,0,0.451,0,0.127,0.35,0.65,0.35,38.1
1469397600000,2016,7,2015,10,43,7,0.327,0.137,0.189,11124.4,70.64,70.64,66.22,2,2,2,539.9,519.9,561.4,312.9,292.9,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.421,0.404,0.437,312.9,292.9,334.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.174,0.167,0.182,0.0467,0.0372,0.0568,0.0019,0.0015,0.0024,0.375,0.345,0.407,0.016,0.014,0.017,23.6,23.47,23.72,0.943,0.939,0.946,0.97,0.97,0.97,0.915,0.911,0.918,34.13,31.99,36.41,33.11,31.03,35.32,0,0,0,0,0,0,0.368,0,0.138,0.42,0.58,0.42,34
1470002400000,2016,8,2015,11,44,7,0.298,0.111,0.186,11043.8,70,70,65.74,2,2,2,492,472.5,512.5,308,288.5,184,184,184,8.12e-15,0,5.684e-14,0.374,0.359,0.389,308,288.5,328.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.162,0.177,0.0444,0.0352,0.054,0.0018,0.0014,0.0022,0.364,0.335,0.395,0.015,0.014,0.016,23.82,23.7,23.94,0.942,0.938,0.945,0.97,0.97,0.97,0.914,0.91,0.917,33.88,31.79,36.08,32.87,30.83,35,0,0,0,0,0,0,0.365,0,0.112,0.37,0.62,0.38,37.1
1470607200000,2016,8,2015,11,45,7,0.271,0.111,0.16,9501.55,60.33,60.33,56.56,2,2,2,448.6,432.4,466.3,264.6,248.3,184,184,184,8.12e-15,0,2.842e-14,0.411,0.395,0.426,264.6,248.3,282.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.148,0.16,0.024,0.0169,0.0322,0.00098,0.00069,0.0013,0.299,0.275,0.325,0.012,0.011,0.013,24.08,23.98,24.18,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.15,27.37,31.1,28.28,26.55,30.16,0,0,0,0,0,0,0.314,0,0.111,0.41,0.59,0.41,35.1
1471212000000,2016,8,2015,11,46,7,0.249,0.111,0.138,8235.56,51.94,51.94,49.02,2,1,1.2857142857142858,412,397.6,427.1,228,213.6,184,184,184,-8.12e-15,-2.842e-14,2.842e-14,0.447,0.431,0.463,228,213.6,243.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.141,0.136,0.146,0.0151,0.0139,0.0164,0.00062,0.00057,0.00067,0.36,0.264,0.415,0.015,0.011,0.017,24.19,24.11,24.24,0.949,0.926,0.958,0.977,0.97,0.98,0.927,0.898,0.939,43.72,26.18,52.66,41.68,25.4,48.2,0,0,0,0,0,0,0.272,0,0.111,0.45,0.55,0.45,33.1
1471816800000,2016,8,2015,11,47,7,0.23,0.111,0.119,7370.03,46.6,46.6,43.87,1,1,1,380.6,368.4,393,196.6,184.4,184,184,184,0,-2.842e-14,2.842e-14,0.484,0.468,0.5,196.6,184.4,209,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.13,0.126,0.134,0.0125,0.0114,0.0135,0.0005,0.00046,0.00055,0.35,0.328,0.372,0.014,0.013,0.015,24.35,24.26,24.43,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.937,44.76,41.98,47.55,43.87,41.14,46.6,0,0,0,0,0,0,0.244,0,0.111,0.48,0.52,0.48,32
