datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1472421600000,2016,8,2015,11,48,7,0.213,0.0954,0.117,7290.69,48.15,48.15,43.4,1,1,1,351.4,337.5,364.3,193.7,172.6,157.7,138,184,0,-2.842e-14,2.842e-14,0.448,0.392,0.516,193.7,172.6,214,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.122,0.132,0.0122,0.0104,0.0139,0.00049,0.00042,0.00056,0.343,0.307,0.377,0.014,0.012,0.015,24.5,24.46,24.56,0.953,0.947,0.957,0.978,0.974,0.98,0.932,0.923,0.938,44.35,39.28,49.13,43.4,38.28,48.15,0,0,0,0,0,0,0.241,0,0.096,0.45,0.55,0.45,34.2
1473026400000,2016,9,2015,12,49,7,0.194,0.0817,0.112,7009.69,43.89,43.89,41.72,1,1,1,320.4,308.2,332.8,185.3,174.3,135.1,118,138,4.06e-15,-2.842e-14,2.842e-14,0.422,0.383,0.442,185.3,174.3,194.8,990,990,990,965,964.9,965.1,25,24.9,25.1,0.121,0.118,0.125,0.0115,0.0106,0.0123,0.00046,0.00042,0.00049,0.325,0.306,0.343,0.013,0.012,0.014,24.67,24.59,24.73,0.95,0.947,0.953,0.979,0.976,0.98,0.931,0.924,0.934,42.61,40.04,44.79,41.72,39.08,43.89,0,0,0,0,0,0,0.232,0,0.082,0.42,0.58,0.42,36.1
1473631200000,2016,9,2015,12,50,7,0.178,0.0714,0.107,6676.02,42.21,42.21,39.74,1,1,1,294.4,285,304.6,176.4,167,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.401,0.387,0.414,176.4,167,186.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.119,0.0107,0.00994,0.0116,0.00043,0.0004,0.00046,0.307,0.29,0.325,0.012,0.012,0.013,24.81,24.75,24.87,0.948,0.945,0.951,0.977,0.973,0.98,0.926,0.919,0.932,40.67,38.46,43.07,39.74,37.42,42.21,0,0,0,0,0,0,0.221,0,0.071,0.4,0.6,0.4,37.5
1474236000000,2016,9,2015,12,51,7,0.165,0.0714,0.0938,5813.49,36.68,36.68,34.6,1,1,1,273,264.5,282,155,146.5,118,118,118,0,-2.842e-14,2.842e-14,0.432,0.418,0.446,155,146.5,164,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.111,0.00893,0.0082,0.00969,0.00035,0.00032,0.00038,0.269,0.253,0.285,0.011,0.01,0.011,24.94,24.89,24.99,0.941,0.938,0.944,0.97,0.97,0.971,0.913,0.91,0.916,35.67,33.66,37.76,34.6,32.65,36.68,0,0,0,0,0,0,0.192,0,0.0712,0.43,0.57,0.43,35.2
1474840800000,2016,9,2015,12,52,7,0.154,0.0677,0.0863,5347.71,34.19,34.19,31.83,1,1,1,254.8,248.3,262,142.8,134.2,112,97,118,-4.06e-15,-2.842e-14,0,0.439,0.388,0.468,142.8,134.2,152.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.105,0.00789,0.00715,0.00873,0.00031,0.00028,0.00034,0.246,0.231,0.263,0.0097,0.0091,0.01,25.04,25,25.06,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,32.82,30.75,35.24,31.83,29.82,34.19,0,0,0,0,0,0,0.177,0,0.0677,0.44,0.56,0.44,34.7
1475445600000,2016,10,2016,1,1,7,0.145,0.0587,0.0863,5359.57,33.57,33.57,31.9,1,1,1,239.7,233.8,247,142.7,136.8,97,97,97,0,0,0,0.405,0.393,0.415,142.7,136.8,150,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0997,0.104,0.00788,0.00738,0.0085,0.00031,0.00029,0.00034,0.245,0.234,0.258,0.0096,0.0092,0.01,25.12,25.06,25.16,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.89,31.52,34.61,31.9,30.57,33.57,0,0,0,0,0,0,0.177,0,0.0587,0.4,0.6,0.4,37
1476050400000,2016,10,2016,1,2,7,0.136,0.0587,0.0772,4783.06,30.26,30.26,28.47,1,1,1,224.6,217.2,232.5,127.6,120.2,97,97,97,2.03e-15,0,1.421e-14,0.432,0.417,0.447,127.6,120.2,135.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0965,0.0938,0.0992,0.0066,0.00596,0.00726,0.00026,0.00023,0.00029,0.218,0.204,0.232,0.0086,0.008,0.0091,25.23,25.17,25.29,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,29.35,27.57,31.2,28.47,26.75,30.26,0,0,0,0,0,0,0.158,0,0.0588,0.43,0.57,0.43,35.2
1476655200000,2016,10,2016,1,3,7,0.127,0.0587,0.068,4188.65,26.17,26.17,24.93,1,1,1,209.4,203.8,214.7,112.4,106.8,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.463,0.452,0.476,112.4,106.8,117.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0911,0.0891,0.0929,0.00531,0.00482,0.00575,0.00021,0.00019,0.00023,0.191,0.181,0.2,0.0075,0.0071,0.0078,25.35,25.31,25.4,0.92,0.915,0.923,0.97,0.97,0.97,0.892,0.888,0.896,25.7,24.34,26.98,24.93,23.61,26.17,0,0,0,0,0,0,0.139,0,0.059,0.46,0.54,0.46,33
1477260000000,2016,10,2016,1,4,7,0.119,0.0587,0.0607,0,0,0,0,1,1,1,197.4,193.6,201.8,100.4,96.64,97,97,97,-6.09e-15,-1.421e-14,1.421e-14,0.491,0.481,0.501,100.4,96.64,104.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0869,0.0855,0.0884,0.00429,0.00396,0.00466,0.00017,0.00015,0.00018,0.169,0.162,0.177,0.0066,0.0063,0.0069,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0583,0.49,0.51,0.49,0
1477864800000,2016,10,2016,1,5,7,0.12,0.0431,0.0764,4253.76,31.65,31.65,25.32,1,1,1,197.6,192.3,207.6,126.3,95.27,71.29,67,97,0,-1.421e-14,1.421e-14,0.362,0.323,0.504,126.3,95.27,140.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.085,0.0975,0.00649,0.00385,0.0077,0.00025,0.00015,0.0003,0.213,0.16,0.237,0.0083,0.0063,0.0093,25.37,25.32,25.42,0.798,0,0.935,0.831,0,0.97,0.774,0,0.907,26.1,0,32.63,25.32,0,31.65,0,1,0,0,0.143,0,0.141,0.143,0.0436,0.36,0.64,0.36,35.4
1478469600000,2016,11,2016,2,6,7,0.128,0.0405,0.0879,5497.49,33.97,33.97,32.72,1,1,1,212.3,205.9,217.7,145.3,138.9,67,67,67,0,0,0,0.316,0.308,0.325,145.3,138.9,150.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0992,0.0969,0.101,0.0081,0.00756,0.00856,0.00032,0.0003,0.00034,0.246,0.235,0.256,0.0096,0.0092,0.01,25.28,25.24,25.33,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,33.74,32.24,35.02,32.72,31.27,33.97,0,0,0,0,0,0,0.182,0,0.0401,0.32,0.69,0.31,42.9
1479074400000,2016,11,2016,2,7,7,0.129,0.0405,0.0888,5559.34,34.03,34.03,33.09,1,1,1,213.9,210.3,218,146.9,143.3,67,67,67,0,0,0,0.313,0.307,0.319,146.9,143.3,151,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0997,0.0985,0.101,0.00823,0.00793,0.00858,0.00032,0.00031,0.00034,0.249,0.242,0.256,0.0097,0.0095,0.01,25.27,25.24,25.3,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,34.11,33.27,35.08,33.09,32.27,34.03,0,0,0,0,0,0,0.184,0,0.0402,0.31,0.69,0.31,43.1
1479679200000,2016,11,2016,2,8,7,0.135,0.0405,0.0942,5898.79,35.77,35.77,35.11,1,1,1,222.7,218.8,225.6,155.7,151.8,67,67,67,0,0,0,0.301,0.297,0.306,155.7,151.8,158.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.104,0.00899,0.00865,0.00923,0.00035,0.00034,0.00036,0.265,0.258,0.27,0.01,0.01,0.011,25.2,25.18,25.23,0.941,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,36.2,35.28,36.87,35.11,34.22,35.77,0,0,0,0,0,0,0.195,0,0.0408,0.3,0.7,0.3,43.7
1480284000000,2016,11,2016,2,9,7,0.134,0.0378,0.0958,6010.58,37.04,37.04,35.78,1,1,1,220.8,219.6,222.6,158.4,152.6,62.43,59,67,0,0,0,0.283,0.265,0.305,158.4,152.6,163.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.105,0.00921,0.00872,0.00966,0.00036,0.00034,0.00038,0.269,0.259,0.278,0.011,0.01,0.011,25.21,25.19,25.22,0.941,0.94,0.943,0.971,0.97,0.972,0.914,0.911,0.917,36.86,35.47,38.11,35.78,34.4,37.04,0,0,0,0,0,0,0.199,0,0.0382,0.28,0.71,0.29,44.9
1480888800000,2016,12,2016,3,10,7,0.134,0.0357,0.0982,6170.06,38.39,38.39,36.73,1,1,1,221.3,218,228.1,162.3,159,59,59,59,0,0,0,0.267,0.259,0.271,162.3,159,169.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.103,0.107,0.00955,0.00926,0.0101,0.00037,0.00036,0.0004,0.276,0.27,0.288,0.011,0.011,0.011,25.2,25.14,25.22,0.943,0.941,0.945,0.971,0.97,0.975,0.916,0.913,0.921,37.81,37.02,39.39,36.73,35.91,38.39,0,0,0,0,0,0,0.204,0,0.0358,0.27,0.73,0.27,46
1481493600000,2016,12,2016,3,11,7,0.145,0.0357,0.109,6904.75,43.31,43.31,41.1,1,1,1,239.2,230.6,248.6,180.2,171.6,59,59,59,0,0,0,0.247,0.237,0.256,180.2,171.6,189.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.108,0.114,0.0111,0.0103,0.0119,0.00044,0.00041,0.00047,0.308,0.292,0.324,0.012,0.011,0.013,25.06,24.98,25.12,0.948,0.946,0.951,0.979,0.976,0.98,0.928,0.923,0.932,41.99,39.97,44.2,41.1,39.01,43.31,0,0,0,0,0,0,0.228,0,0.036,0.25,0.75,0.25,47.6
1482098400000,2016,12,2016,3,12,7,0.158,0.0357,0.122,7746.23,48.02,48.02,46.11,1,1,1,260.7,252.2,269.1,201.7,193.2,59,59,59,8.12e-15,-2.842e-14,2.842e-14,0.226,0.219,0.234,201.7,193.2,210.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.115,0.121,0.0129,0.0122,0.0136,0.00051,0.00048,0.00054,0.346,0.331,0.361,0.014,0.013,0.014,24.91,24.86,24.96,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.937,47.05,45.04,49,46.11,44.13,48.02,0,0,0,0,0,0,0.256,0,0.036,0.23,0.77,0.23,49
1482703200000,2016,12,2016,3,13,7,0.167,0.0369,0.13,8084.65,48.2,48.2,48.12,1,1,1,276.5,268.3,288,215.5,209.3,61,59,73,0,-2.842e-14,2.842e-14,0.22,0.209,0.253,215.5,209.3,222.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.121,0.126,0.0141,0.0135,0.0147,0.00056,0.00054,0.00058,0.371,0.36,0.384,0.015,0.014,0.015,24.82,24.78,24.87,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,50.24,48.81,51.91,48.12,47.84,48.2,0,0,0,0,0,0,0.267,0,0.037,0.22,0.78,0.22,48.4
1483308000000,2017,1,2016,4,14,7,0.19,0.0442,0.146,8866.54,57.17,57.17,52.78,2,1,1.8571428571428572,314.9,295.4,334.7,241.9,222.3,73,73,73,1.218e-14,-2.842e-14,2.842e-14,0.232,0.218,0.247,241.9,222.3,261.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.127,0.141,0.0171,0.0146,0.0225,0.00068,0.00058,0.0009,0.279,0.242,0.385,0.011,0.0097,0.015,24.75,24.64,24.85,0.932,0.923,0.959,0.971,0.97,0.98,0.905,0.895,0.94,31.04,25.77,51.71,29.83,24.99,48.2,0,0,0,0,0,0,0.293,0,0.044,0.23,0.77,0.23,46.7
1483912800000,2017,1,2016,4,15,7,0.228,0.0442,0.184,11138.9,74.24,74.24,66.3,2,2,2,377.1,344.9,413.8,304.1,271.9,73,73,73,0,0,0,0.194,0.176,0.212,304.1,271.9,340.8,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.156,0.145,0.169,0.0425,0.0273,0.0598,0.0017,0.0011,0.0024,0.347,0.298,0.402,0.014,0.012,0.016,24.37,24.14,24.58,0.94,0.934,0.947,0.97,0.97,0.972,0.912,0.906,0.92,34.16,30.6,38.18,33.15,29.68,37.12,0,0,0,0,0,0,0.368,0,0.044,0.19,0.81,0.19,48.9
1484517600000,2017,1,2016,4,16,7,0.278,0.0442,0.234,14200.3,91.4,91.4,84.53,2,2,2,460.2,425.5,493.3,387.2,352.5,73,73,73,0,0,0,0.159,0.148,0.172,387.2,352.5,420.3,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.186,0.173,0.197,0.0818,0.0654,0.0974,0.0034,0.0027,0.004,0.471,0.419,0.521,0.019,0.017,0.022,23.86,23.66,24.07,0.953,0.949,0.956,0.979,0.975,0.98,0.933,0.925,0.937,43.17,39.46,46.63,42.26,38.47,45.7,0,0,0,0,0,0,0.47,0,0.044,0.16,0.84,0.16,51.1
1485122400000,2017,1,2016,4,17,7,0.322,0.0442,0.278,16264.1,102.4,102.4,96.81,3,2,2.142857142857143,532.9,505.1,560.9,459.9,432.1,73,73,73,0,-5.684e-14,5.684e-14,0.137,0.13,0.145,459.9,432.1,487.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.212,0.201,0.225,0.116,0.103,0.129,0.0048,0.0043,0.0054,0.565,0.517,0.611,0.024,0.022,0.026,23.44,23.31,23.59,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.96,35.2,52.31,45.97,34.15,48.2,0,0,0,0,0,0,0.538,0,0.044,0.14,0.86,0.14,50.5
1485727200000,2017,1,2016,4,18,7,0.369,0.058,0.311,18013.9,113.6,113.6,107.2,3,3,3,610.5,570.4,652.5,514.6,490,95.86,73,105,-8.12e-15,-5.684e-14,5.684e-14,0.156,0.126,0.176,514.6,490,547.5,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.244,0.231,0.264,0.145,0.13,0.167,0.0061,0.0055,0.0071,0.563,0.525,0.62,0.024,0.022,0.026,23.1,22.87,23.3,0.948,0.945,0.951,0.971,0.97,0.974,0.92,0.917,0.925,36.82,35.12,38.9,35.74,34.07,37.88,0,0,0,0,0,0,0.596,0,0.058,0.16,0.84,0.16,48.8
1486332000000,2017,2,2016,5,19,7,0.427,0.0635,0.363,20860.7,131.3,131.3,124.2,3,3,3,705.9,664.8,744.6,600.9,559.8,105,105,105,0,0,0,0.149,0.141,0.158,600.9,559.8,639.6,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.295,0.271,0.317,0.202,0.175,0.228,0.0087,0.0075,0.0099,0.71,0.641,0.775,0.031,0.027,0.034,22.57,22.35,22.8,0.954,0.951,0.956,0.979,0.975,0.98,0.934,0.928,0.937,42.28,39.7,44.66,41.39,38.72,43.77,0,0,0,0,0,0,0.69,0,0.064,0.15,0.85,0.15,48.9
1486936800000,2017,2,2016,5,20,7,0.483,0.0635,0.419,23446.5,144.6,144.6,139.6,3,3,3,798.4,758.6,855.8,693.4,653.6,105,105,105,0,0,0,0.132,0.123,0.138,693.4,653.6,750.8,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.348,0.325,0.385,0.264,0.238,0.302,0.012,0.01,0.013,0.867,0.799,0.968,0.038,0.035,0.043,22.04,21.71,22.27,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.79,45.5,50.98,46.52,44.59,48.2,0,0,0,0,0,0,0.775,0,0.064,0.13,0.87,0.13,48.5
1487541600000,2017,2,2016,5,21,7,0.609,0.0635,0.546,29046.1,192.6,192.6,172.9,4,4,4,1007,887.1,1145,902.4,782.1,105,105,105,0,-1.137e-13,1.137e-13,0.105,0.0917,0.118,902.4,782.1,1040,990,990,990,967.9,967.4,968.4,22.1,21.6,22.6,0.528,0.414,0.68,0.386,0.318,0.514,0.017,0.014,0.024,1.16,0.938,1.48,0.053,0.042,0.068,20.94,20.16,21.61,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,44.15,39.48,49.13,43.22,38.49,48.15,0,0,0,0,0,0,0.961,0,0.063,0.1,0.9,0.1,47.7
1488146400000,2017,2,2016,5,22,7,0.818,0.0972,0.664,32168.6,192.8,192.8,191.5,4,4,4,1353,1193,1500,1193,1088,160.7,105,183,94.34,0,216.8,0.118,0.0842,0.14,1098,1088,1100,990,990,990,969,968.5,969.5,21,20.5,21.5,0.826,0.75,0.89,0.644,0.621,0.648,0.031,0.029,0.032,1.77,1.67,1.84,0.084,0.078,0.09,19.22,18.68,19.83,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,49.32,47.96,50.48,47.87,47,48.2,0,0,0,0,0,0,1.06,0,0.154,0.12,0.81,0.19,39.3
1488751200000,2017,3,2016,6,23,7,1.05,0.111,0.665,30231.1,186.3,186.3,179.9,4,4,4,1731,1548,1939,1548,1365,183,183,183,447.9,264.7,656.2,0.106,0.0944,0.118,1100,1100,1100,990,990,990,970.2,969.6,970.9,19.8,19.1,20.4,0.918,0.903,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.85,1.87,0.094,0.091,0.098,17.9,17.22,18.51,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.9,44.07,47.52,44.99,43.18,46.57,0,0,0,0,0,0,1,0,0.385,0.11,0.63,0.37,28.8
1489356000000,2017,3,2016,6,24,7,1.44,0.111,0.665,26960.1,169.8,169.8,160.5,4,4,4,2384,2035,2760,2201,1852,183,183,183,1101,752.1,1477,0.0775,0.0663,0.0899,1100,1100,1100,990,990,990,972,971.2,972.9,18,17.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.038,1.87,1.87,1.87,0.1,0.1,0.11,16.1,15.19,16.94,0.945,0.942,0.948,0.978,0.973,0.98,0.924,0.916,0.929,41.04,38.59,43.31,40.12,37.54,42.44,0,0,0,0,0,0,0.892,0,0.775,0.077,0.46,0.54,18.7
1489960800000,2017,3,2016,6,25,7,2.07,0.111,0.665,22459.9,145.8,145.8,133.7,4,4,4,3420,2915,3915,3237,2732,183,183,183,2137,1632,2632,0.054,0.0467,0.0628,1100,1100,1100,990,990,990,974.4,973.3,975.5,15.6,14.5,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.039,0.045,1.87,1.87,1.87,0.12,0.11,0.13,13.69,12.63,14.82,0.933,0.926,0.94,0.97,0.97,0.971,0.905,0.898,0.912,34.45,31.52,37.56,33.42,30.58,36.46,0,0,0,0,0,0,0.743,0,1.405,0.054,0.32,0.68,10.9
1490565600000,2017,3,2016,6,26,7,2.69,0.13,0.665,18728,118.8,118.8,111.5,4,4,4,4441,4077,4699,4226,3894,215,183,295,3126,2794,3304,0.0482,0.04,0.0636,1100,1100,1100,990,990,990,976.5,975.8,977,13.5,13,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.046,0.05,1.87,1.87,1.87,0.14,0.13,0.14,11.64,11.17,12.3,0.916,0.912,0.923,0.97,0.97,0.97,0.889,0.884,0.895,28.77,27.45,30.62,27.87,26.41,29.7,0,0,0,0,0,0,0.619,0,2.025,0.048,0.25,0.75,6.96
1491170400000,2017,4,2016,7,27,7,2.9,0.178,0.665,17250.7,104.3,104.3,102.7,4,4,4,4789,4741,4814,4494,4446,295,295,295,3394,3346,3419,0.0616,0.0613,0.0622,1100,1100,1100,990,990,990,977.1,977,977.2,12.9,12.8,13,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.05,0.051,1.87,1.87,1.87,0.15,0.14,0.15,11,10.96,11.09,0.91,0.908,0.911,0.97,0.97,0.97,0.882,0.881,0.884,26.99,26.84,27.25,25.67,25.44,26.07,0,0,0,0,0,0,0.57,0,2.235,0.061,0.23,0.77,5.95
1491775200000,2017,4,2016,7,28,7,2.9,0.178,0.665,17253.1,104.4,104.4,102.7,4,4,4,4788,4736,4819,4493,4441,295,295,295,3393,3341,3424,0.0616,0.0612,0.0623,1100,1100,1100,990,990,990,977.1,977,977.2,12.9,12.8,13,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.05,0.051,1.87,1.87,1.87,0.15,0.14,0.15,11,10.95,11.1,0.909,0.908,0.911,0.97,0.97,0.97,0.882,0.881,0.884,26.99,26.81,27.27,25.67,25.4,26.11,0,0,0,0,0,0,0.571,0,2.235,0.061,0.23,0.77,5.95
1492380000000,2017,4,2016,7,29,7,2.77,0.196,0.665,18281.1,111.8,111.8,108.8,4,4,4,4573,4430,4704,4248,4066,324.6,295,364,3148,2966,3309,0.0711,0.0627,0.0822,1100,1100,1100,990,990,990,976.7,976.5,977,13.3,13,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.05,1.87,1.87,1.87,0.14,0.14,0.14,11.4,11.16,11.66,0.914,0.912,0.917,0.97,0.97,0.97,0.887,0.884,0.889,28.1,27.43,28.82,27.2,26.37,27.95,0,0,0,0,0,0,0.605,0,2.105,0.071,0.24,0.76,6.6
1492984800000,2017,4,2016,7,30,7,2.53,0.22,0.665,19593.6,120.2,120.2,116.6,4,4,4,4187,4007,4381,3823,3643,364,364,364,2723,2543,2917,0.087,0.0831,0.0908,1100,1100,1100,990,990,990,976,975.7,976.4,14,13.6,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.1,11.75,12.43,0.921,0.917,0.924,0.97,0.97,0.97,0.893,0.89,0.896,30.06,29.07,30.98,29.16,28.2,30.05,0,0,0,0,0,0,0.648,0,1.865,0.087,0.26,0.74,7.74
1493589600000,2017,5,2016,8,31,7,2.3,0.194,0.665,20989.9,128.1,128.1,124.9,4,4,4,3800,3663,3950,3479,3342,321,321,321,2379,2242,2529,0.0845,0.0813,0.0876,1100,1100,1100,990,990,990,975.3,975,975.6,14.7,14.4,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.87,12.55,13.16,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,32.2,31.31,33,31.23,30.37,32.01,0,0,0,0,0,0,0.694,0,1.635,0.084,0.29,0.71,9.13
1494194400000,2017,5,2016,8,32,7,2.13,0.194,0.665,22026.4,133.3,133.3,131.1,4,4,4,3527,3430,3625,3206,3109,321,321,321,2106,2009,2204,0.0911,0.0886,0.0936,1100,1100,1100,990,990,990,974.7,974.5,974.9,15.3,15.1,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.45,13.24,13.65,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.903,0.905,33.79,33.23,34.36,32.78,32.23,33.32,0,0,0,0,0,0,0.728,0,1.465,0.091,0.31,0.69,10.3
1494799200000,2017,5,2016,8,33,7,1.97,0.196,0.665,23069.2,141.3,141.3,137.3,4,4,4,3253,3085,3392,2930,2745,323.7,321,340,1830,1645,1971,0.0996,0.0946,0.11,1100,1100,1100,990,990,990,974.1,973.7,974.4,15.9,15.6,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,14.03,13.73,14.41,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,35.39,34.57,36.42,34.33,33.54,35.33,0,0,0,0,0,0,0.763,0,1.305,0.099,0.34,0.66,11.7
1495404000000,2017,5,2016,8,34,7,1.72,0.206,0.665,24822.3,152.4,152.4,147.8,4,4,4,2847,2681,3024,2507,2341,340,340,340,1407,1241,1584,0.12,0.112,0.127,1100,1100,1100,990,990,990,973.1,972.7,973.6,16.9,16.4,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.98,14.55,15.38,0.941,0.938,0.943,0.972,0.97,0.974,0.914,0.91,0.918,38.01,36.83,39.1,36.94,35.73,38.09,0,0,0,0,0,0,0.821,0,1.055,0.12,0.39,0.61,14.4
1496008800000,2017,5,2016,8,35,7,1.5,0.177,0.665,26531.2,162,162,157.9,4,4,4,2480,2332,2630,2188,2075,292.6,257,340,1088,975,1190,0.118,0.104,0.134,1100,1100,1100,990,990,990,972.3,971.9,972.6,17.7,17.4,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.87,15.5,16.22,0.944,0.943,0.946,0.977,0.975,0.979,0.923,0.919,0.926,40.41,39.43,41.38,39.48,38.44,40.51,0,0,0,0,0,0,0.877,0,0.835,0.12,0.44,0.56,17.7
1496613600000,2017,6,2016,9,36,7,1.27,0.155,0.665,28227.8,172.9,172.9,168,4,4,4,2107,1936,2283,1850,1679,257,257,257,749.7,578.7,926.4,0.122,0.113,0.133,1100,1100,1100,990,990,990,971.3,970.9,971.8,18.7,18.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.78,16.34,17.23,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.86,41.69,44.1,42.01,40.85,43.21,0,0,0,0,0,0,0.933,0,0.605,0.12,0.52,0.48,22.2
1497218400000,2017,6,2016,9,37,7,1.06,0.155,0.665,30107.7,183.5,183.5,179.2,4,4,4,1751,1626,1883,1494,1369,257,257,257,394.1,268.8,526.2,0.147,0.136,0.158,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.83,17.4,18.24,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.72,44.56,46.82,44.8,43.67,45.88,0,0,0,0,0,0,0.996,0,0.395,0.15,0.63,0.37,28.4
1497823200000,2017,6,2016,9,38,7,0.9,0.155,0.665,31669,192.1,192.1,188.5,4,4,4,1487,1394,1590,1230,1137,257,257,257,130.3,36.53,232.8,0.173,0.162,0.184,1100,1100,1100,990,990,990,969.4,969.1,969.8,20.6,20.2,20.9,0.882,0.843,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.73,18.36,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.09,47.13,48.99,47.13,46.19,48.01,0,0,0,0,0,0,1.05,0,0.235,0.17,0.74,0.26,35.2
1498428000000,2017,6,2016,9,39,7,0.733,0.15,0.582,29779.4,191.9,191.9,177.3,4,4,4,1211,1097,1342,963,869.6,248.4,227,257,-1.624e-14,-1.137e-13,1.137e-13,0.205,0.192,0.22,963,869.6,1085,990,990,990,968.6,968.2,969,21.4,21,21.8,0.637,0.524,0.805,0.435,0.36,0.614,0.02,0.017,0.029,1.34,1.12,1.72,0.062,0.051,0.082,20.1,19.31,20.68,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,45.22,42.07,48.96,44.31,41.23,47.98,0,0,0,0,0,0,0.985,0,0.151,0.2,0.79,0.21,40.6
1499032800000,2017,7,2016,10,40,7,0.602,0.137,0.465,24713.3,160.1,160.1,147.1,4,3,3.2857142857142856,995.4,929.4,1067,768.4,702.4,227,227,227,0,0,0,0.228,0.213,0.244,768.4,702.4,840.5,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.432,0.371,0.498,0.309,0.27,0.346,0.014,0.012,0.016,1,0.9,1.07,0.045,0.04,0.049,21.13,20.82,21.48,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,46.85,39.76,51.78,45.28,38.79,48.2,0,0,0,0,0,0,0.817,0,0.137,0.23,0.77,0.23,41.1
1499637600000,2017,7,2016,10,41,7,0.526,0.137,0.388,21604.1,136.1,136.1,128.6,3,3,3,869,826.7,913.5,642,599.7,227,227,227,0,0,0,0.262,0.249,0.275,642,599.7,686.5,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.337,0.313,0.362,0.23,0.202,0.26,0.01,0.0088,0.012,0.798,0.727,0.873,0.035,0.032,0.039,21.83,21.57,22.07,0.955,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.937,43.75,41.27,46.31,42.87,40.4,45.38,0,0,0,0,0,0,0.714,0,0.138,0.26,0.74,0.26,41.1
1500242400000,2017,7,2016,10,42,7,0.478,0.137,0.341,19168.2,118.7,118.7,114.1,3,3,3,790.7,770,814.1,563.7,543,227,227,227,0,0,0,0.287,0.279,0.295,563.7,543,587.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.292,0.281,0.306,0.178,0.164,0.193,0.0077,0.0071,0.0085,0.666,0.631,0.705,0.029,0.027,0.031,22.27,22.14,22.39,0.952,0.95,0.953,0.974,0.971,0.977,0.927,0.923,0.931,39.05,37.76,40.5,38.03,36.67,39.57,0,0,0,0,0,0,0.634,0,0.137,0.29,0.71,0.29,40.1
1500847200000,2017,7,2016,10,43,7,0.439,0.137,0.301,16872,108,108,100.4,3,2,2.4285714285714284,725.2,692.1,759.9,498.2,465.1,227,227,227,-8.12e-15,-5.684e-14,0,0.313,0.299,0.328,498.2,465.1,532.9,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.255,0.236,0.275,0.136,0.119,0.157,0.0059,0.0051,0.0068,0.62,0.574,0.667,0.027,0.025,0.029,22.58,22.45,22.72,0.953,0.947,0.957,0.976,0.97,0.98,0.93,0.919,0.938,44.76,35.61,52.57,42.66,34.55,48.2,0,0,0,0,0,0,0.558,0,0.138,0.31,0.69,0.31,38.4
1501452000000,2017,7,2016,10,44,7,0.393,0.124,0.269,15702.4,96.4,96.4,93.47,2,2,2,650.3,620.2,681.5,444.7,418.2,205.6,202,227,2.436e-14,-5.684e-14,5.684e-14,0.316,0.301,0.333,444.7,418.2,469.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.224,0.211,0.238,0.109,0.0964,0.121,0.0046,0.0041,0.0051,0.576,0.532,0.617,0.025,0.023,0.026,22.92,22.78,23.09,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.84,45.26,50.21,46.73,44.35,48.2,0,0,0,0,0,0,0.519,0,0.124,0.32,0.68,0.32,40
1502056800000,2017,8,2016,11,45,7,0.353,0.122,0.231,13667.5,86.82,86.82,81.35,2,2,2,584.3,559.2,610.6,382.3,357.2,202,202,202,-8.12e-15,-5.684e-14,0,0.346,0.331,0.361,382.3,357.2,408.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.198,0.189,0.207,0.0794,0.0676,0.0919,0.0033,0.0028,0.0039,0.478,0.44,0.517,0.02,0.018,0.022,23.29,23.14,23.44,0.953,0.95,0.955,0.978,0.974,0.98,0.932,0.925,0.936,41.59,38.99,44.3,40.68,37.97,43.41,0,0,0,0,0,0,0.452,0,0.122,0.35,0.65,0.35,38.7
1502661600000,2017,8,2016,11,46,7,0.32,0.122,0.198,11701.4,74.19,74.19,69.65,2,2,2,529.8,508.6,551.3,327.8,306.6,202,202,202,8.12e-15,-5.684e-14,5.684e-14,0.381,0.366,0.397,327.8,306.6,349.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.179,0.171,0.186,0.0537,0.0437,0.0639,0.0022,0.0018,0.0027,0.396,0.364,0.428,0.017,0.015,0.018,23.62,23.49,23.75,0.945,0.942,0.948,0.97,0.97,0.972,0.917,0.914,0.922,35.89,33.63,38.16,34.83,32.63,37.1,0,0,0,0,0,0,0.387,0,0.122,0.38,0.62,0.38,36.6
1503266400000,2017,8,2016,11,47,7,0.293,0.122,0.171,10100.1,64.06,64.06,60.12,2,2,2,484.3,466.3,502.9,282.3,264.3,202,202,202,0,0,0,0.417,0.402,0.433,282.3,264.3,300.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.163,0.156,0.169,0.0322,0.0237,0.041,0.0013,0.00098,0.0017,0.328,0.301,0.356,0.014,0.012,0.015,23.89,23.78,24,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,30.99,29.02,33.02,30.06,28.15,32.03,0,0,0,0,0,0,0.334,0,0.122,0.42,0.58,0.42,34.5
1503871200000,2017,8,2016,11,48,7,0.268,0.108,0.161,9559.23,62.98,62.98,56.9,2,2,2,443.8,426.1,460.5,265.8,242.9,178,146,202,0,-2.842e-14,2.842e-14,0.4,0.333,0.454,265.8,242.9,292.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.155,0.149,0.161,0.025,0.0164,0.0371,0.001,0.00067,0.0015,0.302,0.272,0.338,0.012,0.011,0.014,24.1,24.04,24.16,0.933,0.928,0.939,0.97,0.97,0.97,0.905,0.9,0.911,29.33,26.66,32.46,28.45,25.86,31.49,0,0,0,0,0,0,0.316,0,0.107,0.4,0.6,0.4,35.7
1504476000000,2017,9,2016,12,49,7,0.244,0.0883,0.155,9285.72,58.93,58.93,55.27,2,2,2,402.8,387,419.8,256.8,241,146,146,146,-4.06e-15,-2.842e-14,2.842e-14,0.363,0.348,0.377,256.8,241,273.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.148,0.143,0.154,0.0209,0.0162,0.0282,0.00085,0.00066,0.0012,0.285,0.264,0.31,0.012,0.011,0.013,24.3,24.2,24.4,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.49,26.72,30.38,27.64,25.92,29.47,0,0,0,0,0,0,0.307,0,0.089,0.36,0.64,0.36,38.1
1505080800000,2017,9,2016,12,50,7,0.222,0.0835,0.139,8330.17,52.54,52.54,49.58,2,1,1.4285714285714286,367.5,354.4,381.8,229.5,216.4,138,138,138,8.12e-15,-2.842e-14,2.842e-14,0.376,0.361,0.389,229.5,216.4,243.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.137,0.133,0.142,0.0153,0.0141,0.0165,0.00062,0.00057,0.00067,0.336,0.255,0.405,0.014,0.01,0.016,24.43,24.36,24.49,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.897,0.94,40.53,25.96,52.48,38.56,25.18,48.2,0,0,0,0,0,0,0.275,0,0.083,0.38,0.63,0.37,37.5
1505685600000,2017,9,2016,12,51,7,0.205,0.0835,0.121,7577.61,47.79,47.79,45.1,1,1,1,338.2,326.8,350.3,200.2,188.8,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.408,0.394,0.422,200.2,188.8,212.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.123,0.131,0.0128,0.0118,0.0138,0.00051,0.00047,0.00056,0.353,0.332,0.374,0.014,0.013,0.015,24.56,24.47,24.63,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.03,43.4,48.76,45.1,42.53,47.79,0,0,0,0,0,0,0.251,0,0.084,0.41,0.59,0.41,37
1506290400000,2017,9,2016,12,52,7,0.189,0.081,0.108,6771.19,43.98,43.98,40.3,1,1,1,313.3,304.1,323.2,179.3,169.1,134,110,138,0,-2.842e-14,2.842e-14,0.428,0.362,0.449,179.3,169.1,194.1,990,990,990,965,964.9,965,25,25,25.1,0.119,0.116,0.122,0.011,0.0101,0.0122,0.00044,0.0004,0.00049,0.315,0.297,0.339,0.013,0.012,0.014,24.72,24.66,24.77,0.949,0.945,0.953,0.978,0.974,0.98,0.927,0.92,0.934,41.23,38.83,44.88,40.3,37.8,43.98,0,0,0,0,0,0,0.224,0,0.081,0.43,0.57,0.43,35.8
1506895200000,2017,10,2017,1,1,7,0.178,0.0665,0.111,6997.72,43.3,43.3,41.65,1,1,1,294,288.5,301.1,184,178.5,110,110,110,4.06e-15,-2.842e-14,2.842e-14,0.374,0.365,0.381,184,178.5,191.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.117,0.121,0.0114,0.0109,0.012,0.00045,0.00043,0.00048,0.321,0.311,0.333,0.013,0.012,0.013,24.8,24.76,24.83,0.95,0.948,0.952,0.98,0.979,0.98,0.931,0.928,0.933,42.52,41.22,44.18,41.65,40.35,43.3,0,0,0,0,0,0,0.231,0,0.067,0.37,0.62,0.38,39.3
1507500000000,2017,10,2017,1,2,7,0.17,0.0665,0.104,6480.18,40.27,40.27,38.57,1,1,1,281.4,274,288.2,171.4,164,110,110,110,0,-2.842e-14,2.842e-14,0.391,0.382,0.401,171.4,164,178.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.116,0.0103,0.00969,0.0109,0.00041,0.00038,0.00043,0.298,0.285,0.31,0.012,0.011,0.012,24.88,24.84,24.92,0.946,0.944,0.948,0.975,0.971,0.979,0.922,0.917,0.928,39.56,37.82,41.16,38.57,36.74,40.27,0,0,0,0,0,0,0.214,0,0.066,0.39,0.61,0.39,38.1
1508104800000,2017,10,2017,1,3,7,0.16,0.0665,0.0936,5808.81,36.13,36.13,34.58,1,1,1,264.7,257.9,271.6,154.7,147.9,110,110,110,0,-2.842e-14,2.842e-14,0.416,0.405,0.427,154.7,147.9,161.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.111,0.0089,0.00832,0.00948,0.00035,0.00033,0.00038,0.268,0.256,0.281,0.011,0.01,0.011,24.97,24.93,25.01,0.941,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,35.65,34.04,37.25,34.58,33.02,36.13,0,0,0,0,0,0,0.192,0,0.0664,0.42,0.58,0.42,36.3
1508709600000,2017,10,2017,1,4,7,0.151,0.0665,0.0844,5227.69,32.45,32.45,31.12,1,1,1,249.6,245.6,255.4,139.6,135.6,110,110,110,0,0,0,0.441,0.431,0.448,139.6,135.6,145.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.105,0.00762,0.00728,0.00811,0.0003,0.00029,0.00032,0.241,0.234,0.252,0.0095,0.0092,0.01,25.06,25.03,25.09,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.08,31.13,33.45,31.12,30.2,32.45,0,0,0,0,0,0,0.173,0,0.0666,0.44,0.56,0.44,34.6
1509314400000,2017,10,2017,1,5,7,0.148,0.0648,0.0834,5162.23,31.88,31.88,30.73,1,1,1,245,242.6,248.9,137.8,132.8,107.1,106,110,0,0,0,0.437,0.426,0.453,137.8,132.8,142.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.1,0.104,0.00746,0.00704,0.00789,0.00029,0.00028,0.00031,0.238,0.229,0.247,0.0094,0.009,0.0098,25.09,25.06,25.11,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,31.68,30.49,32.87,30.73,29.58,31.88,0,0,0,0,0,0,0.171,0,0.0646,0.44,0.56,0.44,34.9
1509919200000,2017,11,2017,2,6,7,0.15,0.0619,0.0882,5474.61,36.18,36.18,32.59,1,1,1,248.1,242.8,254.3,145.8,136.8,102.3,93,106,0,0,0,0.413,0.366,0.436,145.8,136.8,161.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.108,0.00815,0.00738,0.00946,0.00032,0.00029,0.00037,0.252,0.236,0.278,0.0099,0.0093,0.011,25.06,25,25.11,0.937,0.934,0.943,0.97,0.97,0.97,0.909,0.906,0.915,33.59,31.46,37.29,32.59,30.51,36.18,0,0,0,0,0,0,0.181,0,0.0618,0.41,0.59,0.41,36.5
1510524000000,2017,11,2017,2,7,7,0.151,0.0562,0.0946,5886.64,35.86,35.86,35.04,1,1,1,249.3,245.3,253,156.3,152.3,93,93,93,0,0,0,0.373,0.368,0.379,156.3,152.3,160,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.108,0.00904,0.0087,0.00935,0.00036,0.00034,0.00037,0.269,0.262,0.275,0.011,0.01,0.011,25.04,25.01,25.07,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,36.12,35.19,36.97,35.04,34.13,35.86,0,0,0,0,0,0,0.195,0,0.0564,0.37,0.63,0.37,39
1511128800000,2017,11,2017,2,8,7,0.15,0.0562,0.0935,5821.24,36.45,36.45,34.65,1,1,1,247.6,240.4,255.4,154.6,147.4,93,93,93,0,0,0,0.376,0.364,0.387,154.6,147.4,162.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.108,0.00889,0.00828,0.00956,0.00035,0.00033,0.00038,0.266,0.253,0.28,0.01,0.01,0.011,25.05,25,25.1,0.94,0.938,0.943,0.97,0.97,0.971,0.912,0.91,0.915,35.72,34.03,37.55,34.65,33.01,36.45,0,0,0,0,0,0,0.193,0,0.0565,0.37,0.62,0.38,38.8
1511733600000,2017,11,2017,2,9,7,0.149,0.0521,0.0973,6076.78,37.9,37.9,36.17,1,1,1,247,243.7,252.4,160.9,152,86.14,77,93,0,0,0,0.349,0.315,0.38,160.9,152,167.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.109,0.00942,0.00867,0.01,0.00037,0.00034,0.0004,0.276,0.261,0.288,0.011,0.01,0.011,25.04,25.02,25.07,0.942,0.94,0.945,0.971,0.97,0.974,0.916,0.911,0.92,37.23,35.12,38.92,36.17,34.07,37.9,0,0,0,0,0,0,0.201,0,0.0517,0.35,0.65,0.35,40.8
1512338400000,2017,12,2017,3,10,7,0.155,0.0466,0.109,6848.46,43,43,40.76,1,1,1,256.4,246.1,265.8,179.4,169.1,77,77,77,8.12e-15,0,2.842e-14,0.3,0.29,0.313,179.4,169.1,188.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.109,0.116,0.011,0.0101,0.0118,0.00044,0.0004,0.00047,0.308,0.29,0.325,0.012,0.011,0.013,24.97,24.91,25.03,0.948,0.945,0.951,0.979,0.974,0.98,0.928,0.921,0.932,41.65,39.24,43.88,40.76,38.23,43,0,0,0,0,0,0,0.226,0,0.046,0.3,0.7,0.3,44.2
1512943200000,2017,12,2017,3,11,7,0.165,0.0357,0.13,8091.89,48.2,48.2,48.17,1,1,1,273.2,268.8,279.8,214.2,209.8,59,59,59,0,-2.842e-14,2.842e-14,0.216,0.211,0.219,214.2,209.8,220.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.121,0.125,0.014,0.0136,0.0145,0.00055,0.00054,0.00058,0.368,0.361,0.38,0.015,0.014,0.015,24.84,24.8,24.86,0.957,0.957,0.959,0.98,0.98,0.98,0.938,0.937,0.939,49.94,48.94,51.47,48.17,47.96,48.2,0,0,0,0,0,0,0.268,0,0.035,0.22,0.79,0.21,49
1513548000000,2017,12,2017,3,12,7,0.179,0.0357,0.144,8697.25,54.67,54.67,51.77,2,1,1.8571428571428572,296.3,285,308.5,237.3,226,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.199,0.191,0.207,237.3,226,249.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.131,0.127,0.135,0.0159,0.015,0.017,0.00063,0.00059,0.00068,0.271,0.243,0.389,0.011,0.0097,0.015,24.84,24.77,24.9,0.931,0.923,0.959,0.971,0.97,0.98,0.904,0.896,0.94,30.66,26.06,52.65,29.33,25.27,48.2,0,0,0,0,0,0,0.288,0,0.035,0.2,0.8,0.2,48.6
1514152800000,2017,12,2017,3,13,7,0.206,0.0357,0.17,10350.1,66.82,66.82,61.61,2,2,2,340.4,317,364.5,281.4,258,59,59,59,0,0,0,0.174,0.162,0.186,281.4,258,305.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.147,0.138,0.155,0.0318,0.0208,0.0432,0.0013,0.00083,0.0017,0.311,0.276,0.347,0.012,0.011,0.014,24.59,24.43,24.74,0.936,0.931,0.941,0.97,0.97,0.97,0.908,0.903,0.913,31.76,29.13,34.44,30.8,28.26,33.41,0,0,0,0,0,0,0.342,0,0.036,0.17,0.83,0.17,50.2
1514757600000,2018,1,2017,4,14,7,0.247,0.0442,0.203,12288.3,79.57,79.57,73.14,2,2,2,408.4,376.3,437,335.4,303.3,73,73,73,0,0,0,0.179,0.167,0.194,335.4,303.3,364,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.167,0.156,0.177,0.0573,0.0422,0.0708,0.0023,0.0017,0.0029,0.394,0.345,0.436,0.016,0.014,0.018,24.17,24,24.37,0.946,0.941,0.95,0.972,0.97,0.978,0.92,0.913,0.929,37.6,34.1,40.7,36.57,33.08,39.79,0,0,0,0,0,0,0.406,0,0.044,0.18,0.82,0.18,49.8
1515362400000,2018,1,2017,4,15,7,0.29,0.0504,0.24,14497.5,90.71,90.71,86.29,2,2,2,479.4,446,509.5,396.1,373,83.29,73,91,0,0,0,0.173,0.155,0.189,396.1,373,418.5,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.19,0.181,0.198,0.086,0.0751,0.0965,0.0035,0.0031,0.004,0.486,0.45,0.52,0.02,0.018,0.022,23.76,23.59,23.94,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,44.03,41.67,46.28,43.15,40.82,45.35,0,0,0,0,0,0,0.479,0,0.05,0.17,0.83,0.17,50
1515967200000,2018,1,2017,4,16,7,0.33,0.055,0.275,16054,96.4,96.4,95.56,2,2,2,545.2,518.5,566.6,454.2,427.5,91,91,91,0,-5.684e-14,5.684e-14,0.167,0.161,0.176,454.2,427.5,475.6,990,990,990,966.1,965.9,966.1,23.9,23.9,24.1,0.212,0.202,0.221,0.113,0.101,0.123,0.0047,0.0042,0.0052,0.574,0.533,0.608,0.024,0.022,0.026,23.37,23.24,23.53,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.81,47.2,51.83,47.78,46.25,48.2,0,0,0,0,0,0,0.531,0,0.055,0.17,0.83,0.17,48.6
1516572000000,2018,1,2017,4,17,7,0.36,0.055,0.305,17566.9,109.1,109.1,104.6,3,2,2.857142857142857,595.1,573.4,615,504.1,482.4,91,91,91,8.12e-15,-5.684e-14,5.684e-14,0.153,0.148,0.159,504.1,482.4,524,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.237,0.225,0.249,0.139,0.127,0.151,0.0058,0.0053,0.0064,0.561,0.524,0.62,0.024,0.022,0.026,23.16,23.06,23.26,0.948,0.945,0.956,0.972,0.97,0.98,0.921,0.917,0.937,38.69,35.28,52.46,37.15,34.22,48.2,0,0,0,0,0,0,0.581,0,0.055,0.15,0.85,0.15,48.8
1517176800000,2018,1,2017,4,18,7,0.392,0.0599,0.332,19186.6,119.3,119.3,114.2,3,3,3,648.6,620.7,680.4,549.6,529.7,99,91,105,0,0,0,0.152,0.143,0.162,549.6,529.7,575.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.265,0.252,0.28,0.168,0.155,0.185,0.0072,0.0066,0.0079,0.623,0.588,0.667,0.026,0.025,0.029,22.88,22.71,23.03,0.951,0.949,0.953,0.974,0.971,0.978,0.926,0.922,0.931,39.08,37.85,40.69,38.07,36.77,39.78,0,0,0,0,0,0,0.634,0,0.06,0.15,0.85,0.15,48.9
1517781600000,2018,2,2017,5,19,7,0.453,0.0635,0.389,22167.8,140.7,140.7,132,3,3,3,748.8,694.9,798.9,643.8,589.9,105,105,105,0,0,0,0.14,0.131,0.151,643.8,589.9,693.9,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.319,0.288,0.348,0.231,0.195,0.265,0.01,0.0084,0.012,0.782,0.691,0.867,0.034,0.03,0.038,22.32,22.04,22.63,0.956,0.954,0.957,0.98,0.979,0.98,0.937,0.934,0.938,44.88,41.61,47.84,43.98,40.76,46.88,0,0,0,0,0,0,0.733,0,0.064,0.14,0.86,0.14,48.9
1518386400000,2018,2,2017,5,20,7,0.551,0.0635,0.487,26341,176.3,176.3,156.8,4,3,3.5714285714285716,910.2,817.6,1026,805.2,712.6,105,105,105,0,0,0,0.116,0.102,0.128,805.2,712.6,921.2,990,990,990,967.5,967.2,968,22.5,22,22.8,0.436,0.358,0.541,0.327,0.277,0.385,0.015,0.012,0.017,1.01,0.898,1.18,0.045,0.039,0.054,21.45,20.84,21.93,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.78,40.02,51.63,44.35,39.07,48.2,0,0,0,0,0,0,0.871,0,0.064,0.12,0.88,0.12,47.8
1518991200000,2018,2,2017,5,21,7,0.774,0.0773,0.647,32050.4,192.8,192.8,190.8,4,4,4,1279,1081,1465,1151,975.6,127.9,105,137,82.07,0,228,0.1,0.0919,0.114,1069,975.6,1100,990,990,990,968.8,968.2,969.4,21.2,20.6,21.8,0.766,0.591,0.875,0.584,0.411,0.648,0.028,0.019,0.031,1.64,1.27,1.82,0.078,0.058,0.088,19.58,18.81,20.57,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,48.89,47.03,50.1,47.69,46.09,48.2,0,0,0,0,0,0,1.06,0,0.127,0.1,0.84,0.16,41.4
1519596000000,2018,2,2017,5,22,7,1.02,0.118,0.665,30490.7,187.4,187.4,181.5,4,4,4,1687,1519,1859,1492,1382,195.3,137,239,391.7,281.9,519.9,0.115,0.0841,0.142,1100,1100,1100,990,990,990,970.1,969.5,970.6,19.9,19.4,20.5,0.913,0.89,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.84,1.87,0.094,0.09,0.097,18.05,17.48,18.62,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.3,44.77,47.8,45.37,43.87,46.84,0,0,0,0,0,0,1.01,0,0.355,0.12,0.65,0.35,29.9
1520200800000,2018,3,2017,6,23,7,1.24,0.14,0.665,28487.1,173.7,173.7,169.6,4,4,4,2049,1911,2198,1818,1672,231,183,239,718.1,572.2,915.3,0.113,0.0832,0.125,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.92,16.55,17.31,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.26,42.25,44.31,42.39,41.4,43.43,0,0,0,0,0,0,0.942,0,0.575,0.11,0.54,0.46,23
1520805600000,2018,3,2017,6,24,7,1.44,0.111,0.665,27030.2,164.2,164.2,160.9,4,4,4,2373,2254,2503,2190,2071,183,183,183,1090,970.7,1220,0.0772,0.0731,0.0812,1100,1100,1100,990,990,990,972,971.7,972.3,18,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.12,15.81,16.41,0.945,0.944,0.946,0.978,0.977,0.98,0.925,0.922,0.927,41.11,40.27,41.89,40.22,39.33,41.05,0,0,0,0,0,0,0.894,0,0.775,0.077,0.46,0.54,18.8
1521410400000,2018,3,2017,6,25,7,1.63,0.111,0.665,25520.6,155.9,155.9,151.9,4,4,4,2697,2553,2827,2514,2370,183,183,183,1414,1270,1544,0.0679,0.0647,0.0717,1100,1100,1100,990,990,990,972.8,972.4,973.1,17.2,16.9,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.34,15.03,15.69,0.942,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.921,39,38.15,39.94,37.98,37.08,38.98,0,0,0,0,0,0,0.844,0,0.965,0.068,0.41,0.59,15.7
1522015200000,2018,3,2017,6,26,7,1.81,0.114,0.665,24175.7,147.3,147.3,143.9,4,4,4,2988,2863,3138,2800,2680,187.9,183,217,1700,1580,1821,0.0628,0.0595,0.0691,1100,1100,1100,990,990,990,973.5,973.2,973.8,16.5,16.2,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.64,14.28,14.94,0.939,0.937,0.941,0.97,0.97,0.972,0.911,0.909,0.914,37.07,36.07,37.91,35.98,34.99,36.83,0,0,0,0,0,0,0.799,0,1.145,0.063,0.37,0.63,13.4
1522620000000,2018,4,2017,7,27,7,2.05,0.131,0.665,22542.2,138.5,138.5,134.2,4,4,4,3391,3200,3586,3174,2983,217,217,217,2074,1883,2269,0.0641,0.0605,0.0678,1100,1100,1100,990,990,990,974.4,974,974.8,15.6,15.2,16,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.74,13.32,14.14,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,34.58,33.45,35.69,33.54,32.44,34.62,0,0,0,0,0,0,0.745,0,1.385,0.064,0.32,0.68,11
1523224800000,2018,4,2017,7,28,7,2.34,0.165,0.665,20704,128.1,128.1,123.2,4,4,4,3875,3659,4068,3603,3442,272.7,217,295,2503,2342,2673,0.0702,0.0581,0.0773,1100,1100,1100,990,990,990,975.4,975,975.8,14.6,14.2,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.71,12.32,13.17,0.926,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,31.76,30.67,33.03,30.81,29.75,32.04,0,0,0,0,0,0,0.685,0,1.675,0.071,0.28,0.72,8.85
1523829600000,2018,4,2017,7,29,7,2.55,0.178,0.665,19517.1,118,118,116.2,4,4,4,4211,4117,4286,3916,3822,295,295,295,2816,2722,2891,0.0701,0.0688,0.0717,1100,1100,1100,990,990,990,976.1,975.9,976.2,13.9,13.8,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.06,11.92,12.23,0.921,0.919,0.922,0.97,0.97,0.97,0.893,0.892,0.894,29.94,29.55,30.42,29.04,28.67,29.5,0,0,0,0,0,0,0.645,0,1.885,0.07,0.26,0.74,7.65
1524434400000,2018,4,2017,7,30,7,2.61,0.178,0.665,19162.1,114.4,114.4,114.1,4,4,4,4317,4300,4327,4022,4005,295,295,295,2922,2905,2932,0.0683,0.0682,0.0686,1100,1100,1100,990,990,990,976.3,976.2,976.3,13.7,13.7,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.047,1.87,1.87,1.87,0.14,0.14,0.14,11.87,11.85,11.9,0.919,0.918,0.919,0.97,0.97,0.97,0.891,0.891,0.891,29.4,29.35,29.49,28.52,28.47,28.6,0,0,0,0,0,0,0.634,0,1.945,0.068,0.25,0.75,7.34
1525039200000,2018,4,2017,7,31,7,2.59,0.192,0.665,19292.3,116.1,116.1,114.8,4,4,4,4278,4215,4313,3961,3894,317.3,295,321,2861,2794,2918,0.0742,0.0684,0.0762,1100,1100,1100,990,990,990,976.2,976.1,976.3,13.8,13.7,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.047,1.87,1.87,1.87,0.14,0.13,0.14,11.94,11.87,12.05,0.919,0.919,0.92,0.97,0.97,0.97,0.892,0.891,0.893,29.6,29.42,29.92,28.71,28.53,29.02,0,0,0,0,0,0,0.638,0,1.925,0.074,0.26,0.74,7.45
1525644000000,2018,5,2017,8,32,7,2.45,0.199,0.665,20069.3,122.8,122.8,119.5,4,4,4,4048,3893,4184,3719,3553,329.1,321,340,2619,2453,2763,0.0814,0.0767,0.0873,1100,1100,1100,990,990,990,975.8,975.5,976,14.2,14,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.36,12.11,12.67,0.923,0.921,0.926,0.97,0.97,0.97,0.896,0.893,0.898,30.79,30.08,31.65,29.87,29.18,30.7,0,0,0,0,0,0,0.664,0,1.785,0.081,0.27,0.73,8.19
1526248800000,2018,5,2017,8,33,7,2.22,0.206,0.665,21492.4,131.7,131.7,127.9,4,4,4,3668,3501,3836,3328,3161,340,340,340,2228,2061,2396,0.0928,0.0886,0.0971,1100,1100,1100,990,990,990,975,974.6,975.3,15,14.7,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.15,12.79,13.5,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,32.97,31.99,33.94,31.98,31.03,32.92,0,0,0,0,0,0,0.711,0,1.555,0.093,0.3,0.7,9.68
1526853600000,2018,5,2017,8,34,7,1.98,0.206,0.665,23019.3,141.8,141.8,137,4,4,4,3267,3065,3446,2927,2725,340,340,340,1827,1625,2006,0.104,0.0987,0.111,1100,1100,1100,990,990,990,974.1,973.7,974.5,15.9,15.5,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14,13.62,14.46,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,35.31,34.26,36.56,34.25,33.23,35.46,0,0,0,0,0,0,0.761,0,1.315,0.1,0.34,0.66,11.6
1527458400000,2018,5,2017,8,35,7,1.69,0.193,0.665,25045.7,154.2,154.2,149.1,4,4,4,2799,2615,2996,2479,2322,319.9,293,340,1379,1222,1556,0.114,0.107,0.122,1100,1100,1100,990,990,990,973,972.6,973.5,17,16.5,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.1,14.62,15.54,0.941,0.939,0.943,0.972,0.97,0.975,0.915,0.911,0.92,38.32,37.02,39.53,37.27,35.91,38.55,0,0,0,0,0,0,0.828,0,1.025,0.11,0.39,0.61,14.8
1528063200000,2018,6,2017,9,36,7,1.45,0.177,0.665,26902.7,164.4,164.4,160.1,4,4,4,2400,2246,2556,2107,1953,293,293,293,1007,853.3,1163,0.122,0.115,0.13,1100,1100,1100,990,990,990,972.1,971.7,972.4,17.9,17.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.06,15.68,16.43,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.921,0.927,40.93,39.92,41.93,40.03,38.95,41.1,0,0,0,0,0,0,0.89,0,0.785,0.12,0.46,0.54,18.6
1528668000000,2018,6,2017,9,37,7,1.21,0.177,0.665,28745.4,176.3,176.3,171.1,4,4,4,2000,1835,2176,1707,1542,293,293,293,606.5,441.7,783.3,0.147,0.135,0.16,1100,1100,1100,990,990,990,971.1,970.6,971.5,18.9,18.5,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.07,16.6,17.56,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.65,42.39,44.98,42.78,41.54,44.08,0,0,0,0,0,0,0.951,0,0.545,0.15,0.55,0.45,23.8
1529272800000,2018,6,2017,9,38,7,1.01,0.177,0.665,30603.2,186.1,186.1,182.2,4,4,4,1665,1551,1790,1372,1258,293,293,293,272.3,157.9,397.1,0.177,0.164,0.189,1100,1100,1100,990,990,990,970,969.6,970.4,20,19.6,20.4,0.921,0.912,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.091,0.096,18.11,17.7,18.49,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.47,45.37,47.47,45.54,44.47,46.52,0,0,0,0,0,0,1.01,0,0.345,0.18,0.66,0.34,30.3
1529877600000,2018,6,2017,9,39,7,0.851,0.174,0.652,31658.7,191.3,191.3,188.4,4,4,4,1407,1276,1516,1119,1020,287.7,256,293,41.26,-1.137e-13,122.7,0.205,0.193,0.221,1078,1020,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.822,0.711,0.893,0.598,0.469,0.648,0.029,0.022,0.032,1.72,1.46,1.84,0.083,0.069,0.09,19.1,18.62,19.77,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,48.07,47.21,48.79,47.11,46.26,47.82,0,0,0,0,0,0,1.05,0,0.199,0.2,0.77,0.23,37.2
1530482400000,2018,7,2017,10,40,7,0.68,0.155,0.525,27357.3,179.6,179.6,162.8,4,3,3.857142857142857,1125,1031,1233,868.9,775.3,256,256,256,-1.624e-14,-1.137e-13,1.137e-13,0.228,0.208,0.248,868.9,775.3,976.8,990,990,990,968.3,968,968.6,21.7,21.4,22,0.533,0.445,0.647,0.36,0.314,0.412,0.017,0.014,0.019,1.14,1.01,1.33,0.053,0.046,0.062,20.57,20.04,20.96,0.954,0.953,0.956,0.979,0.974,0.98,0.934,0.928,0.937,43.58,39.23,50.8,42.43,38.23,48.2,0,0,0,0,0,0,0.905,0,0.155,0.23,0.77,0.23,40.2
1531087200000,2018,7,2017,10,41,7,0.573,0.155,0.419,22843.1,144.6,144.6,136,3,3,3,948.1,895.7,1009,692.1,639.7,256,256,256,0,0,0,0.27,0.254,0.286,692.1,639.7,752.6,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.375,0.34,0.424,0.263,0.228,0.303,0.012,0.01,0.014,0.892,0.799,1.01,0.04,0.035,0.046,21.42,21.06,21.72,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,46.3,43.39,49.57,45.32,42.52,48.2,0,0,0,0,0,0,0.755,0,0.154,0.27,0.73,0.27,39.9
1531692000000,2018,7,2017,10,42,7,0.508,0.155,0.353,19699.1,125,125,117.3,3,3,3,839.6,803.8,880.7,583.6,547.8,256,256,256,0,0,0,0.305,0.291,0.318,583.6,547.8,624.7,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.308,0.288,0.332,0.191,0.167,0.218,0.0084,0.0073,0.0097,0.704,0.644,0.773,0.031,0.028,0.034,22.04,21.8,22.24,0.953,0.95,0.955,0.976,0.971,0.98,0.93,0.923,0.936,40.05,37.85,42.51,39.09,36.77,41.66,0,0,0,0,0,0,0.651,0,0.155,0.31,0.69,0.31,38.8
1532296800000,2018,7,2017,10,43,7,0.467,0.155,0.312,17359.8,108.7,108.7,103.3,3,2,2.7142857142857144,772.7,744.6,795.7,516.7,488.6,256,256,256,8.12e-15,0,5.684e-14,0.332,0.322,0.344,516.7,488.6,539.7,990,990,990,967,966.9,967.1,23,22.9,23.1,0.27,0.254,0.283,0.146,0.13,0.162,0.0064,0.0056,0.007,0.623,0.585,0.675,0.027,0.025,0.029,22.39,22.29,22.47,0.951,0.947,0.956,0.973,0.97,0.98,0.925,0.919,0.937,40.9,35.63,52.5,39.03,34.56,48.2,0,0,0,0,0,0,0.574,0,0.155,0.33,0.67,0.33,37.2
1532901600000,2018,7,2017,10,44,7,0.423,0.132,0.291,16499.9,103.8,103.8,98.21,3,2,2.2857142857142856,698.7,665.6,732.9,481.2,463.6,217.4,202,256,0,-5.684e-14,5.684e-14,0.311,0.285,0.355,481.2,463.6,507.9,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.246,0.234,0.259,0.126,0.118,0.14,0.0054,0.005,0.006,0.607,0.553,0.644,0.026,0.024,0.028,22.7,22.53,22.83,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.917,0.938,46.04,34.94,51.64,44.21,33.89,48.2,0,0,0,0,0,0,0.546,0,0.132,0.31,0.69,0.31,39
1533506400000,2018,8,2017,11,45,7,0.379,0.122,0.257,15102.6,95.44,95.44,89.9,2,2,2,626.4,598.6,654.9,424.4,396.6,202,202,202,-8.12e-15,-5.684e-14,5.684e-14,0.323,0.308,0.337,424.4,396.6,452.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.214,0.203,0.228,0.0993,0.0862,0.113,0.0042,0.0036,0.0048,0.542,0.499,0.589,0.023,0.021,0.025,23.05,22.89,23.21,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.87,43.07,48.69,44.95,42.21,47.72,0,0,0,0,0,0,0.499,0,0.122,0.32,0.68,0.32,39.8
1534111200000,2018,8,2017,11,46,7,0.343,0.122,0.22,13023.3,82.82,82.82,77.52,2,2,2,566.4,543.6,590.7,364.4,341.6,202,202,202,8.12e-15,-5.684e-14,5.684e-14,0.357,0.342,0.372,364.4,341.6,388.7,990,990,990,966.1,966,966.3,23.9,23.7,24,0.192,0.184,0.2,0.071,0.0603,0.0825,0.003,0.0025,0.0035,0.451,0.417,0.488,0.019,0.017,0.021,23.4,23.25,23.54,0.95,0.947,0.953,0.975,0.97,0.98,0.927,0.919,0.934,39.73,37.35,42.26,38.76,36.24,41.41,0,0,0,0,0,0,0.431,0,0.123,0.36,0.64,0.36,38
1534716000000,2018,8,2017,11,47,7,0.312,0.122,0.19,11215.8,70.95,70.95,66.76,2,2,2,516,496.9,536.3,314,294.9,202,202,202,8.12e-15,0,5.684e-14,0.392,0.377,0.407,314,294.9,334.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.167,0.181,0.0472,0.0382,0.0568,0.002,0.0016,0.0024,0.376,0.347,0.406,0.016,0.014,0.017,23.7,23.58,23.82,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.41,32.37,36.57,33.38,31.4,35.47,0,0,0,0,0,0,0.371,0,0.122,0.39,0.61,0.39,35.9
