datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1535320800000,2018,8,2017,11,48,7,0.288,0.112,0.176,10434.6,69.02,69.02,62.11,2,2,2,476.8,462.7,491.1,290.8,270.5,186,146,202,0,0,0,0.389,0.312,0.427,290.8,270.5,321.4,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.164,0.159,0.171,0.0363,0.0267,0.0507,0.0015,0.0011,0.0021,0.339,0.31,0.381,0.014,0.013,0.016,23.92,23.85,23.96,0.939,0.935,0.944,0.97,0.97,0.97,0.91,0.907,0.916,32.02,29.71,35.58,31.06,28.82,34.51,0,0,0,0,0,0,0.345,0,0.112,0.39,0.61,0.39,36.2
1535925600000,2018,9,2017,12,49,7,0.273,0.0883,0.185,11034.8,67.31,67.31,65.68,2,2,2,451.4,447.1,459.1,305.4,301.1,146,146,146,0,0,0,0.324,0.318,0.327,305.4,301.1,313.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.166,0.164,0.168,0.0431,0.0411,0.0468,0.0018,0.0017,0.0019,0.357,0.351,0.369,0.015,0.014,0.015,24.01,23.96,24.04,0.942,0.941,0.943,0.97,0.97,0.97,0.913,0.913,0.915,33.86,33.4,34.7,32.84,32.4,33.66,0,0,0,0,0,0,0.365,0,0.088,0.32,0.68,0.32,40.4
1536530400000,2018,9,2017,12,50,7,0.274,0.0883,0.186,11102.4,66.74,66.74,66.09,2,2,2,453.3,447.9,456.4,307.3,301.9,146,146,146,0,0,0,0.322,0.32,0.326,307.3,301.9,310.4,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.166,0.164,0.167,0.044,0.0415,0.0455,0.0018,0.0017,0.0019,0.36,0.352,0.365,0.015,0.014,0.015,24,23.98,24.03,0.942,0.941,0.942,0.97,0.97,0.97,0.914,0.913,0.914,34.06,33.49,34.4,33.04,32.48,33.37,0,0,0,0,0,0,0.367,0,0.088,0.32,0.68,0.32,40.5
1537135200000,2018,9,2017,12,51,7,0.271,0.0883,0.183,10923.5,66.51,66.51,65.02,2,2,2,448.2,438.9,455.3,302.2,292.9,146,146,146,0,0,0,0.326,0.321,0.333,302.2,292.9,309.3,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.164,0.161,0.167,0.0417,0.0373,0.045,0.0017,0.0015,0.0018,0.353,0.339,0.363,0.014,0.014,0.015,24.03,23.99,24.09,0.941,0.939,0.942,0.97,0.97,0.97,0.913,0.911,0.914,33.52,32.49,34.28,32.51,31.52,33.25,0,0,0,0,0,0,0.361,0,0.088,0.33,0.68,0.32,40.3
1537740000000,2018,9,2017,12,52,7,0.255,0.0883,0.167,9962.08,62.27,62.27,59.3,2,2,2,421.5,407.5,435.4,275.5,261.5,146,146,146,0,0,0,0.346,0.335,0.358,275.5,261.5,289.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.155,0.15,0.16,0.029,0.0224,0.0356,0.0012,0.00091,0.0015,0.312,0.291,0.333,0.013,0.012,0.014,24.19,24.11,24.27,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,30.57,29.01,32.1,29.65,28.14,31.14,0,0,0,0,0,0,0.329,0,0.088,0.35,0.65,0.35,39.1
1538344800000,2018,10,2018,1,1,7,0.234,0.0726,0.162,9712.48,61.16,61.16,57.81,2,2,2,387.2,371.6,402.8,267.2,251.6,120,120,120,0,0,0,0.31,0.298,0.323,267.2,251.6,282.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.15,0.144,0.155,0.0251,0.0178,0.0325,0.001,0.00072,0.0013,0.298,0.275,0.321,0.012,0.011,0.013,24.37,24.27,24.47,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.8,28.08,31.52,28.91,27.23,30.58,0,0,0,0,0,0,0.321,0,0.072,0.31,0.69,0.31,41.5
1538949600000,2018,10,2018,1,2,7,0.213,0.0726,0.141,8441.19,53.33,53.33,50.25,2,1,1.5714285714285714,353,340.2,366.4,233,220.2,120,120,120,-4.06e-15,-2.842e-14,0,0.34,0.327,0.353,233,220.2,246.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.138,0.133,0.143,0.0156,0.0145,0.0167,0.00063,0.00058,0.00067,0.318,0.253,0.403,0.013,0.01,0.016,24.52,24.45,24.58,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.37,25.89,52.62,35.45,25.12,48.2,0,0,0,0,0,0,0.279,0,0.072,0.34,0.66,0.34,39.6
1539554400000,2018,10,2018,1,3,7,0.198,0.0726,0.126,7846.56,48.2,48.2,46.71,1,1,1,327.9,315.9,338.3,207.9,195.9,120,120,120,4.06e-15,-2.842e-14,2.842e-14,0.366,0.355,0.38,207.9,195.9,218.3,990,990,990,965,965,965.1,25,24.9,25,0.129,0.125,0.133,0.0134,0.0124,0.0143,0.00054,0.0005,0.00057,0.366,0.344,0.384,0.015,0.014,0.015,24.6,24.52,24.68,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.93,45.2,50.29,46.71,44.29,48.2,0,0,0,0,0,0,0.259,0,0.072,0.37,0.64,0.36,39.6
1540159200000,2018,10,2018,1,4,7,0.182,0.0726,0.11,6885.63,43.48,43.48,40.99,1,1,1,301.6,291,312.3,181.6,171,120,120,120,-4.06e-15,-2.842e-14,2.842e-14,0.398,0.384,0.412,181.6,171,192.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.116,0.124,0.0112,0.0103,0.0121,0.00045,0.00041,0.00048,0.319,0.3,0.338,0.013,0.012,0.013,24.77,24.7,24.84,0.949,0.946,0.952,0.979,0.975,0.98,0.929,0.922,0.933,41.88,39.39,44.37,40.99,38.39,43.48,0,0,0,0,0,0,0.228,0,0.072,0.4,0.6,0.4,37.8
1540764000000,2018,10,2018,1,5,7,0.17,0.0677,0.102,6392.95,39.18,39.18,38.05,1,1,1,281.4,278.7,287.4,169.4,161.4,112,106,120,8.12e-15,-2.842e-14,2.842e-14,0.398,0.379,0.426,169.4,161.4,173.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.113,0.115,0.0101,0.00947,0.0105,0.0004,0.00038,0.00042,0.295,0.282,0.302,0.012,0.011,0.012,24.88,24.86,24.89,0.945,0.943,0.947,0.974,0.97,0.976,0.921,0.915,0.924,39.07,37.15,40.13,38.05,36.04,39.18,0,0,0,0,0,0,0.211,0,0.068,0.4,0.6,0.4,37.6
1541368800000,2018,11,2018,2,6,7,0.171,0.0641,0.106,6674.66,40.35,40.35,39.73,1,1,1,282,279.5,284.4,176,173.5,106,106,106,0,-2.842e-14,2.842e-14,0.376,0.373,0.379,176,173.5,178.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.114,0.116,0.0107,0.0105,0.0109,0.00043,0.00042,0.00043,0.306,0.302,0.31,0.012,0.012,0.012,24.87,24.85,24.88,0.947,0.947,0.948,0.977,0.976,0.979,0.926,0.924,0.928,40.65,40.07,41.23,39.73,39.11,40.35,0,0,0,0,0,0,0.221,0,0.065,0.37,0.62,0.38,39
1541973600000,2018,11,2018,2,7,7,0.166,0.0641,0.102,6375.58,38.98,38.98,37.95,1,1,1,274.8,271,278.9,168.8,165,106,106,106,-1.218e-14,-2.842e-14,2.842e-14,0.386,0.38,0.391,168.8,165,172.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.111,0.114,0.0101,0.00978,0.0105,0.0004,0.00039,0.00041,0.293,0.286,0.301,0.012,0.011,0.012,24.91,24.88,24.93,0.945,0.944,0.946,0.974,0.972,0.976,0.92,0.917,0.924,38.97,38.08,39.94,37.95,37.01,38.98,0,0,0,0,0,0,0.211,0,0.064,0.39,0.61,0.39,38.4
1542578400000,2018,11,2018,2,8,7,0.162,0.0585,0.103,6475.98,39.72,39.72,38.55,1,1,1,267.7,266.4,269.1,170.9,161.7,96.71,93,106,0,-2.842e-14,2.842e-14,0.361,0.346,0.396,170.9,161.7,175.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.113,0.0103,0.0095,0.0107,0.00041,0.00038,0.00042,0.296,0.281,0.303,0.012,0.011,0.012,24.93,24.92,24.95,0.946,0.943,0.947,0.975,0.97,0.977,0.922,0.915,0.926,39.53,37.31,40.64,38.55,36.2,39.72,0,0,0,0,0,0,0.214,0,0.059,0.36,0.64,0.36,40
1543183200000,2018,11,2018,2,9,7,0.165,0.0581,0.106,6685.72,40.68,40.68,39.8,1,1,1,272.1,269.4,274.3,175.9,169.5,96.14,93,104,8.12e-15,0,2.842e-14,0.353,0.341,0.38,175.9,169.5,179.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.112,0.114,0.0107,0.0102,0.011,0.00042,0.0004,0.00044,0.304,0.293,0.31,0.012,0.012,0.012,24.91,24.9,24.92,0.947,0.945,0.948,0.978,0.974,0.979,0.926,0.921,0.929,40.71,39.14,41.54,39.8,38.13,40.68,0,0,0,0,0,0,0.221,0,0.059,0.35,0.64,0.36,40.5
1543788000000,2018,12,2018,3,10,7,0.171,0.0629,0.108,6759.83,41.51,41.51,40.24,1,1,1,282,275.1,287.1,178,171.1,104,104,104,0,-2.842e-14,2.842e-14,0.369,0.362,0.378,178,171.1,183.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.113,0.117,0.0109,0.0103,0.0113,0.00043,0.00041,0.00045,0.309,0.296,0.318,0.012,0.012,0.013,24.86,24.83,24.9,0.948,0.946,0.95,0.978,0.975,0.98,0.927,0.922,0.931,41.13,39.53,42.35,40.24,38.54,41.51,0,0,0,0,0,0,0.224,0,0.063,0.37,0.63,0.37,39.5
1544392800000,2018,12,2018,3,11,7,0.17,0.0489,0.121,7640.07,47.03,47.03,45.48,1,1,1,280.5,277.6,285.2,199.7,181.2,80.86,77,104,0,-2.842e-14,2.842e-14,0.288,0.272,0.365,199.7,181.2,206.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.12,0.116,0.122,0.0127,0.0112,0.0133,0.00051,0.00044,0.00053,0.345,0.314,0.356,0.014,0.012,0.014,24.83,24.81,24.84,0.954,0.949,0.956,0.98,0.98,0.98,0.935,0.93,0.937,46.4,41.91,47.99,45.48,41.07,47.03,0,0,0,0,0,0,0.253,0,0.049,0.29,0.71,0.29,44.9
1544997600000,2018,12,2018,3,12,7,0.167,0.0419,0.125,7814.83,48.2,48.2,46.52,1,1,1,276.6,274,278.9,207.3,197,69.29,59,77,-8.12e-15,-2.842e-14,0,0.251,0.212,0.281,207.3,197,219.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.122,0.119,0.125,0.0134,0.0125,0.0144,0.00053,0.0005,0.00057,0.357,0.34,0.379,0.014,0.013,0.015,24.84,24.81,24.86,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.27,45.82,51.28,46.52,44.91,48.2,0,0,0,0,0,0,0.258,0,0.042,0.25,0.75,0.25,46.8
1545602400000,2018,12,2018,3,13,7,0.171,0.0357,0.135,8179.39,50.18,50.18,48.69,2,1,1.2857142857142858,282.6,278.4,288.5,223.6,219.4,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.209,0.204,0.212,223.6,219.4,229.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.126,0.125,0.128,0.0148,0.0144,0.0153,0.00059,0.00057,0.00061,0.341,0.238,0.386,0.014,0.0095,0.015,24.83,24.78,24.92,0.948,0.922,0.959,0.977,0.97,0.98,0.927,0.894,0.94,44.28,25.58,52.23,41.56,24.81,48.2,0,0,0,0,0,0,0.27,0,0.036,0.21,0.79,0.21,47.8
1546207200000,2018,12,2018,3,14,7,0.178,0.0429,0.135,8152.53,50.49,50.49,48.53,2,1,1.1428571428571428,293.6,289.6,299.2,222.6,216.6,71,59,73,4.06e-15,0,2.842e-14,0.242,0.204,0.252,222.6,216.6,230.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.127,0.125,0.129,0.0147,0.0142,0.0154,0.00058,0.00056,0.00061,0.363,0.242,0.392,0.014,0.0096,0.016,24.76,24.71,24.9,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.896,0.94,47.81,26.03,52.57,44.92,25.24,48.2,0,0,0,0,0,0,0.27,0,0.043,0.24,0.76,0.24,45.8
1546812000000,2019,1,2018,4,15,7,0.185,0.0442,0.141,8519,52.54,52.54,50.71,2,2,2,305.4,300.6,313.7,232.4,227.6,73,73,73,0,-2.842e-14,2.842e-14,0.239,0.233,0.243,232.4,227.6,240.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.129,0.134,0.0155,0.0151,0.0162,0.00062,0.0006,0.00065,0.246,0.24,0.255,0.0098,0.0096,0.01,24.83,24.78,24.86,0.924,0.922,0.926,0.97,0.97,0.97,0.896,0.895,0.899,26.14,25.58,27.08,25.35,24.81,26.27,0,0,0,0,0,0,0.282,0,0.044,0.24,0.76,0.24,46
1547416800000,2019,1,2018,4,16,7,0.198,0.0442,0.154,9346.32,58.36,58.36,55.63,2,2,2,327.7,318.3,340.2,254.7,245.3,73,73,73,-8.12e-15,-2.842e-14,0,0.223,0.215,0.229,254.7,245.3,267.2,990,990,990,965,965,965.1,25,24.9,25,0.139,0.136,0.143,0.0196,0.0166,0.0251,0.00079,0.00066,0.001,0.273,0.26,0.291,0.011,0.01,0.012,24.69,24.61,24.75,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,28.68,27.62,30.08,27.82,26.79,29.18,0,0,0,0,0,0,0.309,0,0.044,0.22,0.78,0.22,47.2
1548021600000,2019,1,2018,4,17,7,0.228,0.0442,0.184,11164,73.48,73.48,66.45,2,2,2,377.8,349.8,410.5,304.8,276.8,73,73,73,0,0,0,0.194,0.178,0.209,304.8,276.8,337.5,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.157,0.147,0.168,0.0429,0.0296,0.0583,0.0017,0.0012,0.0024,0.348,0.306,0.397,0.014,0.012,0.016,24.36,24.16,24.55,0.941,0.935,0.946,0.97,0.97,0.971,0.913,0.907,0.919,34.25,31.15,37.83,33.23,30.22,36.74,0,0,0,0,0,0,0.369,0,0.044,0.19,0.81,0.19,49
1548626400000,2019,1,2018,4,18,7,0.29,0.0473,0.242,14650.2,96.4,96.4,87.2,2,2,2,479,427.1,532.1,400.8,354.1,78.14,73,85,0,0,0,0.163,0.153,0.172,400.8,354.1,447.1,990,990,990,965.8,965.5,966,24.2,24,24.5,0.191,0.174,0.208,0.0882,0.0662,0.11,0.0036,0.0027,0.0046,0.492,0.422,0.562,0.02,0.017,0.023,23.75,23.44,24.06,0.954,0.949,0.958,0.979,0.975,0.98,0.934,0.925,0.939,44.53,39.64,49.25,43.6,38.66,48.2,0,0,0,0,0,0,0.484,0,0.048,0.16,0.83,0.17,50.5
1549231200000,2019,2,2018,5,19,7,0.365,0.0514,0.314,18161.3,118.7,118.7,108.1,3,2,2.857142857142857,603.7,551.6,654.9,518.7,466.6,85,85,85,-1.624e-14,-5.684e-14,0,0.141,0.13,0.154,518.7,466.6,569.9,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.245,0.215,0.274,0.149,0.119,0.182,0.0063,0.005,0.0077,0.584,0.515,0.654,0.025,0.022,0.028,23.11,22.83,23.33,0.95,0.945,0.957,0.973,0.97,0.98,0.925,0.916,0.938,39.63,34.96,51.06,38.33,33.91,48.2,0,0,0,0,0,0,0.601,0,0.051,0.14,0.86,0.14,49.8
1549836000000,2019,2,2018,5,20,7,0.444,0.0514,0.392,22395.4,142.7,142.7,133.3,3,3,3,733.8,673.8,788.1,648.8,588.8,85,85,85,0,0,0,0.116,0.108,0.126,648.8,588.8,703.1,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.319,0.284,0.349,0.234,0.194,0.271,0.01,0.0083,0.012,0.787,0.686,0.879,0.034,0.029,0.038,22.38,22.07,22.72,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.934,0.938,45.34,41.7,48.54,44.44,40.85,47.57,0,0,0,0,0,0,0.741,0,0.052,0.12,0.88,0.12,50.4
1550440800000,2019,2,2018,5,21,7,0.534,0.0583,0.475,25911.1,164,164,154.2,4,3,3.7142857142857144,882.3,808.9,945.6,785.8,723.9,96.43,85,105,0,0,0,0.109,0.0986,0.119,785.8,723.9,840.6,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.416,0.361,0.467,0.319,0.285,0.346,0.014,0.012,0.015,0.966,0.914,1.04,0.043,0.04,0.047,21.61,21.28,21.95,0.954,0.952,0.957,0.978,0.975,0.98,0.933,0.928,0.938,43.31,39.39,51.2,42,38.39,48.2,0,0,0,0,0,0,0.857,0,0.059,0.11,0.89,0.11,48.5
1551045600000,2019,2,2018,5,22,7,0.605,0.0697,0.535,28628,174.3,174.3,170.4,4,4,4,999.6,962.1,1042,884.4,857.1,115.3,105,129,0,0,0,0.115,0.105,0.128,884.4,857.1,912.5,990,990,990,967.9,967.7,968,22.1,22,22.3,0.511,0.483,0.542,0.367,0.354,0.381,0.017,0.016,0.017,1.12,1.07,1.17,0.051,0.048,0.053,20.99,20.8,21.18,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.47,42.5,44.46,42.6,41.65,43.57,0,0,0,0,0,0,0.947,0,0.07,0.12,0.88,0.12,47.3
1551650400000,2019,3,2018,6,23,7,0.667,0.078,0.589,30775.1,187.6,187.6,183.2,4,4,4,1103,1060,1134,973.5,930.6,129,129,129,-1.624e-14,-1.137e-13,1.137e-13,0.117,0.114,0.122,973.5,930.6,1005,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.602,0.558,0.642,0.412,0.389,0.435,0.019,0.018,0.02,1.29,1.2,1.36,0.059,0.055,0.063,20.49,20.32,20.71,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.73,45.15,47.86,45.8,44.24,46.91,0,0,0,0,0,0,1.02,0,0.078,0.12,0.88,0.12,46.1
1552255200000,2019,3,2018,6,24,7,0.681,0.078,0.603,31327.2,188.3,188.3,186.5,4,4,4,1126,1105,1140,996.9,975.6,129,129,129,1.624e-14,-1.137e-13,1.137e-13,0.114,0.113,0.117,996.9,975.6,1011,990,990,990,968.3,968.2,968.3,21.7,21.7,21.8,0.63,0.599,0.65,0.428,0.411,0.448,0.02,0.019,0.021,1.34,1.28,1.38,0.062,0.059,0.064,20.37,20.28,20.49,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.57,46.83,48.03,46.62,45.9,47.07,0,0,0,0,0,0,1.04,0,0.078,0.11,0.89,0.11,46
1552860000000,2019,3,2018,6,25,7,0.64,0.078,0.562,29687,182.4,182.4,176.7,4,4,4,1058,1024,1097,929,894.7,129,129,129,-4.872e-14,-1.137e-13,0,0.122,0.118,0.126,929,894.7,967.6,990,990,990,968.1,968,968.2,21.9,21.8,22,0.557,0.525,0.592,0.389,0.372,0.407,0.018,0.017,0.019,1.2,1.14,1.27,0.055,0.052,0.058,20.72,20.53,20.88,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.08,43.76,46.53,44.18,42.89,45.6,0,0,0,0,0,0,0.982,0,0.078,0.12,0.88,0.12,46.4
1553464800000,2019,3,2018,6,26,7,0.613,0.078,0.535,28557.7,171.9,171.9,170,4,4,4,1014,1006,1026,884.6,877.1,129,129,129,0,0,0,0.127,0.126,0.128,884.6,877.1,897.2,990,990,990,967.9,967.9,968,22.1,22,22.1,0.516,0.509,0.527,0.367,0.364,0.373,0.017,0.016,0.017,1.12,1.11,1.15,0.051,0.05,0.052,20.93,20.87,20.97,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.36,43.06,43.86,42.5,42.2,42.99,0,0,0,0,0,0,0.944,0,0.078,0.13,0.87,0.13,46.6
1554069600000,2019,4,2018,7,27,7,0.651,0.0756,0.575,30247.6,185.4,185.4,180,4,4,4,1076,1039,1113,950.9,914,125,125,125,-1.624e-14,-1.137e-13,1.137e-13,0.116,0.112,0.12,950.9,914,987.7,990,990,990,968.1,968,968.3,21.9,21.7,22,0.579,0.545,0.619,0.399,0.381,0.417,0.018,0.017,0.019,1.24,1.18,1.31,0.057,0.054,0.06,20.62,20.43,20.8,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.93,44.54,47.29,45.01,43.65,46.34,0,0,0,0,0,0,1,0,0.076,0.12,0.88,0.12,46.5
1554674400000,2019,4,2018,7,28,7,0.696,0.0756,0.62,31925.6,191.7,191.7,190,4,4,4,1150,1126,1165,1025,1001,125,125,125,1.624e-14,0,1.137e-13,0.109,0.107,0.111,1025,1001,1040,990,990,990,968.4,968.3,968.4,21.6,21.6,21.7,0.674,0.639,0.695,0.48,0.426,0.513,0.022,0.02,0.024,1.44,1.34,1.5,0.067,0.062,0.069,20.19,20.09,20.36,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.48,47.76,48.91,47.51,46.8,47.93,0,0,0,0,0,0,1.06,0,0.076,0.11,0.89,0.11,45.9
1555279200000,2019,4,2018,7,29,7,0.702,0.0756,0.626,32118.9,192.1,192.1,191.2,4,4,4,1160,1151,1168,1035,1026,125,125,125,0,0,0,0.108,0.107,0.109,1035,1026,1043,990,990,990,968.4,968.4,968.4,21.6,21.6,21.6,0.688,0.675,0.699,0.502,0.481,0.519,0.023,0.022,0.024,1.48,1.44,1.51,0.068,0.067,0.07,20.12,20.07,20.18,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48.77,48.5,48.99,47.8,47.53,48.01,0,0,0,0,0,0,1.06,0,0.076,0.11,0.89,0.11,45.8
1555884000000,2019,4,2018,7,30,7,0.682,0.0756,0.607,31474.8,189.8,189.8,187.4,4,4,4,1128,1105,1148,1003,979.6,125,125,125,1.624e-14,-1.137e-13,1.137e-13,0.111,0.109,0.113,1003,979.6,1023,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.642,0.607,0.671,0.44,0.413,0.475,0.02,0.019,0.022,1.36,1.29,1.43,0.063,0.059,0.066,20.34,20.2,20.48,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.79,47,48.42,46.84,46.06,47.45,0,0,0,0,0,0,1.04,0,0.075,0.11,0.89,0.11,46.2
1556488800000,2019,4,2018,7,31,7,0.649,0.0851,0.564,29726.1,183.1,183.1,176.9,4,4,4,1074,1054,1097,932.8,907.4,140.7,125,147,-3.248e-14,-1.137e-13,1.137e-13,0.131,0.114,0.139,932.8,907.4,971.6,990,990,990,968.1,968.1,968.2,21.9,21.8,21.9,0.563,0.54,0.597,0.39,0.378,0.409,0.018,0.017,0.019,1.21,1.17,1.28,0.055,0.053,0.059,20.66,20.52,20.76,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.14,44.13,46.71,44.24,43.25,45.77,0,0,0,0,0,0,0.983,0,0.085,0.13,0.87,0.13,45.8
1557093600000,2019,5,2018,8,32,7,0.62,0.0889,0.531,28285.9,172.6,172.6,168.4,4,4,4,1025,991.2,1052,877.6,844.2,147,147,147,-1.624e-14,-1.137e-13,1.137e-13,0.144,0.14,0.148,877.6,844.2,904.9,990,990,990,968,967.9,968.1,22,21.9,22.1,0.512,0.482,0.537,0.364,0.348,0.377,0.017,0.016,0.017,1.11,1.06,1.16,0.051,0.048,0.053,20.91,20.77,21.08,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.95,41.63,44.03,42.09,40.78,43.15,0,0,0,0,0,0,0.935,0,0.089,0.14,0.86,0.14,45.6
1557698400000,2019,5,2018,8,33,7,0.565,0.0889,0.476,25524.4,161.1,161.1,151.9,4,3,3.5714285714285716,933.9,887.1,979,786.9,740.1,147,147,147,0,0,0,0.158,0.15,0.166,786.9,740.1,832,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.429,0.386,0.471,0.32,0.295,0.342,0.014,0.013,0.015,0.993,0.957,1.04,0.044,0.042,0.047,21.37,21.15,21.59,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.928,0.938,44.8,39.35,51.62,43.15,38.35,48.2,0,0,0,0,0,0,0.844,0,0.089,0.16,0.84,0.16,45.2
1558303200000,2019,5,2018,8,34,7,0.503,0.0889,0.414,23170.6,144.6,144.6,137.9,3,3,3,831.7,794.1,872.2,684.7,647.1,147,147,147,0,0,0,0.177,0.169,0.185,684.7,647.1,725.2,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.349,0.328,0.373,0.258,0.233,0.285,0.011,0.01,0.013,0.858,0.795,0.927,0.038,0.035,0.041,21.92,21.68,22.13,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.91,44.75,49.19,45.97,43.86,48.2,0,0,0,0,0,0,0.766,0,0.089,0.18,0.82,0.18,46.1
1558908000000,2019,5,2018,8,35,7,0.454,0.0841,0.369,21052.2,129.8,129.8,125.3,3,3,3,749.8,710.2,783.8,610.8,591,139,119,147,0,0,0,0.185,0.164,0.199,610.8,591,636.8,990,990,990,966.9,966.7,967,23.1,23,23.3,0.307,0.294,0.322,0.209,0.196,0.226,0.0091,0.0084,0.0099,0.733,0.698,0.777,0.032,0.03,0.034,22.37,22.19,22.56,0.955,0.954,0.956,0.98,0.979,0.98,0.935,0.934,0.937,42.63,41.36,44.14,41.77,40.49,43.26,0,0,0,0,0,0,0.696,0,0.085,0.19,0.81,0.19,46.4
1559512800000,2019,6,2018,9,36,7,0.4,0.072,0.328,18874.9,119.7,119.7,112.4,3,3,3,661.6,626.8,697.9,542.6,507.8,119,119,119,0,0,0,0.18,0.171,0.19,542.6,507.8,578.9,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.266,0.246,0.287,0.163,0.14,0.188,0.007,0.0059,0.0081,0.616,0.558,0.677,0.026,0.024,0.029,22.84,22.63,23.04,0.95,0.947,0.953,0.973,0.97,0.978,0.925,0.919,0.932,38.48,36.21,40.8,37.45,35.12,39.9,0,0,0,0,0,0,0.624,0,0.072,0.18,0.82,0.18,47.2
1560117600000,2019,6,2018,9,37,7,0.354,0.072,0.283,16297.1,103.4,103.4,97.01,3,2,2.142857142857143,586.1,557,616.6,467.1,438,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.203,0.193,0.214,467.1,438,497.6,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.224,0.21,0.241,0.119,0.106,0.134,0.005,0.0044,0.0057,0.585,0.541,0.635,0.025,0.023,0.027,23.18,23.04,23.34,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,48.18,35.54,52.59,46.04,34.47,48.2,0,0,0,0,0,0,0.539,0,0.071,0.2,0.8,0.2,46
1560722400000,2019,6,2018,9,38,7,0.316,0.072,0.245,14672.8,92.29,92.29,87.34,2,2,2,523.3,498.8,548,404.3,379.8,119,119,119,8.12e-15,0,5.684e-14,0.228,0.217,0.239,404.3,379.8,429,990,990,990,966,965.8,966.1,24,23.9,24.2,0.198,0.189,0.206,0.0898,0.0783,0.101,0.0037,0.0032,0.0042,0.503,0.466,0.54,0.021,0.019,0.023,23.54,23.39,23.69,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.56,42.02,47.09,43.67,41.18,46.15,0,0,0,0,0,0,0.485,0,0.071,0.23,0.78,0.22,46.4
1561327200000,2019,6,2018,9,39,7,0.285,0.072,0.213,12763.7,80.84,80.84,75.97,2,2,2,470.4,450.4,492,351.4,331.4,119,119,119,0,0,0,0.253,0.242,0.264,351.4,331.4,373,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.179,0.172,0.187,0.0649,0.0554,0.075,0.0027,0.0023,0.0031,0.424,0.394,0.456,0.017,0.016,0.019,23.86,23.73,23.98,0.949,0.946,0.951,0.974,0.97,0.979,0.924,0.917,0.931,39,36.85,41.29,37.99,35.74,40.42,0,0,0,0,0,0,0.422,0,0.072,0.25,0.75,0.25,44.8
1561932000000,2019,7,2018,10,40,7,0.257,0.0653,0.192,11516.7,72.66,72.66,68.55,2,2,2,424.8,406.4,444.1,316.8,298.4,108,108,108,0,0,0,0.254,0.243,0.266,316.8,298.4,336.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.165,0.159,0.172,0.0485,0.0398,0.0576,0.002,0.0016,0.0024,0.37,0.343,0.399,0.015,0.014,0.016,24.12,24,24.23,0.943,0.94,0.946,0.97,0.97,0.971,0.915,0.912,0.918,35.33,33.33,37.43,34.28,32.33,36.33,0,0,0,0,0,0,0.381,0,0.065,0.25,0.75,0.25,44.8
1562536800000,2019,7,2018,10,41,7,0.233,0.0653,0.168,10088.1,63.42,63.42,60.05,2,2,2,385,369.5,400.6,277,261.5,108,108,108,0,0,0,0.281,0.27,0.292,277,261.5,292.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.151,0.146,0.157,0.0297,0.0224,0.0371,0.0012,0.00091,0.0015,0.31,0.287,0.334,0.013,0.012,0.014,24.36,24.26,24.47,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,30.95,29.23,32.69,30.02,28.36,31.71,0,0,0,0,0,0,0.334,0,0.065,0.28,0.72,0.28,43.3
1563141600000,2019,7,2018,10,42,7,0.213,0.0653,0.147,8871.73,55.71,55.71,52.81,2,2,2,351.6,339.1,364.8,243.6,231.1,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.307,0.296,0.318,243.6,231.1,256.8,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.139,0.135,0.144,0.0169,0.0154,0.0202,0.00068,0.00062,0.00082,0.263,0.249,0.28,0.011,0.01,0.011,24.58,24.5,24.66,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.896,0.903,27.22,25.8,28.72,26.4,25.02,27.86,0,0,0,0,0,0,0.293,0,0.066,0.31,0.69,0.31,41.7
1563746400000,2019,7,2018,10,43,7,0.195,0.0653,0.13,8013.89,48.2,48.2,47.7,1,1,1,323.2,312,335,215.2,204,108,108,108,-1.218e-14,-2.842e-14,0,0.334,0.322,0.346,215.2,204,227,990,990,990,965,965,965.1,25,24.9,25,0.129,0.126,0.134,0.014,0.0131,0.015,0.00056,0.00052,0.0006,0.376,0.357,0.398,0.015,0.014,0.016,24.61,24.53,24.68,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.71,47.19,52.35,47.7,46.25,48.2,0,0,0,0,0,0,0.265,0,0.065,0.33,0.67,0.33,41.1
1564351200000,2019,7,2018,10,44,7,0.18,0.0601,0.12,7558.57,46.56,46.56,44.99,1,1,1,297.6,286.1,308.5,198.2,193.1,99.43,93,108,1.218e-14,0,2.842e-14,0.334,0.312,0.358,198.2,193.1,204.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.122,0.12,0.124,0.0126,0.0122,0.0132,0.0005,0.00048,0.00052,0.345,0.335,0.356,0.014,0.013,0.014,24.76,24.71,24.82,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,45.91,44.73,47.51,44.99,43.83,46.56,0,0,0,0,0,0,0.25,0,0.06,0.33,0.67,0.33,42
1564956000000,2019,8,2018,11,45,7,0.165,0.0562,0.109,6833.74,43.05,43.05,40.68,1,1,1,272.5,263.4,282.5,179.5,170.4,93,93,93,-4.06e-15,-2.842e-14,0,0.341,0.329,0.353,179.5,170.4,189.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.112,0.119,0.011,0.0102,0.0119,0.00044,0.00041,0.00047,0.311,0.295,0.329,0.012,0.012,0.013,24.9,24.84,24.95,0.948,0.945,0.951,0.978,0.975,0.98,0.928,0.922,0.932,41.58,39.41,43.93,40.68,38.42,43.05,0,0,0,0,0,0,0.226,0,0.056,0.34,0.66,0.34,41.4
1565560800000,2019,8,2018,11,46,7,0.152,0.0562,0.0959,5976.74,37.67,37.67,35.58,1,1,1,251.6,243.4,260.4,158.6,150.4,93,93,93,8.12e-15,0,2.842e-14,0.37,0.357,0.382,158.6,150.4,167.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.111,0.00923,0.00853,0.00997,0.00036,0.00034,0.00039,0.274,0.259,0.289,0.011,0.01,0.011,25.02,24.97,25.08,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.911,0.919,36.65,34.74,38.71,35.58,33.7,37.67,0,0,0,0,0,0,0.198,0,0.0561,0.37,0.63,0.37,39.3
1566165600000,2019,8,2018,11,47,7,0.141,0.0562,0.0851,5290.13,33.14,33.14,31.49,1,1,1,233.7,227.3,240.9,140.7,134.3,93,93,93,0,0,0,0.398,0.386,0.409,140.7,134.3,147.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0992,0.104,0.00771,0.00716,0.00832,0.0003,0.00028,0.00033,0.242,0.23,0.255,0.0095,0.009,0.01,25.16,25.1,25.21,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.46,30.95,34.16,31.49,30.02,33.14,0,0,0,0,0,0,0.175,0,0.0559,0.4,0.6,0.4,37.5
1566770400000,2019,8,2018,11,48,7,0.133,0.0544,0.0787,4889.62,31.9,31.9,29.1,1,1,1,220.2,213.9,225.3,130.2,123.9,90,72,93,0,-1.421e-14,1.421e-14,0.409,0.337,0.429,130.2,123.9,141.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0974,0.0955,0.0997,0.00681,0.00628,0.00781,0.00027,0.00025,0.00031,0.222,0.212,0.242,0.0087,0.0083,0.0095,25.26,25.22,25.29,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.907,30.01,28.5,32.89,29.1,27.65,31.9,0,0,0,0,0,0,0.162,0,0.0543,0.41,0.59,0.41,36.8
1567375200000,2019,9,2018,12,49,7,0.123,0.0435,0.0791,4934.63,31.34,31.34,29.37,1,1,1,202.9,195,211.4,130.9,123,72,72,72,0,-1.421e-14,1.421e-14,0.355,0.341,0.369,130.9,123,139.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0958,0.0931,0.0989,0.00687,0.00621,0.0076,0.00027,0.00024,0.0003,0.222,0.208,0.237,0.0087,0.0081,0.0093,25.35,25.29,25.38,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,30.28,28.38,32.31,29.37,27.53,31.34,0,0,0,0,0,0,0.163,0,0.0439,0.35,0.64,0.36,40.1
1567980000000,2019,9,2018,12,50,7,0.113,0.0435,0.0697,4308.75,26.93,26.93,25.65,1,1,1,187.3,181.6,192.5,115.3,109.6,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.384,0.374,0.396,115.3,109.6,120.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0883,0.0922,0.00555,0.00507,0.006,0.00022,0.0002,0.00023,0.194,0.184,0.203,0.0076,0.0072,0.008,25.38,25.38,25.38,0.921,0.917,0.925,0.97,0.97,0.97,0.894,0.89,0.897,26.44,25.03,27.76,25.65,24.28,26.93,0,0,0,0,0,0,0.142,0,0.0433,0.38,0.62,0.38,38.1
1568584800000,2019,9,2018,12,51,7,0.105,0.0435,0.0619,3790.41,23.82,23.82,22.56,1,1,1,174.4,169.8,179.7,102.4,97.85,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.413,0.401,0.424,102.4,97.85,107.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0858,0.0842,0.0877,0.00446,0.00407,0.0049,0.00017,0.00016,0.00019,0.171,0.163,0.18,0.0067,0.0064,0.0071,25.38,25.38,25.38,0.913,0.911,0.916,0.969,0.968,0.97,0.885,0.883,0.889,23.28,22.24,24.55,22.56,21.52,23.82,0,0,0,0,0,0,0.125,0,0.0431,0.41,0.59,0.41,36.1
1569189600000,2019,9,2018,12,52,7,0.0994,0.0435,0.0559,3428.29,21.24,21.24,20.41,1,1,1,164.4,160.3,168.5,92.38,88.28,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.438,0.427,0.449,92.38,88.28,96.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0808,0.0837,0.0036,0.00325,0.00395,0.00014,0.00013,0.00015,0.153,0.146,0.16,0.006,0.0057,0.0063,25.38,25.37,25.38,0.919,0.915,0.924,0.965,0.964,0.967,0.888,0.885,0.891,21.14,20.3,21.96,20.41,19.57,21.24,0,0,0,0,0,0,0.113,0,0.0435,0.44,0.56,0.44,34.5
1569794400000,2019,9,2018,12,53,7,0.0931,0.0332,0.0599,3661.25,23.28,23.28,21.79,1,1,1,153.9,149.1,158.9,99.01,86.91,54.86,52,72,2.03e-15,-1.421e-14,1.421e-14,0.356,0.33,0.453,99.01,86.91,105.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0816,0.0803,0.0834,0.00417,0.00314,0.00472,0.00016,0.00012,0.00019,0.162,0.143,0.173,0.0063,0.0056,0.0068,25.35,25.34,25.37,0.915,0.911,0.926,0.968,0.963,0.97,0.886,0.883,0.892,22.51,20.02,24,21.79,19.28,23.28,0,0,0,0,0,0,0.121,0,0.0332,0.36,0.64,0.36,39.3
1570399200000,2019,10,2019,1,1,7,0.0884,0.0314,0.057,3483.44,21.05,21.05,20.73,1,1,1,146.2,144.4,147.7,94.18,92.42,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.356,0.352,0.36,94.18,92.42,95.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0787,0.0799,0.00375,0.00361,0.00388,0.00015,0.00014,0.00015,0.153,0.15,0.155,0.006,0.0059,0.0061,25.35,25.34,25.35,0.917,0.915,0.919,0.966,0.965,0.967,0.886,0.885,0.887,21.46,21.11,21.77,20.73,20.38,21.05,0,0,0,0,0,0,0.115,0,0.0314,0.36,0.64,0.36,39.4
1571004000000,2019,10,2019,1,2,7,0.0844,0.0314,0.053,3256.99,20.32,20.32,19.39,1,1,1,139.6,134.3,144.1,87.57,82.3,52,52,52,0,-1.421e-14,1.421e-14,0.373,0.361,0.387,87.57,82.3,92.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.0752,0.0786,0.00319,0.00275,0.00358,0.00013,0.00011,0.00014,0.141,0.132,0.149,0.0055,0.0052,0.0058,25.36,25.35,25.37,0.924,0.919,0.931,0.963,0.961,0.965,0.89,0.887,0.894,20.12,19.05,21.05,19.39,18.31,20.32,0,0,0,0,0,0,0.108,0,0.0314,0.37,0.63,0.37,38.6
1571608800000,2019,10,2019,1,3,7,0.079,0.0314,0.0475,2949.52,17.92,17.92,17.56,1,1,1,130.6,129.4,132.4,78.55,77.38,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.398,0.393,0.402,78.55,77.38,80.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0734,0.0745,0.00243,0.00233,0.00258,0.000095,0.000091,0.0001,0.125,0.123,0.128,0.0049,0.0048,0.005,25.38,25.37,25.38,0.936,0.933,0.937,0.96,0.96,0.96,0.898,0.896,0.9,18.29,18.05,18.66,17.56,17.33,17.92,0,0,0,0,0,0,0.0975,0,0.0315,0.4,0.6,0.4,37.3
1572213600000,2019,10,2019,1,4,7,0.0773,0.0309,0.0463,2885.79,17.4,17.4,17.18,1,1,1,127.8,126.6,128.8,76.63,74.92,51.14,50,52,2.03e-15,0,1.421e-14,0.4,0.391,0.41,76.63,74.92,77.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0726,0.0732,0.00226,0.00212,0.00236,0.000089,0.000083,0.000092,0.121,0.118,0.123,0.0048,0.0046,0.0048,25.38,25.38,25.38,0.938,0.937,0.94,0.96,0.96,0.96,0.901,0.899,0.902,17.89,17.53,18.12,17.18,16.83,17.4,0,0,0,0,0,0,0.0954,0,0.031,0.4,0.6,0.4,37.3
1572818400000,2019,11,2019,2,5,7,0.0794,0.0302,0.0491,3041.81,19.22,19.22,18.11,1,1,1,131.3,126.9,136.8,81.25,76.92,50,50,50,0,-1.421e-14,1.421e-14,0.381,0.366,0.394,81.25,76.92,86.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0744,0.0729,0.0764,0.00266,0.00229,0.00312,0.0001,0.00009,0.00012,0.129,0.122,0.139,0.0051,0.0048,0.0055,25.37,25.36,25.38,0.932,0.925,0.938,0.961,0.96,0.963,0.896,0.891,0.9,18.84,17.95,19.96,18.11,17.24,19.22,0,0,0,0,0,0,0.101,0,0.0303,0.38,0.62,0.38,38.3
1573423200000,2019,11,2019,2,6,7,0.0851,0.0302,0.0549,3365.86,20.95,20.95,20.03,1,1,1,140.7,136.2,145.2,90.74,86.21,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.356,0.344,0.367,90.74,86.21,95.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0762,0.0794,0.00346,0.00308,0.00385,0.00014,0.00012,0.00015,0.146,0.138,0.154,0.0057,0.0054,0.0061,25.35,25.35,25.36,0.921,0.916,0.926,0.965,0.963,0.967,0.888,0.885,0.891,20.77,19.85,21.68,20.03,19.11,20.95,0,0,0,0,0,0,0.111,0,0.0302,0.35,0.65,0.35,39.6
1574028000000,2019,11,2019,2,7,7,0.0934,0.0302,0.0631,3864.08,23.82,23.82,23,1,1,1,154.4,148.2,157.8,104.4,98.24,50,50,50,6.09e-15,0,1.421e-14,0.324,0.317,0.337,104.4,98.24,107.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0804,0.0838,0.00462,0.0041,0.00491,0.00018,0.00016,0.00019,0.171,0.16,0.177,0.0067,0.0063,0.0069,25.34,25.34,25.34,0.914,0.913,0.916,0.97,0.968,0.97,0.887,0.883,0.889,23.72,22.28,24.55,23,21.57,23.82,0,0,0,0,0,0,0.128,0,0.0303,0.32,0.68,0.32,41.4
1574632800000,2019,11,2019,2,8,7,0.0984,0.031,0.0673,4143.49,25.46,25.46,24.66,1,1,1,162.6,157.3,165.5,111.3,106.5,51.29,50,59,2.03e-15,-1.421e-14,1.421e-14,0.315,0.304,0.357,111.3,106.5,114.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.0836,0.0862,0.00521,0.0048,0.0055,0.0002,0.00019,0.00022,0.183,0.176,0.189,0.0072,0.0069,0.0074,25.34,25.34,25.36,0.919,0.915,0.921,0.97,0.97,0.97,0.891,0.888,0.894,25.43,24.23,26.25,24.66,23.51,25.46,0,0,0,0,0,0,0.137,0,0.0311,0.32,0.68,0.32,42.1
1575237600000,2019,12,2019,3,9,7,0.11,0.0357,0.0746,4632.61,30.41,30.41,27.58,1,1,1,182.3,168.5,194.2,123.3,109.5,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.324,0.304,0.35,123.3,109.5,135.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0907,0.0858,0.0949,0.00623,0.00506,0.00724,0.00024,0.0002,0.00028,0.206,0.181,0.227,0.0081,0.0071,0.0089,25.36,25.36,25.36,0.926,0.917,0.932,0.97,0.97,0.97,0.899,0.89,0.905,28.43,24.98,31.35,27.58,24.23,30.41,0,0,0,0,0,0,0.153,0,0.0354,0.32,0.68,0.32,42.1
1575842400000,2019,12,2019,3,10,7,0.118,0.0357,0.0822,5137.39,31.39,31.39,30.58,1,1,1,194.9,192.8,198.3,135.9,133.8,59,59,59,0,0,0,0.303,0.298,0.306,135.9,133.8,139.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0944,0.0963,0.0073,0.00712,0.00759,0.00029,0.00028,0.0003,0.228,0.225,0.234,0.0089,0.0088,0.0092,25.36,25.36,25.36,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.53,31.02,32.36,30.58,30.09,31.39,0,0,0,0,0,0,0.17,0,0.0358,0.3,0.7,0.3,43.5
1576447200000,2019,12,2019,3,11,7,0.127,0.0357,0.0912,5719.4,36.37,36.37,34.04,1,1,1,209.8,201.8,219.9,150.8,142.8,59,59,59,0,0,0,0.281,0.268,0.292,150.8,142.8,160.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0976,0.104,0.00857,0.00789,0.00943,0.00034,0.00031,0.00037,0.255,0.241,0.273,0.01,0.0094,0.011,25.29,25.21,25.35,0.939,0.936,0.942,0.97,0.97,0.971,0.911,0.907,0.914,35.09,33.22,37.47,34.04,32.22,36.37,0,0,0,0,0,0,0.189,0,0.0358,0.28,0.72,0.28,45
1577052000000,2019,12,2019,3,12,7,0.141,0.0357,0.105,6631.38,44.33,44.33,39.47,1,1,1,232.6,220.7,253,173.6,161.7,59,59,59,0,0,0,0.254,0.233,0.267,173.6,161.7,194,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.104,0.116,0.0105,0.0095,0.0122,0.00041,0.00037,0.00048,0.296,0.275,0.332,0.012,0.011,0.013,25.11,24.96,25.2,0.946,0.942,0.953,0.975,0.971,0.98,0.923,0.915,0.934,40.45,37.66,45.23,39.47,36.57,44.33,0,0,0,0,0,0,0.219,0,0.036,0.25,0.74,0.26,47
1577656800000,2019,12,2019,3,13,7,0.165,0.0417,0.123,7775.14,48.2,48.2,46.28,1,1,1,272.1,256.5,286.6,203.1,193.9,69,59,73,4.06e-15,-2.842e-14,2.842e-14,0.253,0.226,0.273,203.1,193.9,213.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.117,0.124,0.013,0.0122,0.0139,0.00052,0.00048,0.00055,0.35,0.334,0.369,0.014,0.013,0.015,24.86,24.78,24.94,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.3,45.12,49.7,46.28,44.21,48.2,0,0,0,0,0,0,0.257,0,0.042,0.25,0.75,0.25,47.1
1578261600000,2020,1,2019,4,14,7,0.182,0.0442,0.137,8342.21,51.94,51.94,49.66,2,1,1.5714285714285714,300.2,289.6,310.9,227.2,216.6,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.243,0.235,0.252,227.2,216.6,237.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.125,0.133,0.0151,0.0142,0.016,0.0006,0.00056,0.00064,0.304,0.24,0.387,0.012,0.0096,0.015,24.79,24.73,24.86,0.939,0.922,0.959,0.974,0.97,0.98,0.915,0.894,0.94,36.88,25.55,52.03,35.16,24.78,48.2,0,0,0,0,0,0,0.276,0,0.045,0.24,0.75,0.25,45.8
1578866400000,2020,1,2019,4,15,7,0.203,0.0442,0.158,9610.43,62.03,62.03,57.2,2,2,2,334.9,316.1,357.1,261.9,243.1,73,73,73,-4.06e-15,-2.842e-14,0,0.218,0.204,0.231,261.9,243.1,284.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.141,0.135,0.149,0.0231,0.0164,0.0331,0.00093,0.00066,0.0013,0.284,0.258,0.317,0.011,0.01,0.013,24.64,24.5,24.76,0.932,0.927,0.937,0.97,0.97,0.97,0.904,0.899,0.909,29.49,27.37,31.97,28.6,26.55,31.01,0,0,0,0,0,0,0.318,0,0.045,0.22,0.78,0.22,47.3
1579471200000,2020,1,2019,4,16,7,0.247,0.0442,0.202,12267.1,82.93,82.93,73.02,2,2,2,407.7,367.3,452,334.7,294.3,73,73,73,0,0,0,0.18,0.161,0.199,334.7,294.3,379,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.167,0.153,0.183,0.057,0.0379,0.0779,0.0023,0.0015,0.0032,0.392,0.332,0.459,0.016,0.013,0.019,24.18,23.91,24.43,0.946,0.939,0.952,0.973,0.97,0.98,0.92,0.911,0.933,37.51,33.1,42.31,36.51,32.11,41.47,0,0,0,0,0,0,0.406,0,0.045,0.18,0.82,0.18,49.7
1580076000000,2020,1,2019,4,17,7,0.321,0.0462,0.275,16152.6,107.2,107.2,96.15,3,2,2.2857142857142856,530.3,469.8,598.9,453.9,396.8,76.43,73,85,1.624e-14,0,5.684e-14,0.144,0.133,0.155,453.9,396.8,513.9,990,990,990,966,965.7,966.3,24,23.7,24.3,0.212,0.189,0.242,0.114,0.0863,0.144,0.0047,0.0036,0.0061,0.542,0.486,0.608,0.023,0.02,0.025,23.47,23.15,23.8,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,44.61,35.19,52.16,43.08,34.14,48.2,0,0,0,0,0,0,0.534,0,0.046,0.14,0.86,0.14,50.3
1580680800000,2020,2,2019,5,18,7,0.416,0.0514,0.365,20988.2,138.1,138.1,124.9,3,3,3,688.6,621,760.5,603.6,536,85,85,85,0,0,0,0.124,0.112,0.137,603.6,536,675.5,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.293,0.254,0.334,0.204,0.159,0.252,0.0088,0.0067,0.011,0.711,0.597,0.832,0.03,0.025,0.036,22.63,22.23,23.02,0.954,0.95,0.957,0.978,0.972,0.98,0.933,0.923,0.938,42.57,38.3,46.98,41.64,37.25,46.04,0,0,0,0,0,0,0.694,0,0.051,0.12,0.88,0.12,50.5
1581285600000,2020,2,2019,5,19,7,0.54,0.0618,0.478,25943.6,179.4,179.4,154.4,4,3,3.4285714285714284,892,782.4,1047,789.9,697.4,102.1,85,105,1.624e-14,0,1.137e-13,0.115,0.1,0.13,789.9,697.4,941.7,990,990,990,967.5,967,968,22.5,22,23,0.424,0.346,0.56,0.318,0.267,0.395,0.014,0.012,0.018,0.998,0.869,1.22,0.044,0.038,0.055,21.54,20.74,22.1,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.933,0.938,46.87,40.84,51.96,45.42,39.93,48.2,0,0,0,0,0,0,0.858,0,0.062,0.11,0.89,0.11,48
1581890400000,2020,2,2019,5,20,7,0.827,0.0783,0.658,31933.8,192.8,192.8,190.1,4,4,4,1367,1124,1554,1238,1019,129.4,105,162,149.4,0,292.2,0.094,0.0747,0.111,1088,1019,1100,990,990,990,969.1,968.3,969.7,20.9,20.3,21.7,0.821,0.648,0.9,0.622,0.465,0.648,0.03,0.021,0.032,1.74,1.4,1.85,0.083,0.064,0.091,19.2,18.49,20.32,0.953,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.936,48.8,47.47,50.76,47.52,46.53,48.2,0,0,0,0,0,0,1.06,0,0.169,0.095,0.8,0.2,38.6
1582495200000,2020,2,2019,5,21,7,1.04,0.105,0.665,30286.8,184.4,184.4,180.3,4,4,4,1722,1603,1818,1549,1441,173,162,239,449.4,340.9,531.5,0.1,0.0903,0.131,1100,1100,1100,990,990,990,970.2,969.8,970.5,19.8,19.5,20.2,0.916,0.907,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.85,1.87,0.094,0.092,0.096,17.93,17.62,18.33,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.99,45.13,47.04,45.07,44.23,46.1,0,0,0,0,0,0,1,0,0.375,0.1,0.64,0.36,29.1
1583100000000,2020,3,2019,6,22,7,1.18,0.145,0.665,29015.3,176.1,176.1,172.7,4,4,4,1943,1842,2067,1704,1603,239,239,239,604.3,502.6,728.4,0.123,0.116,0.13,1100,1100,1100,990,990,990,970.9,970.6,971.3,19.1,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.097,0.1,17.22,16.86,17.54,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.06,43.1,44.92,43.18,42.23,44.02,0,0,0,0,0,0,0.96,0,0.515,0.12,0.56,0.44,24.6
1583704800000,2020,3,2019,6,23,7,1.38,0.12,0.665,27423.4,167.7,167.7,163.2,4,4,4,2286,2114,2457,2087,1875,199,183,239,986.9,775.3,1174,0.0877,0.0745,0.113,1100,1100,1100,990,990,990,971.8,971.4,972.2,18.2,17.8,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.34,15.92,16.75,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.68,40.57,42.79,40.81,39.65,41.93,0,0,0,0,0,0,0.907,0,0.715,0.087,0.48,0.52,19.9
1584309600000,2020,3,2019,6,24,7,1.65,0.111,0.665,25371.7,156.6,156.6,151,4,4,4,2729,2529,2915,2546,2346,183,183,183,1446,1246,1632,0.0672,0.0628,0.0723,1100,1100,1100,990,990,990,972.9,972.4,973.3,17.1,16.7,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.27,14.82,15.75,0.942,0.94,0.944,0.973,0.971,0.976,0.917,0.912,0.922,38.79,37.56,40.09,37.76,36.46,39.14,0,0,0,0,0,0,0.839,0,0.985,0.067,0.4,0.6,15.4
1584914400000,2020,3,2019,6,25,7,1.91,0.111,0.665,23433.4,144.2,144.2,139.5,4,4,4,3163,2975,3354,2980,2792,183,183,183,1880,1692,2071,0.058,0.0546,0.0615,1100,1100,1100,990,990,990,973.9,973.5,974.3,16.1,15.7,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.23,13.81,14.67,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,35.95,34.79,37.15,34.87,33.75,36.04,0,0,0,0,0,0,0.775,0,1.245,0.058,0.35,0.65,12.3
1585519200000,2020,3,2019,6,26,7,2.25,0.159,0.665,21271.7,133.4,133.4,126.6,4,4,4,3726,3425,4046,3463,3242,263,183,295,2363,2142,2651,0.0702,0.0521,0.0817,1100,1100,1100,990,990,990,975.1,974.5,975.8,14.9,14.2,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.046,1.87,1.87,1.87,0.13,0.12,0.13,13.03,12.36,13.66,0.929,0.923,0.933,0.97,0.97,0.97,0.901,0.896,0.905,32.63,30.78,34.38,31.65,29.85,33.35,0,0,0,0,0,0,0.703,0,1.585,0.071,0.3,0.7,9.45
1586124000000,2020,4,2019,7,27,7,2.67,0.178,0.665,18856.3,117.4,117.4,112.2,4,4,4,4409,4148,4626,4114,3853,295,295,295,3014,2753,3231,0.067,0.0638,0.0711,1100,1100,1100,990,990,990,976.4,976,976.8,13.6,13.2,14,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.046,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.7,11.3,12.17,0.917,0.913,0.922,0.97,0.97,0.97,0.889,0.886,0.894,28.93,27.83,30.26,28.06,26.99,29.35,0,0,0,0,0,0,0.624,0,2.005,0.067,0.25,0.75,7.06
1586728800000,2020,4,2019,7,28,7,2.9,0.178,0.665,17162.2,106.4,106.4,102.2,4,4,4,4801,4676,4907,4506,4381,295,295,295,3406,3281,3512,0.0615,0.0601,0.0631,1100,1100,1100,990,990,990,977.1,976.9,977.3,12.9,12.7,13.1,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.05,0.051,1.87,1.87,1.87,0.15,0.14,0.15,10.98,10.79,11.21,0.908,0.902,0.912,0.97,0.97,0.97,0.881,0.875,0.885,26.89,26.24,27.57,25.54,24.59,26.59,0,0,0,0,0,0,0.568,0,2.235,0.061,0.23,0.77,5.92
1587333600000,2020,4,2019,7,29,7,2.99,0.214,0.665,16263,98.52,98.52,96.8,4,4,4,4949,4902,4977,4595,4538,354.1,295,364,3495,3438,3544,0.0715,0.0597,0.0743,1100,1100,1100,990,990,990,977.4,977.3,977.5,12.6,12.5,12.7,0.926,0.926,0.926,0.648,0.648,0.648,0.052,0.051,0.052,1.87,1.87,1.87,0.15,0.15,0.15,10.71,10.66,10.79,0.899,0.897,0.902,0.97,0.97,0.97,0.872,0.871,0.875,25.97,25.8,26.27,24.2,23.95,24.63,0,0,0,0,0,0,0.538,0,2.325,0.072,0.22,0.78,5.44
1587938400000,2020,4,2019,7,30,7,2.85,0.214,0.665,17668.2,109.7,109.7,105.2,4,4,4,4705,4539,4861,4351,4199,353.7,340,364,3251,3099,3397,0.0752,0.073,0.0773,1100,1100,1100,990,990,990,977,976.7,977.3,13,12.7,13.3,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.049,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.16,10.87,11.46,0.911,0.905,0.915,0.97,0.97,0.97,0.884,0.878,0.887,27.41,26.54,28.26,26.29,25.01,27.42,0,0,0,0,0,0,0.584,0,2.185,0.075,0.23,0.77,6.2
1588543200000,2020,5,2019,8,31,7,2.6,0.206,0.665,19245.5,118.5,118.5,114.6,4,4,4,4292,4095,4480,3952,3755,340,340,340,2852,2655,3040,0.0793,0.0759,0.083,1100,1100,1100,990,990,990,976.2,975.9,976.6,13.8,13.4,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.91,11.57,12.27,0.919,0.916,0.922,0.97,0.97,0.97,0.891,0.888,0.895,29.52,28.56,30.53,28.64,27.71,29.61,0,0,0,0,0,0,0.636,0,1.935,0.079,0.26,0.74,7.4
1589148000000,2020,5,2019,8,32,7,2.32,0.206,0.665,20865.7,128.6,128.6,124.2,4,4,4,3832,3638,4029,3492,3298,340,340,340,2392,2198,2589,0.0888,0.0844,0.0935,1100,1100,1100,990,990,990,975.3,974.9,975.7,14.7,14.3,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.8,12.39,13.21,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.902,32.01,30.87,33.15,31.05,29.94,32.16,0,0,0,0,0,0,0.69,0,1.655,0.089,0.29,0.71,8.99
1589752800000,2020,5,2019,8,33,7,2.05,0.206,0.665,22576.2,138.9,138.9,134.4,4,4,4,3382,3180,3574,3042,2840,340,340,340,1942,1740,2134,0.101,0.0951,0.107,1100,1100,1100,990,990,990,974.4,973.9,974.8,15.6,15.2,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.76,13.35,14.18,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,34.63,33.52,35.81,33.6,32.52,34.74,0,0,0,0,0,0,0.747,0,1.385,0.1,0.32,0.68,11
1590357600000,2020,5,2019,8,34,7,1.75,0.206,0.665,24594.9,151.8,151.8,146.4,4,4,4,2897,2700,3102,2557,2360,340,340,340,1457,1260,1662,0.118,0.11,0.126,1100,1100,1100,990,990,990,973.3,972.8,973.8,16.7,16.2,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.86,14.37,15.33,0.94,0.937,0.942,0.971,0.97,0.974,0.913,0.909,0.918,37.67,36.31,38.97,36.6,35.22,37.95,0,0,0,0,0,0,0.813,0,1.085,0.12,0.38,0.62,14.1
1590962400000,2020,6,2019,9,35,7,1.5,0.177,0.665,26553.6,162.3,162.3,158.1,4,4,4,2475,2321,2642,2182,2028,293,293,293,1082,927.7,1249,0.119,0.111,0.126,1100,1100,1100,990,990,990,972.2,971.9,972.6,17.8,17.4,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.88,15.48,16.25,0.944,0.943,0.946,0.977,0.975,0.979,0.923,0.919,0.926,40.44,39.36,41.45,39.51,38.36,40.59,0,0,0,0,0,0,0.878,0,0.835,0.12,0.44,0.56,17.7
1591567200000,2020,6,2019,9,36,7,1.26,0.177,0.665,28308.7,173.5,173.5,168.5,4,4,4,2090,1918,2272,1797,1625,293,293,293,696.7,525.2,879.3,0.141,0.129,0.153,1100,1100,1100,990,990,990,971.3,970.8,971.8,18.7,18.2,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.82,16.37,17.29,0.947,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,42.99,41.77,44.25,42.13,40.92,43.37,0,0,0,0,0,0,0.936,0,0.595,0.14,0.53,0.47,22.5
1592172000000,2020,6,2019,9,37,7,1.05,0.177,0.665,30238.4,184.3,184.3,180,4,4,4,1728,1603,1866,1435,1310,293,293,293,335.5,209.9,472.9,0.17,0.157,0.183,1100,1100,1100,990,990,990,970.2,969.8,970.7,19.8,19.3,20.2,0.924,0.917,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.097,17.91,17.46,18.32,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.92,44.71,47.02,45,43.81,46.08,0,0,0,0,0,0,1,0,0.385,0.17,0.63,0.37,28.8
1592776800000,2020,6,2019,9,38,7,0.885,0.177,0.662,31701.2,191.9,191.9,188.7,4,4,4,1463,1354,1567,1170,1061,293,293,293,75.19,0,174.1,0.201,0.187,0.216,1094,1061,1100,990,990,990,969.4,969,969.7,20.6,20.3,21,0.863,0.78,0.914,0.635,0.56,0.648,0.031,0.027,0.032,1.8,1.63,1.86,0.087,0.078,0.092,18.84,18.44,19.35,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.934,48.14,47.33,48.95,47.17,46.38,47.97,0,0,0,0,0,0,1.05,0,0.223,0.2,0.75,0.25,35.8
1593381600000,2020,6,2019,9,39,7,0.711,0.161,0.55,28421.8,182.7,182.7,169.2,4,4,4,1176,1067,1303,909,811.5,266.6,256,293,-4.872e-14,-1.137e-13,0,0.227,0.212,0.24,909,811.5,1010,990,990,990,968.5,968.1,968.9,21.5,21.1,21.9,0.577,0.478,0.706,0.381,0.332,0.445,0.018,0.015,0.021,1.21,1.03,1.43,0.056,0.047,0.068,20.34,19.71,20.86,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,43.2,39.55,46.59,42.29,38.57,45.66,0,0,0,0,0,0,0.94,0,0.161,0.23,0.77,0.23,40
1593986400000,2020,7,2019,10,40,7,0.589,0.15,0.439,23617.4,144.6,144.6,140.6,3,3,3,973.4,913.5,1039,725.7,686.5,247.7,227,256,0,0,0,0.254,0.244,0.269,725.7,686.5,783,990,990,990,967.8,967.6,968,22.2,22,22.4,0.398,0.362,0.452,0.285,0.26,0.318,0.013,0.012,0.014,0.951,0.873,1.06,0.043,0.039,0.048,21.26,20.92,21.57,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,48.22,46.31,51.2,46.86,45.38,48.2,0,0,0,0,0,0,0.781,0,0.15,0.25,0.75,0.25,40.1
1594591200000,2020,7,2019,10,41,7,0.517,0.137,0.38,21185.8,133.6,133.6,126.1,3,3,3,854.8,814.1,897.9,627.8,587.1,227,227,227,0,0,0,0.266,0.253,0.279,627.8,587.1,670.9,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.329,0.306,0.353,0.22,0.193,0.249,0.0097,0.0085,0.011,0.774,0.705,0.847,0.034,0.031,0.038,21.91,21.66,22.14,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,42.92,40.5,45.44,42.04,39.57,44.53,0,0,0,0,0,0,0.701,0,0.137,0.26,0.74,0.26,41
1595196000000,2020,7,2019,10,42,7,0.471,0.152,0.319,17803.2,116.4,116.4,106,3,2,2.857142857142857,779.4,753.4,802.2,527.6,497.4,251.9,227,256,8.12e-15,0,5.684e-14,0.323,0.283,0.34,527.6,497.4,575.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.276,0.259,0.299,0.153,0.134,0.185,0.0067,0.0058,0.0081,0.625,0.58,0.685,0.027,0.025,0.03,22.36,22.21,22.45,0.95,0.947,0.956,0.972,0.97,0.98,0.924,0.919,0.937,39.12,35.47,52.28,37.62,34.41,48.2,0,0,0,0,0,0,0.589,0,0.152,0.32,0.68,0.32,37.8
1595800800000,2020,7,2019,10,43,7,0.428,0.145,0.283,16041.2,96.4,96.4,95.48,2,2,2,708,674.3,742.1,467.4,441.3,240.6,202,256,-1.624e-14,-5.684e-14,5.684e-14,0.339,0.295,0.367,467.4,441.3,486.1,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.241,0.227,0.253,0.12,0.107,0.128,0.0051,0.0046,0.0056,0.618,0.575,0.652,0.027,0.025,0.028,22.65,22.48,22.78,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.67,47.1,51.51,47.74,46.15,48.2,0,0,0,0,0,0,0.53,0,0.145,0.34,0.66,0.34,37.5
1596405600000,2020,8,2019,11,44,7,0.383,0.122,0.261,15298,96.4,96.4,91.06,2,2,2,632.8,603.5,663.1,430.8,401.5,202,202,202,-8.12e-15,-5.684e-14,5.684e-14,0.319,0.305,0.335,430.8,401.5,461.1,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.217,0.205,0.233,0.102,0.0885,0.117,0.0043,0.0037,0.005,0.553,0.507,0.603,0.023,0.021,0.026,23.02,22.84,23.18,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.5,43.58,49.45,45.53,42.71,48.2,0,0,0,0,0,0,0.506,0,0.122,0.32,0.68,0.32,39.9
1597010400000,2020,8,2019,11,45,7,0.344,0.122,0.222,13100.1,83.48,83.48,77.98,2,2,2,568.5,543.6,594,366.5,341.6,202,202,202,-1.624e-14,-5.684e-14,5.684e-14,0.356,0.34,0.372,366.5,341.6,391.9,990,990,990,966.2,966,966.3,23.8,23.7,24,0.192,0.184,0.201,0.072,0.0603,0.084,0.003,0.0025,0.0035,0.454,0.417,0.492,0.019,0.017,0.021,23.39,23.23,23.54,0.951,0.947,0.954,0.976,0.97,0.98,0.928,0.919,0.935,39.95,37.35,42.59,38.99,36.24,41.74,0,0,0,0,0,0,0.433,0,0.122,0.35,0.65,0.35,38.1
