datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1597615200000,2020,8,2019,11,46,7,0.311,0.122,0.189,11177.2,71.06,71.06,66.53,2,2,2,514.9,493.6,536.8,312.9,291.6,202,202,202,-1.624e-14,-5.684e-14,0,0.393,0.376,0.409,312.9,291.6,334.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.173,0.166,0.181,0.0467,0.0366,0.057,0.0019,0.0015,0.0024,0.374,0.342,0.407,0.016,0.014,0.017,23.71,23.58,23.84,0.943,0.939,0.946,0.97,0.97,0.97,0.915,0.911,0.918,34.29,32.01,36.63,33.27,31.05,35.53,0,0,0,0,0,0,0.37,0,0.122,0.39,0.61,0.39,35.9
1598220000000,2020,8,2019,11,47,7,0.284,0.122,0.162,9578.63,60.88,60.88,57.02,2,2,2,469.6,452.9,487.9,267.6,250.8,202,202,202,4.06e-15,0,2.842e-14,0.43,0.414,0.446,267.6,250.8,285.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.152,0.164,0.0253,0.0174,0.0339,0.001,0.00071,0.0014,0.306,0.281,0.333,0.013,0.012,0.014,23.98,23.87,24.08,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.39,27.56,31.38,28.51,26.73,30.44,0,0,0,0,0,0,0.317,0,0.122,0.43,0.57,0.43,33.7
1598824800000,2020,8,2019,11,48,7,0.262,0.0931,0.169,10095.1,64.39,64.39,60.09,2,2,2,433.6,418.7,448.8,279.6,246.8,154,146,202,0,0,0,0.355,0.328,0.45,279.6,246.8,299.2,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.157,0.15,0.163,0.0311,0.0167,0.0402,0.0013,0.00069,0.0016,0.32,0.276,0.348,0.013,0.011,0.014,24.13,24.05,24.21,0.936,0.929,0.941,0.97,0.97,0.97,0.908,0.901,0.912,30.97,27.09,33.19,30.04,26.28,32.19,0,0,0,0,0,0,0.334,0,0.093,0.36,0.65,0.35,38.5
1599429600000,2020,9,2019,12,49,7,0.247,0.0883,0.159,9514.3,57.81,57.81,56.63,2,2,2,409.1,406.1,414.6,263.1,260.1,146,146,146,0,0,0,0.357,0.352,0.36,263.1,260.1,268.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.151,0.15,0.153,0.0232,0.0218,0.0258,0.00094,0.00089,0.0011,0.294,0.289,0.302,0.012,0.012,0.012,24.27,24.23,24.28,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,29.19,28.86,29.8,28.32,28,28.91,0,0,0,0,0,0,0.315,0,0.088,0.36,0.64,0.36,38.5
1600034400000,2020,9,2019,12,50,7,0.254,0.0883,0.166,9921.24,62.1,62.1,59.06,2,2,2,420.4,408.8,434.5,274.4,262.8,146,146,146,0,0,0,0.347,0.336,0.357,274.4,262.8,288.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.155,0.151,0.16,0.0285,0.0231,0.0352,0.0012,0.00094,0.0014,0.311,0.293,0.332,0.013,0.012,0.014,24.2,24.11,24.27,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,30.44,29.17,32.01,29.53,28.29,31.05,0,0,0,0,0,0,0.328,0,0.088,0.35,0.65,0.35,39.1
1600639200000,2020,9,2019,12,51,7,0.267,0.0883,0.179,10702.7,64.09,64.09,63.71,2,2,2,442,438.1,443.8,296,292.1,146,146,146,0,0,0,0.33,0.329,0.333,296,292.1,297.8,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.162,0.161,0.163,0.0387,0.0369,0.0396,0.0016,0.0015,0.0016,0.343,0.337,0.346,0.014,0.014,0.014,24.07,24.06,24.09,0.94,0.939,0.94,0.97,0.97,0.97,0.912,0.911,0.912,32.84,32.4,33.04,31.85,31.43,32.05,0,0,0,0,0,0,0.354,0,0.088,0.33,0.67,0.33,40.1
1601244000000,2020,9,2019,12,52,7,0.259,0.0793,0.18,10788.8,66.83,66.83,64.22,2,2,2,428.8,415.9,440,297.6,286.9,131.1,120,146,0,0,0,0.305,0.279,0.337,297.6,286.9,309.3,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.162,0.159,0.165,0.0395,0.0344,0.045,0.0016,0.0014,0.0018,0.345,0.33,0.361,0.014,0.013,0.015,24.13,24.08,24.19,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,33.1,31.83,34.45,32.11,30.87,33.42,0,0,0,0,0,0,0.357,0,0.079,0.31,0.69,0.31,41.7
1601848800000,2020,10,2020,1,1,7,0.24,0.0726,0.167,10035.4,62.99,62.99,59.73,2,2,2,396.2,380.7,411.3,276.2,260.7,120,120,120,0,0,0,0.303,0.292,0.315,276.2,260.7,291.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.153,0.148,0.158,0.0294,0.022,0.0365,0.0012,0.00089,0.0015,0.311,0.288,0.334,0.013,0.012,0.014,24.31,24.22,24.41,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,30.79,29.07,32.47,29.87,28.2,31.49,0,0,0,0,0,0,0.332,0,0.073,0.3,0.7,0.3,41.8
1602453600000,2020,10,2020,1,2,7,0.219,0.0726,0.146,8745.97,55.29,55.29,52.06,2,1,1.8571428571428572,361.4,347.6,375.5,241.4,227.6,120,120,120,-4.06e-15,-2.842e-14,2.842e-14,0.332,0.32,0.345,241.4,227.6,255.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.141,0.136,0.146,0.0166,0.0151,0.0196,0.00067,0.00061,0.00079,0.285,0.252,0.401,0.011,0.01,0.016,24.51,24.44,24.59,0.932,0.924,0.959,0.971,0.97,0.98,0.905,0.896,0.939,30.76,25.86,52.33,29.47,25.09,48.2,0,0,0,0,0,0,0.289,0,0.073,0.33,0.67,0.33,39.9
1603058400000,2020,10,2020,1,3,7,0.199,0.0726,0.126,7842.1,48.2,48.2,46.68,1,1,1,328.4,315.6,342.4,208.4,195.6,120,120,120,0,-2.842e-14,2.842e-14,0.366,0.35,0.38,208.4,195.6,222.4,990,990,990,965,965,965.1,25,24.9,25,0.129,0.125,0.134,0.0135,0.0124,0.0147,0.00054,0.00049,0.00059,0.366,0.344,0.392,0.015,0.014,0.016,24.59,24.5,24.68,0.956,0.953,0.959,0.98,0.98,0.98,0.937,0.934,0.939,48.04,45.13,51.21,46.68,44.23,48.2,0,0,0,0,0,0,0.259,0,0.073,0.36,0.63,0.37,39.4
1603663200000,2020,10,2020,1,4,7,0.182,0.0714,0.11,6908.87,43.3,43.3,41.12,1,1,1,300.1,290.2,311.5,182.1,172.6,118,106,120,8.12e-15,-2.842e-14,2.842e-14,0.393,0.365,0.41,182.1,172.6,191.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.123,0.0112,0.0104,0.012,0.00045,0.00041,0.00048,0.319,0.303,0.336,0.013,0.012,0.013,24.78,24.71,24.83,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.923,0.933,42.01,39.77,44.18,41.12,38.8,43.3,0,0,0,0,0,0,0.228,0,0.072,0.39,0.6,0.4,38
1604268000000,2020,11,2020,2,5,7,0.175,0.0641,0.11,6952.41,41.73,41.73,41.38,1,1,1,288.7,287.7,290.2,182.7,181.7,106,106,106,1.624e-14,0,2.842e-14,0.367,0.365,0.368,182.7,181.7,184.2,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.117,0.118,0.0113,0.0112,0.0114,0.00045,0.00045,0.00045,0.318,0.316,0.321,0.013,0.013,0.013,24.83,24.82,24.83,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,42.23,42,42.58,41.38,41.16,41.73,0,0,0,0,0,0,0.23,0,0.065,0.37,0.63,0.37,39.7
1604872800000,2020,11,2020,2,6,7,0.174,0.0641,0.11,6891.46,42.23,42.23,41.02,1,1,1,287.2,282.8,292.4,181.2,176.8,106,106,106,0,-2.842e-14,2.842e-14,0.369,0.363,0.375,181.2,176.8,186.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.116,0.119,0.0112,0.0108,0.0116,0.00044,0.00043,0.00046,0.315,0.307,0.325,0.013,0.012,0.013,24.84,24.81,24.86,0.949,0.948,0.951,0.979,0.978,0.98,0.929,0.927,0.932,41.89,40.84,43.09,41.02,39.94,42.23,0,0,0,0,0,0,0.228,0,0.064,0.37,0.63,0.37,39.6
1605477600000,2020,11,2020,2,7,7,0.178,0.0641,0.114,7149.09,43.11,43.11,42.55,1,1,1,293.8,291.5,296.2,187.8,185.5,106,106,106,-4.06e-15,-2.842e-14,2.842e-14,0.361,0.358,0.364,187.8,185.5,190.2,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.119,0.119,0.12,0.0117,0.0115,0.0119,0.00047,0.00046,0.00047,0.327,0.323,0.331,0.013,0.013,0.013,24.8,24.78,24.81,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,43.42,42.9,43.99,42.55,42.04,43.11,0,0,0,0,0,0,0.236,0,0.064,0.36,0.64,0.36,40.2
1606082400000,2020,11,2020,2,8,7,0.181,0.0641,0.117,7356.1,45.12,45.12,43.79,1,1,1,299.1,295.6,304.9,193.1,189.6,106,106,106,8.12e-15,0,2.842e-14,0.355,0.348,0.359,193.1,189.6,198.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.12,0.123,0.0122,0.0119,0.0127,0.00048,0.00047,0.0005,0.337,0.33,0.347,0.013,0.013,0.014,24.77,24.73,24.79,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,44.68,43.86,46.04,43.79,42.99,45.12,0,0,0,0,0,0,0.243,0,0.064,0.35,0.65,0.35,40.6
1606687200000,2020,11,2020,2,9,7,0.193,0.0631,0.13,7985.92,49.77,49.77,47.54,2,1,1.1428571428571428,318.5,304.6,333.6,214.2,198.7,104.3,104,106,0,-2.842e-14,2.842e-14,0.328,0.312,0.348,214.2,198.7,229.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.128,0.123,0.133,0.014,0.0126,0.0153,0.00056,0.0005,0.00061,0.351,0.246,0.393,0.014,0.0099,0.016,24.66,24.56,24.73,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,45.63,25.65,51.98,43.98,24.88,48.2,0,0,0,0,0,0,0.264,0,0.063,0.33,0.67,0.33,41.4
1607292000000,2020,12,2020,3,10,7,0.22,0.0629,0.157,9480.88,61.5,61.5,56.43,2,2,2,364,341,387.5,260,237,104,104,104,-8.12e-15,-2.842e-14,0,0.286,0.268,0.305,260,237,283.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.144,0.136,0.152,0.0227,0.0159,0.0328,0.00092,0.00064,0.0013,0.285,0.254,0.319,0.011,0.01,0.013,24.5,24.34,24.64,0.931,0.925,0.937,0.97,0.97,0.97,0.903,0.897,0.909,29.09,26.5,31.7,28.22,25.7,30.75,0,0,0,0,0,0,0.314,0,0.063,0.29,0.71,0.29,43.1
1607896800000,2020,12,2020,3,11,7,0.262,0.0629,0.199,11977.1,79.97,79.97,71.29,2,2,2,432.9,398.2,472,328.9,294.2,104,104,104,0,0,0,0.241,0.22,0.261,328.9,294.2,368,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.168,0.156,0.182,0.0542,0.0378,0.0727,0.0022,0.0015,0.003,0.387,0.335,0.446,0.016,0.014,0.018,24.07,23.83,24.27,0.945,0.939,0.951,0.972,0.97,0.978,0.918,0.911,0.93,36.67,32.89,40.89,35.65,31.9,39.98,0,0,0,0,0,0,0.396,0,0.063,0.24,0.76,0.24,45.7
1608501600000,2020,12,2020,3,12,7,0.336,0.0629,0.274,16067.4,109.2,109.2,95.64,3,2,2.2857142857142856,556.4,488.1,629.8,452.4,384.1,104,104,104,1.624e-14,0,5.684e-14,0.188,0.165,0.213,452.4,384.1,525.8,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.216,0.188,0.252,0.113,0.0803,0.152,0.0047,0.0033,0.0065,0.544,0.47,0.608,0.023,0.019,0.026,23.36,23,23.73,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,44.09,35.82,51.59,42.74,34.74,48.2,0,0,0,0,0,0,0.531,0,0.062,0.19,0.82,0.18,47.8
1609106400000,2020,12,2020,3,13,7,0.442,0.072,0.37,21106.1,133.7,133.7,125.6,3,3,3,730.1,656.3,797.3,611.1,552.3,119,104,139,0,0,0,0.162,0.142,0.183,611.1,552.3,658.3,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.303,0.267,0.334,0.209,0.17,0.241,0.009,0.0072,0.011,0.73,0.628,0.814,0.032,0.027,0.036,22.45,22.1,22.85,0.954,0.951,0.956,0.979,0.974,0.98,0.934,0.926,0.937,42.78,39.22,45.48,41.88,38.22,44.57,0,0,0,0,0,0,0.698,0,0.072,0.16,0.84,0.16,47.8
1609711200000,2021,1,2020,4,14,7,0.532,0.0841,0.448,24293.4,156.3,156.3,144.6,4,3,3.142857142857143,879.9,819.4,940.9,740.9,680.4,139,139,139,0,0,0,0.158,0.148,0.17,740.9,680.4,801.9,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.391,0.347,0.443,0.293,0.256,0.327,0.013,0.011,0.015,0.946,0.851,1.03,0.042,0.037,0.046,21.63,21.35,21.97,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.93,0.938,48.17,40.02,52.23,46.34,39.06,48.2,0,0,0,0,0,0,0.803,0,0.084,0.16,0.84,0.16,45.7
1610316000000,2021,1,2020,4,15,7,0.625,0.0907,0.535,28405.5,179.1,179.1,169.1,4,4,4,1034,962.1,1099,884,812.1,150,150,150,1.624e-14,0,1.137e-13,0.145,0.136,0.156,884,812.1,949.3,990,990,990,968,967.7,968.2,22,21.8,22.3,0.523,0.457,0.582,0.367,0.332,0.398,0.017,0.015,0.018,1.13,1.01,1.24,0.051,0.045,0.057,20.87,20.54,21.25,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,43.16,40.33,45.68,42.27,39.4,44.77,0,0,0,0,0,0,0.939,0,0.09,0.15,0.86,0.14,45.4
1610920800000,2021,1,2020,4,16,7,0.743,0.0907,0.64,31986.6,192.8,192.8,190.4,4,4,4,1229,1129,1342,1079,979,150,150,150,21.09,0,91.82,0.122,0.112,0.133,1058,979,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.739,0.615,0.831,0.559,0.413,0.648,0.026,0.019,0.031,1.59,1.3,1.78,0.074,0.06,0.085,19.79,19.25,20.39,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.95,46.77,50.27,47.6,45.84,48.2,0,0,0,0,0,0,1.06,0,0.103,0.12,0.86,0.14,43.1
1611525600000,2021,1,2020,4,17,7,0.886,0.0907,0.665,31797,191.9,191.9,189.3,4,4,4,1465,1394,1538,1315,1244,150,150,150,215.4,143.5,288.1,0.103,0.0975,0.108,1100,1100,1100,990,990,990,969.4,969.1,969.6,20.6,20.4,20.9,0.879,0.853,0.899,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.8,1.85,0.089,0.086,0.091,18.8,18.55,19.06,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.28,47.61,48.97,47.32,46.66,47.99,0,0,0,0,0,0,1.05,0,0.221,0.1,0.75,0.25,35.9
1612130400000,2021,2,2020,5,18,7,0.97,0.119,0.665,30965.8,186,186,184.3,4,4,4,1604,1554,1659,1407,1357,197,197,197,307,257.2,361.9,0.123,0.119,0.127,1100,1100,1100,990,990,990,969.8,969.7,970,20.2,20,20.3,0.912,0.907,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.093,18.32,18.14,18.49,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.02,46.54,47.46,46.08,45.61,46.51,0,0,0,0,0,0,1.02,0,0.305,0.12,0.69,0.31,31.9
1612735200000,2021,2,2020,5,19,7,1.08,0.107,0.665,29956.1,181.7,181.7,178.3,4,4,4,1778,1682,1894,1601,1485,177,162,197,501.5,385.1,631.7,0.1,0.0855,0.117,1100,1100,1100,990,990,990,970.4,970.1,970.8,19.6,19.2,19.9,0.922,0.918,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.095,0.094,0.097,17.75,17.37,18.06,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.49,44.46,46.34,44.58,43.58,45.41,0,0,0,0,0,0,0.991,0,0.415,0.099,0.62,0.38,27.7
1613340000000,2021,2,2020,5,20,7,1.33,0.098,0.665,27841.8,172.3,172.3,165.7,4,4,4,2192,1953,2415,2030,1791,162,162,162,930.4,691.3,1153,0.0743,0.0671,0.0829,1100,1100,1100,990,990,990,971.6,970.9,972.1,18.4,17.9,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.57,16.02,17.18,0.947,0.945,0.949,0.979,0.978,0.98,0.927,0.924,0.93,42.3,40.84,43.94,41.43,39.94,43.06,0,0,0,0,0,0,0.921,0,0.665,0.074,0.5,0.5,20.9
1613944800000,2021,2,2020,5,21,7,1.63,0.098,0.665,25519.5,157.9,157.9,151.9,4,4,4,2697,2480,2911,2535,2318,162,162,162,1435,1218,1649,0.0603,0.0557,0.0653,1100,1100,1100,990,990,990,972.8,972.3,973.3,17.2,16.7,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.34,14.83,15.87,0.942,0.94,0.944,0.974,0.971,0.977,0.918,0.913,0.923,38.99,37.59,40.42,37.98,36.49,39.49,0,0,0,0,0,0,0.844,0,0.965,0.06,0.41,0.59,15.7
1614549600000,2021,3,2020,6,22,7,1.81,0.145,0.665,24174.3,144.7,144.7,143.9,4,4,4,2986,2955,3000,2747,2716,239,239,239,1647,1616,1661,0.0801,0.0797,0.0809,1100,1100,1100,990,990,990,973.5,973.4,973.5,16.5,16.5,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.65,14.61,14.72,0.939,0.939,0.939,0.97,0.97,0.97,0.911,0.911,0.911,37.09,36.99,37.29,35.97,35.88,36.18,0,0,0,0,0,0,0.799,0,1.145,0.08,0.37,0.63,13.4
1615154400000,2021,3,2020,6,23,7,1.78,0.145,0.665,24366.2,146,146,145,4,4,4,2944,2911,2967,2705,2672,239,239,239,1605,1572,1628,0.0812,0.0805,0.0821,1100,1100,1100,990,990,990,973.4,973.3,973.4,16.6,16.6,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.75,14.69,14.83,0.939,0.939,0.94,0.97,0.97,0.971,0.912,0.911,0.913,37.37,37.21,37.59,36.26,36.09,36.49,0,0,0,0,0,0,0.806,0,1.115,0.081,0.37,0.63,13.7
1615759200000,2021,3,2020,6,24,7,1.73,0.145,0.665,24732.7,147.9,147.9,147.2,4,4,4,2866,2843,2899,2627,2604,239,239,239,1527,1504,1560,0.0834,0.0824,0.0841,1100,1100,1100,990,990,990,973.2,973.1,973.3,16.8,16.7,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.93,14.86,14.99,0.941,0.94,0.941,0.971,0.971,0.972,0.914,0.913,0.914,37.89,37.67,38.04,36.8,36.57,36.97,0,0,0,0,0,0,0.818,0,1.065,0.084,0.38,0.62,14.3
1616364000000,2021,3,2020,6,25,7,1.74,0.145,0.665,24702.8,148,148,147,4,4,4,2873,2839,2935,2634,2600,239,239,239,1534,1500,1596,0.0832,0.0814,0.0842,1100,1100,1100,990,990,990,973.2,973.1,973.4,16.8,16.6,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.92,14.77,15,0.941,0.94,0.941,0.971,0.97,0.972,0.914,0.912,0.915,37.84,37.42,38.07,36.76,36.32,37,0,0,0,0,0,0,0.817,0,1.075,0.083,0.38,0.62,14.2
1616968800000,2021,3,2020,6,26,7,1.87,0.137,0.665,23693.6,144.3,144.3,141,4,4,4,3098,2971,3225,2871,2732,226.4,217,239,1771,1632,1908,0.0732,0.0673,0.0804,1100,1100,1100,990,990,990,973.7,973.4,974,16.3,16,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.38,14.09,14.68,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.907,0.911,36.35,35.54,37.18,35.26,34.48,36.07,0,0,0,0,0,0,0.784,0,1.205,0.073,0.36,0.64,12.7
1617573600000,2021,4,2020,7,27,7,2.05,0.138,0.665,22568.3,136.9,136.9,134.3,4,4,4,3384,3271,3497,3155,3054,228.1,217,295,2055,1954,2142,0.0673,0.0627,0.0844,1100,1100,1100,990,990,990,974.4,974.1,974.6,15.6,15.4,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.75,13.51,13.99,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,34.62,33.96,35.28,33.58,32.94,34.22,0,0,0,0,0,0,0.746,0,1.385,0.067,0.32,0.68,11
1618178400000,2021,4,2020,7,28,7,2.2,0.178,0.665,21611.1,130.9,130.9,128.6,4,4,4,3637,3535,3724,3342,3240,295,295,295,2242,2140,2329,0.0811,0.0792,0.0834,1100,1100,1100,990,990,990,974.9,974.7,975.1,15.1,14.9,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.21,13.03,13.43,0.93,0.929,0.932,0.97,0.97,0.97,0.902,0.901,0.904,33.15,32.66,33.74,32.16,31.68,32.73,0,0,0,0,0,0,0.715,0,1.535,0.081,0.3,0.7,9.82
1618783200000,2021,4,2020,7,29,7,2.26,0.178,0.665,21248.6,127.4,127.4,126.5,4,4,4,3734,3694,3754,3439,3399,295,295,295,2339,2299,2359,0.079,0.0786,0.0799,1100,1100,1100,990,990,990,975.1,975,975.2,14.9,14.8,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.13,0.13,13.01,12.97,13.1,0.929,0.929,0.93,0.97,0.97,0.97,0.901,0.901,0.902,32.6,32.48,32.83,31.62,31.5,31.84,0,0,0,0,0,0,0.703,0,1.595,0.079,0.29,0.71,9.4
1619388000000,2021,4,2020,7,30,7,2.16,0.183,0.665,21863.8,132.4,132.4,130.1,4,4,4,3570,3468,3663,3268,3147,302.4,295,321,2168,2047,2268,0.0848,0.0805,0.0926,1100,1100,1100,990,990,990,974.8,974.6,975,15.2,15,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.36,13.16,13.57,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.54,33,34.14,32.54,32.01,33.11,0,0,0,0,0,0,0.723,0,1.495,0.085,0.31,0.69,10.1
1619992800000,2021,5,2020,8,31,7,2,0.194,0.665,22835.4,138.8,138.8,135.9,4,4,4,3313,3188,3430,2992,2867,321,321,321,1892,1767,2009,0.097,0.0936,0.101,1100,1100,1100,990,990,990,974.2,974,974.5,15.8,15.5,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.9,13.65,14.17,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,35.03,34.36,35.76,33.98,33.32,34.69,0,0,0,0,0,0,0.755,0,1.335,0.097,0.33,0.67,11.4
1620597600000,2021,5,2020,8,32,7,1.81,0.194,0.665,24178.8,147.7,147.7,143.9,4,4,4,2987,2851,3134,2666,2530,321,321,321,1566,1430,1713,0.108,0.102,0.113,1100,1100,1100,990,990,990,973.5,973.2,973.8,16.5,16.2,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.64,14.29,14.97,0.939,0.937,0.941,0.97,0.97,0.972,0.911,0.909,0.914,37.08,36.09,37.99,35.98,35.01,36.91,0,0,0,0,0,0,0.8,0,1.145,0.11,0.37,0.63,13.4
1621202400000,2021,5,2020,8,33,7,1.63,0.194,0.665,25560.1,155.2,155.2,152.1,4,4,4,2688,2580,2807,2367,2259,321,321,321,1267,1159,1386,0.119,0.114,0.124,1100,1100,1100,990,990,990,972.8,972.5,973,17.2,17,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.36,15.08,15.63,0.942,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.92,39.05,38.28,39.76,38.04,37.22,38.79,0,0,0,0,0,0,0.845,0,0.965,0.12,0.41,0.59,15.7
1621807200000,2021,5,2020,8,34,7,1.47,0.194,0.665,26741,162.5,162.5,159.2,4,4,4,2435,2317,2545,2114,1996,321,321,321,1014,896,1124,0.132,0.126,0.139,1100,1100,1100,990,990,990,972.2,971.9,972.4,17.8,17.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.71,16.26,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.921,0.926,40.71,39.99,41.48,39.79,39.03,40.61,0,0,0,0,0,0,0.884,0,0.805,0.13,0.45,0.55,18.2
1622412000000,2021,5,2020,8,35,7,1.28,0.161,0.665,28157.3,171.6,171.6,167.6,4,4,4,2121,1971,2276,1855,1714,266.1,257,321,754.8,614,870.8,0.125,0.115,0.141,1100,1100,1100,990,990,990,971.4,971,971.8,18.6,18.2,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.74,16.36,17.12,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.76,41.74,43.79,41.9,40.9,42.91,0,0,0,0,0,0,0.931,0,0.615,0.13,0.52,0.48,22
1623016800000,2021,6,2020,9,36,7,1.09,0.155,0.665,29844.2,181.7,181.7,177.6,4,4,4,1797,1679,1925,1540,1422,257,257,257,439.7,321.8,568.2,0.143,0.133,0.153,1100,1100,1100,990,990,990,970.4,970.1,970.9,19.6,19.1,19.9,0.926,0.923,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.68,17.27,18.07,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.32,44.19,46.36,44.41,43.3,45.43,0,0,0,0,0,0,0.987,0,0.425,0.14,0.61,0.39,27.4
1623621600000,2021,6,2020,9,37,7,0.932,0.155,0.665,31337.8,189.9,189.9,186.5,4,4,4,1541,1449,1642,1284,1192,257,257,257,184,92.32,285.3,0.167,0.156,0.177,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.9,0.866,0.92,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.81,1.87,0.091,0.088,0.093,18.53,18.19,18.86,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.59,46.67,48.45,46.63,45.74,47.48,0,0,0,0,0,0,1.04,0,0.267,0.17,0.71,0.29,33.6
1624226400000,2021,6,2020,9,38,7,0.784,0.155,0.62,30967.1,192.1,192.1,184.3,4,4,4,1297,1173,1421,1040,916.2,257,257,257,14.4,-1.137e-13,64.29,0.199,0.181,0.219,1025,916.2,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.727,0.574,0.854,0.516,0.382,0.648,0.024,0.018,0.031,1.52,1.21,1.8,0.072,0.056,0.087,19.64,18.97,20.35,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.02,43.64,48.99,46.08,42.76,48.01,0,0,0,0,0,0,1.02,0,0.164,0.2,0.79,0.21,39.5
1624831200000,2021,6,2020,9,39,7,0.64,0.145,0.495,25997.7,165.7,165.7,154.7,4,3,3.7142857142857144,1058,986.3,1137,817.7,759.3,239.9,227,257,1.624e-14,0,1.137e-13,0.227,0.215,0.238,817.7,759.3,880.2,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.48,0.423,0.541,0.335,0.307,0.365,0.015,0.014,0.017,1.06,1.01,1.15,0.048,0.046,0.053,20.86,20.52,21.14,0.954,0.953,0.957,0.978,0.975,0.98,0.933,0.929,0.937,43.53,39.45,51.37,42.13,38.46,48.2,0,0,0,0,0,0,0.86,0,0.145,0.23,0.77,0.23,40.6
1625436000000,2021,7,2020,10,40,7,0.554,0.137,0.417,22935.6,144.2,144.2,136.5,3,3,3,916.4,870.1,964.5,689.4,643.1,227,227,227,0,0,0,0.248,0.235,0.261,689.4,643.1,737.5,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.367,0.337,0.403,0.262,0.231,0.294,0.012,0.01,0.013,0.881,0.8,0.971,0.039,0.035,0.044,21.55,21.27,21.82,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,46.44,43.83,49.06,45.51,42.96,48.08,0,0,0,0,0,0,0.758,0,0.137,0.25,0.75,0.25,41.4
1626040800000,2021,7,2020,10,41,7,0.497,0.137,0.36,20180.9,126.4,126.4,120.1,3,3,3,821.8,794.1,855.8,594.8,567.1,227,227,227,0,0,0,0.276,0.265,0.286,594.8,567.1,628.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.31,0.294,0.329,0.198,0.18,0.221,0.0087,0.0078,0.0097,0.718,0.672,0.776,0.032,0.029,0.034,22.09,21.9,22.25,0.953,0.952,0.955,0.978,0.974,0.98,0.932,0.927,0.936,40.96,39.26,42.99,40.04,38.26,42.13,0,0,0,0,0,0,0.667,0,0.137,0.28,0.72,0.28,40.6
1626645600000,2021,7,2020,10,42,7,0.461,0.137,0.324,18229.5,113.3,113.3,108.5,3,3,3,762,730.9,786.6,535,503.9,227,227,227,8.12e-15,0,5.684e-14,0.298,0.289,0.311,535,503.9,559.6,990,990,990,966.9,966.8,967,23.1,23,23.2,0.276,0.258,0.29,0.158,0.138,0.175,0.0069,0.0059,0.0076,0.618,0.565,0.659,0.027,0.024,0.029,22.43,22.29,22.61,0.949,0.947,0.951,0.971,0.97,0.973,0.922,0.918,0.926,37.24,35.26,38.8,36.17,34.2,37.77,0,0,0,0,0,0,0.603,0,0.137,0.3,0.7,0.3,39.5
1627250400000,2021,7,2020,10,43,7,0.416,0.135,0.281,16033.1,96.4,96.4,95.44,2,2,2,687.3,656.3,719.2,463.9,439.4,223.4,202,227,-1.624e-14,-5.684e-14,5.684e-14,0.325,0.308,0.341,463.9,439.4,492.2,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.235,0.222,0.252,0.118,0.106,0.131,0.0051,0.0045,0.0057,0.609,0.567,0.658,0.026,0.024,0.028,22.74,22.57,22.88,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.51,47.16,52.07,47.72,46.22,48.2,0,0,0,0,0,0,0.53,0,0.135,0.32,0.68,0.32,38.5
1627855200000,2021,8,2020,11,44,7,0.373,0.122,0.25,14761.3,93.78,93.78,87.86,2,2,2,616.1,587.1,646.2,414.1,385.1,202,202,202,-8.12e-15,-5.684e-14,5.684e-14,0.328,0.313,0.344,414.1,385.1,444.2,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.21,0.199,0.223,0.0944,0.0808,0.109,0.004,0.0034,0.0046,0.526,0.482,0.574,0.022,0.02,0.024,23.11,22.94,23.28,0.956,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.938,44.83,41.89,47.85,43.93,41.05,46.89,0,0,0,0,0,0,0.488,0,0.123,0.33,0.67,0.33,39.6
1628460000000,2021,8,2020,11,45,7,0.335,0.122,0.213,12560.7,80.11,80.11,74.77,2,2,2,553.8,530.5,578.1,351.8,328.5,202,202,202,0,-5.684e-14,5.684e-14,0.365,0.349,0.381,351.8,328.5,376.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.187,0.179,0.196,0.065,0.0541,0.0765,0.0027,0.0023,0.0032,0.432,0.397,0.469,0.018,0.017,0.02,23.48,23.33,23.62,0.949,0.945,0.952,0.973,0.97,0.978,0.923,0.917,0.931,38.41,35.96,40.95,37.38,34.88,40.06,0,0,0,0,0,0,0.415,0,0.122,0.36,0.64,0.36,37.5
1629064800000,2021,8,2020,11,46,7,0.304,0.122,0.182,10731.8,68.24,68.24,63.88,2,2,2,502.2,482.7,523.1,300.2,280.7,202,202,202,0,0,0,0.403,0.386,0.419,300.2,280.7,321.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.169,0.162,0.176,0.0407,0.0315,0.0506,0.0017,0.0013,0.0021,0.355,0.326,0.386,0.015,0.013,0.016,23.79,23.66,23.9,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.916,32.93,30.82,35.18,31.94,29.89,34.12,0,0,0,0,0,0,0.355,0,0.122,0.4,0.6,0.4,35.3
1629669600000,2021,8,2020,11,47,7,0.277,0.122,0.155,9177.4,58.45,58.45,54.63,2,2,2,458.4,441.9,476.4,256.4,239.9,202,202,202,4.06e-15,0,2.842e-14,0.441,0.424,0.457,256.4,239.9,274.4,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.154,0.148,0.16,0.0209,0.0161,0.0285,0.00086,0.00066,0.0012,0.29,0.268,0.316,0.012,0.011,0.013,24.05,23.94,24.14,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.16,26.32,30.13,27.31,25.53,29.23,0,0,0,0,0,0,0.303,0,0.122,0.44,0.56,0.44,33.1
1630274400000,2021,8,2020,11,48,7,0.253,0.0945,0.159,9471.05,61.91,61.91,56.38,2,1,1.8571428571428572,419.1,400.6,436.7,262.8,229.5,156.3,138,202,0,-2.842e-14,2.842e-14,0.372,0.325,0.468,262.8,229.5,287.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.151,0.144,0.158,0.025,0.0153,0.0346,0.001,0.00062,0.0014,0.318,0.263,0.412,0.013,0.011,0.017,24.2,24.05,24.31,0.937,0.925,0.957,0.971,0.97,0.98,0.91,0.897,0.938,32.91,25.73,51.82,31.63,24.96,48.2,0,0,0,0,0,0,0.313,0,0.094,0.37,0.63,0.37,37.4
1630879200000,2021,9,2020,12,49,7,0.229,0.0835,0.146,8722.59,55.39,55.39,51.92,2,1,1.8571428571428572,379.3,364.3,394.9,241.3,226.3,138,138,138,8.12e-15,0,2.842e-14,0.364,0.349,0.379,241.3,226.3,256.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.142,0.136,0.147,0.0167,0.015,0.0203,0.00068,0.0006,0.00082,0.285,0.252,0.399,0.012,0.01,0.016,24.42,24.34,24.5,0.932,0.923,0.959,0.971,0.97,0.98,0.905,0.896,0.94,30.62,25.62,51.86,29.4,24.85,48.2,0,0,0,0,0,0,0.288,0,0.083,0.36,0.64,0.36,38.1
1631484000000,2021,9,2020,12,50,7,0.21,0.0835,0.126,7842.17,48.2,48.2,46.68,1,1,1,346.8,334.5,359.6,208.8,196.5,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.398,0.384,0.413,208.8,196.5,221.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.126,0.135,0.0135,0.0124,0.0146,0.00054,0.0005,0.00059,0.368,0.346,0.391,0.015,0.014,0.016,24.5,24.41,24.58,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.96,45.17,50.84,46.68,44.27,48.2,0,0,0,0,0,0,0.259,0,0.084,0.4,0.6,0.4,37.3
1632088800000,2021,9,2020,12,51,7,0.193,0.0835,0.11,6843.7,43.34,43.34,40.74,1,1,1,319.2,308.5,330.4,181.2,170.5,138,138,138,0,-2.842e-14,2.842e-14,0.432,0.418,0.447,181.2,170.5,192.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.12,0.117,0.124,0.0112,0.0102,0.0121,0.00045,0.00041,0.00048,0.319,0.299,0.339,0.013,0.012,0.014,24.69,24.61,24.76,0.949,0.946,0.953,0.978,0.974,0.98,0.928,0.921,0.933,41.64,39.15,44.22,40.74,38.14,43.34,0,0,0,0,0,0,0.226,0,0.083,0.43,0.57,0.43,35.5
1632693600000,2021,9,2020,12,52,7,0.18,0.0762,0.104,6475.22,42.04,42.04,38.54,1,1,1,297.7,292.9,304.9,171.7,157.9,126,110,138,4.06e-15,-2.842e-14,2.842e-14,0.423,0.372,0.466,171.7,157.9,185.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.112,0.119,0.0103,0.00917,0.0115,0.00041,0.00037,0.00046,0.3,0.277,0.324,0.012,0.011,0.013,24.81,24.78,24.84,0.946,0.942,0.95,0.975,0.97,0.98,0.922,0.914,0.931,39.53,36.23,42.9,38.54,35.14,42.04,0,0,0,0,0,0,0.214,0,0.076,0.42,0.58,0.42,36
1633298400000,2021,10,2021,1,1,7,0.174,0.0665,0.107,6720.73,41.6,41.6,40,1,1,1,287.2,278.9,293.7,177.2,168.9,110,110,110,0,-2.842e-14,2.842e-14,0.383,0.375,0.394,177.2,168.9,183.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.113,0.118,0.0108,0.0101,0.0114,0.00043,0.0004,0.00045,0.309,0.294,0.32,0.012,0.012,0.013,24.84,24.8,24.89,0.948,0.945,0.95,0.978,0.974,0.98,0.927,0.92,0.931,40.91,38.98,42.44,40,37.96,41.6,0,0,0,0,0,0,0.222,0,0.067,0.38,0.61,0.39,38.6
1633903200000,2021,10,2021,1,2,7,0.161,0.0665,0.0949,5895.13,37.21,37.21,35.09,1,1,1,266.9,257.9,275.9,156.9,147.9,110,110,110,8.12e-15,-2.842e-14,2.842e-14,0.413,0.399,0.427,156.9,147.9,165.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.112,0.00909,0.00832,0.00985,0.00036,0.00033,0.00039,0.272,0.256,0.288,0.011,0.01,0.011,24.96,24.91,25.01,0.941,0.938,0.944,0.97,0.97,0.972,0.914,0.91,0.918,36.16,34.04,38.27,35.09,33.02,37.21,0,0,0,0,0,0,0.195,0,0.0661,0.41,0.59,0.41,36.6
1634508000000,2021,10,2021,1,3,7,0.152,0.0665,0.0857,5308.67,32.7,32.7,31.6,1,1,1,251.7,247.2,256.5,141.7,137.2,110,110,110,-4.06e-15,-2.842e-14,0,0.437,0.429,0.445,141.7,137.2,146.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.105,0.0078,0.00741,0.00821,0.00031,0.00029,0.00032,0.245,0.237,0.254,0.0097,0.0094,0.01,25.05,25.02,25.08,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,32.58,31.52,33.72,31.6,30.57,32.7,0,0,0,0,0,0,0.176,0,0.0663,0.44,0.56,0.44,34.9
1635112800000,2021,10,2021,1,4,7,0.151,0.0665,0.0844,5225.84,31.76,31.76,31.11,1,1,1,249.6,247.5,252.4,139.6,137.5,110,110,110,0,0,0,0.441,0.436,0.444,139.6,137.5,142.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.102,0.104,0.00761,0.00744,0.00786,0.0003,0.00029,0.00031,0.241,0.238,0.246,0.0095,0.0094,0.0097,25.06,25.04,25.08,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.07,31.58,32.74,31.11,30.63,31.76,0,0,0,0,0,0,0.173,0,0.0666,0.44,0.56,0.44,34.6
1635717600000,2021,11,2021,2,5,7,0.153,0.0641,0.0885,5490.97,33.89,33.89,32.68,1,1,1,252.3,245,257.6,146.3,139,106,106,106,4.06e-15,0,2.842e-14,0.42,0.411,0.433,146.3,139,151.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.102,0.107,0.00819,0.00757,0.00864,0.00032,0.0003,0.00034,0.253,0.24,0.263,0.01,0.0095,0.01,25.04,25.01,25.09,0.938,0.935,0.94,0.97,0.97,0.97,0.909,0.906,0.911,33.7,31.97,34.94,32.68,31.01,33.89,0,0,0,0,0,0,0.182,0,0.0645,0.42,0.58,0.42,35.9
1636322400000,2021,11,2021,2,6,7,0.15,0.0596,0.0902,5607.67,35.99,35.99,33.38,1,1,1,247.8,243.9,253.5,149.2,139.3,98.57,93,106,0,0,0,0.398,0.367,0.432,149.2,139.3,160.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.102,0.108,0.00843,0.00759,0.00939,0.00033,0.0003,0.00037,0.257,0.241,0.276,0.01,0.0095,0.011,25.06,25.01,25.09,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,34.41,32.03,37.1,33.38,31.07,35.99,0,0,0,0,0,0,0.185,0,0.0598,0.4,0.6,0.4,37.4
1636927200000,2021,11,2021,2,7,7,0.153,0.0562,0.0964,6005.79,36.72,36.72,35.75,1,1,1,252.4,249.1,256.5,159.4,156.1,93,93,93,-4.06e-15,-2.842e-14,0,0.368,0.363,0.373,159.4,156.1,163.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.106,0.109,0.0093,0.00902,0.00965,0.00037,0.00036,0.00038,0.274,0.268,0.282,0.011,0.011,0.011,25.02,24.99,25.04,0.942,0.941,0.943,0.97,0.97,0.971,0.914,0.913,0.916,36.85,36.08,37.81,35.75,34.99,36.72,0,0,0,0,0,0,0.199,0,0.0566,0.37,0.63,0.37,39.3
1637532000000,2021,11,2021,2,8,7,0.152,0.0562,0.0955,5947.04,36.39,36.39,35.4,1,1,1,250.9,247.8,255.2,157.9,154.8,93,93,93,0,0,0,0.371,0.364,0.375,157.9,154.8,162.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.106,0.108,0.00917,0.00891,0.00953,0.00036,0.00035,0.00038,0.272,0.266,0.279,0.011,0.011,0.011,25.03,25,25.05,0.942,0.941,0.943,0.97,0.97,0.971,0.913,0.912,0.915,36.49,35.76,37.49,35.4,34.69,36.39,0,0,0,0,0,0,0.197,0,0.0565,0.37,0.63,0.37,39.1
1638136800000,2021,11,2021,2,9,7,0.149,0.0493,0.0999,6259.95,38.5,38.5,37.26,1,1,1,246.8,245,249.4,165.2,155.1,81.57,77,93,0,0,0,0.33,0.311,0.375,165.2,155.1,170.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.106,0.109,0.00979,0.00893,0.0102,0.00039,0.00035,0.0004,0.283,0.267,0.292,0.011,0.011,0.012,25.04,25.02,25.05,0.944,0.941,0.945,0.973,0.97,0.975,0.918,0.912,0.922,38.29,35.82,39.49,37.26,34.75,38.5,0,0,0,0,0,0,0.207,0,0.0491,0.33,0.67,0.33,42
1638741600000,2021,12,2021,3,10,7,0.155,0.0435,0.112,7058.17,46.47,46.47,42.01,1,1,1,256.4,248.1,262.3,184.6,171.1,71.86,59,77,-8.12e-15,-2.842e-14,0,0.281,0.225,0.31,184.6,171.1,203.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.11,0.119,0.0114,0.0103,0.013,0.00045,0.00041,0.00052,0.317,0.293,0.349,0.013,0.012,0.014,24.96,24.9,25.02,0.95,0.946,0.955,0.979,0.975,0.98,0.93,0.922,0.936,42.92,39.68,47.42,42.01,38.71,46.47,0,0,0,0,0,0,0.233,0,0.043,0.28,0.72,0.28,45.5
1639346400000,2021,12,2021,3,11,7,0.164,0.0357,0.129,8029.87,48.2,48.2,47.8,1,1,1,271.9,264.2,281.7,212.9,205.2,59,59,59,8.12e-15,-2.842e-14,2.842e-14,0.217,0.209,0.223,212.9,205.2,222.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.122,0.12,0.126,0.0138,0.0132,0.0147,0.00055,0.00052,0.00058,0.366,0.352,0.384,0.015,0.014,0.015,24.85,24.79,24.89,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.64,47.86,51.91,47.8,46.91,48.2,0,0,0,0,0,0,0.266,0,0.035,0.22,0.79,0.21,49
1639951200000,2021,12,2021,3,12,7,0.178,0.0357,0.142,8594.12,52.65,52.65,51.16,2,1,1.8571428571428572,293.6,284.7,299.5,234.6,225.7,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.201,0.197,0.207,234.6,225.7,240.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.13,0.127,0.132,0.0157,0.0149,0.0162,0.00062,0.00059,0.00064,0.268,0.241,0.389,0.011,0.0096,0.015,24.86,24.77,24.9,0.93,0.923,0.959,0.971,0.97,0.98,0.903,0.895,0.94,30.33,25.9,52.59,29.02,25.12,48.2,0,0,0,0,0,0,0.284,0,0.036,0.2,0.8,0.2,48.3
1640556000000,2021,12,2021,3,13,7,0.188,0.0381,0.15,9097.14,55.98,55.98,54.15,2,2,2,310.4,300.8,322.1,247.4,241.8,63,59,73,0,-2.842e-14,2.842e-14,0.203,0.188,0.229,247.4,241.8,255.5,990,990,990,965,964.9,965,25,25,25.1,0.135,0.133,0.137,0.0171,0.0163,0.0196,0.00068,0.00065,0.00078,0.262,0.255,0.272,0.01,0.01,0.011,24.79,24.72,24.84,0.928,0.927,0.93,0.97,0.97,0.97,0.9,0.899,0.902,27.91,27.29,28.85,27.07,26.48,27.99,0,0,0,0,0,0,0.301,0,0.038,0.2,0.8,0.2,48.4
1641160800000,2022,1,2021,4,14,7,0.215,0.0442,0.171,10345.9,67.14,67.14,61.58,2,2,2,355.1,329.5,380.9,282.1,256.5,73,73,73,0,0,0,0.206,0.192,0.222,282.1,256.5,307.9,990,990,990,965.2,965,965.3,24.8,24.7,25,0.149,0.139,0.158,0.0322,0.0201,0.0443,0.0013,0.0008,0.0018,0.314,0.275,0.352,0.013,0.011,0.014,24.51,24.34,24.68,0.936,0.931,0.942,0.97,0.97,0.97,0.908,0.903,0.913,31.74,28.89,34.61,30.79,28.02,33.57,0,0,0,0,0,0,0.342,0,0.044,0.21,0.8,0.2,48.1
1641765600000,2022,1,2021,4,15,7,0.246,0.0442,0.202,12190.6,74.55,74.55,72.56,2,2,2,406.2,389.4,415.1,333.2,316.4,73,73,73,0,0,0,0.18,0.176,0.187,333.2,316.4,342.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.167,0.161,0.17,0.0563,0.0484,0.0605,0.0023,0.002,0.0025,0.39,0.365,0.404,0.016,0.015,0.016,24.18,24.13,24.29,0.946,0.943,0.947,0.971,0.97,0.972,0.918,0.915,0.921,37.36,35.53,38.33,36.28,34.47,37.28,0,0,0,0,0,0,0.403,0,0.044,0.18,0.82,0.18,49.6
1642370400000,2022,1,2021,4,16,7,0.264,0.0442,0.219,13316.2,83.51,83.51,79.26,2,2,2,435.7,416.5,454.8,362.7,343.5,73,73,73,0,0,0,0.168,0.161,0.175,362.7,343.5,381.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.177,0.17,0.184,0.0702,0.0611,0.0792,0.0029,0.0025,0.0033,0.435,0.406,0.463,0.018,0.017,0.019,24,23.89,24.12,0.95,0.947,0.953,0.977,0.973,0.98,0.928,0.921,0.934,40.56,38.48,42.61,39.63,37.43,41.75,0,0,0,0,0,0,0.44,0,0.045,0.17,0.83,0.17,50.4
1642975200000,2022,1,2021,4,17,7,0.303,0.0442,0.259,15418,96.4,96.4,91.77,2,2,2,501.2,462.1,546.4,428.2,389.1,73,73,73,1.624e-14,0,5.684e-14,0.146,0.134,0.158,428.2,389.1,473.4,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.2,0.186,0.217,0.101,0.0827,0.122,0.0042,0.0034,0.0051,0.533,0.474,0.602,0.022,0.019,0.025,23.61,23.34,23.85,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.38,43.39,51.81,45.89,42.52,48.2,0,0,0,0,0,0,0.51,0,0.044,0.15,0.85,0.15,50.9
1643580000000,2022,1,2021,4,18,7,0.367,0.0504,0.316,18349.4,117.4,117.4,109.2,3,3,3,606.4,561.4,648.4,523.1,488.4,83.29,73,85,-1.624e-14,-5.684e-14,0,0.138,0.13,0.147,523.1,488.4,563.4,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.247,0.226,0.27,0.151,0.13,0.177,0.0064,0.0054,0.0075,0.576,0.517,0.643,0.024,0.022,0.027,23.1,22.86,23.36,0.948,0.945,0.952,0.972,0.97,0.976,0.922,0.917,0.929,37.45,35.24,40.07,36.41,34.18,39.12,0,0,0,0,0,0,0.607,0,0.051,0.14,0.86,0.14,50
1644184800000,2022,2,2021,5,19,7,0.419,0.0566,0.363,20886.9,128.7,128.7,124.3,3,3,3,693.2,659.6,730.1,599.6,574.6,93.57,85,105,0,0,0,0.135,0.123,0.149,599.6,574.6,625.1,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.292,0.276,0.308,0.202,0.185,0.219,0.0086,0.0079,0.0094,0.706,0.662,0.751,0.03,0.028,0.032,22.62,22.43,22.8,0.954,0.953,0.955,0.98,0.978,0.98,0.935,0.931,0.936,42.31,40.79,43.79,41.44,39.89,42.91,0,0,0,0,0,0,0.691,0,0.056,0.14,0.87,0.13,49.8
1644789600000,2022,2,2021,5,20,7,0.482,0.0635,0.418,23364.3,144.6,144.6,139.1,3,3,3,796.2,744.6,857.8,691.2,639.6,105,105,105,0,0,0,0.132,0.122,0.141,691.2,639.6,752.8,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.347,0.317,0.387,0.263,0.228,0.303,0.011,0.0099,0.013,0.863,0.775,0.971,0.038,0.034,0.043,22.05,21.7,22.35,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.65,44.66,51.09,46.36,43.77,48.2,0,0,0,0,0,0,0.773,0,0.064,0.13,0.87,0.13,48.5
1645394400000,2022,2,2021,5,21,7,0.618,0.0635,0.554,29299.8,192.8,192.8,174.4,4,4,4,1021,889.2,1170,916.1,784.2,105,105,105,-1.624e-14,-1.137e-13,0,0.104,0.0897,0.118,916.1,784.2,1065,990,990,990,967.9,967.5,968.4,22.1,21.6,22.5,0.545,0.416,0.717,0.402,0.319,0.57,0.018,0.014,0.026,1.2,0.942,1.58,0.054,0.042,0.073,20.86,19.98,21.6,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,44.62,39.57,49.85,43.6,38.58,48.2,0,0,0,0,0,0,0.969,0,0.064,0.1,0.9,0.1,47.4
1645999200000,2022,2,2021,5,22,7,0.795,0.104,0.663,32368.5,192.8,192.8,192.7,4,4,4,1315,1218,1397,1143,1073,171.9,105,183,46.71,0,113.6,0.13,0.0862,0.146,1096,1073,1100,990,990,990,968.9,968.6,969.2,21.1,20.8,21.4,0.806,0.757,0.844,0.639,0.587,0.648,0.03,0.028,0.031,1.74,1.64,1.79,0.083,0.077,0.086,19.37,19.06,19.69,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.62,48.96,50.68,48.17,47.98,48.2,0,0,0,0,0,0,1.07,0,0.132,0.13,0.83,0.17,40.7
1646604000000,2022,3,2021,6,23,7,0.891,0.111,0.665,31760.9,191.3,191.3,189.1,4,4,4,1472,1412,1525,1289,1229,183,183,183,189.4,129,242.3,0.125,0.12,0.13,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.877,0.851,0.899,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.8,1.85,0.089,0.086,0.09,18.78,18.59,19,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.23,47.72,48.81,47.26,46.77,47.83,0,0,0,0,0,0,1.05,0,0.226,0.12,0.75,0.25,35.6
1647208800000,2022,3,2021,6,24,7,0.953,0.111,0.665,31130.5,186.5,186.5,185.3,4,4,4,1576,1541,1619,1393,1358,183,183,183,293,258.3,336.3,0.116,0.113,0.119,1100,1100,1100,990,990,990,969.7,969.6,969.9,20.3,20.1,20.4,0.907,0.902,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.86,0.092,0.091,0.092,18.42,18.27,18.53,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.27,46.89,47.58,46.33,45.95,46.63,0,0,0,0,0,0,1.03,0,0.288,0.12,0.7,0.3,32.7
1647813600000,2022,3,2021,6,25,7,1.05,0.111,0.665,30180.3,183.3,183.3,179.6,4,4,4,1740,1636,1880,1557,1453,183,183,183,456.9,352.7,596.8,0.105,0.0974,0.112,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.92,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.87,17.41,18.22,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.83,44.59,46.75,44.91,43.7,45.81,0,0,0,0,0,0,0.998,0,0.385,0.11,0.63,0.37,28.7
1648418400000,2022,3,2021,6,26,7,1.28,0.119,0.665,28173.7,172.7,172.7,167.7,4,4,4,2119,1939,2287,1921,1756,197.6,183,217,821,656.2,970.1,0.0932,0.0863,0.0994,1100,1100,1100,990,990,990,971.4,970.9,971.8,18.6,18.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.75,16.33,17.22,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.78,41.67,44.07,41.93,40.82,43.18,0,0,0,0,0,0,0.932,0,0.615,0.093,0.52,0.48,22
1649023200000,2022,4,2021,7,27,7,1.47,0.131,0.665,26763.7,162.3,162.3,159.3,4,4,4,2430,2321,2556,2213,2104,217,217,217,1113,1004,1239,0.0894,0.0849,0.0935,1100,1100,1100,990,990,990,972.1,971.9,972.4,17.9,17.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,15.99,15.68,16.25,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.921,0.926,40.74,39.92,41.45,39.83,38.95,40.59,0,0,0,0,0,0,0.885,0,0.805,0.089,0.45,0.55,18.2
1649628000000,2022,4,2021,7,28,7,1.67,0.131,0.665,25211.2,154.2,154.2,150.1,4,4,4,2763,2615,2899,2546,2398,217,217,217,1446,1298,1582,0.0786,0.0749,0.083,1100,1100,1100,990,990,990,972.9,972.6,973.3,17.1,16.7,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.18,14.86,15.54,0.942,0.94,0.943,0.973,0.971,0.975,0.916,0.913,0.92,38.56,37.67,39.53,37.52,36.57,38.55,0,0,0,0,0,0,0.834,0,1.005,0.078,0.4,0.6,15.1
1650232800000,2022,4,2021,7,29,7,1.83,0.131,0.665,23985.7,145.3,145.3,142.8,4,4,4,3029,2935,3106,2812,2718,217,217,217,1712,1618,1789,0.0716,0.0699,0.0739,1100,1100,1100,990,990,990,973.6,973.4,973.8,16.4,16.2,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.54,14.36,14.77,0.938,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.912,36.79,36.29,37.42,35.69,35.2,36.32,0,0,0,0,0,0,0.793,0,1.165,0.072,0.36,0.64,13.1
1650837600000,2022,4,2021,7,30,7,1.95,0.14,0.665,23204.9,140,140,138.1,4,4,4,3216,3134,3283,2984,2917,231.9,217,321,1884,1817,1954,0.072,0.0663,0.0978,1100,1100,1100,990,990,990,974,973.8,974.2,16,15.8,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.11,13.96,14.29,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,35.6,35.21,36.09,34.53,34.15,35.01,0,0,0,0,0,0,0.767,0,1.285,0.072,0.34,0.66,11.9
1651442400000,2022,5,2021,8,31,7,1.97,0.194,0.665,23043.5,138.4,138.4,137.2,4,4,4,3258,3204,3287,2937,2883,321,321,321,1837,1783,1866,0.0985,0.0977,0.1,1100,1100,1100,990,990,990,974.1,974,974.2,15.9,15.8,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.02,13.96,14.13,0.935,0.935,0.936,0.97,0.97,0.97,0.907,0.907,0.908,35.35,35.18,35.67,34.29,34.13,34.6,0,0,0,0,0,0,0.762,0,1.305,0.098,0.34,0.66,11.7
1652047200000,2022,5,2021,8,32,7,1.84,0.194,0.665,23914.8,146.1,146.1,142.4,4,4,4,3047,2907,3175,2726,2586,321,321,321,1626,1486,1754,0.105,0.101,0.11,1100,1100,1100,990,990,990,973.6,973.3,973.9,16.4,16.1,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.5,14.19,14.84,0.938,0.936,0.94,0.97,0.97,0.971,0.91,0.908,0.913,36.68,35.83,37.61,35.59,34.76,36.52,0,0,0,0,0,0,0.791,0,1.175,0.11,0.36,0.64,13
1652652000000,2022,5,2021,8,33,7,1.63,0.194,0.665,25501.8,156,156,151.8,4,4,4,2701,2549,2855,2380,2228,321,321,321,1280,1128,1434,0.119,0.112,0.126,1100,1100,1100,990,990,990,972.8,972.4,973.2,17.2,16.8,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.33,14.96,15.7,0.942,0.941,0.944,0.974,0.972,0.976,0.918,0.914,0.921,38.97,37.96,39.97,37.95,36.89,39,0,0,0,0,0,0,0.843,0,0.965,0.12,0.41,0.59,15.6
1653256800000,2022,5,2021,8,34,7,1.43,0.194,0.665,27090.4,165,165,161.3,4,4,4,2360,2220,2499,2039,1899,321,321,321,938.9,799.4,1078,0.136,0.128,0.145,1100,1100,1100,990,990,990,972,971.6,972.3,18,17.7,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.16,15.82,16.49,0.945,0.944,0.946,0.979,0.977,0.98,0.925,0.922,0.928,41.2,40.29,42.1,40.31,39.35,41.26,0,0,0,0,0,0,0.896,0,0.765,0.14,0.47,0.53,18.9
1653861600000,2022,5,2021,8,35,7,1.21,0.166,0.665,28768.5,176,176,171.2,4,4,4,1994,1845,2158,1718,1588,275.3,257,321,618.5,488.1,737,0.138,0.126,0.153,1100,1100,1100,990,990,990,971,970.6,971.5,19,18.5,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.08,16.64,17.53,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.68,42.51,44.89,42.81,41.66,43.99,0,0,0,0,0,0,0.951,0,0.545,0.14,0.55,0.45,23.8
1654466400000,2022,6,2021,9,36,7,1.02,0.155,0.665,30523.7,185.5,185.5,181.7,4,4,4,1679,1567,1800,1422,1310,257,257,257,322,210.1,443.4,0.153,0.143,0.164,1100,1100,1100,990,990,990,970.1,969.7,970.5,19.9,19.5,20.3,0.922,0.914,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.07,17.67,18.44,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.35,45.28,47.33,45.42,44.38,46.38,0,0,0,0,0,0,1.01,0,0.355,0.15,0.65,0.35,29.9
1655071200000,2022,6,2021,9,37,7,0.869,0.155,0.663,31890.1,192.6,192.6,189.8,4,4,4,1436,1327,1532,1179,1070,257,257,257,83.51,0,174.7,0.179,0.168,0.194,1096,1070,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.858,0.783,0.91,0.638,0.58,0.648,0.031,0.028,0.032,1.8,1.66,1.86,0.087,0.079,0.091,18.93,18.56,19.42,0.953,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.42,47.64,49.14,47.46,46.69,48.16,0,0,0,0,0,0,1.05,0,0.206,0.18,0.76,0.24,36.7
1655676000000,2022,6,2021,9,38,7,0.704,0.155,0.548,28402.6,184.9,184.9,169.1,4,4,4,1164,1065,1276,906.8,807.9,257,257,257,0,-1.137e-13,1.137e-13,0.222,0.201,0.241,906.8,807.9,1019,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.574,0.475,0.709,0.383,0.33,0.467,0.018,0.015,0.022,1.2,1.02,1.46,0.056,0.047,0.069,20.38,19.77,20.88,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,43.18,39.4,47.17,42.27,38.4,46.23,0,0,0,0,0,0,0.939,0,0.156,0.22,0.78,0.22,40.3
1656280800000,2022,6,2021,9,39,7,0.588,0.148,0.44,23728.5,144.6,144.6,141.2,3,3,3,972.3,915.7,1036,728.1,688.7,244.1,227,257,1.624e-14,0,1.137e-13,0.251,0.239,0.265,728.1,688.7,779.4,990,990,990,967.8,967.6,968,22.2,22,22.4,0.4,0.363,0.449,0.286,0.261,0.316,0.013,0.012,0.014,0.955,0.877,1.05,0.043,0.039,0.048,21.26,20.93,21.56,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,48.39,46.43,51.01,47.08,45.5,48.2,0,0,0,0,0,0,0.785,0,0.148,0.25,0.75,0.25,40.4
1656885600000,2022,7,2021,10,40,7,0.518,0.137,0.381,21245.2,134,134,126.5,3,3,3,856.8,815.9,900.1,629.8,588.9,227,227,227,0,0,0,0.265,0.252,0.278,629.8,588.9,673.1,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.33,0.307,0.355,0.222,0.194,0.251,0.0098,0.0085,0.011,0.777,0.708,0.851,0.034,0.031,0.038,21.9,21.65,22.13,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.932,0.937,43.04,40.61,45.56,42.15,39.69,44.65,0,0,0,0,0,0,0.703,0,0.137,0.26,0.74,0.26,41
1657490400000,2022,7,2021,10,41,7,0.472,0.137,0.335,18852.7,116.7,116.7,112.2,3,3,3,781.1,755.8,803.8,554.1,528.8,227,227,227,0,0,0,0.291,0.282,0.3,554.1,528.8,576.8,990,990,990,967,966.9,967.1,23,22.9,23.1,0.287,0.273,0.3,0.171,0.154,0.186,0.0075,0.0067,0.0081,0.65,0.607,0.688,0.028,0.026,0.03,22.33,22.2,22.47,0.951,0.949,0.952,0.973,0.97,0.976,0.925,0.921,0.929,38.45,36.86,39.86,37.41,35.76,38.9,0,0,0,0,0,0,0.623,0,0.137,0.29,0.71,0.29,39.9
1658095200000,2022,7,2021,10,42,7,0.43,0.137,0.293,16523.6,105.2,105.2,98.36,3,2,2.2857142857142856,710.8,678.4,744.6,483.8,451.4,227,227,227,8.12e-15,0,5.684e-14,0.32,0.305,0.335,483.8,451.4,517.6,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.247,0.229,0.266,0.128,0.112,0.147,0.0055,0.0048,0.0063,0.611,0.568,0.661,0.026,0.025,0.028,22.65,22.53,22.8,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.14,35.38,52.25,44.22,34.32,48.2,0,0,0,0,0,0,0.546,0,0.137,0.32,0.68,0.32,38.4
1658700000000,2022,7,2021,10,43,7,0.387,0.137,0.25,14676.6,92.81,92.81,87.36,2,2,2,640.5,613.6,668.3,413.5,386.6,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.355,0.34,0.37,413.5,386.6,441.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.21,0.2,0.223,0.0942,0.0815,0.107,0.004,0.0034,0.0046,0.526,0.485,0.57,0.022,0.021,0.024,23.01,22.86,23.16,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.57,41.85,47.35,43.68,41.02,46.41,0,0,0,0,0,0,0.485,0,0.137,0.35,0.65,0.35,37.9
1659304800000,2022,8,2021,11,44,7,0.349,0.111,0.238,14106.4,89.37,89.37,83.97,2,2,2,577.3,551.6,604.1,393.3,367.6,184,184,184,-2.436e-14,-5.684e-14,5.684e-14,0.319,0.305,0.334,393.3,367.6,420.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.199,0.19,0.209,0.0846,0.0725,0.0973,0.0036,0.003,0.0041,0.492,0.453,0.532,0.021,0.019,0.022,23.31,23.15,23.46,0.954,0.951,0.956,0.979,0.976,0.98,0.934,0.928,0.937,42.87,40.21,45.59,41.98,39.27,44.68,0,0,0,0,0,0,0.466,0,0.111,0.32,0.68,0.32,40.4
1659909600000,2022,8,2021,11,45,7,0.315,0.111,0.204,12088.3,76.77,76.77,71.95,2,2,2,521.5,499.9,543.6,337.5,315.9,184,184,184,8.12e-15,0,5.684e-14,0.353,0.338,0.368,337.5,315.9,359.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.18,0.172,0.188,0.0583,0.0481,0.0688,0.0024,0.002,0.0029,0.408,0.376,0.442,0.017,0.016,0.018,23.65,23.51,23.77,0.947,0.943,0.95,0.971,0.97,0.975,0.919,0.915,0.926,37.04,34.74,39.38,35.98,33.7,38.39,0,0,0,0,0,0,0.4,0,0.111,0.35,0.65,0.35,38.4
1660514400000,2022,8,2021,11,46,7,0.287,0.111,0.176,10436.2,65.98,65.98,62.12,2,2,2,474.7,456.4,493.1,290.7,272.4,184,184,184,0,0,0,0.388,0.373,0.403,290.7,272.4,309.1,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.163,0.157,0.17,0.0362,0.0276,0.0449,0.0015,0.0011,0.0019,0.338,0.311,0.366,0.014,0.013,0.015,23.93,23.82,24.04,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,32.02,30.02,34.01,31.06,29.12,32.99,0,0,0,0,0,0,0.345,0,0.111,0.39,0.61,0.39,36.4
1661119200000,2022,8,2021,11,47,7,0.263,0.111,0.152,9011.37,57.01,57.01,53.64,2,2,2,435,419.5,450.7,251,235.5,184,184,184,-4.06e-15,-2.842e-14,0,0.423,0.408,0.439,251,235.5,266.7,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.144,0.155,0.019,0.0158,0.0249,0.00078,0.00064,0.001,0.28,0.261,0.302,0.011,0.011,0.012,24.16,24.07,24.25,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,27.65,25.9,29.39,26.82,25.13,28.51,0,0,0,0,0,0,0.298,0,0.111,0.42,0.58,0.42,34.3
1661724000000,2022,8,2021,11,48,7,0.241,0.0954,0.146,8708.39,56.56,56.56,51.84,2,1,1.5714285714285714,399,382,414.3,241.3,221,157.7,138,184,-1.218e-14,-2.842e-14,0,0.394,0.345,0.454,241.3,221,262.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.143,0.139,0.149,0.0173,0.0145,0.0228,0.0007,0.00059,0.00093,0.331,0.266,0.411,0.013,0.011,0.017,24.28,24.13,24.42,0.942,0.928,0.959,0.974,0.97,0.98,0.918,0.9,0.939,38.02,27.11,52.17,36.25,26.3,48.2,0,0,0,0,0,0,0.288,0,0.095,0.4,0.61,0.39,36.1
1662328800000,2022,9,2021,12,49,7,0.219,0.0835,0.135,8204.9,51.57,51.57,48.84,2,1,1.2857142857142858,362,347.3,377.4,224,209.3,138,138,138,0,-2.842e-14,2.842e-14,0.381,0.366,0.397,224,209.3,239.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.135,0.13,0.141,0.0148,0.0135,0.0161,0.0006,0.00054,0.00065,0.349,0.255,0.404,0.014,0.01,0.016,24.44,24.36,24.49,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.94,43.39,25.99,52.42,41.55,25.21,48.2,0,0,0,0,0,0,0.271,0,0.084,0.38,0.62,0.38,37.5
1662933600000,2022,9,2021,12,50,7,0.2,0.0835,0.117,7296.78,46.1,46.1,43.43,1,1,1,330.8,318.6,342.7,192.8,180.6,138,138,138,8.12e-15,-2.842e-14,2.842e-14,0.417,0.403,0.433,192.8,180.6,204.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.124,0.12,0.129,0.0121,0.0111,0.0131,0.00049,0.00044,0.00053,0.339,0.318,0.361,0.014,0.013,0.014,24.61,24.53,24.69,0.953,0.949,0.956,0.98,0.979,0.98,0.933,0.929,0.937,44.32,41.5,47.04,43.43,40.64,46.1,0,0,0,0,0,0,0.241,0,0.083,0.42,0.58,0.42,36.5
1663538400000,2022,9,2021,12,51,7,0.184,0.0835,0.1,6227.37,39.62,39.62,37.07,1,1,1,304,294.3,314.5,166,156.3,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.454,0.439,0.469,166,156.3,176.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.112,0.119,0.00986,0.00903,0.0108,0.00039,0.00036,0.00043,0.291,0.274,0.31,0.012,0.011,0.012,24.79,24.72,24.85,0.944,0.941,0.948,0.973,0.97,0.977,0.919,0.913,0.926,38.11,35.85,40.54,37.07,34.77,39.62,0,0,0,0,0,0,0.206,0,0.084,0.45,0.54,0.46,33.8
1664143200000,2022,9,2021,12,52,7,0.171,0.0786,0.0921,5701.35,37.28,37.28,33.94,1,1,1,282.3,273.8,291.3,152.3,141.2,130,110,138,4.06e-15,-2.842e-14,2.842e-14,0.46,0.398,0.494,152.3,141.2,166.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.106,0.112,0.0087,0.00775,0.00988,0.00035,0.00031,0.00039,0.266,0.247,0.289,0.011,0.0098,0.011,24.9,24.87,24.94,0.94,0.936,0.944,0.971,0.97,0.972,0.912,0.908,0.918,34.97,32.31,38.34,33.94,31.34,37.28,0,0,0,0,0,0,0.189,0,0.0789,0.46,0.54,0.46,33.3
1664748000000,2022,10,2022,1,1,7,0.16,0.0665,0.0931,5777.41,36.07,36.07,34.39,1,1,1,263.9,256.5,271.3,153.9,146.5,110,110,110,0,-2.842e-14,2.842e-14,0.417,0.405,0.429,153.9,146.5,161.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.11,0.00883,0.00821,0.00946,0.00035,0.00032,0.00038,0.267,0.254,0.28,0.011,0.01,0.011,24.98,24.93,25.02,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.914,35.45,33.72,37.18,34.39,32.7,36.07,0,0,0,0,0,0,0.191,0,0.0669,0.42,0.58,0.42,36.1
1665352800000,2022,10,2022,1,2,7,0.149,0.0665,0.0829,5130.54,32.14,32.14,30.54,1,1,1,247.1,240.9,254.1,137.1,130.9,110,110,110,0,0,0,0.445,0.433,0.457,137.1,130.9,144.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0997,0.104,0.0074,0.00688,0.008,0.00029,0.00027,0.00032,0.237,0.226,0.249,0.0094,0.0089,0.0099,25.08,25.03,25.13,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.48,30.05,33.13,30.54,29.15,32.14,0,0,0,0,0,0,0.17,0,0.0661,0.45,0.56,0.44,34.4
1665957600000,2022,10,2022,1,3,7,0.141,0.0665,0.0747,4608.25,28.71,28.71,27.43,1,1,1,233.4,228.6,239,123.4,118.6,110,110,110,0,-1.421e-14,1.421e-14,0.471,0.46,0.481,123.4,118.6,129,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0971,0.0954,0.0991,0.00624,0.00583,0.00672,0.00025,0.00023,0.00026,0.212,0.204,0.222,0.0084,0.008,0.0088,25.19,25.14,25.22,0.927,0.924,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.28,27.13,29.6,27.43,26.32,28.71,0,0,0,0,0,0,0.152,0,0.0663,0.47,0.53,0.47,32.7
1666562400000,2022,10,2022,1,4,7,0.136,0.0665,0.0696,4282.99,26.12,26.12,25.49,1,1,1,225.1,222.1,227.8,115.1,112.1,110,110,110,2.03e-15,-1.421e-14,1.421e-14,0.489,0.483,0.495,115.1,112.1,117.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0942,0.0931,0.0951,0.00553,0.00528,0.00576,0.00022,0.00021,0.00023,0.198,0.192,0.202,0.0078,0.0075,0.008,25.25,25.23,25.28,0.922,0.92,0.924,0.97,0.97,0.97,0.894,0.892,0.896,26.28,25.55,26.93,25.49,24.78,26.12,0,0,0,0,0,0,0.142,0,0.0664,0.49,0.51,0.49,31.5
1667167200000,2022,10,2022,1,5,7,0.138,0.0577,0.0804,4991.2,32.33,32.33,29.71,1,1,1,228.4,222.9,237.4,133,113.7,95.43,93,110,2.03e-15,0,1.421e-14,0.418,0.392,0.492,133,113.7,144.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0984,0.0937,0.102,0.00706,0.00542,0.00802,0.00028,0.00021,0.00032,0.227,0.195,0.247,0.0089,0.0077,0.0098,25.2,25.13,25.26,0.931,0.921,0.937,0.97,0.97,0.97,0.904,0.893,0.909,30.63,25.94,33.33,29.71,25.17,32.33,0,0,0,0,0,0,0.165,0,0.0576,0.42,0.58,0.42,36.2
1667772000000,2022,11,2022,2,6,7,0.151,0.0562,0.0945,5886.54,37.06,37.06,35.04,1,1,1,249.3,242,257.9,156.3,149,93,93,93,0,0,0,0.373,0.361,0.384,156.3,149,164.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.109,0.00903,0.00842,0.00977,0.00036,0.00033,0.00039,0.269,0.256,0.284,0.011,0.01,0.011,25.04,24.98,25.09,0.941,0.939,0.944,0.97,0.97,0.972,0.913,0.91,0.917,36.11,34.42,38.13,35.04,33.39,37.06,0,0,0,0,0,0,0.195,0,0.0565,0.37,0.63,0.37,39
1668376800000,2022,11,2022,2,7,7,0.155,0.0562,0.0985,6147.07,38.01,38.01,36.59,1,1,1,255.9,247.8,261.7,162.9,154.8,93,93,93,0,-2.842e-14,2.842e-14,0.363,0.355,0.375,162.9,154.8,168.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.106,0.111,0.00959,0.00891,0.0101,0.00038,0.00035,0.0004,0.28,0.266,0.291,0.011,0.011,0.012,25,24.96,25.05,0.943,0.941,0.945,0.972,0.97,0.974,0.916,0.912,0.92,37.65,35.76,39.03,36.59,34.69,38.01,0,0,0,0,0,0,0.203,0,0.0565,0.36,0.64,0.36,39.7
1668981600000,2022,11,2022,2,8,7,0.156,0.0562,0.0996,6221.61,39.93,39.93,37.03,1,1,1,257.6,247,269.4,164.6,154,93,93,93,4.06e-15,0,2.842e-14,0.361,0.345,0.377,164.6,154,176.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.105,0.113,0.00974,0.00884,0.0107,0.00039,0.00035,0.00043,0.284,0.265,0.305,0.011,0.01,0.012,24.99,24.92,25.05,0.944,0.94,0.947,0.973,0.97,0.978,0.918,0.912,0.926,38.07,35.57,40.83,37.03,34.5,39.93,0,0,0,0,0,0,0.206,0,0.0564,0.36,0.64,0.36,39.9
1669586400000,2022,11,2022,2,9,7,0.166,0.06,0.106,6653.36,41.09,41.09,39.6,1,1,1,274.5,271.3,276.8,175.3,170.8,99.29,93,104,4.06e-15,-2.842e-14,2.842e-14,0.361,0.339,0.378,175.3,170.8,181,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.112,0.115,0.0106,0.0103,0.0111,0.00042,0.00041,0.00044,0.303,0.296,0.313,0.012,0.012,0.012,24.9,24.89,24.91,0.947,0.946,0.949,0.977,0.975,0.98,0.925,0.922,0.93,40.53,39.46,41.93,39.6,38.47,41.09,0,0,0,0,0,0,0.22,0,0.06,0.36,0.64,0.36,40.1
1670191200000,2022,12,2022,3,10,7,0.181,0.0606,0.12,7533.6,53.2,53.2,44.84,2,1,1.1428571428571428,299.3,278.7,320.8,199.2,174.7,100.1,77,104,4.06e-15,-2.842e-14,2.842e-14,0.336,0.24,0.373,199.2,174.7,243.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.122,0.114,0.135,0.0127,0.0106,0.0165,0.00051,0.00042,0.00066,0.323,0.259,0.366,0.013,0.01,0.015,24.77,24.66,24.88,0.948,0.927,0.957,0.978,0.97,0.98,0.928,0.899,0.937,41.94,27.42,48.58,41.04,26.6,47.6,0,0,0,0,0,0,0.249,0,0.061,0.33,0.66,0.34,41.6
1670796000000,2022,12,2022,3,11,7,0.21,0.0466,0.163,9885.06,63.48,63.48,58.84,2,2,2,346.6,327.6,368.1,269.6,250.6,77,77,77,0,0,0,0.223,0.209,0.235,269.6,250.6,291.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.144,0.138,0.152,0.0263,0.0173,0.0364,0.0011,0.00069,0.0015,0.295,0.267,0.327,0.012,0.011,0.013,24.57,24.43,24.7,0.934,0.929,0.938,0.97,0.97,0.97,0.906,0.902,0.91,30.33,28.21,32.72,29.42,27.36,31.74,0,0,0,0,0,0,0.327,0,0.047,0.22,0.78,0.22,47.1
1671400800000,2022,12,2022,3,12,7,0.241,0.0466,0.195,11778.9,75.27,75.27,70.11,2,2,2,399,377.7,422.5,322,300.7,77,77,77,0,0,0,0.193,0.182,0.204,322,300.7,345.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.163,0.155,0.171,0.051,0.0409,0.0621,0.0021,0.0017,0.0025,0.374,0.342,0.409,0.015,0.014,0.017,24.23,24.09,24.37,0.944,0.94,0.948,0.971,0.97,0.973,0.916,0.912,0.922,36.11,33.79,38.67,35.06,32.77,37.64,0,0,0,0,0,0,0.39,0,0.046,0.19,0.81,0.19,48.9
1672005600000,2022,12,2022,3,13,6,0.235,0.0399,0.195,11803.2,89.05,89.05,81.97,2,2,2,452.5,428.2,485.9,375.5,351.2,77,77,77,0,0,0,0.171,0.158,0.18,375.5,351.2,408.9,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.182,0.173,0.194,0.0763,0.0648,0.092,0.0031,0.0026,0.0038,0.454,0.418,0.504,0.019,0.017,0.021,23.91,23.71,24.06,0.952,0.948,0.956,0.978,0.975,0.98,0.931,0.924,0.936,41.89,39.3,45.43,40.98,38.29,44.52,0,0,0,0,0,0,0.455,0,0.04,0.17,0.83,0.17,50.2