datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1259618400000,2009,12,2009,3,31,0.741,0.158,0.583,35884.5,58.05,58.05,48.23,2,1,1.4193548387096775,276.7,231.6,324,217.7,172.6,59,59,59,1.834e-15,-2.842e-14,2.842e-14,0.216,0.182,0.255,217.7,172.6,265,990,990,990,964.8,964.6,965,25.2,25,25.4,0.124,0.108,0.141,0.0146,0.0104,0.0241,0.00058,0.00041,0.00096,0.306,0.238,0.389,0.012,0.0095,0.015,24.89,24.69,25.12,0.942,0.922,0.959,0.975,0.97,0.98,0.919,0.894,0.94,38.44,25.54,52.64,37.03,24.78,48.2,0,0,0,0,0,0,0.268,0,0.158,0.21,0.79,0.21,48.4
1262296800000,2010,1,2009,4,31,1.29,0.196,1.1,64923.5,144.6,144.6,87.26,3,2,2.2903225806451615,482.9,329.2,790.8,409.9,256.2,73,73,73,5.501e-15,0,5.684e-14,0.163,0.0923,0.222,409.9,256.2,717.8,990,990,990,965.8,965,967.1,24.2,22.9,25,0.202,0.139,0.356,0.0982,0.0199,0.281,0.0041,0.0008,0.012,0.48,0.275,0.902,0.02,0.011,0.039,23.77,22.03,24.68,0.946,0.931,0.958,0.974,0.97,0.98,0.922,0.903,0.939,38.68,28.86,50.87,37.65,27.99,48.2,0,0,0,0,0,0,0.485,0,0.19,0.15,0.85,0.15,50.3
1264975200000,2010,2,2009,5,28,3.2,0.37,2.41,118472,192.8,192.8,176.3,4,3,3.857142857142857,1323,815.6,1893,1170,678.6,153.1,137,162,174.2,-1.137e-13,631.1,0.121,0.0856,0.168,996.3,678.6,1100,990,990,990,968.9,967.2,970.8,21.1,19.2,22.8,0.718,0.343,0.926,0.524,0.254,0.648,0.025,0.011,0.034,1.52,0.846,1.87,0.073,0.037,0.097,19.57,17.37,21.99,0.953,0.949,0.957,0.98,0.976,0.98,0.934,0.93,0.938,46.89,40.11,51.64,45.77,39.16,48.2,0,0,0,0,0,0,0.979,0,0.79,0.12,0.75,0.25,37
1267394400000,2010,3,2009,6,31,6.71,0.64,2.95,116935,173,173,157.2,4,4,4,2505,1932,2795,2266,1693,239,239,239,1166,592.6,1456,0.0969,0.0855,0.124,1100,1100,1100,990,990,990,972.3,970.9,973,17.7,17,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.038,1.87,1.87,1.87,0.11,0.098,0.11,15.81,15.11,17.25,0.944,0.941,0.949,0.976,0.972,0.98,0.921,0.916,0.93,40.26,38.36,44.13,39.29,37.3,43.25,0,0,0,0,0,0,0.873,0,3.76,0.095,0.44,0.56,17.4
1270072800000,2010,4,2009,7,30,6.73,0.562,2.85,111370,160.8,160.8,154.7,4,4,4,2597,2377,2727,2380,2160,217,217,217,1280,1060,1410,0.0837,0.0796,0.0913,1100,1100,1100,990,990,990,972.5,972,972.9,17.5,17.1,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.58,15.27,16.12,0.943,0.942,0.945,0.975,0.973,0.978,0.92,0.917,0.925,39.65,38.8,41.09,38.67,37.77,40.2,0,0,0,0,0,0,0.859,0,3.88,0.084,0.42,0.58,16.5
1272664800000,2010,5,2009,8,31,4.84,0.739,2.93,131820,191.9,191.9,177.2,4,4,4,1807,1267,2350,1531,991.1,276,276,276,436.9,0,974.1,0.158,0.117,0.218,1094,991.1,1100,990,990,990,970.4,968.7,971.9,19.6,18.1,21.3,0.892,0.658,0.926,0.635,0.419,0.648,0.033,0.02,0.036,1.83,1.35,1.87,0.094,0.064,0.1,17.75,16.18,19.91,0.95,0.946,0.955,0.98,0.979,0.98,0.931,0.925,0.936,45.2,41.26,48.96,44.29,40.38,47.98,0,0,0,0,0,0,0.984,0,1.91,0.15,0.61,0.39,27.2
1275343200000,2010,6,2009,9,30,2.39,0.417,1.97,106654,192.8,192.8,148.1,4,3,3.3666666666666667,920.7,742.1,1224,759.7,581.1,161,161,161,-3.79e-15,-1.137e-13,1.137e-13,0.179,0.132,0.217,759.7,581.1,1063,990,990,990,967.6,966.9,968.6,22.4,21.4,23.1,0.425,0.293,0.738,0.302,0.189,0.564,0.014,0.0082,0.026,0.973,0.686,1.59,0.044,0.03,0.075,21.47,19.8,22.45,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.93,0.938,45.22,39.7,52.04,44.08,38.72,48.2,0,0,0,0,0,0,0.823,0,0.42,0.17,0.82,0.18,44.6
1277935200000,2010,7,2009,10,31,1.58,0.498,1.08,63200.4,111.2,111.2,84.95,3,2,2.161290322580645,590.7,479.3,730.4,404.7,293.3,186,186,186,1.834e-15,-5.684e-14,5.684e-14,0.32,0.255,0.388,404.7,293.3,544.4,990,990,990,966.2,965.8,966.8,23.8,23.2,24.2,0.207,0.163,0.275,0.0907,0.0375,0.165,0.0038,0.0015,0.0071,0.494,0.341,0.646,0.021,0.014,0.028,23.26,22.55,23.9,0.95,0.94,0.958,0.975,0.97,0.98,0.927,0.911,0.939,40.8,32.3,52.15,39.6,31.33,48.2,0,0,0,0,0,0,0.472,0,0.5,0.32,0.68,0.32,40
1280613600000,2010,8,2009,11,31,1.06,0.415,0.642,38790.2,68.34,68.34,52.14,2,1,1.5161290322580645,394.6,331.4,473.6,239.6,176.4,155,155,155,-1.834e-15,-2.842e-14,2.842e-14,0.397,0.327,0.468,239.6,176.4,318.6,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.142,0.119,0.17,0.0214,0.0107,0.0494,0.00087,0.00043,0.002,0.333,0.257,0.408,0.014,0.01,0.017,24.3,23.89,24.63,0.944,0.925,0.959,0.975,0.97,0.98,0.92,0.897,0.939,38.11,26.02,52.54,36.93,25.23,48.2,0,0,0,0,0,0,0.29,0,0.418,0.39,0.61,0.39,36.6
1283292000000,2010,9,2009,12,30,0.708,0.306,0.402,24994.9,47.44,47.44,34.72,1,1,1,273,230.8,327.9,155,112.8,118,118,118,3.79e-15,-2.842e-14,2.842e-14,0.437,0.36,0.511,155,112.8,209.8,990,990,990,964.8,964.6,965,25.2,25,25.4,0.108,0.093,0.127,0.00893,0.00534,0.0136,0.00035,0.00021,0.00054,0.269,0.193,0.367,0.011,0.0076,0.015,24.94,24.59,25.22,0.939,0.92,0.956,0.973,0.97,0.98,0.914,0.893,0.937,35.65,25.68,48.41,34.72,24.91,47.44,0,0,0,0,0,0,0.193,0,0.306,0.43,0.57,0.43,35.3
1285884000000,2010,10,2010,1,31,0.558,0.26,0.298,11403.1,29.32,29.32,15.33,1,1,1,208.4,191.7,228.3,111.4,94.68,97,97,97,-4.584e-16,-1.421e-14,1.421e-14,0.467,0.425,0.506,111.4,94.68,131.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0907,0.0848,0.0978,0.00522,0.0038,0.00691,0.0002,0.00015,0.00027,0.189,0.159,0.224,0.0074,0.0062,0.0088,25.35,25.21,25.43,0.536,0,0.931,0.563,0,0.97,0.52,0,0.903,15.8,0,30.23,15.33,0,29.32,0,13,0,0,0.419,0,0.0851,0.419,0.26,0.47,0.53,0.47,20.4
1288562400000,2010,11,2010,2,30,0.542,0.174,0.368,23038.9,36.13,36.13,32,1,1,1,209.1,191.4,227.2,142.1,124.4,67,67,67,4.737e-16,0,1.421e-14,0.321,0.295,0.35,142.1,124.4,160.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.098,0.0918,0.104,0.00783,0.00632,0.00937,0.00031,0.00025,0.00037,0.24,0.209,0.273,0.0094,0.0082,0.011,25.3,25.16,25.38,0.935,0.928,0.942,0.97,0.97,0.97,0.907,0.9,0.914,32.99,28.73,37.25,32,27.87,36.13,0,0,0,0,0,0,0.178,0,0.174,0.32,0.68,0.32,42.5
1291154400000,2010,12,2010,3,31,0.777,0.158,0.619,38251.8,76.85,76.85,51.41,2,1,1.3870967741935485,290,231.3,410.2,231,172.3,59,59,59,-1.834e-15,-2.842e-14,2.842e-14,0.208,0.144,0.255,231,172.3,351.2,990,990,990,964.9,964.6,965.4,25.1,24.6,25.4,0.129,0.108,0.171,0.0204,0.0104,0.0647,0.00082,0.00041,0.0026,0.33,0.241,0.415,0.013,0.0096,0.017,24.8,24.14,25.12,0.946,0.923,0.959,0.976,0.97,0.98,0.924,0.895,0.94,40.8,25.92,52.03,39.54,25.15,48.2,0,0,0,0,0,0,0.286,0,0.158,0.2,0.8,0.2,49.2
1293832800000,2011,1,2010,4,31,2.06,0.299,1.76,97335.3,192.8,192.8,130.8,4,2,3.032258064516129,771,425.7,1253,659.4,352.7,111.6,73,139,0.4371,-1.137e-13,13.55,0.148,0.111,0.192,658.9,352.7,1100,990,990,990,966.9,965.5,968.7,23.1,21.3,24.5,0.359,0.173,0.791,0.244,0.0655,0.648,0.011,0.0027,0.03,0.835,0.42,1.74,0.037,0.017,0.082,22.22,19.57,24.06,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.4,35.86,51.75,43.16,34.78,48.2,0,0,0,0,0,0,0.727,0,0.3,0.15,0.85,0.15,47.3
1296511200000,2011,2,2010,5,28,4.81,0.392,2.66,115770,192.8,192.8,172.3,4,4,4,1989,1320,2328,1827,1158,162,162,162,727.4,58.34,1066,0.0842,0.0696,0.123,1100,1100,1100,990,990,990,970.9,968.9,971.9,19.1,18.1,21.1,0.913,0.817,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.86,1.76,1.87,0.098,0.084,0.1,17.19,16.23,19.33,0.948,0.946,0.953,0.98,0.979,0.98,0.929,0.926,0.934,43.98,41.41,49.69,43.07,40.54,48.2,0,0,0,0,0,0,0.957,0,2.15,0.081,0.55,0.45,24.1
1298930400000,2011,3,2010,6,31,5.81,0.539,2.95,123721,167.8,167.8,166.3,4,4,4,2171,2110,2290,1970,1927,201.1,183,239,870,827.1,951.3,0.0924,0.0837,0.109,1100,1100,1100,990,990,990,971.5,971.4,971.8,18.5,18.2,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.61,16.33,16.76,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.42,41.65,42.82,41.57,40.8,41.96,0,0,0,0,0,0,0.924,0,2.86,0.093,0.51,0.49,21.3
1301608800000,2011,4,2010,7,30,6.02,0.562,2.85,116800,169,169,162.2,4,4,4,2323,2063,2460,2106,1846,217,217,217,1006,746.2,1143,0.0937,0.0882,0.105,1100,1100,1100,990,990,990,971.9,971.3,972.2,18.1,17.8,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.25,15.92,16.87,0.946,0.945,0.948,0.979,0.977,0.98,0.926,0.923,0.929,41.44,40.55,43.12,40.56,39.62,42.26,0,0,0,0,0,0,0.901,0,3.17,0.093,0.47,0.53,19.4
1304200800000,2011,5,2010,8,31,3.99,0.514,2.81,134087,192.8,192.8,180.2,4,4,4,1489,1013,2017,1297,821.2,192,192,192,248.6,-1.137e-13,724.6,0.135,0.0952,0.189,1049,821.2,1100,990,990,990,969.5,967.9,971.1,20.5,18.9,22.1,0.8,0.468,0.926,0.575,0.336,0.648,0.028,0.015,0.034,1.66,1.02,1.87,0.082,0.046,0.099,18.88,16.99,21.03,0.952,0.948,0.955,0.98,0.977,0.98,0.933,0.929,0.936,46.01,40.38,49.69,45.06,39.44,48.2,0,0,0,0,0,0,1,0,1.18,0.13,0.7,0.3,33.6
1306879200000,2011,6,2010,9,30,2.08,0.417,1.66,92498,160.2,160.2,128.5,4,2,3.066666666666667,802.6,648.3,990.8,641.6,487.3,161,161,161,5.684e-15,0,5.684e-14,0.204,0.162,0.248,641.6,487.3,829.8,990,990,990,967.1,966.5,967.9,22.9,22.1,23.5,0.333,0.24,0.473,0.228,0.129,0.341,0.01,0.0055,0.015,0.786,0.544,1.04,0.034,0.023,0.047,22.1,21.1,22.93,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.918,0.938,43.3,35.19,52.24,42.05,34.13,48.2,0,0,0,0,0,0,0.714,0,0.42,0.2,0.8,0.2,44.5
1309471200000,2011,7,2010,10,31,1.4,0.454,0.945,55499.7,104.3,104.3,74.6,3,2,2.064516129032258,522.4,428.2,638.8,352.8,242.2,169.5,135,186,-3.667e-15,-5.684e-14,5.684e-14,0.334,0.211,0.434,352.8,242.2,503.8,990,990,990,965.9,965.5,966.5,24.1,23.5,24.5,0.185,0.145,0.246,0.0657,0.0163,0.138,0.0028,0.00067,0.0058,0.424,0.268,0.633,0.018,0.011,0.027,23.63,22.99,24.21,0.945,0.927,0.958,0.973,0.97,0.98,0.919,0.899,0.939,37.39,26.66,52.23,36.19,25.86,48.2,0,0,0,0,0,0,0.414,0,0.455,0.32,0.68,0.32,39.6
1312149600000,2011,8,2010,11,31,0.946,0.415,0.531,32433.1,57.37,57.37,43.59,2,1,1.2258064516129032,353.2,298.3,421.9,198.2,143.3,155,155,155,-1.834e-15,-2.842e-14,2.842e-14,0.443,0.367,0.52,198.2,143.3,266.9,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.127,0.108,0.151,0.013,0.00793,0.025,0.00053,0.00032,0.001,0.312,0.252,0.406,0.013,0.01,0.016,24.52,24.2,24.86,0.944,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.94,38.68,25.95,52.32,37.52,25.18,48.2,0,0,0,0,0,0,0.242,0,0.415,0.44,0.56,0.44,34.3
1314828000000,2011,9,2010,12,30,0.636,0.283,0.353,21892.8,39.72,39.72,30.41,1,1,1,245.4,208.6,294.2,136.4,112,109,91,118,9.474e-16,-2.842e-14,2.842e-14,0.445,0.4,0.513,136.4,112,176.2,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.101,0.0926,0.115,0.00734,0.00527,0.0107,0.00029,0.00021,0.00043,0.235,0.192,0.306,0.0093,0.0075,0.012,25.11,24.82,25.35,0.933,0.92,0.947,0.971,0.97,0.977,0.905,0.892,0.926,31.32,25.48,40.63,30.41,24.72,39.72,0,0,0,0,0,0,0.169,0,0.283,0.44,0.56,0.44,34.4
1317420000000,2011,10,2011,1,31,0.516,0.196,0.321,19873,31.41,31.41,26.71,1,1,1,192.8,173.4,212.7,119.8,100.4,73,73,73,-9.168e-16,-1.421e-14,1.421e-14,0.38,0.343,0.421,119.8,100.4,139.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0912,0.0844,0.0983,0.00593,0.00428,0.00763,0.00023,0.00017,0.0003,0.201,0.167,0.237,0.0079,0.0065,0.0093,25.37,25.29,25.39,0.924,0.911,0.934,0.97,0.969,0.97,0.896,0.883,0.906,27.54,22.75,32.38,26.71,22.05,31.41,0,0,0,0,0,0,0.148,0,0.195,0.38,0.62,0.38,38.5
1320098400000,2011,11,2011,2,30,0.499,0.159,0.341,21232,40.03,40.03,29.49,1,1,1,192.7,172.5,225.3,131.4,105.5,61.33,50,67,4.737e-16,-1.421e-14,1.421e-14,0.322,0.222,0.388,131.4,105.5,175.3,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0935,0.0851,0.108,0.00692,0.00472,0.0107,0.00027,0.00018,0.00042,0.22,0.175,0.297,0.0086,0.0068,0.012,25.34,25.15,25.38,0.929,0.915,0.947,0.971,0.97,0.978,0.902,0.887,0.926,30.37,24.02,40.93,29.49,23.3,40.03,0,0,0,0,0,0,0.164,0,0.158,0.32,0.68,0.32,42.5
1322690400000,2011,12,2011,3,31,0.742,0.158,0.584,36043.1,59,59,48.45,2,1,1.4516129032258065,276.9,225.6,328.4,217.9,166.6,59,59,59,-9.168e-16,-2.842e-14,2.842e-14,0.216,0.18,0.262,217.9,166.6,269.4,990,990,990,964.8,964.6,965,25.2,25,25.4,0.124,0.106,0.142,0.0151,0.00991,0.0262,0.0006,0.00039,0.001,0.3,0.239,0.388,0.012,0.0095,0.015,24.9,24.67,25.16,0.941,0.922,0.959,0.975,0.97,0.98,0.917,0.895,0.94,37.21,25.64,52.47,36.07,24.87,48.2,0,0,0,0,0,0,0.269,0,0.158,0.21,0.79,0.21,48.6
1325368800000,2012,1,2011,4,31,1.1,0.196,0.909,54788.6,102.2,102.2,73.64,3,2,2.032258064516129,412.4,330.9,559.5,339.4,257.9,73,73,73,0,-5.684e-14,5.684e-14,0.181,0.13,0.221,339.4,257.9,486.4,990,990,990,965.4,965.1,966.1,24.6,23.9,24.9,0.169,0.14,0.225,0.0592,0.0207,0.129,0.0024,0.00083,0.0054,0.396,0.277,0.594,0.016,0.011,0.025,24.16,23.37,24.67,0.944,0.931,0.958,0.973,0.97,0.98,0.919,0.903,0.939,37.33,29.04,51.43,36.27,28.17,48.2,0,0,0,0,0,0,0.409,0,0.191,0.18,0.83,0.17,49.8
1328047200000,2012,2,2011,5,29,1.85,0.246,1.6,91197.8,137.9,137.9,131,3,3,3,736.9,581.6,782.2,638.8,496.6,98.1,85,105,0,0,0,0.133,0.113,0.146,638.8,496.6,677.2,990,990,990,966.8,966.2,967,23.2,23,23.8,0.315,0.232,0.338,0.228,0.133,0.253,0.0099,0.0056,0.011,0.773,0.531,0.839,0.033,0.022,0.037,22.38,22.13,23.25,0.955,0.946,0.957,0.979,0.97,0.98,0.935,0.917,0.938,44.61,35.7,46.9,43.68,34.63,45.96,0,0,0,0,0,0,0.728,0,0.25,0.13,0.86,0.14,49.3
1330552800000,2012,3,2011,6,31,2.26,0.287,1.98,108507,154.6,154.6,145.8,4,3,3.3870967741935485,844.7,760.2,893.2,737.7,653.2,107,107,107,0,0,0,0.127,0.12,0.141,737.7,653.2,786.2,990,990,990,967.3,966.9,967.5,22.7,22.5,23.1,0.383,0.326,0.42,0.291,0.237,0.32,0.013,0.01,0.014,0.914,0.8,1.02,0.04,0.035,0.045,21.81,21.55,22.26,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.938,45.09,39.36,52.36,43.64,38.36,48.2,0,0,0,0,0,0,0.81,0,0.28,0.13,0.88,0.12,48
1333231200000,2012,4,2011,7,30,2.32,0.324,2,106991,158.6,158.6,148.6,4,3,3.3666666666666667,896,813.8,938.2,771,688.8,125,125,125,0,0,0,0.14,0.133,0.154,771,688.8,813.2,990,990,990,967.5,967.2,967.7,22.5,22.3,22.8,0.415,0.351,0.452,0.311,0.261,0.333,0.014,0.011,0.015,0.981,0.865,1.03,0.044,0.038,0.046,21.54,21.35,21.98,0.955,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.94,39.28,52.26,44.75,38.28,48.2,0,0,0,0,0,0,0.826,0,0.32,0.14,0.86,0.14,46.1
1335823200000,2012,5,2011,8,31,1.69,0.394,1.29,74898.7,132.9,132.9,100.7,3,2,2.4516129032258065,629.8,483.7,801.9,482.8,336.7,147,147,147,-3.667e-15,-5.684e-14,5.684e-14,0.239,0.183,0.304,482.8,336.7,654.9,990,990,990,966.4,965.8,967.1,23.6,22.9,24.2,0.24,0.175,0.332,0.134,0.0579,0.238,0.0057,0.0024,0.01,0.583,0.403,0.808,0.025,0.017,0.035,23.01,22.08,23.82,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.55,35.23,52.05,41.42,34.17,48.2,0,0,0,0,0,0,0.559,0,0.4,0.23,0.76,0.24,44.3
1338501600000,2012,6,2011,9,30,1.03,0.308,0.717,43154.7,77.3,77.3,59.94,2,1,1.8333333333333333,395.7,331.1,476.3,276.7,212.1,119,119,119,0,-2.842e-14,2.842e-14,0.304,0.25,0.359,276.7,212.1,357.3,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.153,0.13,0.181,0.0323,0.0138,0.0677,0.0013,0.00055,0.0028,0.339,0.25,0.432,0.014,0.01,0.018,24.29,23.82,24.6,0.941,0.923,0.959,0.972,0.97,0.98,0.914,0.896,0.94,35.17,25.73,52.21,33.98,24.96,48.2,0,0,0,0,0,0,0.333,0,0.313,0.3,0.7,0.3,41.9
1341093600000,2012,7,2011,10,31,0.76,0.289,0.47,29387,48.2,48.2,39.5,1,1,1,283.7,247.7,327.6,175.7,139.7,108,108,108,2.036e-31,-2.842e-14,2.842e-14,0.384,0.33,0.436,175.7,139.7,219.6,990,990,990,964.8,964.7,965,25.2,25,25.3,0.116,0.103,0.131,0.0107,0.00763,0.0144,0.00042,0.0003,0.00058,0.306,0.242,0.384,0.012,0.0095,0.015,24.86,24.58,25.07,0.947,0.935,0.958,0.975,0.97,0.98,0.923,0.907,0.939,40.55,32.12,50.71,39.5,31.15,48.2,0,0,0,0,0,0,0.219,0,0.29,0.38,0.62,0.38,38.7
1343772000000,2012,8,2011,11,31,0.564,0.249,0.315,13137,34,34,17.66,1,1,1,210.6,184.6,244.7,117.6,91.57,93,93,93,-9.168e-16,-1.421e-14,1.421e-14,0.445,0.38,0.504,117.6,91.57,151.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0933,0.0841,0.105,0.00574,0.00353,0.00865,0.00023,0.00014,0.00034,0.2,0.154,0.261,0.0079,0.006,0.01,25.31,25.07,25.42,0.57,0,0.94,0.595,0,0.97,0.552,0,0.911,18.2,0,35.05,17.66,0,34,0,12,0,0,0.387,0,0.0981,0.387,0.249,0.44,0.56,0.44,23.3
1346450400000,2012,9,2011,12,30,0.397,0.187,0.21,11879.9,24.4,24.4,16.5,1,1,1,153.1,133.2,182.1,81.11,61.16,72,72,72,-1.658e-15,-1.421e-14,1.421e-14,0.474,0.395,0.541,81.11,61.16,110.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0783,0.0712,0.0885,0.00264,0.000949,0.00511,0.0001,0.000037,0.0002,0.133,0.0972,0.185,0.0052,0.0038,0.0072,25.38,25.37,25.4,0.826,0,0.939,0.867,0,0.97,0.795,0,0.902,17.12,0,25.15,16.5,0,24.4,0,3,0,0,0.1,0,0.0917,0.1,0.187,0.47,0.53,0.47,29.9
1349042400000,2012,10,2012,1,31,0.347,0.139,0.207,12869.6,18.19,18.19,17.3,1,1,1,129.4,124.1,133.7,77.37,72.14,52,52,52,1.834e-15,-1.421e-14,1.421e-14,0.402,0.389,0.419,77.37,72.14,81.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0734,0.0716,0.075,0.00233,0.00188,0.0027,0.000091,0.000074,0.00011,0.123,0.113,0.13,0.0048,0.0044,0.0051,25.38,25.37,25.39,0.936,0.925,0.94,0.96,0.96,0.961,0.898,0.888,0.903,18.02,16.61,18.93,17.3,15.95,18.19,0,0,0,0,0,0,0.0961,0,0.14,0.4,0.6,0.4,37.1
1351720800000,2012,11,2012,2,30,0.372,0.13,0.242,14889.1,27.31,27.31,20.68,1,1,1,143.4,127.7,172.3,93.42,77.69,50,50,50,-4.737e-16,-1.421e-14,1.421e-14,0.351,0.29,0.392,93.42,77.69,122.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0732,0.0889,0.00369,0.00235,0.00614,0.00014,0.000092,0.00024,0.151,0.123,0.203,0.0059,0.0048,0.0079,25.35,25.34,25.38,0.923,0.911,0.937,0.965,0.96,0.97,0.89,0.883,0.899,21.42,18.11,28.15,20.68,17.39,27.31,0,0,0,0,0,0,0.115,0,0.13,0.35,0.65,0.35,40
1354312800000,2012,12,2012,3,31,0.548,0.158,0.39,24420.7,46.59,46.59,32.82,1,1,1,204.5,176.4,262.8,145.5,117.4,59,59,59,-1.375e-15,-2.842e-14,1.421e-14,0.292,0.225,0.335,145.5,117.4,203.8,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0985,0.0886,0.119,0.00812,0.00573,0.0131,0.00032,0.00022,0.00052,0.246,0.195,0.35,0.0096,0.0076,0.014,25.27,24.9,25.36,0.936,0.923,0.955,0.972,0.97,0.98,0.909,0.895,0.936,33.76,26.94,47.54,32.82,26.13,46.59,0,0,0,0,0,0,0.182,0,0.158,0.29,0.71,0.29,44.6
1356991200000,2013,1,2012,4,31,1.43,0.213,1.22,70394,167.7,167.7,94.62,4,1,2.3548387096774195,533.8,269.1,952.3,454.4,196.1,79.39,73,91,9.168e-16,-2.842e-14,5.684e-14,0.168,0.0956,0.271,454.4,196.1,861.3,990,990,990,966,964.8,967.7,24,22.3,25.2,0.231,0.118,0.483,0.128,0.0124,0.356,0.0055,0.00049,0.016,0.558,0.247,1.07,0.024,0.0099,0.048,23.48,21.22,24.89,0.949,0.924,0.959,0.976,0.97,0.98,0.927,0.896,0.939,41.43,26.3,52.65,40.2,25.51,48.2,0,0,0,0,0,0,0.526,0,0.21,0.15,0.85,0.15,49.2
1359669600000,2013,2,2012,5,28,2.84,0.392,2.45,125386,192,192,186.6,4,4,4,1173,988.4,1215,1011,826.4,162,162,162,-4.06e-15,-1.137e-13,0,0.139,0.133,0.164,1011,826.4,1053,990,990,990,968.4,967.9,968.6,21.6,21.4,22.1,0.668,0.47,0.724,0.478,0.339,0.542,0.022,0.015,0.025,1.43,1.03,1.56,0.066,0.047,0.073,20.13,19.87,21.12,0.955,0.954,0.955,0.98,0.978,0.98,0.936,0.932,0.936,47.6,40.8,48.98,46.65,39.9,48,0,0,0,0,0,0,1.04,0,0.39,0.14,0.86,0.14,44.1
1362088800000,2013,3,2012,6,31,3.74,0.439,2.91,140722,192.8,192.8,189.1,4,4,4,1396,1207,1834,1232,1024,163.8,129,183,146.6,0,605.2,0.121,0.0703,0.152,1086,1024,1100,990,990,990,969.2,968.5,970.6,20.8,19.4,21.5,0.817,0.685,0.926,0.616,0.476,0.648,0.03,0.022,0.033,1.73,1.45,1.87,0.083,0.067,0.096,19.12,17.56,20.01,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,48.47,44.99,50.03,47.29,44.09,48.2,0,0,0,0,0,0,1.05,0,0.83,0.12,0.78,0.22,37.6
1364767200000,2013,4,2012,7,30,4.39,0.384,2.85,130366,192.8,192.8,181.1,4,4,4,1695,1276,1932,1547,1128,148,148,148,446.6,27.91,683.6,0.0887,0.0766,0.116,1100,1100,1100,990,990,990,970.1,968.8,970.9,19.9,19.1,21.2,0.908,0.807,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.86,1.75,1.87,0.093,0.083,0.098,18.03,17.25,19.48,0.951,0.949,0.954,0.98,0.98,0.98,0.932,0.93,0.935,46.24,44.13,50.1,45.27,43.25,48.2,0,0,0,0,0,0,1.01,0,1.54,0.087,0.65,0.35,29.7
1367359200000,2013,5,2012,8,31,2.44,0.433,2,108627,189.6,189.6,146,4,3,3.3548387096774195,909.3,708.2,1232,747.8,561.2,161.5,147,192,-3.667e-15,-1.137e-13,0,0.179,0.154,0.208,747.8,561.2,1040,990,990,990,967.5,966.7,968.6,22.5,21.4,23.3,0.412,0.279,0.709,0.293,0.176,0.514,0.013,0.0076,0.024,0.948,0.65,1.51,0.042,0.028,0.071,21.54,19.86,22.62,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.88,39.48,51.98,43.67,38.49,48.2,0,0,0,0,0,0,0.811,0,0.44,0.18,0.82,0.18,44.5
1370037600000,2013,6,2012,9,30,1.48,0.308,1.17,68405.7,119.5,119.5,95.01,3,2,2.3333333333333335,569.1,464.3,697,450.1,345.3,119,119,119,3.79e-15,-5.684e-14,5.684e-14,0.212,0.171,0.256,450.1,345.3,578,990,990,990,966.2,965.7,966.7,23.8,23.3,24.3,0.22,0.177,0.286,0.114,0.062,0.187,0.0048,0.0025,0.008,0.54,0.414,0.676,0.023,0.017,0.029,23.31,22.64,23.9,0.952,0.945,0.958,0.977,0.97,0.98,0.93,0.917,0.939,42.57,35,52.01,41.37,33.95,48.2,0,0,0,0,0,0,0.528,0,0.31,0.21,0.79,0.21,46.2
1372629600000,2013,7,2012,10,31,1.04,0.362,0.674,40728.3,69.63,69.63,54.74,2,1,1.6451612903225807,386.6,327.3,458.6,251.6,192.3,135,135,135,2.75e-15,-2.842e-14,2.842e-14,0.353,0.294,0.412,251.6,192.3,323.6,990,990,990,965.3,965,965.7,24.7,24.3,25,0.145,0.124,0.171,0.024,0.0121,0.0517,0.00098,0.00048,0.0021,0.332,0.253,0.402,0.013,0.01,0.016,24.34,23.95,24.63,0.942,0.924,0.959,0.974,0.97,0.98,0.917,0.896,0.94,36.77,25.75,52.22,35.62,24.98,48.2,0,0,0,0,0,0,0.304,0,0.366,0.35,0.65,0.35,39.2
1375308000000,2013,8,2012,11,31,0.735,0.268,0.466,29235.8,47.11,47.11,39.3,1,1,1,274.2,236.3,323.2,174.1,143.3,100.1,93,115,-5.501e-15,-2.842e-14,2.842e-14,0.365,0.325,0.398,174.1,143.3,208.2,990,990,990,964.8,964.6,965,25.2,25,25.4,0.114,0.102,0.127,0.0106,0.00793,0.0134,0.00042,0.00031,0.00054,0.302,0.246,0.364,0.012,0.0097,0.015,24.9,24.62,25.14,0.947,0.936,0.956,0.976,0.97,0.98,0.924,0.908,0.937,40.26,33.06,48.07,39.3,32.07,47.11,0,0,0,0,0,0,0.218,0,0.269,0.36,0.63,0.37,39.8
1377986400000,2013,9,2012,12,30,0.508,0.187,0.321,19914.4,36.34,36.34,27.66,1,1,1,195.9,169.5,233.2,123.9,97.53,72,72,72,-1.421e-15,-1.421e-14,1.421e-14,0.371,0.309,0.425,123.9,97.53,161.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0934,0.0841,0.107,0.00628,0.00404,0.00946,0.00025,0.00016,0.00037,0.209,0.162,0.276,0.0082,0.0064,0.011,25.33,25.12,25.38,0.926,0.911,0.942,0.97,0.968,0.971,0.898,0.883,0.915,28.52,22.17,37.44,27.66,21.46,36.34,0,0,0,0,0,0,0.154,0,0.187,0.37,0.63,0.37,39.2
1380578400000,2013,10,2013,1,31,0.419,0.139,0.28,17131.4,25.7,25.7,23.03,1,1,1,156.5,148.8,167.6,104.5,96.75,52,52,52,2.75e-15,-1.421e-14,1.421e-14,0.333,0.31,0.35,104.5,96.75,115.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0803,0.0869,0.00463,0.00397,0.00558,0.00018,0.00016,0.00022,0.171,0.157,0.191,0.0067,0.0062,0.0075,25.34,25.34,25.34,0.915,0.911,0.922,0.969,0.967,0.97,0.887,0.883,0.894,23.75,21.98,26.49,23.03,21.26,25.7,0,0,0,0,0,0,0.128,0,0.139,0.33,0.67,0.33,40.9
1383256800000,2013,11,2013,2,30,0.442,0.13,0.312,19345.4,30.57,30.57,26.87,1,1,1,170.5,152,185.9,120.5,102,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.294,0.269,0.329,120.5,102,135.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0883,0.0818,0.0937,0.00599,0.00442,0.0073,0.00023,0.00017,0.00029,0.199,0.166,0.227,0.0078,0.0065,0.0089,25.34,25.34,25.34,0.925,0.912,0.933,0.97,0.97,0.97,0.897,0.885,0.905,27.7,23.13,31.52,26.87,22.43,30.57,0,0,0,0,0,0,0.149,0,0.13,0.29,0.71,0.29,43.8
1385848800000,2013,12,2013,3,31,0.644,0.158,0.486,30336.6,58.47,58.47,40.77,2,1,1.1612903225806452,240.6,184.8,325.9,181.6,125.8,59,59,59,2.75e-15,-2.842e-14,2.842e-14,0.251,0.181,0.319,181.6,125.8,266.9,990,990,990,964.6,964.4,965,25.4,25,25.6,0.111,0.0916,0.141,0.0114,0.00645,0.025,0.00045,0.00025,0.001,0.284,0.21,0.384,0.011,0.0082,0.015,25.08,24.68,25.36,0.941,0.922,0.959,0.974,0.97,0.98,0.917,0.894,0.94,37.54,25.51,51.96,36.45,24.75,48.2,0,0,0,0,0,0,0.227,0,0.158,0.25,0.75,0.25,47.1
1388527200000,2014,1,2013,4,31,1.59,0.213,1.37,79064.8,173.2,173.2,106.3,4,2,2.6129032258064515,592.4,339.9,988.4,513,266.9,79.39,73,91,0,-5.684e-14,5.684e-14,0.144,0.0921,0.215,513,266.9,897.4,990,990,990,966.2,965.1,967.9,23.8,22.1,24.9,0.256,0.143,0.516,0.155,0.025,0.373,0.0067,0.001,0.017,0.615,0.291,1.13,0.026,0.012,0.051,23.16,21.01,24.61,0.951,0.933,0.958,0.976,0.97,0.98,0.928,0.905,0.939,41.48,30.05,51.85,40.35,29.14,48.2,0,0,0,0,0,0,0.59,0,0.22,0.13,0.86,0.14,49.7
1391205600000,2014,2,2013,5,28,3.18,0.392,2.61,127983,192.8,192.8,190.5,4,4,4,1313,1041,1412,1151,879.1,162,162,162,73.38,-1.137e-13,149.5,0.124,0.115,0.156,1078,879.1,1100,990,990,990,968.9,968,969.2,21.1,20.8,22,0.793,0.518,0.855,0.611,0.364,0.648,0.029,0.017,0.031,1.7,1.12,1.8,0.081,0.051,0.087,19.42,19,20.85,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.85,42.91,50.24,47.61,42.05,48.2,0,0,0,0,0,0,1.06,0,0.57,0.12,0.82,0.18,40.2
1393624800000,2014,3,2013,6,31,3.68,0.439,2.87,140169,192.8,192.8,188.4,4,4,4,1375,1184,1729,1211,1001,163.8,129,183,139.1,0,499.5,0.123,0.0746,0.155,1072,1001,1100,990,990,990,969.1,968.5,970.2,20.9,19.8,21.5,0.8,0.651,0.919,0.585,0.425,0.648,0.028,0.02,0.033,1.68,1.36,1.87,0.081,0.063,0.094,19.23,17.91,20.17,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,48.15,45.94,50.05,47.1,45.02,48.2,0,0,0,0,0,0,1.05,0,0.81,0.12,0.78,0.22,38.1
1396303200000,2014,4,2013,7,30,4.46,0.384,2.85,129812,186.8,186.8,180.3,4,4,4,1720,1531,1834,1572,1383,148,148,148,471.8,283.2,586.2,0.0863,0.0807,0.0967,1100,1100,1100,990,990,990,970.2,969.6,970.6,19.8,19.4,20.4,0.922,0.91,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.091,0.096,17.93,17.56,18.56,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.99,44.99,47.64,45.07,44.09,46.69,0,0,0,0,0,0,1,0,1.61,0.086,0.64,0.36,29.1
1398895200000,2014,5,2013,8,31,3.08,0.471,2.5,127693,192.8,192.8,171.6,4,3,3.806451612903226,1149,845.5,1515,973.2,698.5,176,147,192,40.98,-1.137e-13,223.2,0.155,0.127,0.188,932.2,698.5,1100,990,990,990,968.3,967.3,969.5,21.7,20.5,22.7,0.612,0.357,0.895,0.451,0.268,0.648,0.021,0.012,0.032,1.33,0.881,1.84,0.062,0.039,0.09,20.32,18.62,21.84,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.38,39.43,51.72,45.22,38.43,48.2,0,0,0,0,0,0,0.954,0,0.58,0.15,0.81,0.19,41.5
1401573600000,2014,6,2013,9,30,1.8,0.345,1.45,83234.3,143.4,143.4,115.6,3,2,2.6666666666666665,692.8,555.9,832,559.8,394.9,133,119,161,1.895e-15,-5.684e-14,5.684e-14,0.198,0.143,0.29,559.8,394.9,713,990,990,990,966.7,966.1,967.2,23.3,22.8,23.9,0.279,0.197,0.363,0.179,0.0854,0.277,0.0077,0.0036,0.012,0.685,0.492,0.904,0.029,0.021,0.04,22.65,21.87,23.41,0.955,0.949,0.958,0.979,0.97,0.98,0.935,0.92,0.939,44.66,37.31,50.96,43.63,36.2,48.2,0,0,0,0,0,0,0.642,0,0.35,0.19,0.81,0.19,46.2
1404165600000,2014,7,2013,10,31,1.21,0.362,0.852,51043.7,88.83,88.83,68.61,2,2,2,453.2,376.3,548,318.2,241.3,135,135,135,4.584e-15,-5.684e-14,5.684e-14,0.302,0.246,0.359,318.2,241.3,413,990,990,990,965.6,965.3,966.1,24.4,23.9,24.7,0.169,0.141,0.202,0.0494,0.0163,0.0939,0.002,0.00066,0.0039,0.375,0.263,0.517,0.015,0.011,0.022,23.99,23.42,24.46,0.942,0.927,0.956,0.973,0.97,0.98,0.917,0.899,0.937,35.25,26.81,45.32,34.3,26.01,44.41,0,0,0,0,0,0,0.381,0,0.358,0.3,0.7,0.3,42.2
1406844000000,2014,8,2013,11,31,0.836,0.308,0.528,32512.5,55.47,55.47,43.7,2,1,1.1935483870967742,311.9,264.4,371.1,196.9,149.4,115,115,115,-9.168e-16,-2.842e-14,2.842e-14,0.372,0.31,0.435,196.9,149.4,256.1,990,990,990,965,964.8,965.3,25,24.7,25.2,0.123,0.106,0.144,0.0126,0.00845,0.0199,0.0005,0.00033,0.0008,0.312,0.25,0.401,0.012,0.01,0.016,24.72,24.47,24.98,0.945,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.8,25.89,52.63,38.59,25.12,48.2,0,0,0,0,0,0,0.243,0,0.308,0.37,0.63,0.37,38.9
1409522400000,2014,9,2013,12,30,0.571,0.236,0.335,16384.4,38.58,38.58,22.76,1,1,1,220.4,188.4,261.9,129.4,97.4,91,91,91,1.895e-15,-1.421e-14,2.842e-14,0.417,0.347,0.483,129.4,97.4,170.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0967,0.0854,0.111,0.00675,0.00403,0.0103,0.00027,0.00016,0.00041,0.221,0.163,0.295,0.0087,0.0064,0.012,25.25,24.96,25.42,0.684,0,0.946,0.712,0,0.975,0.664,0,0.922,23.45,0,39.57,22.76,0,38.58,0,8,0,0,0.267,0,0.126,0.267,0.236,0.41,0.59,0.41,28.7
1412114400000,2014,10,2014,1,31,0.461,0.177,0.284,17505.8,30.23,30.23,23.53,1,1,1,172.1,154.8,186.5,105.9,81.76,66.23,52,73,2.292e-15,-1.421e-14,1.421e-14,0.389,0.279,0.472,105.9,81.76,134.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0854,0.0778,0.0936,0.00475,0.0027,0.00718,0.00019,0.00011,0.00028,0.176,0.133,0.225,0.0069,0.0052,0.0088,25.37,25.35,25.38,0.923,0.911,0.932,0.967,0.961,0.97,0.892,0.882,0.904,24.31,18.96,31.17,23.53,18.22,30.23,0,0,0,0,0,0,0.131,0,0.177,0.38,0.62,0.38,38
1414792800000,2014,11,2014,2,30,0.449,0.13,0.319,19804.1,29.34,29.34,27.51,1,1,1,173.1,155.6,180.7,123.1,105.6,50,50,50,1.895e-15,-1.421e-14,1.421e-14,0.289,0.277,0.321,123.1,105.6,130.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0892,0.083,0.0919,0.00621,0.00472,0.00686,0.00024,0.00019,0.00027,0.204,0.173,0.218,0.008,0.0068,0.0085,25.34,25.34,25.34,0.927,0.915,0.931,0.97,0.97,0.97,0.899,0.887,0.903,28.36,24,30.24,27.51,23.28,29.34,0,0,0,0,0,0,0.153,0,0.13,0.29,0.71,0.29,44.1
1417384800000,2014,12,2014,3,31,0.548,0.158,0.39,24445.2,37.64,37.64,32.86,1,1,1,204.7,178.6,225,145.7,119.5,59,59,59,0,-1.421e-14,1.421e-14,0.289,0.262,0.33,145.7,119.5,166,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0986,0.0894,0.106,0.00814,0.00591,0.00986,0.00032,0.00023,0.00039,0.246,0.199,0.282,0.0096,0.0078,0.011,25.3,25.17,25.36,0.936,0.925,0.944,0.97,0.97,0.973,0.909,0.897,0.918,33.86,27.49,38.68,32.86,26.66,37.64,0,0,0,0,0,0,0.183,0,0.158,0.29,0.71,0.29,44.6
1420063200000,2015,1,2014,4,31,0.849,0.196,0.654,40167.8,91.61,91.61,53.99,2,1,1.4838709677419355,317,229.7,494.4,244,156.7,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.242,0.148,0.318,244,156.7,421.4,990,990,990,965,964.6,965.8,25,24.2,25.4,0.135,0.104,0.198,0.0278,0.00907,0.0979,0.0011,0.00036,0.004,0.334,0.244,0.522,0.013,0.0097,0.022,24.67,23.65,25.15,0.945,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,38.77,25.92,51.76,37.71,25.14,48.2,0,0,0,0,0,0,0.3,0,0.195,0.23,0.77,0.23,47.3
1422741600000,2015,2,2014,5,28,2.18,0.259,1.93,104043,187.7,187.7,154.8,4,2,3.5,902.8,520.9,1145,795.8,435.9,107,85,137,-6.09e-15,-1.137e-13,0,0.121,0.096,0.163,795.8,435.9,1008,990,990,990,967.5,965.9,968.4,22.5,21.6,24.1,0.451,0.204,0.644,0.314,0.105,0.441,0.014,0.0044,0.02,1.01,0.526,1.37,0.045,0.022,0.063,21.52,20.28,23.51,0.955,0.945,0.957,0.979,0.97,0.98,0.935,0.917,0.938,45.29,35.45,50.94,44.22,34.38,48.2,0,0,0,0,0,0,0.86,0,0.25,0.12,0.89,0.11,47.7
1425160800000,2015,3,2014,6,31,2.88,0.392,2.48,130851,187.9,187.9,175.9,4,4,4,1074,1016,1137,927.5,863.3,146.4,129,183,-2.567e-14,-1.137e-13,1.137e-13,0.136,0.113,0.175,927.5,863.3,1008,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.561,0.507,0.645,0.389,0.357,0.44,0.018,0.016,0.02,1.21,1.1,1.37,0.055,0.05,0.063,20.66,20.3,20.92,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.87,42.13,47.93,43.97,41.29,46.97,0,0,0,0,0,0,0.977,0,0.4,0.14,0.86,0.14,45.4
1427839200000,2015,4,2014,7,30,2.57,0.344,2.23,119451,180.9,180.9,165.9,4,4,4,992.5,913.1,1110,859.9,788.1,132.7,125,148,-7.579e-15,-1.137e-13,0,0.134,0.127,0.148,859.9,788.1,961.6,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.498,0.429,0.596,0.355,0.32,0.404,0.016,0.014,0.019,1.09,0.958,1.27,0.049,0.043,0.058,21.06,20.49,21.49,0.954,0.953,0.955,0.979,0.975,0.98,0.935,0.929,0.936,42.35,39.56,46.15,41.48,38.58,45.23,0,0,0,0,0,0,0.922,0,0.34,0.13,0.87,0.13,46.5
1430431200000,2015,5,2014,8,31,1.96,0.394,1.56,88424.2,144.6,144.6,118.8,3,2,2.774193548387097,730.3,575.9,902,583.3,428.9,147,147,147,0,-5.684e-14,5.684e-14,0.205,0.163,0.255,583.3,428.9,755,990,990,990,966.8,966.2,967.5,23.2,22.5,23.8,0.292,0.208,0.4,0.193,0.101,0.304,0.0084,0.0043,0.014,0.713,0.533,0.986,0.031,0.023,0.044,22.47,21.51,23.27,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.44,34.92,51.87,43.2,33.87,48.2,0,0,0,0,0,0,0.66,0,0.4,0.2,0.8,0.2,45.1
1433109600000,2015,6,2014,9,30,1.25,0.308,0.941,56446.9,96.22,96.22,78.4,2,2,2,482.1,405.8,567.9,363.1,286.8,119,119,119,1.895e-15,-5.684e-14,5.684e-14,0.249,0.21,0.293,363.1,286.8,448.9,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.183,0.156,0.213,0.0704,0.0344,0.111,0.0029,0.0014,0.0047,0.441,0.327,0.57,0.018,0.013,0.024,23.79,23.27,24.25,0.949,0.938,0.958,0.975,0.97,0.98,0.926,0.91,0.939,40.17,31.97,49.09,39.2,31.01,48.11,0,0,0,0,0,0,0.436,0,0.309,0.25,0.75,0.25,45.2
1435701600000,2015,7,2014,10,31,0.914,0.289,0.625,38180.1,63.52,63.52,51.32,2,1,1.5161290322580645,341.4,291.2,401.1,233.4,183.2,108,108,108,0,-2.842e-14,2.842e-14,0.319,0.269,0.371,233.4,183.2,293.1,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.136,0.118,0.157,0.0185,0.0113,0.0374,0.00074,0.00045,0.0015,0.321,0.248,0.398,0.013,0.01,0.016,24.57,24.26,24.82,0.943,0.923,0.959,0.975,0.97,0.98,0.919,0.895,0.94,37.9,25.73,52.34,36.74,24.96,48.2,0,0,0,0,0,0,0.285,0,0.289,0.32,0.68,0.32,41.8
1438380000000,2015,8,2014,11,31,0.658,0.249,0.409,25537.9,44.37,44.37,34.33,1,1,1,245.7,212.7,288.2,152.7,119.7,93,93,93,4.584e-16,-2.842e-14,2.842e-14,0.381,0.323,0.437,152.7,119.7,195.2,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.106,0.094,0.121,0.00873,0.00593,0.0123,0.00034,0.00023,0.00049,0.263,0.204,0.339,0.01,0.008,0.013,25.08,24.81,25.32,0.939,0.925,0.953,0.973,0.97,0.98,0.913,0.897,0.934,35.28,27.5,45.27,34.33,26.67,44.37,0,0,0,0,0,0,0.191,0,0.249,0.38,0.62,0.38,38.8
1441058400000,2015,9,2014,12,30,0.448,0.187,0.261,16118.8,30.96,30.96,22.39,1,1,1,172.7,146,209.7,100.7,74.01,72,72,72,9.474e-16,-1.421e-14,1.421e-14,0.422,0.343,0.493,100.7,74.01,137.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0852,0.0758,0.0983,0.00431,0.00204,0.00746,0.00017,0.00008,0.00029,0.168,0.12,0.234,0.0066,0.0047,0.0092,25.37,25.31,25.38,0.925,0.911,0.94,0.966,0.96,0.97,0.894,0.883,0.906,23.15,17.22,31.91,22.39,16.53,30.96,0,0,0,0,0,0,0.124,0,0.187,0.42,0.58,0.42,36
1443650400000,2015,10,2015,1,31,0.356,0.139,0.217,13335.9,20.65,20.65,17.92,1,1,1,133,120.6,145.7,80.99,68.58,52,52,52,0,-1.421e-14,1.421e-14,0.392,0.357,0.431,80.99,68.58,93.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0747,0.0708,0.0792,0.00263,0.00158,0.00372,0.0001,0.000062,0.00015,0.129,0.107,0.152,0.0051,0.0042,0.006,25.37,25.35,25.39,0.925,0.905,0.94,0.962,0.96,0.966,0.889,0.869,0.902,18.63,15.46,21.37,17.92,14.85,20.65,0,0,0,0,0,0,0.0996,0,0.139,0.39,0.61,0.39,37.5
1446328800000,2015,11,2015,2,30,0.385,0.13,0.255,15720.9,27.11,27.11,21.83,1,1,1,148.4,123.6,171.4,98.39,73.59,50,50,50,-9.474e-16,-1.421e-14,1.421e-14,0.341,0.292,0.405,98.39,73.59,121.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.0717,0.0886,0.00411,0.00201,0.00607,0.00016,0.000079,0.00024,0.16,0.116,0.201,0.0063,0.0045,0.0079,25.35,25.34,25.38,0.924,0.911,0.937,0.966,0.96,0.97,0.892,0.883,0.899,22.59,17.09,27.95,21.83,16.41,27.11,0,0,0,0,0,0,0.121,0,0.13,0.34,0.66,0.34,40.8
1448920800000,2015,12,2015,3,31,0.556,0.158,0.398,24941,42.49,42.49,33.52,1,1,1,207.5,170.3,245,148.5,111.3,59,59,59,-1.375e-15,-1.421e-14,0,0.288,0.241,0.346,148.5,111.3,186,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0996,0.0865,0.113,0.00837,0.00521,0.0116,0.00033,0.0002,0.00046,0.251,0.185,0.318,0.0098,0.0072,0.013,25.26,25.01,25.36,0.937,0.919,0.95,0.972,0.97,0.98,0.911,0.891,0.931,34.48,25.44,43.35,33.52,24.68,42.49,0,0,0,0,0,0,0.186,0,0.158,0.28,0.72,0.28,44.9
1451599200000,2016,1,2015,4,31,0.92,0.196,0.725,44307.6,84.07,84.07,59.55,2,1,1.6774193548387097,343.6,245.3,457.5,270.6,172.3,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.22,0.16,0.298,270.6,172.3,384.5,990,990,990,965.1,964.7,965.7,24.9,24.3,25.3,0.144,0.11,0.185,0.0341,0.0104,0.0805,0.0014,0.00041,0.0033,0.346,0.241,0.467,0.014,0.0096,0.019,24.53,23.87,25.03,0.944,0.922,0.958,0.974,0.97,0.98,0.92,0.895,0.939,37.94,25.64,51.2,36.9,24.87,48.2,0,0,0,0,0,0,0.331,0,0.195,0.21,0.79,0.21,48.2
1454277600000,2016,2,2015,5,29,1.79,0.229,1.56,87988.4,165.1,165.1,126.4,4,2,2.9655172413793105,713.7,469.8,952.3,622.5,384.8,91.21,85,105,0,-5.684e-14,5.684e-14,0.132,0.106,0.181,622.5,384.8,847.3,990,990,990,966.7,965.7,967.7,23.3,22.3,24.3,0.312,0.186,0.474,0.218,0.0806,0.349,0.0095,0.0033,0.016,0.756,0.469,1.05,0.033,0.019,0.047,22.5,21.24,23.82,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.916,0.939,44.24,34.95,51.94,42.99,33.91,48.2,0,0,0,0,0,0,0.702,0,0.23,0.13,0.87,0.13,49.2
1456783200000,2016,3,2015,6,31,3.19,0.346,2.7,136932,192.8,192.8,184,4,4,4,1192,969,1452,1063,840,129,129,129,55.49,-1.137e-13,223,0.11,0.0888,0.133,1008,840,1100,990,990,990,968.5,967.8,969.3,21.5,20.7,22.2,0.682,0.475,0.874,0.502,0.346,0.648,0.023,0.016,0.031,1.46,1.05,1.82,0.068,0.047,0.088,20.04,18.85,21.18,0.954,0.952,0.956,0.98,0.979,0.98,0.935,0.933,0.937,47.08,41.61,50.5,46.01,40.76,48.2,0,0,0,0,0,0,1.02,0,0.49,0.11,0.85,0.15,42.9
1459461600000,2016,4,2015,7,30,3.49,0.384,2.8,136832,192.8,192.8,190,4,4,4,1346,1086,1455,1198,937.5,148,148,148,118.9,-1.137e-13,207.1,0.111,0.102,0.136,1079,937.5,1100,990,990,990,969,968.2,969.3,21,20.7,21.8,0.815,0.574,0.882,0.608,0.393,0.648,0.029,0.018,0.031,1.72,1.23,1.83,0.082,0.056,0.089,19.29,18.83,20.61,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.6,45.25,50.24,47.51,44.35,48.2,0,0,0,0,0,0,1.06,0,0.69,0.11,0.8,0.2,39.2
1462053600000,2016,5,2015,8,31,2.23,0.394,1.84,101429,174.1,174.1,136.3,4,3,3.225806451612903,832.2,659,1062,685.2,512,147,147,147,-7.335e-15,-1.137e-13,0,0.18,0.138,0.223,685.2,512,914.8,990,990,990,967.2,966.5,968.1,22.8,21.9,23.5,0.361,0.251,0.546,0.254,0.143,0.382,0.011,0.0061,0.017,0.844,0.567,1.18,0.037,0.024,0.054,21.93,20.73,22.9,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.919,0.938,43.51,36.31,52.07,42.36,35.22,48.2,0,0,0,0,0,0,0.757,0,0.39,0.18,0.83,0.17,45.5
1464732000000,2016,6,2015,9,30,1.38,0.308,1.08,63466.6,109.7,109.7,88.15,3,2,2.1666666666666665,534,440.2,648.9,415,321.2,119,119,119,1.895e-15,-5.684e-14,5.684e-14,0.226,0.183,0.27,415,321.2,529.9,990,990,990,966,965.6,966.5,24,23.5,24.4,0.204,0.168,0.259,0.0953,0.0506,0.155,0.004,0.0021,0.0066,0.503,0.378,0.629,0.021,0.015,0.027,23.5,22.91,24.04,0.952,0.944,0.958,0.976,0.97,0.98,0.929,0.916,0.939,42.38,35.21,52.28,41.13,34.15,48.2,0,0,0,0,0,0,0.49,0,0.3,0.22,0.78,0.22,46
1467324000000,2016,7,2015,10,31,0.989,0.289,0.7,42275.2,70.72,70.72,56.82,2,1,1.7419354838709677,369.4,315.8,435,261.4,207.8,108,108,108,-1.834e-15,-2.842e-14,2.842e-14,0.295,0.248,0.342,261.4,207.8,327,990,990,990,965.2,965,965.6,24.8,24.4,25,0.146,0.127,0.169,0.0262,0.0134,0.0534,0.0011,0.00054,0.0022,0.329,0.25,0.401,0.013,0.01,0.016,24.43,24.06,24.66,0.941,0.924,0.959,0.973,0.97,0.98,0.915,0.896,0.94,35.91,25.95,52.74,34.61,25.17,48.2,0,0,0,0,0,0,0.316,0,0.289,0.29,0.71,0.29,42.7
1470002400000,2016,8,2015,11,31,0.714,0.249,0.465,29114.4,48.2,48.2,39.13,1,1,1,266.6,231.3,311.7,173.6,138.3,93,93,93,0,-2.842e-14,2.842e-14,0.352,0.298,0.402,173.6,138.3,218.7,990,990,990,964.8,964.6,965,25.2,25,25.4,0.113,0.101,0.129,0.0105,0.00751,0.0143,0.00042,0.0003,0.00057,0.3,0.237,0.381,0.012,0.0093,0.015,24.94,24.66,25.17,0.946,0.934,0.958,0.975,0.97,0.98,0.922,0.906,0.939,40.18,31.9,50.68,39.13,30.94,48.2,0,0,0,0,0,0,0.217,0,0.249,0.35,0.65,0.35,40.8
1472680800000,2016,9,2015,12,30,0.498,0.187,0.312,19309,35.2,35.2,26.82,1,1,1,192.3,165.7,228.3,120.3,93.7,72,72,72,-9.474e-16,-1.421e-14,1.421e-14,0.378,0.315,0.435,120.3,93.7,156.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0921,0.0827,0.105,0.00597,0.00371,0.00904,0.00023,0.00015,0.00036,0.203,0.155,0.267,0.0079,0.0061,0.011,25.34,25.16,25.38,0.924,0.911,0.941,0.969,0.966,0.97,0.896,0.883,0.913,27.66,21.41,36.29,26.82,20.68,35.2,0,0,0,0,0,0,0.149,0,0.186,0.38,0.63,0.37,38.8
1475272800000,2016,10,2016,1,31,0.396,0.139,0.257,15798.1,25.17,25.17,21.23,1,1,1,148,132.1,165.4,96.03,80.07,52,52,52,-1.834e-15,-1.421e-14,1.421e-14,0.353,0.314,0.394,96.03,80.07,113.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0744,0.0862,0.00391,0.00256,0.00539,0.00015,0.0001,0.00021,0.156,0.128,0.187,0.0061,0.005,0.0073,25.35,25.34,25.37,0.921,0.911,0.934,0.966,0.96,0.97,0.89,0.883,0.896,21.97,18.6,25.95,21.23,17.85,25.17,0,0,0,0,0,0,0.118,0,0.139,0.35,0.65,0.35,39.9
1477951200000,2016,11,2016,2,30,0.425,0.13,0.296,18290,29.73,29.73,25.4,1,1,1,164.1,133.4,182.4,114.1,83.44,50,50,50,2.368e-15,-1.421e-14,1.421e-14,0.307,0.274,0.375,114.1,83.44,132.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.086,0.0752,0.0925,0.00545,0.00284,0.007,0.00021,0.00011,0.00027,0.188,0.133,0.221,0.0074,0.0052,0.0086,25.34,25.34,25.37,0.924,0.912,0.931,0.969,0.961,0.97,0.895,0.883,0.903,26.21,19.29,30.65,25.4,18.54,29.73,0,0,0,0,0,0,0.141,0,0.129,0.31,0.7,0.3,43
1480543200000,2016,12,2016,3,31,0.54,0.158,0.382,23912.9,39.74,39.74,32.14,1,1,1,201.7,176.9,233.5,142.7,117.9,59,59,59,0,-1.421e-14,1.421e-14,0.295,0.253,0.334,142.7,117.9,174.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0975,0.0888,0.109,0.00788,0.00577,0.0106,0.00031,0.00023,0.00042,0.24,0.196,0.297,0.0094,0.0077,0.012,25.29,25.1,25.36,0.935,0.923,0.946,0.971,0.97,0.977,0.908,0.896,0.925,33.09,27.08,40.66,32.14,26.27,39.74,0,0,0,0,0,0,0.179,0,0.158,0.29,0.71,0.29,44.3
1483221600000,2017,1,2016,4,31,0.948,0.196,0.752,45965.6,90.68,90.68,61.78,2,1,1.6451612903225807,353.8,239.8,489.7,280.8,166.8,73,73,73,0,-2.842e-14,2.842e-14,0.217,0.149,0.304,280.8,166.8,416.7,990,990,990,965.2,964.6,965.8,24.8,24.2,25.4,0.148,0.108,0.196,0.0395,0.00993,0.0957,0.0016,0.00039,0.004,0.366,0.247,0.516,0.015,0.0098,0.021,24.46,23.68,25.08,0.947,0.924,0.959,0.976,0.97,0.98,0.924,0.896,0.94,39.75,26.23,52.39,38.67,25.45,48.2,0,0,0,0,0,0,0.343,0,0.196,0.21,0.79,0.21,48.5
1485900000000,2017,2,2016,5,28,1.66,0.206,1.45,82357.5,160.4,160.4,122.6,4,2,2.857142857142857,685.1,503.1,899.8,600.1,418.1,85,85,85,-6.09e-15,-5.684e-14,0,0.128,0.0945,0.169,600.1,418.1,814.8,990,990,990,966.6,965.9,967.5,23.4,22.5,24.1,0.294,0.198,0.438,0.203,0.0964,0.333,0.0088,0.004,0.015,0.724,0.519,0.999,0.031,0.021,0.044,22.64,21.51,23.62,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.76,35.87,52.66,43.3,34.79,48.2,0,0,0,0,0,0,0.681,0,0.21,0.12,0.87,0.13,49.6
1488319200000,2017,3,2016,6,31,4.29,0.443,2.81,131462,192.8,192.8,176.7,4,4,4,1601,924.4,2487,1436,795.4,165.6,129,183,386.5,-1.137e-13,1204,0.109,0.0736,0.142,1049,795.4,1100,990,990,990,969.8,967.6,972.3,20.2,17.7,22.4,0.798,0.434,0.926,0.578,0.324,0.648,0.029,0.014,0.037,1.66,0.969,1.87,0.083,0.043,0.11,18.59,15.85,21.43,0.951,0.944,0.956,0.979,0.976,0.98,0.932,0.923,0.937,45.2,39.84,50.45,44.17,38.87,48.2,0,0,0,0,0,0,0.982,0,1.48,0.1,0.66,0.34,30.6
1490997600000,2017,4,2016,7,30,6.06,0.562,2.85,116451,174.1,174.1,161.7,4,4,4,2340,1900,2552,2123,1683,217,217,217,1023,583.1,1235,0.0935,0.085,0.114,1100,1100,1100,990,990,990,971.9,970.8,972.4,18.1,17.6,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.098,0.11,16.21,15.69,17.35,0.946,0.944,0.949,0.978,0.976,0.98,0.925,0.921,0.93,41.34,39.94,44.41,40.43,38.98,43.52,0,0,0,0,0,0,0.899,0,3.21,0.093,0.47,0.53,19.2
1493589600000,2017,5,2016,8,31,3.85,0.514,2.81,135633,192.8,192.8,182.3,4,4,4,1439,1023,1862,1247,831.3,192,192,192,196.6,0,569.9,0.138,0.103,0.188,1050,831.3,1100,990,990,990,969.3,968,970.7,20.7,19.3,22,0.796,0.477,0.926,0.575,0.341,0.648,0.028,0.015,0.033,1.66,1.04,1.87,0.081,0.047,0.097,19.05,17.47,20.99,0.953,0.95,0.955,0.98,0.978,0.98,0.934,0.931,0.936,46.54,40.79,49.8,45.58,39.88,48.2,0,0,0,0,0,0,1.01,0,1.04,0.13,0.73,0.27,35.2
1496268000000,2017,6,2016,9,30,2.12,0.417,1.7,94512,161.8,161.8,131.3,4,3,3.1333333333333333,816.6,666.9,1001,655.6,505.9,161,161,161,-1.895e-15,-5.684e-14,0,0.2,0.161,0.241,655.6,505.9,839.7,990,990,990,967.2,966.6,967.9,22.8,22.1,23.4,0.341,0.25,0.482,0.237,0.139,0.345,0.01,0.0059,0.016,0.804,0.56,1.05,0.035,0.024,0.048,22.03,21.04,22.87,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.11,35.82,51.56,42.01,34.74,48.2,0,0,0,0,0,0,0.729,0,0.42,0.2,0.8,0.2,44.6
1498860000000,2017,7,2016,10,31,1.45,0.498,0.95,56073.9,96.4,96.4,75.37,2,2,2,540.5,446.3,657.9,354.5,260.3,186,186,186,-3.667e-15,-5.684e-14,5.684e-14,0.349,0.283,0.417,354.5,260.3,471.9,990,990,990,966,965.6,966.5,24,23.5,24.4,0.186,0.152,0.234,0.0663,0.0218,0.122,0.0028,0.0009,0.0052,0.434,0.292,0.617,0.018,0.012,0.026,23.54,22.85,24.1,0.947,0.932,0.958,0.974,0.97,0.98,0.923,0.904,0.939,38.71,28.67,50.59,37.68,27.81,48.2,0,0,0,0,0,0,0.419,0,0.5,0.34,0.66,0.34,38.7
1501538400000,2017,8,2016,11,31,0.992,0.415,0.577,35128.5,61.23,61.23,47.22,2,1,1.3548387096774193,370.5,315.3,440,215.5,160.3,155,155,155,9.168e-16,-2.842e-14,2.842e-14,0.422,0.352,0.492,215.5,160.3,285,990,990,990,965.2,965,965.6,24.8,24.4,25,0.133,0.114,0.158,0.0157,0.00937,0.0335,0.00064,0.00037,0.0014,0.32,0.255,0.404,0.013,0.01,0.016,24.43,24.09,24.74,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.939,38.5,25.77,52.1,37.38,24.99,48.2,0,0,0,0,0,0,0.262,0,0.415,0.42,0.58,0.42,35.4
1504216800000,2017,9,2016,12,30,0.678,0.306,0.372,23088.4,43.7,43.7,32.07,1,1,1,261.7,224.5,311.2,143.7,106.5,118,118,118,0,-2.842e-14,2.842e-14,0.455,0.379,0.526,143.7,106.5,193.2,990,990,990,964.7,964.5,965,25.3,25,25.5,0.104,0.0908,0.121,0.00796,0.0048,0.0122,0.00032,0.00019,0.00049,0.248,0.182,0.337,0.0098,0.0071,0.013,25.02,24.71,25.27,0.935,0.916,0.953,0.972,0.97,0.98,0.909,0.888,0.934,32.98,24.17,44.59,32.07,23.45,43.7,0,0,0,0,0,0,0.178,0,0.306,0.45,0.55,0.45,34.1
1506808800000,2017,10,2017,1,31,0.551,0.26,0.291,10674.6,28.02,28.02,14.35,1,1,1,205.8,190.3,222.6,108.8,93.31,97,97,97,1.375e-15,-1.421e-14,1.421e-14,0.473,0.436,0.51,108.8,93.31,125.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0898,0.0843,0.0957,0.005,0.00368,0.00642,0.0002,0.00014,0.00025,0.184,0.156,0.214,0.0072,0.0061,0.0084,25.36,25.25,25.43,0.506,0,0.929,0.532,0,0.97,0.491,0,0.901,14.79,0,28.88,14.35,0,28.02,0,14,0,0,0.452,0,0.0797,0.452,0.26,0.47,0.53,0.47,19.4
1509487200000,2017,11,2017,2,30,0.532,0.174,0.358,22375.8,33.96,33.96,31.08,1,1,1,205.1,190,217.7,138.1,123,67,67,67,0,-1.421e-14,1.421e-14,0.327,0.308,0.353,138.1,123,150.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0966,0.0913,0.101,0.00749,0.00621,0.00856,0.00029,0.00024,0.00034,0.233,0.206,0.256,0.0091,0.0081,0.01,25.33,25.24,25.38,0.934,0.927,0.939,0.97,0.97,0.97,0.906,0.899,0.911,32.04,28.38,35.01,31.08,27.53,33.96,0,0,0,0,0,0,0.173,0,0.174,0.33,0.67,0.33,42.1
1512079200000,2017,12,2017,3,31,0.657,0.158,0.499,31222,53.98,53.98,41.97,2,1,1.1290322580645162,245.2,206.4,305.4,186.2,147.4,59,59,59,1.834e-15,-2.842e-14,2.842e-14,0.244,0.193,0.286,186.2,147.4,246.4,990,990,990,964.7,964.4,964.9,25.3,25.1,25.6,0.113,0.0992,0.134,0.0116,0.00828,0.0167,0.00046,0.00032,0.00067,0.298,0.241,0.384,0.012,0.0096,0.015,25.05,24.79,25.31,0.945,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.69,25.89,51.96,38.61,25.12,48.2,0,0,0,0,0,0,0.233,0,0.158,0.24,0.76,0.24,47.5
1514757600000,2018,1,2017,4,31,1.17,0.196,0.974,58485.7,96.4,96.4,78.61,2,2,2,436.6,313.4,546.9,363.6,240.4,73,73,73,2.75e-15,-5.684e-14,5.684e-14,0.172,0.133,0.233,363.6,240.4,473.9,990,990,990,965.6,965,966.1,24.4,23.9,25,0.177,0.134,0.217,0.0707,0.0162,0.123,0.0029,0.00065,0.0051,0.436,0.255,0.602,0.018,0.01,0.025,24.01,23.34,24.78,0.948,0.926,0.958,0.976,0.97,0.98,0.925,0.898,0.939,40.49,27.05,51.85,39.3,26.24,48.2,0,0,0,0,0,0,0.437,0,0.196,0.17,0.83,0.17,50
1517436000000,2018,2,2017,5,28,1.96,0.237,1.72,94375.3,192.8,192.8,140.4,4,2,3.25,810.8,557.5,1221,712.9,472.5,97.86,85,105,0.565,-5.684e-14,15.82,0.125,0.086,0.152,712.3,472.5,1100,990,990,990,967.1,966.1,968.6,22.9,21.4,23.9,0.387,0.218,0.774,0.278,0.122,0.648,0.012,0.0051,0.03,0.9,0.527,1.72,0.04,0.022,0.08,21.98,19.68,23.29,0.954,0.945,0.957,0.978,0.97,0.98,0.933,0.917,0.938,44.55,35.48,52.69,43.18,34.42,48.2,0,0,0,0,0,0,0.78,0,0.24,0.12,0.88,0.12,48.2
1519855200000,2018,3,2017,6,31,3.99,0.49,2.94,140037,192.8,192.8,188.2,4,4,4,1489,1264,1619,1306,1081,183,183,183,206.8,0,335.8,0.123,0.113,0.145,1099,1081,1100,990,990,990,969.5,968.7,969.9,20.5,20.1,21.3,0.877,0.769,0.911,0.647,0.606,0.648,0.031,0.028,0.032,1.82,1.67,1.86,0.089,0.079,0.092,18.73,18.27,19.6,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.06,46.9,49.88,47.06,45.96,48.2,0,0,0,0,0,0,1.05,0,1.05,0.12,0.74,0.26,35.1
1522533600000,2018,4,2017,7,30,4.75,0.384,2.85,127026,183.4,183.4,176.4,4,4,4,1832,1629,1953,1684,1481,148,148,148,584.2,380.6,704.8,0.081,0.0758,0.0909,1100,1100,1100,990,990,990,970.6,969.9,970.9,19.4,19.1,20.1,0.925,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.093,0.098,17.57,17.18,18.23,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.01,43.95,46.8,44.11,43.07,45.86,0,0,0,0,0,0,0.98,0,1.9,0.081,0.6,0.4,26.7
