datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1235944800000,2009,3,2008,6,22,7,0.286,0.0647,0.221,13344,83.45,83.45,79.43,2,2,2,472.9,458.4,491.2,365.9,351.4,107,107,107,0,0,0,0.226,0.218,0.233,365.9,351.4,384.2,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.182,0.177,0.189,0.0717,0.0648,0.0803,0.003,0.0027,0.0033,0.444,0.422,0.471,0.018,0.017,0.019,23.83,23.72,23.92,0.951,0.949,0.953,0.977,0.974,0.98,0.929,0.924,0.934,40.64,39.09,42.58,39.71,38.07,41.73,0,0,0,0,0,0,0.441,0,0.065,0.23,0.77,0.23,46.7
1236549600000,2009,3,2008,6,23,7,0.318,0.0647,0.253,15155.6,96.4,96.4,90.21,2,2,2,525.8,498,564.2,418.8,391,107,107,107,-2.436e-14,-5.684e-14,0,0.204,0.19,0.215,418.8,391,457.2,990,990,990,966,965.8,966.1,24,23.9,24.2,0.201,0.191,0.215,0.0967,0.0836,0.115,0.004,0.0035,0.0048,0.523,0.481,0.581,0.022,0.02,0.024,23.51,23.28,23.68,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,46.14,43.3,49.98,45.11,42.43,48.2,0,0,0,0,0,0,0.501,0,0.065,0.2,0.8,0.2,47.7
1237154400000,2009,3,2008,6,24,7,0.399,0.0647,0.334,19157.5,131.4,131.4,114,3,2,2.857142857142857,659.5,583.6,747.6,552.5,476.6,107,107,107,8.12e-15,0,5.684e-14,0.163,0.143,0.183,552.5,476.6,640.6,990,990,990,966.5,966.2,966.9,23.5,23.1,23.8,0.269,0.226,0.319,0.171,0.124,0.229,0.0073,0.0052,0.0099,0.646,0.54,0.779,0.028,0.023,0.034,22.82,22.33,23.16,0.952,0.946,0.956,0.976,0.97,0.98,0.929,0.918,0.937,41.65,35.69,51.76,40.31,34.62,48.2,0,0,0,0,0,0,0.634,0,0.065,0.16,0.84,0.16,48
1237759200000,2009,3,2008,6,25,7,0.539,0.0647,0.474,25935.6,175.6,175.6,154.4,4,3,3.5714285714285716,891.5,776.1,1024,784.5,669.1,107,107,107,0,0,0,0.121,0.104,0.138,784.5,669.1,917,990,990,990,967.5,967,968,22.5,22,23,0.424,0.335,0.54,0.315,0.248,0.383,0.014,0.011,0.017,0.98,0.827,1.17,0.044,0.036,0.053,21.56,20.85,22.17,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.68,39.3,50.11,43.62,38.29,48.2,0,0,0,0,0,0,0.858,0,0.065,0.12,0.88,0.12,48.1
1238364000000,2009,3,2008,6,26,7,0.73,0.0725,0.638,31989,192.8,192.8,190.4,4,4,4,1207,1068,1345,1087,960.8,119.9,107,125,32.4,0,120.2,0.0995,0.0929,0.108,1055,960.8,1100,990,990,990,968.6,968.1,969,21.4,21,21.9,0.729,0.58,0.834,0.556,0.404,0.648,0.026,0.018,0.031,1.58,1.25,1.78,0.074,0.057,0.085,19.87,19.23,20.64,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,49,46.46,50.29,47.6,45.53,48.2,0,0,0,0,0,0,1.06,0,0.092,0.099,0.87,0.13,43.8
1238968800000,2009,4,2008,7,27,7,0.853,0.0796,0.665,32139,192.3,192.3,191.3,4,4,4,1410,1385,1422,1278,1260,131.6,125,148,178.2,159.7,196.7,0.0933,0.0879,0.105,1100,1100,1100,990,990,990,969.2,969.1,969.2,20.8,20.8,20.9,0.862,0.851,0.867,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.81,0.087,0.086,0.087,19,18.95,19.09,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.8,48.69,49.05,47.83,47.71,48.07,0,0,0,0,0,0,1.06,0,0.188,0.093,0.78,0.22,37.7
1239573600000,2009,4,2008,7,28,7,0.829,0.0895,0.665,32292.1,192.8,192.8,192.2,4,4,4,1371,1315,1412,1223,1167,148,148,148,122.9,67.19,164.4,0.108,0.105,0.113,1100,1100,1100,990,990,990,969.1,968.9,969.2,20.9,20.8,21.1,0.847,0.823,0.864,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.77,1.81,0.086,0.084,0.087,19.14,18.99,19.34,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.18,48.77,49.72,48.05,47.8,48.2,0,0,0,0,0,0,1.07,0,0.164,0.11,0.8,0.2,39
1240178400000,2009,4,2008,7,29,7,0.742,0.0895,0.647,32228.2,192.8,192.8,191.8,4,4,4,1227,1162,1288,1079,1014,148,148,148,8.631,-1.137e-13,40.49,0.121,0.115,0.127,1070,1014,1100,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.755,0.67,0.812,0.581,0.455,0.648,0.027,0.021,0.031,1.63,1.41,1.76,0.076,0.065,0.083,19.76,19.43,20.18,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.46,47.95,50.36,47.96,46.99,48.2,0,0,0,0,0,0,1.07,0,0.095,0.12,0.87,0.13,43.4
1240783200000,2009,4,2008,7,30,7,0.652,0.0893,0.563,29606.9,184.8,184.8,176.2,4,4,4,1078,1021,1138,930.1,874.5,147.6,147,148,1.624e-14,-1.137e-13,1.137e-13,0.137,0.13,0.144,930.1,874.5,989.5,990,990,990,968.1,968,968.3,21.9,21.7,22,0.566,0.509,0.633,0.389,0.362,0.418,0.018,0.016,0.019,1.21,1.11,1.33,0.055,0.05,0.061,20.64,20.34,20.92,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.96,42.83,47.15,44.06,41.98,46.21,0,0,0,0,0,0,0.979,0,0.089,0.14,0.86,0.14,45.4
1241388000000,2009,5,2008,8,31,7,0.577,0.0889,0.488,26080.4,165.1,165.1,155.2,4,3,3.7142857142857144,953.6,904.8,1004,806.6,757.8,147,147,147,0,0,0,0.154,0.146,0.162,806.6,757.8,856.9,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.447,0.403,0.493,0.329,0.306,0.354,0.015,0.014,0.016,1.02,0.962,1.08,0.046,0.043,0.049,21.27,21.01,21.49,0.954,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.937,43.8,39.45,51.75,42.25,38.46,48.2,0,0,0,0,0,0,0.862,0,0.089,0.15,0.85,0.15,45.2
1241992800000,2009,5,2008,8,32,7,0.512,0.0889,0.423,23525.1,144.6,144.6,140,3,3,3,847.1,807.4,889.5,700.1,660.4,147,147,147,0,0,0,0.174,0.165,0.182,700.1,660.4,742.5,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.359,0.335,0.389,0.269,0.242,0.297,0.012,0.011,0.013,0.885,0.817,0.962,0.039,0.036,0.043,21.83,21.58,22.05,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.78,45.54,50.12,46.68,44.63,48.2,0,0,0,0,0,0,0.778,0,0.089,0.17,0.83,0.17,45.9
1242597600000,2009,5,2008,8,33,7,0.463,0.0889,0.374,21256,131.9,131.9,126.5,3,3,3,765.8,731.5,795.9,618.8,584.5,147,147,147,0,0,0,0.192,0.185,0.201,618.8,584.5,648.9,990,990,990,967,966.8,967.1,23,22.9,23.2,0.312,0.292,0.329,0.214,0.191,0.234,0.0093,0.0083,0.01,0.747,0.689,0.798,0.032,0.03,0.035,22.29,22.12,22.48,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.937,43.05,40.95,44.86,42.17,40.05,43.96,0,0,0,0,0,0,0.703,0,0.089,0.19,0.81,0.19,45.9
1243202400000,2009,5,2008,8,34,7,0.414,0.0889,0.326,18626.6,117.7,117.7,110.9,3,3,3,685.3,652.5,719.2,538.3,505.5,147,147,147,0,0,0,0.215,0.204,0.225,538.3,505.5,572.2,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.266,0.247,0.285,0.161,0.139,0.183,0.0069,0.0059,0.0079,0.611,0.556,0.668,0.026,0.024,0.029,22.75,22.55,22.93,0.95,0.947,0.952,0.972,0.97,0.976,0.923,0.918,0.93,38.01,35.88,40.18,36.96,34.81,39.23,0,0,0,0,0,0,0.616,0,0.088,0.21,0.79,0.21,45
1243807200000,2009,6,2008,9,35,7,0.371,0.072,0.299,17077.1,108.3,108.3,101.6,3,2,2.5714285714285716,614,587.1,641.8,495,468.1,119,119,119,0,-5.684e-14,5.684e-14,0.194,0.185,0.203,495,468.1,522.8,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.239,0.224,0.255,0.134,0.12,0.15,0.0057,0.005,0.0064,0.584,0.536,0.631,0.025,0.023,0.027,23.06,22.95,23.16,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.86,35.34,52.42,40.77,34.28,48.2,0,0,0,0,0,0,0.565,0,0.072,0.19,0.81,0.19,46
1244412000000,2009,6,2008,9,36,7,0.338,0.072,0.266,15811.5,96.4,96.4,94.12,2,2,2,559.3,537.1,578.7,440.3,418.1,119,119,119,-1.624e-14,-5.684e-14,0,0.213,0.206,0.222,440.3,418.1,459.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.211,0.203,0.219,0.107,0.0963,0.116,0.0045,0.004,0.0049,0.557,0.524,0.588,0.023,0.022,0.025,23.33,23.21,23.46,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.2,45.99,50.09,47.06,45.07,48.2,0,0,0,0,0,0,0.523,0,0.072,0.21,0.79,0.21,46.8
1245016800000,2009,6,2008,9,37,7,0.307,0.072,0.235,14135.9,88.55,88.55,84.14,2,2,2,507.7,486.5,529.2,388.7,367.5,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.235,0.225,0.245,388.7,367.5,410.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.192,0.185,0.2,0.0825,0.0725,0.0926,0.0034,0.003,0.0039,0.48,0.448,0.512,0.02,0.018,0.021,23.64,23.51,23.76,0.953,0.951,0.956,0.98,0.978,0.98,0.934,0.929,0.936,42.95,40.72,45.18,42.07,39.8,44.28,0,0,0,0,0,0,0.467,0,0.072,0.23,0.77,0.23,46
1245621600000,2009,6,2008,9,38,7,0.28,0.072,0.208,12461.2,78.31,78.31,74.17,2,2,2,462.4,444.7,480.8,343.4,325.7,119,119,119,0,0,0,0.258,0.248,0.268,343.4,325.7,361.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.176,0.17,0.183,0.0611,0.0527,0.0698,0.0025,0.0022,0.0029,0.411,0.385,0.439,0.017,0.016,0.018,23.91,23.8,24.01,0.947,0.945,0.95,0.972,0.97,0.976,0.921,0.916,0.927,38.14,36.23,40.11,37.09,35.14,39.15,0,0,0,0,0,0,0.412,0,0.072,0.26,0.74,0.26,44.5
1246226400000,2009,6,2008,9,39,7,0.257,0.0672,0.19,11389.6,69.58,69.58,67.8,2,2,2,424.5,409.4,440,313.4,301.4,111.1,108,119,0,0,0,0.262,0.251,0.274,313.4,301.4,321.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.165,0.16,0.168,0.0469,0.0413,0.0508,0.0019,0.0017,0.0021,0.365,0.347,0.378,0.015,0.014,0.015,24.12,24.04,24.21,0.943,0.941,0.944,0.97,0.97,0.97,0.914,0.913,0.916,34.95,33.66,35.87,33.9,32.65,34.79,0,0,0,0,0,0,0.377,0,0.067,0.26,0.74,0.26,44.3
1246831200000,2009,7,2008,10,40,7,0.237,0.0653,0.172,10338.9,64.31,64.31,61.54,2,2,2,391.9,379.6,404.8,283.9,271.6,108,108,108,0,0,0,0.276,0.267,0.285,283.9,271.6,296.8,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.154,0.149,0.158,0.033,0.0272,0.0391,0.0013,0.0011,0.0016,0.321,0.302,0.34,0.013,0.012,0.014,24.32,24.24,24.4,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.72,30.36,33.15,30.77,29.45,32.15,0,0,0,0,0,0,0.342,0,0.065,0.28,0.73,0.27,43.6
1247436000000,2009,7,2008,10,41,7,0.22,0.0653,0.155,9317.04,58.01,58.01,55.46,2,2,2,363.7,352.5,375.5,255.7,244.5,108,108,108,-8.12e-15,-2.842e-14,0,0.297,0.288,0.306,255.7,244.5,267.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.144,0.14,0.148,0.0201,0.0165,0.0253,0.00081,0.00067,0.001,0.279,0.264,0.296,0.011,0.011,0.012,24.5,24.43,24.57,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,28.59,27.33,29.9,27.73,26.51,29.01,0,0,0,0,0,0,0.308,0,0.065,0.3,0.7,0.3,42.4
1248040800000,2009,7,2008,10,42,7,0.205,0.0653,0.14,8377.81,52.24,52.24,49.87,2,1,1.5714285714285714,339.4,330.4,349,231.4,222.4,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.318,0.309,0.327,231.4,222.4,241,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.135,0.132,0.139,0.0154,0.0147,0.0162,0.00062,0.00059,0.00065,0.315,0.249,0.4,0.013,0.01,0.016,24.59,24.52,24.65,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.896,0.94,37.34,25.83,52.64,35.26,25.06,48.2,0,0,0,0,0,0,0.277,0,0.065,0.32,0.68,0.32,40.9
1248645600000,2009,7,2008,10,43,7,0.192,0.0627,0.129,8055.28,48.2,48.2,47.95,1,1,1,317.8,306.6,327.4,214.1,207.3,103.7,93,108,1.218e-14,0,2.842e-14,0.326,0.299,0.342,214.1,207.3,219.4,990,990,990,965,964.9,965,25,25,25.1,0.129,0.127,0.131,0.0139,0.0134,0.0144,0.00056,0.00053,0.00058,0.374,0.363,0.384,0.015,0.014,0.015,24.64,24.58,24.7,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.52,47.94,50.67,47.95,46.99,48.2,0,0,0,0,0,0,0.266,0,0.063,0.33,0.67,0.33,42
1249250400000,2009,8,2008,11,44,7,0.176,0.0562,0.119,7528.39,47.49,47.49,44.81,1,1,1,290.2,278.4,301.9,197.2,185.4,93,93,93,0,-2.842e-14,2.842e-14,0.321,0.308,0.334,197.2,185.4,208.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.121,0.117,0.126,0.0125,0.0115,0.0135,0.0005,0.00046,0.00054,0.343,0.322,0.364,0.014,0.013,0.014,24.8,24.73,24.86,0.954,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.73,42.97,48.46,44.81,42.11,47.49,0,0,0,0,0,0,0.249,0,0.057,0.32,0.68,0.32,42.8
1249855200000,2009,8,2008,11,45,7,0.161,0.0562,0.104,6556.11,41.29,41.29,39.02,1,1,1,265.8,256.8,274.9,172.8,163.8,93,93,93,0,-2.842e-14,2.842e-14,0.35,0.338,0.362,172.8,163.8,181.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.116,0.0104,0.00968,0.0112,0.00041,0.00038,0.00044,0.299,0.283,0.315,0.012,0.011,0.013,24.94,24.89,24.99,0.946,0.943,0.949,0.976,0.971,0.98,0.923,0.916,0.93,39.98,37.88,42.13,39.02,36.8,41.29,0,0,0,0,0,0,0.217,0,0.057,0.35,0.65,0.35,40.7
1250460000000,2009,8,2008,11,46,7,0.149,0.0562,0.0925,5758.55,36.06,36.06,34.28,1,1,1,246,238.5,253.8,153,145.5,93,93,93,0,0,0,0.378,0.366,0.39,153,145.5,160.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.00875,0.00812,0.00942,0.00035,0.00032,0.00037,0.264,0.25,0.278,0.01,0.0099,0.011,25.06,25.01,25.12,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,35.34,33.59,37.17,34.28,32.58,36.06,0,0,0,0,0,0,0.19,0,0.0565,0.38,0.62,0.38,38.6
1251064800000,2009,8,2008,11,47,7,0.139,0.0562,0.0827,5138.6,32.02,32.02,30.59,1,1,1,229.8,224,236.1,136.8,131,93,93,93,0,0,0,0.405,0.394,0.415,136.8,131,143.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.098,0.102,0.00737,0.00689,0.00791,0.00029,0.00027,0.00031,0.235,0.224,0.246,0.0092,0.0088,0.0097,25.19,25.14,25.23,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.53,30.18,33.01,30.59,29.28,32.02,0,0,0,0,0,0,0.17,0,0.0563,0.4,0.59,0.41,37
1251669600000,2009,8,2008,11,48,7,0.13,0.0454,0.0842,5256.08,33.1,33.1,31.29,1,1,1,214.3,206.8,222.1,139.3,129.1,75,72,93,0,0,0,0.35,0.329,0.419,139.3,129.1,147.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0991,0.0972,0.102,0.00759,0.00672,0.00825,0.0003,0.00026,0.00032,0.237,0.221,0.251,0.0093,0.0087,0.0098,25.28,25.23,25.33,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.909,32.25,29.73,34.13,31.29,28.84,33.1,0,0,0,0,0,0,0.174,0,0.0458,0.35,0.65,0.35,40.4
1252274400000,2009,9,2008,12,49,7,0.121,0.0435,0.0772,4811.4,29.97,29.97,28.64,1,1,1,199.7,193.9,205.4,127.7,121.9,72,72,72,2.03e-15,0,1.421e-14,0.361,0.35,0.371,127.7,121.9,133.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0927,0.0967,0.0066,0.00611,0.00709,0.00026,0.00024,0.00028,0.216,0.206,0.226,0.0084,0.008,0.0089,25.37,25.34,25.38,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.53,28.11,30.9,28.64,27.27,29.97,0,0,0,0,0,0,0.159,0,0.0438,0.36,0.64,0.36,39.8
1252879200000,2009,9,2008,12,50,7,0.113,0.0435,0.0693,4278.22,26.8,26.8,25.47,1,1,1,186.5,181.6,192,114.5,109.6,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.386,0.375,0.396,114.5,109.6,120,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0883,0.092,0.00548,0.00507,0.00595,0.00021,0.0002,0.00023,0.193,0.184,0.203,0.0075,0.0072,0.0079,25.38,25.38,25.38,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.89,0.897,26.25,25.04,27.63,25.47,24.29,26.8,0,0,0,0,0,0,0.141,0,0.0437,0.38,0.61,0.39,37.9
1253484000000,2009,9,2008,12,51,7,0.107,0.0435,0.063,3858.96,23.96,23.96,22.97,1,1,1,176.2,172.1,180.3,104.2,100.1,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.409,0.399,0.418,104.2,100.1,108.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0864,0.085,0.0879,0.0046,0.00426,0.00495,0.00018,0.00017,0.00019,0.174,0.167,0.181,0.0068,0.0065,0.0071,25.38,25.38,25.38,0.914,0.911,0.916,0.97,0.969,0.97,0.886,0.882,0.889,23.69,22.68,24.7,22.97,21.97,23.96,0,0,0,0,0,0,0.128,0,0.044,0.41,0.59,0.41,36.1
1254088800000,2009,9,2008,12,52,7,0.103,0.0366,0.0668,4115.7,26.91,26.91,24.5,1,1,1,171.1,169.3,172.6,110.5,97.33,60.57,52,72,2.03e-15,-1.421e-14,1.421e-14,0.354,0.301,0.425,110.5,97.33,120.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0866,0.084,0.0887,0.00514,0.00402,0.006,0.0002,0.00016,0.00023,0.183,0.162,0.2,0.0072,0.0063,0.0078,25.36,25.34,25.38,0.919,0.911,0.925,0.969,0.968,0.97,0.891,0.883,0.898,25.27,22.13,27.74,24.5,21.42,26.91,0,0,0,0,0,0,0.136,0,0.0362,0.36,0.65,0.35,40
1254693600000,2009,10,2009,1,1,7,0.1,0.0314,0.0686,4226.72,25.98,25.98,25.16,1,1,1,165.4,161.7,168.8,113.4,109.7,52,52,52,0,-1.421e-14,1.421e-14,0.315,0.308,0.322,113.4,109.7,116.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0861,0.0848,0.0873,0.00539,0.00507,0.00568,0.00021,0.0002,0.00022,0.187,0.18,0.193,0.0073,0.0071,0.0076,25.34,25.34,25.34,0.92,0.918,0.923,0.97,0.97,0.97,0.893,0.89,0.895,25.94,25.02,26.78,25.16,24.27,25.98,0,0,0,0,0,0,0.14,0,0.0314,0.31,0.69,0.31,42.3
1255298400000,2009,10,2009,1,2,7,0.0955,0.0314,0.0641,3925.85,24.2,24.2,23.37,1,1,1,157.9,154.3,161.4,105.9,102.3,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.329,0.322,0.337,105.9,102.3,109.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0822,0.0847,0.00475,0.00444,0.00505,0.00019,0.00017,0.0002,0.174,0.167,0.18,0.0068,0.0066,0.0071,25.34,25.34,25.34,0.915,0.913,0.918,0.97,0.97,0.97,0.888,0.885,0.89,24.09,23.2,24.95,23.37,22.5,24.2,0,0,0,0,0,0,0.13,0,0.0314,0.33,0.67,0.33,41.1
1255903200000,2009,10,2009,1,3,7,0.091,0.0314,0.0596,3635.85,22.16,22.16,21.64,1,1,1,150.5,146.9,152.9,98.54,94.91,52,52,52,-4.06e-15,-1.421e-14,0,0.346,0.34,0.354,98.54,94.91,100.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0809,0.0796,0.0817,0.00413,0.00382,0.00433,0.00016,0.00015,0.00017,0.161,0.154,0.165,0.0063,0.006,0.0065,25.34,25.34,25.35,0.913,0.911,0.916,0.968,0.966,0.969,0.884,0.883,0.885,22.36,21.61,22.87,21.64,20.88,22.16,0,0,0,0,0,0,0.12,0,0.0314,0.35,0.65,0.35,40
1256508000000,2009,10,2009,1,4,7,0.0875,0.0313,0.0562,3440.68,21.46,21.46,20.48,1,1,1,144.6,142.5,147.7,92.93,90.53,51.71,50,52,-4.06e-15,-1.421e-14,1.421e-14,0.358,0.338,0.365,92.93,90.53,97.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0789,0.0781,0.0803,0.00365,0.00345,0.00406,0.00014,0.00014,0.00016,0.15,0.146,0.159,0.0059,0.0057,0.0062,25.35,25.34,25.35,0.918,0.913,0.921,0.966,0.965,0.968,0.887,0.884,0.888,21.21,20.72,22.18,20.48,19.99,21.46,0,0,0,0,0,0,0.114,0,0.0313,0.36,0.64,0.36,39.3
1257112800000,2009,11,2009,2,5,7,0.0985,0.0302,0.0683,4206.65,26.53,26.53,25.04,1,1,1,162.9,152.4,169.1,112.9,102.4,50,50,50,0,-1.421e-14,1.421e-14,0.307,0.296,0.328,112.9,102.4,119.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0856,0.0819,0.0878,0.00535,0.00445,0.00587,0.00021,0.00017,0.00023,0.186,0.167,0.197,0.0073,0.0066,0.0077,25.34,25.34,25.34,0.92,0.913,0.924,0.97,0.97,0.97,0.892,0.885,0.897,25.81,23.22,27.35,25.04,22.52,26.53,0,0,0,0,0,0,0.139,0,0.0302,0.31,0.69,0.31,42.7
1257717600000,2009,11,2009,2,6,7,0.102,0.0302,0.0716,4426.61,27.06,27.06,26.35,1,1,1,168.3,165.8,171.3,118.3,115.8,50,50,50,0,-1.421e-14,1.421e-14,0.297,0.292,0.302,118.3,115.8,121.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0875,0.0866,0.0886,0.00581,0.00559,0.00606,0.00023,0.00022,0.00024,0.196,0.191,0.201,0.0077,0.0075,0.0079,25.34,25.34,25.34,0.924,0.922,0.926,0.97,0.97,0.97,0.896,0.894,0.898,27.16,26.53,27.9,26.35,25.73,27.06,0,0,0,0,0,0,0.146,0,0.0304,0.3,0.7,0.3,43.4
1258322400000,2009,11,2009,2,7,7,0.113,0.0302,0.0824,5149.26,32.16,32.16,30.65,1,1,1,186.2,175.3,192.6,136.2,125.3,50,50,50,0,0,0,0.269,0.26,0.285,136.2,125.3,142.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.09,0.0961,0.00733,0.0064,0.00787,0.00029,0.00025,0.00031,0.228,0.208,0.239,0.0089,0.0081,0.0093,25.34,25.34,25.35,0.933,0.929,0.935,0.97,0.97,0.97,0.905,0.901,0.907,31.6,28.93,33.15,30.65,28.06,32.16,0,0,0,0,0,0,0.17,0,0.0306,0.27,0.73,0.27,45.6
1258927200000,2009,11,2009,2,8,7,0.116,0.0302,0.0858,5372.87,33.6,33.6,31.98,1,1,1,191.8,187.7,198.6,141.8,137.7,50,50,50,0,0,0,0.261,0.252,0.266,141.8,137.7,148.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0958,0.0943,0.0982,0.00781,0.00745,0.00838,0.00031,0.00029,0.00033,0.238,0.23,0.25,0.0093,0.009,0.0098,25.35,25.35,25.35,0.935,0.934,0.938,0.97,0.97,0.97,0.907,0.906,0.91,32.97,31.94,34.64,31.98,30.98,33.6,0,0,0,0,0,0,0.178,0,0.0302,0.26,0.74,0.26,46.3
1259532000000,2009,11,2009,2,9,7,0.12,0.0349,0.0853,5346.65,33.41,33.41,31.83,1,1,1,198.8,197.8,200,141.1,139,57.71,50,59,0,0,0,0.29,0.253,0.298,141.1,139,147.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0968,0.0962,0.0979,0.00774,0.00757,0.00831,0.0003,0.0003,0.00032,0.238,0.234,0.248,0.0093,0.0091,0.0097,25.36,25.35,25.36,0.935,0.934,0.938,0.97,0.97,0.97,0.907,0.906,0.909,32.81,32.3,34.44,31.83,31.33,33.41,0,0,0,0,0,0,0.177,0,0.0347,0.29,0.71,0.29,44.6
1260136800000,2009,12,2009,3,10,7,0.13,0.0357,0.0941,5905.56,36.98,36.98,35.15,1,1,1,214.6,204.1,222.4,155.6,145.1,59,59,59,0,0,0,0.275,0.265,0.289,155.6,145.1,163.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0984,0.105,0.00897,0.00808,0.00964,0.00035,0.00032,0.00038,0.264,0.245,0.278,0.01,0.0096,0.011,25.25,25.19,25.33,0.94,0.936,0.943,0.97,0.97,0.972,0.913,0.908,0.916,36.22,33.75,38.05,35.15,32.73,36.98,0,0,0,0,0,0,0.195,0,0.0359,0.27,0.72,0.28,45.4
1260741600000,2009,12,2009,3,11,7,0.133,0.0357,0.0976,6129.02,37.45,37.45,36.48,1,1,1,220.3,215.8,224.3,161.3,156.8,59,59,59,0,0,0,0.268,0.263,0.273,161.3,156.8,165.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.103,0.106,0.00946,0.00908,0.0098,0.00037,0.00036,0.00038,0.274,0.266,0.281,0.011,0.01,0.011,25.2,25.17,25.24,0.942,0.941,0.944,0.971,0.97,0.973,0.915,0.913,0.918,37.57,36.52,38.5,36.48,35.42,37.45,0,0,0,0,0,0,0.203,0,0.0354,0.27,0.73,0.27,46.1
1261346400000,2009,12,2009,3,12,7,0.134,0.0357,0.0986,6197.21,37.32,37.32,36.89,1,1,1,222,217.7,223.8,163,158.7,59,59,59,0,0,0,0.266,0.264,0.271,163,158.7,164.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.105,0.103,0.105,0.0096,0.00924,0.00975,0.00038,0.00036,0.00038,0.277,0.269,0.28,0.011,0.011,0.011,25.19,25.18,25.22,0.943,0.941,0.943,0.972,0.97,0.973,0.916,0.913,0.917,37.96,36.96,38.37,36.89,35.86,37.32,0,0,0,0,0,0,0.205,0,0.0354,0.27,0.74,0.26,46.2
1261951200000,2009,12,2009,3,13,7,0.142,0.0393,0.102,6439.75,40.31,40.31,38.33,1,1,1,234.1,223.5,240.7,169.1,164.5,65,59,73,0,0,0,0.277,0.25,0.305,169.1,164.5,176.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.105,0.11,0.0101,0.00973,0.0108,0.0004,0.00038,0.00042,0.288,0.279,0.301,0.011,0.011,0.012,25.11,25.07,25.18,0.945,0.943,0.947,0.975,0.972,0.979,0.921,0.917,0.927,39.33,38.31,41.19,38.33,37.25,40.31,0,0,0,0,0,0,0.213,0,0.04,0.28,0.72,0.28,45.4
1262556000000,2010,1,2009,4,14,7,0.152,0.0442,0.108,6797.35,43.71,43.71,40.46,1,1,1,251.1,239.6,264.8,178.1,166.6,73,73,73,0,0,0,0.291,0.276,0.305,178.1,166.6,191.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.108,0.117,0.0109,0.00991,0.012,0.00043,0.00039,0.00048,0.306,0.285,0.33,0.012,0.011,0.013,25,24.91,25.08,0.948,0.944,0.952,0.977,0.973,0.98,0.926,0.919,0.933,41.39,38.68,44.6,40.46,37.65,43.71,0,0,0,0,0,0,0.225,0,0.044,0.29,0.71,0.29,44.7
1263160800000,2010,1,2009,4,15,7,0.171,0.0442,0.127,7929.35,48.2,48.2,47.2,1,1,1,282.6,269.4,296.2,209.6,196.4,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.259,0.246,0.271,209.6,196.4,223.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.118,0.128,0.0136,0.0124,0.0147,0.00054,0.00049,0.00059,0.362,0.338,0.386,0.014,0.013,0.015,24.81,24.73,24.88,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.934,0.94,48.76,45.71,51.91,47.2,44.79,48.2,0,0,0,0,0,0,0.262,0,0.044,0.26,0.74,0.26,46.4
1263765600000,2010,1,2009,4,16,7,0.196,0.0442,0.152,9191.6,58.96,58.96,54.71,2,2,2,323.6,303,343,250.5,230,73,73,73,8.12e-15,0,2.842e-14,0.226,0.213,0.241,250.5,230,270,990,990,990,965,964.9,965.1,25,24.9,25.1,0.137,0.13,0.144,0.0195,0.0153,0.0264,0.00078,0.00061,0.0011,0.268,0.243,0.295,0.011,0.0097,0.012,24.71,24.59,24.84,0.929,0.923,0.934,0.97,0.97,0.97,0.901,0.895,0.906,28.2,25.86,30.39,27.36,25.09,29.48,0,0,0,0,0,0,0.304,0,0.044,0.23,0.78,0.22,46.9
1264370400000,2010,1,2009,4,17,7,0.232,0.0442,0.187,11346.2,74.5,74.5,67.54,2,2,2,382.8,348.7,414.9,309.8,275.7,73,73,73,0,0,0,0.191,0.176,0.209,309.8,275.7,341.9,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.158,0.146,0.17,0.0452,0.0291,0.0604,0.0018,0.0012,0.0025,0.355,0.304,0.403,0.014,0.012,0.016,24.33,24.13,24.55,0.941,0.935,0.947,0.97,0.97,0.972,0.914,0.907,0.921,34.8,31.03,38.31,33.77,30.1,37.25,0,0,0,0,0,0,0.375,0,0.045,0.19,0.81,0.19,48.9
1264975200000,2010,2,2009,5,18,7,0.274,0.0514,0.223,13474.5,86,86,80.21,2,2,2,453.1,422.8,479.7,368.1,337.8,85,85,85,0,0,0,0.188,0.177,0.201,368.1,337.8,394.7,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.18,0.169,0.189,0.0727,0.0584,0.0853,0.003,0.0024,0.0035,0.444,0.398,0.483,0.018,0.016,0.02,23.92,23.76,24.1,0.951,0.946,0.954,0.977,0.971,0.98,0.929,0.919,0.935,41.04,37.78,43.88,40.1,36.69,43,0,0,0,0,0,0,0.446,0,0.051,0.19,0.81,0.19,49.2
1265580000000,2010,2,2009,5,19,7,0.315,0.0514,0.264,15643,96.4,96.4,93.11,2,2,2,521.1,487.6,557.6,436.1,402.6,85,85,85,-8.12e-15,-5.684e-14,0,0.163,0.152,0.174,436.1,402.6,472.6,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.204,0.192,0.218,0.105,0.089,0.122,0.0044,0.0037,0.0051,0.546,0.495,0.602,0.023,0.02,0.025,23.51,23.29,23.71,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.08,44.71,51.62,46.56,43.82,48.2,0,0,0,0,0,0,0.517,0,0.051,0.16,0.84,0.16,49.7
1266184800000,2010,2,2009,5,20,7,0.394,0.0514,0.343,19772.4,135.4,135.4,117.7,3,3,3,651.5,573.8,744.9,566.5,488.8,85,85,85,8.12e-15,0,5.684e-14,0.132,0.114,0.148,566.5,488.8,659.9,990,990,990,966.5,966.2,966.9,23.5,23.1,23.8,0.272,0.228,0.325,0.18,0.13,0.242,0.0077,0.0054,0.01,0.649,0.52,0.806,0.028,0.022,0.035,22.85,22.31,23.3,0.951,0.945,0.957,0.975,0.97,0.98,0.928,0.917,0.938,40.21,35.18,46.05,39.23,34.12,45.13,0,0,0,0,0,0,0.654,0,0.051,0.13,0.87,0.13,50.2
1266789600000,2010,2,2009,5,21,7,0.546,0.0514,0.495,26800.3,182.6,182.6,159.5,4,3,3.5714285714285716,903.3,776.1,1044,818.3,691.1,85,85,85,1.624e-14,0,1.137e-13,0.0951,0.0814,0.11,818.3,691.1,959.4,990,990,990,967.5,967,968,22.5,22,23,0.445,0.343,0.571,0.333,0.263,0.403,0.015,0.011,0.018,1.03,0.859,1.24,0.046,0.037,0.056,21.46,20.72,22.14,0.956,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.938,46.39,40.93,51.94,45,40.03,48.2,0,0,0,0,0,0,0.886,0,0.051,0.094,0.91,0.09,49.1
1267394400000,2010,3,2009,6,22,7,0.762,0.111,0.629,31440.8,192.8,192.8,187.1,4,4,4,1259,1094,1412,1076,911.2,183,183,183,36.72,0,129.4,0.147,0.13,0.167,1040,911.2,1100,990,990,990,968.7,968.2,969.2,21.3,20.8,21.8,0.728,0.55,0.851,0.544,0.38,0.648,0.026,0.017,0.031,1.56,1.18,1.8,0.073,0.054,0.086,19.73,19,20.62,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.88,44.01,49.7,46.79,43.13,48.2,0,0,0,0,0,0,1.04,0,0.133,0.15,0.83,0.17,41.3
1267999200000,2010,3,2009,6,23,7,0.953,0.111,0.665,31144.9,190,190,185.4,4,4,4,1576,1447,1719,1393,1264,183,183,183,292.6,163.6,436.3,0.117,0.106,0.127,1100,1100,1100,990,990,990,969.7,969.3,970.2,20.3,19.8,20.7,0.9,0.865,0.919,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.81,1.87,0.091,0.088,0.094,18.42,17.94,18.87,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.29,46.02,48.48,46.35,45.1,47.51,0,0,0,0,0,0,1.03,0,0.288,0.12,0.7,0.3,32.7
1268604000000,2010,3,2009,6,24,7,1.14,0.111,0.665,29333.7,178.6,178.6,174.6,4,4,4,1885,1770,1957,1702,1587,183,183,183,602.1,487.1,674.3,0.0971,0.0935,0.103,1100,1100,1100,990,990,990,970.7,970.4,971,19.3,19,19.6,0.926,0.923,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.4,17.16,17.77,0.949,0.949,0.951,0.98,0.98,0.98,0.93,0.93,0.932,44.54,43.91,45.56,43.65,43.03,44.65,0,0,0,0,0,0,0.97,0,0.475,0.097,0.58,0.42,25.7
1269208800000,2010,3,2009,6,25,7,1.2,0.111,0.665,28770,171.8,171.8,171.2,4,4,4,1983,1968,1993,1800,1785,183,183,183,699.6,684.9,709.7,0.0923,0.0918,0.093,1100,1100,1100,990,990,990,971,971,971.1,19,18.9,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.099,17.08,17.05,17.13,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.69,43.6,43.81,42.81,42.73,42.94,0,0,0,0,0,0,0.951,0,0.535,0.092,0.55,0.45,24
1269813600000,2010,3,2009,6,26,7,1.17,0.122,0.665,29057.8,174,174,173,4,4,4,1933,1901,1964,1730,1684,202.4,183,217,630.2,584.1,681.3,0.105,0.0932,0.114,1100,1100,1100,990,990,990,970.9,970.8,971,19.1,19,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.099,17.24,17.14,17.35,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,44.12,43.85,44.4,43.24,42.97,43.51,0,0,0,0,0,0,0.961,0,0.505,0.1,0.57,0.43,24.8
1270418400000,2010,4,2009,7,27,7,1.15,0.125,0.665,29222.6,174.5,174.5,173.9,4,4,4,1904,1887,1940,1697,1670,207.1,148,217,597,570.1,691.6,0.109,0.0763,0.115,1100,1100,1100,990,990,990,970.8,970.7,970.9,19.2,19.1,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.34,17.22,17.39,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.37,44.06,44.52,43.49,43.18,43.63,0,0,0,0,0,0,0.966,0,0.485,0.11,0.58,0.42,25.4
1271023200000,2010,4,2009,7,28,7,1.19,0.0895,0.665,28837.1,172.1,172.1,171.6,4,4,4,1971,1957,1979,1823,1809,148,148,148,722.9,709.3,730.5,0.0751,0.0748,0.0756,1100,1100,1100,990,990,990,971,971,971,19,19,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.099,17.12,17.1,17.16,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.79,43.72,43.91,42.91,42.85,43.03,0,0,0,0,0,0,0.954,0,0.525,0.075,0.56,0.44,24.2
1271628000000,2010,4,2009,7,29,7,1.18,0.0895,0.665,28944.8,173,173,172.3,4,4,4,1952,1933,1968,1804,1785,148,148,148,704.2,684.6,719.9,0.0758,0.0752,0.0766,1100,1100,1100,990,990,990,970.9,970.9,971,19.1,19,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.099,17.18,17.13,17.24,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.95,43.81,44.12,43.07,42.94,43.24,0,0,0,0,0,0,0.957,0,0.515,0.076,0.56,0.44,24.5
1272232800000,2010,4,2009,7,30,7,1.14,0.0971,0.665,29300.3,175.5,175.5,174.4,4,4,4,1891,1859,1922,1730,1667,160.6,148,192,630.1,567.3,674.1,0.085,0.077,0.103,1100,1100,1100,990,990,990,970.7,970.6,970.8,19.3,19.2,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.098,17.38,17.28,17.48,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.49,44.22,44.77,43.6,43.33,43.87,0,0,0,0,0,0,0.969,0,0.475,0.085,0.58,0.42,25.7
1272837600000,2010,5,2009,8,31,7,1.07,0.116,0.665,29999.8,181.5,181.5,178.6,4,4,4,1770,1686,1842,1578,1494,192,192,192,478.4,393.9,550,0.109,0.104,0.114,1100,1100,1100,990,990,990,970.4,970.1,970.6,19.6,19.4,19.9,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.097,17.77,17.54,18.05,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.55,44.92,46.31,44.64,44.02,45.38,0,0,0,0,0,0,0.992,0,0.405,0.11,0.62,0.38,28
1273442400000,2010,5,2009,8,32,7,0.948,0.116,0.665,31181.5,188.8,188.8,185.6,4,4,4,1568,1481,1656,1376,1289,192,192,192,275.9,189.1,363.9,0.123,0.116,0.13,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.903,0.876,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.089,0.093,18.44,18.15,18.75,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.35,46.57,48.16,46.4,45.64,47.19,0,0,0,0,0,0,1.03,0,0.283,0.12,0.7,0.3,32.9
1274047200000,2010,5,2009,8,33,7,0.812,0.116,0.655,32109.1,192.8,192.8,191.1,4,4,4,1342,1213,1453,1150,1021,192,192,192,66.59,0,160.8,0.144,0.132,0.158,1084,1021,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.801,0.681,0.864,0.611,0.47,0.648,0.029,0.022,0.031,1.71,1.44,1.81,0.081,0.067,0.088,19.31,18.86,20,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.89,47.81,49.91,47.78,46.85,48.2,0,0,0,0,0,0,1.06,0,0.157,0.14,0.81,0.19,39.5
1274652000000,2010,5,2009,8,34,7,0.655,0.116,0.539,28381.3,182.8,182.8,168.9,4,4,4,1084,1001,1176,891.6,809.4,192,192,192,0,-1.137e-13,1.137e-13,0.178,0.163,0.192,891.6,809.4,984.3,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.534,0.457,0.627,0.371,0.331,0.415,0.017,0.015,0.019,1.15,1,1.32,0.053,0.045,0.061,20.69,20.23,21.09,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.93,0.936,43.13,39.9,46.63,42.23,38.93,45.7,0,0,0,0,0,0,0.939,0,0.116,0.18,0.82,0.18,43.3
1275256800000,2010,5,2009,8,35,7,0.558,0.1,0.458,24478.1,154.6,154.6,145.7,4,3,3.142857142857143,923.3,874.6,979.3,757.8,713.6,165.4,161,192,0,0,0,0.179,0.168,0.196,757.8,713.6,796.7,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.408,0.368,0.443,0.304,0.278,0.325,0.014,0.012,0.015,0.981,0.91,1.05,0.044,0.04,0.047,21.43,21.14,21.69,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.84,39.63,52.02,46.73,38.65,48.2,0,0,0,0,0,0,0.809,0,0.1,0.18,0.82,0.18,43.9
1275861600000,2010,6,2009,9,36,7,0.497,0.0974,0.399,22408.8,140,140,133.4,3,3,3,821,785.4,860.1,660,624.4,161,161,161,0,0,0,0.196,0.187,0.205,660,624.4,699.1,990,990,990,967.2,967,967.3,22.8,22.7,23,0.338,0.318,0.36,0.242,0.218,0.268,0.011,0.0095,0.012,0.819,0.759,0.885,0.036,0.033,0.039,22,21.77,22.2,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.37,43.28,47.61,44.46,42.41,46.66,0,0,0,0,0,0,0.741,0,0.098,0.2,0.8,0.2,45.1
1276466400000,2010,6,2009,9,37,7,0.45,0.0974,0.353,20083.2,125.6,125.6,119.5,3,3,3,744.6,709.6,776.1,583.6,548.6,161,161,161,0,0,0,0.216,0.207,0.227,583.6,548.6,615.1,990,990,990,966.9,966.7,967,23.1,23,23.3,0.295,0.275,0.312,0.191,0.167,0.212,0.0083,0.0072,0.0092,0.69,0.632,0.744,0.03,0.027,0.032,22.43,22.25,22.63,0.953,0.951,0.955,0.977,0.973,0.98,0.931,0.925,0.936,40.77,38.58,42.72,39.85,37.54,41.87,0,0,0,0,0,0,0.664,0,0.097,0.22,0.78,0.22,44.6
1277071200000,2010,6,2009,9,38,7,0.403,0.0974,0.306,17354.7,110.2,110.2,103.3,3,2,2.7142857142857144,666.2,636.1,697.9,505.2,475.1,161,161,161,8.12e-15,0,5.684e-14,0.242,0.231,0.253,505.2,475.1,536.9,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.25,0.233,0.268,0.14,0.123,0.16,0.006,0.0052,0.0068,0.59,0.541,0.635,0.025,0.023,0.027,22.84,22.7,22.94,0.95,0.946,0.957,0.973,0.97,0.98,0.925,0.917,0.937,40.75,35.05,51.94,39.02,33.99,48.2,0,0,0,0,0,0,0.574,0,0.097,0.24,0.76,0.24,43.1
1277676000000,2010,6,2009,9,39,7,0.362,0.0884,0.274,16065.1,96.4,96.4,95.63,2,2,2,598.7,572.4,626.5,452.6,437.4,146.1,135,161,8.12e-15,-5.684e-14,5.684e-14,0.244,0.226,0.265,452.6,437.4,465.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.219,0.211,0.227,0.113,0.105,0.119,0.0048,0.0044,0.005,0.579,0.554,0.603,0.024,0.023,0.026,23.13,22.99,23.27,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.15,47.78,50.26,47.81,46.82,48.2,0,0,0,0,0,0,0.531,0,0.088,0.24,0.76,0.24,44.4
1278280800000,2010,7,2009,10,40,7,0.327,0.0861,0.241,14374.3,91.98,91.98,85.56,2,2,2,540.3,518,563.9,398.1,332,142.3,135,186,8.12e-15,-5.684e-14,5.684e-14,0.264,0.239,0.359,398.1,332,428.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.197,0.177,0.208,0.0869,0.0557,0.101,0.0036,0.0023,0.0043,0.495,0.399,0.541,0.021,0.017,0.023,23.47,23.32,23.67,0.954,0.946,0.957,0.979,0.97,0.98,0.934,0.917,0.938,43.71,36.44,46.93,42.78,35.35,45.99,0,0,0,0,0,0,0.475,0,0.086,0.26,0.74,0.26,44
1278885600000,2010,7,2009,10,41,7,0.297,0.112,0.184,10912,69.17,69.17,64.95,2,2,2,490.3,471.2,510.6,304.3,285.2,186,186,186,0,0,0,0.38,0.364,0.395,304.3,285.2,324.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.161,0.174,0.0426,0.0336,0.0522,0.0018,0.0014,0.0022,0.358,0.329,0.388,0.015,0.014,0.016,23.84,23.71,23.95,0.941,0.938,0.945,0.97,0.97,0.97,0.913,0.91,0.916,33.48,31.41,35.66,32.48,30.47,34.59,0,0,0,0,0,0,0.361,0,0.113,0.38,0.62,0.38,36.7
1279490400000,2010,7,2009,10,42,7,0.271,0.112,0.158,9392.54,59.6,59.6,55.91,2,2,2,447.6,431.6,464.9,261.6,245.6,186,186,186,-4.06e-15,-2.842e-14,0,0.416,0.4,0.431,261.6,245.6,278.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.147,0.158,0.0227,0.0166,0.0307,0.00093,0.00068,0.0013,0.294,0.271,0.32,0.012,0.011,0.013,24.09,23.99,24.19,0.932,0.928,0.936,0.97,0.97,0.97,0.905,0.901,0.908,28.82,27.04,30.72,27.95,26.23,29.8,0,0,0,0,0,0,0.311,0,0.113,0.41,0.58,0.42,34.7
1280095200000,2010,7,2009,10,43,7,0.249,0.11,0.139,8298.27,51.81,51.81,49.39,2,1,1.4285714285714286,411,396.3,426.4,229.4,214.9,181.6,155,186,-4.06e-15,-2.842e-14,2.842e-14,0.442,0.391,0.464,229.4,214.9,241.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.136,0.145,0.0153,0.014,0.0163,0.00062,0.00057,0.00066,0.339,0.26,0.409,0.014,0.011,0.017,24.21,24.12,24.35,0.944,0.925,0.959,0.976,0.97,0.98,0.921,0.897,0.939,40.12,25.86,52.08,38.45,25.08,48.2,0,0,0,0,0,0,0.274,0,0.11,0.44,0.56,0.44,33.3
1280700000000,2010,8,2009,11,44,7,0.227,0.0937,0.133,8074.43,50.43,50.43,48.06,2,1,1.1428571428571428,375.1,360.5,390,220.1,205.5,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.413,0.397,0.43,220.1,205.5,235,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.135,0.13,0.14,0.0145,0.0132,0.0157,0.00058,0.00053,0.00064,0.366,0.257,0.407,0.015,0.01,0.017,24.36,24.27,24.44,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.94,46.36,25.99,52.5,44.46,25.21,48.2,0,0,0,0,0,0,0.267,0,0.094,0.41,0.59,0.41,35.6
1281304800000,2010,8,2009,11,45,7,0.208,0.0937,0.114,7123.6,45.1,45.1,42.4,1,1,1,344,331.8,355.8,189,176.8,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.451,0.436,0.467,189,176.8,200.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.119,0.128,0.0118,0.0108,0.0128,0.00047,0.00043,0.00052,0.333,0.311,0.354,0.013,0.012,0.014,24.55,24.47,24.63,0.952,0.948,0.955,0.979,0.977,0.98,0.932,0.926,0.936,43.29,40.47,46.02,42.4,39.54,45.1,0,0,0,0,0,0,0.236,0,0.094,0.45,0.55,0.45,34.2
1281909600000,2010,8,2009,11,46,7,0.192,0.0868,0.105,6516.39,44.12,44.12,38.79,1,1,1,317,306.3,327.6,173.4,158.4,143.6,115,155,4.06e-15,-2.842e-14,2.842e-14,0.452,0.371,0.495,173.4,158.4,194.9,990,990,990,965,964.9,965,25,25,25.1,0.117,0.113,0.122,0.0105,0.00922,0.0123,0.00042,0.00037,0.00049,0.304,0.279,0.34,0.012,0.011,0.014,24.71,24.66,24.75,0.947,0.942,0.953,0.974,0.97,0.98,0.922,0.914,0.934,39.8,36.24,45.02,38.79,35.15,44.12,0,0,0,0,0,0,0.215,0,0.087,0.45,0.55,0.45,33.9
1282514400000,2010,8,2009,11,47,7,0.178,0.0696,0.109,6821.22,42.74,42.74,40.6,1,1,1,294.8,285.8,303.9,179.8,170.8,115,115,115,0,-2.842e-14,2.842e-14,0.39,0.378,0.402,179.8,170.8,188.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.011,0.0103,0.0118,0.00044,0.00041,0.00047,0.313,0.297,0.329,0.012,0.012,0.013,24.81,24.75,24.86,0.949,0.946,0.951,0.978,0.975,0.98,0.928,0.922,0.932,41.5,39.39,43.61,40.6,38.39,42.74,0,0,0,0,0,0,0.226,0,0.069,0.39,0.61,0.39,38.3
1283119200000,2010,8,2009,11,48,7,0.164,0.0592,0.105,6596.75,41.95,41.95,39.27,1,1,1,271.8,259.8,282.8,173.9,164.8,97.86,91,115,0,-2.842e-14,2.842e-14,0.36,0.33,0.411,173.9,164.8,184.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.111,0.116,0.0105,0.00976,0.0114,0.00042,0.00039,0.00045,0.301,0.286,0.32,0.012,0.011,0.013,24.91,24.88,24.97,0.947,0.944,0.95,0.976,0.972,0.98,0.924,0.917,0.931,40.22,37.98,42.81,39.27,36.9,41.95,0,0,0,0,0,0,0.218,0,0.059,0.36,0.64,0.36,40.2
1283724000000,2010,9,2009,12,49,7,0.149,0.055,0.0942,5868.13,37.17,37.17,34.93,1,1,1,246.7,237.7,256.3,155.7,146.7,91,91,91,-4.06e-15,-2.842e-14,0,0.369,0.355,0.383,155.7,146.7,165.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.00899,0.00822,0.0098,0.00035,0.00032,0.00039,0.268,0.252,0.285,0.011,0.0099,0.011,25.05,24.99,25.12,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.909,0.918,35.99,33.88,38.23,34.93,32.87,37.17,0,0,0,0,0,0,0.194,0,0.0548,0.37,0.63,0.37,39.4
1284328800000,2010,9,2009,12,50,7,0.137,0.055,0.0819,5090.6,32.18,32.18,30.3,1,1,1,226.4,218.8,234.7,135.4,127.8,91,91,91,0,0,0,0.402,0.388,0.416,135.4,127.8,143.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0989,0.0962,0.102,0.00726,0.00661,0.00796,0.00029,0.00026,0.00031,0.231,0.218,0.246,0.0091,0.0085,0.0097,25.21,25.15,25.27,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.24,29.45,33.18,30.3,28.57,32.18,0,0,0,0,0,0,0.168,0,0.0551,0.4,0.6,0.4,37.2
1284933600000,2010,9,2009,12,51,7,0.127,0.055,0.072,4456.76,28.01,28.01,26.53,1,1,1,210.1,204.3,216.4,119.1,113.3,91,91,91,4.06e-15,0,1.421e-14,0.433,0.421,0.445,119.1,113.3,125.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0931,0.0911,0.0953,0.00587,0.00538,0.00641,0.00023,0.00021,0.00025,0.202,0.192,0.213,0.0079,0.0075,0.0084,25.34,25.29,25.38,0.924,0.92,0.929,0.97,0.97,0.97,0.897,0.892,0.901,27.35,25.96,28.87,26.53,25.18,28.01,0,0,0,0,0,0,0.147,0,0.055,0.43,0.57,0.43,35.1
1285538400000,2010,9,2009,12,52,7,0.119,0.0504,0.069,2549.22,27.23,27.23,15.17,1,1,1,197.4,193.9,202.4,114.1,105.7,83.29,73,91,-6.09e-15,-1.421e-14,0,0.422,0.375,0.463,114.1,105.7,121.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.0884,0.0919,0.00545,0.00473,0.0061,0.00021,0.00018,0.00024,0.192,0.178,0.205,0.0075,0.007,0.008,25.4,25.38,25.42,0.528,0,0.926,0.554,0,0.97,0.512,0,0.898,15.64,0,28.07,15.17,0,27.23,0,3,0,0,0.429,0,0.0843,0.429,0.05,0.42,0.58,0.42,21.4
1286143200000,2010,10,2010,1,1,7,0.113,0.0442,0.069,4261.83,26.76,26.76,25.37,1,1,1,187.1,181.4,192.8,114.1,108.4,73,73,73,4.06e-15,0,1.421e-14,0.39,0.379,0.403,114.1,108.4,119.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0872,0.0912,0.00545,0.00496,0.00594,0.00021,0.00019,0.00023,0.191,0.181,0.201,0.0075,0.0071,0.0079,25.38,25.38,25.38,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.889,0.897,26.15,24.72,27.59,25.37,23.98,26.76,0,0,0,0,0,0,0.141,0,0.044,0.39,0.61,0.39,37.7
1286748000000,2010,10,2010,1,2,7,0.108,0.0442,0.0634,3887.27,23.52,23.52,23.14,1,1,1,177.8,176.2,179.4,104.8,103.2,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.41,0.407,0.414,104.8,103.2,106.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0859,0.0854,0.0865,0.00466,0.00452,0.0048,0.00018,0.00018,0.00019,0.175,0.172,0.178,0.0068,0.0067,0.0069,25.38,25.38,25.38,0.914,0.913,0.915,0.97,0.97,0.97,0.887,0.885,0.888,23.85,23.44,24.25,23.14,22.74,23.52,0,0,0,0,0,0,0.129,0,0.0446,0.41,0.59,0.41,36
1287352800000,2010,10,2010,1,3,7,0.104,0.0442,0.06,3671.3,22.61,22.61,21.85,1,1,1,172.3,167.1,175.6,99.26,94.14,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.424,0.416,0.437,99.26,94.14,102.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.084,0.0822,0.0852,0.00419,0.00375,0.00447,0.00016,0.00015,0.00018,0.165,0.156,0.171,0.0064,0.0061,0.0067,25.38,25.38,25.38,0.913,0.911,0.918,0.969,0.966,0.97,0.885,0.882,0.887,22.56,21.5,23.31,21.85,20.77,22.61,0,0,0,0,0,0,0.121,0,0.044,0.43,0.58,0.42,35.3
1287957600000,2010,10,2010,1,4,7,0.104,0.0442,0.0594,3632.88,22.74,22.74,21.62,1,1,1,171.2,166.9,176.2,98.21,93.87,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.427,0.414,0.437,98.21,93.87,103.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0836,0.0821,0.0854,0.0041,0.00373,0.00452,0.00016,0.00015,0.00018,0.163,0.155,0.172,0.0064,0.0061,0.0067,25.38,25.38,25.38,0.914,0.911,0.918,0.968,0.966,0.97,0.885,0.882,0.887,22.34,21.44,23.44,21.62,20.72,22.74,0,0,0,0,0,0,0.12,0,0.0446,0.43,0.57,0.43,34.9
1288562400000,2010,11,2010,2,5,7,0.105,0.0405,0.0646,3967.02,25.09,25.09,23.61,1,1,1,173.8,165,180,106.8,97.96,67,67,67,6.09e-15,-1.421e-14,1.421e-14,0.386,0.372,0.406,106.8,97.96,113,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0856,0.0825,0.0878,0.00483,0.00408,0.00536,0.00019,0.00016,0.00021,0.177,0.161,0.188,0.0069,0.0063,0.0074,25.37,25.37,25.37,0.916,0.912,0.92,0.97,0.968,0.97,0.888,0.884,0.892,24.35,22.25,25.86,23.61,21.54,25.09,0,0,0,0,0,0,0.131,0,0.0404,0.39,0.62,0.38,37.8
1289167200000,2010,11,2010,2,6,7,0.109,0.0405,0.068,4194.49,26.55,26.55,24.97,1,1,1,179.5,176.4,186,112.5,109.4,67,67,67,-4.06e-15,-1.421e-14,1.421e-14,0.374,0.36,0.38,112.5,109.4,119,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0876,0.0865,0.0899,0.00531,0.00505,0.00587,0.00021,0.0002,0.00023,0.187,0.182,0.199,0.0073,0.0071,0.0078,25.37,25.37,25.37,0.92,0.917,0.924,0.97,0.97,0.97,0.892,0.89,0.896,25.74,24.98,27.37,24.97,24.23,26.55,0,0,0,0,0,0,0.139,0,0.041,0.37,0.62,0.38,38.5
1289772000000,2010,11,2010,2,7,7,0.108,0.0391,0.0691,4265.6,27.93,27.93,25.39,1,1,1,178.8,174.8,183,114.3,109.7,64.57,50,67,2.03e-15,-1.421e-14,1.421e-14,0.361,0.286,0.379,114.3,109.7,124.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0879,0.0866,0.0898,0.00546,0.00508,0.00636,0.00021,0.0002,0.00025,0.19,0.182,0.207,0.0074,0.0071,0.0081,25.37,25.34,25.37,0.921,0.918,0.928,0.97,0.97,0.97,0.893,0.89,0.9,26.18,25.05,28.79,25.39,24.3,27.93,0,0,0,0,0,0,0.141,0,0.0389,0.36,0.64,0.36,39.5
1290376800000,2010,11,2010,2,8,7,0.111,0.0302,0.081,5053.75,31.24,31.24,30.08,1,1,1,183.9,176.2,188.8,133.9,126.2,50,50,50,-2.03e-15,-1.421e-14,0,0.272,0.265,0.284,133.9,126.2,138.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0903,0.0947,0.00713,0.00647,0.00754,0.00028,0.00025,0.00029,0.223,0.21,0.232,0.0087,0.0082,0.0091,25.34,25.34,25.35,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,31.01,29.13,32.21,30.08,28.26,31.24,0,0,0,0,0,0,0.167,0,0.03,0.27,0.73,0.27,45.5
1290981600000,2010,11,2010,2,9,7,0.121,0.0341,0.0868,5437.47,33.55,33.55,32.37,1,1,1,199.9,192.3,207.6,143.5,136.6,56.43,50,59,0,0,0,0.282,0.26,0.302,143.5,136.6,148.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0974,0.0954,0.0996,0.00795,0.00736,0.00838,0.00031,0.00029,0.00033,0.242,0.23,0.251,0.0094,0.009,0.0098,25.34,25.3,25.36,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,33.37,31.7,34.59,32.37,30.75,33.55,0,0,0,0,0,0,0.18,0,0.0342,0.28,0.72,0.28,44.9
1291586400000,2010,12,2010,3,10,7,0.131,0.0357,0.0957,6011.51,36.91,36.91,35.78,1,1,1,217.3,208.4,222.1,158.3,149.4,59,59,59,0,0,0,0.272,0.266,0.283,158.3,149.4,163.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.0999,0.105,0.00921,0.00845,0.00961,0.00036,0.00033,0.00038,0.268,0.253,0.277,0.011,0.0099,0.011,25.23,25.19,25.3,0.941,0.938,0.943,0.971,0.97,0.972,0.914,0.91,0.916,36.86,34.78,37.99,35.78,33.74,36.91,0,0,0,0,0,0,0.199,0,0.0353,0.27,0.73,0.27,45.9
1292191200000,2010,12,2010,3,11,7,0.138,0.0357,0.103,6474.38,39.08,39.08,38.54,1,1,1,228.7,225.1,230.8,169.7,166.1,59,59,59,0,0,0,0.258,0.256,0.262,169.7,166.1,171.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.106,0.108,0.0102,0.00987,0.0104,0.0004,0.00039,0.00041,0.289,0.282,0.293,0.011,0.011,0.012,25.14,25.12,25.17,0.945,0.944,0.946,0.975,0.973,0.976,0.921,0.918,0.923,39.53,38.69,40.04,38.54,37.66,39.08,0,0,0,0,0,0,0.214,0,0.035,0.26,0.75,0.25,46.9
1292796000000,2010,12,2010,3,12,7,0.149,0.0357,0.113,7164.58,45.42,45.42,42.65,1,1,1,245.7,234.1,257.6,186.7,175.1,59,59,59,-4.06e-15,-2.842e-14,0,0.24,0.229,0.252,186.7,175.1,198.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.109,0.117,0.0116,0.0106,0.0126,0.00046,0.00042,0.0005,0.319,0.299,0.341,0.013,0.012,0.013,25.01,24.93,25.1,0.95,0.947,0.954,0.98,0.978,0.98,0.931,0.926,0.935,43.53,40.81,46.34,42.65,39.9,45.42,0,0,0,0,0,0,0.237,0,0.036,0.24,0.76,0.24,48.1
1293400800000,2010,12,2010,3,13,7,0.176,0.0381,0.138,8428.74,53.29,53.29,50.17,2,1,1.5714285714285714,290.4,263.4,317,227.4,204.4,63,59,73,-8.12e-15,-2.842e-14,0,0.217,0.197,0.237,227.4,204.4,244,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.119,0.135,0.0151,0.0131,0.0165,0.0006,0.00052,0.00066,0.301,0.243,0.383,0.012,0.0097,0.015,24.83,24.76,24.9,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.896,0.94,36.63,26.09,51.85,35.31,25.31,48.2,0,0,0,0,0,0,0.279,0,0.038,0.22,0.78,0.22,47.9
1294005600000,2011,1,2010,4,14,7,0.212,0.0442,0.168,10205.7,68.13,68.13,60.75,2,2,2,351.3,324.9,385.6,278.3,251.9,73,73,73,4.06e-15,0,2.842e-14,0.209,0.189,0.225,278.3,251.9,312.6,990,990,990,965.2,965,965.3,24.8,24.7,25,0.147,0.138,0.159,0.0304,0.0179,0.0466,0.0012,0.00072,0.0019,0.308,0.268,0.359,0.012,0.011,0.015,24.54,24.31,24.71,0.935,0.93,0.942,0.97,0.97,0.97,0.907,0.902,0.914,31.31,28.37,35.12,30.37,27.52,34.06,0,0,0,0,0,0,0.337,0,0.044,0.21,0.79,0.21,48.1
1294610400000,2011,1,2010,4,15,7,0.27,0.0442,0.226,13689,91.46,91.46,81.48,2,2,2,446.6,400.1,493.6,373.6,327.1,73,73,73,0,0,0,0.164,0.148,0.182,373.6,327.1,420.6,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.181,0.164,0.197,0.0753,0.0534,0.0975,0.0031,0.0022,0.004,0.451,0.381,0.521,0.018,0.015,0.022,23.94,23.66,24.22,0.951,0.945,0.956,0.977,0.97,0.98,0.929,0.916,0.937,41.69,36.69,46.67,40.74,35.59,45.73,0,0,0,0,0,0,0.453,0,0.044,0.16,0.84,0.16,50.7
1295215200000,2011,1,2010,4,16,7,0.339,0.0488,0.29,16894.1,106.8,106.8,100.6,3,2,2.5714285714285716,560.3,509.8,603.3,479.6,436.8,80.71,73,91,1.624e-14,0,5.684e-14,0.144,0.13,0.157,479.6,436.8,512.3,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.223,0.203,0.242,0.126,0.105,0.143,0.0053,0.0044,0.006,0.551,0.52,0.602,0.023,0.022,0.025,23.33,23.13,23.56,0.951,0.945,0.958,0.974,0.97,0.98,0.926,0.917,0.939,41.91,35.1,51.81,40.36,34.05,48.2,0,0,0,0,0,0,0.559,0,0.049,0.14,0.86,0.14,49.8
1295820000000,2011,1,2010,4,17,7,0.396,0.055,0.341,19687.4,126.1,126.1,117.2,3,3,3,654.5,613.9,699.8,563.5,522.9,91,91,91,0,0,0,0.139,0.13,0.148,563.5,522.9,608.8,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.271,0.248,0.297,0.177,0.15,0.208,0.0076,0.0064,0.0089,0.645,0.576,0.721,0.027,0.024,0.031,22.84,22.58,23.07,0.952,0.949,0.955,0.976,0.97,0.98,0.929,0.921,0.936,40.03,37.41,42.91,39.06,36.3,42.05,0,0,0,0,0,0,0.651,0,0.055,0.14,0.86,0.14,49.7
1296424800000,2011,1,2010,4,18,7,0.475,0.0623,0.413,23126.5,144.6,144.6,137.7,3,3,3,785.3,720.3,856,682.3,629.3,103,91,105,0,0,0,0.131,0.123,0.142,682.3,629.3,751,990,990,990,967,966.8,967.3,23,22.7,23.2,0.341,0.309,0.386,0.257,0.221,0.302,0.011,0.0095,0.013,0.848,0.756,0.968,0.037,0.033,0.043,22.11,21.71,22.46,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.14,44.16,51,45.89,43.28,48.2,0,0,0,0,0,0,0.765,0,0.062,0.13,0.87,0.13,48.7
1297029600000,2011,2,2010,5,19,7,0.608,0.0718,0.536,28613.6,184.9,184.9,170.3,4,4,4,1005,887.3,1124,886.3,782.3,118.7,105,137,-1.624e-14,-1.137e-13,1.137e-13,0.118,0.104,0.131,886.3,782.3,986.9,990,990,990,967.9,967.4,968.3,22.1,21.7,22.6,0.513,0.414,0.613,0.368,0.318,0.417,0.017,0.014,0.019,1.12,0.938,1.31,0.051,0.042,0.06,20.99,20.41,21.61,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.936,43.49,39.49,47.18,42.58,38.5,46.23,0,0,0,0,0,0,0.946,0,0.072,0.12,0.88,0.12,47.1
