datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1484517600000,2017,1,2016,4,16,7,0.169,0.0442,0.125,7838.8,48.2,48.2,46.66,1,1,1,280.1,261.8,295.1,207.1,188.8,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.261,0.247,0.279,207.1,188.8,222.1,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.122,0.116,0.127,0.0134,0.0118,0.0146,0.00053,0.00047,0.00058,0.357,0.325,0.384,0.014,0.013,0.015,24.82,24.74,24.93,0.956,0.951,0.959,0.98,0.98,0.98,0.937,0.932,0.94,48.18,43.89,51.66,46.66,43.01,48.2,0,0,0,0,0,0,0.259,0,0.044,0.26,0.74,0.26,46.4
1485122400000,2017,1,2016,4,17,7,0.187,0.0442,0.143,8656.27,53.35,53.35,51.53,2,2,2,309.1,301.4,317.3,236.1,228.4,73,73,73,-8.12e-15,-2.842e-14,2.842e-14,0.236,0.23,0.242,236.1,228.4,244.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.132,0.13,0.135,0.0158,0.0152,0.0165,0.00063,0.0006,0.00066,0.25,0.241,0.259,0.01,0.0096,0.01,24.8,24.75,24.85,0.925,0.922,0.927,0.97,0.97,0.97,0.897,0.895,0.9,26.56,25.68,27.5,25.76,24.91,26.67,0,0,0,0,0,0,0.286,0,0.044,0.24,0.76,0.24,46.3
1485727200000,2017,1,2016,4,18,7,0.203,0.0493,0.153,9295.78,58.29,58.29,55.33,2,2,2,335.3,318.6,352.5,253.7,242.9,81.57,73,85,0,0,0,0.243,0.227,0.259,253.7,242.9,267.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.139,0.136,0.144,0.0195,0.0164,0.0253,0.00078,0.00066,0.001,0.272,0.259,0.293,0.011,0.01,0.012,24.65,24.54,24.75,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.52,27.28,30.05,27.67,26.46,29.15,0,0,0,0,0,0,0.307,0,0.05,0.24,0.75,0.25,45.8
1486332000000,2017,2,2016,5,19,7,0.226,0.0514,0.175,10574.9,66.01,66.01,62.95,2,2,2,374.1,356.6,388.4,289.1,271.6,85,85,85,0,0,0,0.227,0.219,0.238,289.1,271.6,303.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.152,0.146,0.157,0.0355,0.0272,0.0422,0.0014,0.0011,0.0017,0.325,0.299,0.347,0.013,0.012,0.014,24.4,24.31,24.52,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,32.45,30.5,34.03,31.47,29.59,33,0,0,0,0,0,0,0.35,0,0.051,0.23,0.77,0.23,46.8
1486936800000,2017,2,2016,5,20,7,0.249,0.0514,0.198,11932.4,76.83,76.83,71.03,2,2,2,411.7,393,437.9,326.7,308,85,85,85,0,0,0,0.207,0.194,0.216,326.7,308,352.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.165,0.159,0.175,0.0532,0.0444,0.0655,0.0022,0.0018,0.0027,0.382,0.353,0.421,0.016,0.014,0.017,24.17,24.01,24.28,0.945,0.942,0.949,0.971,0.97,0.975,0.917,0.913,0.925,36.57,34.53,39.41,35.51,33.5,38.42,0,0,0,0,0,0,0.395,0,0.051,0.21,0.8,0.2,47.9
1487541600000,2017,2,2016,5,21,7,0.298,0.0514,0.246,14816.3,96.4,96.4,88.19,2,2,2,492.1,450.1,539.3,407.1,365.1,85,85,85,-8.12e-15,-5.684e-14,0,0.174,0.158,0.189,407.1,365.1,454.3,990,990,990,965.8,965.6,966,24.2,24,24.4,0.194,0.179,0.21,0.0911,0.0714,0.113,0.0038,0.0029,0.0047,0.502,0.439,0.573,0.021,0.018,0.024,23.68,23.4,23.94,0.955,0.95,0.958,0.98,0.978,0.98,0.935,0.929,0.939,45.12,40.73,49.93,44.1,39.82,48.2,0,0,0,0,0,0,0.49,0,0.052,0.17,0.83,0.17,49.7
1488146400000,2017,2,2016,5,22,7,0.375,0.0609,0.314,17976.1,121.7,121.7,107,3,2,2.7142857142857144,619.8,556,694.3,519,471,100.7,85,107,1.624e-14,0,5.684e-14,0.162,0.148,0.18,519,471,587.3,990,990,990,966.4,966.1,966.7,23.6,23.3,23.9,0.248,0.217,0.289,0.149,0.121,0.193,0.0063,0.0051,0.0083,0.604,0.522,0.689,0.026,0.022,0.03,23.02,22.63,23.3,0.951,0.945,0.957,0.975,0.97,0.98,0.928,0.917,0.937,42.09,35.29,52.68,40.26,34.23,48.2,0,0,0,0,0,0,0.594,0,0.061,0.16,0.84,0.16,47.9
1488751200000,2017,3,2016,6,23,7,0.489,0.0647,0.424,23598.1,157,157,140.5,4,3,3.142857142857143,808.3,724.1,907,701.3,617.1,107,107,107,0,0,0,0.133,0.118,0.148,701.3,617.1,800,990,990,990,967.1,966.8,967.5,22.9,22.5,23.2,0.358,0.306,0.433,0.268,0.213,0.326,0.012,0.0092,0.015,0.871,0.739,0.985,0.038,0.032,0.044,22,21.5,22.46,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.24,40.21,51.4,44.95,39.26,48.2,0,0,0,0,0,0,0.78,0,0.065,0.13,0.87,0.13,48.3
1489356000000,2017,3,2016,6,24,7,0.705,0.0647,0.61,31000.1,192.8,192.8,184.5,4,4,4,1166,955.3,1409,1059,848.3,107,107,107,50.2,0,202.3,0.0934,0.0759,0.112,1009,848.3,1100,990,990,990,968.4,967.7,969.2,21.6,20.8,22.3,0.677,0.477,0.857,0.514,0.35,0.648,0.024,0.016,0.031,1.47,1.06,1.8,0.068,0.047,0.087,20.12,19,21.22,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.933,0.937,47.32,42.13,50.5,46.13,41.29,48.2,0,0,0,0,0,0,1.03,0,0.095,0.092,0.87,0.13,44
1489960800000,2017,3,2016,6,25,7,1.02,0.0761,0.665,30540.9,189.4,189.4,181.8,4,4,4,1678,1462,1922,1552,1355,125.9,107,129,452.4,255.2,693.1,0.0754,0.0671,0.0847,1100,1100,1100,990,990,990,970.1,969.4,970.8,19.9,19.2,20.6,0.911,0.879,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.86,1.83,1.87,0.093,0.089,0.098,18.08,17.28,18.81,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.38,44.22,48.31,45.45,43.33,47.34,0,0,0,0,0,0,1.01,0,0.355,0.075,0.65,0.35,29.9
1490565600000,2017,3,2016,6,26,7,1.32,0.0932,0.665,27853.3,170.6,170.6,165.8,4,4,4,2190,2003,2310,2036,1874,154.1,129,217,935.5,774.4,1036,0.07,0.0569,0.0947,1100,1100,1100,990,990,990,971.6,971.1,971.8,18.4,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.57,16.28,17.02,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.3,41.52,43.51,41.45,40.66,42.64,0,0,0,0,0,0,0.921,0,0.655,0.071,0.5,0.5,21.1
1491170400000,2017,4,2016,7,27,7,1.4,0.131,0.665,27270.2,162.5,162.5,162.3,4,4,4,2322,2314,2329,2105,2097,217,217,217,1005,996.7,1012,0.0935,0.0932,0.0938,1100,1100,1100,990,990,990,971.9,971.9,971.9,18.1,18.1,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.25,16.23,16.27,0.946,0.946,0.946,0.979,0.979,0.979,0.926,0.926,0.926,41.45,41.4,41.5,40.58,40.53,40.64,0,0,0,0,0,0,0.902,0,0.735,0.094,0.48,0.52,19.5
1491775200000,2017,4,2016,7,28,7,1.37,0.131,0.665,27553.8,165.6,165.6,164,4,4,4,2260,2199,2302,2043,1982,217,217,217,942.5,881.8,985.5,0.096,0.0942,0.0987,1100,1100,1100,990,990,990,971.7,971.6,971.8,18.3,18.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.4,16.3,16.55,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.85,41.57,42.24,41,40.71,41.4,0,0,0,0,0,0,0.911,0,0.705,0.096,0.49,0.51,20.1
1492380000000,2017,4,2016,7,29,7,1.25,0.113,0.665,28383.7,171.6,171.6,169,4,4,4,2068,1971,2166,1881,1823,187.4,148,217,780.7,723.4,848.8,0.0902,0.0727,0.105,1100,1100,1100,990,990,990,971.3,971,971.5,18.7,18.5,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.86,16.63,17.12,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.1,42.46,43.78,42.24,41.61,42.91,0,0,0,0,0,0,0.939,0,0.585,0.09,0.53,0.47,22.7
1492984800000,2017,4,2016,7,30,7,1.11,0.0895,0.665,29644.4,179.8,179.8,176.5,4,4,4,1831,1733,1940,1683,1585,148,148,148,583.2,484.8,691.6,0.0809,0.0763,0.0854,1100,1100,1100,990,990,990,970.6,970.2,970.9,19.4,19.1,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.098,17.57,17.22,17.89,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.01,44.06,45.88,44.11,43.18,44.96,0,0,0,0,0,0,0.98,0,0.445,0.081,0.6,0.4,26.7
1493589600000,2017,5,2016,8,31,7,0.984,0.116,0.665,30830.6,185.9,185.9,183.5,4,4,4,1627,1558,1703,1435,1366,192,192,192,335.4,265.8,410.6,0.118,0.113,0.123,1100,1100,1100,990,990,990,969.9,969.7,970.1,20.1,19.9,20.3,0.914,0.908,0.92,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.091,0.094,18.24,17.99,18.47,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.82,46.16,47.42,45.88,45.24,46.47,0,0,0,0,0,0,1.02,0,0.319,0.12,0.68,0.32,31.3
1494194400000,2017,5,2016,8,32,7,0.904,0.116,0.665,31629.3,190.1,190.1,188.3,4,4,4,1494,1447,1542,1302,1255,192,192,192,201.9,154.6,249.7,0.129,0.125,0.133,1100,1100,1100,990,990,990,969.5,969.3,969.6,20.5,20.4,20.7,0.884,0.862,0.906,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.81,1.85,0.089,0.087,0.091,18.7,18.53,18.88,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.03,47.56,48.49,47.07,46.61,47.52,0,0,0,0,0,0,1.05,0,0.239,0.13,0.74,0.26,35
1494799200000,2017,5,2016,8,33,7,0.824,0.116,0.664,32278.6,192.8,192.8,192.1,4,4,4,1363,1274,1431,1171,1082,192,192,192,73.2,0,139,0.141,0.134,0.151,1097,1082,1100,990,990,990,969,968.8,969.3,21,20.7,21.2,0.824,0.77,0.855,0.642,0.607,0.648,0.031,0.029,0.031,1.77,1.67,1.8,0.084,0.079,0.087,19.19,18.94,19.57,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.21,48.64,49.85,48.03,47.67,48.2,0,0,0,0,0,0,1.07,0,0.16,0.14,0.81,0.19,39.2
1495404000000,2017,5,2016,8,34,7,0.7,0.116,0.584,30195,190.6,190.6,179.7,4,4,4,1157,1081,1242,965.2,889,192,192,192,0,-1.137e-13,1.137e-13,0.166,0.155,0.178,965.2,889,1050,990,990,990,968.4,968.2,968.7,21.6,21.3,21.8,0.612,0.53,0.723,0.423,0.369,0.535,0.02,0.017,0.025,1.3,1.14,1.55,0.06,0.052,0.073,20.3,19.79,20.7,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.85,43.09,48.63,44.93,42.23,47.65,0,0,0,0,0,0,0.999,0,0.116,0.17,0.83,0.17,43.1
1496008800000,2017,5,2016,8,35,7,0.603,0.105,0.497,26454.6,165.3,165.3,157.5,4,3,3.857142857142857,996.8,943.5,1057,822.5,782.5,174.3,161,192,0,-1.137e-13,1.137e-13,0.175,0.162,0.19,822.5,782.5,865.4,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.468,0.43,0.508,0.337,0.318,0.358,0.015,0.014,0.016,1.04,0.983,1.1,0.047,0.044,0.05,21.09,20.82,21.29,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.93,0.937,42.42,39.73,52.07,41.09,38.75,48.2,0,0,0,0,0,0,0.875,0,0.106,0.17,0.82,0.18,43.9
1496613600000,2017,6,2016,9,36,7,0.534,0.0974,0.436,23851.6,144.6,144.6,142,3,3,3,882.3,842.1,927.3,721.3,681.1,161,161,161,0,0,0,0.183,0.174,0.191,721.3,681.1,766.3,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.378,0.35,0.415,0.282,0.256,0.31,0.013,0.011,0.014,0.927,0.855,1.01,0.041,0.038,0.045,21.64,21.38,21.88,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.81,46.61,51.23,47.32,45.68,48.2,0,0,0,0,0,0,0.789,0,0.098,0.18,0.82,0.18,44.7
1497218400000,2017,6,2016,9,37,7,0.488,0.0974,0.39,21995,135.4,135.4,130.9,3,3,3,806.5,782.6,832.6,645.5,621.6,161,161,161,0,0,0,0.2,0.193,0.206,645.5,621.6,671.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.33,0.316,0.345,0.232,0.216,0.25,0.01,0.0094,0.011,0.795,0.755,0.839,0.035,0.033,0.037,22.08,21.93,22.22,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.53,43.11,46.07,43.64,42.25,45.14,0,0,0,0,0,0,0.727,0,0.098,0.2,0.8,0.2,45.1
1497823200000,2017,6,2016,9,38,7,0.449,0.0974,0.351,20004.5,125.2,125.2,119.1,3,3,3,742.1,708,773.9,581.1,547,161,161,161,0,0,0,0.217,0.208,0.227,581.1,547,612.9,990,990,990,966.9,966.7,967,23.1,23,23.3,0.293,0.274,0.311,0.189,0.166,0.21,0.0082,0.0072,0.0091,0.686,0.629,0.74,0.03,0.027,0.032,22.45,22.26,22.64,0.953,0.95,0.955,0.977,0.973,0.98,0.931,0.924,0.936,40.62,38.47,42.59,39.69,37.43,41.73,0,0,0,0,0,0,0.662,0,0.098,0.22,0.78,0.22,44.6
1498428000000,2017,6,2016,9,39,7,0.403,0.102,0.302,17336.2,110.2,110.2,103.2,3,2,2.7142857142857144,666.8,637.2,697.9,498.6,451.2,168.1,161,186,-8.12e-15,-5.684e-14,0,0.253,0.231,0.292,498.6,451.2,536.9,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.247,0.222,0.268,0.137,0.112,0.16,0.0058,0.0048,0.0068,0.58,0.542,0.612,0.025,0.023,0.026,22.85,22.7,22.97,0.951,0.946,0.958,0.973,0.97,0.98,0.925,0.917,0.939,40.07,35.08,49.57,38.96,34.03,48.2,0,0,0,0,0,0,0.573,0,0.101,0.25,0.75,0.25,43
1499032800000,2017,7,2016,10,40,7,0.363,0.112,0.251,14818.7,93.57,93.57,88.21,2,2,2,600.4,574.6,627.6,414.4,388.6,186,186,186,0,-5.684e-14,5.684e-14,0.31,0.296,0.324,414.4,388.6,441.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.206,0.197,0.217,0.0946,0.0824,0.107,0.004,0.0035,0.0046,0.523,0.484,0.565,0.022,0.02,0.024,23.18,23.02,23.33,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.938,45,42.38,47.74,44.1,41.53,46.79,0,0,0,0,0,0,0.49,0,0.112,0.31,0.69,0.31,40.8
1499637600000,2017,7,2016,10,41,7,0.329,0.112,0.216,12827.3,81.28,81.28,76.35,2,2,2,543.9,521.8,566.1,357.9,335.8,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.342,0.329,0.356,357.9,335.8,380.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.186,0.178,0.194,0.0679,0.0575,0.0784,0.0028,0.0024,0.0033,0.438,0.405,0.471,0.018,0.017,0.02,23.51,23.38,23.65,0.949,0.946,0.952,0.974,0.97,0.979,0.925,0.918,0.933,39.18,36.85,41.5,38.18,35.74,40.64,0,0,0,0,0,0,0.424,0,0.113,0.34,0.66,0.34,39
1500242400000,2017,7,2016,10,42,7,0.3,0.112,0.187,11112.2,70.08,70.08,66.14,2,2,2,496,477.2,515,310,291.2,186,186,186,8.12e-15,0,5.684e-14,0.375,0.361,0.39,310,291.2,329,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.163,0.176,0.0453,0.0365,0.0543,0.0019,0.0015,0.0023,0.366,0.338,0.395,0.015,0.014,0.016,23.8,23.69,23.91,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,34.1,32.07,36.12,33.07,31.11,35.04,0,0,0,0,0,0,0.367,0,0.113,0.37,0.62,0.38,37
1500847200000,2017,7,2016,10,43,7,0.275,0.112,0.163,9670.19,60.99,60.99,57.56,2,2,2,455.3,439.8,471.5,269.3,253.8,186,186,186,0,0,0,0.409,0.395,0.423,269.3,253.8,285.5,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.149,0.161,0.0261,0.0188,0.0337,0.0011,0.00077,0.0014,0.305,0.282,0.33,0.013,0.012,0.014,24.05,23.95,24.14,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,29.67,27.96,31.44,28.78,27.12,30.5,0,0,0,0,0,0,0.32,0,0.112,0.41,0.59,0.41,35.2
1501452000000,2017,7,2016,10,44,7,0.253,0.0964,0.156,9322.37,58.97,58.97,55.49,2,2,2,417.8,401.8,434.6,258.4,246.8,159.4,155,186,0,0,0,0.381,0.361,0.428,258.4,246.8,274.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.149,0.144,0.154,0.0212,0.0167,0.0285,0.00087,0.00068,0.0012,0.287,0.27,0.31,0.012,0.011,0.013,24.23,24.16,24.32,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,28.6,27.33,30.39,27.75,26.51,29.48,0,0,0,0,0,0,0.308,0,0.097,0.38,0.62,0.38,36.8
1502056800000,2017,8,2016,11,45,7,0.231,0.0937,0.137,8239.58,51.87,51.87,49.05,2,1,1.2857142857142858,381.9,368.7,396.6,226.9,213.7,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.406,0.391,0.42,226.9,213.7,241.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.132,0.142,0.015,0.0139,0.0163,0.00061,0.00056,0.00066,0.355,0.258,0.409,0.014,0.01,0.017,24.34,24.26,24.38,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.8,26.15,52.67,41.72,25.36,48.2,0,0,0,0,0,0,0.272,0,0.094,0.41,0.59,0.41,35.7
1502661600000,2017,8,2016,11,46,7,0.213,0.0937,0.119,7442.48,47.02,47.02,44.3,1,1,1,352.3,340.5,364.6,197.3,185.5,155,155,155,0,-2.842e-14,2.842e-14,0.44,0.425,0.455,197.3,185.5,209.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.123,0.131,0.0125,0.0115,0.0136,0.0005,0.00046,0.00055,0.348,0.327,0.37,0.014,0.013,0.015,24.49,24.41,24.57,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.2,42.49,47.98,44.3,41.64,47.02,0,0,0,0,0,0,0.246,0,0.094,0.44,0.56,0.44,34.9
1503266400000,2017,8,2016,11,47,7,0.198,0.0937,0.104,6434.54,40.82,40.82,38.3,1,1,1,326.7,317.3,336.9,171.7,162.3,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.475,0.46,0.489,171.7,162.3,181.9,990,990,990,965,965,965.1,25,24.9,25,0.118,0.114,0.121,0.0103,0.00954,0.0112,0.00041,0.00038,0.00045,0.302,0.285,0.321,0.012,0.011,0.013,24.66,24.59,24.73,0.946,0.943,0.949,0.975,0.97,0.98,0.922,0.915,0.93,39.3,37.12,41.67,38.3,36.01,40.82,0,0,0,0,0,0,0.213,0,0.094,0.47,0.53,0.47,32.5
1503871200000,2017,8,2016,11,48,7,0.184,0.0842,0.1,6210.97,41.41,41.41,36.97,1,1,1,304.4,293.5,314.3,165.3,150.2,139.1,118,155,8.12e-15,0,2.842e-14,0.456,0.392,0.508,165.3,150.2,183.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.11,0.118,0.0098,0.00852,0.0113,0.00039,0.00034,0.00045,0.289,0.264,0.319,0.012,0.011,0.013,24.79,24.75,24.82,0.944,0.94,0.95,0.974,0.97,0.98,0.919,0.911,0.931,37.95,34.34,42.25,36.97,33.31,41.41,0,0,0,0,0,0,0.205,0,0.084,0.46,0.54,0.46,33.8
1504476000000,2017,9,2016,12,49,7,0.168,0.0714,0.0967,6005.1,38.51,38.51,35.74,1,1,1,277.8,266.9,289.4,159.8,148.9,118,118,118,0,-2.842e-14,2.842e-14,0.425,0.408,0.442,159.8,148.9,171.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.106,0.114,0.00934,0.00841,0.0103,0.00037,0.00033,0.00041,0.277,0.258,0.298,0.011,0.01,0.012,24.91,24.84,24.97,0.942,0.939,0.946,0.971,0.97,0.975,0.915,0.911,0.922,36.8,34.25,39.5,35.74,33.22,38.51,0,0,0,0,0,0,0.199,0,0.0713,0.42,0.58,0.42,35.7
1505080800000,2017,9,2016,12,50,7,0.155,0.0714,0.0831,5138.49,32.66,32.66,30.59,1,1,1,255.5,246.4,264.5,137.5,128.4,118,118,118,8.12e-15,0,2.842e-14,0.462,0.446,0.479,137.5,128.4,146.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0985,0.105,0.00743,0.00667,0.0082,0.00029,0.00026,0.00032,0.237,0.221,0.253,0.0094,0.0087,0.01,25.04,24.99,25.1,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,31.53,29.41,33.67,30.59,28.53,32.66,0,0,0,0,0,0,0.17,0,0.0719,0.46,0.54,0.46,33.2
1505685600000,2017,9,2016,12,51,7,0.143,0.0714,0.0717,4411.71,27.97,27.97,26.26,1,1,1,236.6,229.2,244,118.6,111.2,118,118,118,0,-1.421e-14,1.421e-14,0.499,0.484,0.515,118.6,111.2,126,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.095,0.0924,0.0976,0.00583,0.0052,0.00646,0.00023,0.0002,0.00025,0.203,0.19,0.217,0.008,0.0075,0.0086,25.18,25.12,25.23,0.924,0.919,0.929,0.97,0.97,0.97,0.897,0.892,0.901,27.07,25.3,28.84,26.26,24.54,27.97,0,0,0,0,0,0,0.146,0,0.0713,0.5,0.5,0.5,30.9
1506290400000,2017,9,2016,12,52,7,0.134,0.0675,0.0661,4056.75,31.99,31.99,24.15,1,1,1,220.9,215.3,226.8,109.4,99.18,111.6,73,118,-4.06e-15,-1.421e-14,0,0.504,0.339,0.543,109.4,99.18,142.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0912,0.0882,0.0992,0.00505,0.00418,0.00784,0.0002,0.00016,0.00031,0.186,0.169,0.242,0.0073,0.0066,0.0095,25.29,25.25,25.33,0.917,0.912,0.935,0.97,0.968,0.97,0.889,0.883,0.907,24.9,22.46,32.98,24.15,21.75,31.99,0,0,0,0,0,0,0.134,0,0.0679,0.5,0.49,0.51,30.3
1506895200000,2017,10,2017,1,1,7,0.127,0.0442,0.0833,5196.96,31.55,31.55,30.93,1,1,1,210.7,208.7,213.3,137.7,135.7,73,73,73,0,0,0,0.347,0.342,0.35,137.7,135.7,140.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0975,0.0968,0.0985,0.00745,0.00729,0.00768,0.00029,0.00029,0.0003,0.233,0.23,0.238,0.0091,0.009,0.0093,25.3,25.28,25.32,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,31.89,31.43,32.53,30.93,30.49,31.55,0,0,0,0,0,0,0.172,0,0.0437,0.35,0.66,0.34,40.9
1507500000000,2017,10,2017,1,2,7,0.125,0.0545,0.071,3826.42,31.11,31.11,22.78,1,1,1,207.5,202.7,211.4,117.4,105.7,90.14,73,97,-2.03e-15,-1.421e-14,0,0.435,0.345,0.479,117.4,105.7,138.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0921,0.0887,0.0978,0.00572,0.00473,0.00752,0.00022,0.00019,0.00029,0.199,0.179,0.235,0.0078,0.007,0.0092,25.36,25.3,25.41,0.791,0,0.934,0.831,0,0.97,0.767,0,0.906,23.48,0,32.08,22.78,0,31.11,0,1,0,0,0.143,0,0.127,0.143,0.054,0.44,0.57,0.43,30.6
1508104800000,2017,10,2017,1,3,7,0.118,0.0545,0.0639,1270.15,26.63,26.63,7.56,1,1,1,195.8,190.9,201.3,105.7,96.67,90.14,73,97,2.03e-15,-1.421e-14,1.421e-14,0.46,0.38,0.501,105.7,96.67,119.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0855,0.091,0.00473,0.00397,0.00589,0.00018,0.00016,0.00023,0.178,0.163,0.2,0.007,0.0064,0.0078,25.41,25.38,25.43,0.264,0,0.924,0.277,0,0.97,0.256,0,0.897,7.794,0,27.45,7.56,0,26.63,0,5,0,0,0.714,0,0.042,0.714,0.0541,0.46,0.54,0.46,10.8
1508709600000,2017,10,2017,1,4,7,0.113,0.0442,0.069,4261.5,25.96,25.96,25.37,1,1,1,187.1,185.7,189.6,114.1,112.7,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.39,0.385,0.393,114.1,112.7,116.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0887,0.0901,0.00545,0.00533,0.00566,0.00021,0.00021,0.00022,0.191,0.189,0.196,0.0075,0.0074,0.0076,25.38,25.38,25.38,0.921,0.92,0.922,0.97,0.97,0.97,0.893,0.892,0.895,26.15,25.81,26.77,25.37,25.04,25.96,0,0,0,0,0,0,0.141,0,0.044,0.39,0.61,0.39,37.7
1509314400000,2017,10,2017,1,5,7,0.114,0.0416,0.0723,4481.97,28.08,28.08,26.68,1,1,1,188.2,185.5,192.3,119.5,112.7,68.71,67,73,4.06e-15,-1.421e-14,1.421e-14,0.365,0.348,0.393,119.5,112.7,125.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.0887,0.0921,0.00591,0.00533,0.0064,0.00023,0.00021,0.00025,0.2,0.189,0.21,0.0078,0.0074,0.0082,25.38,25.37,25.38,0.925,0.92,0.929,0.97,0.97,0.97,0.897,0.892,0.901,27.5,25.81,28.95,26.68,25.04,28.08,0,0,0,0,0,0,0.148,0,0.0417,0.36,0.63,0.37,39.3
1509919200000,2017,11,2017,2,6,7,0.118,0.0405,0.077,4795.79,30.15,30.15,28.55,1,1,1,194.3,189,201.1,127.3,122,67,67,67,0,-1.421e-14,1.421e-14,0.345,0.333,0.354,127.3,122,134.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0909,0.0952,0.00657,0.00612,0.00714,0.00026,0.00024,0.00028,0.214,0.204,0.226,0.0084,0.008,0.0088,25.37,25.37,25.38,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.899,0.904,29.43,28.13,31.08,28.55,27.28,30.15,0,0,0,0,0,0,0.159,0,0.041,0.34,0.65,0.35,40.6
1510524000000,2017,11,2017,2,7,7,0.119,0.0405,0.0783,4882.94,29.71,29.71,29.07,1,1,1,196.4,193.7,199.1,129.4,126.7,67,67,67,-2.03e-15,-1.421e-14,0,0.341,0.336,0.346,129.4,126.7,132.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0926,0.0945,0.00675,0.00652,0.00698,0.00026,0.00025,0.00027,0.218,0.213,0.222,0.0085,0.0083,0.0087,25.38,25.37,25.38,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.96,29.29,30.62,29.07,28.41,29.71,0,0,0,0,0,0,0.161,0,0.0407,0.34,0.66,0.34,41
1511128800000,2017,11,2017,2,8,7,0.12,0.0317,0.0879,5513.39,35.37,35.37,32.82,1,1,1,197.8,189.8,206.3,145.4,124.8,52.43,50,67,0,0,0,0.265,0.242,0.349,145.4,124.8,156.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0974,0.0919,0.101,0.00811,0.00635,0.00903,0.00032,0.00025,0.00035,0.244,0.209,0.263,0.0095,0.0082,0.01,25.33,25.3,25.37,0.936,0.928,0.94,0.97,0.97,0.97,0.908,0.9,0.912,33.83,28.82,36.46,32.82,27.95,35.37,0,0,0,0,0,0,0.182,0,0.0321,0.26,0.73,0.27,45.9
1511733600000,2017,11,2017,2,9,7,0.119,0.0326,0.0869,5447.74,34.74,34.74,32.43,1,1,1,197.5,194.2,203.5,143.7,135.2,53.86,50,59,0,0,0,0.273,0.246,0.304,143.7,135.2,153.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0971,0.0949,0.0999,0.00796,0.00724,0.0088,0.00031,0.00028,0.00034,0.242,0.227,0.258,0.0094,0.0089,0.01,25.35,25.32,25.36,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.911,33.43,31.36,35.82,32.43,30.42,34.74,0,0,0,0,0,0,0.18,0,0.0321,0.27,0.73,0.27,45.8
1512338400000,2017,12,2017,3,10,7,0.125,0.0357,0.0896,5615.82,35.54,35.54,33.43,1,1,1,207.1,196.7,216.4,148.1,137.7,59,59,59,0,0,0,0.285,0.273,0.3,148.1,137.7,157.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0994,0.0958,0.103,0.00834,0.00745,0.00913,0.00033,0.00029,0.00036,0.25,0.232,0.267,0.0098,0.009,0.01,25.3,25.24,25.36,0.938,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,34.46,31.97,36.64,33.43,31.01,35.54,0,0,0,0,0,0,0.186,0,0.0354,0.29,0.72,0.28,44.9
1512943200000,2017,12,2017,3,11,7,0.133,0.0357,0.0975,6122.81,37.32,37.32,36.45,1,1,1,220.2,218.3,223.8,161.2,159.3,59,59,59,0,0,0,0.268,0.264,0.27,161.2,159.3,164.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.103,0.105,0.00945,0.00929,0.00975,0.00037,0.00036,0.00038,0.274,0.27,0.28,0.011,0.011,0.011,25.21,25.18,25.22,0.942,0.942,0.943,0.971,0.97,0.973,0.915,0.913,0.917,37.54,37.09,38.37,36.45,35.98,37.32,0,0,0,0,0,0,0.202,0,0.0355,0.27,0.73,0.27,46
1513548000000,2017,12,2017,3,12,7,0.141,0.0357,0.105,6657.34,41.06,41.06,39.63,1,1,1,233,227.8,238.8,174,168.8,59,59,59,0,0,0,0.253,0.247,0.259,174,168.8,179.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.107,0.111,0.0105,0.0101,0.011,0.00042,0.0004,0.00043,0.297,0.287,0.307,0.012,0.011,0.012,25.11,25.06,25.15,0.946,0.945,0.948,0.977,0.975,0.98,0.925,0.921,0.929,40.55,39.33,41.9,39.63,38.34,41.06,0,0,0,0,0,0,0.22,0,0.036,0.25,0.74,0.26,47.2
1514152800000,2017,12,2017,3,13,7,0.154,0.0357,0.118,7508.92,46.79,46.79,44.7,1,1,1,254.6,243.4,263.7,195.6,184.4,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.232,0.224,0.242,195.6,184.4,204.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.112,0.119,0.0124,0.0114,0.0131,0.00049,0.00045,0.00052,0.335,0.315,0.351,0.013,0.012,0.014,24.95,24.89,25.02,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.936,45.61,42.99,47.75,44.7,42.13,46.79,0,0,0,0,0,0,0.248,0,0.036,0.23,0.77,0.23,48.8
1514757600000,2018,1,2017,4,14,7,0.17,0.0442,0.126,7908.45,48.2,48.2,47.07,1,1,1,281,268.3,291.8,208,195.3,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.26,0.25,0.272,208,195.3,218.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.118,0.126,0.0134,0.0124,0.0144,0.00053,0.00049,0.00057,0.359,0.336,0.378,0.014,0.013,0.015,24.82,24.75,24.89,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,48.4,45.45,50.9,47.07,44.54,48.2,0,0,0,0,0,0,0.262,0,0.044,0.26,0.74,0.26,46.5
1515362400000,2018,1,2017,4,15,7,0.19,0.0442,0.146,8856.19,56.71,56.71,52.72,2,1,1.8571428571428572,314.6,295.4,332.6,241.6,222.4,73,73,73,-8.12e-15,-2.842e-14,0,0.232,0.22,0.247,241.6,222.4,259.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.127,0.141,0.0169,0.0147,0.0215,0.00068,0.00058,0.00086,0.278,0.241,0.385,0.011,0.0096,0.015,24.75,24.66,24.85,0.932,0.922,0.959,0.971,0.97,0.98,0.905,0.895,0.94,31.01,25.64,51.72,29.8,24.88,48.2,0,0,0,0,0,0,0.293,0,0.044,0.23,0.77,0.23,46.6
1515967200000,2018,1,2017,4,16,7,0.214,0.0442,0.17,10294.1,63.28,63.28,61.27,2,2,2,353.7,338.3,362.9,280.7,265.3,73,73,73,0,0,0,0.207,0.201,0.216,280.7,265.3,289.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.148,0.143,0.151,0.0315,0.0242,0.0358,0.0013,0.00097,0.0014,0.311,0.288,0.325,0.013,0.012,0.013,24.52,24.46,24.62,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,31.58,29.87,32.62,30.64,28.98,31.64,0,0,0,0,0,0,0.34,0,0.044,0.21,0.79,0.21,48.1
1516572000000,2018,1,2017,4,17,7,0.228,0.0442,0.184,11157.4,68.25,68.25,66.41,2,2,2,377.5,367,386.2,304.5,294,73,73,73,0,0,0,0.194,0.189,0.199,304.5,294,313.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.156,0.153,0.159,0.0427,0.0378,0.0468,0.0017,0.0015,0.0019,0.347,0.331,0.36,0.014,0.013,0.015,24.37,24.31,24.43,0.941,0.939,0.942,0.97,0.97,0.97,0.913,0.911,0.914,34.23,33.08,35.18,33.21,32.08,34.12,0,0,0,0,0,0,0.369,0,0.044,0.19,0.81,0.19,48.9
1517176800000,2018,1,2017,4,18,7,0.241,0.0483,0.193,11663.8,70.58,70.58,69.43,2,2,2,399.1,389.2,410,319.2,314.3,79.86,73,85,0,0,0,0.2,0.185,0.213,319.2,314.3,325,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.162,0.161,0.165,0.0497,0.0473,0.0524,0.002,0.0019,0.0021,0.37,0.363,0.379,0.015,0.015,0.015,24.24,24.18,24.29,0.943,0.943,0.944,0.97,0.97,0.97,0.915,0.914,0.916,35.79,35.22,36.38,34.71,34.16,35.29,0,0,0,0,0,0,0.386,0,0.048,0.2,0.8,0.2,48.4
1517781600000,2018,2,2017,5,19,7,0.265,0.0514,0.214,12928.5,81.89,81.89,76.96,2,2,2,438.4,416.3,460,353.4,331.3,85,85,85,0,0,0,0.194,0.185,0.204,353.4,331.3,375,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.175,0.167,0.182,0.0658,0.0554,0.076,0.0027,0.0023,0.0031,0.422,0.388,0.454,0.017,0.016,0.019,24.01,23.88,24.14,0.949,0.945,0.952,0.975,0.97,0.98,0.925,0.917,0.933,39.46,37.07,41.79,38.48,35.95,40.94,0,0,0,0,0,0,0.428,0,0.051,0.19,0.81,0.19,48.8
1518386400000,2018,2,2017,5,20,7,0.304,0.0514,0.253,15167.6,96.4,96.4,90.28,2,2,2,503.2,466.3,546.7,418.2,381.3,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.169,0.155,0.182,418.2,381.3,461.7,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.198,0.185,0.213,0.0964,0.079,0.117,0.004,0.0032,0.0049,0.519,0.463,0.584,0.022,0.019,0.024,23.62,23.36,23.84,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.27,42.45,50.61,45.14,41.61,48.2,0,0,0,0,0,0,0.502,0,0.051,0.17,0.83,0.17,49.9
1518991200000,2018,2,2017,5,21,7,0.389,0.0514,0.337,19383.8,133.5,133.5,115.4,3,2,2.857142857142857,642.8,565.5,734,557.8,480.5,85,85,85,-8.12e-15,-5.684e-14,0,0.133,0.116,0.15,557.8,480.5,649,990,990,990,966.5,966.1,966.8,23.5,23.2,23.9,0.267,0.223,0.319,0.174,0.126,0.235,0.0074,0.0053,0.01,0.65,0.54,0.788,0.028,0.023,0.034,22.88,22.38,23.24,0.952,0.946,0.956,0.976,0.97,0.98,0.93,0.918,0.937,42.18,36.07,52.34,40.76,34.99,48.2,0,0,0,0,0,0,0.641,0,0.052,0.13,0.87,0.13,49.8
1519596000000,2018,2,2017,5,22,7,0.518,0.0666,0.452,24810.7,162.3,162.3,147.7,4,3,3.2857142857142856,857.3,767.6,964.8,747.2,682.6,110.1,85,129,0,0,0,0.127,0.104,0.151,747.2,682.6,835.8,990,990,990,967.3,967,967.8,22.7,22.2,23,0.39,0.338,0.471,0.296,0.257,0.344,0.013,0.011,0.015,0.938,0.844,1.04,0.041,0.037,0.047,21.73,21.2,22.19,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,46.82,39.86,51.13,45.44,38.9,48.2,0,0,0,0,0,0,0.82,0,0.066,0.13,0.87,0.13,47.9
1520200800000,2018,3,2017,6,23,7,0.653,0.078,0.575,30175,191.9,191.9,179.6,4,4,4,1080,996.5,1171,950.8,867.5,129,129,129,3.248e-14,0,1.137e-13,0.12,0.11,0.129,950.8,867.5,1042,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.584,0.5,0.695,0.411,0.359,0.517,0.019,0.016,0.024,1.26,1.09,1.5,0.058,0.049,0.07,20.59,20.06,21.02,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.82,42.68,48.94,44.9,41.83,47.96,0,0,0,0,0,0,0.998,0,0.078,0.12,0.88,0.12,46.2
1520805600000,2018,3,2017,6,24,7,0.784,0.078,0.663,32378.9,192.8,192.8,192.7,4,4,4,1296,1207,1385,1167,1078,129,129,129,69.61,0,155.7,0.0998,0.0932,0.107,1097,1078,1100,990,990,990,968.8,968.6,969.1,21.2,20.9,21.4,0.805,0.749,0.846,0.641,0.599,0.648,0.03,0.028,0.031,1.75,1.64,1.79,0.082,0.077,0.086,19.43,19.09,19.8,0.954,0.953,0.955,0.98,0.98,0.98,0.934,0.934,0.935,49.81,49.06,50.47,48.18,48.08,48.2,0,0,0,0,0,0,1.07,0,0.121,0.099,0.85,0.15,41.3
1521410400000,2018,3,2017,6,25,7,0.87,0.078,0.665,31964.9,191.7,191.7,190.3,4,4,4,1439,1400,1475,1310,1271,129,129,129,209.6,171,245.8,0.0897,0.0875,0.0921,1100,1100,1100,990,990,990,969.3,969.2,969.4,20.7,20.6,20.8,0.869,0.852,0.884,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.8,1.83,0.088,0.086,0.089,18.9,18.77,19.04,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.54,48.19,48.91,47.57,47.23,47.93,0,0,0,0,0,0,1.06,0,0.205,0.09,0.76,0.24,36.7
1522015200000,2018,3,2017,6,26,7,0.916,0.0797,0.665,31491.5,188.5,188.5,187.4,4,4,4,1514,1484,1548,1382,1355,131.7,129,148,282.1,255.3,303,0.087,0.0842,0.0956,1100,1100,1100,990,990,990,969.5,969.4,969.6,20.5,20.4,20.6,0.899,0.89,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.86,0.09,0.089,0.091,18.62,18.5,18.73,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.82,47.5,48.09,46.86,46.55,47.13,0,0,0,0,0,0,1.04,0,0.251,0.087,0.73,0.27,34.4
1522620000000,2018,4,2017,7,27,7,0.987,0.0895,0.665,30797.3,185.6,185.6,183.3,4,4,4,1632,1564,1709,1484,1416,148,148,148,384.2,316.3,461.3,0.0907,0.0866,0.0946,1100,1100,1100,990,990,990,969.9,969.7,970.2,20.1,19.8,20.3,0.918,0.912,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.094,18.22,17.97,18.45,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.76,46.09,47.36,45.83,45.17,46.41,0,0,0,0,0,0,1.02,0,0.322,0.091,0.67,0.33,31.2
1523224800000,2018,4,2017,7,28,7,1.11,0.0895,0.665,29633.4,179.6,179.6,176.4,4,4,4,1833,1740,1919,1685,1592,148,148,148,585.1,491.6,670.6,0.0808,0.0771,0.0851,1100,1100,1100,990,990,990,970.6,970.3,970.8,19.4,19.2,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.098,17.57,17.29,17.87,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45,44.25,45.82,44.1,43.36,44.9,0,0,0,0,0,0,0.98,0,0.445,0.081,0.6,0.4,26.7
1523829600000,2018,4,2017,7,29,7,1.19,0.0895,0.665,28883.7,172.8,172.8,171.9,4,4,4,1963,1936,1975,1815,1788,148,148,148,714.8,688.1,727,0.0754,0.0749,0.0764,1100,1100,1100,990,990,990,971,970.9,971,19,19,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.099,17.15,17.11,17.23,0.948,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.86,43.75,44.09,42.98,42.88,43.21,0,0,0,0,0,0,0.955,0,0.525,0.075,0.56,0.44,24.3
1524434400000,2018,4,2017,7,30,7,1.17,0.0895,0.665,29002.7,173.7,173.7,172.6,4,4,4,1942,1912,1968,1794,1764,148,148,148,694.2,663.6,719.9,0.0762,0.0752,0.0774,1100,1100,1100,990,990,990,970.9,970.8,971,19.1,19,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.099,17.21,17.13,17.31,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,44.04,43.81,44.31,43.16,42.94,43.42,0,0,0,0,0,0,0.959,0,0.505,0.076,0.57,0.43,24.8
1525039200000,2018,4,2017,7,31,7,1.13,0.112,0.665,29455.1,176.9,176.9,175.3,4,4,4,1864,1818,1901,1678,1626,185.7,148,192,578.2,525.9,653.1,0.1,0.0779,0.106,1100,1100,1100,990,990,990,970.7,970.5,970.8,19.3,19.2,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.47,17.35,17.61,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.73,44.4,45.13,43.83,43.51,44.23,0,0,0,0,0,0,0.974,0,0.465,0.099,0.59,0.41,26.1
1525644000000,2018,5,2017,8,32,7,1.04,0.116,0.665,30254.1,182.9,182.9,180.1,4,4,4,1727,1646,1801,1535,1454,192,192,192,434.9,354,508.8,0.112,0.107,0.117,1100,1100,1100,990,990,990,970.2,970,970.5,19.8,19.5,20,0.922,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.91,17.67,18.18,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.932,45.94,45.28,46.65,45.02,44.37,45.72,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.1
1526248800000,2018,5,2017,8,33,7,0.925,0.116,0.665,31415,190.2,190.2,187,4,4,4,1529,1443,1616,1337,1251,192,192,192,237.3,151.4,324.4,0.126,0.119,0.133,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.893,0.86,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.092,18.58,18.28,18.89,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.7,46.91,48.52,46.75,45.97,47.55,0,0,0,0,0,0,1.04,0,0.26,0.13,0.72,0.28,34
1526853600000,2018,5,2017,8,34,7,0.787,0.116,0.647,32015.8,192.8,192.8,190.6,4,4,4,1301,1185,1415,1109,992.7,192,192,192,39.25,0,123.5,0.148,0.136,0.162,1070,992.7,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.769,0.639,0.849,0.582,0.419,0.648,0.028,0.019,0.031,1.65,1.34,1.8,0.078,0.062,0.086,19.51,18.99,20.18,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.77,46.93,49.94,47.64,45.99,48.2,0,0,0,0,0,0,1.06,0,0.14,0.15,0.82,0.18,40.7
1527458400000,2018,5,2017,8,35,7,0.649,0.108,0.541,28564.7,179.7,179.7,170,4,4,4,1074,1001,1154,894.8,840.4,178.7,161,192,0,-1.137e-13,1.137e-13,0.166,0.154,0.179,894.8,840.4,962,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.534,0.483,0.597,0.372,0.346,0.405,0.017,0.016,0.019,1.15,1.05,1.27,0.053,0.048,0.059,20.72,20.35,21.04,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,43.38,41.36,45.84,42.51,40.49,44.93,0,0,0,0,0,0,0.945,0,0.108,0.17,0.83,0.17,44
1528063200000,2018,6,2017,9,36,7,0.563,0.0974,0.465,24858.2,158.3,158.3,148,4,3,3.2857142857142856,930.3,883,979.3,769.3,722,161,161,161,0,0,0,0.173,0.164,0.182,769.3,722,818.3,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.418,0.375,0.463,0.31,0.283,0.335,0.014,0.013,0.015,0.989,0.925,1.04,0.044,0.041,0.047,21.39,21.17,21.64,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.56,39.82,52.2,45.59,38.85,48.2,0,0,0,0,0,0,0.822,0,0.098,0.17,0.83,0.17,44.2
1528668000000,2018,6,2017,9,37,7,0.504,0.0974,0.406,22755,141.3,141.3,135.4,3,3,3,833,804,868.3,672,643,161,161,161,0,0,0,0.193,0.185,0.2,672,643,707.3,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.345,0.328,0.365,0.25,0.231,0.273,0.011,0.01,0.012,0.84,0.791,0.899,0.037,0.035,0.04,21.93,21.73,22.09,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.07,44.39,48.07,45.15,43.5,47.1,0,0,0,0,0,0,0.752,0,0.098,0.19,0.81,0.19,45.1
1529272800000,2018,6,2017,9,38,7,0.467,0.0974,0.37,20983.8,129.1,129.1,124.9,3,3,3,772.6,743.5,795.9,611.6,582.5,161,161,161,0,0,0,0.208,0.202,0.217,611.6,582.5,634.9,990,990,990,967,966.9,967.1,23,22.9,23.1,0.31,0.294,0.324,0.21,0.19,0.225,0.0091,0.0082,0.0098,0.738,0.689,0.777,0.032,0.03,0.034,22.27,22.14,22.44,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.936,42.5,40.72,43.91,41.63,39.81,43.03,0,0,0,0,0,0,0.694,0,0.097,0.21,0.79,0.21,44.9
1529877600000,2018,6,2017,9,39,7,0.422,0.0995,0.323,18366.6,117.2,117.2,109.3,3,2,2.857142857142857,698.6,666.2,732.3,534,480.2,164.6,161,186,-8.12e-15,-5.684e-14,0,0.236,0.22,0.279,534,480.2,571.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.267,0.239,0.288,0.158,0.126,0.183,0.0068,0.0054,0.0079,0.623,0.576,0.67,0.027,0.025,0.029,22.68,22.5,22.82,0.951,0.948,0.956,0.974,0.97,0.98,0.926,0.919,0.937,40.09,36.47,51.35,38.74,35.37,48.2,0,0,0,0,0,0,0.607,0,0.099,0.24,0.77,0.23,43.5
1530482400000,2018,7,2017,10,40,7,0.38,0.112,0.267,15636.2,96.4,96.4,93.07,2,2,2,627.7,600.8,656,441.7,414.8,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.297,0.284,0.31,441.7,414.8,470.1,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.218,0.206,0.233,0.107,0.0948,0.121,0.0046,0.004,0.0051,0.566,0.524,0.614,0.024,0.022,0.026,23.02,22.86,23.17,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.71,45.05,50.42,46.54,44.15,48.2,0,0,0,0,0,0,0.517,0,0.113,0.29,0.7,0.3,41.1
1531087200000,2018,7,2017,10,41,7,0.344,0.112,0.231,13709,86.63,86.63,81.6,2,2,2,568.1,545.3,592.3,382.1,359.3,186,186,186,1.624e-14,-5.684e-14,5.684e-14,0.328,0.314,0.341,382.1,359.3,406.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.195,0.187,0.203,0.0793,0.0686,0.0908,0.0033,0.0029,0.0038,0.474,0.44,0.511,0.02,0.018,0.022,23.37,23.22,23.51,0.953,0.95,0.955,0.978,0.975,0.98,0.932,0.926,0.936,41.7,39.33,44.2,40.8,38.33,43.32,0,0,0,0,0,0,0.453,0,0.113,0.33,0.67,0.33,39.9
1531692000000,2018,7,2017,10,42,7,0.313,0.112,0.2,11862.4,75.03,75.03,70.61,2,2,2,517.3,498,537.9,331.3,312,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.36,0.346,0.373,331.3,312,351.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.177,0.17,0.184,0.0554,0.0463,0.0651,0.0023,0.0019,0.0027,0.398,0.369,0.429,0.017,0.015,0.018,23.67,23.55,23.79,0.946,0.943,0.949,0.971,0.97,0.973,0.918,0.914,0.923,36.37,34.31,38.56,35.3,33.28,37.52,0,0,0,0,0,0,0.392,0,0.113,0.36,0.64,0.36,37.9
1532296800000,2018,7,2017,10,43,7,0.287,0.112,0.174,10328.3,65.26,65.26,61.48,2,2,2,473.8,457.3,491.7,287.8,271.3,186,186,186,0,0,0,0.393,0.378,0.407,287.8,271.3,305.7,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.161,0.156,0.168,0.0348,0.027,0.0433,0.0014,0.0011,0.0018,0.333,0.308,0.36,0.014,0.013,0.015,23.93,23.83,24.03,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,31.69,29.88,33.64,30.74,28.98,32.63,0,0,0,0,0,0,0.342,0,0.113,0.39,0.61,0.39,36
1532901600000,2018,7,2017,10,44,7,0.263,0.0991,0.164,9771.64,61.37,61.37,58.16,2,2,2,434.9,417.6,452.1,271.1,260.9,163.9,155,186,0,0,0,0.376,0.352,0.416,271.1,260.9,285.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.154,0.15,0.158,0.0269,0.0221,0.0338,0.0011,0.00091,0.0014,0.306,0.292,0.327,0.013,0.012,0.013,24.14,24.07,24.23,0.935,0.932,0.938,0.97,0.97,0.97,0.906,0.904,0.91,29.98,28.74,31.63,29.08,27.88,30.68,0,0,0,0,0,0,0.323,0,0.099,0.38,0.62,0.38,37.2
1533506400000,2018,8,2017,11,45,7,0.24,0.0937,0.147,8736.81,55.45,55.45,52,2,1,1.8571428571428572,397.6,382.9,413,242.6,227.9,155,155,155,-8.12e-15,-2.842e-14,0,0.39,0.375,0.405,242.6,227.9,258,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.143,0.137,0.148,0.017,0.0151,0.0208,0.00069,0.00061,0.00085,0.288,0.254,0.403,0.012,0.01,0.016,24.33,24.26,24.41,0.932,0.924,0.958,0.971,0.97,0.98,0.906,0.896,0.939,30.69,25.71,52,29.45,24.94,48.2,0,0,0,0,0,0,0.289,0,0.093,0.39,0.61,0.39,36.4
1534111200000,2018,8,2017,11,46,7,0.222,0.0937,0.128,7894.65,48.2,48.2,46.99,1,1,1,366.4,354.2,378.2,211.4,199.2,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.423,0.41,0.438,211.4,199.2,223.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.127,0.136,0.0137,0.0127,0.0147,0.00055,0.00051,0.0006,0.373,0.351,0.394,0.015,0.014,0.016,24.39,24.31,24.48,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.38,45.64,51.03,46.99,44.73,48.2,0,0,0,0,0,0,0.261,0,0.094,0.42,0.58,0.42,35.6
1534716000000,2018,8,2017,11,47,7,0.205,0.0937,0.111,6927.5,43.8,43.8,41.24,1,1,1,338.9,328.2,350.1,183.9,173.2,155,155,155,8.12e-15,0,2.842e-14,0.457,0.443,0.472,183.9,173.2,195.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.122,0.118,0.126,0.0114,0.0105,0.0123,0.00046,0.00042,0.0005,0.324,0.305,0.344,0.013,0.012,0.014,24.58,24.51,24.65,0.95,0.947,0.953,0.979,0.975,0.98,0.93,0.923,0.934,42.13,39.65,44.7,41.24,38.67,43.8,0,0,0,0,0,0,0.229,0,0.094,0.46,0.54,0.46,33.8
1535320800000,2018,8,2017,11,48,7,0.191,0.0874,0.104,6455.27,43.34,43.34,38.42,1,1,1,316.3,306.1,325.7,171.9,158.7,144.4,118,155,4.06e-15,-2.842e-14,2.842e-14,0.456,0.381,0.494,171.9,158.7,191.6,990,990,990,965,964.9,965,25,25,25.1,0.117,0.113,0.121,0.0104,0.00924,0.012,0.00041,0.00037,0.00048,0.302,0.279,0.334,0.012,0.011,0.013,24.72,24.67,24.75,0.946,0.942,0.952,0.974,0.97,0.98,0.922,0.914,0.933,39.44,36.3,44.23,38.42,35.21,43.34,0,0,0,0,0,0,0.213,0,0.087,0.46,0.54,0.46,33.8
1535925600000,2018,9,2017,12,49,7,0.176,0.0714,0.105,6558.76,41.6,41.6,39.04,1,1,1,291.5,282.3,301.9,173.5,164.3,118,118,118,0,-2.842e-14,2.842e-14,0.405,0.391,0.418,173.5,164.3,183.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.111,0.118,0.0105,0.00971,0.0114,0.00042,0.00039,0.00045,0.302,0.285,0.32,0.012,0.011,0.013,24.83,24.77,24.89,0.947,0.944,0.95,0.976,0.971,0.98,0.924,0.917,0.931,40,37.83,42.45,39.04,36.75,41.6,0,0,0,0,0,0,0.217,0,0.071,0.41,0.6,0.4,37.3
1536530400000,2018,9,2017,12,50,7,0.164,0.0714,0.0931,5768.9,36.01,36.01,34.34,1,1,1,271.9,264.5,279.3,153.9,146.5,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.434,0.423,0.446,153.9,146.5,161.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.105,0.11,0.00883,0.0082,0.00946,0.00035,0.00032,0.00038,0.267,0.253,0.28,0.011,0.01,0.011,24.95,24.9,24.99,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.914,35.4,33.67,37.13,34.34,32.66,36.01,0,0,0,0,0,0,0.191,0,0.0709,0.44,0.57,0.43,35.2
1537135200000,2018,9,2017,12,51,7,0.154,0.0714,0.0826,5106.71,32.09,32.09,30.4,1,1,1,254.6,247.3,262,136.6,129.3,118,118,118,0,-2.842e-14,2.842e-14,0.464,0.45,0.477,136.6,129.3,144,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0988,0.104,0.00736,0.00674,0.00799,0.00029,0.00027,0.00032,0.236,0.223,0.249,0.0093,0.0088,0.0099,25.05,25,25.09,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.34,29.6,33.08,30.4,28.71,32.09,0,0,0,0,0,0,0.169,0,0.0714,0.46,0.54,0.46,33.2
1537740000000,2018,9,2017,12,52,7,0.144,0.0714,0.073,4495.42,28.16,28.16,26.76,1,1,1,238.7,232.8,244.8,120.7,114.8,118,118,118,0,-1.421e-14,1.421e-14,0.495,0.482,0.507,120.7,114.8,126.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0958,0.0937,0.0979,0.00601,0.00551,0.00653,0.00024,0.00022,0.00026,0.207,0.197,0.218,0.0082,0.0077,0.0086,25.16,25.11,25.21,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.902,27.59,26.16,29.03,26.76,25.37,28.16,0,0,0,0,0,0,0.149,0,0.071,0.5,0.51,0.49,31.2
1538344800000,2018,10,2018,1,1,7,0.136,0.0587,0.0775,4802.9,29.9,29.9,28.59,1,1,1,225.1,219.4,230.8,128.1,122.4,97,97,97,-2.03e-15,-1.421e-14,0,0.431,0.42,0.442,128.1,122.4,133.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0966,0.0946,0.0987,0.00664,0.00615,0.00713,0.00026,0.00024,0.00028,0.219,0.208,0.229,0.0086,0.0082,0.009,25.23,25.19,25.28,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.47,28.11,30.82,28.59,27.27,29.9,0,0,0,0,0,0,0.159,0,0.0585,0.43,0.57,0.43,35.3
1538949600000,2018,10,2018,1,2,7,0.128,0.0587,0.0694,4279.17,26.82,26.82,25.47,1,1,1,211.7,206,217.5,114.7,109,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.458,0.446,0.471,114.7,109,120.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0919,0.0899,0.0939,0.0055,0.00501,0.00599,0.00022,0.0002,0.00023,0.195,0.184,0.205,0.0076,0.0072,0.008,25.33,25.29,25.38,0.921,0.917,0.925,0.97,0.97,0.97,0.894,0.889,0.898,26.26,24.87,27.65,25.47,24.12,26.82,0,0,0,0,0,0,0.142,0,0.0586,0.46,0.54,0.46,33.4
1539554400000,2018,10,2018,1,3,7,0.124,0.0587,0.065,2337.58,24.89,24.89,13.91,1,1,1,204.4,199.1,209.3,107.4,102.1,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.475,0.464,0.487,107.4,102.1,112.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0893,0.0875,0.091,0.00488,0.00443,0.00529,0.00019,0.00017,0.00021,0.182,0.172,0.19,0.0071,0.0067,0.0075,25.39,25.35,25.43,0.524,0,0.919,0.554,0,0.97,0.509,0,0.892,14.34,0,25.66,13.91,0,24.89,0,3,0,0,0.429,0,0.0773,0.429,0.059,0.47,0.52,0.48,18.9
1540159200000,2018,10,2018,1,4,7,0.117,0.0587,0.0582,0,0,0,0,1,1,1,193.2,187.9,197.8,96.2,90.93,97,97,97,0,-1.421e-14,1.421e-14,0.502,0.49,0.516,96.2,90.93,100.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0854,0.0835,0.087,0.00393,0.00348,0.00432,0.00015,0.00014,0.00017,0.162,0.152,0.17,0.0063,0.006,0.0066,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0588,0.5,0.5,0.5,0
1540764000000,2018,10,2018,1,5,7,0.111,0.0483,0.0627,2478.37,26.41,26.41,14.75,1,1,1,183.5,181.4,186,103.6,85.18,79.86,67,97,2.03e-15,-1.421e-14,1.421e-14,0.435,0.361,0.532,103.6,85.18,118.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.086,0.0815,0.0897,0.00456,0.00299,0.00582,0.00018,0.00012,0.00023,0.173,0.142,0.198,0.0068,0.0056,0.0077,25.39,25.37,25.42,0.527,0,0.924,0.554,0,0.97,0.511,0,0.896,15.21,0,27.23,14.75,0,26.41,0,3,0,0,0.429,0,0.082,0.429,0.0483,0.44,0.56,0.44,22.3
1541368800000,2018,11,2018,2,6,7,0.116,0.0405,0.075,4664.93,28.34,28.34,27.77,1,1,1,191,187.4,193.4,124,120.4,67,67,67,-2.03e-15,-1.421e-14,1.421e-14,0.351,0.346,0.358,124,120.4,126.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0904,0.0925,0.00629,0.00598,0.00649,0.00025,0.00023,0.00025,0.208,0.201,0.212,0.0081,0.0079,0.0083,25.37,25.37,25.37,0.928,0.925,0.929,0.97,0.97,0.97,0.9,0.897,0.901,28.63,27.71,29.22,27.77,26.88,28.34,0,0,0,0,0,0,0.154,0,0.041,0.35,0.65,0.35,40.2
1541973600000,2018,11,2018,2,7,7,0.116,0.0405,0.075,4666.72,28.21,28.21,27.78,1,1,1,191.1,188.8,192.8,124.1,121.8,67,67,67,-2.03e-15,-1.421e-14,0,0.351,0.347,0.355,124.1,121.8,125.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0909,0.0923,0.00629,0.0061,0.00645,0.00025,0.00024,0.00025,0.208,0.204,0.211,0.0081,0.008,0.0083,25.37,25.37,25.37,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.898,0.901,28.64,28.06,29.09,27.78,27.22,28.21,0,0,0,0,0,0,0.154,0,0.041,0.35,0.65,0.35,40.2
1542578400000,2018,11,2018,2,8,7,0.115,0.0332,0.0817,5102.56,32.35,32.35,30.37,1,1,1,189.9,188.5,193.4,135.1,121.8,54.86,50,67,2.03e-15,0,1.421e-14,0.289,0.259,0.355,135.1,121.8,143.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0909,0.0964,0.00723,0.0061,0.00794,0.00028,0.00024,0.00031,0.226,0.204,0.24,0.0088,0.008,0.0094,25.35,25.35,25.37,0.932,0.926,0.936,0.97,0.97,0.97,0.904,0.898,0.908,31.31,28.06,33.35,30.37,27.22,32.35,0,0,0,0,0,0,0.169,0,0.0333,0.29,0.71,0.29,44.4
1543183200000,2018,11,2018,2,9,7,0.121,0.0318,0.0893,5604.67,34.18,34.18,33.36,1,1,1,200.2,195.3,204.6,147.6,144.2,52.57,50,59,0,0,0,0.262,0.249,0.29,147.6,144.2,151.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0983,0.0971,0.0991,0.0083,0.00801,0.00859,0.00032,0.00031,0.00034,0.248,0.243,0.254,0.0097,0.0095,0.0099,25.34,25.33,25.35,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,34.39,33.55,35.24,33.36,32.55,34.18,0,0,0,0,0,0,0.185,0,0.0317,0.26,0.74,0.26,46.3
1543788000000,2018,12,2018,3,10,7,0.13,0.0357,0.0946,5940.23,36.98,36.98,35.36,1,1,1,215.5,206.5,222.4,156.5,147.5,59,59,59,0,0,0,0.274,0.265,0.286,156.5,147.5,163.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0992,0.105,0.00905,0.00829,0.00964,0.00035,0.00032,0.00038,0.265,0.249,0.278,0.01,0.0097,0.011,25.24,25.19,25.31,0.941,0.938,0.943,0.97,0.97,0.972,0.913,0.909,0.916,36.43,34.33,38.05,35.36,33.3,36.98,0,0,0,0,0,0,0.196,0,0.0354,0.27,0.73,0.27,45.7
1544392800000,2018,12,2018,3,11,7,0.13,0.0357,0.0948,5948.85,36.64,36.64,35.41,1,1,1,215.7,211.7,221,156.7,152.7,59,59,59,0,0,0,0.274,0.267,0.279,156.7,152.7,162,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.104,0.00907,0.00873,0.00952,0.00036,0.00034,0.00037,0.266,0.258,0.275,0.01,0.01,0.011,25.24,25.2,25.27,0.941,0.939,0.942,0.97,0.97,0.971,0.913,0.911,0.915,36.5,35.55,37.73,35.41,34.49,36.64,0,0,0,0,0,0,0.197,0,0.0352,0.27,0.73,0.27,45.8
1544997600000,2018,12,2018,3,12,7,0.127,0.0357,0.0917,5749.32,34.67,34.67,34.22,1,1,1,210.5,208.2,212.5,151.5,149.2,59,59,59,0,0,0,0.28,0.278,0.283,151.5,149.2,153.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0998,0.101,0.00863,0.00843,0.0088,0.00034,0.00033,0.00034,0.256,0.252,0.26,0.01,0.0099,0.01,25.28,25.26,25.3,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,35.28,34.72,35.75,34.22,33.68,34.67,0,0,0,0,0,0,0.19,0,0.0353,0.28,0.72,0.28,45.3
1545602400000,2018,12,2018,3,13,7,0.131,0.0357,0.0951,5970.85,37.05,37.05,35.54,1,1,1,216.3,212,222.7,157.3,153,59,59,59,0,0,0,0.273,0.265,0.278,157.3,153,163.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.101,0.105,0.00912,0.00875,0.00966,0.00036,0.00034,0.00038,0.267,0.259,0.278,0.01,0.01,0.011,25.24,25.19,25.27,0.941,0.94,0.943,0.97,0.97,0.972,0.913,0.911,0.917,36.63,35.62,38.12,35.54,34.55,37.05,0,0,0,0,0,0,0.197,0,0.0359,0.27,0.73,0.27,45.6
1546207200000,2018,12,2018,3,14,7,0.138,0.0429,0.0946,5925.34,37.66,37.66,35.27,1,1,1,227.5,224,231.7,156.5,151,71,59,73,0,0,0,0.312,0.262,0.326,156.5,151,166.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.102,0.106,0.00905,0.00859,0.00987,0.00036,0.00034,0.00039,0.267,0.257,0.282,0.01,0.01,0.011,25.17,25.14,25.2,0.941,0.939,0.944,0.97,0.97,0.973,0.913,0.911,0.918,36.34,35.05,38.69,35.27,34,37.66,0,0,0,0,0,0,0.196,0,0.0434,0.31,0.69,0.31,42.9
