datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1611525600000,2021,1,2020,4,17,7,0.404,0.055,0.349,20163.4,127.2,127.2,120,3,3,3,668.6,628,705.6,577.6,537,91,91,91,0,0,0,0.136,0.129,0.145,577.6,537,614.6,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.279,0.256,0.3,0.187,0.16,0.212,0.008,0.0068,0.0091,0.668,0.6,0.731,0.029,0.025,0.031,22.76,22.55,22.99,0.953,0.95,0.955,0.977,0.972,0.98,0.931,0.924,0.936,40.93,38.32,43.26,40.01,37.27,42.4,0,0,0,0,0,0,0.667,0,0.055,0.14,0.86,0.14,49.9
1612130400000,2021,2,2020,5,18,7,0.446,0.0635,0.382,21820,134.2,134.2,129.9,3,3,3,736.6,711.9,761.1,631.6,606.9,105,105,105,0,0,0,0.142,0.138,0.147,631.6,606.9,656.1,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.312,0.298,0.326,0.223,0.206,0.239,0.0096,0.0089,0.01,0.762,0.72,0.803,0.033,0.031,0.035,22.39,22.25,22.53,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.18,42.68,45.65,43.29,41.82,44.74,0,0,0,0,0,0,0.722,0,0.064,0.14,0.86,0.14,48.9
1612735200000,2021,2,2020,5,19,7,0.476,0.0635,0.412,23273.9,142.7,142.7,138.5,3,3,3,786.3,769.6,811.2,681.3,664.6,105,105,105,0,0,0,0.133,0.129,0.136,681.3,664.6,706.2,990,990,990,967,967,967.1,23,22.9,23,0.34,0.331,0.355,0.256,0.245,0.273,0.011,0.011,0.012,0.846,0.817,0.888,0.037,0.036,0.039,22.11,21.97,22.2,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.12,46.16,48.53,46.18,45.23,47.56,0,0,0,0,0,0,0.77,0,0.064,0.13,0.87,0.13,48.9
1613340000000,2021,2,2020,5,20,7,0.567,0.0663,0.501,26993.8,176.5,176.5,160.7,4,3,3.7142857142857144,937.6,831.1,1066,828,726.1,109.6,105,137,0,0,0,0.117,0.103,0.129,828,726.1,928.8,990,990,990,967.6,967.2,968.1,22.4,21.9,22.8,0.457,0.366,0.555,0.339,0.286,0.389,0.015,0.013,0.018,1.04,0.921,1.2,0.047,0.04,0.055,21.32,20.69,21.85,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.86,39.69,51.02,43.61,38.71,48.2,0,0,0,0,0,0,0.893,0,0.066,0.12,0.88,0.12,47.6
1613944800000,2021,2,2020,5,21,7,0.773,0.0829,0.647,32022.1,192.8,192.8,190.6,4,4,4,1278,1111,1419,1141,974,137,137,137,71.19,0,182.3,0.108,0.0965,0.123,1069,974,1100,990,990,990,968.8,968.2,969.2,21.2,20.8,21.8,0.764,0.597,0.856,0.586,0.41,0.648,0.028,0.019,0.031,1.64,1.28,1.8,0.078,0.059,0.087,19.58,18.97,20.47,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.92,46.72,50.11,47.65,45.78,48.2,0,0,0,0,0,0,1.06,0,0.126,0.11,0.84,0.16,41.4
1614549600000,2021,3,2020,6,22,7,0.866,0.111,0.665,32013.9,191.2,191.2,190.6,4,4,4,1433,1416,1441,1250,1233,183,183,183,149.6,133.2,158.1,0.128,0.127,0.129,1100,1100,1100,990,990,990,969.3,969.2,969.3,20.7,20.7,20.8,0.859,0.853,0.863,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.81,0.087,0.087,0.087,18.93,18.89,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.61,48.53,48.77,47.64,47.56,47.79,0,0,0,0,0,0,1.06,0,0.201,0.13,0.77,0.23,37
1615154400000,2021,3,2020,6,23,7,0.825,0.111,0.665,32324.6,192.8,192.8,192.4,4,4,4,1364,1310,1407,1181,1127,183,183,183,80.88,26.97,124,0.134,0.13,0.14,1100,1100,1100,990,990,990,969,968.9,969.2,21,20.8,21.1,0.831,0.808,0.849,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.76,1.8,0.085,0.083,0.086,19.18,19.02,19.37,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.28,48.86,49.81,48.1,47.88,48.2,0,0,0,0,0,0,1.07,0,0.16,0.13,0.81,0.19,39.2
1615759200000,2021,3,2020,6,24,7,0.754,0.106,0.647,32238.6,192.8,192.8,191.9,4,4,4,1246,1208,1289,1071,1034,175.3,129,183,0.8886,0,6.22,0.141,0.107,0.15,1070,1034,1100,990,990,990,968.7,968.6,968.8,21.3,21.2,21.4,0.751,0.699,0.799,0.581,0.499,0.648,0.027,0.023,0.031,1.63,1.48,1.75,0.076,0.069,0.082,19.7,19.44,19.93,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.32,48.24,50.01,47.97,47.27,48.2,0,0,0,0,0,0,1.07,0,0.107,0.14,0.86,0.14,42.8
1616364000000,2021,3,2020,6,25,7,0.729,0.078,0.651,32390.4,192.8,192.8,192.8,4,4,4,1206,1194,1228,1077,1065,129,129,129,0,0,0,0.107,0.105,0.108,1077,1065,1099,990,990,990,968.5,968.5,968.6,21.5,21.4,21.5,0.746,0.729,0.779,0.595,0.569,0.646,0.028,0.026,0.03,1.64,1.59,1.72,0.076,0.074,0.081,19.82,19.66,19.9,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.93,49.61,50.54,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.078,0.11,0.89,0.11,44.4
1616968800000,2021,3,2020,6,26,7,0.784,0.0846,0.665,32390.4,192.8,192.8,192.8,4,4,4,1297,1242,1349,1157,1113,139.9,129,148,56.78,13.47,101,0.108,0.101,0.114,1100,1100,1100,990,990,990,968.8,968.7,969,21.2,21,21.3,0.813,0.786,0.838,0.648,0.648,0.648,0.031,0.03,0.031,1.76,1.73,1.79,0.083,0.081,0.085,19.41,19.22,19.6,0.954,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.91,49.4,50.44,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.119,0.11,0.85,0.15,41.3
1617573600000,2021,4,2020,7,27,7,0.855,0.0895,0.665,32111.9,192.8,192.8,191.1,4,4,4,1414,1370,1457,1266,1222,148,148,148,165.7,122.2,208.7,0.105,0.102,0.108,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.865,0.846,0.883,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.79,1.83,0.087,0.086,0.089,18.98,18.82,19.14,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.76,48.35,49.19,47.79,47.38,48.2,0,0,0,0,0,0,1.06,0,0.19,0.1,0.78,0.22,37.6
1618178400000,2021,4,2020,7,28,7,0.917,0.0895,0.665,31463.2,188.9,188.9,187.3,4,4,4,1516,1472,1549,1368,1324,148,148,148,268.5,224.4,300.9,0.0977,0.0956,0.101,1100,1100,1100,990,990,990,969.5,969.4,969.6,20.5,20.4,20.6,0.907,0.893,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.84,1.86,0.091,0.089,0.091,18.61,18.5,18.76,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.78,47.49,48.18,46.82,46.54,47.22,0,0,0,0,0,0,1.04,0,0.252,0.098,0.73,0.27,34.3
1618783200000,2021,4,2020,7,29,7,0.926,0.0895,0.665,31379,188,188,186.8,4,4,4,1531,1495,1552,1383,1347,148,148,148,282.6,246.6,304.1,0.0967,0.0954,0.099,1100,1100,1100,990,990,990,969.6,969.5,969.7,20.4,20.3,20.5,0.91,0.907,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.091,0.09,0.091,18.56,18.49,18.68,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.65,47.46,47.96,46.7,46.51,47,0,0,0,0,0,0,1.04,0,0.261,0.097,0.72,0.28,33.9
1619388000000,2021,4,2020,7,30,7,0.855,0.0971,0.665,32070.6,192.8,192.8,190.9,4,4,4,1414,1331,1479,1253,1139,160.6,148,192,153,38.89,230.7,0.114,0.1,0.144,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.861,0.813,0.898,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.76,1.85,0.087,0.084,0.09,18.99,18.74,19.3,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.78,48.12,49.62,47.72,47.16,48.2,0,0,0,0,0,0,1.06,0,0.19,0.11,0.78,0.22,37.5
1619992800000,2021,5,2020,8,31,7,0.733,0.116,0.616,31263.4,192.8,192.8,186.1,4,4,4,1211,1133,1298,1019,940.7,192,192,192,0.87,-1.137e-13,6.09,0.159,0.148,0.17,1018,940.7,1100,990,990,990,968.6,968.3,968.8,21.4,21.2,21.7,0.679,0.577,0.799,0.49,0.394,0.648,0.023,0.018,0.031,1.45,1.23,1.75,0.068,0.057,0.083,19.98,19.42,20.45,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.59,45.05,49.93,46.52,44.15,48.2,0,0,0,0,0,0,1.03,0,0.117,0.16,0.84,0.16,42.7
1620597600000,2021,5,2020,8,32,7,0.629,0.0928,0.536,28484.6,177.4,177.4,169.6,4,4,4,1040,979.9,1108,886.8,832.9,153.4,147,192,-3.248e-14,-1.137e-13,0,0.147,0.136,0.173,886.8,832.9,937.3,990,990,990,968,967.8,968.2,22,21.8,22.2,0.522,0.471,0.567,0.368,0.342,0.393,0.017,0.015,0.018,1.13,1.04,1.22,0.052,0.047,0.056,20.84,20.57,21.14,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.933,0.936,43.26,41.19,45.26,42.39,40.3,44.36,0,0,0,0,0,0,0.942,0,0.093,0.15,0.85,0.15,45.3
1621202400000,2021,5,2020,8,33,7,0.554,0.0889,0.466,24886.7,158.4,158.4,148.1,4,3,3.2857142857142856,916.8,877.2,963,769.8,730.2,147,147,147,0,0,0,0.161,0.153,0.168,769.8,730.2,816,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.414,0.377,0.456,0.311,0.289,0.334,0.014,0.013,0.015,0.986,0.937,1.03,0.044,0.041,0.046,21.45,21.24,21.65,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.74,39.86,52.25,45.64,38.89,48.2,0,0,0,0,0,0,0.823,0,0.088,0.16,0.84,0.16,44.9
1621807200000,2021,5,2020,8,34,7,0.5,0.0889,0.411,23045.4,143.1,143.1,137.2,3,3,3,827.1,793.1,862.6,680.1,646.1,147,147,147,0,0,0,0.178,0.17,0.185,680.1,646.1,715.6,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.347,0.327,0.367,0.255,0.233,0.279,0.011,0.01,0.012,0.85,0.793,0.91,0.037,0.035,0.04,21.94,21.74,22.13,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.66,44.7,48.66,45.72,43.8,47.69,0,0,0,0,0,0,0.762,0,0.089,0.18,0.82,0.18,46.1
1622412000000,2021,5,2020,8,35,7,0.457,0.0744,0.382,21753.2,134.1,134.1,129.5,3,3,3,755,720.4,782.9,632,601.4,123,119,147,0,0,0,0.163,0.153,0.188,632,601.4,657.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.317,0.3,0.331,0.223,0.203,0.24,0.0097,0.0087,0.01,0.767,0.715,0.81,0.033,0.031,0.035,22.31,22.18,22.5,0.956,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.04,42.22,45.6,43.16,41.38,44.69,0,0,0,0,0,0,0.719,0,0.075,0.16,0.84,0.16,47.6
1623016800000,2021,6,2020,9,36,7,0.408,0.072,0.336,19329,122,122,115.1,3,3,3,675.1,642.5,709.2,556.1,523.5,119,119,119,0,0,0,0.176,0.168,0.185,556.1,523.5,590.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.274,0.255,0.293,0.172,0.151,0.195,0.0074,0.0064,0.0084,0.639,0.584,0.696,0.027,0.025,0.03,22.76,22.57,22.95,0.951,0.949,0.954,0.975,0.97,0.979,0.927,0.92,0.934,39.35,37.25,41.52,38.35,36.13,40.66,0,0,0,0,0,0,0.639,0,0.072,0.18,0.82,0.18,47.4
1623621600000,2021,6,2020,9,37,7,0.364,0.072,0.292,16770.1,106.3,106.3,99.82,3,2,2.4285714285714284,602.6,574.4,631.8,483.6,455.4,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.198,0.188,0.207,483.6,455.4,512.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.233,0.217,0.249,0.128,0.114,0.144,0.0054,0.0048,0.0061,0.581,0.533,0.629,0.025,0.023,0.027,23.11,23.01,23.24,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.5,35.2,52.27,42.46,34.14,48.2,0,0,0,0,0,0,0.555,0,0.072,0.2,0.8,0.2,46.1
1624226400000,2021,6,2020,9,38,7,0.327,0.0974,0.23,13689.4,86.67,86.67,81.48,2,2,2,540.6,516.1,565.3,379.6,355.1,161,161,161,-8.12e-15,-5.684e-14,5.684e-14,0.298,0.285,0.312,379.6,355.1,404.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.192,0.183,0.201,0.0782,0.0666,0.0898,0.0033,0.0028,0.0038,0.469,0.432,0.506,0.02,0.018,0.021,23.5,23.35,23.65,0.952,0.949,0.955,0.978,0.974,0.98,0.931,0.925,0.936,41.65,39.08,44.22,40.74,38.07,43.33,0,0,0,0,0,0,0.453,0,0.097,0.3,0.7,0.3,41.9
1624831200000,2021,6,2020,9,39,7,0.295,0.0884,0.206,12303.2,75.88,75.88,73.23,2,2,2,487.2,465.5,509.3,341.1,330.5,146.1,135,161,0,0,0,0.3,0.277,0.326,341.1,330.5,352.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.177,0.173,0.181,0.06,0.055,0.0652,0.0025,0.0023,0.0027,0.41,0.394,0.426,0.017,0.016,0.018,23.8,23.69,23.91,0.947,0.946,0.949,0.971,0.97,0.974,0.92,0.917,0.924,37.69,36.64,38.96,36.62,35.54,37.94,0,0,0,0,0,0,0.407,0,0.089,0.3,0.7,0.3,41.7
1625436000000,2021,7,2020,10,40,7,0.266,0.0816,0.185,11060.4,69.66,69.66,65.84,2,2,2,440.5,422.6,458.7,305.5,287.6,135,135,135,0,0,0,0.307,0.294,0.319,305.5,287.6,323.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.164,0.158,0.171,0.0432,0.0347,0.0518,0.0018,0.0014,0.0021,0.356,0.329,0.383,0.015,0.013,0.016,24.06,23.95,24.17,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.94,31.97,35.91,32.92,31.01,34.83,0,0,0,0,0,0,0.366,0,0.081,0.31,0.7,0.3,41.6
1626040800000,2021,7,2020,10,41,7,0.243,0.0816,0.161,9667.03,60.79,60.79,57.54,2,2,2,401.7,386.2,416.9,266.7,251.2,135,135,135,4.06e-15,0,2.842e-14,0.336,0.324,0.35,266.7,251.2,281.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.15,0.145,0.156,0.0249,0.0176,0.032,0.001,0.00071,0.0013,0.298,0.275,0.321,0.012,0.011,0.013,24.3,24.2,24.39,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.66,27.95,31.33,28.77,27.11,30.39,0,0,0,0,0,0,0.32,0,0.082,0.34,0.66,0.34,39.8
1626645600000,2021,7,2020,10,42,7,0.223,0.0816,0.141,8429.13,53.2,53.2,50.17,2,1,1.5714285714285714,368.3,355.9,381.6,233.3,220.9,135,135,135,0,-2.842e-14,2.842e-14,0.367,0.354,0.379,233.3,220.9,246.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.139,0.134,0.143,0.0156,0.0145,0.0167,0.00063,0.00059,0.00068,0.319,0.254,0.404,0.013,0.01,0.016,24.44,24.38,24.51,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.33,25.83,52.48,35.42,25.06,48.2,0,0,0,0,0,0,0.279,0,0.082,0.37,0.63,0.37,37.8
1627250400000,2021,7,2020,10,43,7,0.205,0.0799,0.126,7846.59,48.2,48.2,46.71,1,1,1,339.7,328.3,351.8,207.6,196.8,132.1,115,135,-8.12e-15,-2.842e-14,2.842e-14,0.389,0.35,0.407,207.6,196.8,216.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.129,0.126,0.133,0.0134,0.0125,0.0142,0.00054,0.0005,0.00057,0.365,0.347,0.382,0.015,0.014,0.015,24.54,24.46,24.59,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,47.75,45.28,49.8,46.71,44.38,48.2,0,0,0,0,0,0,0.259,0,0.079,0.39,0.61,0.39,38.3
1627855200000,2021,8,2020,11,44,7,0.188,0.0696,0.118,7422.75,47.08,47.08,44.18,1,1,1,310.2,297.9,323.1,195.2,182.9,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.371,0.356,0.386,195.2,182.9,208.1,990,990,990,965,964.9,965,25,25,25.1,0.122,0.118,0.127,0.0123,0.0113,0.0134,0.00049,0.00045,0.00054,0.341,0.319,0.364,0.014,0.013,0.015,24.71,24.62,24.79,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.08,42.22,48.04,44.18,41.38,47.08,0,0,0,0,0,0,0.245,0,0.07,0.37,0.63,0.37,39.5
1628460000000,2021,8,2020,11,45,7,0.171,0.06,0.111,6989.44,43.89,43.89,41.6,1,1,1,282.8,273,293.8,183.5,174.7,99.29,93,115,0,-2.842e-14,2.842e-14,0.351,0.325,0.397,183.5,174.7,193.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.115,0.12,0.0114,0.0106,0.0122,0.00045,0.00042,0.00048,0.319,0.304,0.335,0.013,0.012,0.013,24.85,24.81,24.9,0.95,0.947,0.953,0.979,0.977,0.98,0.93,0.925,0.934,42.48,40.3,44.79,41.6,39.36,43.89,0,0,0,0,0,0,0.231,0,0.06,0.35,0.65,0.35,40.9
1629064800000,2021,8,2020,11,46,7,0.158,0.0562,0.102,6357.56,40.09,40.09,37.84,1,1,1,261,252,270,168,159,93,93,93,-8.12e-15,-2.842e-14,0,0.356,0.344,0.369,168,159,177,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.108,0.114,0.01,0.00926,0.0108,0.0004,0.00037,0.00043,0.29,0.274,0.307,0.011,0.011,0.012,24.97,24.91,25.02,0.945,0.942,0.948,0.974,0.97,0.978,0.92,0.914,0.927,38.86,36.74,40.98,37.84,35.64,40.09,0,0,0,0,0,0,0.21,0,0.056,0.36,0.65,0.35,40.2
1629669600000,2021,8,2020,11,47,7,0.146,0.0562,0.0899,5591.31,34.95,34.95,33.28,1,1,1,241.6,234.2,249,148.6,141.2,93,93,93,0,0,0,0.385,0.374,0.397,148.6,141.2,156,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.102,0.107,0.00838,0.00775,0.00901,0.00033,0.00031,0.00036,0.256,0.242,0.269,0.01,0.0095,0.011,25.09,25.04,25.15,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.31,32.58,36.04,33.28,31.6,34.95,0,0,0,0,0,0,0.185,0,0.0561,0.38,0.62,0.38,38.3
1630274400000,2021,8,2020,11,48,7,0.135,0.0472,0.0876,5468.38,34.86,34.86,32.55,1,1,1,222.9,213.7,231.7,144.9,136.3,78,72,93,0,0,0,0.349,0.317,0.406,144.9,136.3,154.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0997,0.104,0.00806,0.00733,0.00891,0.00032,0.00029,0.00035,0.248,0.234,0.265,0.0097,0.0092,0.01,25.22,25.17,25.28,0.937,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.56,31.42,35.94,32.55,30.48,34.86,0,0,0,0,0,0,0.181,0,0.0474,0.35,0.65,0.35,40.5
1630879200000,2021,9,2020,12,49,7,0.122,0.0435,0.0787,4906.29,31.18,31.18,29.2,1,1,1,202.1,194.3,210.7,130.1,122.3,72,72,72,0,-1.421e-14,1.421e-14,0.357,0.342,0.371,130.1,122.3,138.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0956,0.0928,0.0986,0.00681,0.00614,0.00754,0.00027,0.00024,0.0003,0.221,0.207,0.236,0.0086,0.0081,0.0092,25.36,25.3,25.38,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.899,0.906,30.11,28.2,32.14,29.2,27.35,31.18,0,0,0,0,0,0,0.162,0,0.0433,0.36,0.65,0.35,40.2
1631484000000,2021,9,2020,12,50,7,0.112,0.0435,0.0689,4257.17,26.75,26.75,25.34,1,1,1,186,180.3,191.8,114,108.3,72,72,72,6.09e-15,0,1.421e-14,0.387,0.375,0.399,114,108.3,119.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0879,0.0919,0.00544,0.00496,0.00593,0.00021,0.00019,0.00023,0.192,0.182,0.202,0.0075,0.0071,0.0079,25.38,25.38,25.38,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.889,0.897,26.12,24.71,27.58,25.34,23.97,26.75,0,0,0,0,0,0,0.141,0,0.0431,0.39,0.62,0.38,38
1632088800000,2021,9,2020,12,51,7,0.104,0.0435,0.0609,3725.94,23.51,23.51,22.18,1,1,1,172.7,166.9,178.4,100.7,94.94,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.417,0.404,0.431,100.7,94.94,106.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0852,0.0832,0.0872,0.00431,0.00382,0.0048,0.00017,0.00015,0.00019,0.168,0.158,0.178,0.0066,0.0062,0.007,25.38,25.38,25.38,0.914,0.911,0.917,0.969,0.967,0.97,0.885,0.883,0.888,22.89,21.65,24.24,22.18,20.93,23.51,0,0,0,0,0,0,0.123,0,0.0431,0.42,0.59,0.41,35.8
1632693600000,2021,9,2020,12,52,7,0.099,0.0384,0.0607,3730.07,25.73,25.73,22.2,1,1,1,163.7,160.1,167.8,100.3,89.47,63.43,52,72,-6.09e-15,-1.421e-14,0,0.388,0.31,0.446,100.3,89.47,115.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0812,0.087,0.00428,0.00335,0.00559,0.00017,0.00013,0.00022,0.166,0.148,0.191,0.0065,0.0058,0.0075,25.36,25.34,25.38,0.92,0.917,0.923,0.967,0.964,0.97,0.89,0.887,0.894,22.95,20.55,26.53,22.2,19.81,25.73,0,0,0,0,0,0,0.123,0,0.0383,0.39,0.61,0.39,37.7
1633298400000,2021,10,2021,1,1,7,0.101,0.0314,0.0699,4313.35,26.13,26.13,25.67,1,1,1,167.5,164.2,169.4,115.5,112.2,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.31,0.307,0.317,115.5,112.2,117.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0869,0.0857,0.0876,0.00557,0.00529,0.00573,0.00022,0.00021,0.00022,0.191,0.185,0.194,0.0075,0.0072,0.0076,25.34,25.34,25.34,0.922,0.919,0.923,0.97,0.97,0.97,0.894,0.892,0.895,26.47,25.64,26.94,25.67,24.87,26.13,0,0,0,0,0,0,0.143,0,0.0311,0.31,0.69,0.31,42.7
1633903200000,2021,10,2021,1,2,7,0.0949,0.0314,0.0635,3885.73,24.41,24.41,23.13,1,1,1,156.9,153,162.3,104.9,101,52,52,52,6.09e-15,-1.421e-14,1.421e-14,0.331,0.32,0.34,104.9,101,110.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0818,0.085,0.00467,0.00433,0.00512,0.00018,0.00017,0.0002,0.172,0.165,0.182,0.0067,0.0065,0.0071,25.34,25.34,25.34,0.914,0.912,0.918,0.97,0.969,0.97,0.887,0.884,0.891,23.85,22.88,25.17,23.13,22.18,24.41,0,0,0,0,0,0,0.128,0,0.0314,0.33,0.67,0.33,40.9
1634508000000,2021,10,2021,1,3,7,0.0913,0.0314,0.0599,3655.63,23.17,23.17,21.76,1,1,1,151,147.3,157.1,99.04,95.25,52,52,52,-6.09e-15,-1.421e-14,0,0.345,0.331,0.353,99.04,95.25,105.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0797,0.0832,0.00417,0.00385,0.00468,0.00016,0.00015,0.00018,0.161,0.155,0.172,0.0063,0.0061,0.0068,25.34,25.34,25.35,0.913,0.911,0.916,0.968,0.967,0.97,0.884,0.883,0.887,22.48,21.68,23.88,21.76,20.95,23.17,0,0,0,0,0,0,0.121,0,0.0314,0.34,0.66,0.34,40
1635112800000,2021,10,2021,1,4,7,0.0967,0.0314,0.0652,4002.34,24.87,24.87,23.82,1,1,1,159.8,156.8,164.2,107.8,104.8,52,52,52,-8.121e-15,-1.421e-14,0,0.325,0.317,0.332,107.8,104.8,112.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.0831,0.0857,0.00492,0.00466,0.00529,0.00019,0.00018,0.00021,0.177,0.172,0.185,0.0069,0.0067,0.0072,25.34,25.34,25.34,0.916,0.914,0.919,0.97,0.97,0.97,0.889,0.887,0.892,24.56,23.82,25.64,23.82,23.1,24.87,0,0,0,0,0,0,0.132,0,0.0315,0.32,0.67,0.33,41.4
1635717600000,2021,11,2021,2,5,7,0.102,0.0302,0.0719,4448.98,28.01,28.01,26.48,1,1,1,168.9,160.9,175.1,118.9,110.9,50,50,50,-6.09e-15,-1.421e-14,0,0.296,0.285,0.311,118.9,110.9,125.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0877,0.0849,0.0899,0.00585,0.00518,0.00639,0.00023,0.0002,0.00025,0.197,0.182,0.208,0.0077,0.0071,0.0081,25.34,25.34,25.34,0.924,0.919,0.929,0.97,0.97,0.97,0.896,0.891,0.901,27.3,25.32,28.88,26.48,24.56,28.01,0,0,0,0,0,0,0.147,0,0.0301,0.3,0.7,0.3,43.6
1636322400000,2021,11,2021,2,6,7,0.101,0.0302,0.0705,4358.09,27.95,27.95,25.94,1,1,1,166.6,162,174.9,116.6,112,50,50,50,4.06e-15,0,1.421e-14,0.3,0.286,0.309,116.6,112,124.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0869,0.0853,0.0898,0.00566,0.00527,0.00636,0.00022,0.00021,0.00025,0.193,0.184,0.207,0.0075,0.0072,0.0081,25.34,25.34,25.34,0.923,0.919,0.928,0.97,0.97,0.97,0.895,0.892,0.901,26.74,25.59,28.81,25.94,24.83,27.95,0,0,0,0,0,0,0.144,0,0.0305,0.3,0.7,0.3,43.1
1636927200000,2021,11,2021,2,7,7,0.105,0.0302,0.0747,4639.77,28.66,28.66,27.62,1,1,1,173.5,169.9,177.9,123.5,120,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.288,0.281,0.294,123.5,120,127.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0894,0.0881,0.0909,0.00625,0.00595,0.00662,0.00024,0.00023,0.00026,0.205,0.198,0.213,0.008,0.0078,0.0083,25.34,25.34,25.34,0.927,0.925,0.93,0.97,0.97,0.97,0.899,0.897,0.902,28.47,27.57,29.55,27.62,26.75,28.66,0,0,0,0,0,0,0.153,0,0.0303,0.29,0.71,0.29,44.2
1637532000000,2021,11,2021,2,8,7,0.103,0.0302,0.073,4523.44,28.34,28.34,26.93,1,1,1,170.7,166.4,176.5,120.7,116.4,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.293,0.283,0.3,120.7,116.4,126.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0884,0.0868,0.0904,0.00601,0.00564,0.0065,0.00024,0.00022,0.00025,0.2,0.192,0.21,0.0078,0.0075,0.0082,25.34,25.34,25.34,0.925,0.922,0.929,0.97,0.97,0.97,0.898,0.895,0.901,27.76,26.68,29.21,26.93,25.88,28.34,0,0,0,0,0,0,0.15,0,0.03,0.29,0.71,0.29,43.9
1638136800000,2021,11,2021,2,9,7,0.0988,0.0341,0.0647,3968.93,26.15,26.15,23.62,1,1,1,163.4,161.5,167.5,107,102.5,56.43,50,59,0,-1.421e-14,1.421e-14,0.346,0.299,0.365,107,102.5,117.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0845,0.0833,0.0872,0.00484,0.00446,0.00574,0.00019,0.00017,0.00022,0.176,0.169,0.194,0.0069,0.0066,0.0076,25.35,25.34,25.35,0.916,0.913,0.923,0.97,0.97,0.97,0.888,0.885,0.896,24.36,23.25,26.95,23.62,22.55,26.15,0,0,0,0,0,0,0.131,0,0.0341,0.35,0.65,0.35,40.2
1638741600000,2021,12,2021,3,10,7,0.104,0.0357,0.0683,4210.73,26.3,26.3,25.06,1,1,1,171.9,164.5,177.1,112.9,105.5,59,59,59,-6.09e-15,-1.421e-14,0,0.343,0.333,0.359,112.9,105.5,118.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.087,0.0844,0.0888,0.00535,0.00472,0.00579,0.00021,0.00018,0.00023,0.187,0.174,0.197,0.0073,0.0068,0.0077,25.36,25.35,25.36,0.92,0.915,0.924,0.97,0.97,0.97,0.892,0.887,0.896,25.84,23.99,27.11,25.06,23.27,26.3,0,0,0,0,0,0,0.139,0,0.0357,0.34,0.66,0.34,40.5
1639346400000,2021,12,2021,3,11,7,0.112,0.0357,0.0759,4719.64,30.18,30.18,28.09,1,1,1,184.5,178.4,193.2,125.5,119.4,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.32,0.305,0.331,125.5,119.4,134.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0893,0.0945,0.00642,0.0059,0.00716,0.00025,0.00023,0.00028,0.21,0.199,0.225,0.0082,0.0078,0.0088,25.36,25.36,25.36,0.928,0.925,0.932,0.97,0.97,0.97,0.9,0.897,0.904,28.96,27.46,31.11,28.09,26.63,30.18,0,0,0,0,0,0,0.156,0,0.0361,0.32,0.68,0.32,42.1
1639951200000,2021,12,2021,3,12,7,0.123,0.0357,0.0869,5443.55,33.32,33.32,32.4,1,1,1,202.6,196.2,206.6,143.6,137.2,59,59,59,0,0,0,0.291,0.286,0.301,143.6,137.2,147.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0979,0.0956,0.0993,0.00796,0.00741,0.0083,0.00031,0.00029,0.00032,0.242,0.231,0.249,0.0095,0.009,0.0098,25.34,25.31,25.36,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.909,33.4,31.85,34.35,32.4,30.89,33.32,0,0,0,0,0,0,0.18,0,0.0361,0.29,0.71,0.29,44.3
1640556000000,2021,12,2021,3,13,7,0.127,0.0381,0.0893,5594.32,34.75,34.75,33.3,1,1,1,210.7,206,216.2,147.7,141.8,63,59,73,0,0,0,0.299,0.277,0.34,147.7,141.8,153.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0998,0.099,0.101,0.0083,0.0078,0.00883,0.00033,0.00031,0.00035,0.25,0.241,0.261,0.0098,0.0094,0.01,25.29,25.26,25.32,0.938,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,34.33,32.87,35.83,33.3,31.88,34.75,0,0,0,0,0,0,0.185,0,0.0377,0.3,0.7,0.3,44
1641160800000,2022,1,2021,4,14,7,0.141,0.0442,0.0973,6097.67,39.76,39.76,36.3,1,1,1,233.8,220.3,248.2,160.8,147.3,73,73,73,0,0,0,0.312,0.294,0.331,160.8,147.3,175.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.101,0.111,0.00942,0.00827,0.0106,0.00037,0.00032,0.00042,0.275,0.25,0.3,0.011,0.0098,0.012,25.12,25.01,25.23,0.942,0.938,0.947,0.972,0.97,0.977,0.916,0.909,0.926,37.33,34.16,40.68,36.3,33.14,39.76,0,0,0,0,0,0,0.202,0,0.0437,0.31,0.69,0.31,43.2
1641765600000,2022,1,2021,4,15,7,0.158,0.0442,0.114,7186.25,43.86,43.86,42.78,1,1,1,260.7,253.3,265.4,187.7,180.3,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.28,0.275,0.288,187.7,180.3,192.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.113,0.117,0.0117,0.0111,0.0121,0.00046,0.00044,0.00048,0.323,0.31,0.331,0.013,0.012,0.013,24.93,24.91,24.98,0.951,0.948,0.952,0.98,0.98,0.98,0.932,0.93,0.933,43.65,41.9,44.75,42.78,41.06,43.86,0,0,0,0,0,0,0.238,0,0.044,0.28,0.72,0.28,45.5
1642370400000,2022,1,2021,4,16,7,0.159,0.0442,0.115,7285.42,44.3,44.3,43.37,1,1,1,263.3,257.4,267.3,190.3,184.4,73,73,73,-8.12e-15,-2.842e-14,2.842e-14,0.277,0.273,0.284,190.3,184.4,194.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.114,0.118,0.0119,0.0114,0.0123,0.00047,0.00045,0.00049,0.327,0.317,0.335,0.013,0.013,0.013,24.92,24.9,24.95,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,44.25,42.87,45.2,43.37,42.01,44.3,0,0,0,0,0,0,0.241,0,0.044,0.28,0.72,0.28,45.8
1642975200000,2022,1,2021,4,17,7,0.169,0.0442,0.125,7801.65,48.2,48.2,46.44,1,1,1,279.5,267,295.4,206.5,194,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.262,0.247,0.273,206.5,194,222.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.117,0.127,0.0133,0.0122,0.0147,0.00053,0.00049,0.00058,0.356,0.334,0.385,0.014,0.013,0.015,24.83,24.73,24.9,0.956,0.953,0.959,0.98,0.98,0.98,0.937,0.934,0.94,48.04,45.14,51.73,46.44,44.24,48.2,0,0,0,0,0,0,0.258,0,0.044,0.26,0.74,0.26,46.2
1643580000000,2022,1,2021,4,18,7,0.191,0.0504,0.14,8449.92,53.67,53.67,50.3,2,1,1.5714285714285714,315.3,299.6,331.3,232,219.8,83.29,73,85,-1.218e-14,-2.842e-14,0,0.264,0.244,0.279,232,219.8,246.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.132,0.128,0.137,0.0155,0.0144,0.0167,0.00062,0.00058,0.00067,0.311,0.244,0.392,0.012,0.0097,0.016,24.71,24.66,24.78,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.94,37.54,25.75,52.66,35.48,24.98,48.2,0,0,0,0,0,0,0.279,0,0.051,0.26,0.73,0.27,44.2
1644184800000,2022,2,2021,5,19,7,0.209,0.0514,0.157,9531.47,58.84,58.84,56.73,2,2,2,345.3,335.9,355.1,260.3,250.9,85,85,85,4.06e-15,0,2.842e-14,0.246,0.239,0.253,260.3,250.9,270.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.142,0.139,0.145,0.0219,0.0174,0.0265,0.00088,0.0007,0.0011,0.282,0.268,0.297,0.011,0.011,0.012,24.59,24.53,24.65,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,29.24,28.2,30.33,28.37,27.35,29.42,0,0,0,0,0,0,0.315,0,0.052,0.25,0.75,0.25,45.6
1644789600000,2022,2,2021,5,20,7,0.23,0.0514,0.179,10791.5,68.74,68.74,64.24,2,2,2,380.1,359.2,401.3,295.1,274.2,85,85,85,0,0,0,0.224,0.212,0.237,295.1,274.2,316.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.154,0.147,0.162,0.0383,0.0284,0.0483,0.0016,0.0011,0.002,0.334,0.303,0.366,0.014,0.012,0.015,24.37,24.23,24.5,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.915,33.11,30.79,35.43,32.12,29.86,34.37,0,0,0,0,0,0,0.357,0,0.051,0.22,0.78,0.22,46.9
1645394400000,2022,2,2021,5,21,7,0.272,0.0514,0.22,13314.9,88.47,88.47,79.26,2,2,2,449,410.3,491.8,364,325.3,85,85,85,0,0,0,0.19,0.173,0.207,364,325.3,406.8,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.178,0.165,0.194,0.0708,0.0525,0.091,0.0029,0.0021,0.0038,0.437,0.379,0.502,0.018,0.015,0.021,23.94,23.69,24.17,0.95,0.944,0.955,0.976,0.97,0.98,0.927,0.916,0.936,40.59,36.42,45.14,39.63,35.32,44.24,0,0,0,0,0,0,0.44,0,0.052,0.19,0.81,0.19,49
1645999200000,2022,2,2021,5,22,7,0.331,0.0628,0.268,15765.6,96.4,96.4,93.84,2,2,2,547.8,506.8,590.5,443.9,412.1,103.9,85,107,1.624e-14,0,5.684e-14,0.19,0.168,0.206,443.9,412.1,483.5,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.211,0.199,0.23,0.109,0.0935,0.127,0.0045,0.0039,0.0054,0.561,0.513,0.626,0.023,0.021,0.026,23.37,23.12,23.6,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.66,45.49,52.39,46.92,44.58,48.2,0,0,0,0,0,0,0.521,0,0.063,0.19,0.81,0.19,47.6
1646604000000,2022,3,2021,6,23,7,0.393,0.0647,0.329,18952.1,120.6,120.6,112.8,3,3,3,650.5,606.1,688.7,543.5,499.1,107,107,107,8.12e-15,0,5.684e-14,0.165,0.155,0.177,543.5,499.1,581.7,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.264,0.239,0.285,0.164,0.135,0.19,0.007,0.0057,0.0081,0.615,0.54,0.679,0.026,0.023,0.029,22.88,22.67,23.14,0.95,0.946,0.953,0.974,0.97,0.978,0.925,0.918,0.932,38.62,35.71,41.08,37.6,34.64,40.19,0,0,0,0,0,0,0.627,0,0.064,0.16,0.84,0.16,48.2
1647208800000,2022,3,2021,6,24,7,0.433,0.0647,0.368,21124.9,128.8,128.8,125.7,3,3,3,715.8,697.7,732.7,608.8,590.7,107,107,107,0,0,0,0.15,0.146,0.153,608.8,590.7,625.7,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.301,0.291,0.311,0.208,0.196,0.219,0.0089,0.0084,0.0095,0.725,0.694,0.754,0.031,0.03,0.033,22.51,22.42,22.61,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.934,0.936,42.77,41.65,43.8,41.91,40.8,42.93,0,0,0,0,0,0,0.699,0,0.065,0.15,0.85,0.15,48.8
1647813600000,2022,3,2021,6,25,7,0.466,0.0647,0.401,22735.5,141.7,141.7,135.3,3,3,3,770.2,737.9,807.8,663.2,630.9,107,107,107,0,0,0,0.139,0.132,0.145,663.2,630.9,700.8,990,990,990,967,966.9,967.1,23,22.9,23.1,0.332,0.313,0.353,0.244,0.222,0.269,0.011,0.0096,0.012,0.817,0.762,0.88,0.035,0.033,0.038,22.2,21.99,22.39,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.03,44.12,48.21,45.11,43.23,47.24,0,0,0,0,0,0,0.752,0,0.065,0.14,0.86,0.14,48.8
1648418400000,2022,3,2021,6,26,7,0.534,0.0694,0.465,25131.7,159.2,159.2,149.6,4,3,3.4285714285714284,883.6,823.7,941.8,768.9,716.7,114.7,107,125,0,0,0,0.13,0.121,0.138,768.9,716.7,816.8,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.409,0.362,0.456,0.31,0.28,0.334,0.014,0.012,0.015,0.967,0.907,1.03,0.043,0.04,0.046,21.6,21.32,21.9,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.938,46.11,39.32,52.32,44.28,38.32,48.2,0,0,0,0,0,0,0.831,0,0.069,0.13,0.87,0.13,47.1
1649023200000,2022,4,2021,7,27,7,0.613,0.0756,0.537,28652.4,180.5,180.5,170.6,4,4,4,1013,958.2,1079,888,833.2,125,125,125,1.624e-14,0,1.137e-13,0.124,0.116,0.13,888,833.2,954,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.521,0.471,0.581,0.369,0.342,0.401,0.017,0.015,0.018,1.13,1.04,1.25,0.051,0.047,0.057,20.94,20.61,21.23,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,43.51,41.38,46.05,42.64,40.51,45.13,0,0,0,0,0,0,0.948,0,0.076,0.12,0.88,0.12,46.7
1649628000000,2022,4,2021,7,28,7,0.707,0.0756,0.631,31979.4,192.8,192.8,190.4,4,4,4,1169,1103,1225,1044,977.9,125,125,125,0.02571,0,0.18,0.107,0.102,0.113,1044,977.9,1100,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.701,0.605,0.784,0.527,0.412,0.648,0.024,0.019,0.03,1.52,1.29,1.73,0.07,0.059,0.081,20.05,19.66,20.49,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.98,46.94,50.59,47.59,46,48.2,0,0,0,0,0,0,1.06,0,0.076,0.11,0.89,0.11,45.2
1650232800000,2022,4,2021,7,29,7,0.748,0.0756,0.665,32390.4,192.8,192.8,192.8,4,4,4,1238,1234,1242,1113,1109,125,125,125,12.52,8.81,17.47,0.101,0.101,0.101,1100,1100,1100,990,990,990,968.6,968.6,968.7,21.4,21.3,21.4,0.789,0.787,0.791,0.648,0.648,0.648,0.03,0.03,0.03,1.74,1.74,1.74,0.081,0.081,0.081,19.62,19.6,19.63,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.47,50.43,50.51,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.083,0.1,0.89,0.11,43.3
1650837600000,2022,4,2021,7,30,7,0.742,0.0775,0.663,32390.4,192.8,192.8,192.8,4,4,4,1227,1225,1231,1099,1078,128.1,125,147,2.206,0,5.93,0.105,0.102,0.12,1097,1078,1100,990,990,990,968.6,968.6,968.6,21.4,21.4,21.4,0.78,0.753,0.786,0.641,0.599,0.648,0.03,0.028,0.03,1.72,1.65,1.73,0.08,0.077,0.081,19.67,19.64,19.74,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.46,49.81,50.59,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.079,0.1,0.89,0.11,43.7
1651442400000,2022,5,2021,8,31,7,0.713,0.0889,0.624,31864.9,192.8,192.8,189.7,4,4,4,1178,1133,1217,1031,985.7,147,147,147,0,0,0,0.125,0.121,0.13,1031,985.7,1070,990,990,990,968.5,968.3,968.6,21.5,21.4,21.7,0.684,0.617,0.74,0.497,0.416,0.58,0.023,0.019,0.027,1.47,1.31,1.61,0.068,0.06,0.075,20.07,19.81,20.37,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.46,47.05,49.58,47.42,46.11,48.2,0,0,0,0,0,0,1.05,0,0.089,0.12,0.88,0.12,44.7
1652047200000,2022,5,2021,8,32,7,0.631,0.0889,0.542,28749.9,181.7,181.7,171.1,4,4,4,1043,975,1114,896.3,828,147,147,147,0,0,0,0.141,0.132,0.151,896.3,828,966.7,990,990,990,968,967.8,968.3,22,21.7,22.2,0.529,0.467,0.594,0.373,0.34,0.407,0.017,0.015,0.019,1.15,1.03,1.27,0.052,0.046,0.058,20.82,20.47,21.17,0.955,0.954,0.955,0.98,0.978,0.98,0.936,0.933,0.936,43.67,41,46.36,42.78,40.1,45.44,0,0,0,0,0,0,0.951,0,0.089,0.14,0.86,0.14,45.6
1652652000000,2022,5,2021,8,33,7,0.54,0.0889,0.451,24582.8,156.8,156.8,146.3,4,3,3.2857142857142856,893.5,836.8,953.5,746.5,689.8,147,147,147,0,0,0,0.165,0.154,0.176,746.5,689.8,806.5,990,990,990,967.5,967.2,967.7,22.5,22.3,22.8,0.395,0.352,0.447,0.297,0.262,0.329,0.013,0.012,0.015,0.944,0.867,1,0.042,0.038,0.045,21.58,21.29,21.89,0.956,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.52,39.29,51.31,45.09,38.28,48.2,0,0,0,0,0,0,0.813,0,0.089,0.16,0.84,0.16,45.5
1653256800000,2022,5,2021,8,34,7,0.476,0.0889,0.387,21872.1,136.1,136.1,130.2,3,3,3,786.4,751.3,820.1,639.4,604.3,147,147,147,0,0,0,0.187,0.179,0.196,639.4,604.3,673.1,990,990,990,967,966.9,967.2,23,22.8,23.1,0.323,0.303,0.343,0.228,0.205,0.251,0.0099,0.0089,0.011,0.782,0.723,0.839,0.034,0.031,0.037,22.17,21.98,22.37,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.28,42.18,46.28,43.4,41.34,45.36,0,0,0,0,0,0,0.723,0,0.089,0.19,0.81,0.19,45.9
1653861600000,2022,5,2021,8,35,7,0.419,0.0768,0.342,19623.1,121.3,121.3,116.8,3,3,3,692.6,652,735.1,565.6,533,127,119,147,0,0,0,0.183,0.169,0.204,565.6,533,588.1,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.28,0.261,0.294,0.179,0.157,0.194,0.0077,0.0067,0.0084,0.656,0.6,0.695,0.028,0.026,0.03,22.67,22.46,22.89,0.952,0.949,0.953,0.976,0.971,0.979,0.929,0.922,0.933,39.9,37.87,41.3,38.93,36.79,40.42,0,0,0,0,0,0,0.649,0,0.077,0.18,0.82,0.18,46.8
1654466400000,2022,6,2021,9,36,7,0.366,0.072,0.294,16855.1,107.8,107.8,100.3,3,2,2.4285714285714284,605,571.9,639.2,486,452.9,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.197,0.186,0.208,486,452.9,520.2,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.234,0.215,0.253,0.129,0.113,0.148,0.0055,0.0047,0.0063,0.585,0.54,0.632,0.025,0.023,0.027,23.1,22.96,23.25,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.65,35.51,52.45,42.62,34.44,48.2,0,0,0,0,0,0,0.557,0,0.072,0.2,0.8,0.2,46.1
1655071200000,2022,6,2021,9,37,7,0.322,0.072,0.25,15002.8,94.9,94.9,89.3,2,2,2,533.1,506.6,561.2,414.1,387.6,119,119,119,8.12e-15,0,5.684e-14,0.223,0.212,0.235,414.1,387.6,442.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.201,0.192,0.211,0.0944,0.0819,0.108,0.0039,0.0034,0.0045,0.518,0.478,0.56,0.022,0.02,0.023,23.48,23.31,23.64,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,45.56,42.83,48.42,44.65,41.98,47.45,0,0,0,0,0,0,0.496,0,0.072,0.22,0.78,0.22,46.6
1655676000000,2022,6,2021,9,38,7,0.287,0.072,0.215,12932.4,82.2,82.2,76.98,2,2,2,474.9,452.7,498.1,355.9,333.7,119,119,119,0,0,0,0.251,0.239,0.263,355.9,333.7,379.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.181,0.173,0.189,0.067,0.0565,0.0779,0.0028,0.0023,0.0032,0.43,0.397,0.465,0.018,0.016,0.019,23.83,23.69,23.97,0.949,0.946,0.952,0.975,0.97,0.98,0.925,0.918,0.933,39.47,37.09,41.94,38.49,35.98,41.1,0,0,0,0,0,0,0.428,0,0.072,0.25,0.75,0.25,45.1
1656280800000,2022,6,2021,9,39,7,0.258,0.0691,0.189,11355.7,70.53,70.53,67.59,2,2,2,426.9,408.1,445.8,312.6,300.1,114.3,108,119,0,0,0,0.268,0.257,0.279,312.6,300.1,326.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.165,0.159,0.17,0.0466,0.0407,0.0533,0.0019,0.0017,0.0022,0.365,0.345,0.387,0.015,0.014,0.016,24.11,24.01,24.22,0.943,0.941,0.945,0.97,0.97,0.97,0.914,0.912,0.917,34.84,33.52,36.36,33.8,32.52,35.27,0,0,0,0,0,0,0.376,0,0.069,0.27,0.73,0.27,44
1656885600000,2022,7,2021,10,40,7,0.233,0.0653,0.168,10114.2,63.67,63.67,60.2,2,2,2,385.7,370.1,401.8,277.7,262.1,108,108,108,0,0,0,0.28,0.269,0.292,277.7,262.1,293.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.152,0.146,0.157,0.0301,0.0227,0.0377,0.0012,0.00092,0.0015,0.312,0.288,0.336,0.013,0.012,0.014,24.36,24.26,24.46,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,31.03,29.3,32.82,30.1,28.43,31.84,0,0,0,0,0,0,0.334,0,0.065,0.28,0.72,0.28,43.4
1657490400000,2022,7,2021,10,41,7,0.212,0.0653,0.147,8846.34,55.73,55.73,52.66,2,2,2,350.9,338.1,364.9,242.9,230.1,108,108,108,-8.12e-15,-2.842e-14,2.842e-14,0.308,0.296,0.319,242.9,230.1,256.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.139,0.135,0.144,0.0169,0.0153,0.0203,0.00068,0.00061,0.00082,0.263,0.248,0.28,0.011,0.01,0.011,24.58,24.5,24.66,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,27.14,25.69,28.73,26.33,24.92,27.87,0,0,0,0,0,0,0.293,0,0.065,0.31,0.69,0.31,41.7
1658095200000,2022,7,2021,10,42,7,0.195,0.0653,0.129,7989.24,48.2,48.2,47.55,1,1,1,321.9,310.5,334,213.9,202.5,108,108,108,8.12e-15,0,2.842e-14,0.336,0.323,0.348,213.9,202.5,226,990,990,990,965,965,965.1,25,24.9,25,0.129,0.125,0.133,0.0139,0.013,0.015,0.00056,0.00052,0.0006,0.374,0.354,0.396,0.015,0.014,0.016,24.62,24.53,24.69,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.43,46.84,52.15,47.55,45.9,48.2,0,0,0,0,0,0,0.264,0,0.066,0.33,0.66,0.34,41
1658700000000,2022,7,2021,10,43,7,0.18,0.0653,0.114,7193.07,45.11,45.11,42.82,1,1,1,297,287.8,306.9,189,179.8,108,108,108,-8.12e-15,-2.842e-14,0,0.364,0.352,0.375,189,179.8,198.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.117,0.124,0.0118,0.011,0.0127,0.00047,0.00044,0.00051,0.33,0.313,0.347,0.013,0.012,0.014,24.78,24.72,24.84,0.951,0.949,0.954,0.98,0.979,0.98,0.932,0.929,0.935,43.69,41.54,46.03,42.82,40.68,45.11,0,0,0,0,0,0,0.238,0,0.066,0.36,0.63,0.37,40
1659304800000,2022,8,2021,11,44,7,0.165,0.0562,0.108,6823.46,43.32,43.32,40.62,1,1,1,272.3,261.3,283.7,179.3,168.3,93,93,93,-4.06e-15,-2.842e-14,2.842e-14,0.342,0.328,0.356,179.3,168.3,190.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.115,0.111,0.119,0.011,0.0101,0.012,0.00044,0.0004,0.00048,0.311,0.291,0.331,0.012,0.012,0.013,24.9,24.83,24.96,0.948,0.945,0.952,0.978,0.974,0.98,0.927,0.92,0.933,41.53,38.92,44.21,40.62,37.9,43.32,0,0,0,0,0,0,0.226,0,0.057,0.34,0.65,0.35,41.4
1659909600000,2022,8,2021,11,45,7,0.151,0.0562,0.0948,5907.38,37.29,37.29,35.16,1,1,1,249.8,240.8,258.8,156.8,147.8,93,93,93,0,0,0,0.373,0.359,0.386,156.8,147.8,165.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.104,0.11,0.00908,0.00831,0.00984,0.00036,0.00033,0.00039,0.27,0.254,0.286,0.011,0.01,0.011,25.04,24.98,25.1,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.91,0.918,36.23,34.12,38.34,35.16,33.1,37.29,0,0,0,0,0,0,0.195,0,0.0562,0.37,0.63,0.37,39.1
1660514400000,2022,8,2021,11,46,7,0.139,0.0562,0.0831,5162.18,32.41,32.41,30.73,1,1,1,230.4,223,237.8,137.4,130,93,93,93,0,0,0,0.404,0.391,0.417,137.4,130,144.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0976,0.103,0.00743,0.0068,0.00805,0.00029,0.00027,0.00032,0.236,0.222,0.249,0.0093,0.0087,0.0098,25.18,25.12,25.24,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.68,29.94,33.41,30.73,29.04,32.41,0,0,0,0,0,0,0.171,0,0.0559,0.4,0.6,0.4,37.1
1661119200000,2022,8,2021,11,47,7,0.13,0.0562,0.0736,4558.54,28.49,28.49,27.13,1,1,1,214.7,209.1,220.5,121.7,116,93,93,93,0,-1.421e-14,1.421e-14,0.433,0.422,0.445,121.7,116,127.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0947,0.0927,0.0968,0.0061,0.00561,0.00659,0.00024,0.00022,0.00026,0.208,0.198,0.218,0.0081,0.0077,0.0086,25.3,25.26,25.35,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.894,0.902,27.97,26.6,29.37,27.13,25.81,28.49,0,0,0,0,0,0,0.151,0,0.0564,0.43,0.57,0.43,35.1
1661724000000,2022,8,2021,11,48,7,0.121,0.049,0.072,4463.56,28.8,28.8,26.57,1,1,1,200.1,191.8,207.1,119.1,110.3,81,72,93,2.03e-15,0,1.421e-14,0.404,0.359,0.457,119.1,110.3,128.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0907,0.0949,0.00587,0.00513,0.00666,0.00023,0.0002,0.00026,0.202,0.187,0.217,0.0079,0.0073,0.0085,25.38,25.36,25.39,0.924,0.918,0.93,0.97,0.97,0.97,0.896,0.89,0.902,27.39,25.21,29.69,26.57,24.46,28.8,0,0,0,0,0,0,0.148,0,0.049,0.4,0.6,0.4,36.9
1662328800000,2022,9,2021,12,49,7,0.109,0.0435,0.0657,4037.23,26.02,26.02,24.03,1,1,1,180.6,172.9,188.8,108.6,101,72,72,72,0,-1.421e-14,1.421e-14,0.399,0.381,0.416,108.6,101,116.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.088,0.0853,0.0909,0.00498,0.00433,0.00568,0.00019,0.00017,0.00022,0.182,0.168,0.197,0.0071,0.0066,0.0077,25.38,25.38,25.38,0.917,0.911,0.923,0.97,0.969,0.97,0.889,0.883,0.895,24.78,22.9,26.82,24.03,22.19,26.02,0,0,0,0,0,0,0.134,0,0.0433,0.4,0.6,0.4,37
1662933600000,2022,9,2021,12,50,7,0.1,0.0435,0.0568,3478.36,21.87,21.87,20.7,1,1,1,165.8,160.1,171.6,93.84,88.1,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.434,0.42,0.45,93.84,88.1,99.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0807,0.0848,0.00373,0.00324,0.00422,0.00015,0.00013,0.00017,0.156,0.145,0.166,0.0061,0.0057,0.0065,25.38,25.37,25.38,0.918,0.911,0.924,0.966,0.964,0.969,0.887,0.882,0.891,21.43,20.27,22.58,20.7,19.53,21.87,0,0,0,0,0,0,0.115,0,0.0432,0.43,0.57,0.43,34.8
1663538400000,2022,9,2021,12,51,7,0.0929,0.0435,0.0494,3055,19.13,19.13,18.18,1,1,1,153.6,149.4,158.2,81.62,77.44,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.469,0.455,0.482,81.62,77.44,86.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.077,0.0801,0.00269,0.00233,0.00308,0.00011,0.000091,0.00012,0.134,0.126,0.142,0.0052,0.005,0.0056,25.37,25.37,25.37,0.932,0.927,0.937,0.961,0.96,0.963,0.895,0.892,0.899,18.92,18.05,19.87,18.18,17.33,19.13,0,0,0,0,0,0,0.101,0,0.0435,0.47,0.53,0.47,32.9
1664143200000,2022,9,2021,12,52,7,0.0872,0.0401,0.0471,2900.77,19.73,19.73,17.27,1,1,1,144.1,141,148.1,77.84,70.6,66.29,52,72,-2.03e-15,-1.421e-14,1.421e-14,0.459,0.368,0.505,77.84,70.6,89.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.0746,0.0776,0.00237,0.00175,0.00333,0.000093,0.000069,0.00013,0.126,0.114,0.144,0.0049,0.0045,0.0056,25.37,25.36,25.39,0.928,0.916,0.939,0.961,0.96,0.964,0.891,0.88,0.901,17.96,16.1,20.46,17.27,15.46,19.73,0,0,0,0,0,0,0.0959,0,0.0401,0.46,0.54,0.46,33.3
1664748000000,2022,10,2022,1,1,7,0.0833,0.0314,0.0518,3192.1,19.5,19.5,19,1,1,1,137.7,135.2,140.1,85.68,83.22,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.378,0.371,0.385,85.68,83.22,88.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.0755,0.0772,0.00303,0.00282,0.00324,0.00012,0.00011,0.00013,0.138,0.133,0.142,0.0054,0.0052,0.0056,25.36,25.36,25.37,0.926,0.923,0.929,0.962,0.961,0.964,0.892,0.89,0.894,19.74,19.24,20.24,19,18.5,19.5,0,0,0,0,0,0,0.106,0,0.0315,0.38,0.62,0.38,38.3
1665352800000,2022,10,2022,1,2,7,0.0798,0.0314,0.0483,2996.17,18.33,18.33,17.83,1,1,1,131.9,129.5,134.4,79.94,77.48,52,52,52,0,-1.421e-14,1.421e-14,0.394,0.387,0.402,79.94,77.48,82.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0735,0.0752,0.00254,0.00234,0.00275,0.0001,0.000092,0.00011,0.127,0.123,0.132,0.005,0.0048,0.0052,25.37,25.37,25.38,0.934,0.93,0.937,0.96,0.96,0.961,0.897,0.894,0.9,18.57,18.07,19.07,17.83,17.35,18.33,0,0,0,0,0,0,0.0991,0,0.0315,0.39,0.61,0.39,37.5
1665957600000,2022,10,2022,1,3,7,0.0769,0.0314,0.0455,2830.16,17.18,17.18,16.85,1,1,1,127.2,125.7,128.7,75.21,73.65,52,52,52,2.03e-15,0,1.421e-14,0.409,0.404,0.414,75.21,73.65,76.66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.0721,0.0732,0.00214,0.00201,0.00227,0.000084,0.000079,0.000089,0.119,0.116,0.121,0.0047,0.0046,0.0048,25.38,25.38,25.38,0.937,0.933,0.94,0.96,0.96,0.96,0.9,0.896,0.902,17.55,17.11,17.9,16.85,16.43,17.18,0,0,0,0,0,0,0.0936,0,0.0314,0.41,0.59,0.41,36.8
1666562400000,2022,10,2022,1,4,7,0.077,0.0314,0.0455,2834.62,17.13,17.13,16.87,1,1,1,127.3,126.2,128.4,75.25,74.2,52,52,52,0,0,0,0.409,0.405,0.412,75.25,74.2,76.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.0723,0.0731,0.00215,0.00206,0.00224,0.000084,0.000081,0.000088,0.119,0.117,0.121,0.0047,0.0046,0.0047,25.38,25.38,25.38,0.938,0.936,0.94,0.96,0.96,0.96,0.901,0.899,0.902,17.58,17.29,17.84,16.87,16.6,17.13,0,0,0,0,0,0,0.0937,0,0.0315,0.41,0.59,0.41,36.8
1667167200000,2022,10,2022,1,5,7,0.0829,0.0304,0.0525,3232.59,21.36,21.36,19.24,1,1,1,137.1,130.3,147.3,86.85,78.3,50.29,50,52,0,-1.421e-14,1.421e-14,0.368,0.34,0.399,86.85,78.3,97.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0765,0.0738,0.0801,0.00313,0.00241,0.00402,0.00012,0.000094,0.00016,0.139,0.124,0.158,0.0055,0.0049,0.0062,25.36,25.34,25.38,0.925,0.914,0.936,0.963,0.96,0.967,0.891,0.884,0.898,19.98,18.24,22.08,19.24,17.51,21.36,0,0,0,0,0,0,0.107,0,0.0304,0.37,0.63,0.37,39
1667772000000,2022,11,2022,2,6,7,0.098,0.0302,0.0678,4174.96,27.41,27.41,24.85,1,1,1,162.1,153.5,172.7,112.1,103.5,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.309,0.29,0.326,112.1,103.5,122.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.0823,0.0891,0.00528,0.00455,0.00618,0.00021,0.00018,0.00024,0.184,0.169,0.203,0.0072,0.0066,0.008,25.34,25.34,25.34,0.919,0.913,0.927,0.97,0.97,0.97,0.892,0.886,0.899,25.62,23.5,28.26,24.85,22.8,27.41,0,0,0,0,0,0,0.138,0,0.0302,0.31,0.69,0.31,42.6
1668376800000,2022,11,2022,2,7,7,0.104,0.0302,0.0736,4563.03,28.59,28.59,27.16,1,1,1,171.7,163.1,177.6,121.7,113.1,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.292,0.282,0.307,121.7,113.1,127.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0887,0.0857,0.0908,0.00609,0.00536,0.0066,0.00024,0.00021,0.00026,0.202,0.186,0.212,0.0079,0.0073,0.0083,25.34,25.34,25.34,0.926,0.92,0.93,0.97,0.97,0.97,0.898,0.893,0.902,28,25.86,29.48,27.16,25.09,28.59,0,0,0,0,0,0,0.151,0,0.0304,0.29,0.71,0.29,43.9
1668981600000,2022,11,2022,2,8,7,0.103,0.0302,0.0724,4484.98,28.85,28.85,26.7,1,1,1,169.8,161.2,178.7,119.8,111.2,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.295,0.28,0.31,119.8,111.2,128.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.088,0.085,0.0912,0.00593,0.0052,0.00669,0.00023,0.0002,0.00026,0.198,0.183,0.214,0.0078,0.0072,0.0084,25.34,25.34,25.34,0.925,0.919,0.93,0.97,0.97,0.97,0.897,0.891,0.902,27.52,25.39,29.75,26.7,24.63,28.85,0,0,0,0,0,0,0.148,0,0.0306,0.29,0.7,0.3,43.5
1669586400000,2022,11,2022,2,9,7,0.105,0.0334,0.0716,4431.46,28.66,28.66,26.38,1,1,1,173.5,168,177.9,118.4,109,55.14,50,59,2.03e-15,-1.421e-14,1.421e-14,0.318,0.281,0.351,118.4,109,127.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0884,0.0857,0.0909,0.00581,0.00502,0.00662,0.00023,0.0002,0.00026,0.197,0.18,0.213,0.0077,0.0071,0.0083,25.35,25.34,25.36,0.924,0.917,0.93,0.97,0.97,0.97,0.896,0.89,0.902,27.19,24.87,29.55,26.38,24.12,28.66,0,0,0,0,0,0,0.147,0,0.0334,0.32,0.68,0.32,42.2
1670191200000,2022,12,2022,3,10,7,0.109,0.0357,0.073,4524.37,30.11,30.11,26.93,1,1,1,179.7,167.2,192.9,120.7,108.2,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.329,0.306,0.353,120.7,108.2,133.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.0854,0.0944,0.00601,0.00495,0.00713,0.00024,0.00019,0.00028,0.201,0.179,0.225,0.0079,0.007,0.0088,25.36,25.36,25.36,0.925,0.917,0.932,0.97,0.97,0.97,0.897,0.889,0.904,27.76,24.66,31.04,26.93,23.92,30.11,0,0,0,0,0,0,0.15,0,0.036,0.33,0.67,0.33,41.5
1670796000000,2022,12,2022,3,11,7,0.123,0.0357,0.0878,5502.7,34.5,34.5,32.75,1,1,1,204.2,197,211.8,145.2,138,59,59,59,0,0,0,0.289,0.279,0.299,145.2,138,152.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0984,0.0959,0.101,0.00809,0.00748,0.00874,0.00032,0.00029,0.00034,0.245,0.232,0.259,0.0096,0.0091,0.01,25.33,25.27,25.36,0.937,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.77,32.05,35.57,32.75,31.09,34.5,0,0,0,0,0,0,0.182,0,0.0352,0.29,0.71,0.29,44.7
1671400800000,2022,12,2022,3,12,7,0.135,0.0357,0.0993,6253.52,39.44,39.44,37.22,1,1,1,223.3,215.3,232.3,164.3,156.3,59,59,59,0,0,0,0.264,0.254,0.274,164.3,156.3,173.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.102,0.108,0.00971,0.00904,0.0105,0.00038,0.00035,0.00041,0.279,0.265,0.295,0.011,0.01,0.012,25.18,25.11,25.24,0.943,0.941,0.946,0.973,0.97,0.977,0.917,0.912,0.924,38.26,36.4,40.37,37.22,35.31,39.44,0,0,0,0,0,0,0.207,0,0.0357,0.26,0.74,0.26,46.3
1672005600000,2022,12,2022,3,13,6,0.123,0.0306,0.0928,5877.4,43.71,43.71,40.82,1,1,1,238,232.6,250.3,179,173.6,59,59,59,0,0,0,0.248,0.236,0.254,179,173.6,191.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.108,0.115,0.011,0.0105,0.012,0.00043,0.00041,0.00047,0.305,0.296,0.328,0.012,0.012,0.013,25.07,24.97,25.11,0.948,0.946,0.952,0.979,0.977,0.98,0.928,0.924,0.933,41.71,40.44,44.61,40.82,39.51,43.71,0,0,0,0,0,0,0.227,0,0.0302,0.25,0.75,0.25,47.8