datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.421,0.196,0.225,12359.1,30.77,30.77,16.61,1,1,1,157,123.6,210,84.03,50.56,73,73,73,-6.876e-16,-1.421e-14,1.421e-14,0.476,0.348,0.591,84.03,50.56,137,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.079,0.0708,0.0973,0.00289,0.0000476,0.00739,0.00011,0.0000019,0.00029,0.138,0.0816,0.232,0.0054,0.0032,0.0091,25.38,25.31,25.42,0.772,0,0.94,0.808,0,0.97,0.744,0,0.905,17.22,0,31.73,16.61,0,30.77,0,5,0,0,0.161,0,0.0923,0.161,0.196,0.47,0.53,0.47,29.4
728517600000,1993,2,1992,5,28,0.927,0.206,0.721,43351.1,122,122,64.51,3,1,1.7142857142857142,383.2,216.3,671,298.2,131.3,85,85,85,-2.03e-15,-5.684e-14,2.842e-14,0.251,0.127,0.393,298.2,131.3,586,990,990,990,965.3,964.5,966.6,24.7,23.4,25.5,0.158,0.0963,0.283,0.054,0.00691,0.192,0.0022,0.00027,0.0082,0.388,0.223,0.681,0.016,0.0087,0.029,24.31,22.73,25.28,0.946,0.926,0.959,0.974,0.97,0.98,0.922,0.898,0.94,38.99,26.83,51.95,37.85,26.02,48.2,0,0,0,0,0,0,0.358,0,0.206,0.22,0.78,0.22,46.8
730936800000,1993,3,1992,6,31,3.23,0.327,2.54,127482,192.8,192.8,171.3,4,3,3.774193548387097,1208,701.3,1725,1086,594.3,121.9,107,129,138.3,0,495.7,0.107,0.0748,0.153,947.4,594.3,1100,990,990,990,968.5,966.7,970.2,21.5,19.8,23.3,0.659,0.293,0.919,0.484,0.198,0.648,0.023,0.0085,0.033,1.42,0.701,1.87,0.067,0.03,0.094,20.07,17.92,22.59,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.49,39.62,51.14,45.4,38.64,48.2,0,0,0,0,0,0,0.952,0,0.69,0.1,0.79,0.21,39.5
733615200000,1993,4,1992,7,30,4.96,0.384,2.85,125018,179.3,179.3,173.6,4,4,4,1915,1748,2041,1767,1600,148,148,148,667.1,500.3,793.2,0.0775,0.0725,0.0847,1100,1100,1100,990,990,990,970.8,970.3,971.2,19.2,18.8,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.095,0.1,17.31,16.93,17.84,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.29,43.27,45.74,43.41,42.4,44.83,0,0,0,0,0,0,0.965,0,2.11,0.077,0.57,0.43,25.2
736207200000,1993,5,1992,8,31,3.54,0.514,2.66,130932,192.8,192.8,176,4,3,3.870967741935484,1322,919.6,1782,1130,727.6,192,192,192,137.2,0,490.3,0.152,0.108,0.209,992.4,727.6,1100,990,990,990,968.9,967.6,970.4,21.1,19.6,22.4,0.714,0.382,0.926,0.518,0.287,0.648,0.025,0.013,0.033,1.51,0.939,1.87,0.073,0.042,0.096,19.57,17.73,21.48,0.953,0.95,0.957,0.98,0.974,0.98,0.934,0.928,0.938,46.66,39.26,51.46,45.55,38.26,48.2,0,0,0,0,0,0,0.978,0,0.88,0.15,0.75,0.25,37
738885600000,1993,6,1992,9,30,1.94,0.381,1.56,87766.3,153.9,153.9,121.9,4,2,2.8666666666666667,749.6,608.6,903.9,602.6,447.6,147,119,161,-1.895e-15,-5.684e-14,5.684e-14,0.201,0.132,0.265,602.6,447.6,784.9,990,990,990,966.9,966.3,967.5,23.1,22.5,23.7,0.305,0.217,0.424,0.204,0.11,0.319,0.0089,0.0047,0.014,0.738,0.54,1.01,0.032,0.023,0.045,22.36,21.53,23.09,0.954,0.946,0.958,0.977,0.97,0.98,0.933,0.917,0.939,44.23,34.98,51.91,42.88,33.94,48.2,0,0,0,0,0,0,0.677,0,0.38,0.2,0.8,0.2,45.2
741477600000,1993,7,1992,10,31,1.33,0.454,0.878,52011.3,96.4,96.4,69.91,2,1,1.935483870967742,497.3,413.7,600.2,327.7,227.7,169.5,135,186,0,-5.684e-14,5.684e-14,0.349,0.225,0.45,327.7,227.7,465.2,990,990,990,965.8,965.5,966.3,24.2,23.7,24.5,0.175,0.14,0.224,0.0545,0.0151,0.119,0.0023,0.00062,0.005,0.403,0.262,0.599,0.017,0.011,0.025,23.76,23.1,24.23,0.945,0.925,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.69,26.06,52.55,36.51,25.28,48.2,0,0,0,0,0,0,0.388,0,0.452,0.34,0.66,0.34,39.1
744156000000,1993,8,1992,11,31,0.918,0.415,0.503,30842,54.6,54.6,41.45,2,1,1.1612903225806452,342.8,290.9,409,187.8,135.9,155,155,155,-9.168e-16,-2.842e-14,2.842e-14,0.457,0.379,0.533,187.8,135.9,254,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.123,0.105,0.147,0.0118,0.0073,0.0189,0.00047,0.00029,0.00077,0.305,0.238,0.401,0.012,0.0095,0.016,24.58,24.28,24.9,0.944,0.924,0.958,0.974,0.97,0.98,0.92,0.896,0.939,38.35,25.67,51.81,37.25,24.9,48.2,0,0,0,0,0,0,0.23,0,0.415,0.45,0.55,0.45,33.6
746834400000,1993,9,1992,12,30,0.632,0.283,0.35,21647.6,37.87,37.87,30.07,1,1,1,243.9,213.2,286.8,134.9,111.7,109,91,118,-4.737e-16,-2.842e-14,2.842e-14,0.447,0.401,0.514,134.9,111.7,168.8,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.1,0.0926,0.113,0.00722,0.00524,0.0101,0.00028,0.00021,0.0004,0.232,0.191,0.293,0.0092,0.0075,0.012,25.12,24.86,25.31,0.932,0.92,0.945,0.97,0.97,0.974,0.904,0.892,0.92,30.99,25.41,38.9,30.07,24.65,37.87,0,0,0,0,0,0,0.167,0,0.282,0.45,0.55,0.45,34.3
749426400000,1993,10,1993,1,31,0.499,0.196,0.304,18762.9,31.21,31.21,25.22,1,1,1,186.4,165.4,211.9,113.4,92.39,73,73,73,1.375e-15,-1.421e-14,1.421e-14,0.394,0.345,0.441,113.4,92.39,138.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.089,0.0815,0.098,0.00539,0.0036,0.00755,0.00021,0.00014,0.0003,0.19,0.152,0.236,0.0074,0.006,0.0092,25.37,25.29,25.39,0.921,0.911,0.934,0.969,0.965,0.97,0.893,0.882,0.906,26.01,21.15,32.18,25.22,20.42,31.21,0,0,0,0,0,0,0.14,0,0.195,0.39,0.61,0.39,37.6
752104800000,1993,11,1993,2,30,0.488,0.144,0.344,21470.8,34.96,34.96,29.82,1,1,1,188.4,165.1,204.5,132.8,115.1,55.67,50,67,1.421e-15,-1.421e-14,1.421e-14,0.296,0.245,0.362,132.8,115.1,154.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0933,0.0864,0.1,0.00703,0.00554,0.00888,0.00028,0.00022,0.00035,0.222,0.19,0.26,0.0087,0.0074,0.01,25.35,25.31,25.38,0.931,0.922,0.94,0.97,0.97,0.97,0.903,0.894,0.912,30.74,26.36,36.05,29.82,25.57,34.96,0,0,0,0,0,0,0.166,0,0.144,0.3,0.7,0.3,44
754696800000,1993,12,1993,3,31,0.564,0.158,0.406,25456.6,36.75,36.75,34.22,1,1,1,210.5,197.1,221.4,151.5,138.1,59,59,59,0,0,0,0.281,0.266,0.299,151.5,138.1,162.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0959,0.105,0.00863,0.00749,0.00956,0.00034,0.00029,0.00038,0.256,0.232,0.276,0.01,0.0091,0.011,25.28,25.2,25.36,0.939,0.934,0.943,0.97,0.97,0.971,0.911,0.906,0.916,35.27,32.07,37.84,34.22,31.11,36.75,0,0,0,0,0,0,0.19,0,0.158,0.28,0.72,0.28,45.1
757375200000,1994,1,1993,4,31,0.682,0.196,0.486,30273.1,56.86,56.86,40.69,2,1,1.1612903225806452,254.6,210.8,333.3,181.6,137.8,73,73,73,-2.75e-15,-2.842e-14,2.842e-14,0.292,0.219,0.346,181.6,137.8,260.3,990,990,990,964.7,964.5,965.1,25.3,24.9,25.5,0.113,0.0976,0.141,0.0113,0.00746,0.0219,0.00045,0.00029,0.00088,0.285,0.234,0.386,0.011,0.0091,0.015,25.02,24.65,25.3,0.942,0.924,0.959,0.973,0.97,0.98,0.917,0.896,0.94,37.45,26.13,51.82,36.38,25.35,48.2,0,0,0,0,0,0,0.226,0,0.196,0.29,0.71,0.29,44.4
760053600000,1994,2,1993,5,28,1.29,0.206,1.09,63720.6,143.4,143.4,94.82,3,2,2.357142857142857,534.5,343.4,792.1,449.5,258.4,85,85,85,-4.06e-15,-5.684e-14,0,0.17,0.107,0.248,449.5,258.4,707.1,990,990,990,966,965.1,967.1,24,22.9,24.9,0.22,0.141,0.352,0.119,0.021,0.273,0.005,0.00084,0.012,0.536,0.279,0.886,0.023,0.011,0.039,23.48,22.05,24.6,0.95,0.931,0.958,0.976,0.97,0.98,0.927,0.903,0.939,41.04,29.03,52.41,39.9,28.16,48.2,0,0,0,0,0,0,0.527,0,0.2,0.16,0.84,0.16,49.4
762472800000,1994,3,1993,6,31,2.91,0.346,2.53,130174,192.8,192.8,175,4,3,3.774193548387097,1086,803.3,1296,956.9,674.3,129,129,129,11.84,-1.137e-13,67.15,0.122,0.0995,0.161,945.1,674.3,1100,990,990,990,968.1,967.1,968.8,21.9,21.2,22.9,0.605,0.342,0.809,0.462,0.251,0.648,0.021,0.011,0.031,1.34,0.839,1.76,0.062,0.037,0.083,20.52,19.41,22.05,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.93,0.938,47.85,39.73,51.66,46.41,38.75,48.2,0,0,0,0,0,0,0.972,0,0.38,0.12,0.87,0.13,44.7
765151200000,1994,4,1993,7,30,2.14,0.344,1.79,99126,176.6,176.6,137.7,4,3,3.2333333333333334,824.2,627.8,1080,691.6,502.8,132.7,125,148,-7.579e-15,-1.137e-13,0,0.163,0.137,0.199,691.6,502.8,931.9,990,990,990,967.2,966.4,968.2,22.8,21.8,23.6,0.367,0.245,0.568,0.258,0.137,0.39,0.011,0.0058,0.018,0.856,0.551,1.22,0.038,0.023,0.056,21.95,20.63,23.04,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.82,35.84,51.86,42.67,34.76,48.2,0,0,0,0,0,0,0.765,0,0.35,0.16,0.84,0.16,46.3
767743200000,1994,5,1993,8,31,1.32,0.394,0.927,55187.1,96.4,96.4,74.18,2,2,2,493.2,398.9,616,346.2,251.9,147,147,147,2.75e-15,-5.684e-14,5.684e-14,0.303,0.239,0.369,346.2,251.9,469,990,990,990,965.8,965.4,966.4,24.2,23.6,24.6,0.179,0.145,0.227,0.0624,0.0179,0.12,0.0026,0.00073,0.0051,0.417,0.276,0.606,0.017,0.011,0.026,23.76,23.03,24.33,0.946,0.93,0.958,0.974,0.97,0.98,0.922,0.902,0.939,38.11,27.95,50.68,37.09,27.12,48.2,0,0,0,0,0,0,0.412,0,0.393,0.3,0.7,0.3,41.8
770421600000,1994,6,1993,9,30,0.887,0.308,0.578,35355.9,59.55,59.55,49.11,2,1,1.4,342.1,296.6,394.3,223.1,177.6,119,119,119,1.895e-15,-2.842e-14,2.842e-14,0.35,0.302,0.401,223.1,177.6,275.3,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.134,0.118,0.152,0.0159,0.0108,0.0289,0.00064,0.00043,0.0012,0.325,0.252,0.403,0.013,0.01,0.016,24.56,24.32,24.8,0.945,0.924,0.959,0.976,0.97,0.98,0.922,0.896,0.94,39.37,25.94,52.71,38.13,25.16,48.2,0,0,0,0,0,0,0.273,0,0.309,0.35,0.65,0.35,39.9
773013600000,1994,7,1993,10,31,0.691,0.289,0.402,24971.7,42.18,42.18,33.56,1,1,1,257.9,227.5,294.2,149.9,119.5,108,108,108,2.292e-15,-2.842e-14,2.842e-14,0.421,0.367,0.475,149.9,119.5,186.2,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.106,0.0957,0.119,0.00849,0.0059,0.0116,0.00034,0.00023,0.00046,0.26,0.205,0.325,0.01,0.0081,0.013,25.02,24.8,25.23,0.938,0.925,0.951,0.972,0.97,0.98,0.912,0.897,0.932,34.52,27.34,43.04,33.56,26.52,42.18,0,0,0,0,0,0,0.186,0,0.289,0.42,0.58,0.42,36.1
775692000000,1994,8,1993,11,31,0.519,0.249,0.27,6426.31,29.38,29.38,8.638,1,1,1,193.7,169.8,224.4,100.7,76.77,93,93,93,1.375e-15,-1.421e-14,1.421e-14,0.484,0.414,0.548,100.7,76.77,131.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0873,0.0789,0.0982,0.00431,0.00228,0.00692,0.00017,0.000089,0.00027,0.17,0.127,0.225,0.0067,0.005,0.0088,25.38,25.23,25.42,0.298,0,0.931,0.313,0,0.97,0.289,0,0.903,8.905,0,30.29,8.638,0,29.38,0,21,0,0,0.677,0,0.048,0.677,0.249,0.48,0.52,0.48,12.4
778370400000,1994,9,1993,12,30,0.361,0.187,0.161,6628.9,21.23,21.23,9.207,1,0,0.9,139.2,120,168.4,67.19,48,72,72,72,4.882,-1.421e-14,49.64,0.523,0.428,0.6,62.31,0,96.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0708,0.0837,0.00147,0,0.00394,0.000058,0,0.00015,0.108,0.0708,0.16,0.0042,0.0028,0.0063,25.4,25.37,25.43,0.49,0,0.939,0.513,0,0.967,0.471,0,0.901,9.573,0,21.95,9.207,0,21.23,3,11,0,0.1,0.367,0,0.0511,0.467,0.2,0.52,0.45,0.55,18.4
780962400000,1994,10,1994,1,31,0.31,0.139,0.171,6580.7,14.42,14.42,8.845,1,1,1,115.7,111.5,119.2,63.68,59.52,52,52,52,-1.146e-15,-7.105e-15,7.105e-15,0.45,0.436,0.466,63.68,59.52,67.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00116,0.000809,0.00146,0.000046,0.000032,0.000057,0.1,0.0945,0.105,0.0039,0.0037,0.0041,25.4,25.39,25.41,0.571,0,0.898,0.619,0,0.96,0.548,0,0.862,9.214,0,15.02,8.845,0,14.42,0,11,0,0,0.355,0,0.0491,0.355,0.139,0.45,0.55,0.45,21.2
783640800000,1994,11,1994,2,30,0.305,0.13,0.175,10139.8,18.09,18.09,14.08,1,1,1,117.5,112.3,131.2,67.55,62.34,50,50,50,4.737e-16,0,1.421e-14,0.426,0.381,0.445,67.55,62.34,81.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0744,0.00149,0.00105,0.00265,0.000058,0.000041,0.0001,0.106,0.0985,0.129,0.0042,0.0039,0.0051,25.39,25.37,25.4,0.869,0,0.939,0.928,0,0.961,0.834,0,0.902,14.67,0,18.83,14.08,0,18.09,0,1,0,0,0.0333,0,0.0782,0.0333,0.13,0.43,0.57,0.43,33.2
786232800000,1994,12,1994,3,31,0.38,0.158,0.222,13687.3,21.01,21.01,18.4,1,1,1,141.7,133.7,154.4,82.71,74.67,59,59,59,-1.375e-15,-1.421e-14,1.421e-14,0.417,0.382,0.441,82.71,74.67,95.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.0735,0.0809,0.00278,0.0021,0.00386,0.00011,0.000082,0.00015,0.133,0.119,0.156,0.0052,0.0047,0.0061,25.37,25.35,25.38,0.93,0.916,0.94,0.962,0.96,0.967,0.894,0.885,0.902,19.13,17.44,21.73,18.4,16.75,21.01,0,0,0,0,0,0,0.102,0,0.158,0.42,0.58,0.42,36
788911200000,1995,1,1994,4,31,0.414,0.196,0.218,13471.5,19.57,19.57,18.11,1,1,1,154.5,141.1,161.3,81.49,68.06,73,73,73,1.834e-15,-1.421e-14,1.421e-14,0.473,0.453,0.518,81.49,68.06,88.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.073,0.0801,0.00268,0.00154,0.00325,0.0001,0.00006,0.00013,0.133,0.109,0.145,0.0052,0.0043,0.0057,25.38,25.38,25.39,0.928,0.902,0.94,0.961,0.96,0.964,0.893,0.866,0.902,18.83,15.29,20.31,18.11,14.68,19.57,0,0,0,0,0,0,0.101,0,0.196,0.47,0.53,0.47,32.5
791589600000,1995,2,1994,5,28,0.46,0.206,0.255,7190.57,34.32,34.32,10.7,1,1,1,190.3,159.4,237.8,105.3,74.38,85,85,85,5.075e-16,-1.421e-14,1.421e-14,0.452,0.357,0.533,105.3,74.38,152.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0872,0.0763,0.104,0.0047,0.00207,0.00874,0.00018,0.000081,0.00034,0.177,0.121,0.262,0.0069,0.0048,0.01,25.36,25.11,25.41,0.4,0,0.942,0.414,0,0.97,0.387,0,0.912,11.06,0,35.38,10.7,0,34.32,0,16,0,0,0.571,0,0.0594,0.571,0.205,0.45,0.55,0.45,15.6
794008800000,1995,3,1994,6,31,0.982,0.287,0.696,42158.7,72.2,72.2,56.66,2,1,1.6451612903225807,366.7,243.6,441,259.7,136.6,107,107,107,1.834e-15,-2.842e-14,2.842e-14,0.304,0.243,0.439,259.7,136.6,334,990,990,990,965.2,964.7,965.6,24.8,24.4,25.3,0.145,0.101,0.171,0.0321,0.00736,0.0567,0.0013,0.00029,0.0023,0.337,0.236,0.396,0.014,0.0093,0.016,24.43,24.02,25.1,0.943,0.925,0.959,0.972,0.97,0.98,0.916,0.897,0.94,36.35,26.47,51.86,35.26,25.68,48.2,0,0,0,0,0,0,0.315,0,0.286,0.29,0.71,0.29,42.9
796687200000,1995,4,1994,7,30,0.949,0.324,0.625,37829,66.39,66.39,52.54,2,1,1.6666666666666667,366.3,312.5,432.5,241.3,187.5,125,125,125,-1.895e-15,-2.842e-14,2.842e-14,0.344,0.289,0.4,241.3,187.5,307.5,990,990,990,965.2,965,965.5,24.8,24.5,25,0.141,0.122,0.165,0.0196,0.0117,0.0442,0.0008,0.00047,0.0018,0.313,0.251,0.402,0.013,0.01,0.016,24.46,24.09,24.71,0.939,0.923,0.959,0.973,0.97,0.98,0.914,0.896,0.94,35.15,25.66,52.41,34,24.89,48.2,0,0,0,0,0,0,0.292,0,0.324,0.34,0.66,0.34,39.9
799279200000,1995,5,1994,8,31,0.674,0.394,0.28,15847.2,35.63,35.63,21.3,1,1,1,251.7,205.6,307.3,104.7,58.59,147,147,147,-2.98e-15,-2.842e-14,2.842e-14,0.593,0.478,0.715,104.7,58.59,160.3,990,990,990,964.7,964.4,964.9,25.3,25.1,25.6,0.0933,0.077,0.113,0.00465,0.00073,0.00938,0.00018,0.000029,0.00037,0.182,0.0994,0.281,0.0072,0.0039,0.011,25.14,24.78,25.47,0.806,0,0.943,0.842,0,0.97,0.779,0,0.914,22.01,0,36.73,21.3,0,35.63,0,4,0,0,0.129,0,0.118,0.129,0.394,0.58,0.42,0.58,23.5
801957600000,1995,6,1994,9,30,0.466,0.308,0.127,0,0,0,0,1,0,0.7333333333333333,179.9,159.1,204.2,60.93,40.1,119,119,119,11.97,-1.421e-14,49.67,0.665,0.583,0.748,48.96,0,85.22,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0765,0.0708,0.085,0.00104,0,0.00299,0.000041,0,0.00012,0.101,0.0708,0.146,0.004,0.0028,0.0057,25.46,25.43,25.47,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8,22,0,0.267,0.733,0,0,1,0.339,0.66,0.27,0.73,0
804549600000,1995,7,1994,10,31,0.377,0.289,0,0,0,0,0,0,0,0,140.6,127.1,157.7,32.58,19.11,108,108,108,32.58,19.11,49.74,0.771,0.685,0.85,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.377,0.77,0,1,0
807228000000,1995,8,1994,11,31,0.289,0.249,0,0,0,0,0,0,0,0,107.7,94.57,125.2,14.74,1.57,93,93,93,14.74,1.57,32.2,0.869,0.743,0.983,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.289,0.86,0,1,0
809906400000,1995,9,1994,12,30,0.195,0.182,0,0,0,0,0,0,0,0,75.05,63.36,92.66,4.893,0,70.16,63.36,72,4.893,0,20.66,0.943,0.777,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.195,0.93,0,1,0
812498400000,1995,10,1995,1,31,0.158,0.139,0,0,0,0,0,0,0,0,58.93,55.51,63.15,6.93,3.51,52,52,52,6.93,3.51,11.15,0.884,0.823,0.937,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.158,0.88,0,1,0
815176800000,1995,11,1995,2,30,0.201,0.13,0,0,0,0,0,0,0,0,77.72,63.39,96.44,27.72,13.39,50,50,50,27.72,13.39,46.44,0.656,0.518,0.789,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.201,0.65,0,1,0
817768800000,1995,12,1995,3,31,0.3,0.158,0.118,0,0,0,0,1,0,0.8064516129032258,112.1,99.45,120,53.14,40.45,59,59,59,8.949,-7.105e-15,47.83,0.527,0.492,0.593,44.19,0,60.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000329,0,0.000931,0.000013,0,0.000037,0.0844,0.0708,0.0965,0.0033,0.0028,0.0038,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,25,0,0.194,0.806,0,0,1,0.182,0.53,0.39,0.61,0
820447200000,1996,1,1995,4,31,0.359,0.196,0.131,6819.25,23.16,23.16,9.166,1,0,0.6774193548387096,134.2,104.6,177.9,61.22,31.64,73,73,73,12.3,-1.421e-14,45.59,0.556,0.41,0.698,48.92,0,104.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0736,0.0708,0.086,0.00128,0,0.00467,0.00005,0,0.00018,0.102,0.0708,0.175,0.004,0.0028,0.0068,25.4,25.38,25.43,0.502,0,0.94,0.527,0,0.97,0.482,0,0.902,9.528,0,23.87,9.166,0,23.16,10,4,0,0.323,0.129,0,0.0509,0.452,0.228,0.55,0.36,0.64,19
823125600000,1996,2,1995,5,29,0.618,0.213,0.405,23462.1,52.82,52.82,33.71,2,1,1.0689655172413792,246.5,185.3,327.5,161.5,100.3,85,85,85,-1.96e-15,-2.842e-14,1.421e-14,0.352,0.26,0.459,161.5,100.3,242.5,990,990,990,964.7,964.4,965,25.3,25,25.6,0.107,0.0854,0.136,0.00948,0.00428,0.0164,0.00037,0.00017,0.00066,0.266,0.168,0.383,0.011,0.0066,0.015,25.07,24.69,25.41,0.843,0,0.958,0.873,0,0.98,0.821,0,0.939,32.86,0,51.2,31.93,0,48.2,0,3,0,0,0.103,0,0.187,0.103,0.213,0.34,0.66,0.34,38
825631200000,1996,3,1995,6,31,1.39,0.287,1.1,64876.6,119.7,119.7,87.2,3,2,2.3225806451612905,519.3,339.8,684.3,412.3,232.8,107,107,107,-3.667e-15,-5.684e-14,5.684e-14,0.216,0.156,0.315,412.3,232.8,577.3,990,990,990,965.9,965.1,966.6,24.1,23.4,24.9,0.205,0.135,0.283,0.0967,0.0155,0.187,0.0041,0.00062,0.008,0.483,0.251,0.672,0.02,0.01,0.029,23.59,22.69,24.65,0.947,0.924,0.958,0.974,0.97,0.98,0.923,0.896,0.939,38.68,26,52.42,37.52,25.22,48.2,0,0,0,0,0,0,0.484,0,0.29,0.21,0.79,0.21,46.7
828309600000,1996,4,1995,7,30,1.58,0.324,1.26,72939.9,116.2,116.2,101.3,3,2,2.533333333333333,610,489.1,687.6,485,364.1,125,125,125,0,-5.684e-14,5.684e-14,0.207,0.182,0.256,485,364.1,562.6,990,990,990,966.3,965.8,966.7,23.7,23.3,24.2,0.238,0.185,0.279,0.132,0.0709,0.177,0.0056,0.0029,0.0076,0.575,0.444,0.652,0.024,0.018,0.028,23.1,22.7,23.76,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.939,42.05,35.27,52.42,40.78,34.21,48.2,0,0,0,0,0,0,0.563,0,0.32,0.21,0.8,0.2,46.2
830901600000,1996,5,1995,8,31,1.02,0.394,0.631,38237.7,71.69,71.69,51.39,2,1,1.4838709677419355,382.6,306.7,481.2,235.6,159.7,147,147,147,9.168e-16,-2.842e-14,2.842e-14,0.391,0.306,0.479,235.6,159.7,334.2,990,990,990,965.3,964.9,965.8,24.7,24.2,25.1,0.14,0.113,0.174,0.0221,0.00933,0.0567,0.0009,0.00037,0.0023,0.33,0.256,0.404,0.013,0.01,0.016,24.36,23.84,24.79,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.87,25.99,52.3,36.73,25.21,48.2,0,0,0,0,0,0,0.286,0,0.389,0.39,0.62,0.38,37.5
833580000000,1996,6,1995,9,30,0.682,0.308,0.374,23145.5,41.63,41.63,32.15,1,1,1,263.1,230.7,303.2,144.1,111.7,119,119,119,1.421e-15,-2.842e-14,2.842e-14,0.455,0.393,0.516,144.1,111.7,184.2,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.106,0.0944,0.12,0.008,0.00524,0.0114,0.00032,0.00021,0.00045,0.251,0.193,0.322,0.0099,0.0076,0.013,25,24.76,25.22,0.936,0.92,0.95,0.971,0.97,0.98,0.909,0.892,0.931,33.08,25.41,42.48,32.15,24.65,41.63,0,0,0,0,0,0,0.179,0,0.308,0.45,0.55,0.45,33.9
836172000000,1996,7,1995,10,31,0.539,0.289,0.249,6948.91,26.83,26.83,9.34,1,1,1,201.1,178.5,228.8,93.11,70.47,108,108,108,-1.834e-15,-1.421e-14,1.421e-14,0.54,0.472,0.605,93.11,70.47,120.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0864,0.0784,0.0962,0.00366,0.00174,0.00602,0.00014,0.000068,0.00024,0.158,0.118,0.208,0.0062,0.0046,0.0082,25.39,25.22,25.44,0.355,0,0.926,0.375,0,0.97,0.344,0,0.898,9.631,0,27.66,9.34,0,26.83,0,19,0,0,0.613,0,0.0519,0.613,0.29,0.54,0.46,0.54,12.9
838850400000,1996,8,1995,11,31,0.393,0.249,0.0909,0,0,0,0,1,0,0.5161290322580645,146.7,126.8,177.1,53.68,33.79,93,93,93,19.75,-1.421e-14,49.65,0.64,0.525,0.733,33.94,0,84.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.073,0.0708,0.0814,0.000691,0,0.0029,0.000027,0,0.00011,0.0898,0.0708,0.14,0.0035,0.0028,0.0055,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,15,16,0,0.484,0.516,0,0,1,0.3021,0.63,0.23,0.77,0
841528800000,1996,9,1995,12,30,0.266,0.187,0.00457,0,0,0,0,1,0,0.03333333333333333,102.8,87.96,124.9,30.75,15.96,72,72,72,28.99,-7.105e-15,49.87,0.708,0.577,0.819,1.763,0,52.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000816,0,0.000245,3.2e-7,0,0.0000096,0.0713,0.0708,0.085,0.0028,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,29,1,0,0.967,0.0333,0,0,1,0.2614,0.7,0.017,0.98,0
844120800000,1996,10,1996,1,31,0.221,0.139,0,0,0,0,0,0,0,0,82.56,79.49,87.14,30.56,27.49,52,52,52,30.56,27.49,35.14,0.63,0.597,0.654,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.221,0.63,0,1,0
846799200000,1996,11,1996,2,30,0.269,0.13,0.0904,3967.64,17.16,17.16,5.511,1,0,0.5333333333333333,103.6,80.85,126.5,53.65,30.85,50,50,50,18.78,-7.105e-15,48.63,0.492,0.395,0.618,34.87,0,76.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0728,0.000697,0,0.00225,0.000027,0,0.000088,0.0881,0.0708,0.121,0.0035,0.0028,0.0047,25.41,25.38,25.43,0.333,0,0.94,0.352,0,0.96,0.319,0,0.902,5.74,0,17.87,5.511,0,17.16,14,5,0,0.467,0.167,0,0.0306,0.633,0.1786,0.48,0.34,0.66,14.7
849391200000,1996,12,1996,3,31,0.367,0.158,0.209,12806.6,21.39,21.39,17.21,1,1,1,137.1,124.1,156.3,78.07,65.06,59,59,59,0,-1.421e-14,1.421e-14,0.432,0.377,0.476,78.07,65.06,97.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0708,0.0815,0.00239,0.00128,0.00402,0.000094,0.00005,0.00016,0.125,0.102,0.159,0.0049,0.004,0.0062,25.38,25.35,25.4,0.921,0.886,0.939,0.962,0.96,0.968,0.886,0.85,0.902,17.9,14.36,22.11,17.21,13.78,21.39,0,0,0,0,0,0,0.0956,0,0.158,0.43,0.57,0.43,34.9
852069600000,1997,1,1996,4,31,0.496,0.196,0.3,18616.6,37.41,37.41,25.02,1,1,1,185.2,155.2,238.6,112.2,82.23,73,73,73,-1.375e-15,-1.421e-14,1.421e-14,0.401,0.306,0.47,112.2,82.23,165.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0885,0.078,0.107,0.00528,0.00274,0.00983,0.00021,0.00011,0.00039,0.188,0.134,0.283,0.0074,0.0053,0.011,25.34,25.08,25.39,0.927,0.911,0.944,0.967,0.961,0.973,0.896,0.883,0.918,25.85,19.06,38.46,25.02,18.32,37.41,0,0,0,0,0,0,0.139,0,0.196,0.4,0.6,0.4,37.5
854748000000,1997,2,1996,5,28,1.07,0.206,0.861,51329,123.1,123.1,76.38,3,1,2,440.9,249.8,676.7,355.9,164.8,85,85,85,-7.105e-15,-5.684e-14,0,0.209,0.126,0.34,355.9,164.8,591.7,990,990,990,965.6,964.7,966.6,24.4,23.4,25.3,0.179,0.108,0.286,0.0731,0.00976,0.196,0.003,0.00039,0.0084,0.436,0.244,0.691,0.018,0.0098,0.03,24,22.7,25.02,0.947,0.923,0.958,0.975,0.97,0.98,0.924,0.895,0.939,39.77,25.82,52.33,38.62,25.04,48.2,0,0,0,0,0,0,0.424,0,0.209,0.19,0.8,0.2,48
857167200000,1997,3,1996,6,31,2.16,0.287,1.87,104832,144.6,144.6,140.9,3,3,3,805,702.1,835.3,698,595.1,107,107,107,0,0,0,0.133,0.128,0.152,698,595.1,728.3,990,990,990,967.1,966.7,967.2,22.9,22.8,23.3,0.352,0.293,0.369,0.267,0.199,0.287,0.012,0.0085,0.013,0.875,0.702,0.926,0.038,0.03,0.041,22,21.83,22.59,0.957,0.954,0.957,0.98,0.98,0.98,0.938,0.935,0.938,48.02,41.93,49.74,46.97,41.09,48.2,0,0,0,0,0,0,0.783,0,0.29,0.13,0.87,0.13,48.5
859845600000,1997,4,1996,7,30,2.6,0.324,2.28,121016,191.6,191.6,168.1,4,3,3.7,1005,804.7,1164,879.9,679.7,125,125,125,7.579e-15,-1.137e-13,1.137e-13,0.126,0.107,0.155,879.9,679.7,1039,990,990,990,967.9,967.1,968.4,22.1,21.6,22.9,0.522,0.346,0.693,0.373,0.255,0.51,0.017,0.011,0.024,1.16,0.849,1.49,0.052,0.037,0.069,20.97,20.1,22.03,0.956,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,46.74,40,52.22,45.58,39.04,48.2,0,0,0,0,0,0,0.934,0,0.32,0.12,0.88,0.12,46.5
862437600000,1997,5,1996,8,31,2.05,0.394,1.66,92797.5,164.9,164.9,124.7,4,2,2.935483870967742,765.8,579.3,1002,618.8,432.3,147,147,147,5.501e-15,0,5.684e-14,0.197,0.147,0.254,618.8,432.3,855.5,990,990,990,967,966.2,967.9,23,22.1,23.8,0.317,0.209,0.492,0.214,0.103,0.353,0.0094,0.0043,0.016,0.76,0.542,1.08,0.033,0.023,0.049,22.28,21.02,23.25,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.22,35.31,52.16,42.94,34.25,48.2,0,0,0,0,0,0,0.693,0,0.39,0.19,0.81,0.19,45.3
865116000000,1997,6,1996,9,30,1.2,0.308,0.888,53288.1,96.4,96.4,74.01,2,2,2,461.7,377.5,570.3,342.7,258.5,119,119,119,-3.79e-15,-5.684e-14,5.684e-14,0.262,0.209,0.315,342.7,258.5,451.3,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.176,0.146,0.214,0.0608,0.021,0.112,0.0025,0.00085,0.0047,0.41,0.284,0.573,0.017,0.012,0.024,23.91,23.26,24.43,0.946,0.931,0.958,0.974,0.97,0.98,0.921,0.903,0.939,37.97,28.84,49.32,37.01,27.98,48.2,0,0,0,0,0,0,0.411,0,0.312,0.26,0.74,0.26,44.4
867708000000,1997,7,1996,10,31,0.862,0.289,0.573,35252.3,57.69,57.69,47.38,2,1,1.3225806451612903,322,278.8,374,214,170.8,108,108,108,9.168e-16,-2.842e-14,2.842e-14,0.338,0.289,0.387,214,170.8,266,990,990,990,965,964.8,965.3,25,24.7,25.2,0.129,0.114,0.147,0.0144,0.0103,0.0245,0.00058,0.00041,0.00099,0.321,0.249,0.399,0.013,0.01,0.016,24.67,24.44,24.89,0.945,0.923,0.959,0.976,0.97,0.98,0.923,0.896,0.94,39.91,25.82,52.5,38.71,25.04,48.2,0,0,0,0,0,0,0.263,0,0.289,0.34,0.66,0.34,40.9
870386400000,1997,8,1996,11,31,0.619,0.249,0.37,21331.5,41.63,41.63,28.67,1,1,1,231.3,197.6,276.4,138.3,104.6,93,93,93,1.834e-15,-1.421e-14,2.842e-14,0.406,0.337,0.471,138.3,104.6,183.4,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0887,0.116,0.0075,0.00464,0.0113,0.0003,0.00018,0.00045,0.237,0.177,0.318,0.0093,0.0069,0.013,25.18,24.88,25.42,0.844,0,0.95,0.877,0,0.98,0.82,0,0.931,29.51,0,42.48,28.67,0,41.63,0,3,0,0,0.0968,0,0.159,0.0968,0.249,0.4,0.6,0.4,34.5
873064800000,1997,9,1996,12,30,0.437,0.187,0.251,15437.3,27.7,27.7,21.44,1,1,1,168.7,147.3,195.7,96.65,75.3,72,72,72,-4.737e-16,-1.421e-14,1.421e-14,0.43,0.368,0.489,96.65,75.3,123.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0838,0.0762,0.0933,0.00397,0.00215,0.00626,0.00016,0.000084,0.00024,0.161,0.123,0.209,0.0063,0.0048,0.0082,25.38,25.37,25.38,0.923,0.911,0.94,0.966,0.96,0.97,0.891,0.883,0.902,22.18,17.61,28.56,21.44,16.9,27.7,0,0,0,0,0,0,0.119,0,0.186,0.43,0.57,0.43,35.3
875656800000,1997,10,1997,1,31,0.369,0.139,0.23,14150.3,20.91,20.91,19.02,1,1,1,137.8,128.2,147,85.75,76.16,52,52,52,4.584e-16,-1.421e-14,1.421e-14,0.378,0.354,0.406,85.75,76.16,95.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.073,0.0797,0.00304,0.00222,0.00383,0.00012,0.000087,0.00015,0.138,0.121,0.154,0.0054,0.0047,0.006,25.36,25.35,25.38,0.927,0.916,0.939,0.963,0.96,0.967,0.892,0.885,0.901,19.75,17.8,21.63,19.02,17.09,20.91,0,0,0,0,0,0,0.106,0,0.139,0.38,0.62,0.38,38.3
878335200000,1997,11,1997,2,30,0.374,0.13,0.244,14968.6,22.94,22.94,20.79,1,1,1,144.3,129.8,154.1,94.32,79.8,50,50,50,1.895e-15,-1.421e-14,1.421e-14,0.347,0.324,0.385,94.32,79.8,104.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0791,0.0739,0.0825,0.00377,0.00253,0.0046,0.00015,0.000099,0.00018,0.153,0.127,0.17,0.006,0.005,0.0067,25.35,25.34,25.37,0.918,0.911,0.934,0.966,0.96,0.97,0.887,0.882,0.897,21.51,18.54,23.65,20.79,17.8,22.94,0,0,0,0,0,0,0.115,0,0.13,0.35,0.65,0.35,40
880927200000,1997,12,1997,3,31,0.409,0.158,0.251,15368.8,22.69,22.69,20.66,1,1,1,152.7,144.3,162.1,93.72,85.29,59,59,59,9.168e-16,-1.421e-14,1.421e-14,0.387,0.364,0.409,93.72,85.29,103.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.0773,0.0836,0.00372,0.003,0.00451,0.00015,0.00012,0.00018,0.153,0.138,0.17,0.006,0.0054,0.0066,25.35,25.35,25.36,0.918,0.911,0.927,0.966,0.962,0.97,0.887,0.882,0.892,21.38,19.66,23.4,20.66,18.92,22.69,0,0,0,0,0,0,0.115,0,0.158,0.39,0.61,0.39,37.6
883605600000,1998,1,1997,4,31,0.553,0.196,0.357,22249.8,44.31,44.31,29.91,1,1,1,206.3,160.7,267.3,133.3,87.7,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.361,0.273,0.454,133.3,87.7,194.3,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.096,0.0799,0.118,0.00708,0.0032,0.0123,0.00028,0.00013,0.00049,0.226,0.144,0.335,0.0089,0.0056,0.013,25.27,24.9,25.39,0.93,0.911,0.953,0.971,0.963,0.98,0.903,0.882,0.934,30.78,20.19,45.22,29.91,19.45,44.31,0,0,0,0,0,0,0.166,0,0.196,0.35,0.65,0.35,40.2
886284000000,1998,2,1997,5,28,0.973,0.206,0.768,46566.5,96.4,96.4,69.3,2,1,1.7142857142857142,402.4,270.9,537.5,317.4,185.9,85,85,85,6.09e-15,-2.842e-14,5.684e-14,0.224,0.158,0.314,317.4,185.9,452.5,990,990,990,965.4,964.8,966,24.6,24,25.2,0.162,0.116,0.21,0.0543,0.0116,0.113,0.0022,0.00046,0.0047,0.412,0.252,0.57,0.017,0.01,0.024,24.19,23.41,24.9,0.95,0.925,0.959,0.977,0.97,0.98,0.928,0.897,0.94,42.27,26.57,52.65,41.14,25.77,48.2,0,0,0,0,0,0,0.385,0,0.205,0.21,0.79,0.21,47.9
888703200000,1998,3,1997,6,31,1.8,0.287,1.52,87060.8,144.6,144.6,117,3,2,2.6451612903225805,673.5,541,837.2,566.5,434.1,107,107,107,-7.335e-15,-5.684e-14,5.684e-14,0.163,0.128,0.198,566.5,434.1,730.2,990,990,990,966.6,966,967.2,23.4,22.8,24,0.278,0.206,0.37,0.183,0.104,0.289,0.0079,0.0043,0.013,0.694,0.53,0.93,0.03,0.022,0.041,22.72,21.82,23.42,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,45.85,35.26,51.82,44.66,34.2,48.2,0,0,0,0,0,0,0.65,0,0.28,0.16,0.84,0.16,48.4
891381600000,1998,4,1997,7,30,2.41,0.324,2.09,112838,169.3,169.3,156.7,4,3,3.6666666666666665,931.1,811.5,1005,806.1,686.5,125,125,125,0,0,0,0.135,0.124,0.154,806.1,686.5,879.9,990,990,990,967.6,967.1,967.9,22.4,22.1,22.9,0.447,0.35,0.514,0.328,0.26,0.365,0.015,0.011,0.017,1.02,0.861,1.12,0.045,0.038,0.051,21.36,20.97,21.99,0.955,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,44.43,39.25,51.88,43.17,38.25,48.2,0,0,0,0,0,0,0.871,0,0.32,0.13,0.87,0.13,46.8
893973600000,1998,5,1997,8,31,1.63,0.394,1.24,71914.2,132.6,132.6,96.66,3,2,2.3870967741935485,609.5,456.6,799.8,462.5,309.6,147,147,147,-1.834e-15,-5.684e-14,5.684e-14,0.249,0.184,0.322,462.5,309.6,652.8,990,990,990,966.3,965.7,967.1,23.7,22.9,24.3,0.231,0.166,0.331,0.123,0.0451,0.237,0.0053,0.0019,0.01,0.559,0.362,0.804,0.024,0.015,0.035,23.12,22.1,23.98,0.952,0.942,0.958,0.976,0.97,0.98,0.929,0.914,0.939,41.82,34.31,52.16,40.67,33.28,48.2,0,0,0,0,0,0,0.537,0,0.39,0.24,0.76,0.24,44.1
896652000000,1998,6,1997,9,30,0.966,0.308,0.658,39854.2,71.23,71.23,55.35,2,1,1.6666666666666667,372.8,311.6,449.2,253.8,192.6,119,119,119,1.895e-15,-2.842e-14,2.842e-14,0.323,0.265,0.382,253.8,192.6,330.2,990,990,990,965.3,965,965.6,24.7,24.4,25,0.145,0.123,0.171,0.0248,0.0121,0.0548,0.001,0.00048,0.0022,0.33,0.25,0.398,0.013,0.01,0.016,24.41,23.99,24.7,0.942,0.923,0.959,0.973,0.97,0.98,0.917,0.895,0.94,36.58,25.66,52.08,35.45,24.89,48.2,0,0,0,0,0,0,0.308,0,0.308,0.32,0.68,0.32,41.3
899244000000,1998,7,1997,10,31,0.718,0.289,0.429,26753.9,45.37,45.37,35.96,1,1,1,268.1,234.8,308.1,160.1,126.8,108,108,108,-2.292e-15,-2.842e-14,2.842e-14,0.405,0.351,0.46,160.1,126.8,200.1,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.11,0.0983,0.124,0.00936,0.00653,0.0128,0.00037,0.00026,0.00051,0.278,0.218,0.35,0.011,0.0086,0.014,24.95,24.71,25.17,0.942,0.929,0.955,0.973,0.97,0.98,0.917,0.902,0.936,36.92,29.09,46.29,35.96,28.22,45.37,0,0,0,0,0,0,0.2,0,0.289,0.4,0.6,0.4,37.3
901922400000,1998,8,1997,11,31,0.537,0.249,0.288,9241.97,31.05,31.05,12.42,1,1,1,200.6,176,231.8,107.6,83.01,93,93,93,4.584e-16,-1.421e-14,1.421e-14,0.467,0.401,0.528,107.6,83.01,138.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0897,0.0811,0.101,0.0049,0.00281,0.00755,0.00019,0.00011,0.0003,0.182,0.138,0.238,0.0071,0.0054,0.0094,25.36,25.17,25.42,0.418,0,0.934,0.438,0,0.97,0.406,0,0.906,12.81,0,32.01,12.42,0,31.05,0,17,0,0,0.548,0,0.069,0.548,0.249,0.46,0.54,0.46,17.2
904600800000,1998,9,1997,12,30,0.38,0.187,0.194,9347.63,22.61,22.61,12.98,1,1,1,146.7,128.4,174.6,74.69,56.43,72,72,72,-1.895e-15,-1.421e-14,1.421e-14,0.495,0.412,0.561,74.69,56.43,102.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0762,0.0708,0.0859,0.0021,0.000547,0.00447,0.000082,0.000021,0.00018,0.122,0.0901,0.171,0.0048,0.0035,0.0067,25.39,25.37,25.41,0.673,0,0.938,0.706,0,0.97,0.647,0,0.901,13.49,0,23.31,12.98,0,22.61,0,8,0,0,0.267,0,0.0721,0.267,0.186,0.49,0.51,0.49,24.6
907192800000,1998,10,1998,1,31,0.307,0.139,0.168,5085.78,16.98,16.98,6.836,1,1,1,114.6,104.1,127.6,62.56,52.1,52,52,52,-2.292e-16,-7.105e-15,7.105e-15,0.456,0.407,0.5,62.56,52.1,75.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0728,0.00107,0.000179,0.00218,0.000042,0.000007,0.000085,0.0991,0.0838,0.12,0.0039,0.0033,0.0047,25.4,25.38,25.42,0.411,0,0.94,0.434,0,0.96,0.395,0,0.902,7.121,0,17.68,6.836,0,16.98,0,17,0,0,0.548,0,0.038,0.548,0.139,0.45,0.55,0.45,16.6
909871200000,1998,11,1998,2,30,0.326,0.13,0.196,10265.2,19.25,19.25,14.26,1,1,1,125.8,104.9,136.9,75.76,54.92,50,50,50,-1.421e-15,-1.421e-14,1.421e-14,0.401,0.365,0.477,75.76,54.92,86.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0708,0.0764,0.00219,0.000418,0.00314,0.000086,0.000016,0.00012,0.121,0.0879,0.139,0.0047,0.0034,0.0055,25.38,25.36,25.41,0.741,0,0.936,0.769,0,0.963,0.712,0,0.899,14.83,0,19.99,14.26,0,19.25,0,6,0,0,0.2,0,0.0792,0.2,0.13,0.4,0.6,0.4,31.5
912463200000,1998,12,1998,3,31,0.44,0.158,0.282,17338.4,29.99,29.99,23.3,1,1,1,164.2,138.3,192.4,105.2,79.27,59,59,59,-4.584e-16,-1.421e-14,1.421e-14,0.362,0.307,0.427,105.2,79.27,133.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0843,0.0752,0.0943,0.00469,0.00249,0.00709,0.00018,0.000098,0.00028,0.174,0.127,0.224,0.0068,0.005,0.0088,25.36,25.35,25.37,0.919,0.911,0.934,0.968,0.96,0.97,0.89,0.883,0.904,24.06,18.43,30.92,23.3,17.69,29.99,0,0,0,0,0,0,0.129,0,0.158,0.36,0.64,0.36,39.4
915141600000,1999,1,1998,4,31,0.672,0.196,0.476,29611.7,56.85,56.85,39.8,2,1,1.1935483870967742,250.8,194.9,333.2,177.8,121.9,73,73,73,1.375e-15,-2.842e-14,2.842e-14,0.299,0.219,0.375,177.8,121.9,260.2,990,990,990,964.7,964.4,965.1,25.3,24.9,25.6,0.112,0.092,0.141,0.011,0.00611,0.0218,0.00044,0.00024,0.00088,0.274,0.205,0.378,0.011,0.008,0.015,25.05,24.65,25.39,0.939,0.922,0.958,0.973,0.97,0.98,0.914,0.894,0.939,35.66,25.53,50.86,34.67,24.77,48.2,0,0,0,0,0,0,0.221,0,0.196,0.29,0.71,0.29,44.1
917820000000,1999,2,1998,5,28,1.49,0.206,1.29,73784.6,144.6,144.6,109.8,3,2,2.607142857142857,616.6,346.6,848.9,531.6,261.6,85,85,85,0,-5.684e-14,5.684e-14,0.148,0.1,0.245,531.6,261.6,763.9,990,990,990,966.3,965.1,967.3,23.7,22.7,24.9,0.261,0.142,0.392,0.167,0.0225,0.309,0.0071,0.0009,0.014,0.641,0.284,0.984,0.027,0.011,0.043,23.02,21.72,24.58,0.952,0.932,0.958,0.977,0.97,0.98,0.93,0.904,0.939,43.01,29.39,52.53,41.71,28.51,48.2,0,0,0,0,0,0,0.61,0,0.2,0.14,0.87,0.13,49.5
920239200000,1999,3,1998,6,31,3.21,0.346,2.64,133466,192.8,192.8,179.4,4,3,3.935483870967742,1197,867.1,1654,1068,738.1,129,129,129,83.49,-1.137e-13,425,0.111,0.078,0.149,984.7,738.1,1100,990,990,990,968.5,967.4,970,21.5,20,22.6,0.668,0.382,0.913,0.488,0.294,0.648,0.023,0.013,0.032,1.43,0.945,1.86,0.067,0.042,0.093,20.06,18.16,21.68,0.954,0.951,0.957,0.98,0.974,0.98,0.935,0.928,0.938,46.76,39.25,51.07,45.62,38.24,48.2,0,0,0,0,0,0,0.997,0,0.57,0.11,0.82,0.18,41.6
922917600000,1999,4,1998,7,30,4.69,0.384,2.85,127549,185,185,177.2,4,4,4,1811,1582,1941,1663,1434,148,148,148,563.1,333.8,693.1,0.082,0.0762,0.0936,1100,1100,1100,990,990,990,970.5,969.7,970.9,19.5,19.1,20.3,0.925,0.914,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.092,0.098,17.64,17.22,18.39,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.19,44.05,47.2,44.29,43.17,46.26,0,0,0,0,0,0,0.984,0,1.84,0.082,0.61,0.39,27.2
925509600000,1999,5,1998,8,31,2.94,0.471,2.36,121837,192.8,192.8,163.8,4,3,3.5806451612903225,1099,788.9,1553,922.9,641.9,176,147,192,40.44,-1.137e-13,260.7,0.164,0.124,0.203,882.5,641.9,1100,990,990,990,968.2,967.1,969.7,21.8,20.3,22.9,0.565,0.325,0.908,0.416,0.23,0.648,0.019,0.01,0.032,1.25,0.786,1.86,0.058,0.034,0.091,20.58,18.49,22.16,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,47.14,39.45,52.04,45.85,38.45,48.2,0,0,0,0,0,0,0.91,0,0.58,0.16,0.8,0.2,41.4
928188000000,1999,6,1998,9,30,1.64,0.345,1.3,74920.7,134.5,134.5,104.1,3,2,2.566666666666667,633.2,509.3,779.1,500.2,348.3,133,119,161,-3.79e-15,-5.684e-14,5.684e-14,0.217,0.153,0.316,500.2,348.3,660.1,990,990,990,966.4,965.9,967,23.6,23,24.1,0.248,0.181,0.333,0.143,0.0634,0.242,0.0061,0.0026,0.011,0.598,0.422,0.814,0.025,0.018,0.035,22.98,22.17,23.69,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.938,42.02,35.18,52.25,40.84,34.13,48.2,0,0,0,0,0,0,0.578,0,0.34,0.21,0.79,0.21,45.7
930780000000,1999,7,1998,10,31,1.13,0.362,0.765,45808.4,79.33,79.33,61.57,2,1,1.8709677419354838,420.6,352.6,502.5,285.6,217.7,135,135,135,-1.834e-15,-2.842e-14,2.842e-14,0.324,0.269,0.383,285.6,217.7,367.5,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.157,0.133,0.186,0.0357,0.0143,0.0725,0.0015,0.00057,0.003,0.348,0.254,0.449,0.014,0.01,0.019,24.16,23.69,24.5,0.941,0.924,0.959,0.972,0.97,0.98,0.915,0.896,0.94,35.12,25.93,52.54,33.89,25.15,48.2,0,0,0,0,0,0,0.342,0,0.365,0.32,0.68,0.32,40.5
933458400000,1999,8,1998,11,31,0.783,0.308,0.475,29442.3,50.64,50.64,39.57,2,1,1.032258064516129,292.4,247.9,349.1,177.4,132.9,115,115,115,1.834e-15,-2.842e-14,2.842e-14,0.397,0.329,0.464,177.4,132.9,234.1,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.116,0.1,0.136,0.0108,0.00705,0.0156,0.00043,0.00028,0.00063,0.304,0.229,0.401,0.012,0.0091,0.016,24.82,24.48,25.08,0.946,0.924,0.959,0.975,0.97,0.98,0.922,0.897,0.94,39.98,26.1,52.67,38.76,25.32,48.2,0,0,0,0,0,0,0.22,0,0.308,0.39,0.61,0.39,37.6
936136800000,1999,9,1998,12,30,0.545,0.203,0.342,21239.2,34.63,34.63,29.5,1,1,1,210.1,182.3,245.5,131.8,110.3,78.33,72,91,-4.737e-16,-1.421e-14,1.421e-14,0.373,0.331,0.414,131.8,110.3,154.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0966,0.0886,0.106,0.00695,0.00513,0.00888,0.00027,0.0002,0.00035,0.224,0.185,0.265,0.0088,0.0072,0.01,25.29,25.06,25.38,0.93,0.918,0.94,0.97,0.97,0.97,0.903,0.89,0.912,30.41,25.2,35.7,29.5,24.44,34.63,0,0,0,0,0,0,0.164,0,0.203,0.37,0.63,0.37,39
938728800000,1999,10,1999,1,31,0.438,0.139,0.299,18400.8,28.91,28.91,24.73,1,1,1,163.5,147.6,180.9,111.5,95.57,52,52,52,-1.375e-15,-1.421e-14,1.421e-14,0.319,0.287,0.352,111.5,95.57,128.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0855,0.0798,0.0916,0.00523,0.00387,0.00671,0.0002,0.00015,0.00026,0.184,0.155,0.215,0.0072,0.0061,0.0084,25.34,25.34,25.35,0.92,0.911,0.93,0.969,0.967,0.97,0.892,0.882,0.902,25.51,21.74,29.81,24.73,21.02,28.91,0,0,0,0,0,0,0.137,0,0.139,0.32,0.68,0.32,42
941407200000,1999,11,1999,2,30,0.41,0.13,0.28,17203.8,26.62,26.62,23.89,1,1,1,158.1,146.8,169.4,108.1,96.75,50,50,50,-4.737e-16,-1.421e-14,1.421e-14,0.317,0.295,0.341,108.1,96.75,119.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0799,0.0879,0.00494,0.00397,0.0059,0.00019,0.00016,0.00023,0.177,0.157,0.198,0.0069,0.0062,0.0077,25.34,25.34,25.34,0.917,0.911,0.925,0.97,0.967,0.97,0.889,0.883,0.897,24.64,21.98,27.45,23.89,21.26,26.62,0,0,0,0,0,0,0.133,0,0.13,0.32,0.68,0.32,42
943999200000,1999,12,1999,3,31,0.462,0.158,0.304,18777.7,27.11,27.11,25.24,1,1,1,172.7,163.7,180.4,113.7,104.7,59,59,59,0,-1.421e-14,1.421e-14,0.342,0.327,0.36,113.7,104.7,121.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0873,0.0841,0.09,0.00541,0.00465,0.00607,0.00021,0.00018,0.00024,0.189,0.173,0.202,0.0074,0.0068,0.0079,25.36,25.35,25.36,0.92,0.914,0.926,0.97,0.97,0.97,0.893,0.887,0.898,26.02,23.8,27.95,25.24,23.08,27.11,0,0,0,0,0,0,0.14,0,0.158,0.34,0.66,0.34,40.6
946677600000,2000,1,1999,4,31,0.542,0.196,0.346,21519.1,37.88,37.88,28.92,1,1,1,202.2,168.3,240.5,129.2,95.35,73,73,73,9.168e-16,-1.421e-14,1.421e-14,0.365,0.303,0.434,129.2,95.35,167.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0945,0.0826,0.108,0.00673,0.00385,0.00999,0.00026,0.00015,0.00039,0.218,0.158,0.287,0.0085,0.0062,0.011,25.31,25.07,25.39,0.929,0.912,0.944,0.97,0.967,0.974,0.901,0.883,0.92,29.81,21.74,38.9,28.92,21.02,37.88,0,0,0,0,0,0,0.161,0,0.196,0.36,0.64,0.36,39.7
949356000000,2000,2,1999,5,29,0.835,0.213,0.622,37998.3,76.92,76.92,54.6,2,1,1.5517241379310345,333.2,245.2,438.2,248.2,160.2,85,85,85,-1.96e-15,-2.842e-14,2.842e-14,0.264,0.194,0.347,248.2,160.2,353.2,990,990,990,965.1,964.7,965.6,24.9,24.4,25.3,0.138,0.107,0.175,0.027,0.00937,0.0657,0.0011,0.00037,0.0027,0.332,0.247,0.421,0.013,0.0099,0.017,24.59,24.01,25.05,0.944,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.97,26.04,52.25,36.82,25.26,48.2,0,0,0,0,0,0,0.303,0,0.213,0.26,0.74,0.26,45.5
951861600000,2000,3,1999,6,31,2.28,0.287,1.82,96820,192.8,192.8,130.1,4,2,2.967741935483871,851.4,447.3,1694,744.4,340.3,107,107,107,66.74,-1.137e-13,486.9,0.151,0.0632,0.239,677.7,340.3,1100,990,990,990,967.2,965.6,970.1,22.8,19.9,24.4,0.421,0.173,0.916,0.285,0.0596,0.648,0.013,0.0024,0.033,0.945,0.405,1.86,0.043,0.017,0.094,21.87,18.03,23.98,0.953,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.67,35.73,51.87,43.54,34.66,48.2,0,0,0,0,0,0,0.723,0,0.46,0.13,0.8,0.2,42.5
954540000000,2000,4,1999,7,30,4.58,0.384,2.85,128599,189.4,189.4,178.6,4,4,4,1769,1460,1924,1621,1312,148,148,148,520.7,212.4,675.6,0.0842,0.0769,0.101,1100,1100,1100,990,990,990,970.4,969.4,970.9,19.6,19.1,20.6,0.922,0.884,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.87,1.83,1.87,0.095,0.089,0.098,17.78,17.27,18.81,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.56,44.2,48.31,44.65,43.32,47.34,0,0,0,0,0,0,0.992,0,1.73,0.084,0.62,0.38,28.1
957132000000,2000,5,1999,8,31,2.73,0.433,2.26,119433,192.8,192.8,160.5,4,3,3.5806451612903225,1019,777.9,1432,857.1,630.9,161.5,147,192,11.77,-1.137e-13,140.3,0.161,0.134,0.189,845.3,630.9,1100,990,990,990,967.9,967,969.3,22.1,20.7,23,0.51,0.319,0.856,0.375,0.222,0.648,0.017,0.0097,0.031,1.14,0.767,1.8,0.052,0.033,0.087,20.96,18.93,22.22,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.928,0.938,46.06,39.3,51.56,44.94,38.3,48.2,0,0,0,0,0,0,0.892,0,0.47,0.16,0.83,0.17,43.7
959810400000,2000,6,1999,9,30,1.63,0.345,1.29,74448.8,133,133,103.4,3,2,2.566666666666667,629.5,513.2,770.5,496.5,352.2,133,119,161,0,-5.684e-14,5.684e-14,0.218,0.154,0.314,496.5,352.2,651.5,990,990,990,966.4,965.9,967,23.6,23,24.1,0.246,0.182,0.328,0.141,0.0652,0.236,0.006,0.0027,0.01,0.592,0.428,0.8,0.025,0.018,0.035,23,22.22,23.66,0.952,0.945,0.957,0.977,0.97,0.98,0.93,0.917,0.938,41.8,35.04,52.1,40.63,33.98,48.2,0,0,0,0,0,0,0.574,0,0.34,0.21,0.79,0.21,45.7
962402400000,2000,7,1999,10,31,1.14,0.362,0.775,46383.6,80.07,80.07,62.34,2,1,1.903225806451613,424.5,358.1,505.8,289.5,223.1,135,135,135,9.168e-16,-2.842e-14,2.842e-14,0.321,0.267,0.377,289.5,223.1,370.8,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.159,0.135,0.187,0.037,0.0147,0.074,0.0015,0.00059,0.0031,0.348,0.255,0.454,0.014,0.01,0.019,24.15,23.67,24.5,0.941,0.924,0.959,0.972,0.97,0.98,0.914,0.897,0.939,34.73,25.96,52.71,33.5,25.18,48.2,0,0,0,0,0,0,0.346,0,0.365,0.32,0.68,0.32,40.7
965080800000,2000,8,1999,11,31,0.81,0.308,0.502,31073,51.85,51.85,41.76,2,1,1.096774193548387,302.3,259.9,354.6,187.3,144.9,115,115,115,4.584e-15,-2.842e-14,2.842e-14,0.384,0.324,0.442,187.3,144.9,239.6,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.12,0.105,0.138,0.0117,0.00807,0.0161,0.00047,0.00032,0.00065,0.311,0.249,0.397,0.012,0.0099,0.016,24.77,24.49,25.01,0.946,0.923,0.959,0.976,0.97,0.98,0.923,0.896,0.94,40.48,25.73,52.21,39.31,24.96,48.2,0,0,0,0,0,0,0.232,0,0.308,0.38,0.62,0.38,38.4
967759200000,2000,9,1999,12,30,0.555,0.219,0.336,20838.1,37.47,37.47,28.94,1,1,1,214.2,182.3,257.5,129.5,110.3,84.67,72,91,-9.474e-16,-1.421e-14,1.421e-14,0.396,0.353,0.449,129.5,110.3,166.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0963,0.0886,0.11,0.00676,0.00513,0.0099,0.00027,0.0002,0.00039,0.22,0.185,0.287,0.0087,0.0072,0.011,25.27,24.98,25.4,0.929,0.918,0.944,0.97,0.97,0.973,0.901,0.89,0.919,29.83,25.2,38.52,28.94,24.44,37.47,0,0,0,0,0,0,0.161,0,0.219,0.39,0.61,0.39,37.5
970351200000,2000,10,2000,1,31,0.437,0.139,0.297,18308.9,28.78,28.78,24.61,1,1,1,163.1,149.8,180.4,111.1,97.76,52,52,52,2.75e-15,-1.421e-14,1.421e-14,0.32,0.288,0.347,111.1,97.76,128.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0853,0.0806,0.0914,0.00519,0.00406,0.00666,0.0002,0.00016,0.00026,0.183,0.159,0.214,0.0072,0.0062,0.0084,25.34,25.34,25.35,0.919,0.911,0.93,0.97,0.968,0.97,0.891,0.882,0.902,25.38,22.18,29.67,24.61,21.47,28.78,0,0,0,0,0,0,0.137,0,0.14,0.32,0.68,0.32,41.9
973029600000,2000,11,2000,2,30,0.419,0.13,0.29,17835.8,28.48,28.48,24.77,1,1,1,161.8,150,177.1,111.8,100,50,50,50,-4.737e-16,-1.421e-14,1.421e-14,0.309,0.282,0.333,111.8,100,127.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0852,0.0811,0.0906,0.00525,0.00425,0.00655,0.00021,0.00017,0.00026,0.184,0.163,0.211,0.0072,0.0064,0.0083,25.34,25.34,25.34,0.919,0.911,0.929,0.97,0.969,0.97,0.892,0.882,0.901,25.54,22.64,29.36,24.77,21.93,28.48,0,0,0,0,0,0,0.138,0,0.129,0.31,0.69,0.31,42.6
975621600000,2000,12,2000,3,31,0.55,0.158,0.392,24586.2,40.34,40.34,33.05,1,1,1,205.4,182.3,235.9,146.4,123.3,59,59,59,9.168e-16,0,1.421e-14,0.289,0.25,0.324,146.4,123.3,176.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0989,0.0907,0.11,0.0082,0.00623,0.0108,0.00032,0.00024,0.00042,0.247,0.206,0.302,0.0097,0.0081,0.012,25.29,25.08,25.36,0.937,0.927,0.947,0.971,0.97,0.979,0.91,0.899,0.927,34.03,28.43,41.22,33.05,27.58,40.34,0,0,0,0,0,0,0.184,0,0.158,0.29,0.71,0.29,44.7
978300000000,2001,1,2000,4,31,0.795,0.196,0.6,37060.5,64.84,64.84,49.81,2,1,1.4193548387096775,296.9,241.6,370.1,223.9,168.6,73,73,73,2.036e-31,-2.842e-14,2.842e-14,0.249,0.197,0.302,223.9,168.6,297.1,990,990,990,964.9,964.6,965.3,25.1,24.7,25.4,0.128,0.108,0.154,0.017,0.0101,0.0393,0.00068,0.0004,0.0016,0.316,0.245,0.39,0.013,0.0098,0.016,24.78,24.41,25.06,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,38.93,26.1,52.37,37.86,25.31,48.2,0,0,0,0,0,0,0.277,0,0.195,0.25,0.75,0.25,46.6
980978400000,2001,2,2000,5,28,1.56,0.206,1.35,75543.6,192.8,192.8,112.4,4,2,2.6785714285714284,646.7,378.1,1302,561.7,293.1,85,85,85,4.497,-5.684e-14,116.6,0.15,0.0653,0.225,557.2,293.1,1100,990,990,990,966.4,965.3,968.8,23.6,21.2,24.7,0.3,0.153,0.808,0.192,0.0373,0.648,0.0085,0.0015,0.031,0.705,0.331,1.76,0.031,0.013,0.083,22.87,19.4,24.38,0.951,0.939,0.958,0.977,0.97,0.98,0.929,0.911,0.938,42.53,32.89,52.3,41.3,31.9,48.2,0,0,0,0,0,0,0.625,0,0.21,0.13,0.87,0.13,48.4
983397600000,2001,3,2000,6,31,5.67,0.49,2.95,125506,191.7,191.7,168.7,4,4,4,2115,1401,2621,1932,1218,183,183,183,832.3,118.3,1338,0.0901,0.0698,0.131,1100,1100,1100,990,990,990,971.3,969.2,972.6,18.7,17.4,20.8,0.918,0.846,0.926,0.648,0.648,0.648,0.035,0.031,0.037,1.87,1.79,1.87,0.1,0.086,0.11,16.86,15.53,19.04,0.947,0.943,0.953,0.979,0.975,0.98,0.927,0.919,0.934,43.09,39.5,48.92,42.17,38.51,47.94,0,0,0,0,0,0,0.937,0,2.72,0.086,0.52,0.48,22.1
986076000000,2001,4,2000,7,30,6.84,0.562,2.85,110536,161.3,161.3,153.5,4,4,4,2639,2360,2746,2422,2143,217,217,217,1322,1043,1429,0.0824,0.079,0.0919,1100,1100,1100,990,990,990,972.6,972,972.9,17.4,17.1,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.48,15.23,16.16,0.943,0.942,0.945,0.975,0.973,0.979,0.919,0.917,0.925,39.38,38.68,41.2,38.38,37.64,40.31,0,0,0,0,0,0,0.853,0,3.99,0.082,0.42,0.58,16.2
988668000000,2001,5,2000,8,31,4.59,0.659,2.92,133506,192.8,192.8,179.4,4,4,4,1714,1152,2326,1467,960.4,246.2,192,276,378.1,0,950.5,0.145,0.119,0.178,1089,960.4,1100,990,990,990,970.1,968.4,971.9,19.9,18.1,21.6,0.875,0.595,0.926,0.626,0.404,0.648,0.032,0.019,0.036,1.8,1.27,1.87,0.091,0.059,0.1,18.06,16.24,20.36,0.951,0.946,0.955,0.98,0.979,0.98,0.932,0.926,0.936,45.81,41.41,49.78,44.86,40.55,48.2,0,0,0,0,0,0,0.997,0,1.67,0.14,0.64,0.36,29.1
991346400000,2001,6,2000,9,30,2.26,0.417,1.84,100999,180.5,180.5,140.3,4,3,3.2666666666666666,870.9,704.8,1122,709.9,543.8,161,161,161,0,-1.137e-13,1.137e-13,0.188,0.143,0.228,709.9,543.8,961.3,990,990,990,967.4,966.7,968.3,22.6,21.7,23.3,0.382,0.272,0.593,0.269,0.164,0.404,0.012,0.0071,0.019,0.887,0.623,1.26,0.039,0.027,0.058,21.74,20.45,22.66,0.955,0.95,0.957,0.979,0.972,0.98,0.935,0.924,0.938,44.17,38.27,51.88,43.05,37.21,48.2,0,0,0,0,0,0,0.779,0,0.42,0.18,0.81,0.19,44.7
