datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1527804000000,2018,6,2017,9,30,2.31,0.417,1.89,103531,186.1,186.1,143.8,4,3,3.3333333333333335,891.8,719.2,1162,730.8,558.2,161,161,161,0,0,0,0.184,0.139,0.224,730.8,558.2,1001,990,990,990,967.5,966.8,968.4,22.5,21.6,23.2,0.399,0.28,0.648,0.281,0.174,0.426,0.013,0.0075,0.02,0.918,0.648,1.35,0.041,0.028,0.063,21.63,20.24,22.58,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.927,0.938,44.32,39.19,51.47,43.25,38.18,48.2,0,0,0,0,0,0,0.799,0,0.42,0.18,0.82,0.18,44.8
1530396000000,2018,7,2017,10,31,1.54,0.498,1.04,60898.4,106.8,106.8,81.85,3,2,2.096774193548387,574.9,468.5,708,388.9,282.5,186,186,186,-7.335e-15,-5.684e-14,5.684e-14,0.329,0.263,0.397,388.9,282.5,522,990,990,990,966.2,965.7,966.7,23.8,23.3,24.3,0.2,0.16,0.262,0.0828,0.0323,0.15,0.0035,0.0013,0.0064,0.476,0.325,0.648,0.02,0.013,0.028,23.35,22.68,23.97,0.95,0.937,0.958,0.975,0.97,0.98,0.926,0.909,0.939,40.44,31.11,52.25,39.24,30.18,48.2,0,0,0,0,0,0,0.455,0,0.5,0.32,0.68,0.32,39.5
1533074400000,2018,8,2017,11,31,1.03,0.415,0.615,37261.7,66.07,66.07,50.08,2,1,1.4516129032258065,384.5,323.3,462.7,229.5,168.3,155,155,155,9.168e-16,-2.842e-14,2.842e-14,0.408,0.335,0.479,229.5,168.3,307.7,990,990,990,965.3,965,965.7,24.7,24.3,25,0.138,0.116,0.166,0.019,0.0101,0.0442,0.00077,0.0004,0.0018,0.327,0.256,0.406,0.013,0.01,0.016,24.36,23.96,24.69,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.897,0.94,38.18,25.9,52.33,37.04,25.12,48.2,0,0,0,0,0,0,0.278,0,0.415,0.4,0.6,0.4,36.2
1535752800000,2018,9,2017,12,30,0.694,0.306,0.388,24103,45.52,45.52,33.48,1,1,1,267.7,228.1,319.2,149.7,110.1,118,118,118,1.895e-15,-2.842e-14,2.842e-14,0.445,0.37,0.517,149.7,110.1,201.2,990,990,990,964.8,964.6,965,25.2,25,25.4,0.106,0.092,0.124,0.00848,0.00511,0.0128,0.00034,0.0002,0.00051,0.259,0.188,0.351,0.01,0.0074,0.014,24.98,24.65,25.24,0.937,0.919,0.955,0.973,0.97,0.98,0.912,0.891,0.936,34.4,25.04,46.45,33.48,24.29,45.52,0,0,0,0,0,0,0.186,0,0.306,0.44,0.56,0.44,34.7
1538344800000,2018,10,2018,1,31,0.539,0.237,0.302,14229.2,28.84,28.84,19.13,1,1,1,201.1,179.2,226.2,112.6,97.75,88.48,73,97,-1.375e-15,-1.421e-14,1.421e-14,0.439,0.379,0.498,112.6,97.75,129.2,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0903,0.0859,0.097,0.00532,0.00406,0.00673,0.00021,0.00016,0.00026,0.19,0.164,0.221,0.0074,0.0064,0.0087,25.36,25.22,25.43,0.684,0,0.93,0.72,0,0.97,0.664,0,0.902,19.72,0,29.73,19.13,0,28.84,0,8,0,0,0.258,0,0.106,0.258,0.237,0.44,0.56,0.44,26.4
1541023200000,2018,11,2018,2,30,0.491,0.159,0.332,20698.6,33.86,33.86,28.75,1,1,1,189.6,178.9,199.7,128.2,111.9,61.33,50,67,4.737e-16,-1.421e-14,1.421e-14,0.324,0.25,0.375,128.2,111.9,149.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0874,0.0986,0.00665,0.00526,0.00847,0.00026,0.00021,0.00033,0.215,0.186,0.252,0.0084,0.0073,0.0098,25.36,25.35,25.37,0.929,0.919,0.938,0.97,0.97,0.97,0.901,0.892,0.91,29.64,25.59,34.91,28.75,24.82,33.86,0,0,0,0,0,0,0.16,0,0.159,0.32,0.68,0.32,42.2
1543615200000,2018,12,2018,3,31,0.561,0.158,0.403,25292.7,36.37,36.37,34,1,1,1,209.6,201.9,219.9,150.6,142.9,59,59,59,0,0,0,0.282,0.268,0.292,150.6,142.9,160.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0976,0.104,0.00855,0.00789,0.00943,0.00033,0.00031,0.00037,0.255,0.241,0.273,0.01,0.0094,0.011,25.29,25.21,25.35,0.939,0.936,0.942,0.97,0.97,0.971,0.91,0.908,0.914,35.05,33.23,37.48,34,32.23,36.37,0,0,0,0,0,0,0.189,0,0.158,0.28,0.72,0.28,45.1
1546293600000,2019,1,2018,4,31,0.613,0.196,0.417,26124.6,41.87,41.87,35.11,1,1,1,228.8,217.2,256.8,155.8,144.2,73,73,73,0,0,0,0.32,0.284,0.336,155.8,144.2,183.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.104,0.0998,0.114,0.00899,0.00801,0.0114,0.00035,0.00031,0.00045,0.266,0.245,0.316,0.01,0.0096,0.012,25.16,24.96,25.25,0.941,0.936,0.95,0.971,0.97,0.98,0.913,0.908,0.931,36.16,33.43,42.72,35.11,32.43,41.87,0,0,0,0,0,0,0.195,0,0.196,0.32,0.68,0.32,42.6
1548972000000,2019,2,2018,5,28,0.846,0.206,0.64,39054.5,81.7,81.7,58.12,2,1,1.6428571428571428,349.5,259.8,459.2,264.5,174.8,85,85,85,1.015e-15,-2.842e-14,2.842e-14,0.25,0.185,0.327,264.5,174.8,374.2,990,990,990,965.1,964.7,965.7,24.9,24.3,25.3,0.143,0.112,0.182,0.0311,0.0106,0.0756,0.0013,0.00042,0.0031,0.344,0.247,0.453,0.014,0.0099,0.019,24.51,23.88,24.96,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.896,0.94,38.25,26.12,52.4,37.13,25.33,48.2,0,0,0,0,0,0,0.323,0,0.206,0.24,0.76,0.24,46.2
1551391200000,2019,3,2018,6,31,1.52,0.287,1.23,71793.9,104.9,104.9,96.5,3,2,2.3225806451612905,567.3,469.8,611.2,460.3,362.8,107,107,107,7.335e-15,-5.684e-14,5.684e-14,0.19,0.175,0.228,460.3,362.8,504.2,990,990,990,966.2,965.7,966.3,23.8,23.7,24.3,0.22,0.181,0.241,0.116,0.0703,0.138,0.0049,0.0029,0.0058,0.553,0.439,0.63,0.023,0.018,0.027,23.3,23.1,23.85,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,44.3,35.18,52.63,42.67,34.12,48.2,0,0,0,0,0,0,0.536,0,0.29,0.19,0.81,0.19,47.2
1554069600000,2019,4,2018,7,30,1.38,0.324,1.05,63084.6,93.43,93.43,87.62,2,2,2,531.9,458.9,560.3,406.9,333.9,125,125,125,0,-5.684e-14,5.684e-14,0.236,0.223,0.272,406.9,333.9,435.3,990,990,990,966,965.7,966.1,24,23.9,24.3,0.2,0.174,0.21,0.0911,0.0566,0.104,0.0038,0.0023,0.0044,0.508,0.398,0.55,0.021,0.016,0.023,23.5,23.33,23.94,0.955,0.946,0.957,0.979,0.97,0.98,0.935,0.918,0.938,44.75,37.08,47.67,43.81,35.96,46.72,0,0,0,0,0,0,0.487,0,0.33,0.23,0.76,0.24,45.7
1556661600000,2019,5,2018,8,31,0.975,0.394,0.581,35300.2,65.61,65.61,47.45,2,1,1.3870967741935485,364,289.6,452.1,217,142.6,147,147,147,9.168e-16,-2.842e-14,2.842e-14,0.411,0.325,0.508,217,142.6,305.1,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.133,0.107,0.164,0.0174,0.00787,0.043,0.00071,0.00031,0.0018,0.315,0.25,0.407,0.013,0.0099,0.016,24.47,24.01,24.89,0.943,0.925,0.959,0.974,0.97,0.98,0.918,0.897,0.94,37.39,26.2,52.66,36.23,25.41,48.2,0,0,0,0,0,0,0.264,0,0.394,0.4,0.6,0.4,36.2
1559340000000,2019,6,2018,9,30,0.632,0.308,0.324,19960,37.3,37.3,27.72,1,1,1,244,210.3,285.5,125,91.34,119,119,119,9.474e-16,-2.842e-14,2.842e-14,0.492,0.417,0.566,125,91.34,166.5,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.0991,0.0872,0.114,0.00637,0.00351,0.00991,0.00025,0.00014,0.00039,0.217,0.157,0.291,0.0086,0.0061,0.012,25.13,24.87,25.38,0.927,0.912,0.944,0.97,0.965,0.972,0.899,0.883,0.918,28.59,20.94,38.36,27.72,20.21,37.3,0,0,0,0,0,0,0.154,0,0.308,0.49,0.51,0.49,31.6
1561932000000,2019,7,2018,10,31,0.475,0.289,0.169,523.844,21.83,21.83,0.7041,1,0,0.8709677419354839,177.3,153.7,207.3,69.3,45.74,108,108,108,6.166,-1.421e-14,49.84,0.614,0.521,0.702,63.13,0,99.33,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.078,0.0708,0.0886,0.00166,0,0.00419,0.000065,0,0.00016,0.115,0.0708,0.169,0.0045,0.0028,0.0066,25.44,25.39,25.44,0.0294,0,0.911,0.0312,0,0.968,0.0285,0,0.883,0.727,0,22.54,0.7041,0,21.83,4,26,0,0.129,0.839,0,0.00391,0.968,0.306,0.61,0.36,0.64,1.1
1564610400000,2019,8,2018,11,31,0.344,0.249,0.0238,0,0,0,0,1,0,0.16129032258064516,128.5,112.5,152.4,35.55,19.45,93,93,93,26.68,-1.421e-14,49.25,0.729,0.61,0.827,8.87,0,59.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0727,0.0000685,0,0.000796,0.0000027,0,0.000031,0.0737,0.0708,0.0962,0.0029,0.0028,0.0038,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,26,5,0,0.839,0.161,0,0,1,0.3202,0.72,0.069,0.93,0
1567288800000,2019,9,2018,12,30,0.236,0.187,0,0,0,0,0,0,0,0,91.11,77.45,110.5,19.11,5.45,72,72,72,19.11,5.45,38.54,0.799,0.651,0.93,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.236,0.79,0,1,0
1569880800000,2019,10,2019,1,31,0.188,0.139,0,0,0,0,0,0,0,0,70.04,64.72,76.63,18.04,12.72,52,52,52,18.04,12.72,24.63,0.744,0.679,0.803,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.188,0.74,0,1,0
1572559200000,2019,11,2019,2,30,0.228,0.13,0.0472,0,0,0,0,1,0,0.3333333333333333,88.1,65.99,108.3,38.1,15.99,50,50,50,19.87,-7.105e-15,49.59,0.584,0.462,0.758,18.22,0,58.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000132,0,0.000709,0.0000052,0,0.000028,0.0764,0.0708,0.0928,0.003,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,20,10,0,0.667,0.333,0,0,1,0.1808,0.57,0.21,0.79,0
1575151200000,2019,12,2019,3,31,0.338,0.158,0.176,9378.51,18.05,18.05,12.61,1,0,0.967741935483871,126.1,107.8,140.1,67.11,48.79,59,59,59,1.574,-1.421e-14,48.79,0.469,0.421,0.547,65.54,0,81.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0708,0.0758,0.00146,0,0.00264,0.000057,0,0.0001,0.106,0.0708,0.13,0.0042,0.0028,0.0051,25.39,25.37,25.43,0.76,0,0.936,0.805,0,0.96,0.729,0,0.899,13.13,0,18.8,12.61,0,18.05,1,4,0,0.0323,0.129,0,0.07,0.161,0.162,0.47,0.52,0.48,27.7
1577829600000,2020,1,2019,4,31,0.491,0.196,0.295,18275.8,35.6,35.6,24.56,1,1,1,183.2,143.6,231.1,110.2,70.61,73,73,73,9.168e-16,-1.421e-14,1.421e-14,0.404,0.316,0.508,110.2,70.61,158.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0878,0.0739,0.105,0.00512,0.00175,0.00919,0.0002,0.000069,0.00036,0.184,0.113,0.27,0.0072,0.0044,0.011,25.36,25.14,25.39,0.925,0.911,0.941,0.968,0.96,0.97,0.895,0.88,0.913,25.37,16.11,36.7,24.56,15.46,35.6,0,0,0,0,0,0,0.136,0,0.196,0.4,0.6,0.4,37.2
1580508000000,2020,2,2019,5,29,1.19,0.213,0.974,56892.6,160.1,160.1,81.74,4,1,2.0689655172413794,473.9,240.1,898,388.9,155.1,85,85,85,-1.96e-15,-2.842e-14,2.842e-14,0.214,0.0947,0.354,388.9,155.1,813,990,990,990,965.7,964.6,967.5,24.3,22.5,25.4,0.202,0.105,0.437,0.0998,0.00894,0.333,0.0043,0.00035,0.015,0.493,0.252,0.986,0.021,0.01,0.044,23.81,21.52,25.09,0.948,0.925,0.959,0.976,0.97,0.98,0.925,0.897,0.94,40.72,26.59,52.1,39.54,25.79,48.2,0,0,0,0,0,0,0.454,0,0.216,0.18,0.82,0.18,47.8
1583013600000,2020,3,2019,6,31,4.24,0.443,2.84,132766,192.8,192.8,178.4,4,4,4,1581,931.8,2169,1416,802.8,165.6,129,183,356.8,-1.137e-13,886.2,0.108,0.0844,0.138,1059,802.8,1100,990,990,990,969.7,967.6,971.5,20.3,18.5,22.4,0.821,0.441,0.926,0.591,0.328,0.648,0.03,0.015,0.035,1.7,0.982,1.87,0.085,0.044,0.1,18.56,16.62,21.39,0.951,0.947,0.956,0.98,0.976,0.98,0.932,0.928,0.936,45.61,40.14,50.52,44.61,39.19,48.2,0,0,0,0,0,0,0.991,0,1.4,0.1,0.67,0.33,31.3
1585692000000,2020,4,2019,7,30,6.75,0.562,2.85,111217,164.8,164.8,154.5,4,4,4,2605,2232,2768,2388,2015,217,217,217,1288,914.7,1451,0.0836,0.0784,0.0972,1100,1100,1100,990,990,990,972.6,971.7,973,17.4,17,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.57,15.17,16.47,0.943,0.942,0.946,0.975,0.973,0.98,0.92,0.916,0.927,39.6,38.53,42.03,38.62,37.49,41.19,0,0,0,0,0,0,0.858,0,3.9,0.083,0.42,0.58,16.5
1588284000000,2020,5,2019,8,31,4.77,0.739,2.89,130946,192.1,192.1,176,4,4,4,1781,1165,2449,1505,888.9,276,276,276,425.1,0,1073,0.163,0.113,0.237,1080,888.9,1100,990,990,990,970.3,968.4,972.2,19.7,17.8,21.6,0.866,0.543,0.926,0.615,0.369,0.648,0.031,0.017,0.036,1.78,1.15,1.87,0.091,0.053,0.11,17.9,15.94,20.43,0.95,0.945,0.955,0.98,0.977,0.98,0.931,0.923,0.936,44.91,40.62,49.01,44,39.7,48.03,0,0,0,0,0,0,0.978,0,1.88,0.15,0.61,0.39,27.5
1590962400000,2020,6,2019,9,30,2.22,0.417,1.8,99008.8,181.5,181.5,137.5,4,3,3.2666666666666666,854.9,670.5,1129,693.9,509.5,161,161,161,3.79e-15,-1.137e-13,1.137e-13,0.192,0.143,0.24,693.9,509.5,968.1,990,990,990,967.3,966.6,968.3,22.7,21.7,23.4,0.373,0.252,0.6,0.258,0.141,0.408,0.011,0.006,0.019,0.86,0.566,1.28,0.038,0.024,0.059,21.83,20.42,22.85,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.919,0.938,43.2,36.05,51.22,42.13,34.97,48.2,0,0,0,0,0,0,0.764,0,0.42,0.19,0.81,0.19,44.6
1593554400000,2020,7,2019,10,31,1.43,0.498,0.931,54939.4,96.4,96.4,73.84,2,2,2,533.4,432.4,659.9,347.4,246.4,186,186,186,5.501e-15,-5.684e-14,5.684e-14,0.354,0.282,0.43,347.4,246.4,473.9,990,990,990,966,965.5,966.5,24,23.5,24.5,0.183,0.147,0.235,0.063,0.0167,0.123,0.0026,0.00068,0.0052,0.423,0.272,0.62,0.018,0.011,0.026,23.58,22.84,24.18,0.946,0.929,0.958,0.974,0.97,0.98,0.922,0.901,0.939,37.94,27.13,50.78,36.92,26.32,48.2,0,0,0,0,0,0,0.41,0,0.499,0.35,0.65,0.35,38.4
1596232800000,2020,8,2019,11,31,0.94,0.415,0.525,32020.7,58.26,58.26,43.04,2,1,1.2258064516129032,350.9,292.1,426.1,195.9,137.1,155,155,155,-2.75e-15,-2.842e-14,2.842e-14,0.447,0.364,0.531,195.9,137.1,271.1,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.126,0.105,0.153,0.013,0.0074,0.0269,0.00052,0.00029,0.0011,0.308,0.24,0.407,0.012,0.0096,0.017,24.54,24.18,24.89,0.944,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.94,38.06,25.99,52.5,36.9,25.21,48.2,0,0,0,0,0,0,0.239,0,0.415,0.44,0.56,0.44,34.1
1598911200000,2020,9,2019,12,30,0.62,0.259,0.36,21767.3,38.16,38.16,30.23,1,1,1,239,201.8,288,139,110.8,100,91,118,-1.421e-15,-2.842e-14,2.842e-14,0.418,0.365,0.467,139,110.8,170,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.101,0.0902,0.113,0.00757,0.00517,0.0102,0.0003,0.0002,0.00041,0.239,0.188,0.295,0.0094,0.0073,0.012,25.14,24.85,25.4,0.903,0,0.946,0.938,0,0.974,0.876,0,0.921,31.16,0,39.17,30.23,0,38.16,0,1,0,0,0.0333,0,0.168,0.0333,0.26,0.42,0.58,0.42,35.1
1601503200000,2020,10,2020,1,31,0.48,0.196,0.284,17511.4,28.48,28.48,23.54,1,1,1,179.1,159.5,199.9,106.1,86.47,73,73,73,-1.375e-15,-1.421e-14,1.421e-14,0.409,0.365,0.458,106.1,86.47,126.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0864,0.0795,0.0937,0.00477,0.0031,0.00654,0.00019,0.00012,0.00026,0.177,0.142,0.214,0.0069,0.0056,0.0084,25.38,25.38,25.39,0.92,0.911,0.929,0.968,0.963,0.97,0.891,0.882,0.901,24.3,19.94,29.37,23.54,19.2,28.48,0,0,0,0,0,0,0.131,0,0.196,0.41,0.59,0.41,36.5
1604181600000,2020,11,2020,2,30,0.479,0.13,0.35,21821.8,35.48,35.48,30.31,1,1,1,184.9,159.2,206.8,134.9,109.2,50,50,50,1.895e-15,-1.421e-14,1.421e-14,0.272,0.242,0.314,134.9,109.2,156.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0934,0.0843,0.101,0.00721,0.00503,0.00908,0.00028,0.0002,0.00036,0.225,0.179,0.264,0.0088,0.007,0.01,25.34,25.3,25.35,0.931,0.917,0.941,0.97,0.97,0.97,0.904,0.89,0.912,31.25,24.89,36.58,30.31,24.15,35.48,0,0,0,0,0,0,0.168,0,0.129,0.27,0.73,0.27,45.6
1606773600000,2020,12,2020,3,31,0.635,0.158,0.477,30125.5,48.2,48.2,40.49,1,1,1,236.9,204.6,270.8,177.9,145.6,59,59,59,1.834e-15,0,2.842e-14,0.25,0.218,0.288,177.9,145.6,211.8,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.11,0.0986,0.122,0.0109,0.00813,0.0137,0.00043,0.00032,0.00055,0.304,0.246,0.364,0.012,0.0096,0.014,25.08,24.85,25.33,0.947,0.937,0.957,0.976,0.97,0.98,0.925,0.909,0.938,41.46,33.87,49.39,40.49,32.86,48.2,0,0,0,0,0,0,0.225,0,0.158,0.25,0.75,0.25,47.4
1609452000000,2021,1,2020,4,31,0.996,0.196,0.8,48572.8,96.4,96.4,65.29,2,1,1.8064516129032258,371.8,274.3,522,298.8,201.3,73,73,73,-2.036e-31,-5.684e-14,2.842e-14,0.203,0.14,0.266,298.8,201.3,449.1,990,990,990,965.3,964.8,965.9,24.7,24.1,25.2,0.154,0.12,0.207,0.0431,0.0129,0.111,0.0018,0.00051,0.0046,0.37,0.246,0.564,0.015,0.0098,0.023,24.38,23.49,24.86,0.945,0.924,0.959,0.974,0.97,0.98,0.92,0.896,0.94,38.45,26.14,52.58,37.25,25.36,48.2,0,0,0,0,0,0,0.363,0,0.196,0.2,0.8,0.2,48.8
1612130400000,2021,2,2020,5,28,2.05,0.219,1.76,95081.7,192.8,192.8,141.5,4,2,3.25,848.4,531.1,1465,757.7,446.1,90.71,85,105,28.81,-5.684e-14,260.1,0.115,0.0717,0.16,728.9,446.1,1100,990,990,990,967.2,966,969.4,22.8,20.6,24,0.424,0.207,0.877,0.306,0.11,0.648,0.014,0.0046,0.031,0.968,0.514,1.82,0.044,0.022,0.088,21.8,18.8,23.45,0.953,0.945,0.958,0.978,0.97,0.98,0.932,0.916,0.939,44.68,34.9,51.72,43.42,33.86,48.2,0,0,0,0,0,0,0.786,0,0.29,0.11,0.86,0.14,46.4
1614549600000,2021,3,2020,6,31,3.9,0.49,2.95,141075,191.8,191.8,189.6,4,4,4,1458,1400,1516,1275,1217,183,183,183,174.5,116.8,232.8,0.126,0.121,0.131,1100,1100,1100,990,990,990,969.3,969.2,969.5,20.7,20.5,20.8,0.871,0.846,0.898,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.85,0.088,0.086,0.09,18.83,18.62,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.37,47.8,48.93,47.4,46.85,47.95,0,0,0,0,0,0,1.05,0,0.95,0.13,0.76,0.24,36.2
1617228000000,2021,4,2020,7,30,4.13,0.384,2.85,132966,189.9,189.9,184.7,4,4,4,1593,1446,1696,1445,1298,148,148,148,345.1,198.3,447.6,0.0931,0.0873,0.102,1100,1100,1100,990,990,990,969.8,969.3,970.1,20.2,19.9,20.7,0.912,0.878,0.923,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.83,1.87,0.092,0.088,0.094,18.35,18.01,18.86,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.11,46.21,48.45,46.17,45.29,47.48,0,0,0,0,0,0,1.03,0,1.28,0.093,0.69,0.31,32.2
1619820000000,2021,5,2020,8,31,2.91,0.471,2.35,121705,192.8,192.8,163.6,4,3,3.5806451612903225,1085,789.6,1503,909.4,642.6,176,147,192,30.84,-1.137e-13,211.1,0.166,0.128,0.204,878.6,642.6,1100,990,990,990,968.1,967.1,969.5,21.9,20.5,22.9,0.556,0.325,0.886,0.411,0.23,0.648,0.019,0.01,0.032,1.24,0.787,1.83,0.057,0.034,0.089,20.64,18.67,22.15,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.928,0.938,47.11,39.3,52.1,45.81,38.3,48.2,0,0,0,0,0,0,0.909,0,0.56,0.16,0.81,0.19,41.8
1622498400000,2021,6,2020,9,30,1.63,0.345,1.29,74566,134.7,134.7,103.6,3,2,2.566666666666667,630.5,503.4,779.8,497.5,342.4,133,119,161,-1.895e-15,-5.684e-14,5.684e-14,0.218,0.153,0.32,497.5,342.4,660.8,990,990,990,966.4,965.9,967,23.6,23,24.1,0.247,0.179,0.333,0.142,0.0606,0.242,0.0061,0.0025,0.011,0.594,0.413,0.816,0.025,0.017,0.035,23,22.17,23.72,0.952,0.945,0.957,0.977,0.97,0.98,0.93,0.917,0.938,41.77,35.01,51.96,40.61,33.96,48.2,0,0,0,0,0,0,0.575,0,0.34,0.21,0.79,0.21,45.7
1625090400000,2021,7,2020,10,31,1.1,0.362,0.739,44354.1,78.01,78.01,59.62,2,1,1.7741935483870968,410.8,341.3,496.6,275.8,206.3,135,135,135,9.168e-16,-2.842e-14,2.842e-14,0.333,0.272,0.396,275.8,206.3,361.6,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.154,0.129,0.184,0.0324,0.0133,0.0697,0.0013,0.00053,0.0029,0.348,0.256,0.44,0.014,0.01,0.018,24.21,23.72,24.53,0.942,0.925,0.959,0.973,0.97,0.98,0.917,0.897,0.94,36.45,26.04,52.74,35.21,25.26,48.2,0,0,0,0,0,0,0.331,0,0.361,0.33,0.67,0.33,40.3
1627768800000,2021,8,2020,11,31,0.747,0.287,0.46,28680.9,48.2,48.2,38.55,1,1,1,279,234.4,336.7,171.8,141.4,107.2,93,115,2.75e-15,-2.842e-14,2.842e-14,0.385,0.342,0.436,171.8,141.4,221.7,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.114,0.102,0.132,0.0104,0.00777,0.0146,0.00041,0.00031,0.00059,0.298,0.243,0.388,0.012,0.0096,0.016,24.88,24.53,25.15,0.946,0.935,0.958,0.974,0.97,0.98,0.921,0.907,0.939,39.64,32.62,51.11,38.55,31.64,48.2,0,0,0,0,0,0,0.214,0,0.287,0.38,0.62,0.38,38.4
1630447200000,2021,9,2020,12,30,0.498,0.187,0.312,19315.7,36.02,36.02,26.83,1,1,1,192.3,162.2,231.9,120.3,90.2,72,72,72,-1.421e-15,-1.421e-14,1.421e-14,0.379,0.31,0.444,120.3,90.2,159.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0921,0.0815,0.106,0.00597,0.00342,0.00934,0.00023,0.00013,0.00037,0.203,0.149,0.274,0.0079,0.0058,0.011,25.34,25.13,25.38,0.925,0.911,0.942,0.969,0.965,0.97,0.897,0.883,0.914,27.67,20.7,37.13,26.83,19.96,36.02,0,0,0,0,0,0,0.149,0,0.186,0.38,0.63,0.37,38.8
1633039200000,2021,10,2021,1,31,0.42,0.139,0.28,17165.7,25.58,25.58,23.07,1,1,1,156.6,146.9,167.1,104.6,94.89,52,52,52,0,-1.421e-14,1.421e-14,0.332,0.311,0.354,104.6,94.89,115.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0796,0.0868,0.00465,0.00382,0.00554,0.00018,0.00015,0.00022,0.171,0.154,0.19,0.0067,0.006,0.0074,25.34,25.34,25.35,0.915,0.911,0.922,0.969,0.966,0.97,0.887,0.883,0.894,23.8,21.61,26.37,23.07,20.88,25.58,0,0,0,0,0,0,0.128,0,0.14,0.33,0.67,0.33,40.9
1635717600000,2021,11,2021,2,30,0.431,0.13,0.302,18637.1,28.31,28.31,25.88,1,1,1,166.4,151.3,176.4,116.4,101.3,50,50,50,0,-1.421e-14,1.421e-14,0.301,0.283,0.331,116.4,101.3,126.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0868,0.0815,0.0904,0.00564,0.00436,0.0065,0.00022,0.00017,0.00025,0.192,0.165,0.21,0.0075,0.0065,0.0082,25.34,25.34,25.34,0.922,0.912,0.929,0.97,0.969,0.97,0.895,0.884,0.901,26.69,22.95,29.19,25.88,22.24,28.31,0,0,0,0,0,0,0.144,0,0.129,0.3,0.7,0.3,43.2
1638309600000,2021,12,2021,3,31,0.479,0.158,0.321,19914.5,31.07,31.07,26.77,1,1,1,179,157.8,196.9,120,98.83,59,59,59,-9.168e-16,-1.421e-14,1.421e-14,0.332,0.3,0.374,120,98.83,137.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0895,0.0821,0.0959,0.00595,0.00415,0.00747,0.00023,0.00016,0.00029,0.2,0.162,0.232,0.0078,0.0064,0.0091,25.36,25.35,25.36,0.924,0.911,0.934,0.97,0.968,0.97,0.896,0.883,0.906,27.6,22.41,32.03,26.77,21.7,31.07,0,0,0,0,0,0,0.149,0,0.158,0.33,0.67,0.33,41.6
1640988000000,2022,1,2021,4,31,0.599,0.196,0.403,25228.1,42.18,42.18,33.91,1,1,1,223.5,196.4,258.2,150.5,123.4,73,73,73,-4.584e-16,-1.421e-14,0,0.328,0.283,0.372,150.5,123.4,185.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.102,0.0925,0.114,0.00854,0.00624,0.0115,0.00034,0.00024,0.00045,0.256,0.208,0.318,0.01,0.0081,0.013,25.2,24.95,25.39,0.938,0.927,0.95,0.971,0.97,0.98,0.911,0.899,0.931,34.91,28.48,43.05,33.91,27.63,42.18,0,0,0,0,0,0,0.188,0,0.196,0.33,0.67,0.33,42.1
1643666400000,2022,2,2021,5,28,0.879,0.206,0.673,40886.1,96.4,96.4,60.84,2,1,1.6428571428571428,363.3,263.9,549.7,278.3,178.9,85,85,85,-3.045e-15,-5.684e-14,2.842e-14,0.244,0.155,0.322,278.3,178.9,464.7,990,990,990,965.2,964.8,966.1,24.8,23.9,25.2,0.148,0.113,0.214,0.0372,0.011,0.118,0.0015,0.00043,0.0049,0.365,0.248,0.588,0.015,0.0099,0.025,24.42,23.34,24.94,0.946,0.924,0.959,0.976,0.97,0.98,0.923,0.896,0.94,39.83,26.15,52.57,38.58,25.36,48.2,0,0,0,0,0,0,0.338,0,0.206,0.23,0.77,0.23,46.5
1646085600000,2022,3,2021,6,31,2.29,0.287,2,109098,191,191,146.6,4,2,3.3870967741935485,853.2,569.6,1135,746.2,462.6,107,107,107,7.335e-15,0,1.137e-13,0.13,0.0943,0.188,746.2,462.6,1028,990,990,990,967.3,966.2,968.3,22.7,21.7,23.8,0.405,0.218,0.666,0.29,0.117,0.485,0.013,0.0049,0.022,0.935,0.555,1.44,0.041,0.023,0.066,21.76,20.24,23.25,0.955,0.947,0.957,0.979,0.97,0.98,0.934,0.919,0.938,44.88,36.31,52.45,43.52,35.22,48.2,0,0,0,0,0,0,0.815,0,0.29,0.13,0.87,0.13,47.6
1648764000000,2022,4,2021,7,30,3.45,0.384,2.83,138090,192.8,192.8,191.8,4,4,4,1331,1154,1428,1183,1006,148,148,148,92.4,-1.137e-13,179.7,0.112,0.104,0.128,1090,1006,1100,990,990,990,968.9,968.4,969.3,21.1,20.7,21.6,0.82,0.657,0.871,0.627,0.436,0.648,0.03,0.02,0.031,1.74,1.37,1.82,0.083,0.064,0.088,19.31,18.93,20.24,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.21,47.69,50.29,47.95,46.74,48.2,0,0,0,0,0,0,1.07,0,0.62,0.11,0.82,0.18,40
1651356000000,2022,5,2021,8,31,2.55,0.433,2.12,113976,190.9,190.9,153.2,4,3,3.4838709677419355,952.6,721.4,1244,791.1,574.4,161.5,147,192,3.667e-15,-1.137e-13,1.137e-13,0.171,0.143,0.204,791.1,574.4,1052,990,990,990,967.7,966.8,968.7,22.3,21.3,23.2,0.45,0.286,0.727,0.32,0.185,0.541,0.014,0.008,0.025,1.02,0.672,1.56,0.046,0.029,0.073,21.32,19.77,22.54,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.93,0.938,45.15,39.73,51.86,44.07,38.76,48.2,0,0,0,0,0,0,0.851,0,0.43,0.17,0.83,0.17,44.7
1654034400000,2022,6,2021,9,30,1.44,0.308,1.14,66638.2,121.7,121.7,92.55,3,2,2.3,557,439.7,708,438,320.7,119,119,119,0,-5.684e-14,5.684e-14,0.218,0.168,0.271,438,320.7,589,990,990,990,966.1,965.6,966.7,23.9,23.3,24.4,0.216,0.168,0.292,0.108,0.0504,0.194,0.0045,0.0021,0.0084,0.525,0.378,0.694,0.022,0.015,0.03,23.38,22.57,24.04,0.952,0.944,0.958,0.976,0.97,0.98,0.929,0.916,0.939,41.89,35.25,52.19,40.69,34.19,48.2,0,0,0,0,0,0,0.514,0,0.3,0.21,0.79,0.21,46.3
1656626400000,2022,7,2021,10,31,0.957,0.289,0.668,40598.7,70.38,70.38,54.57,2,1,1.6129032258064515,357.5,297.8,433.4,249.5,189.8,108,108,108,-1.834e-15,-2.842e-14,2.842e-14,0.306,0.249,0.363,249.5,189.8,325.4,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.142,0.121,0.168,0.0236,0.0119,0.0526,0.00095,0.00047,0.0022,0.33,0.251,0.401,0.013,0.01,0.016,24.48,24.07,24.78,0.943,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.94,37.49,26.02,52.76,36.27,25.24,48.2,0,0,0,0,0,0,0.303,0,0.289,0.3,0.7,0.3,42.4
1659304800000,2022,8,2021,11,31,0.656,0.249,0.407,25419.6,45.64,45.64,34.17,1,1,1,245,207.9,293.7,152,114.9,93,93,93,2.292e-15,-2.842e-14,2.842e-14,0.384,0.317,0.447,152,114.9,200.7,990,990,990,964.7,964.4,964.9,25.3,25.1,25.6,0.105,0.0923,0.123,0.00867,0.00551,0.0128,0.00034,0.00022,0.00051,0.262,0.195,0.349,0.01,0.0076,0.014,25.09,24.78,25.36,0.938,0.921,0.955,0.973,0.97,0.98,0.913,0.894,0.936,35.1,26.32,46.57,34.17,25.53,45.64,0,0,0,0,0,0,0.19,0,0.249,0.38,0.62,0.38,38.7
1661983200000,2022,9,2021,12,30,0.436,0.187,0.25,15400.3,29.84,29.84,21.39,1,1,1,168.3,141.7,204.9,96.32,69.7,72,72,72,0,-1.421e-14,1.421e-14,0.433,0.351,0.508,96.32,69.7,132.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0836,0.0742,0.0965,0.00394,0.00167,0.00704,0.00015,0.000066,0.00028,0.16,0.113,0.225,0.0063,0.0044,0.0088,25.38,25.35,25.39,0.924,0.911,0.94,0.965,0.96,0.97,0.892,0.875,0.904,22.14,15.81,30.77,21.39,15.18,29.84,0,0,0,0,0,0,0.119,0,0.186,0.43,0.57,0.43,35.3
1664575200000,2022,10,2022,1,31,0.347,0.139,0.207,12769.4,19.54,19.54,17.16,1,1,1,129.4,121.2,140.3,77.43,69.19,52,52,52,0,-1.421e-14,1.421e-14,0.403,0.371,0.429,77.43,69.19,88.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0735,0.0708,0.0773,0.00233,0.00163,0.00326,0.000091,0.000064,0.00013,0.123,0.108,0.142,0.0048,0.0042,0.0056,25.38,25.36,25.39,0.927,0.909,0.94,0.961,0.96,0.964,0.89,0.872,0.903,17.86,15.66,20.28,17.16,15.03,19.54,0,0,0,0,0,0,0.0954,0,0.14,0.4,0.6,0.4,36.8
1667253600000,2022,11,2022,2,30,0.414,0.13,0.284,17540.5,28.25,28.25,24.36,1,1,1,159.5,123.7,176.2,109.5,73.65,50,50,50,-9.474e-16,-1.421e-14,1.421e-14,0.317,0.284,0.404,109.5,73.65,126.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0844,0.0718,0.0903,0.00506,0.00201,0.00647,0.0002,0.000079,0.00025,0.18,0.116,0.21,0.007,0.0045,0.0082,25.35,25.34,25.38,0.924,0.912,0.941,0.968,0.96,0.97,0.895,0.883,0.903,25.15,17.11,29.12,24.36,16.43,28.25,0,0,0,0,0,0,0.135,0,0.13,0.31,0.69,0.31,42.4
1669845600000,2022,12,2022,3,31,0.504,0.158,0.346,21543.3,33.36,33.36,28.96,1,1,1,188.2,160.3,206.8,129.2,101.3,59,59,59,-1.375e-15,-1.421e-14,1.421e-14,0.316,0.285,0.368,129.2,101.3,147.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0928,0.0829,0.0993,0.00673,0.00436,0.00831,0.00026,0.00017,0.00033,0.216,0.167,0.25,0.0085,0.0065,0.0098,25.35,25.31,25.36,0.929,0.912,0.938,0.97,0.969,0.97,0.901,0.884,0.909,29.85,22.96,34.39,28.96,22.26,33.36,0,0,0,0,0,0,0.161,0,0.158,0.31,0.69,0.31,42.7