datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0325,0.0189,0.0136,0,0,0,0,1,1,1,125.5,123.6,127.4,52.47,50.56,73,73,73,-2.368e-15,-7.105e-15,0,0.582,0.573,0.591,52.47,50.56,54.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00021,0.0000476,0.000372,0.0000082,0.0000019,0.000015,0.0844,0.0816,0.0871,0.0033,0.0032,0.0034,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,0,0,1,0,0,1,0.0189,0.58,0.42,0.58,0
726098400000,1993,1,1992,4,14,7,0.0833,0.0442,0.0392,1708.37,14.93,14.93,10.17,1,1,1,137.8,131.5,141.9,64.78,58.49,73,73,73,0,-1.421e-14,1.421e-14,0.53,0.515,0.555,64.78,58.49,68.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0708,0.0733,0.00126,0.000722,0.0016,0.000049,0.000028,0.000063,0.103,0.093,0.11,0.004,0.0036,0.0043,25.4,25.39,25.41,0.639,0,0.907,0.686,0,0.96,0.613,0,0.871,10.59,0,15.55,10.17,0,14.93,0,2,0,0,0.286,0,0.0565,0.286,0.0441,0.53,0.47,0.53,20.5
726703200000,1993,1,1992,4,15,7,0.088,0.0442,0.0439,2700.28,16.88,16.88,16.07,1,1,1,145.5,142.4,148.2,72.55,69.42,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.502,0.493,0.513,72.55,69.42,75.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0745,0.0734,0.0755,0.00192,0.00165,0.00214,0.000075,0.000065,0.000084,0.117,0.111,0.122,0.0046,0.0044,0.0048,25.38,25.38,25.39,0.927,0.91,0.94,0.96,0.96,0.96,0.89,0.873,0.902,16.74,15.73,17.58,16.07,15.1,16.88,0,0,0,0,0,0,0.0893,0,0.0441,0.5,0.5,0.5,30.7
727308000000,1993,1,1992,4,16,7,0.0976,0.0442,0.0534,3292.64,22.65,22.65,19.6,1,1,1,161.4,149,175.8,88.37,75.99,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.454,0.415,0.49,88.37,75.99,102.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0801,0.0758,0.0852,0.00326,0.00221,0.00449,0.00013,0.000087,0.00018,0.145,0.123,0.171,0.0057,0.0048,0.0067,25.38,25.38,25.38,0.925,0.913,0.939,0.964,0.96,0.97,0.892,0.885,0.901,20.32,17.75,23.35,19.6,17.04,22.65,0,0,0,0,0,0,0.109,0,0.0442,0.45,0.55,0.45,33.7
727912800000,1993,1,1992,4,17,7,0.119,0.0442,0.075,4657.77,30.77,30.77,27.72,1,1,1,197,181.5,210,124,108.5,73,73,73,0,-1.421e-14,1.421e-14,0.372,0.348,0.402,124,108.5,137,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0927,0.0872,0.0973,0.00629,0.00497,0.00739,0.00025,0.00019,0.00029,0.209,0.181,0.232,0.0082,0.0071,0.0091,25.37,25.31,25.39,0.927,0.917,0.933,0.97,0.97,0.97,0.899,0.889,0.905,28.58,24.76,31.73,27.72,24.02,30.77,0,0,0,0,0,0,0.154,0,0.044,0.37,0.63,0.37,39.1
728517600000,1993,2,1992,5,18,7,0.142,0.0514,0.0908,5665.65,38.81,38.81,33.72,1,1,1,235.1,216.3,256.7,150.1,131.3,85,85,85,4.06e-15,0,2.842e-14,0.363,0.331,0.393,150.1,131.3,171.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.103,0.0963,0.111,0.00851,0.00691,0.0103,0.00034,0.00027,0.00041,0.257,0.223,0.295,0.01,0.0087,0.012,25.13,24.98,25.28,0.938,0.931,0.946,0.971,0.97,0.976,0.911,0.903,0.923,34.73,30.3,39.79,33.72,29.39,38.81,0,0,0,0,0,0,0.187,0,0.0512,0.36,0.64,0.36,39.9
729122400000,1993,2,1992,5,19,7,0.181,0.0514,0.13,8035.46,55.49,55.49,47.83,2,1,1.2857142857142858,300.1,266.3,339.6,215.1,181.3,85,85,85,4.06e-15,0,2.842e-14,0.285,0.25,0.319,215.1,181.3,254.6,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.126,0.114,0.14,0.0143,0.0112,0.0192,0.00057,0.00044,0.00077,0.325,0.254,0.389,0.013,0.01,0.016,24.76,24.63,24.92,0.947,0.926,0.959,0.977,0.97,0.98,0.925,0.898,0.94,41.48,26.83,51.95,40.15,26.02,48.2,0,0,0,0,0,0,0.266,0,0.051,0.28,0.72,0.28,44.4
729727200000,1993,2,1992,5,20,7,0.251,0.0514,0.2,12076.1,85.69,85.69,71.88,2,2,2,415.1,356.3,478.2,330.1,271.3,85,85,85,0,0,0,0.207,0.178,0.239,330.1,271.3,393.2,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.167,0.146,0.189,0.0548,0.027,0.0846,0.0022,0.0011,0.0035,0.387,0.298,0.481,0.016,0.012,0.02,24.15,23.77,24.52,0.945,0.934,0.954,0.973,0.97,0.98,0.919,0.906,0.935,36.91,30.46,43.72,35.94,29.55,42.85,0,0,0,0,0,0,0.399,0,0.051,0.2,0.8,0.2,48.1
730332000000,1993,2,1992,5,21,7,0.352,0.0514,0.301,17573.9,122,122,104.6,3,2,2.5714285714285716,582.6,500.4,671,497.6,415.4,85,85,85,-1.624e-14,-5.684e-14,0,0.148,0.127,0.17,497.6,415.4,586,990,990,990,966.2,965.9,966.6,23.8,23.4,24.1,0.235,0.197,0.283,0.138,0.095,0.192,0.0058,0.0039,0.0082,0.582,0.514,0.681,0.025,0.021,0.029,23.2,22.73,23.63,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,42.84,35.59,51.13,41.58,34.52,48.2,0,0,0,0,0,0,0.581,0,0.051,0.15,0.86,0.14,49.9
730936800000,1993,3,1992,6,22,7,0.473,0.0647,0.408,22863.3,144.6,144.6,136.1,3,3,3,781.4,701.3,861.3,674.4,594.3,107,107,107,0,0,0,0.138,0.124,0.153,674.4,594.3,754.3,990,990,990,967,966.7,967.3,23,22.7,23.3,0.339,0.293,0.391,0.251,0.198,0.304,0.011,0.0085,0.013,0.837,0.701,0.976,0.036,0.03,0.043,22.14,21.68,22.59,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,46.62,41.88,51.14,45.36,41.04,48.2,0,0,0,0,0,0,0.756,0,0.065,0.14,0.86,0.14,48.3
731541600000,1993,3,1992,6,23,7,0.597,0.0723,0.525,28136.4,181.9,181.9,167.5,4,4,4,987.4,892.9,1093,867.9,785.9,119.6,107,129,1.624e-14,0,1.137e-13,0.121,0.112,0.131,867.9,785.9,964.1,990,990,990,967.8,967.5,968.2,22.2,21.8,22.5,0.498,0.42,0.589,0.359,0.319,0.406,0.016,0.014,0.019,1.09,0.947,1.26,0.049,0.042,0.058,21.08,20.54,21.58,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.936,42.77,39.62,46.41,41.87,38.64,45.48,0,0,0,0,0,0,0.93,0,0.072,0.12,0.88,0.12,47.1
732146400000,1993,3,1992,6,24,7,0.781,0.078,0.654,32216.3,192.8,192.8,191.8,4,4,4,1291,1139,1420,1162,1010,129,129,129,79.65,0,191.4,0.101,0.0908,0.113,1082,1010,1100,990,990,990,968.8,968.3,969.2,21.2,20.8,21.7,0.787,0.649,0.861,0.607,0.446,0.648,0.029,0.021,0.031,1.69,1.38,1.81,0.08,0.064,0.087,19.49,18.96,20.29,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,49.29,48.01,50.4,47.94,47.05,48.2,0,0,0,0,0,0,1.07,0,0.127,0.1,0.84,0.16,41.3
732751200000,1993,3,1992,6,25,7,0.942,0.078,0.665,31243.4,189.7,189.7,186,4,4,4,1558,1455,1655,1429,1326,129,129,129,328.6,225.7,425.6,0.083,0.078,0.0887,1100,1100,1100,990,990,990,969.7,969.3,970,20.3,20,20.7,0.901,0.875,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.093,18.48,18.15,18.84,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.44,46.59,48.38,46.49,45.66,47.42,0,0,0,0,0,0,1.03,0,0.277,0.083,0.71,0.29,33.2
733356000000,1993,3,1992,6,26,7,1.05,0.0846,0.665,30168.4,181.6,181.6,179.6,4,4,4,1742,1684,1786,1602,1555,139.9,129,148,501.8,455.5,537.7,0.0802,0.0748,0.0847,1100,1100,1100,990,990,990,970.3,970.1,970.4,19.7,19.6,19.9,0.922,0.916,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.86,1.87,0.095,0.094,0.096,17.86,17.72,18.06,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.81,45.41,46.33,44.89,44.5,45.4,0,0,0,0,0,0,0.998,0,0.385,0.081,0.63,0.37,28.7
733960800000,1993,4,1992,7,27,7,1.12,0.0895,0.665,29508.8,177.4,177.4,175.6,4,4,4,1855,1803,1907,1707,1655,148,148,148,606.6,554.8,658.6,0.0798,0.0776,0.0821,1100,1100,1100,990,990,990,970.6,970.5,970.8,19.4,19.2,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.5,17.33,17.66,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.81,44.35,45.26,43.91,43.46,44.36,0,0,0,0,0,0,0.976,0,0.455,0.08,0.59,0.41,26.3
734565600000,1993,4,1992,7,28,7,1.21,0.0895,0.665,28717,173,173,170.9,4,4,4,1995,1931,2038,1847,1783,148,148,148,747.4,683.2,789.6,0.0742,0.0726,0.0766,1100,1100,1100,990,990,990,971.1,970.9,971.2,18.9,18.8,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.1,17.05,16.93,17.25,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.61,43.29,44.14,42.73,42.42,43.25,0,0,0,0,0,0,0.95,0,0.545,0.074,0.55,0.45,23.7
735170400000,1993,4,1992,7,29,7,1.21,0.0895,0.665,28648.5,172.2,172.2,170.5,4,4,4,2008,1956,2041,1860,1808,148,148,148,760.1,707.8,793.2,0.0737,0.0725,0.0757,1100,1100,1100,990,990,990,971.1,971,971.2,18.9,18.8,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.1,17.01,16.93,17.17,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.5,43.27,43.92,42.63,42.4,43.04,0,0,0,0,0,0,0.947,0,0.545,0.074,0.55,0.45,23.7
735775200000,1993,4,1992,7,30,7,1.11,0.0971,0.665,29573.9,179.2,179.2,176,4,4,4,1843,1752,1931,1683,1560,160.6,148,192,582.9,459.7,683.2,0.0876,0.0766,0.11,1100,1100,1100,990,990,990,970.6,970.3,970.9,19.4,19.1,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.53,17.25,17.83,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.91,44.14,45.72,44.01,43.25,44.8,0,0,0,0,0,0,0.978,0,0.445,0.087,0.6,0.4,26.6
736380000000,1993,5,1992,8,31,7,0.987,0.116,0.665,30804.8,186.4,186.4,183.4,4,4,4,1632,1544,1721,1440,1352,192,192,192,339.9,251.6,429.3,0.118,0.112,0.124,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.914,0.906,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.094,18.23,17.93,18.52,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.78,45.99,47.55,45.84,45.07,46.6,0,0,0,0,0,0,1.02,0,0.322,0.12,0.67,0.33,31.2
736984800000,1993,5,1992,8,32,7,0.861,0.116,0.665,32010.6,192.8,192.8,190.5,4,4,4,1424,1317,1515,1232,1125,192,192,192,132.2,24.96,222.7,0.135,0.127,0.146,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.853,0.807,0.895,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.76,1.84,0.087,0.083,0.09,18.96,18.63,19.35,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.71,47.82,49.75,47.63,46.87,48.2,0,0,0,0,0,0,1.06,0,0.196,0.13,0.77,0.23,37.2
737589600000,1993,5,1992,8,33,7,0.708,0.116,0.592,30432,192.8,192.8,181.1,4,4,4,1170,1077,1273,978.3,885.2,192,192,192,3.248e-14,0,1.137e-13,0.165,0.151,0.178,978.3,885.2,1081,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.63,0.527,0.768,0.445,0.367,0.604,0.021,0.017,0.028,1.35,1.14,1.67,0.062,0.052,0.079,20.22,19.57,20.72,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.25,42.94,49.47,45.29,42.08,48.2,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,43
738194400000,1993,5,1992,8,34,7,0.599,0.116,0.483,25659.5,164.7,164.7,152.7,4,3,3.5714285714285716,990.6,935.6,1054,798.6,743.6,192,192,192,0,0,0,0.194,0.182,0.205,798.6,743.6,861.7,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.447,0.397,0.505,0.325,0.298,0.356,0.015,0.013,0.016,1.02,0.972,1.09,0.046,0.043,0.05,21.13,20.84,21.39,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.938,44.9,39.26,51.46,43.35,38.26,48.2,0,0,0,0,0,0,0.849,0,0.116,0.19,0.81,0.19,42.8
738799200000,1993,5,1992,8,35,7,0.529,0.0783,0.451,24480.9,153.9,153.9,145.7,4,3,3.142857142857143,875.1,835.6,919.6,745.7,716.6,129.4,119,192,0,0,0,0.147,0.132,0.209,745.7,716.6,784.9,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.39,0.365,0.424,0.298,0.28,0.319,0.013,0.012,0.014,0.952,0.91,1.01,0.042,0.04,0.045,21.65,21.48,21.85,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.57,39.48,51.82,46.74,38.49,48.2,0,0,0,0,0,0,0.81,0,0.078,0.15,0.85,0.15,46.3
739404000000,1993,6,1992,9,36,7,0.484,0.0829,0.402,22621.4,142.4,142.4,134.7,3,3,3,801,778.1,826.2,664,617.1,137,119,161,0,0,0,0.172,0.144,0.207,664,617.1,707.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.337,0.314,0.36,0.245,0.213,0.273,0.011,0.0093,0.012,0.823,0.747,0.894,0.036,0.032,0.039,22.07,21.9,22.24,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.8,42.84,48.45,44.88,41.98,47.48,0,0,0,0,0,0,0.748,0,0.082,0.17,0.83,0.17,46.7
740008800000,1993,6,1992,9,37,7,0.447,0.0974,0.35,19904.1,124.6,124.6,118.5,3,3,3,739.1,704.9,770.5,578.1,543.9,161,161,161,0,0,0,0.218,0.209,0.228,578.1,543.9,609.5,990,990,990,966.9,966.7,967,23.1,23,23.3,0.291,0.272,0.309,0.187,0.164,0.208,0.0081,0.0071,0.009,0.681,0.624,0.734,0.029,0.027,0.032,22.46,22.28,22.66,0.953,0.95,0.955,0.977,0.972,0.98,0.93,0.924,0.936,40.43,38.28,42.38,39.49,37.22,41.54,0,0,0,0,0,0,0.658,0,0.097,0.22,0.78,0.22,44.5
740613600000,1993,6,1992,9,38,7,0.402,0.0974,0.304,17297.5,109.6,109.6,103,3,2,2.7142857142857144,664.3,635.2,694.8,503.3,474.2,161,161,161,-8.12e-15,-5.684e-14,5.684e-14,0.243,0.232,0.253,503.3,474.2,533.8,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.249,0.232,0.266,0.139,0.123,0.158,0.0059,0.0052,0.0068,0.587,0.54,0.634,0.025,0.023,0.027,22.86,22.71,22.94,0.95,0.946,0.957,0.973,0.97,0.98,0.924,0.917,0.938,40.62,34.98,51.91,38.91,33.94,48.2,0,0,0,0,0,0,0.572,0,0.098,0.24,0.76,0.24,43
741218400000,1993,6,1992,9,39,7,0.363,0.0884,0.275,16095.6,96.4,96.4,95.81,2,2,2,600.1,574.7,625.6,453.9,439.7,146.1,135,161,-8.12e-15,-5.684e-14,5.684e-14,0.243,0.225,0.265,453.9,439.7,465.2,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.219,0.212,0.227,0.113,0.107,0.119,0.0048,0.0045,0.005,0.582,0.557,0.601,0.025,0.023,0.025,23.12,23,23.26,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.28,48.01,50.43,47.9,47.05,48.2,0,0,0,0,0,0,0.532,0,0.088,0.24,0.76,0.24,44.3
741823200000,1993,7,1992,10,40,7,0.33,0.0861,0.244,14538.1,92.55,92.55,86.54,2,2,2,545.2,523.6,566.8,402.9,337.6,142.3,135,186,8.12e-15,-5.684e-14,5.684e-14,0.262,0.238,0.355,402.9,337.6,431.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.199,0.179,0.209,0.0892,0.0583,0.103,0.0037,0.0024,0.0043,0.503,0.408,0.546,0.021,0.017,0.023,23.44,23.3,23.64,0.954,0.947,0.957,0.979,0.97,0.98,0.934,0.918,0.938,44.21,37.04,47.22,43.27,35.93,46.28,0,0,0,0,0,0,0.481,0,0.086,0.26,0.74,0.26,44.1
742428000000,1993,7,1992,10,41,7,0.301,0.112,0.189,11197.4,70.45,70.45,66.65,2,2,2,498.4,480.1,516.8,312.4,294.1,186,186,186,0,0,0,0.373,0.36,0.387,312.4,294.1,330.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.17,0.164,0.177,0.0465,0.0378,0.0551,0.0019,0.0016,0.0023,0.37,0.343,0.398,0.015,0.014,0.017,23.79,23.68,23.9,0.943,0.94,0.946,0.97,0.97,0.97,0.914,0.911,0.917,34.36,32.39,36.31,33.33,31.41,35.22,0,0,0,0,0,0,0.37,0,0.112,0.37,0.63,0.37,37.2
743032800000,1993,7,1992,10,42,7,0.277,0.112,0.165,9773.71,61.61,61.61,58.18,2,2,2,458.2,442.7,474.4,272.2,256.7,186,186,186,0,0,0,0.406,0.392,0.42,272.2,256.7,288.4,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.156,0.15,0.162,0.0275,0.0201,0.0351,0.0011,0.00083,0.0014,0.31,0.286,0.334,0.013,0.012,0.014,24.03,23.93,24.12,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.904,0.91,29.99,28.28,31.76,29.09,27.43,30.8,0,0,0,0,0,0,0.323,0,0.112,0.4,0.6,0.4,35.3
743637600000,1993,7,1992,10,43,7,0.256,0.11,0.146,8628.36,54.6,54.6,51.36,2,1,1.7142857142857142,423,409,437.5,241.5,227.7,181.6,155,186,-4.06e-15,-2.842e-14,2.842e-14,0.429,0.379,0.45,241.5,227.7,254,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.145,0.14,0.149,0.0166,0.0151,0.0189,0.00068,0.00062,0.00077,0.311,0.262,0.414,0.013,0.011,0.017,24.19,24.1,24.28,0.937,0.925,0.958,0.973,0.97,0.98,0.911,0.898,0.939,34.26,26.06,52.55,32.57,25.28,48.2,0,0,0,0,0,0,0.285,0,0.11,0.43,0.57,0.43,33.7
744242400000,1993,8,1992,11,44,7,0.234,0.0937,0.14,8413.24,53.24,53.24,50.08,2,1,1.5714285714285714,387.1,372.1,402.7,232.1,217.1,155,155,155,-8.12e-15,-2.842e-14,0,0.401,0.385,0.417,232.1,217.1,247.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.134,0.144,0.0155,0.0142,0.0168,0.00063,0.00057,0.00068,0.318,0.254,0.401,0.013,0.01,0.016,24.35,24.29,24.41,0.94,0.924,0.958,0.974,0.97,0.98,0.916,0.896,0.939,36.9,25.67,51.81,35.37,24.9,48.2,0,0,0,0,0,0,0.278,0,0.094,0.4,0.6,0.4,36
744847200000,1993,8,1992,11,45,7,0.215,0.0937,0.121,7545.2,47.65,47.65,44.91,1,1,1,355.1,342.9,367.5,200.1,187.8,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.437,0.422,0.452,200.1,187.8,212.5,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.123,0.132,0.0128,0.0117,0.0138,0.00051,0.00047,0.00056,0.353,0.331,0.375,0.014,0.013,0.015,24.47,24.39,24.55,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.83,43.03,48.62,44.91,42.17,47.65,0,0,0,0,0,0,0.25,0,0.094,0.44,0.56,0.44,35.1
745452000000,1993,8,1992,11,46,7,0.198,0.0937,0.105,6492.18,41.24,41.24,38.64,1,1,1,328.1,317.4,338.8,173.1,162.4,155,155,155,0,-2.842e-14,2.842e-14,0.473,0.458,0.488,173.1,162.4,183.8,990,990,990,965,965,965.1,25,24.9,25,0.118,0.114,0.122,0.0105,0.00956,0.0114,0.00042,0.00038,0.00046,0.305,0.286,0.324,0.012,0.011,0.013,24.65,24.58,24.73,0.947,0.943,0.95,0.975,0.97,0.98,0.923,0.915,0.931,39.62,37.16,42.09,38.64,36.04,41.24,0,0,0,0,0,0,0.215,0,0.093,0.47,0.53,0.47,32.8
746056800000,1993,8,1992,11,47,7,0.185,0.0937,0.0913,5622.06,35.49,35.49,33.46,1,1,1,305.9,296.9,315,150.9,141.9,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.507,0.492,0.522,150.9,141.9,160,990,990,990,964.9,964.9,965,25.1,25,25.1,0.11,0.107,0.114,0.00858,0.00781,0.00935,0.00034,0.00031,0.00037,0.265,0.249,0.281,0.011,0.0099,0.011,24.8,24.74,24.86,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,34.5,32.39,36.59,33.46,31.42,35.49,0,0,0,0,0,0,0.186,0,0.0937,0.51,0.49,0.51,30.4
746661600000,1993,8,1992,11,48,7,0.171,0.0778,0.0935,5788.7,37.87,37.87,34.46,1,1,1,283.1,272,293.9,154.5,135.9,128.6,118,155,-8.12e-15,-2.842e-14,2.842e-14,0.453,0.411,0.533,154.5,135.9,168.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.105,0.113,0.00888,0.0073,0.0101,0.00035,0.00029,0.0004,0.269,0.238,0.293,0.011,0.0095,0.012,24.9,24.86,24.95,0.94,0.934,0.945,0.971,0.97,0.974,0.913,0.906,0.92,35.49,30.98,38.9,34.46,30.05,37.87,0,0,0,0,0,0,0.191,0,0.0775,0.45,0.55,0.45,33.9
747266400000,1993,9,1992,12,49,7,0.157,0.0714,0.0855,5288.94,33.57,33.57,31.48,1,1,1,259.4,250.4,268.5,141.4,132.4,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.455,0.44,0.471,141.4,132.4,150.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0999,0.106,0.00777,0.00701,0.00854,0.00031,0.00028,0.00034,0.244,0.228,0.26,0.0097,0.009,0.01,25.02,24.97,25.07,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,32.46,30.34,34.61,31.48,29.43,33.57,0,0,0,0,0,0,0.175,0,0.0715,0.45,0.54,0.46,33.7
747871200000,1993,9,1992,12,50,7,0.145,0.0714,0.0735,4527,28.75,28.75,26.95,1,1,1,239.6,232.1,247.4,121.6,114.1,118,118,118,0,-1.421e-14,1.421e-14,0.493,0.477,0.508,121.6,114.1,129.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0961,0.0935,0.0989,0.00608,0.00545,0.00675,0.00024,0.00021,0.00027,0.209,0.195,0.223,0.0082,0.0077,0.0088,25.15,25.09,25.21,0.926,0.921,0.931,0.97,0.97,0.97,0.898,0.894,0.903,27.78,26,29.64,26.95,25.22,28.75,0,0,0,0,0,0,0.15,0,0.0715,0.49,0.51,0.49,31.2
748476000000,1993,9,1992,12,51,7,0.135,0.0574,0.078,4837.31,30.47,30.47,28.79,1,1,1,223.8,219.3,229.7,129,111.7,94.86,91,118,0,0,0,0.423,0.401,0.514,129,111.7,136.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0969,0.0926,0.0991,0.00671,0.00524,0.00733,0.00026,0.00021,0.00029,0.22,0.191,0.233,0.0087,0.0075,0.0092,25.24,25.2,25.27,0.93,0.92,0.933,0.97,0.97,0.97,0.902,0.892,0.905,29.68,25.41,31.41,28.79,24.65,30.47,0,0,0,0,0,0,0.16,0,0.057,0.43,0.58,0.42,35.8
749080800000,1993,9,1992,12,52,7,0.129,0.0504,0.0785,4880.28,31.21,31.21,29.05,1,1,1,213,208.1,217.3,129.7,122.2,83.29,73,91,2.03e-15,-1.421e-14,1.421e-14,0.391,0.345,0.427,129.7,122.2,138.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0959,0.0942,0.098,0.00678,0.00614,0.00755,0.00027,0.00024,0.0003,0.22,0.208,0.236,0.0086,0.0081,0.0092,25.3,25.28,25.32,0.93,0.927,0.934,0.97,0.97,0.97,0.902,0.899,0.906,29.95,28.12,32.18,29.05,27.27,31.21,0,0,0,0,0,0,0.161,0,0.0505,0.39,0.61,0.39,37.8
749685600000,1993,10,1993,1,1,7,0.121,0.0442,0.077,4799.64,29.9,29.9,28.57,1,1,1,200.4,194.7,206.1,127.4,121.7,73,73,73,-4.06e-15,-1.421e-14,0,0.364,0.354,0.375,127.4,121.7,133.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0919,0.0959,0.00658,0.00609,0.00707,0.00026,0.00024,0.00028,0.215,0.205,0.225,0.0084,0.008,0.0088,25.37,25.34,25.39,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.45,28.04,30.82,28.57,27.2,29.9,0,0,0,0,0,0,0.159,0,0.044,0.37,0.64,0.36,39.7
750290400000,1993,10,1993,1,2,7,0.113,0.0442,0.0693,4282.66,26.74,26.74,25.49,1,1,1,187.6,184,192.7,114.6,111,73,73,73,8.121e-15,0,1.421e-14,0.389,0.379,0.397,114.6,111,119.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0881,0.0912,0.00549,0.00518,0.00593,0.00021,0.0002,0.00023,0.192,0.186,0.201,0.0075,0.0073,0.0079,25.38,25.38,25.38,0.921,0.918,0.925,0.97,0.97,0.97,0.893,0.891,0.897,26.28,25.37,27.56,25.49,24.61,26.74,0,0,0,0,0,0,0.142,0,0.0437,0.39,0.61,0.39,37.9
750895200000,1993,10,1993,1,3,7,0.108,0.0442,0.0635,3891.96,24.15,24.15,23.17,1,1,1,178,173.9,182.1,105,100.9,73,73,73,0,-1.421e-14,1.421e-14,0.41,0.401,0.42,105,100.9,109.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.086,0.0845,0.0874,0.00467,0.00432,0.00502,0.00018,0.00017,0.0002,0.175,0.168,0.182,0.0068,0.0066,0.0071,25.38,25.38,25.38,0.914,0.911,0.917,0.97,0.969,0.97,0.887,0.883,0.89,23.89,22.88,24.9,23.17,22.17,24.15,0,0,0,0,0,0,0.129,0,0.0445,0.41,0.59,0.41,36
751500000000,1993,10,1993,1,4,7,0.103,0.0442,0.0584,3572.9,22.1,22.1,21.27,1,1,1,169.6,165.4,173.6,96.57,92.39,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.431,0.421,0.441,96.57,92.39,100.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0815,0.0844,0.00396,0.0036,0.0043,0.00015,0.00014,0.00017,0.16,0.152,0.167,0.0063,0.006,0.0065,25.38,25.38,25.38,0.915,0.911,0.92,0.967,0.965,0.969,0.885,0.882,0.888,21.99,21.15,22.81,21.27,20.42,22.1,0,0,0,0,0,0,0.118,0,0.0446,0.43,0.57,0.43,34.7
752104800000,1993,11,1993,2,5,7,0.104,0.0302,0.0734,4551.48,29.91,29.91,27.09,1,1,1,171.4,165.1,183.2,121.4,115.1,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.292,0.273,0.303,121.4,115.1,133.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0886,0.0864,0.0928,0.00607,0.00554,0.00707,0.00024,0.00022,0.00028,0.201,0.19,0.222,0.0079,0.0074,0.0087,25.34,25.34,25.34,0.925,0.922,0.932,0.97,0.97,0.97,0.898,0.894,0.904,27.93,26.36,30.84,27.09,25.57,29.91,0,0,0,0,0,0,0.151,0,0.0306,0.29,0.71,0.29,43.8
752709600000,1993,11,1993,2,6,7,0.113,0.0361,0.077,4790.95,31.02,31.02,28.52,1,1,1,187,185.1,188.4,127.3,118.1,59.71,50,67,2.03e-15,-1.421e-14,1.421e-14,0.319,0.266,0.362,127.3,118.1,137.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0896,0.0944,0.00657,0.00579,0.00746,0.00026,0.00023,0.00029,0.213,0.197,0.23,0.0083,0.0077,0.009,25.36,25.34,25.37,0.928,0.924,0.934,0.97,0.97,0.97,0.901,0.896,0.906,29.4,27.13,31.98,28.52,26.32,31.02,0,0,0,0,0,0,0.158,0,0.036,0.32,0.68,0.32,42.4
753314400000,1993,11,1993,2,7,7,0.117,0.0391,0.0781,4871.37,32.13,32.13,29,1,1,1,193.8,188.1,197.1,129.2,121.1,64.57,50,67,2.03e-15,0,1.421e-14,0.333,0.26,0.356,129.2,121.1,142.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0906,0.096,0.00673,0.00604,0.00786,0.00026,0.00024,0.00031,0.217,0.203,0.239,0.0085,0.0079,0.0093,25.37,25.35,25.38,0.93,0.926,0.935,0.97,0.97,0.97,0.902,0.898,0.907,29.89,27.89,33.12,29,27.05,32.13,0,0,0,0,0,0,0.161,0,0.0389,0.33,0.67,0.33,41.6
753919200000,1993,11,1993,2,8,7,0.119,0.0302,0.0891,5592.18,34.9,34.9,33.29,1,1,1,197.3,191.1,204.2,147.3,141.1,50,50,50,0,0,0,0.254,0.245,0.262,147.3,141.1,154.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0978,0.0956,0.1,0.00827,0.00774,0.00886,0.00032,0.0003,0.00035,0.247,0.236,0.26,0.0097,0.0092,0.01,25.34,25.31,25.35,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,34.32,32.79,35.98,33.29,31.8,34.9,0,0,0,0,0,0,0.185,0,0.0299,0.25,0.75,0.25,47
754524000000,1993,11,1993,2,9,7,0.122,0.0341,0.0876,5492.11,34.96,34.96,32.69,1,1,1,201.3,197.1,204.5,144.8,138.1,56.43,50,59,0,0,0,0.28,0.245,0.299,144.8,138.1,154.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0979,0.0959,0.1,0.00806,0.00749,0.00888,0.00032,0.00029,0.00035,0.244,0.232,0.26,0.0095,0.0091,0.01,25.34,25.31,25.36,0.936,0.934,0.94,0.97,0.97,0.97,0.908,0.906,0.912,33.7,32.07,36.05,32.69,31.11,34.96,0,0,0,0,0,0,0.182,0,0.0344,0.28,0.72,0.28,45
755128800000,1993,12,1993,3,10,7,0.127,0.0357,0.0918,5756.42,36.02,36.02,34.26,1,1,1,210.7,204.8,218.4,151.7,145.8,59,59,59,0,0,0,0.28,0.27,0.288,151.7,145.8,159.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0986,0.103,0.00865,0.00814,0.0093,0.00034,0.00032,0.00036,0.257,0.246,0.27,0.01,0.0096,0.011,25.28,25.22,25.33,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.913,35.32,33.92,37.13,34.26,32.9,36.02,0,0,0,0,0,0,0.19,0,0.0352,0.28,0.72,0.28,45.3
755733600000,1993,12,1993,3,11,7,0.129,0.0357,0.0932,5846.79,36.75,36.75,34.8,1,1,1,213,203.4,221.4,154,144.4,59,59,59,0,0,0,0.277,0.266,0.29,154,144.4,162.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0981,0.105,0.00884,0.00802,0.00956,0.00035,0.00031,0.00038,0.261,0.244,0.276,0.01,0.0095,0.011,25.26,25.2,25.34,0.94,0.936,0.943,0.97,0.97,0.971,0.912,0.908,0.916,35.86,33.59,37.84,34.8,32.58,36.75,0,0,0,0,0,0,0.193,0,0.0358,0.28,0.72,0.28,45.3
756338400000,1993,12,1993,3,12,7,0.127,0.0357,0.0914,5735.48,35.64,35.64,34.14,1,1,1,210.2,205.3,216.8,151.2,146.3,59,59,59,0,0,0,0.281,0.272,0.287,151.2,146.3,157.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0988,0.103,0.0086,0.00819,0.00916,0.00034,0.00032,0.00036,0.256,0.247,0.268,0.01,0.0097,0.01,25.28,25.23,25.32,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,35.2,34.04,36.75,34.14,33.02,35.64,0,0,0,0,0,0,0.19,0,0.0356,0.28,0.72,0.28,45.2
756943200000,1993,12,1993,3,13,7,0.131,0.0381,0.0928,5814.4,36.08,36.08,34.61,1,1,1,216.4,213.8,218.7,153.4,140.8,63,59,73,0,0,0,0.291,0.27,0.341,153.4,140.8,159.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.0986,0.104,0.00879,0.00772,0.00933,0.00034,0.0003,0.00037,0.26,0.239,0.271,0.01,0.0094,0.011,25.24,25.22,25.28,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.913,35.68,32.63,37.19,34.61,31.65,36.08,0,0,0,0,0,0,0.192,0,0.0382,0.29,0.71,0.29,44.4
757548000000,1994,1,1993,4,14,7,0.132,0.0442,0.088,5500.73,34.28,34.28,32.74,1,1,1,218.6,210.8,225.3,145.6,137.8,73,73,73,0,0,0,0.334,0.324,0.346,145.6,137.8,152.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.1,0.0976,0.103,0.00812,0.00746,0.00869,0.00032,0.00029,0.00034,0.247,0.234,0.259,0.0097,0.0091,0.01,25.24,25.19,25.3,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,33.76,31.92,35.34,32.74,30.96,34.28,0,0,0,0,0,0,0.182,0,0.044,0.33,0.67,0.33,41.7
758152800000,1994,1,1993,4,15,7,0.14,0.0442,0.0962,6023.47,38.56,38.56,35.85,1,1,1,232,223.1,243.3,159,150.1,73,73,73,0,0,0,0.315,0.3,0.327,159,150.1,170.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.105,0.102,0.109,0.00927,0.00851,0.0102,0.00036,0.00033,0.0004,0.272,0.256,0.292,0.011,0.01,0.012,25.14,25.05,25.21,0.942,0.939,0.945,0.971,0.97,0.975,0.915,0.911,0.922,36.92,34.83,39.55,35.85,33.78,38.56,0,0,0,0,0,0,0.199,0,0.0438,0.32,0.69,0.31,43
758757600000,1994,1,1993,4,16,7,0.16,0.0442,0.116,7347.83,47.39,47.39,43.74,1,1,1,265,248.5,280.8,192,175.5,73,73,73,0,-2.842e-14,2.842e-14,0.276,0.26,0.294,192,175.5,207.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.111,0.122,0.0121,0.0107,0.0134,0.00048,0.00042,0.00053,0.33,0.301,0.359,0.013,0.012,0.014,24.91,24.82,25.01,0.952,0.947,0.956,0.98,0.978,0.98,0.933,0.926,0.937,44.64,40.76,48.35,43.74,39.85,47.39,0,0,0,0,0,0,0.243,0,0.044,0.28,0.72,0.28,45.9
759362400000,1994,1,1993,4,17,7,0.183,0.0442,0.139,8512.68,54.78,54.78,50.67,2,1,1.5714285714285714,303.2,282.1,323.7,230.2,209.2,73,73,73,-1.218e-14,-2.842e-14,0,0.242,0.226,0.259,230.2,209.2,250.7,990,990,990,964.9,964.8,965,25.1,25,25.2,0.13,0.123,0.137,0.0154,0.0135,0.0173,0.00061,0.00054,0.00069,0.306,0.246,0.386,0.012,0.0098,0.015,24.77,24.71,24.83,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.01,26.13,51.82,35.63,25.35,48.2,0,0,0,0,0,0,0.282,0,0.044,0.24,0.76,0.24,46.5
759967200000,1994,1,1993,4,18,7,0.22,0.0504,0.17,10279.1,68.12,68.12,61.19,2,2,2,364.2,333.3,398.4,280.9,258.4,83.29,73,85,0,0,0,0.229,0.213,0.248,280.9,258.4,313.4,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.149,0.141,0.161,0.0316,0.021,0.0469,0.0013,0.00084,0.0019,0.313,0.279,0.362,0.013,0.011,0.015,24.47,24.25,24.65,0.936,0.931,0.942,0.97,0.97,0.97,0.908,0.903,0.914,31.54,29.03,35.11,30.59,28.16,34.06,0,0,0,0,0,0,0.34,0,0.05,0.23,0.77,0.23,46.7
760572000000,1994,2,1993,5,19,7,0.27,0.0514,0.218,13201.7,87.44,87.44,78.58,2,2,2,445.9,410.7,486.7,360.9,325.7,85,85,85,0,0,0,0.191,0.175,0.207,360.9,325.7,401.7,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.177,0.165,0.192,0.0694,0.0527,0.0886,0.0028,0.0021,0.0037,0.433,0.38,0.494,0.018,0.015,0.02,23.96,23.72,24.17,0.95,0.944,0.955,0.976,0.97,0.98,0.926,0.916,0.936,40.26,36.46,44.61,39.29,35.36,43.72,0,0,0,0,0,0,0.437,0,0.052,0.19,0.81,0.19,48.9
761176800000,1994,2,1993,5,20,7,0.333,0.0514,0.282,16469.4,109.1,109.1,98.03,3,2,2.2857142857142856,550.7,500.1,608.4,465.7,415.1,85,85,85,-1.624e-14,-5.684e-14,0,0.155,0.14,0.17,465.7,415.1,523.4,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.218,0.196,0.247,0.119,0.0949,0.151,0.005,0.0039,0.0064,0.561,0.514,0.617,0.023,0.021,0.026,23.36,23.09,23.64,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.61,35.97,52.41,43.93,34.89,48.2,0,0,0,0,0,0,0.545,0,0.051,0.15,0.85,0.15,49.5
761781600000,1994,2,1993,5,21,7,0.43,0.0514,0.379,21693.6,141.3,141.3,129.1,3,3,3,711.5,632.7,779.4,626.5,547.7,85,85,85,0,0,0,0.12,0.109,0.134,626.5,547.7,694.4,990,990,990,966.7,966.4,967,23.3,23,23.6,0.306,0.261,0.344,0.22,0.167,0.265,0.0095,0.0071,0.012,0.75,0.617,0.864,0.032,0.026,0.038,22.5,22.12,22.95,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.926,0.938,43.97,39.06,48.05,43.04,38.05,47.09,0,0,0,0,0,0,0.717,0,0.051,0.12,0.88,0.12,50.5
762386400000,1994,2,1993,5,22,7,0.503,0.0742,0.428,23806.6,144.6,144.6,141.7,3,3,3,831.1,792.1,877.9,708.3,674.3,122.7,85,129,0,0,0,0.147,0.107,0.161,708.3,674.3,748.9,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.361,0.342,0.392,0.274,0.251,0.301,0.012,0.011,0.013,0.896,0.839,0.973,0.039,0.037,0.043,21.88,21.62,22.05,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.47,46.51,50.64,47.24,45.58,48.2,0,0,0,0,0,0,0.787,0,0.075,0.15,0.85,0.15,47.3
762991200000,1994,3,1993,6,23,7,0.59,0.078,0.512,27364.7,177.3,177.3,162.9,4,3,3.857142857142857,975.7,897.3,1061,846.7,768.3,129,129,129,0,0,0,0.133,0.122,0.144,846.7,768.3,932.5,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.481,0.41,0.56,0.349,0.311,0.39,0.016,0.014,0.018,1.07,0.965,1.21,0.048,0.043,0.055,21.14,20.7,21.51,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.93,0.937,43.7,39.73,51.66,42.44,38.75,48.2,0,0,0,0,0,0,0.905,0,0.078,0.13,0.87,0.13,46.4
763596000000,1994,3,1993,6,24,7,0.727,0.078,0.639,31986.1,192.8,192.8,190.4,4,4,4,1203,1096,1287,1074,966.8,129,129,129,17.03,0,58.29,0.108,0.1,0.118,1057,966.8,1100,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.725,0.591,0.805,0.559,0.407,0.648,0.026,0.019,0.031,1.58,1.27,1.75,0.073,0.058,0.083,19.89,19.44,20.53,0.955,0.954,0.956,0.98,0.98,0.98,0.935,0.935,0.936,49.14,46.51,50.4,47.6,45.58,48.2,0,0,0,0,0,0,1.06,0,0.088,0.11,0.88,0.12,44
764200800000,1994,3,1993,6,25,7,0.762,0.078,0.663,32390.4,192.8,192.8,192.8,4,4,4,1261,1203,1296,1132,1074,129,129,129,35.38,0,67.15,0.102,0.0995,0.107,1096,1074,1100,990,990,990,968.7,968.5,968.8,21.3,21.2,21.5,0.79,0.743,0.809,0.64,0.59,0.648,0.03,0.028,0.031,1.73,1.63,1.76,0.081,0.076,0.083,19.55,19.41,19.83,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.13,49.87,50.57,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.099,0.1,0.87,0.13,42.5
764805600000,1994,3,1993,6,26,7,0.668,0.0829,0.585,30525.5,192.7,192.7,181.7,4,4,4,1105,1033,1178,967.4,885.1,137.1,129,148,-3.248e-14,-1.137e-13,1.137e-13,0.125,0.11,0.143,967.4,885.1,1049,990,990,990,968.2,968,968.5,21.8,21.5,22,0.607,0.526,0.706,0.426,0.367,0.533,0.02,0.017,0.025,1.3,1.13,1.53,0.06,0.052,0.071,20.47,20.01,20.86,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.35,43.24,49.15,45.42,42.37,48.17,0,0,0,0,0,0,1.01,0,0.083,0.12,0.88,0.12,45.7
765410400000,1994,4,1993,7,27,7,0.572,0.0895,0.483,25818.2,165.9,165.9,153.7,4,3,3.5714285714285716,946,884.3,1010,798,736.3,148,148,148,0,0,0,0.157,0.146,0.167,798,736.3,862.4,990,990,990,967.7,967.4,967.9,22.3,22.1,22.6,0.446,0.389,0.505,0.325,0.293,0.356,0.015,0.013,0.016,1.02,0.956,1.09,0.046,0.042,0.05,21.3,20.97,21.61,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,45.22,39.74,51.86,43.58,38.76,48.2,0,0,0,0,0,0,0.854,0,0.089,0.16,0.84,0.16,45.1
766015200000,1994,4,1993,7,28,7,0.499,0.0756,0.424,23623.2,144.6,144.6,140.6,3,3,3,825.6,789.1,865.4,700.6,664.1,125,125,125,0,0,0,0.151,0.144,0.158,700.6,664.1,740.4,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.359,0.337,0.386,0.269,0.245,0.296,0.012,0.011,0.013,0.885,0.823,0.957,0.039,0.036,0.042,21.91,21.68,22.12,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.01,45.95,50.21,46.87,45.03,48.2,0,0,0,0,0,0,0.781,0,0.075,0.15,0.85,0.15,47.3
766620000000,1994,4,1993,7,29,7,0.45,0.0756,0.374,21330.9,133.4,133.4,127,3,3,3,743.5,704.9,779.4,618.5,579.9,125,125,125,0,0,0,0.168,0.16,0.177,618.5,579.9,654.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.311,0.289,0.331,0.214,0.188,0.238,0.0093,0.0081,0.01,0.746,0.681,0.806,0.032,0.029,0.035,22.38,22.18,22.6,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.937,43.2,40.82,45.37,42.32,39.92,44.46,0,0,0,0,0,0,0.705,0,0.076,0.17,0.83,0.17,47.4
767224800000,1994,4,1993,7,30,7,0.395,0.0775,0.317,18209.4,116.9,116.9,108.4,3,2,2.857142857142857,652.5,616,690.9,524.3,469,128.1,125,147,0,0,0,0.197,0.181,0.239,524.3,469,565.9,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.258,0.227,0.281,0.152,0.12,0.179,0.0065,0.0051,0.0077,0.603,0.551,0.657,0.026,0.023,0.028,22.89,22.68,23.04,0.95,0.947,0.957,0.973,0.97,0.98,0.925,0.918,0.938,39.68,35.84,50.68,38.43,34.76,48.2,0,0,0,0,0,0,0.602,0,0.078,0.2,0.8,0.2,46.1
767829600000,1994,5,1993,8,31,7,0.348,0.0889,0.259,15383.1,96.4,96.4,91.57,2,2,2,575.9,547.4,605.9,428.9,400.4,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.256,0.243,0.269,428.9,400.4,458.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.208,0.198,0.221,0.101,0.088,0.116,0.0043,0.0037,0.0049,0.542,0.498,0.589,0.023,0.021,0.025,23.27,23.09,23.44,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.8,43.94,49.75,45.78,43.06,48.2,0,0,0,0,0,0,0.509,0,0.089,0.26,0.74,0.26,44.2
768434400000,1994,5,1993,8,32,7,0.312,0.0889,0.223,13314.2,84.5,84.5,79.25,2,2,2,515.2,492.4,539.5,368.2,345.4,147,147,147,1.624e-14,0,5.684e-14,0.286,0.272,0.299,368.2,345.4,392.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.186,0.178,0.195,0.0728,0.062,0.0842,0.003,0.0026,0.0035,0.45,0.416,0.487,0.019,0.017,0.02,23.63,23.49,23.77,0.951,0.948,0.954,0.977,0.972,0.98,0.929,0.921,0.935,40.56,38.16,43.11,39.63,37.09,42.25,0,0,0,0,0,0,0.44,0,0.089,0.28,0.71,0.29,42.7
769039200000,1994,5,1993,8,33,7,0.282,0.0889,0.193,11499.1,72.52,72.52,68.45,2,2,2,465.6,446.8,485,318.6,299.8,147,147,147,0,0,0,0.316,0.303,0.329,318.6,299.8,338,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.169,0.162,0.176,0.0494,0.0405,0.0586,0.002,0.0017,0.0024,0.376,0.347,0.405,0.015,0.014,0.017,23.93,23.81,24.04,0.944,0.941,0.947,0.97,0.97,0.97,0.915,0.913,0.919,35.28,33.25,37.37,34.22,32.25,36.26,0,0,0,0,0,0,0.38,0,0.089,0.32,0.68,0.32,40.8
769644000000,1994,5,1993,8,34,7,0.257,0.0889,0.168,10047.2,63.27,63.27,59.81,2,2,2,424.9,409.3,441,277.9,262.3,147,147,147,0,0,0,0.346,0.333,0.359,277.9,262.3,294,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.154,0.149,0.16,0.0302,0.0228,0.0378,0.0012,0.00093,0.0015,0.315,0.291,0.339,0.013,0.012,0.014,24.17,24.08,24.27,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,30.83,29.1,32.61,29.9,28.23,31.63,0,0,0,0,0,0,0.332,0,0.089,0.35,0.65,0.35,39.1
770248800000,1994,5,1993,8,35,7,0.236,0.0768,0.16,9575.74,59.55,59.55,57,2,2,2,390.8,378.4,404.1,263.8,251.9,127,119,147,4.06e-15,0,2.842e-14,0.325,0.302,0.369,263.8,251.9,275.3,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.148,0.145,0.152,0.0235,0.0179,0.0289,0.00095,0.00073,0.0012,0.293,0.276,0.309,0.012,0.011,0.013,24.35,24.3,24.42,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,29.38,27.95,30.7,28.5,27.12,29.77,0,0,0,0,0,0,0.317,0,0.076,0.33,0.68,0.32,40.6
770853600000,1994,6,1993,9,36,7,0.219,0.072,0.147,8860.06,55.26,55.26,52.74,2,2,2,362.8,351.9,374.3,243.8,232.9,119,119,119,0,-2.842e-14,2.842e-14,0.328,0.318,0.338,243.8,232.9,255.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.141,0.137,0.145,0.0168,0.0155,0.0195,0.00068,0.00063,0.00079,0.265,0.252,0.279,0.011,0.01,0.011,24.52,24.45,24.59,0.927,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,27.18,25.94,28.49,26.37,25.16,27.63,0,0,0,0,0,0,0.293,0,0.072,0.33,0.67,0.33,40.5
771458400000,1994,6,1993,9,37,7,0.205,0.072,0.133,8080.2,48.2,48.2,48.1,1,1,1,338.4,329.2,348.3,219.4,210.2,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.352,0.342,0.362,219.4,210.2,229.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.129,0.136,0.0144,0.0136,0.0152,0.00058,0.00055,0.00061,0.385,0.369,0.403,0.015,0.015,0.016,24.52,24.46,24.59,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.53,48.47,52.71,48.1,47.5,48.2,0,0,0,0,0,0,0.267,0,0.072,0.35,0.65,0.35,39.4
772063200000,1994,6,1993,9,38,7,0.192,0.072,0.12,7528.73,46.84,46.84,44.81,1,1,1,317.2,308.1,326.2,198.2,189.1,119,119,119,8.12e-15,-2.842e-14,2.842e-14,0.375,0.365,0.386,198.2,189.1,207.2,990,990,990,965,964.9,965,25,25,25.1,0.125,0.122,0.128,0.0126,0.0118,0.0134,0.0005,0.00047,0.00054,0.347,0.331,0.364,0.014,0.013,0.015,24.67,24.61,24.73,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.73,43.64,47.79,44.81,42.77,46.84,0,0,0,0,0,0,0.249,0,0.072,0.37,0.63,0.37,39.2
772668000000,1994,6,1993,9,39,7,0.179,0.0691,0.11,6927.52,42.18,42.18,41.24,1,1,1,296.6,288.2,305.1,182.4,177.6,114.3,108,119,1.218e-14,0,2.842e-14,0.385,0.367,0.401,182.4,177.6,186.2,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.119,0.117,0.121,0.0113,0.0108,0.0116,0.00045,0.00043,0.00046,0.319,0.311,0.326,0.013,0.012,0.013,24.79,24.75,24.83,0.949,0.948,0.951,0.98,0.978,0.98,0.93,0.927,0.932,42.1,40.96,43.04,41.24,40.06,42.18,0,0,0,0,0,0,0.229,0,0.069,0.39,0.61,0.39,38.7
773272800000,1994,7,1993,10,40,7,0.168,0.0653,0.102,6394.58,40.02,40.02,38.06,1,1,1,277.3,269.8,285.2,169.3,161.8,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.39,0.379,0.4,169.3,161.8,177.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.111,0.116,0.0101,0.00951,0.0108,0.0004,0.00038,0.00043,0.294,0.281,0.309,0.012,0.011,0.012,24.9,24.85,24.94,0.945,0.943,0.948,0.974,0.97,0.978,0.921,0.915,0.927,39.07,37.32,40.92,38.06,36.21,40.02,0,0,0,0,0,0,0.211,0,0.066,0.39,0.61,0.39,38.1
773877600000,1994,7,1993,10,41,7,0.157,0.0653,0.0922,5721.05,35.64,35.64,34.05,1,1,1,260.4,254.3,267.4,152.4,146.3,108,108,108,8.12e-15,-2.842e-14,2.842e-14,0.415,0.404,0.425,152.4,146.3,159.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.11,0.0087,0.00818,0.0093,0.00034,0.00032,0.00037,0.264,0.253,0.277,0.01,0.01,0.011,24.99,24.95,25.03,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.909,0.914,35.11,33.66,36.75,34.05,32.65,35.64,0,0,0,0,0,0,0.189,0,0.0648,0.42,0.59,0.41,36.4
774482400000,1994,7,1993,10,42,7,0.149,0.0653,0.0838,5191.15,32.21,32.21,30.9,1,1,1,246.6,240.9,252.3,138.6,132.9,108,108,108,0,0,0,0.438,0.428,0.448,138.6,132.9,144.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.1,0.104,0.00753,0.00704,0.00802,0.0003,0.00028,0.00032,0.24,0.229,0.25,0.0095,0.009,0.0099,25.08,25.04,25.13,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,31.86,30.51,33.21,30.9,29.59,32.21,0,0,0,0,0,0,0.172,0,0.0652,0.44,0.56,0.44,34.8
775087200000,1994,7,1993,10,43,7,0.141,0.0653,0.0757,4678.51,29.16,29.16,27.85,1,1,1,233.2,227.5,238.9,125.2,119.5,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.463,0.452,0.475,125.2,119.5,130.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0977,0.0957,0.0997,0.00639,0.0059,0.00688,0.00025,0.00023,0.00027,0.216,0.205,0.226,0.0085,0.0081,0.0089,25.19,25.14,25.23,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.71,27.34,30.06,27.85,26.52,29.16,0,0,0,0,0,0,0.155,0,0.0653,0.46,0.54,0.46,33.2
775692000000,1994,8,1993,11,44,7,0.131,0.0562,0.0748,4634.6,29.38,29.38,27.59,1,1,1,216.7,209.1,224.4,123.7,116.1,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.43,0.414,0.445,123.7,116.1,131.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0954,0.0928,0.0982,0.00626,0.00562,0.00692,0.00025,0.00022,0.00027,0.211,0.198,0.225,0.0083,0.0077,0.0088,25.29,25.23,25.35,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.44,26.63,30.29,27.59,25.83,29.38,0,0,0,0,0,0,0.153,0,0.0562,0.43,0.57,0.43,35.4
776296800000,1994,8,1993,11,45,7,0.122,0.0562,0.0656,1791.71,25.25,25.25,10.66,1,1,1,201.4,195.7,206.7,108.4,102.7,93,93,93,4.06e-15,0,1.421e-14,0.462,0.45,0.475,108.4,102.7,113.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.088,0.0919,0.00496,0.00448,0.00541,0.00019,0.00018,0.00021,0.184,0.174,0.193,0.0072,0.0068,0.0076,25.4,25.37,25.42,0.394,0,0.92,0.416,0,0.97,0.382,0,0.893,10.99,0,26.03,10.66,0,25.25,0,4,0,0,0.571,0,0.0592,0.571,0.0564,0.46,0.54,0.46,14.7
776901600000,1994,8,1993,11,46,7,0.114,0.0562,0.0577,0,0,0,0,1,1,1,188.3,183.4,193.8,95.32,90.44,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.494,0.48,0.507,95.32,90.44,100.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0854,0.0837,0.0874,0.00385,0.00344,0.00432,0.00015,0.00013,0.00017,0.16,0.152,0.17,0.0063,0.0059,0.0067,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.49,0.51,0.49,0
777506400000,1994,8,1993,11,47,7,0.108,0.0562,0.0514,0,0,0,0,1,1,1,178,173.9,182.1,84.97,80.87,93,93,93,0,-1.421e-14,1.421e-14,0.523,0.511,0.535,84.97,80.87,89.07,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0818,0.0803,0.0832,0.00297,0.00262,0.00332,0.00012,0.0001,0.00013,0.142,0.135,0.149,0.0056,0.0053,0.0058,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0566,0.52,0.48,0.52,0
778111200000,1994,8,1993,11,48,7,0.101,0.049,0.052,1949.32,21.23,21.23,11.6,1,1,1,167,159.4,172.5,85.99,76.77,81,72,93,0,-1.421e-14,1.421e-14,0.484,0.428,0.548,85.99,76.77,96.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0809,0.0789,0.0837,0.00306,0.00228,0.00394,0.00012,0.000089,0.00015,0.143,0.127,0.16,0.0056,0.005,0.0063,25.39,25.37,25.41,0.526,0,0.925,0.552,0,0.967,0.507,0,0.891,12.02,0,21.95,11.6,0,21.23,0,3,0,0,0.429,0,0.0645,0.429,0.049,0.49,0.51,0.49,19.3
778716000000,1994,9,1993,12,49,7,0.0911,0.0435,0.0476,2946.43,18.87,18.87,17.54,1,1,1,150.6,144.9,156.9,78.63,72.88,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.478,0.459,0.497,78.63,72.88,84.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0774,0.0754,0.0796,0.00243,0.00194,0.00297,0.000095,0.000076,0.00012,0.128,0.118,0.14,0.005,0.0046,0.0055,25.38,25.37,25.38,0.933,0.928,0.939,0.96,0.96,0.962,0.896,0.891,0.901,18.26,16.85,19.61,17.54,16.17,18.87,0,0,0,0,0,0,0.0974,0,0.0435,0.48,0.52,0.48,32.3
779320800000,1994,9,1993,12,50,7,0.0833,0.0435,0.0397,1733.15,15.57,15.57,10.32,1,1,1,137.7,133.1,143,65.7,61.13,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.523,0.504,0.541,65.7,61.13,70.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0712,0.0747,0.00133,0.000946,0.00178,0.000052,0.000037,0.00007,0.105,0.0972,0.115,0.0041,0.0038,0.0045,25.39,25.39,25.4,0.641,0,0.918,0.686,0,0.96,0.616,0,0.882,10.75,0,16.22,10.32,0,15.57,0,2,0,0,0.286,0,0.0573,0.286,0.0436,0.52,0.48,0.52,20.8
779925600000,1994,9,1993,12,51,7,0.0772,0.0435,0.0337,0,0,0,0,1,1,1,127.7,123.6,131.8,55.66,51.56,72,72,72,-1.015e-15,-1.421e-14,7.105e-15,0.564,0.546,0.583,55.66,51.56,59.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000481,0.000133,0.00083,0.000019,0.0000052,0.000033,0.0889,0.0831,0.0948,0.0035,0.0033,0.0037,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0435,0.56,0.44,0.56,0
780530400000,1994,9,1993,12,52,7,0.0731,0.0401,0.0203,686.152,14.42,14.42,4.084,1,0,0.5714285714285714,120.8,118.4,123.3,54.53,48,66.29,52,72,20.92,-7.105e-15,49.64,0.548,0.436,0.6,33.61,0,67.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000428,0,0.00146,0.000017,0,0.000057,0.0838,0.0708,0.105,0.0033,0.0028,0.0041,25.42,25.39,25.43,0.256,0,0.898,0.274,0,0.96,0.246,0,0.862,4.254,0,15.02,4.084,0,14.42,3,2,0,0.429,0.286,0,0.0227,0.714,0.0528,0.55,0.28,0.72,9.39
781135200000,1994,10,1994,1,1,7,0.0709,0.0314,0.0395,2325.73,14.09,14.09,13.84,1,1,1,117.3,116.5,118.1,65.27,64.45,52,52,52,0,0,0,0.443,0.44,0.447,65.27,64.45,66.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0013,0.00123,0.00137,0.000051,0.000048,0.000054,0.103,0.102,0.104,0.004,0.004,0.0041,25.4,25.4,25.4,0.887,0.882,0.892,0.96,0.96,0.96,0.852,0.847,0.856,14.42,14.17,14.68,13.84,13.6,14.09,0,0,0,0,0,0,0.0769,0,0.0314,0.44,0.56,0.44,32.8
781740000000,1994,10,1994,1,2,7,0.0701,0.0314,0.0387,1942.74,13.68,13.68,11.56,1,1,1,116,115.3,116.7,63.98,63.35,52,52,52,0,-7.105e-15,7.105e-15,0.449,0.446,0.451,63.98,63.35,64.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00119,0.00113,0.00125,0.000047,0.000045,0.000049,0.101,0.1,0.102,0.004,0.0039,0.004,25.4,25.4,25.4,0.755,0,0.884,0.823,0,0.96,0.724,0,0.849,12.05,0,14.25,11.56,0,13.68,0,1,0,0,0.143,0,0.0642,0.143,0.0314,0.45,0.55,0.45,27.7
782344800000,1994,10,1994,1,3,7,0.07,0.0314,0.0386,1305.49,13.76,13.76,7.771,1,1,1,115.8,114.5,117,63.78,62.53,52,52,52,-1.015e-15,-7.105e-15,0,0.449,0.444,0.454,63.78,62.53,64.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00117,0.00107,0.00127,0.000046,0.000042,0.00005,0.101,0.0988,0.102,0.0039,0.0039,0.004,25.4,25.4,25.4,0.504,0,0.886,0.549,0,0.96,0.484,0,0.85,8.095,0,14.33,7.771,0,13.76,0,3,0,0,0.429,0,0.0432,0.429,0.0314,0.45,0.55,0.45,18.6
782949600000,1994,10,1994,1,4,7,0.0686,0.0314,0.0371,320.587,13.36,13.36,1.908,1,1,1,113.4,111.5,115.6,61.4,59.52,52,52,52,-3.045e-15,-7.105e-15,0,0.459,0.45,0.466,61.4,59.52,63.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000969,0.000809,0.00116,0.000038,0.000032,0.000045,0.0972,0.0945,0.1,0.0038,0.0037,0.0039,25.4,25.4,25.41,0.125,0,0.878,0.137,0,0.96,0.12,0,0.843,1.988,0,13.91,1.908,0,13.36,0,6,0,0,0.857,0,0.0106,0.857,0.0315,0.46,0.54,0.46,4.67
783554400000,1994,10,1994,1,5,7,0.069,0.0304,0.0386,1648.67,13.95,13.95,9.814,1,1,1,114.1,111.5,115.6,63.78,59.52,50.29,50,52,-1.015e-15,-7.105e-15,0,0.441,0.432,0.466,63.78,59.52,65.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00117,0.000809,0.00133,0.000046,0.000032,0.000052,0.101,0.0945,0.103,0.0039,0.0037,0.004,25.4,25.4,25.41,0.632,0,0.889,0.686,0,0.96,0.607,0,0.854,10.22,0,14.53,9.814,0,13.95,0,2,0,0,0.286,0,0.0545,0.286,0.0304,0.44,0.56,0.44,23.9
784159200000,1994,11,1994,2,6,7,0.0705,0.0302,0.0403,2393.17,14.53,14.53,14.25,1,1,1,116.6,115.6,117.5,66.6,65.63,50,50,50,0,0,0,0.428,0.425,0.432,66.6,65.63,67.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00141,0.00133,0.00149,0.000055,0.000052,0.000058,0.105,0.103,0.106,0.0041,0.004,0.0042,25.4,25.39,25.4,0.895,0.889,0.9,0.96,0.96,0.96,0.859,0.854,0.864,14.84,14.53,15.13,14.25,13.95,14.53,0,0,0,0,0,0,0.0791,0,0.0302,0.43,0.57,0.43,33.9
784764000000,1994,11,1994,2,7,7,0.07,0.0302,0.0397,2347.84,14.53,14.53,13.98,1,1,1,115.7,114.8,117.5,65.71,64.81,50,50,50,0,0,0,0.432,0.425,0.436,65.71,64.81,67.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00133,0.00126,0.00149,0.000052,0.000049,0.000058,0.103,0.102,0.106,0.0041,0.004,0.0042,25.4,25.39,25.4,0.889,0.884,0.9,0.96,0.96,0.96,0.854,0.849,0.864,14.56,14.28,15.13,13.98,13.71,14.53,0,0,0,0,0,0,0.0776,0,0.0303,0.43,0.57,0.43,33.5
785368800000,1994,11,1994,2,8,7,0.0719,0.0302,0.0417,2513,15.45,15.45,14.96,1,1,1,118.9,117.8,120.5,68.95,67.81,50,50,50,0,0,0,0.42,0.415,0.424,68.95,67.81,70.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00161,0.00151,0.00175,0.000063,0.000059,0.000068,0.108,0.106,0.11,0.0042,0.0042,0.0043,25.39,25.39,25.39,0.907,0.901,0.916,0.96,0.96,0.96,0.871,0.865,0.88,15.58,15.22,16.1,14.96,14.61,15.45,0,0,0,0,0,0,0.0831,0,0.0302,0.42,0.58,0.42,35
785973600000,1994,11,1994,2,9,7,0.0818,0.0334,0.0485,3001.04,18.93,18.93,17.86,1,1,1,135.3,123.6,144.3,80.17,73.56,55.14,50,59,2.03e-15,0,1.421e-14,0.407,0.381,0.433,80.17,73.56,85.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0749,0.0717,0.0773,0.00256,0.002,0.003,0.0001,0.000079,0.00012,0.128,0.116,0.138,0.005,0.0045,0.0054,25.37,25.36,25.38,0.932,0.927,0.939,0.961,0.96,0.962,0.896,0.892,0.902,18.59,17.08,19.67,17.86,16.4,18.93,0,0,0,0,0,0,0.0992,0,0.0333,0.41,0.59,0.41,36.7
786578400000,1994,12,1994,3,10,7,0.0858,0.0357,0.0501,3094.2,18.87,18.87,18.42,1,1,1,141.8,139.4,144.1,82.84,80.42,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.416,0.41,0.423,82.84,80.42,85.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.0756,0.0772,0.00279,0.00259,0.00298,0.00011,0.0001,0.00012,0.134,0.129,0.138,0.0052,0.0051,0.0054,25.37,25.36,25.37,0.93,0.927,0.933,0.961,0.96,0.962,0.894,0.892,0.896,19.16,18.67,19.61,18.42,17.92,18.87,0,0,0,0,0,0,0.102,0,0.0357,0.42,0.58,0.42,36.1
