datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1043013600000,2003,1,2002,4,16,7,0.105,0.0442,0.0606,3725.01,25,25,22.17,1,1,1,173.3,159.9,185.6,100.3,86.88,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.422,0.393,0.457,100.3,86.88,112.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0843,0.0796,0.0887,0.00427,0.00313,0.00532,0.00017,0.00012,0.00021,0.166,0.143,0.188,0.0065,0.0056,0.0074,25.38,25.38,25.38,0.918,0.912,0.926,0.968,0.963,0.97,0.888,0.884,0.892,22.91,20.02,25.77,22.17,19.28,25,0,0,0,0,0,0,0.123,0,0.0444,0.42,0.58,0.42,35.5
1043618400000,2003,1,2002,4,17,7,0.121,0.0462,0.0751,4668.52,29.08,29.08,27.79,1,1,1,200.6,190.2,209.4,124.1,117.2,76.43,73,85,-6.09e-15,-1.421e-14,0,0.381,0.36,0.416,124.1,117.2,129.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0931,0.0903,0.0947,0.0063,0.00571,0.00676,0.00025,0.00022,0.00026,0.209,0.197,0.219,0.0082,0.0077,0.0086,25.37,25.33,25.39,0.927,0.923,0.93,0.97,0.97,0.97,0.9,0.895,0.902,28.65,26.93,29.97,27.79,26.12,29.08,0,0,0,0,0,0,0.154,0,0.0459,0.38,0.62,0.38,38.6
1044223200000,2003,2,2002,5,18,7,0.131,0.0514,0.0797,4958.02,31.87,31.87,29.51,1,1,1,216.8,210.7,227.1,131.8,125.7,85,85,85,2.03e-15,0,1.421e-14,0.392,0.374,0.403,131.8,125.7,142.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0965,0.0944,0.1,0.00695,0.00644,0.00783,0.00027,0.00025,0.00031,0.224,0.213,0.242,0.0088,0.0083,0.0095,25.28,25.19,25.32,0.931,0.929,0.936,0.97,0.97,0.97,0.903,0.901,0.908,30.42,29,32.86,29.51,28.13,31.87,0,0,0,0,0,0,0.164,0,0.0513,0.39,0.61,0.39,37.8
1044828000000,2003,2,2002,5,19,7,0.15,0.0514,0.0981,6143.67,41.7,41.7,36.57,1,1,1,247.2,229.6,268.4,162.2,144.6,85,85,85,0,0,0,0.345,0.317,0.37,162.2,144.6,183.4,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.107,0.101,0.115,0.00954,0.00804,0.0113,0.00038,0.00032,0.00045,0.278,0.247,0.316,0.011,0.0097,0.013,25.05,24.91,25.18,0.943,0.937,0.95,0.973,0.97,0.98,0.917,0.909,0.931,37.57,33.44,42.55,36.57,32.44,41.7,0,0,0,0,0,0,0.203,0,0.0519,0.34,0.65,0.35,41
1045432800000,2003,2,2002,5,20,7,0.181,0.0514,0.129,8017.55,51.91,51.91,47.72,2,1,1.2857142857142858,298.6,276.9,323.4,213.6,191.9,85,85,85,1.218e-14,0,2.842e-14,0.285,0.263,0.307,213.6,191.9,238.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.125,0.118,0.134,0.0139,0.0121,0.016,0.00055,0.00048,0.00064,0.325,0.243,0.379,0.013,0.0097,0.015,24.77,24.7,24.86,0.947,0.923,0.958,0.977,0.97,0.98,0.925,0.895,0.939,41.59,25.66,50.76,40.46,24.89,48.2,0,0,0,0,0,0,0.265,0,0.052,0.28,0.71,0.29,44.3
1046037600000,2003,2,2002,5,21,7,0.22,0.0552,0.165,9955.99,64.15,64.15,59.26,2,2,2,363.7,330.8,403,272.4,245.8,91.29,85,107,-4.06e-15,-2.842e-14,0,0.251,0.228,0.277,272.4,245.8,296,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.147,0.137,0.158,0.0278,0.0166,0.0387,0.0011,0.00067,0.0016,0.301,0.262,0.339,0.012,0.01,0.014,24.48,24.25,24.68,0.934,0.928,0.94,0.97,0.97,0.97,0.906,0.9,0.911,30.55,27.61,33.07,29.63,26.78,32.07,0,0,0,0,0,0,0.329,0,0.055,0.25,0.75,0.25,45.3
1046642400000,2003,3,2002,6,22,7,0.28,0.0647,0.215,12962.7,87.08,87.08,77.16,2,2,2,463,418.6,508.8,356,311.6,107,107,107,0,0,0,0.232,0.21,0.256,356,311.6,401.8,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.179,0.163,0.195,0.067,0.0461,0.0886,0.0028,0.0019,0.0037,0.429,0.362,0.497,0.018,0.015,0.021,23.89,23.61,24.15,0.949,0.942,0.955,0.975,0.97,0.98,0.925,0.914,0.936,39.56,34.77,44.43,38.58,33.73,43.54,0,0,0,0,0,0,0.429,0,0.065,0.23,0.77,0.23,46.3
1047247200000,2003,3,2002,6,23,7,0.333,0.0647,0.268,15852.7,96.4,96.4,94.36,2,2,2,549.9,523.3,569.8,442.9,416.3,107,107,107,0,-5.684e-14,5.684e-14,0.195,0.188,0.204,442.9,416.3,462.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.21,0.2,0.218,0.108,0.0955,0.117,0.0045,0.004,0.0049,0.559,0.519,0.59,0.023,0.022,0.025,23.37,23.25,23.53,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.56,45.91,50.49,47.18,44.99,48.2,0,0,0,0,0,0,0.524,0,0.065,0.19,0.8,0.2,47.6
1047852000000,2003,3,2002,6,24,7,0.353,0.0647,0.288,16195.2,96.4,96.4,96.4,2,2,2,582.9,572.2,590.5,475.9,465.2,107,107,107,0,-5.684e-14,5.684e-14,0.183,0.181,0.187,475.9,465.2,483.5,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.225,0.219,0.23,0.124,0.119,0.127,0.0052,0.005,0.0054,0.613,0.594,0.626,0.026,0.025,0.026,23.16,23.12,23.23,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.69,50.72,52.39,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.065,0.18,0.82,0.18,45.9
1048456800000,2003,3,2002,6,25,7,0.36,0.0647,0.295,16732,102.8,102.8,99.6,3,2,2.5714285714285716,594.6,591.1,600.4,487.6,484.1,107,107,107,0,-5.684e-14,5.684e-14,0.18,0.178,0.181,487.6,484.1,493.4,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.232,0.23,0.235,0.129,0.127,0.132,0.0054,0.0054,0.0056,0.57,0.522,0.631,0.024,0.022,0.027,23.15,23.1,23.2,0.95,0.945,0.956,0.974,0.97,0.98,0.925,0.917,0.937,42.56,34.91,52.67,40.08,33.87,48.2,0,0,0,0,0,0,0.553,0,0.065,0.18,0.82,0.18,46.5
1049061600000,2003,3,2002,6,26,7,0.371,0.074,0.297,17061.2,103.7,103.7,101.6,3,2,2.857142857142857,614.1,605,619,491.7,485.2,122.4,107,125,-8.12e-15,-5.684e-14,5.684e-14,0.199,0.177,0.205,491.7,485.2,498,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.238,0.235,0.24,0.131,0.128,0.134,0.0055,0.0054,0.0057,0.549,0.529,0.633,0.023,0.022,0.027,23.09,23.03,23.14,0.947,0.945,0.956,0.971,0.97,0.98,0.92,0.917,0.937,37.65,34.91,52.37,36.15,33.86,48.2,0,0,0,0,0,0,0.564,0,0.074,0.2,0.8,0.2,46
1049666400000,2003,4,2002,7,27,7,0.389,0.0756,0.314,18050.9,115.5,115.5,107.4,3,3,3,643.7,618.4,684.1,518.7,493.4,125,125,125,-8.12e-15,-5.684e-14,0,0.194,0.183,0.202,518.7,493.4,559.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.254,0.24,0.277,0.148,0.132,0.174,0.0063,0.0056,0.0075,0.578,0.536,0.646,0.025,0.023,0.028,22.95,22.72,23.09,0.948,0.946,0.951,0.971,0.97,0.975,0.921,0.917,0.928,36.88,35.22,39.5,35.82,34.16,38.51,0,0,0,0,0,0,0.597,0,0.075,0.19,0.81,0.19,46.4
1050271200000,2003,4,2002,7,28,7,0.479,0.0756,0.403,22521.8,144.6,144.6,134.1,3,3,3,791.7,706.2,890.4,666.7,581.2,125,125,125,0,0,0,0.159,0.14,0.177,666.7,581.2,765.4,990,990,990,967.1,966.7,967.5,22.9,22.5,23.3,0.34,0.29,0.409,0.246,0.189,0.309,0.011,0.0081,0.014,0.829,0.683,1,0.036,0.029,0.044,22.1,21.54,22.59,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,45.98,40.91,51.54,44.69,40,48.2,0,0,0,0,0,0,0.745,0,0.076,0.16,0.84,0.16,47
1050876000000,2003,4,2002,7,29,7,0.61,0.0756,0.535,28539.8,177.9,177.9,169.9,4,4,4,1009,928.3,1061,884.1,803.3,125,125,125,-1.624e-14,-1.137e-13,0,0.124,0.118,0.135,884.1,803.3,936,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.517,0.443,0.565,0.367,0.328,0.392,0.017,0.015,0.018,1.13,0.985,1.22,0.051,0.044,0.055,20.96,20.69,21.4,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.936,43.36,40.19,45.38,42.47,39.24,44.47,0,0,0,0,0,0,0.944,0,0.075,0.12,0.88,0.12,46.8
1051480800000,2003,4,2002,7,30,7,0.623,0.0832,0.54,28715.6,177.5,177.5,170.9,4,4,4,1030,987.6,1058,892.8,840.6,137.6,125,147,-3.248e-14,-1.137e-13,0,0.134,0.118,0.149,892.8,840.6,933.4,990,990,990,968,967.9,968.1,22,21.9,22.1,0.526,0.478,0.562,0.371,0.346,0.391,0.017,0.016,0.018,1.14,1.05,1.21,0.052,0.047,0.055,20.87,20.71,21.1,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,43.61,41.49,45.28,42.73,40.63,44.37,0,0,0,0,0,0,0.95,0,0.083,0.13,0.87,0.13,46.1
1052085600000,2003,5,2002,8,31,7,0.547,0.0889,0.458,24763.9,158.9,158.9,147.4,4,3,3.2857142857142856,904.8,846.9,965.8,757.8,699.9,147,147,147,0,0,0,0.163,0.152,0.174,757.8,699.9,818.8,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.404,0.358,0.459,0.303,0.269,0.335,0.013,0.012,0.015,0.964,0.884,1.02,0.043,0.039,0.046,21.52,21.22,21.83,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.08,39.78,51.92,45.4,38.81,48.2,0,0,0,0,0,0,0.819,0,0.089,0.16,0.84,0.16,45.3
1052690400000,2003,5,2002,8,32,7,0.481,0.0889,0.392,22125.4,137.7,137.7,131.7,3,3,3,795,763.1,829.6,648,616.1,147,147,147,0,0,0,0.185,0.177,0.193,648,616.1,682.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.328,0.31,0.348,0.234,0.213,0.257,0.01,0.0092,0.011,0.796,0.742,0.855,0.035,0.032,0.038,22.12,21.93,22.31,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.8,42.9,46.82,43.9,42.04,45.88,0,0,0,0,0,0,0.732,0,0.089,0.18,0.81,0.19,46
1053295200000,2003,5,2002,8,33,7,0.425,0.0889,0.336,19222.3,123.3,123.3,114.4,3,3,3,703,660.5,747.5,556,513.5,147,147,147,0,0,0,0.21,0.197,0.223,556,513.5,600.5,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.276,0.252,0.301,0.172,0.144,0.202,0.0074,0.0061,0.0087,0.641,0.57,0.716,0.028,0.024,0.031,22.65,22.39,22.89,0.951,0.948,0.954,0.974,0.97,0.98,0.927,0.919,0.935,39.14,36.41,41.95,38.14,35.32,41.11,0,0,0,0,0,0,0.636,0,0.089,0.21,0.79,0.21,45.2
1053900000000,2003,5,2002,8,34,7,0.371,0.0865,0.284,16325.6,103.6,103.6,97.18,3,2,2.142857142857143,613,579.9,648.2,470,443.5,143,119,147,-3.248e-14,-5.684e-14,0,0.233,0.205,0.249,470,443.5,501.2,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.227,0.213,0.245,0.121,0.108,0.136,0.0051,0.0046,0.0058,0.592,0.549,0.639,0.025,0.023,0.027,23.06,22.92,23.2,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,48.23,35.6,52.47,46.12,34.53,48.2,0,0,0,0,0,0,0.54,0,0.087,0.23,0.77,0.23,44
1054504800000,2003,6,2002,9,35,7,0.329,0.072,0.257,15347.8,96.4,96.4,91.36,2,2,2,543.6,517.8,570.9,424.6,398.8,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.219,0.208,0.23,424.6,398.8,451.9,990,990,990,966,965.9,966.2,24,23.8,24.1,0.205,0.196,0.215,0.0994,0.0872,0.112,0.0042,0.0036,0.0047,0.533,0.495,0.574,0.022,0.021,0.024,23.42,23.26,23.58,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.64,44.02,49.37,45.68,43.14,48.2,0,0,0,0,0,0,0.508,0,0.072,0.22,0.78,0.22,46.6
1055109600000,2003,6,2002,9,36,7,0.295,0.072,0.223,13437.9,84.64,84.64,79.99,2,2,2,488.4,467.2,509.9,369.4,348.2,119,119,119,0,0,0,0.244,0.233,0.255,369.4,348.2,390.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.185,0.178,0.193,0.0734,0.0634,0.0835,0.003,0.0026,0.0035,0.451,0.419,0.483,0.019,0.017,0.02,23.75,23.62,23.88,0.951,0.948,0.954,0.977,0.973,0.98,0.93,0.923,0.935,40.92,38.66,43.18,39.99,37.62,42.32,0,0,0,0,0,0,0.444,0,0.072,0.24,0.76,0.24,45.6
1055714400000,2003,6,2002,9,37,7,0.268,0.072,0.196,11746.5,73.94,73.94,69.92,2,2,2,442.8,424.8,461.5,323.8,305.8,119,119,119,0,0,0,0.269,0.258,0.28,323.8,305.8,342.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.169,0.163,0.176,0.0519,0.0434,0.0607,0.0021,0.0018,0.0025,0.382,0.355,0.41,0.016,0.015,0.017,24.03,23.91,24.13,0.944,0.942,0.947,0.97,0.97,0.972,0.916,0.913,0.921,36.03,34.08,38.04,34.96,33.05,36.97,0,0,0,0,0,0,0.388,0,0.072,0.27,0.73,0.27,43.8
1056319200000,2003,6,2002,9,38,7,0.245,0.072,0.173,10386.6,65.13,65.13,61.82,2,2,2,404.8,390.1,420.2,285.8,271.1,119,119,119,0,0,0,0.294,0.283,0.305,285.8,271.1,301.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.156,0.151,0.161,0.0339,0.027,0.0412,0.0014,0.0011,0.0017,0.325,0.303,0.348,0.013,0.012,0.014,24.25,24.16,24.35,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.87,30.24,33.57,30.91,29.33,32.56,0,0,0,0,0,0,0.343,0,0.072,0.29,0.71,0.29,42.4
1056924000000,2003,6,2002,9,39,7,0.225,0.0663,0.158,9530.77,59.16,59.16,56.73,2,2,2,371.2,357,385.5,261.6,249,109.6,108,119,0,-2.842e-14,2.842e-14,0.295,0.284,0.309,261.6,249,272.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.146,0.141,0.15,0.0225,0.0169,0.0278,0.00091,0.00068,0.0011,0.288,0.269,0.304,0.012,0.011,0.012,24.46,24.38,24.55,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.906,29.24,27.85,30.49,28.37,27.01,29.58,0,0,0,0,0,0,0.315,0,0.067,0.29,0.7,0.3,42.4
1057528800000,2003,7,2002,10,40,7,0.206,0.0653,0.141,8483.76,53.24,53.24,50.5,2,1,1.7142857142857142,341.2,329.4,353.5,233.2,221.4,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.317,0.306,0.328,233.2,221.4,245.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.136,0.132,0.14,0.0156,0.0146,0.0166,0.00063,0.00058,0.00067,0.294,0.247,0.394,0.012,0.0099,0.016,24.6,24.54,24.67,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.65,25.57,51.92,32.13,24.8,48.2,0,0,0,0,0,0,0.281,0,0.065,0.32,0.68,0.32,41.2
1058133600000,2003,7,2002,10,41,7,0.191,0.0653,0.126,7878.63,48.2,48.2,46.9,1,1,1,315.9,306.7,325.9,207.9,198.7,108,108,108,8.12e-15,-2.842e-14,2.842e-14,0.342,0.331,0.352,207.9,198.7,217.8,990,990,990,965,964.9,965,25,25,25.1,0.127,0.124,0.13,0.0134,0.0126,0.0143,0.00054,0.0005,0.00057,0.363,0.347,0.381,0.015,0.014,0.015,24.66,24.59,24.72,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.06,45.97,50.32,46.9,45.05,48.2,0,0,0,0,0,0,0.261,0,0.065,0.34,0.66,0.34,41.2
1058738400000,2003,7,2002,10,42,7,0.178,0.0653,0.113,7103.16,44.37,44.37,42.28,1,1,1,294.7,285.7,303.7,186.7,177.7,108,108,108,1.218e-14,0,2.842e-14,0.367,0.356,0.378,186.7,177.7,195.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.116,0.123,0.0116,0.0109,0.0124,0.00046,0.00043,0.00049,0.326,0.309,0.342,0.013,0.012,0.014,24.8,24.74,24.85,0.951,0.948,0.953,0.98,0.978,0.98,0.931,0.927,0.934,43.16,41.04,45.27,42.28,40.14,44.37,0,0,0,0,0,0,0.235,0,0.065,0.37,0.63,0.37,39.9
1059343200000,2003,7,2002,10,43,7,0.166,0.0614,0.105,6578.69,40.93,40.93,39.16,1,1,1,275.1,265.1,283.2,173.5,167.8,101.6,93,108,-4.06e-15,-2.842e-14,2.842e-14,0.369,0.34,0.392,173.5,167.8,180.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.113,0.115,0.0105,0.01,0.0111,0.00042,0.0004,0.00044,0.301,0.292,0.312,0.012,0.012,0.012,24.9,24.86,24.94,0.947,0.945,0.949,0.976,0.973,0.98,0.924,0.92,0.929,40.11,38.72,41.77,39.16,37.69,40.93,0,0,0,0,0,0,0.218,0,0.061,0.37,0.63,0.37,39.6
1059948000000,2003,8,2002,11,44,7,0.153,0.0562,0.0965,6013.73,37.98,37.98,35.8,1,1,1,252.5,243.6,261.6,159.5,150.6,93,93,93,8.12e-15,0,2.842e-14,0.369,0.356,0.382,159.5,150.6,168.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.111,0.00931,0.00855,0.0101,0.00037,0.00034,0.0004,0.275,0.259,0.291,0.011,0.01,0.012,25.02,24.96,25.08,0.942,0.939,0.945,0.971,0.97,0.974,0.915,0.911,0.92,36.86,34.78,39,35.8,33.73,37.98,0,0,0,0,0,0,0.199,0,0.0565,0.37,0.63,0.37,39.3
1060552800000,2003,8,2002,11,45,7,0.141,0.0562,0.0845,5250.78,33.05,33.05,31.25,1,1,1,232.7,225.2,240.5,139.7,132.2,93,93,93,0,0,0,0.4,0.387,0.413,139.7,132.2,147.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0984,0.104,0.00762,0.00699,0.00829,0.0003,0.00027,0.00033,0.24,0.226,0.254,0.0094,0.0089,0.01,25.16,25.1,25.22,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.22,30.47,34.07,31.25,29.55,33.05,0,0,0,0,0,0,0.174,0,0.0565,0.4,0.6,0.4,37.2
1061157600000,2003,8,2002,11,46,7,0.132,0.0562,0.0753,4667.17,28.99,28.99,27.78,1,1,1,217.5,211.8,222.8,124.5,118.8,93,93,93,6.09e-15,0,1.421e-14,0.428,0.417,0.439,124.5,118.8,129.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0957,0.0937,0.0976,0.00633,0.00585,0.00678,0.00025,0.00023,0.00027,0.213,0.202,0.222,0.0083,0.0079,0.0087,25.28,25.24,25.33,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.64,27.28,29.89,27.78,26.46,28.99,0,0,0,0,0,0,0.154,0,0.0567,0.43,0.57,0.43,35.4
1061762400000,2003,8,2002,11,47,7,0.123,0.0562,0.0672,2432.12,26.01,26.01,14.48,1,1,1,204.2,198.4,209.9,111.2,105.4,93,93,93,-6.09e-15,-1.421e-14,0,0.456,0.443,0.469,111.2,105.4,116.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.091,0.089,0.093,0.0052,0.00471,0.00569,0.0002,0.00018,0.00022,0.189,0.179,0.199,0.0074,0.007,0.0078,25.38,25.34,25.42,0.526,0,0.923,0.554,0,0.97,0.51,0,0.895,14.92,0,26.81,14.48,0,26.01,0,3,0,0,0.429,0,0.0804,0.429,0.0558,0.46,0.55,0.45,19.8
1062367200000,2003,9,2002,12,48,7,0.113,0.0435,0.0696,4302.57,27.63,27.63,25.61,1,1,1,187.1,179,195.4,115.1,107,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.385,0.368,0.402,115.1,107,123.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0874,0.0932,0.00553,0.00485,0.00624,0.00022,0.00019,0.00024,0.194,0.179,0.209,0.0076,0.007,0.0081,25.38,25.38,25.38,0.921,0.916,0.927,0.97,0.97,0.97,0.894,0.888,0.899,26.4,24.39,28.49,25.61,23.66,27.63,0,0,0,0,0,0,0.142,0,0.0434,0.38,0.62,0.38,38.1
1062972000000,2003,9,2002,12,49,7,0.103,0.0435,0.0597,3653.21,23.07,23.07,21.75,1,1,1,170.7,165.1,176.6,98.74,93.07,72,72,72,0,-1.421e-14,1.421e-14,0.422,0.408,0.436,98.74,93.07,104.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0845,0.0825,0.0866,0.00414,0.00366,0.00464,0.00016,0.00014,0.00018,0.164,0.154,0.175,0.0064,0.006,0.0068,25.38,25.38,25.38,0.914,0.911,0.919,0.968,0.966,0.97,0.885,0.883,0.887,22.46,21.28,23.78,21.75,20.55,23.07,0,0,0,0,0,0,0.121,0,0.0433,0.42,0.58,0.42,35.5
1063576800000,2003,9,2002,12,50,7,0.0955,0.0435,0.0519,3203.41,20.16,20.16,19.07,1,1,1,157.9,153.3,163.2,85.88,81.31,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.456,0.441,0.47,85.88,81.31,91.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0783,0.0818,0.00305,0.00266,0.0035,0.00012,0.0001,0.00014,0.141,0.133,0.151,0.0055,0.0052,0.0059,25.37,25.37,25.38,0.927,0.921,0.932,0.963,0.961,0.965,0.892,0.889,0.895,19.81,18.86,20.89,19.07,18.12,20.16,0,0,0,0,0,0,0.106,0,0.0436,0.46,0.54,0.46,33.5
1064181600000,2003,9,2002,12,51,7,0.0894,0.0435,0.0459,2842.13,17.83,17.83,16.92,1,1,1,147.8,143.7,151.9,75.85,71.74,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.487,0.474,0.501,75.85,71.74,79.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.075,0.0779,0.0022,0.00185,0.00255,0.000086,0.000072,0.0001,0.124,0.116,0.131,0.0048,0.0046,0.0051,25.38,25.37,25.38,0.933,0.922,0.939,0.96,0.96,0.96,0.896,0.886,0.901,17.62,16.47,18.58,16.92,15.81,17.83,0,0,0,0,0,0,0.094,0,0.0435,0.49,0.51,0.49,31.8
1064786400000,2003,9,2002,12,52,7,0.0846,0.0349,0.0497,3043.45,19.63,19.63,18.12,1,1,1,139.8,137.4,142.4,82.12,69.01,57.71,52,72,-2.03e-15,-1.421e-14,1.421e-14,0.412,0.369,0.511,82.12,69.01,88.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.074,0.0774,0.00273,0.00162,0.00329,0.00011,0.000063,0.00013,0.132,0.111,0.143,0.0052,0.0044,0.0056,25.37,25.36,25.39,0.921,0.908,0.927,0.962,0.96,0.964,0.886,0.871,0.892,18.82,15.59,20.36,18.12,14.97,19.63,0,0,0,0,0,0,0.101,0,0.0349,0.41,0.59,0.41,36
1065391200000,2003,10,2003,1,1,7,0.0811,0.0314,0.0497,3071.77,18.79,18.79,18.28,1,1,1,134.2,131.7,136.6,82.17,79.71,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.388,0.381,0.395,82.17,79.71,84.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.0743,0.076,0.00273,0.00253,0.00294,0.00011,0.000099,0.00012,0.131,0.127,0.136,0.0051,0.005,0.0053,25.37,25.36,25.37,0.931,0.928,0.934,0.961,0.96,0.962,0.894,0.892,0.897,19.03,18.53,19.53,18.28,17.78,18.79,0,0,0,0,0,0,0.102,0,0.0314,0.39,0.61,0.39,37.9
1065996000000,2003,10,2003,1,2,7,0.0791,0.0314,0.0476,2957.14,18.23,18.23,17.6,1,1,1,130.8,128.4,133.9,78.77,76.43,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.398,0.388,0.405,78.77,76.43,81.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0731,0.075,0.00245,0.00225,0.00271,0.000096,0.000088,0.00011,0.125,0.121,0.131,0.0049,0.0047,0.0051,25.37,25.37,25.38,0.935,0.931,0.938,0.96,0.96,0.961,0.898,0.895,0.901,18.33,17.85,18.97,17.6,17.14,18.23,0,0,0,0,0,0,0.0978,0,0.0315,0.4,0.6,0.4,37.4
1066600800000,2003,10,2003,1,3,7,0.0813,0.0314,0.0499,3082.56,18.79,18.79,18.35,1,1,1,134.5,131.7,136.6,82.48,79.71,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.387,0.381,0.395,82.48,79.71,84.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0743,0.076,0.00276,0.00253,0.00294,0.00011,0.000099,0.00012,0.132,0.127,0.136,0.0052,0.005,0.0053,25.37,25.36,25.37,0.93,0.928,0.934,0.961,0.96,0.962,0.894,0.892,0.897,19.09,18.53,19.53,18.35,17.78,18.79,0,0,0,0,0,0,0.102,0,0.0314,0.39,0.61,0.39,37.9
1067205600000,2003,10,2003,1,4,7,0.0767,0.0311,0.0456,2836.89,17.52,17.52,16.89,1,1,1,126.9,124.6,130.3,75.44,72.88,51.43,50,52,-2.03e-15,-1.421e-14,0,0.405,0.399,0.416,75.44,72.88,78.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0718,0.0738,0.00216,0.00194,0.00241,0.000085,0.000076,0.000094,0.119,0.115,0.124,0.0047,0.0045,0.0049,25.38,25.38,25.39,0.937,0.929,0.94,0.96,0.96,0.96,0.899,0.892,0.902,17.59,16.86,18.25,16.89,16.18,17.52,0,0,0,0,0,0,0.0938,0,0.0311,0.41,0.59,0.41,37
1067810400000,2003,11,2003,2,5,7,0.0784,0.0302,0.0482,2986.45,18.25,18.25,17.78,1,1,1,129.6,125.7,132,79.64,75.7,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.386,0.379,0.398,79.64,75.7,81.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0725,0.0747,0.00252,0.00218,0.00272,0.000099,0.000086,0.00011,0.126,0.119,0.131,0.005,0.0047,0.0051,25.37,25.37,25.38,0.934,0.931,0.94,0.96,0.96,0.961,0.897,0.895,0.902,18.51,17.7,18.99,17.78,17,18.25,0,0,0,0,0,0,0.0988,0,0.0302,0.39,0.61,0.39,38.1
1068415200000,2003,11,2003,2,6,7,0.0828,0.0302,0.0526,3235.68,20.26,20.26,19.26,1,1,1,136.9,130.1,141.8,86.95,80.07,50,50,50,0,-1.421e-14,1.421e-14,0.366,0.353,0.384,86.95,80.07,91.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0765,0.074,0.0782,0.00314,0.00256,0.00356,0.00012,0.0001,0.00014,0.139,0.127,0.148,0.0055,0.005,0.0058,25.36,25.35,25.37,0.925,0.919,0.934,0.963,0.96,0.965,0.891,0.887,0.896,20,18.6,20.99,19.26,17.86,20.26,0,0,0,0,0,0,0.107,0,0.0302,0.36,0.64,0.36,39.1
1069020000000,2003,11,2003,2,7,7,0.0884,0.0302,0.0581,3554.44,22.48,22.48,21.16,1,1,1,146.1,141,152.2,96.13,91.01,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.343,0.328,0.355,96.13,91.01,102.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0797,0.0779,0.0818,0.00392,0.00349,0.00444,0.00015,0.00014,0.00017,0.156,0.147,0.167,0.0061,0.0058,0.0065,25.35,25.34,25.35,0.916,0.912,0.92,0.967,0.965,0.97,0.886,0.883,0.888,21.88,20.82,23.18,21.16,20.09,22.48,0,0,0,0,0,0,0.118,0,0.0303,0.34,0.66,0.34,40.2
1069624800000,2003,11,2003,2,8,7,0.0962,0.0302,0.0659,4048.08,24.71,24.71,24.1,1,1,1,159,155.5,161.5,109,105.5,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.315,0.31,0.322,109,105.5,111.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.083,0.0851,0.00501,0.00472,0.00523,0.0002,0.00018,0.0002,0.179,0.173,0.183,0.007,0.0068,0.0072,25.34,25.34,25.34,0.917,0.915,0.919,0.97,0.97,0.97,0.89,0.887,0.891,24.84,23.98,25.47,24.1,23.26,24.71,0,0,0,0,0,0,0.134,0,0.0303,0.31,0.69,0.31,42.1
1070229600000,2003,12,2003,3,9,7,0.099,0.0357,0.0633,3874.8,24.07,24.07,23.06,1,1,1,163.6,159.1,167.8,104.6,100.1,59,59,59,0,0,0,0.361,0.352,0.371,104.6,100.1,108.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0825,0.0856,0.00464,0.00426,0.005,0.00018,0.00017,0.0002,0.172,0.164,0.18,0.0068,0.0064,0.007,25.35,25.35,25.36,0.914,0.911,0.917,0.97,0.969,0.97,0.886,0.882,0.89,23.78,22.66,24.81,23.06,21.95,24.07,0,0,0,0,0,0,0.128,0,0.0357,0.36,0.64,0.36,39.1
1070834400000,2003,12,2003,3,10,7,0.103,0.0357,0.0677,4173.52,27.31,27.31,24.84,1,1,1,171,159.3,181.2,112,100.3,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.346,0.326,0.37,112,100.3,122.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0867,0.0826,0.0903,0.00527,0.00428,0.00614,0.00021,0.00017,0.00024,0.186,0.165,0.204,0.0073,0.0065,0.008,25.36,25.35,25.36,0.919,0.911,0.926,0.97,0.969,0.97,0.892,0.883,0.899,25.61,22.73,28.16,24.84,22.02,27.31,0,0,0,0,0,0,0.138,0,0.0353,0.35,0.66,0.34,40.5
1071439200000,2003,12,2003,3,11,7,0.112,0.0357,0.0761,4738.09,28.43,28.43,28.2,1,1,1,184.9,183.1,185.8,125.9,124.1,59,59,59,6.09e-15,0,1.421e-14,0.319,0.317,0.322,125.9,124.1,126.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.091,0.0919,0.00645,0.0063,0.00653,0.00025,0.00025,0.00026,0.21,0.207,0.212,0.0082,0.0081,0.0083,25.36,25.36,25.36,0.929,0.928,0.929,0.97,0.97,0.97,0.901,0.9,0.901,29.08,28.64,29.31,28.2,27.78,28.43,0,0,0,0,0,0,0.157,0,0.0359,0.32,0.68,0.32,42.3
1072044000000,2003,12,2003,3,12,7,0.115,0.0357,0.0797,4976.36,30.25,30.25,29.62,1,1,1,190.9,186.1,193.5,131.9,127.1,59,59,59,0,0,0,0.309,0.305,0.317,131.9,127.1,134.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.092,0.0947,0.00696,0.00656,0.00718,0.00027,0.00026,0.00028,0.221,0.213,0.226,0.0086,0.0083,0.0088,25.36,25.36,25.36,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.54,29.38,31.19,29.62,28.5,30.25,0,0,0,0,0,0,0.165,0,0.0353,0.31,0.69,0.31,43.3
1072648800000,2003,12,2003,3,13,7,0.114,0.0405,0.0737,4572.1,29.21,29.21,27.21,1,1,1,188.8,185.8,191.3,121.8,115.6,67,59,73,2.03e-15,-1.421e-14,1.421e-14,0.355,0.312,0.387,121.8,115.6,130.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0897,0.0931,0.0061,0.00558,0.00681,0.00024,0.00022,0.00027,0.204,0.194,0.218,0.008,0.0076,0.0085,25.37,25.36,25.38,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.894,0.903,28.06,26.52,30.11,27.21,25.73,29.21,0,0,0,0,0,0,0.151,0,0.0403,0.36,0.65,0.35,40.1
1073253600000,2004,1,2003,4,14,7,0.116,0.0442,0.0715,4427.57,28.19,28.19,26.35,1,1,1,191.2,185.8,198.7,118.2,112.8,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.382,0.367,0.393,118.2,112.8,125.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0888,0.0933,0.00579,0.00534,0.00643,0.00023,0.00021,0.00025,0.198,0.189,0.212,0.0078,0.0074,0.0083,25.38,25.38,25.39,0.924,0.92,0.929,0.97,0.97,0.97,0.896,0.892,0.901,27.17,25.84,29.06,26.35,25.06,28.19,0,0,0,0,0,0,0.146,0,0.0445,0.38,0.62,0.38,38.2
1073858400000,2004,1,2003,4,15,7,0.127,0.0442,0.0825,5148.95,31.52,31.52,30.65,1,1,1,209.4,202.8,213.2,136.4,129.8,73,73,73,0,0,0,0.349,0.342,0.36,136.4,129.8,140.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0971,0.0948,0.0984,0.00734,0.00678,0.00767,0.00029,0.00027,0.0003,0.231,0.219,0.238,0.009,0.0086,0.0093,25.31,25.28,25.36,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,31.6,30.04,32.49,30.65,29.14,31.52,0,0,0,0,0,0,0.17,0,0.0445,0.35,0.65,0.35,40.5
1074463200000,2004,1,2003,4,16,7,0.141,0.0442,0.0968,6065.88,39.3,39.3,36.11,1,1,1,233,219.5,246.3,160,146.5,73,73,73,0,0,0,0.314,0.296,0.333,160,146.5,173.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.105,0.101,0.11,0.00935,0.0082,0.0105,0.00037,0.00032,0.00041,0.273,0.249,0.297,0.011,0.0098,0.012,25.13,25.03,25.23,0.942,0.937,0.946,0.972,0.97,0.977,0.915,0.909,0.924,37.15,33.98,40.24,36.11,32.96,39.3,0,0,0,0,0,0,0.201,0,0.0442,0.31,0.69,0.31,43
1075068000000,2004,1,2003,4,17,7,0.163,0.0452,0.117,7427.18,47.99,47.99,44.21,1,1,1,268.8,249.8,291.4,194.1,176.8,74.71,73,85,-4.06e-15,-2.842e-14,2.842e-14,0.278,0.258,0.292,194.1,176.8,210.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.118,0.111,0.123,0.0122,0.0108,0.0136,0.00049,0.00043,0.00054,0.334,0.303,0.363,0.013,0.012,0.014,24.89,24.78,25,0.952,0.947,0.957,0.98,0.978,0.98,0.933,0.927,0.937,45.12,41.07,48.97,44.21,40.18,47.99,0,0,0,0,0,0,0.246,0,0.046,0.28,0.72,0.28,45.6
1075672800000,2004,2,2003,5,18,7,0.194,0.0514,0.143,8644.4,56.01,56.01,51.45,2,1,1.7142857142857142,320.7,301,342,235.7,216,85,85,85,8.12e-15,-2.842e-14,2.842e-14,0.266,0.249,0.282,235.7,216,257,990,990,990,965,964.9,965.1,25,24.9,25.1,0.133,0.126,0.141,0.0162,0.0141,0.0203,0.00065,0.00056,0.00082,0.293,0.243,0.387,0.012,0.0097,0.015,24.7,24.61,24.79,0.936,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.97,25.69,51.69,32.61,24.92,48.2,0,0,0,0,0,0,0.286,0,0.051,0.26,0.74,0.26,44.6
1076277600000,2004,2,2003,5,19,7,0.239,0.0514,0.188,11359.1,78.86,78.86,67.61,2,2,2,395.7,351.6,446.7,310.7,266.6,85,85,85,0,0,0,0.216,0.19,0.242,310.7,266.6,361.7,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.16,0.144,0.178,0.0456,0.0248,0.0697,0.0019,0.001,0.0029,0.357,0.291,0.434,0.015,0.012,0.018,24.27,23.96,24.55,0.941,0.933,0.95,0.971,0.97,0.977,0.914,0.905,0.928,34.8,29.94,40.36,33.81,29.04,39.43,0,0,0,0,0,0,0.376,0,0.051,0.22,0.79,0.21,47.5
1076882400000,2004,2,2003,5,20,7,0.305,0.0514,0.254,15234.4,96.4,96.4,90.68,2,2,2,504.9,463.9,544.3,419.9,378.9,85,85,85,1.624e-14,0,5.684e-14,0.169,0.156,0.183,419.9,378.9,459.3,990,990,990,965.9,965.7,966,24.1,24,24.3,0.198,0.184,0.212,0.0972,0.0779,0.116,0.004,0.0032,0.0048,0.521,0.46,0.58,0.022,0.019,0.024,23.61,23.37,23.85,0.956,0.952,0.958,0.98,0.98,0.98,0.937,0.933,0.939,46.45,42.21,50.4,45.34,41.36,48.2,0,0,0,0,0,0,0.504,0,0.051,0.17,0.83,0.17,49.9
1077487200000,2004,2,2003,5,21,7,0.357,0.0514,0.306,17587.6,113.9,113.9,104.7,3,2,2.7142857142857144,590.7,557.2,631.6,505.7,472.2,85,85,85,0,-5.684e-14,5.684e-14,0.144,0.135,0.153,505.7,472.2,546.6,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.237,0.218,0.26,0.14,0.122,0.166,0.0059,0.0051,0.007,0.578,0.522,0.617,0.024,0.022,0.026,23.17,22.96,23.29,0.95,0.945,0.956,0.974,0.97,0.98,0.925,0.917,0.937,41.33,35.28,52.4,39.49,34.22,48.2,0,0,0,0,0,0,0.582,0,0.051,0.14,0.86,0.14,49.3
1078092000000,2004,3,2003,6,22,7,0.433,0.0647,0.369,21077.2,139.1,139.1,125.5,3,3,3,716.5,649.3,791.9,609.5,542.3,107,107,107,0,0,0,0.15,0.135,0.165,609.5,542.3,684.9,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.301,0.263,0.344,0.208,0.163,0.259,0.009,0.0069,0.011,0.726,0.613,0.853,0.031,0.026,0.037,22.51,22.08,22.89,0.954,0.95,0.957,0.978,0.973,0.98,0.933,0.924,0.938,42.75,38.56,47.31,41.82,37.51,46.36,0,0,0,0,0,0,0.697,0,0.064,0.15,0.85,0.15,48.7
1078696800000,2004,3,2003,6,23,7,0.585,0.0647,0.52,27819.2,191.1,191.1,165.6,4,3,3.7142857142857144,967.5,824,1136,860.5,717,107,107,107,1.624e-14,0,1.137e-13,0.112,0.0942,0.13,860.5,717,1029,990,990,990,967.7,967.2,968.3,22.3,21.7,22.8,0.493,0.362,0.668,0.362,0.28,0.488,0.016,0.012,0.023,1.11,0.908,1.44,0.05,0.04,0.067,21.15,20.23,21.9,0.955,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,46.08,40.33,51.34,44.84,39.4,48.2,0,0,0,0,0,0,0.92,0,0.065,0.11,0.89,0.11,47.6
1079301600000,2004,3,2003,6,24,7,0.85,0.0666,0.665,31930.8,192.8,192.8,190.1,4,4,4,1405,1206,1598,1295,1099,110.1,107,129,195.5,0,369.1,0.0787,0.0702,0.0887,1100,1099,1100,990,990,990,969.2,968.5,969.8,20.8,20.2,21.5,0.85,0.77,0.909,0.648,0.645,0.648,0.031,0.03,0.032,1.8,1.71,1.86,0.086,0.08,0.092,19.02,18.34,19.74,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.87,47.08,50.74,47.52,46.14,48.2,0,0,0,0,0,0,1.06,0,0.185,0.078,0.78,0.22,37.6
1079906400000,2004,3,2003,6,25,7,1.23,0.078,0.665,28632.5,181.5,181.5,170.4,4,4,4,2038,1687,2394,1909,1558,129,129,129,809,458.3,1165,0.0642,0.0539,0.0765,1100,1100,1100,990,990,990,971.1,970.1,972.1,18.9,17.9,19.9,0.924,0.916,0.926,0.648,0.648,0.648,0.034,0.033,0.036,1.87,1.86,1.87,0.099,0.094,0.1,17.01,16.07,18.05,0.948,0.945,0.951,0.98,0.978,0.98,0.929,0.925,0.932,43.49,40.98,46.3,42.61,40.08,45.38,0,0,0,0,0,0,0.947,0,0.565,0.063,0.54,0.46,23.3
1080511200000,2004,3,2003,6,26,7,1.74,0.108,0.665,24697.4,157,157,147,4,4,4,2878,2512,3198,2698,2383,179.3,129,217,1598,1283,1881,0.0616,0.0466,0.0748,1100,1100,1100,990,990,990,973.2,972.3,974,16.8,16,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.91,14.14,15.79,0.94,0.936,0.944,0.972,0.97,0.976,0.914,0.908,0.922,37.8,35.7,40.2,36.75,34.63,39.26,0,0,0,0,0,0,0.817,0,1.075,0.062,0.38,0.62,14.2
1081116000000,2004,4,2003,7,27,7,2.04,0.138,0.665,22634.9,136.9,136.9,134.7,4,4,4,3366,3269,3428,3138,3052,228.1,217,295,2038,1952,2098,0.0677,0.0635,0.0861,1100,1100,1100,990,990,990,974.3,974.1,974.5,15.7,15.5,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.79,13.66,14,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,34.72,34.37,35.29,33.68,33.34,34.23,0,0,0,0,0,0,0.749,0,1.375,0.068,0.33,0.67,11.1
1081720800000,2004,4,2003,7,28,7,2.06,0.178,0.665,22492.2,134.9,134.9,133.9,4,4,4,3404,3356,3432,3109,3061,295,295,295,2009,1961,2037,0.0867,0.086,0.0879,1100,1100,1100,990,990,990,974.4,974.3,974.5,15.6,15.5,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.71,13.65,13.81,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,34.51,34.34,34.78,33.47,33.31,33.74,0,0,0,0,0,0,0.744,0,1.395,0.086,0.32,0.68,10.9
1082325600000,2004,4,2003,7,29,7,1.94,0.178,0.665,23239.2,141.7,141.7,138.3,4,4,4,3209,3071,3327,2914,2776,295,295,295,1814,1676,1932,0.092,0.0887,0.0961,1100,1100,1100,990,990,990,974,973.7,974.3,16,15.7,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.13,13.87,14.44,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.65,34.95,36.52,34.58,33.9,35.42,0,0,0,0,0,0,0.768,0,1.275,0.092,0.34,0.66,12
1082930400000,2004,4,2003,7,30,7,1.73,0.175,0.665,24754.1,151.6,151.6,147.3,4,4,4,2862,2707,3018,2572,2431,289.6,276,295,1472,1331,1623,0.101,0.0977,0.105,1100,1100,1100,990,990,990,973.2,972.8,973.6,16.8,16.4,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.95,14.57,15.32,0.941,0.938,0.942,0.972,0.97,0.974,0.914,0.91,0.918,37.91,36.87,38.93,36.84,35.76,37.91,0,0,0,0,0,0,0.819,0,1.065,0.1,0.38,0.62,14.3
1083535200000,2004,5,2003,8,31,7,1.52,0.167,0.665,26414.4,161.4,161.4,157.2,4,4,4,2505,2357,2656,2229,2081,276,276,276,1129,980.5,1280,0.11,0.104,0.117,1100,1100,1100,990,990,990,972.3,972,972.7,17.7,17.3,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.81,15.44,16.17,0.944,0.943,0.945,0.977,0.974,0.979,0.922,0.919,0.925,40.25,39.27,41.22,39.31,38.26,40.34,0,0,0,0,0,0,0.873,0,0.855,0.11,0.44,0.56,17.4
1084140000000,2004,5,2003,8,32,7,1.28,0.167,0.665,28148.7,172.8,172.8,167.6,4,4,4,2124,1938,2308,1848,1662,276,276,276,748.3,561.6,931.8,0.13,0.12,0.142,1100,1100,1100,990,990,990,971.4,970.9,971.8,18.6,18.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.73,16.28,17.23,0.947,0.946,0.949,0.98,0.979,0.98,0.928,0.926,0.93,42.75,41.54,44.08,41.89,40.68,43.2,0,0,0,0,0,0,0.931,0,0.615,0.13,0.52,0.48,22
1084744800000,2004,5,2003,8,33,7,1.05,0.167,0.665,30244.2,184.8,184.8,180,4,4,4,1728,1588,1878,1452,1312,276,276,276,352.1,212.3,502.1,0.16,0.147,0.174,1100,1100,1100,990,990,990,970.2,969.8,970.7,19.8,19.3,20.2,0.921,0.912,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.097,17.91,17.42,18.37,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.92,44.6,47.15,45.01,43.71,46.21,0,0,0,0,0,0,1,0,0.385,0.16,0.63,0.37,28.8
1085349600000,2004,5,2003,8,34,7,0.862,0.167,0.654,31652.2,191.9,191.9,188.4,4,4,4,1426,1281,1546,1150,1005,276,276,276,68.21,0,170.2,0.194,0.178,0.215,1082,1005,1100,990,990,990,969.2,968.8,969.6,20.8,20.4,21.2,0.82,0.678,0.892,0.607,0.434,0.648,0.029,0.02,0.032,1.72,1.39,1.84,0.083,0.066,0.09,19.03,18.53,19.82,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.06,46.63,48.97,47.1,45.7,47.99,0,0,0,0,0,0,1.05,0,0.208,0.19,0.76,0.24,36.7
1085954400000,2004,5,2003,8,35,7,0.667,0.107,0.56,29322,187.8,187.8,174.5,4,4,4,1103,1000,1226,925.9,839,177.4,161,276,0,-1.137e-13,1.137e-13,0.16,0.137,0.225,925.9,839,1016,990,990,990,968.2,967.9,968.6,21.8,21.4,22.1,0.567,0.482,0.67,0.391,0.345,0.46,0.018,0.016,0.021,1.21,1.05,1.41,0.056,0.048,0.066,20.56,20.13,21.05,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.53,41.3,47.92,43.63,40.43,46.96,0,0,0,0,0,0,0.97,0,0.107,0.16,0.84,0.16,44
1086559200000,2004,6,2003,9,36,7,0.547,0.0974,0.45,24298.6,157.2,157.2,144.6,4,3,3.142857142857143,904.6,844.9,973,743.6,683.9,161,161,161,0,0,0,0.179,0.165,0.191,743.6,683.9,812,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.397,0.352,0.457,0.295,0.258,0.332,0.013,0.011,0.015,0.955,0.86,1.04,0.042,0.038,0.047,21.53,21.2,21.86,0.956,0.953,0.957,0.98,0.977,0.98,0.937,0.931,0.938,48.09,40.25,52.25,46.34,39.3,48.2,0,0,0,0,0,0,0.804,0,0.097,0.18,0.82,0.18,44.4
1087164000000,2004,6,2003,9,37,7,0.48,0.0974,0.383,21616.2,134.6,134.6,128.7,3,3,3,793.6,762.8,827.7,632.6,601.8,161,161,161,0,0,0,0.203,0.195,0.211,632.6,601.8,666.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.322,0.305,0.342,0.224,0.203,0.246,0.0098,0.0088,0.011,0.773,0.721,0.831,0.034,0.031,0.036,22.15,21.96,22.33,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,43.76,41.92,45.78,42.89,41.08,44.87,0,0,0,0,0,0,0.715,0,0.097,0.2,0.8,0.2,45
1087768800000,2004,6,2003,9,38,7,0.429,0.0974,0.331,18902.9,120.4,120.4,112.5,3,3,3,709.1,671.8,748.3,548.1,510.8,161,161,161,0,0,0,0.227,0.215,0.24,548.1,510.8,587.3,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.274,0.253,0.297,0.167,0.142,0.193,0.0072,0.0061,0.0084,0.631,0.568,0.697,0.027,0.024,0.03,22.63,22.41,22.85,0.95,0.947,0.953,0.973,0.97,0.978,0.925,0.919,0.933,38.53,36.13,41.02,37.51,35.05,40.12,0,0,0,0,0,0,0.625,0,0.098,0.23,0.77,0.23,44.1
1088373600000,2004,6,2003,9,39,7,0.38,0.0884,0.291,16488.4,102.9,102.9,98.15,3,2,2.2857142857142856,627.5,596,660,481.4,461,146.1,135,161,0,-5.684e-14,5.684e-14,0.233,0.215,0.252,481.4,461,499,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.235,0.222,0.246,0.126,0.117,0.135,0.0054,0.0049,0.0057,0.597,0.535,0.64,0.025,0.023,0.027,22.99,22.87,23.13,0.953,0.945,0.957,0.977,0.97,0.98,0.932,0.917,0.938,46.71,35.09,52.23,44.19,34.04,48.2,0,0,0,0,0,0,0.545,0,0.089,0.23,0.77,0.23,43.4
1088978400000,2004,7,2003,10,40,7,0.339,0.0861,0.252,15025.2,96.4,96.4,89.44,2,2,2,559.8,533.9,587,417.5,347.9,142.3,135,186,0,-5.684e-14,5.684e-14,0.255,0.23,0.348,417.5,347.9,452,990,990,990,966.1,966,966.2,23.9,23.8,24,0.204,0.183,0.217,0.096,0.0632,0.112,0.004,0.0026,0.0047,0.525,0.423,0.577,0.022,0.018,0.024,23.36,23.18,23.57,0.956,0.948,0.958,0.979,0.972,0.98,0.935,0.922,0.939,45.68,38.14,49.22,44.72,37.07,48.2,0,0,0,0,0,0,0.497,0,0.087,0.25,0.74,0.26,44.3
1089583200000,2004,7,2003,10,41,7,0.305,0.112,0.193,11411,72.37,72.37,67.92,2,2,2,504.6,483.4,526,318.6,297.4,186,186,186,-8.12e-15,-5.684e-14,0,0.369,0.354,0.385,318.6,297.4,340,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.165,0.18,0.0494,0.0393,0.0595,0.002,0.0016,0.0025,0.379,0.347,0.411,0.016,0.014,0.017,23.75,23.62,23.88,0.944,0.94,0.947,0.97,0.97,0.97,0.915,0.912,0.919,35.01,32.74,37.3,33.96,31.76,36.19,0,0,0,0,0,0,0.377,0,0.112,0.37,0.63,0.37,37.4
1090188000000,2004,7,2003,10,42,7,0.278,0.112,0.165,9808.25,62.3,62.3,58.38,2,2,2,459.2,441.5,477.6,273.2,255.5,186,186,186,-4.06e-15,-2.842e-14,0,0.405,0.389,0.421,273.2,255.5,291.6,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.156,0.15,0.163,0.028,0.0196,0.0366,0.0011,0.0008,0.0015,0.311,0.285,0.339,0.013,0.012,0.014,24.02,23.91,24.13,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,30.09,28.15,32.11,29.19,27.31,31.15,0,0,0,0,0,0,0.324,0,0.113,0.4,0.59,0.41,35.3
1090792800000,2004,7,2003,10,43,7,0.255,0.11,0.145,8592.89,54.01,54.01,51.15,2,1,1.7142857142857142,421.4,406.2,436.9,239.8,224.9,181.6,155,186,0,-2.842e-14,2.842e-14,0.431,0.382,0.453,239.8,224.9,251.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.139,0.148,0.0162,0.0149,0.0176,0.00066,0.00061,0.00072,0.309,0.26,0.41,0.013,0.011,0.017,24.2,24.12,24.3,0.937,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.939,34,25.87,52.11,32.46,25.09,48.2,0,0,0,0,0,0,0.284,0,0.11,0.43,0.57,0.43,33.7
1091397600000,2004,8,2003,11,44,7,0.232,0.0937,0.138,8315.73,52.62,52.62,49.5,2,1,1.4285714285714286,383.8,368.2,399.9,228.8,213.2,155,155,155,0,-2.842e-14,2.842e-14,0.404,0.388,0.421,228.8,213.2,244.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.138,0.132,0.144,0.0152,0.0139,0.0166,0.00062,0.00056,0.00067,0.335,0.255,0.404,0.014,0.01,0.016,24.35,24.28,24.4,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.897,0.939,40.21,25.82,52.19,38.49,25.05,48.2,0,0,0,0,0,0,0.275,0,0.094,0.4,0.59,0.41,35.8
1092002400000,2004,8,2003,11,45,7,0.212,0.0937,0.118,7382.2,46.8,46.8,43.94,1,1,1,350.7,338.4,363.6,195.7,183.4,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.442,0.426,0.458,195.7,183.4,208.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.122,0.131,0.0124,0.0113,0.0135,0.0005,0.00046,0.00054,0.345,0.323,0.368,0.014,0.013,0.015,24.5,24.41,24.58,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.84,42.01,47.76,43.94,41.17,46.8,0,0,0,0,0,0,0.244,0,0.094,0.44,0.56,0.44,34.8
1092607200000,2004,8,2003,11,46,7,0.195,0.0937,0.101,6279.35,40.17,40.17,37.38,1,1,1,322.8,311.9,334.3,167.8,156.9,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.48,0.464,0.497,167.8,156.9,179.3,990,990,990,965,965,965.1,25,24.9,25,0.116,0.112,0.12,0.01,0.00909,0.011,0.0004,0.00036,0.00044,0.295,0.276,0.316,0.012,0.011,0.013,24.69,24.61,24.76,0.945,0.942,0.949,0.973,0.97,0.978,0.92,0.913,0.928,38.4,35.89,41.07,37.38,34.81,40.17,0,0,0,0,0,0,0.208,0,0.094,0.48,0.52,0.48,32.2
1093212000000,2004,8,2003,11,47,7,0.181,0.0937,0.0876,5388.58,34.01,34.01,32.07,1,1,1,299.8,290.9,308.4,144.8,135.8,155,155,155,8.12e-15,0,2.842e-14,0.517,0.503,0.533,144.8,135.8,153.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.108,0.105,0.111,0.00806,0.0073,0.00878,0.00032,0.00029,0.00035,0.254,0.238,0.269,0.01,0.0095,0.011,24.84,24.79,24.9,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,33.07,30.97,35.06,32.07,30.04,34.01,0,0,0,0,0,0,0.178,0,0.0934,0.52,0.48,0.52,29.8
1093816800000,2004,8,2003,11,48,7,0.167,0.0778,0.0896,5543.8,36.37,36.37,33,1,1,1,276.8,264.9,287.9,148.2,129.8,128.6,118,155,0,-2.842e-14,2.842e-14,0.463,0.42,0.544,148.2,129.8,162.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.107,0.103,0.111,0.00835,0.00679,0.00958,0.00033,0.00027,0.00038,0.258,0.227,0.282,0.01,0.009,0.011,24.94,24.89,24.99,0.938,0.931,0.943,0.97,0.97,0.971,0.91,0.903,0.916,34.02,29.56,37.48,33,28.67,36.37,0,0,0,0,0,0,0.183,0,0.0774,0.47,0.54,0.46,33.2
1094421600000,2004,9,2003,12,49,7,0.152,0.0667,0.0853,5284.9,34.57,34.57,31.46,1,1,1,251.4,242.2,261.3,141.1,130.2,110.3,91,118,-4.06e-15,-2.842e-14,0,0.438,0.371,0.475,141.1,130.2,154.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.0991,0.105,0.00774,0.00682,0.00886,0.00031,0.00027,0.00035,0.243,0.224,0.265,0.0096,0.0089,0.01,25.06,25.01,25.09,0.935,0.931,0.94,0.97,0.97,0.97,0.907,0.903,0.912,32.43,29.82,35.64,31.46,28.93,34.57,0,0,0,0,0,0,0.175,0,0.0667,0.44,0.56,0.44,34.8
1095026400000,2004,9,2003,12,50,7,0.14,0.055,0.0847,5268.64,33.21,33.21,31.36,1,1,1,231.1,224.4,239.2,140.1,133.4,91,91,91,0,0,0,0.394,0.38,0.406,140.1,133.4,148.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.0981,0.103,0.00766,0.00709,0.00834,0.0003,0.00028,0.00033,0.24,0.228,0.254,0.0094,0.009,0.01,25.17,25.11,25.23,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.33,30.76,34.23,31.36,29.84,33.21,0,0,0,0,0,0,0.174,0,0.0553,0.39,0.6,0.4,37.6
1095631200000,2004,9,2003,12,51,7,0.13,0.055,0.0752,4663.2,29.4,29.4,27.76,1,1,1,215.3,209.4,222.5,124.3,118.4,91,91,91,0,-1.421e-14,1.421e-14,0.423,0.409,0.435,124.3,118.4,131.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0949,0.0928,0.0975,0.00632,0.00581,0.00693,0.00025,0.00023,0.00027,0.212,0.201,0.224,0.0083,0.0079,0.0088,25.3,25.24,25.34,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.62,27.18,30.31,27.76,26.36,29.4,0,0,0,0,0,0,0.154,0,0.0548,0.42,0.58,0.42,35.9
1096236000000,2004,9,2003,12,52,7,0.123,0.0504,0.0731,4533.68,29.2,29.2,26.99,1,1,1,204.1,199.3,207.4,120.8,114,83.29,73,91,2.03e-15,-1.421e-14,1.421e-14,0.407,0.359,0.444,120.8,114,130.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0913,0.0949,0.00602,0.00544,0.00681,0.00024,0.00021,0.00027,0.204,0.193,0.22,0.008,0.0076,0.0086,25.37,25.36,25.39,0.925,0.921,0.93,0.97,0.97,0.97,0.897,0.893,0.903,27.82,26.12,30.1,26.99,25.33,29.2,0,0,0,0,0,0,0.15,0,0.0499,0.41,0.59,0.41,36.9
1096840800000,2004,10,2004,1,1,7,0.117,0.0442,0.0724,4492.98,27.86,27.86,26.74,1,1,1,192.8,188.6,197.3,119.8,115.6,73,73,73,-4.06e-15,-1.421e-14,0,0.379,0.37,0.387,119.8,115.6,124.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0897,0.0928,0.00593,0.00558,0.00632,0.00023,0.00022,0.00025,0.201,0.194,0.21,0.0079,0.0076,0.0082,25.38,25.38,25.39,0.925,0.922,0.928,0.97,0.97,0.97,0.897,0.894,0.9,27.57,26.52,28.72,26.74,25.73,27.86,0,0,0,0,0,0,0.149,0,0.0446,0.38,0.62,0.38,38.4
1097445600000,2004,10,2004,1,2,7,0.112,0.0442,0.0683,4210.59,25.46,25.46,25.06,1,1,1,185.9,182.8,187.5,112.9,109.8,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.393,0.389,0.399,112.9,109.8,114.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0877,0.0893,0.00534,0.00509,0.00548,0.00021,0.0002,0.00021,0.189,0.184,0.192,0.0074,0.0072,0.0075,25.38,25.38,25.38,0.92,0.918,0.921,0.97,0.97,0.97,0.892,0.89,0.893,25.84,25.09,26.25,25.06,24.34,25.46,0,0,0,0,0,0,0.139,0,0.0437,0.39,0.61,0.39,37.6
1098050400000,2004,10,2004,1,3,7,0.107,0.0442,0.0631,3867.77,24.01,24.01,23.02,1,1,1,177.4,173.3,181.5,104.4,100.3,73,73,73,0,-1.421e-14,1.421e-14,0.412,0.402,0.421,104.4,100.3,108.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0858,0.0843,0.0872,0.00462,0.00427,0.00497,0.00018,0.00017,0.00019,0.174,0.166,0.181,0.0068,0.0065,0.0071,25.38,25.38,25.38,0.914,0.911,0.917,0.97,0.969,0.97,0.886,0.882,0.889,23.74,22.73,24.75,23.02,22.02,24.01,0,0,0,0,0,0,0.128,0,0.0439,0.41,0.59,0.41,36.1
1098655200000,2004,10,2004,1,4,7,0.103,0.0442,0.0593,3621.29,21.85,21.85,21.56,1,1,1,171,169.2,172.4,98.01,96.17,73,73,73,-6.09e-15,-1.421e-14,1.421e-14,0.427,0.423,0.432,98.01,96.17,99.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0829,0.084,0.00408,0.00392,0.0042,0.00016,0.00015,0.00016,0.162,0.159,0.165,0.0064,0.0062,0.0065,25.38,25.38,25.38,0.913,0.911,0.915,0.968,0.967,0.969,0.884,0.883,0.885,22.27,21.9,22.56,21.56,21.18,21.85,0,0,0,0,0,0,0.12,0,0.0437,0.43,0.58,0.42,35.2
1099260000000,2004,11,2004,2,5,7,0.102,0.0405,0.0613,3742.33,22.49,22.49,22.28,1,1,1,168.3,167.5,169.2,101.3,100.5,67,67,67,0,-1.421e-14,1.421e-14,0.398,0.396,0.4,101.3,100.5,102.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0834,0.0839,0.00436,0.0043,0.00443,0.00017,0.00017,0.00017,0.167,0.166,0.169,0.0066,0.0065,0.0066,25.37,25.37,25.37,0.912,0.911,0.912,0.969,0.969,0.97,0.884,0.883,0.885,22.98,22.79,23.19,22.28,22.08,22.49,0,0,0,0,0,0,0.124,0,0.0407,0.4,0.6,0.4,36.7
1099864800000,2004,11,2004,2,6,7,0.102,0.0346,0.0672,4135.17,26.36,26.36,24.61,1,1,1,168.4,167.5,169.4,111.1,101.6,57.29,50,67,0,-1.421e-14,1.421e-14,0.34,0.297,0.397,111.1,101.6,118.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0859,0.0838,0.0875,0.00519,0.00439,0.00581,0.0002,0.00017,0.00023,0.184,0.168,0.196,0.0072,0.0066,0.0077,25.35,25.34,25.37,0.919,0.912,0.924,0.97,0.97,0.97,0.891,0.884,0.896,25.38,23.06,27.17,24.61,22.35,26.36,0,0,0,0,0,0,0.137,0,0.0348,0.34,0.66,0.34,40.5
1100469600000,2004,11,2004,2,7,7,0.103,0.0302,0.073,4522.17,27.29,27.29,26.92,1,1,1,170.7,168.3,172.2,120.7,118.3,50,50,50,0,0,0,0.293,0.29,0.297,120.7,118.3,122.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0883,0.0875,0.0889,0.00601,0.00581,0.00614,0.00024,0.00023,0.00024,0.2,0.196,0.202,0.0078,0.0077,0.0079,25.34,25.34,25.34,0.925,0.924,0.926,0.97,0.97,0.97,0.898,0.896,0.899,27.75,27.17,28.13,26.92,26.36,27.29,0,0,0,0,0,0,0.15,0,0.03,0.29,0.71,0.29,43.9
1101074400000,2004,11,2004,2,8,7,0.105,0.0302,0.0747,4634.9,28.93,28.93,27.59,1,1,1,173.4,167.8,179,123.4,117.8,50,50,50,0,-1.421e-14,1.421e-14,0.288,0.279,0.298,123.4,117.8,129,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0893,0.0873,0.0913,0.00624,0.00576,0.00672,0.00024,0.00023,0.00026,0.205,0.195,0.215,0.008,0.0076,0.0084,25.34,25.34,25.34,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.44,27.04,29.82,27.59,26.23,28.93,0,0,0,0,0,0,0.153,0,0.0303,0.29,0.71,0.29,44.1
1101679200000,2004,11,2004,2,9,7,0.107,0.0341,0.0724,4488.36,27.78,27.78,26.72,1,1,1,176.2,171.4,183.1,119.8,113.7,56.43,50,59,6.09e-15,-1.421e-14,1.421e-14,0.32,0.289,0.342,119.8,113.7,124.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.089,0.0873,0.091,0.00593,0.00542,0.0063,0.00023,0.00021,0.00025,0.199,0.189,0.207,0.0078,0.0074,0.0081,25.35,25.34,25.36,0.925,0.92,0.928,0.97,0.97,0.97,0.897,0.893,0.9,27.54,26.03,28.64,26.72,25.25,27.78,0,0,0,0,0,0,0.148,0,0.0346,0.32,0.68,0.32,41.9
1102284000000,2004,12,2004,3,10,7,0.117,0.0357,0.081,5060.55,31.29,31.29,30.12,1,1,1,193,188.3,197.9,134,129.3,59,59,59,0,0,0,0.306,0.298,0.313,134,129.3,138.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.0928,0.0962,0.00714,0.00674,0.00755,0.00028,0.00026,0.0003,0.225,0.217,0.234,0.0088,0.0085,0.0091,25.36,25.36,25.36,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,31.05,29.91,32.26,30.12,29.02,31.29,0,0,0,0,0,0,0.167,0,0.036,0.31,0.69,0.31,43.3
1102888800000,2004,12,2004,3,11,7,0.112,0.0357,0.0766,4765.33,29.34,29.34,28.37,1,1,1,185.6,180.9,189.7,126.6,121.9,59,59,59,2.03e-15,0,1.421e-14,0.318,0.311,0.326,126.6,121.9,130.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0902,0.0933,0.00651,0.00611,0.00686,0.00025,0.00024,0.00027,0.212,0.203,0.219,0.0083,0.008,0.0086,25.36,25.36,25.36,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.24,28.09,30.25,28.37,27.24,29.34,0,0,0,0,0,0,0.158,0,0.0354,0.32,0.68,0.32,42.5
1103493600000,2004,12,2004,3,12,7,0.111,0.0357,0.0751,4666.18,28.56,28.56,27.77,1,1,1,183.1,179.8,186.4,124.1,120.8,59,59,59,0,-1.421e-14,1.421e-14,0.322,0.317,0.328,124.1,120.8,127.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0898,0.0921,0.0063,0.00602,0.00658,0.00025,0.00024,0.00026,0.207,0.201,0.213,0.0081,0.0079,0.0083,25.36,25.36,25.36,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.898,0.902,28.63,27.81,29.45,27.77,26.98,28.56,0,0,0,0,0,0,0.154,0,0.0359,0.32,0.68,0.32,42
