datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1229292000000,2008,12,2008,3,11,7,0.124,0.0357,0.0885,5548.87,34.24,34.24,33.03,1,1,1,205.3,201.3,210.6,146.3,142.3,59,59,59,0,0,0,0.287,0.28,0.293,146.3,142.3,151.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0988,0.0974,0.101,0.00819,0.00785,0.00864,0.00032,0.00031,0.00034,0.247,0.24,0.256,0.0097,0.0094,0.01,25.32,25.28,25.35,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,34.05,33.1,35.3,33.03,32.1,34.24,0,0,0,0,0,0,0.183,0,0.0355,0.29,0.71,0.29,44.7
1229896800000,2008,12,2008,3,12,7,0.127,0.0357,0.0908,5697.99,34.42,34.42,33.92,1,1,1,209.2,206.5,211.4,150.2,147.5,59,59,59,0,0,0,0.282,0.279,0.286,150.2,147.5,152.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0992,0.101,0.00852,0.00829,0.00871,0.00033,0.00032,0.00034,0.254,0.249,0.258,0.0099,0.0097,0.01,25.29,25.27,25.31,0.939,0.938,0.939,0.97,0.97,0.97,0.91,0.909,0.911,34.97,34.33,35.49,33.92,33.3,34.42,0,0,0,0,0,0,0.188,0,0.0362,0.28,0.71,0.29,44.9
1230501600000,2008,12,2008,3,13,7,0.123,0.0405,0.0823,5143.67,32.61,32.61,30.62,1,1,1,203.1,200.5,204.9,136.1,128.9,67,59,73,0,0,0,0.33,0.29,0.362,136.1,128.9,144.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0962,0.0944,0.0982,0.00732,0.0067,0.00803,0.00029,0.00026,0.00031,0.23,0.218,0.244,0.009,0.0085,0.0095,25.35,25.34,25.37,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.56,29.82,33.61,30.62,28.92,32.61,0,0,0,0,0,0,0.17,0,0.0407,0.33,0.67,0.33,41.8
1231106400000,2009,1,2008,4,14,7,0.125,0.0442,0.0804,5017.98,31.11,31.11,29.87,1,1,1,206,199.4,211.4,133,126.4,73,73,73,0,0,0,0.354,0.345,0.366,133,126.4,138.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0959,0.0936,0.0978,0.00706,0.00649,0.00752,0.00028,0.00025,0.00029,0.225,0.213,0.235,0.0088,0.0083,0.0092,25.34,25.3,25.39,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.79,29.23,32.07,29.87,28.36,31.11,0,0,0,0,0,0,0.166,0,0.0446,0.35,0.64,0.36,40.1
1231711200000,2009,1,2008,4,15,7,0.128,0.0442,0.0838,5229.88,33.05,33.05,31.13,1,1,1,211.5,206.8,219.9,138.5,133.8,73,73,73,0,0,0,0.345,0.332,0.353,138.5,133.8,146.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0978,0.0962,0.101,0.00752,0.00712,0.00824,0.00029,0.00028,0.00032,0.235,0.226,0.25,0.0092,0.0089,0.0098,25.3,25.23,25.33,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.09,30.98,34.08,31.13,30.05,33.05,0,0,0,0,0,0,0.173,0,0.0442,0.35,0.65,0.35,40.9
1232316000000,2009,1,2008,4,16,7,0.138,0.0442,0.0943,5902.14,37.17,37.17,35.13,1,1,1,229,221.3,237.7,156,148.3,73,73,73,0,0,0,0.319,0.307,0.33,156,148.3,164.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.101,0.107,0.00901,0.00835,0.00975,0.00035,0.00033,0.00038,0.266,0.252,0.282,0.01,0.0099,0.011,25.16,25.09,25.22,0.941,0.938,0.943,0.97,0.97,0.972,0.913,0.91,0.917,36.2,34.4,38.23,35.13,33.37,37.17,0,0,0,0,0,0,0.195,0,0.0437,0.32,0.68,0.32,42.8
1232920800000,2009,1,2008,4,17,7,0.149,0.0452,0.104,6554.76,40.98,40.98,39.02,1,1,1,246.9,240.7,257.1,172.2,167.7,74.71,73,85,4.06e-15,0,2.842e-14,0.303,0.289,0.331,172.2,167.7,180,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.108,0.112,0.0104,0.01,0.0111,0.00041,0.00039,0.00044,0.295,0.287,0.309,0.012,0.011,0.012,25.03,24.98,25.07,0.946,0.944,0.948,0.976,0.974,0.98,0.923,0.92,0.929,39.98,38.94,41.82,39.02,37.91,40.98,0,0,0,0,0,0,0.217,0,0.045,0.3,0.7,0.3,44
1233525600000,2009,2,2008,5,18,7,0.168,0.0514,0.117,7390.35,47.94,47.94,43.99,1,1,1,278.4,262.3,295.6,193.4,177.3,85,85,85,-4.06e-15,-2.842e-14,2.842e-14,0.306,0.288,0.324,193.4,177.3,210.7,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.118,0.113,0.124,0.0122,0.0108,0.0137,0.00048,0.00043,0.00054,0.334,0.305,0.365,0.013,0.012,0.015,24.85,24.75,24.95,0.952,0.948,0.957,0.98,0.978,0.98,0.933,0.927,0.938,44.9,41.1,48.92,43.99,40.21,47.94,0,0,0,0,0,0,0.244,0,0.051,0.31,0.7,0.3,44
1234130400000,2009,2,2008,5,19,7,0.199,0.0514,0.148,8957.26,59.89,59.89,53.32,2,1,1.7142857142857142,329.2,300.3,359.9,244.2,215.3,85,85,85,-8.12e-15,-2.842e-14,0,0.259,0.236,0.283,244.2,215.3,274.9,990,990,990,965,964.9,965.2,25,24.8,25.1,0.136,0.126,0.147,0.0188,0.0141,0.0288,0.00075,0.00056,0.0012,0.305,0.249,0.388,0.012,0.01,0.015,24.65,24.5,24.75,0.938,0.924,0.959,0.973,0.97,0.98,0.913,0.897,0.94,34.94,26.3,51.91,33.54,25.52,48.2,0,0,0,0,0,0,0.296,0,0.051,0.26,0.74,0.26,45
1234735200000,2009,2,2008,5,20,7,0.241,0.0514,0.189,11440.3,73.95,73.95,68.1,2,2,2,398.2,370,425.3,313.2,285,85,85,85,0,0,0,0.214,0.2,0.23,313.2,285,340.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.161,0.151,0.17,0.0468,0.0335,0.0596,0.0019,0.0014,0.0024,0.361,0.319,0.402,0.015,0.013,0.016,24.25,24.08,24.43,0.942,0.937,0.947,0.97,0.97,0.972,0.914,0.909,0.92,35.09,32,38.05,34.05,31.04,36.97,0,0,0,0,0,0,0.378,0,0.052,0.21,0.78,0.22,47.5
1235340000000,2009,2,2008,5,21,7,0.273,0.0533,0.22,13287.4,83.32,83.32,79.09,2,2,2,451.2,431.6,475.3,363.1,346.6,88.14,85,107,0,0,0,0.195,0.182,0.225,363.1,346.6,381.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.179,0.172,0.185,0.0704,0.0626,0.0792,0.0029,0.0026,0.0033,0.437,0.411,0.464,0.018,0.017,0.019,23.93,23.81,24.05,0.95,0.948,0.953,0.977,0.973,0.98,0.928,0.922,0.934,40.48,38.73,42.51,39.55,37.7,41.66,0,0,0,0,0,0,0.439,0,0.053,0.2,0.81,0.19,48.7
1235944800000,2009,3,2008,6,22,7,0.308,0.0647,0.244,14652.2,93.65,93.65,87.22,2,2,2,509.8,481.6,541.8,402.8,374.6,107,107,107,-8.12e-15,-5.684e-14,0,0.21,0.198,0.222,402.8,374.6,434.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.195,0.185,0.207,0.0891,0.0758,0.104,0.0037,0.0031,0.0043,0.499,0.457,0.547,0.021,0.019,0.023,23.61,23.42,23.78,0.955,0.952,0.957,0.98,0.979,0.98,0.935,0.932,0.938,44.5,41.56,47.78,43.61,40.71,46.83,0,0,0,0,0,0,0.485,0,0.064,0.21,0.79,0.21,47.6
1236549600000,2009,3,2008,6,23,7,0.365,0.0647,0.3,17365.5,115.5,115.5,103.4,3,2,2.5714285714285716,602.7,554.6,664,495.7,447.6,107,107,107,-8.12e-15,-5.684e-14,5.684e-14,0.178,0.161,0.193,495.7,447.6,557,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.237,0.211,0.271,0.136,0.11,0.173,0.0057,0.0046,0.0074,0.583,0.528,0.638,0.025,0.022,0.027,23.11,22.81,23.34,0.952,0.945,0.958,0.975,0.97,0.98,0.929,0.917,0.939,42.81,35.18,51.31,41.34,34.12,48.2,0,0,0,0,0,0,0.574,0,0.065,0.18,0.82,0.18,47.6
1237154400000,2009,3,2008,6,24,7,0.48,0.0647,0.416,23197.8,158.2,158.2,138.1,4,3,3.142857142857143,794.1,692.1,913.7,687.1,585.1,107,107,107,0,0,0,0.136,0.117,0.155,687.1,585.1,806.7,990,990,990,967.1,966.7,967.6,22.9,22.4,23.3,0.35,0.287,0.439,0.258,0.192,0.329,0.011,0.0082,0.015,0.847,0.685,0.983,0.037,0.029,0.044,22.08,21.46,22.65,0.956,0.953,0.957,0.979,0.977,0.98,0.936,0.932,0.938,45.37,40.48,51.29,44.14,39.55,48.2,0,0,0,0,0,0,0.767,0,0.064,0.13,0.87,0.13,48.3
1237759200000,2009,3,2008,6,25,7,0.716,0.0647,0.62,31297.2,192.8,192.8,186.3,4,4,4,1184,972,1394,1077,865,107,107,107,51.3,0,186.8,0.0917,0.0768,0.11,1025,865,1100,990,990,990,968.5,967.8,969.1,21.5,20.9,22.2,0.697,0.492,0.85,0.531,0.358,0.648,0.025,0.016,0.031,1.51,1.08,1.8,0.07,0.049,0.086,20.02,19.06,21.13,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,47.88,42.78,50.31,46.57,41.93,48.2,0,0,0,0,0,0,1.03,0,0.096,0.09,0.87,0.13,43.7
1238364000000,2009,3,2008,6,26,7,0.927,0.0824,0.665,31382.8,190.7,190.7,186.8,4,4,4,1533,1428,1639,1396,1321,136.3,107,148,296.4,220.8,391.3,0.0887,0.0732,0.0989,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.901,0.864,0.918,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.81,1.87,0.091,0.087,0.093,18.56,18.2,18.94,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.65,46.7,48.64,46.7,45.77,47.67,0,0,0,0,0,0,1.04,0,0.262,0.089,0.72,0.28,33.9
1238968800000,2009,4,2008,7,27,7,1.05,0.0895,0.665,30209.3,181.8,181.8,179.8,4,4,4,1734,1676,1763,1586,1528,148,148,148,485.8,427.8,515.2,0.0854,0.0839,0.0883,1100,1100,1100,990,990,990,970.2,970.1,970.3,19.8,19.7,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.89,17.79,18.08,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.87,45.61,46.39,44.95,44.7,45.46,0,0,0,0,0,0,0.999,0,0.385,0.085,0.63,0.37,28.8
1239573600000,2009,4,2008,7,28,7,1.04,0.0895,0.665,30268.7,181.7,181.7,180.2,4,4,4,1724,1679,1760,1576,1531,148,148,148,475.7,431.1,511.8,0.0859,0.0841,0.0881,1100,1100,1100,990,990,990,970.2,970.1,970.3,19.8,19.7,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.92,17.8,18.07,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.96,45.64,46.36,45.04,44.73,45.43,0,0,0,0,0,0,1,0,0.375,0.086,0.64,0.36,29.1
1240178400000,2009,4,2008,7,29,7,0.96,0.0895,0.665,31055.2,187.2,187.2,184.9,4,4,4,1587,1519,1656,1439,1371,148,148,148,339.2,271.2,407.9,0.0933,0.0894,0.0974,1100,1100,1100,990,990,990,969.8,969.5,970,20.2,20,20.5,0.914,0.909,0.92,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.091,0.093,18.37,18.14,18.6,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.16,46.56,47.75,46.21,45.63,46.79,0,0,0,0,0,0,1.03,0,0.295,0.093,0.69,0.31,32.3
1240783200000,2009,4,2008,7,30,7,0.862,0.101,0.665,32009,192.8,192.8,190.5,4,4,4,1426,1336,1497,1259,1144,166.9,148,192,159.2,44.08,248.9,0.118,0.0989,0.144,1100,1100,1100,990,990,990,969.2,969,969.5,20.8,20.5,21,0.864,0.815,0.907,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.86,0.087,0.084,0.09,18.94,18.67,19.28,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.66,47.94,49.57,47.63,46.98,48.2,0,0,0,0,0,0,1.06,0,0.197,0.12,0.77,0.23,37.1
1241388000000,2009,5,2008,8,31,7,0.717,0.116,0.601,30698.2,192.8,192.8,182.7,4,4,4,1185,1089,1291,993,896.8,192,192,192,-3.248e-14,-1.137e-13,1.137e-13,0.163,0.149,0.176,993,896.8,1099,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.649,0.537,0.796,0.466,0.373,0.647,0.022,0.017,0.031,1.39,1.16,1.74,0.065,0.053,0.082,20.13,19.44,20.67,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.73,43.4,49.97,45.68,42.53,48.2,0,0,0,0,0,0,1.02,0,0.116,0.16,0.84,0.16,42.8
1241992800000,2009,5,2008,8,32,7,0.6,0.0889,0.511,27213.1,173.8,173.8,162,4,3,3.857142857142857,992.4,927.3,1060,845.4,780.3,147,147,147,3.248e-14,0,1.137e-13,0.149,0.139,0.159,845.4,780.3,912.9,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.483,0.423,0.545,0.348,0.317,0.381,0.016,0.014,0.017,1.07,0.982,1.18,0.048,0.044,0.054,21.07,20.74,21.36,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43.54,39.93,52.1,42.22,38.97,48.2,0,0,0,0,0,0,0.9,0,0.089,0.15,0.85,0.15,45.4
1242597600000,2009,5,2008,8,33,7,0.524,0.0889,0.436,23873.6,144.6,144.6,142.1,3,3,3,867.1,825.1,911.4,720.1,678.1,147,147,147,0,0,0,0.17,0.161,0.178,720.1,678.1,764.4,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.373,0.345,0.409,0.282,0.254,0.309,0.012,0.011,0.014,0.921,0.847,1,0.041,0.037,0.045,21.71,21.45,21.95,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.88,46.57,51.27,47.37,45.63,48.2,0,0,0,0,0,0,0.789,0,0.088,0.17,0.83,0.17,45.6
1243202400000,2009,5,2008,8,34,7,0.472,0.0889,0.383,21705.9,134.8,134.8,129.2,3,3,3,780.7,749,812.5,633.7,602,147,147,147,0,0,0,0.188,0.181,0.196,633.7,602,665.5,990,990,990,967,966.9,967.2,23,22.8,23.1,0.32,0.302,0.338,0.224,0.203,0.246,0.0098,0.0088,0.011,0.772,0.719,0.826,0.034,0.031,0.036,22.21,22.02,22.39,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,43.95,42.04,45.84,43.07,41.2,44.92,0,0,0,0,0,0,0.718,0,0.089,0.19,0.81,0.19,46
1243807200000,2009,6,2008,9,35,7,0.424,0.072,0.352,20204.7,127,127,120.3,3,3,3,701.2,667.8,736.2,582.2,548.8,119,119,119,0,0,0,0.17,0.162,0.178,582.2,548.8,617.2,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.289,0.27,0.309,0.19,0.168,0.213,0.0082,0.0072,0.0092,0.683,0.627,0.742,0.029,0.027,0.032,22.61,22.41,22.8,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.936,41,38.89,43.18,40.09,37.86,42.32,0,0,0,0,0,0,0.668,0,0.072,0.17,0.83,0.17,47.7
1244412000000,2009,6,2008,9,36,7,0.382,0.072,0.31,17774.2,111.6,111.6,105.8,3,2,2.857142857142857,632.3,605.2,658.2,513.3,486.2,119,119,119,-8.12e-15,-5.684e-14,0,0.189,0.181,0.197,513.3,486.2,539.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.249,0.234,0.264,0.144,0.128,0.161,0.0061,0.0054,0.0069,0.583,0.538,0.633,0.025,0.023,0.027,22.99,22.86,23.1,0.949,0.946,0.956,0.972,0.97,0.98,0.922,0.917,0.937,39.11,35.41,52.52,37.56,34.35,48.2,0,0,0,0,0,0,0.588,0,0.072,0.19,0.81,0.19,46.5
1245016800000,2009,6,2008,9,37,7,0.345,0.072,0.273,15976.3,96.4,96.4,95.1,2,2,2,570.2,545.3,595.6,451.2,426.3,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.209,0.2,0.218,451.2,426.3,476.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.216,0.205,0.229,0.112,0.1,0.124,0.0047,0.0042,0.0052,0.575,0.536,0.617,0.024,0.022,0.026,23.26,23.1,23.41,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.25,46.81,51.64,47.55,45.88,48.2,0,0,0,0,0,0,0.528,0,0.072,0.21,0.79,0.21,46.3
1245621600000,2009,6,2008,9,38,7,0.312,0.072,0.24,14430.7,90.18,90.18,85.9,2,2,2,516.2,495.3,537.4,397.2,376.3,119,119,119,-8.12e-15,-5.684e-14,0,0.231,0.221,0.24,397.2,376.3,418.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.195,0.188,0.203,0.0865,0.0766,0.0965,0.0036,0.0032,0.004,0.492,0.461,0.524,0.02,0.019,0.022,23.59,23.46,23.71,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.932,0.937,43.83,41.64,46.01,42.95,40.79,45.09,0,0,0,0,0,0,0.477,0,0.072,0.23,0.77,0.23,46.3
1246226400000,2009,6,2008,9,39,7,0.285,0.0789,0.206,12331.4,80.28,80.28,73.4,2,2,2,470.9,452.9,489.5,340.5,317.9,130.4,119,135,0,0,0,0.277,0.243,0.298,340.5,317.9,370.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.176,0.169,0.186,0.0597,0.049,0.0739,0.0025,0.002,0.0031,0.408,0.375,0.452,0.017,0.015,0.019,23.87,23.74,23.99,0.947,0.944,0.951,0.972,0.97,0.978,0.921,0.915,0.93,37.74,35.28,41.03,36.7,34.22,40.14,0,0,0,0,0,0,0.408,0,0.079,0.28,0.72,0.28,43.3
1246831200000,2009,7,2008,10,40,7,0.261,0.0816,0.18,10757.5,67.24,67.24,64.03,2,2,2,432,416.5,447.1,297,281.5,135,135,135,0,0,0,0.313,0.302,0.324,297,281.5,312.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.161,0.156,0.167,0.0392,0.0319,0.0463,0.0016,0.0013,0.0019,0.343,0.32,0.366,0.014,0.013,0.015,24.11,24.02,24.21,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.914,33.01,31.3,34.66,32.02,30.36,33.62,0,0,0,0,0,0,0.356,0,0.081,0.31,0.69,0.31,41.2
1247436000000,2009,7,2008,10,41,7,0.241,0.0816,0.159,9554.4,59.71,59.71,56.87,2,2,2,398.6,386.2,411.9,263.6,251.2,135,135,135,4.06e-15,0,2.842e-14,0.339,0.328,0.35,263.6,251.2,276.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.149,0.145,0.154,0.0234,0.0175,0.0297,0.00095,0.00071,0.0012,0.293,0.275,0.313,0.012,0.011,0.013,24.32,24.23,24.39,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.32,27.94,30.78,28.44,27.1,29.86,0,0,0,0,0,0,0.316,0,0.082,0.34,0.66,0.34,39.6
1248040800000,2009,7,2008,10,42,7,0.224,0.0816,0.142,8491.91,53.3,53.3,50.55,2,1,1.7142857142857142,370,358.5,382.1,235,223.5,135,135,135,0,-2.842e-14,2.842e-14,0.365,0.353,0.377,235,223.5,247.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.139,0.135,0.144,0.0157,0.0148,0.0168,0.00064,0.00059,0.00068,0.3,0.251,0.401,0.012,0.01,0.016,24.45,24.39,24.52,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.896,0.94,33.72,25.6,52.07,32.16,24.84,48.2,0,0,0,0,0,0,0.281,0,0.082,0.36,0.63,0.37,37.9
1248645600000,2009,7,2008,10,43,7,0.208,0.0782,0.13,8022.55,48.2,48.2,47.75,1,1,1,344.1,332,355,214.8,205.8,129.3,115,135,-4.06e-15,-2.842e-14,2.842e-14,0.375,0.341,0.396,214.8,205.8,222.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.131,0.129,0.134,0.014,0.0132,0.0146,0.00056,0.00053,0.00059,0.378,0.363,0.389,0.015,0.015,0.016,24.5,24.44,24.56,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.939,49.41,47.32,51.23,47.75,46.37,48.2,0,0,0,0,0,0,0.265,0,0.078,0.38,0.63,0.37,38.6
1249250400000,2009,8,2008,11,44,7,0.189,0.0696,0.119,7505.6,47.91,47.91,44.68,1,1,1,312.4,299.5,326.8,197.4,184.5,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.368,0.352,0.384,197.4,184.5,211.8,990,990,990,965,964.9,965,25,25,25.1,0.123,0.119,0.128,0.0125,0.0114,0.0138,0.0005,0.00046,0.00055,0.345,0.322,0.371,0.014,0.013,0.015,24.69,24.6,24.78,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.931,0.938,45.59,42.59,48.89,44.68,41.74,47.91,0,0,0,0,0,0,0.248,0,0.07,0.37,0.63,0.37,39.7
1249855200000,2009,8,2008,11,45,7,0.172,0.0696,0.102,6392.47,40.78,40.78,38.05,1,1,1,284.4,274.6,295.4,169.4,159.6,115,115,115,8.12e-15,-2.842e-14,2.842e-14,0.405,0.389,0.419,169.4,159.6,180.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.117,0.0101,0.00932,0.0111,0.0004,0.00037,0.00044,0.295,0.277,0.314,0.012,0.011,0.013,24.87,24.8,24.92,0.945,0.942,0.949,0.974,0.97,0.98,0.921,0.914,0.929,39.06,36.76,41.63,38.05,35.66,40.78,0,0,0,0,0,0,0.211,0,0.07,0.4,0.59,0.41,37.2
1250460000000,2009,8,2008,11,46,7,0.159,0.0638,0.095,5903.67,37.47,37.47,35.14,1,1,1,262.6,253.5,271.6,157,147.6,105.6,93,115,-8.12e-15,-2.842e-14,0,0.401,0.358,0.438,157,147.6,166.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.111,0.00909,0.00829,0.00991,0.00036,0.00033,0.00039,0.272,0.256,0.288,0.011,0.01,0.011,24.98,24.94,25.01,0.941,0.938,0.944,0.971,0.97,0.973,0.914,0.91,0.919,36.2,33.94,38.52,35.14,32.92,37.47,0,0,0,0,0,0,0.195,0,0.064,0.4,0.6,0.4,37.1
1251064800000,2009,8,2008,11,47,7,0.147,0.0562,0.0911,5671.93,35.43,35.43,33.76,1,1,1,243.7,236.3,251.1,150.7,143.3,93,93,93,0,0,0,0.382,0.37,0.394,150.7,143.3,158.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.108,0.00856,0.00793,0.00919,0.00034,0.00031,0.00036,0.259,0.246,0.273,0.01,0.0097,0.011,25.08,25.02,25.14,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.913,34.81,33.07,36.53,33.76,32.08,35.43,0,0,0,0,0,0,0.188,0,0.0559,0.38,0.62,0.38,38.6
1251669600000,2009,8,2008,11,48,7,0.137,0.0454,0.0913,5704.09,35.9,35.9,33.95,1,1,1,225.9,218,233.9,150.9,140.9,75,72,93,0,0,0,0.332,0.311,0.398,150.9,140.9,159.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.101,0.106,0.00858,0.00772,0.0093,0.00034,0.0003,0.00037,0.258,0.242,0.273,0.01,0.0095,0.011,25.19,25.14,25.24,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,35,32.5,37.01,33.95,31.52,35.9,0,0,0,0,0,0,0.189,0,0.0457,0.33,0.67,0.33,41.6
1252274400000,2009,9,2008,12,49,7,0.126,0.0435,0.0828,5167.16,32.29,32.29,30.76,1,1,1,208.9,203,215.5,136.9,131,72,72,72,0,0,0,0.345,0.334,0.355,136.9,131,143.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0979,0.0959,0.1,0.00738,0.00688,0.00795,0.00029,0.00027,0.00031,0.233,0.222,0.245,0.0091,0.0087,0.0096,25.31,25.26,25.36,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.71,30.32,33.29,30.76,29.41,32.29,0,0,0,0,0,0,0.171,0,0.0432,0.35,0.66,0.34,41
1252879200000,2009,9,2008,12,50,7,0.118,0.0435,0.0746,4636.33,28.97,28.97,27.6,1,1,1,195.3,189.6,201,123.3,117.6,72,72,72,0,-1.421e-14,1.421e-14,0.369,0.358,0.38,123.3,117.6,129,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0911,0.0952,0.00623,0.00574,0.00672,0.00024,0.00022,0.00026,0.208,0.198,0.219,0.0081,0.0077,0.0085,25.38,25.38,25.38,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.45,27.01,29.87,27.6,26.2,28.97,0,0,0,0,0,0,0.153,0,0.0434,0.37,0.63,0.37,39.3
1253484000000,2009,9,2008,12,51,7,0.11,0.0435,0.0669,4119.44,25.74,25.74,24.52,1,1,1,182.6,177.8,187.7,110.6,105.8,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.395,0.384,0.405,110.6,105.8,115.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.087,0.0905,0.00515,0.00474,0.00558,0.0002,0.00019,0.00022,0.186,0.177,0.195,0.0073,0.0069,0.0076,25.38,25.38,25.38,0.918,0.915,0.922,0.97,0.97,0.97,0.891,0.887,0.894,25.28,24.09,26.53,24.52,23.36,25.74,0,0,0,0,0,0,0.136,0,0.0431,0.4,0.61,0.39,37.4
1254088800000,2009,9,2008,12,52,7,0.105,0.0366,0.0688,4247.22,27.38,27.38,25.28,1,1,1,174.4,172.1,176.4,113.8,102.8,60.57,52,72,0,-1.421e-14,1.421e-14,0.347,0.298,0.412,113.8,102.8,122.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0878,0.0859,0.0894,0.00542,0.00449,0.00616,0.00021,0.00018,0.00024,0.189,0.172,0.203,0.0074,0.0067,0.008,25.36,25.35,25.38,0.92,0.913,0.927,0.97,0.97,0.97,0.893,0.885,0.899,26.06,23.35,28.22,25.28,22.65,27.38,0,0,0,0,0,0,0.14,0,0.0362,0.35,0.66,0.34,40.4
1254693600000,2009,10,2009,1,1,7,0.101,0.0314,0.0697,4304.01,26.44,26.44,25.62,1,1,1,167.3,163.6,170.7,115.3,111.6,52,52,52,4.06e-15,-1.421e-14,1.421e-14,0.311,0.305,0.318,115.3,111.6,118.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0868,0.0855,0.088,0.00555,0.00523,0.00584,0.00022,0.00021,0.00023,0.191,0.184,0.197,0.0075,0.0072,0.0077,25.34,25.34,25.34,0.922,0.919,0.924,0.97,0.97,0.97,0.894,0.891,0.896,26.41,25.49,27.26,25.62,24.72,26.44,0,0,0,0,0,0,0.142,0,0.0313,0.31,0.69,0.31,42.6
1255298400000,2009,10,2009,1,2,7,0.0967,0.0314,0.0652,4002.43,24.66,24.66,23.82,1,1,1,159.8,156.2,163.3,107.8,104.2,52,52,52,4.06e-15,-1.421e-14,1.421e-14,0.325,0.318,0.333,107.8,104.2,111.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.0829,0.0854,0.00492,0.00461,0.00521,0.00019,0.00018,0.0002,0.177,0.171,0.183,0.0069,0.0067,0.0072,25.34,25.34,25.34,0.916,0.914,0.919,0.97,0.97,0.97,0.889,0.886,0.891,24.56,23.67,25.42,23.82,22.96,24.66,0,0,0,0,0,0,0.132,0,0.0315,0.32,0.67,0.33,41.4
1255903200000,2009,10,2009,1,3,7,0.0919,0.0314,0.0605,3690.72,22.63,22.63,21.97,1,1,1,152,148.3,154.8,99.98,96.27,52,52,52,8.121e-15,0,1.421e-14,0.342,0.336,0.351,99.98,96.27,102.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0801,0.0824,0.00425,0.00393,0.00449,0.00017,0.00015,0.00018,0.163,0.156,0.168,0.0064,0.0061,0.0066,25.34,25.34,25.34,0.913,0.911,0.915,0.969,0.967,0.97,0.884,0.883,0.886,22.68,21.88,23.33,21.97,21.16,22.63,0,0,0,0,0,0,0.122,0,0.0314,0.34,0.66,0.34,40.2
1256508000000,2009,10,2009,1,4,7,0.0883,0.0313,0.057,3487.4,21.63,21.63,20.76,1,1,1,146,144.2,148.5,94.29,92.17,51.71,50,52,0,-1.421e-14,1.421e-14,0.355,0.337,0.361,94.29,92.17,98.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0793,0.0786,0.0805,0.00376,0.00358,0.00413,0.00015,0.00014,0.00016,0.153,0.149,0.16,0.006,0.0058,0.0063,25.35,25.34,25.35,0.917,0.912,0.919,0.966,0.965,0.968,0.886,0.883,0.887,21.48,21.06,22.34,20.76,20.33,21.63,0,0,0,0,0,0,0.115,0,0.0313,0.35,0.65,0.35,39.5
1257112800000,2009,11,2009,2,5,7,0.0997,0.0302,0.0695,4287.39,27.13,27.13,25.52,1,1,1,164.9,153.7,171.5,114.9,103.7,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.304,0.292,0.325,114.9,103.7,121.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0863,0.0824,0.0887,0.00551,0.00457,0.00608,0.00022,0.00018,0.00024,0.189,0.169,0.201,0.0074,0.0066,0.0079,25.34,25.34,25.34,0.921,0.914,0.926,0.97,0.97,0.97,0.894,0.886,0.898,26.31,23.55,27.96,25.52,22.84,27.13,0,0,0,0,0,0,0.142,0,0.0302,0.3,0.7,0.3,43
1257717600000,2009,11,2009,2,6,7,0.104,0.0302,0.0736,4562.16,27.8,27.8,27.16,1,1,1,171.6,169.3,174.3,121.6,119.3,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.291,0.287,0.295,121.6,119.3,124.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0887,0.0879,0.0896,0.00609,0.00589,0.00631,0.00024,0.00023,0.00025,0.201,0.197,0.206,0.0079,0.0077,0.0081,25.34,25.34,25.34,0.926,0.924,0.928,0.97,0.97,0.97,0.898,0.897,0.9,28,27.41,28.66,27.16,26.59,27.8,0,0,0,0,0,0,0.151,0,0.0304,0.29,0.71,0.29,43.9
1258322400000,2009,11,2009,2,7,7,0.115,0.0302,0.0843,5275.69,32.88,32.88,31.4,1,1,1,189.4,178.9,195.6,139.4,128.9,50,50,50,0,0,0,0.264,0.256,0.279,139.4,128.9,145.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0913,0.0971,0.0076,0.00671,0.00812,0.0003,0.00026,0.00032,0.233,0.214,0.244,0.0091,0.0084,0.0095,25.35,25.34,25.35,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,32.37,29.8,33.89,31.4,28.9,32.88,0,0,0,0,0,0,0.174,0,0.0307,0.26,0.73,0.27,45.9
1258927200000,2009,11,2009,2,8,7,0.118,0.0302,0.0875,5490.13,34.18,34.18,32.68,1,1,1,194.8,190.7,201,144.8,140.7,50,50,50,0,0,0,0.257,0.249,0.262,144.8,140.7,151,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0969,0.0954,0.0991,0.00805,0.00771,0.00859,0.00031,0.0003,0.00034,0.243,0.235,0.254,0.0095,0.0092,0.0099,25.35,25.34,25.35,0.936,0.935,0.939,0.97,0.97,0.97,0.908,0.907,0.911,33.69,32.68,35.24,32.68,31.7,34.18,0,0,0,0,0,0,0.182,0,0.0305,0.26,0.74,0.26,46.5
1259532000000,2009,11,2009,2,9,7,0.121,0.0349,0.0863,5406.87,33.99,33.99,32.18,1,1,1,200.3,199.4,201.3,142.6,140.4,57.71,50,59,0,0,0,0.288,0.25,0.296,142.6,140.4,150.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0973,0.0967,0.0988,0.00787,0.00768,0.00852,0.00031,0.0003,0.00033,0.24,0.236,0.253,0.0094,0.0092,0.0099,25.36,25.35,25.36,0.935,0.935,0.938,0.97,0.97,0.97,0.907,0.907,0.91,33.18,32.64,35.04,32.18,31.66,33.99,0,0,0,0,0,0,0.179,0,0.0347,0.29,0.71,0.29,44.7
1260136800000,2009,12,2009,3,10,7,0.128,0.0357,0.0921,5775.26,35.85,35.85,34.38,1,1,1,211.2,202.7,217.7,152.2,143.7,59,59,59,0,0,0,0.28,0.271,0.291,152.2,143.7,158.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0979,0.103,0.00869,0.00796,0.00924,0.00034,0.00031,0.00036,0.258,0.242,0.269,0.01,0.0095,0.011,25.27,25.22,25.34,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,35.44,33.42,36.96,34.38,32.42,35.85,0,0,0,0,0,0,0.191,0,0.0359,0.28,0.72,0.28,45.1
1260741600000,2009,12,2009,3,11,7,0.129,0.0357,0.0934,5857.99,36.17,36.17,34.87,1,1,1,213.4,206.2,219.1,154.4,147.2,59,59,59,0,0,0,0.277,0.269,0.286,154.4,147.2,160.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0991,0.104,0.00887,0.00827,0.00936,0.00035,0.00032,0.00037,0.261,0.249,0.272,0.01,0.0097,0.011,25.26,25.21,25.31,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,35.95,34.26,37.28,34.87,33.24,36.17,0,0,0,0,0,0,0.194,0,0.0356,0.28,0.72,0.28,45.4
1261346400000,2009,12,2009,3,12,7,0.126,0.0357,0.0908,5691.96,34.42,34.42,33.88,1,1,1,209.1,206,211.4,150,147,59,59,59,0,0,0,0.282,0.279,0.286,150,147,152.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.099,0.101,0.0085,0.00824,0.00871,0.00033,0.00032,0.00034,0.254,0.248,0.258,0.0099,0.0097,0.01,25.29,25.27,25.32,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,34.93,34.2,35.49,33.88,33.17,34.42,0,0,0,0,0,0,0.188,0,0.0352,0.28,0.72,0.28,45.2
1261951200000,2009,12,2009,3,13,7,0.129,0.0393,0.0901,5644,35.29,35.29,33.6,1,1,1,214,206.2,218.5,149,145.3,65,59,73,0,0,0,0.303,0.274,0.334,149,145.3,156.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0991,0.102,0.00842,0.0081,0.00903,0.00033,0.00032,0.00035,0.253,0.247,0.265,0.0099,0.0097,0.01,25.26,25.24,25.31,0.938,0.937,0.941,0.97,0.97,0.97,0.91,0.909,0.912,34.63,33.69,36.39,33.6,32.68,35.29,0,0,0,0,0,0,0.187,0,0.0389,0.3,0.7,0.3,43.8
1262556000000,2010,1,2009,4,14,7,0.135,0.0442,0.0913,5708.38,35.97,35.97,33.98,1,1,1,224,216.4,232.8,151,143.4,73,73,73,0,0,0,0.326,0.314,0.337,151,143.4,159.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0995,0.105,0.00858,0.00794,0.00933,0.00034,0.00031,0.00037,0.257,0.244,0.273,0.01,0.0095,0.011,25.2,25.13,25.26,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,35.03,33.24,37.09,33.98,32.24,35.97,0,0,0,0,0,0,0.189,0,0.0437,0.33,0.68,0.32,42.3
1263160800000,2010,1,2009,4,15,7,0.147,0.0442,0.103,6485.29,40.63,40.63,38.6,1,1,1,243.5,235.8,251.6,170.5,162.8,73,73,73,0,0,0,0.3,0.29,0.31,170.5,162.8,178.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.106,0.112,0.0102,0.00959,0.0109,0.0004,0.00038,0.00043,0.292,0.278,0.307,0.012,0.011,0.012,25.05,24.99,25.11,0.945,0.943,0.948,0.975,0.971,0.979,0.922,0.916,0.928,39.58,37.79,41.49,38.6,36.7,40.63,0,0,0,0,0,0,0.214,0,0.044,0.3,0.7,0.3,44.1
1263765600000,2010,1,2009,4,16,7,0.164,0.0442,0.12,7606.07,48.2,48.2,45.27,1,1,1,271.7,256.8,285.3,198.7,183.8,73,73,73,8.12e-15,0,2.842e-14,0.269,0.256,0.284,198.7,183.8,212.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.114,0.124,0.0126,0.0114,0.0138,0.0005,0.00045,0.00055,0.342,0.316,0.367,0.014,0.012,0.015,24.87,24.79,24.96,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.931,0.938,46.23,42.72,49.39,45.27,41.87,48.2,0,0,0,0,0,0,0.252,0,0.044,0.27,0.73,0.27,46.4
1264370400000,2010,1,2009,4,17,7,0.194,0.0442,0.15,9084.23,60.61,60.61,54.07,2,1,1.7142857142857142,320.8,290.5,350.6,247.8,217.5,73,73,73,0,-2.842e-14,2.842e-14,0.229,0.208,0.251,247.8,217.5,277.6,990,990,990,965,964.9,965.2,25,24.8,25.1,0.136,0.126,0.147,0.02,0.0142,0.03,0.0008,0.00057,0.0012,0.309,0.251,0.39,0.012,0.01,0.016,24.69,24.54,24.8,0.939,0.925,0.959,0.973,0.97,0.98,0.913,0.897,0.94,35.49,26.62,52.4,33.92,25.82,48.2,0,0,0,0,0,0,0.3,0,0.044,0.23,0.77,0.23,46.8
1264975200000,2010,2,2009,5,18,7,0.237,0.0514,0.186,11239.8,73.57,73.57,66.9,2,2,2,392.6,359.1,423.6,307.6,274.1,85,85,85,0,0,0,0.217,0.201,0.237,307.6,274.1,338.6,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.159,0.147,0.17,0.0442,0.0284,0.0588,0.0018,0.0011,0.0024,0.353,0.303,0.399,0.014,0.012,0.016,24.29,24.09,24.5,0.941,0.935,0.947,0.97,0.97,0.971,0.913,0.907,0.92,34.48,30.78,37.87,33.45,29.85,36.79,0,0,0,0,0,0,0.372,0,0.051,0.22,0.78,0.22,47.4
1265580000000,2010,2,2009,5,19,7,0.291,0.0514,0.24,14447.9,96.4,96.4,86,2,2,2,481,434.8,533.8,396,349.8,85,85,85,0,-5.684e-14,5.684e-14,0.178,0.159,0.195,396,349.8,448.8,990,990,990,965.8,965.6,966,24.2,24,24.4,0.19,0.173,0.208,0.0859,0.0641,0.111,0.0036,0.0026,0.0046,0.486,0.416,0.565,0.02,0.017,0.024,23.75,23.43,24.03,0.954,0.948,0.958,0.979,0.974,0.98,0.933,0.924,0.939,43.96,39.09,49.42,43,38.07,48.2,0,0,0,0,0,0,0.478,0,0.051,0.18,0.82,0.18,49.6
1266184800000,2010,2,2009,5,20,7,0.402,0.0514,0.35,20083.7,142.5,142.5,119.5,3,2,2.857142857142857,664.2,556,786.8,579.2,471,85,85,85,0,0,0,0.13,0.108,0.153,579.2,471,701.8,990,990,990,966.6,966.1,967,23.4,23,23.9,0.279,0.217,0.349,0.189,0.121,0.27,0.0081,0.0051,0.012,0.686,0.537,0.877,0.029,0.023,0.038,22.76,22.08,23.3,0.953,0.946,0.957,0.977,0.97,0.98,0.931,0.918,0.938,43.44,35.94,51.47,42.14,34.86,48.2,0,0,0,0,0,0,0.664,0,0.052,0.13,0.87,0.13,50
1266789600000,2010,2,2009,5,21,7,0.639,0.0514,0.575,29674.4,192.8,192.8,176.6,4,3,3.857142857142857,1057,832.5,1303,972.2,747.5,85,85,85,21.7,0,118.2,0.0823,0.0652,0.102,950.5,747.5,1100,990,990,990,968,967.2,968.9,22,21.1,22.8,0.593,0.377,0.808,0.463,0.3,0.648,0.021,0.013,0.031,1.33,0.956,1.76,0.061,0.042,0.083,20.63,19.39,21.81,0.955,0.953,0.957,0.98,0.977,0.98,0.936,0.932,0.938,47.47,40.66,51.01,45.88,39.74,48.2,0,0,0,0,0,0,0.981,0,0.064,0.08,0.9,0.1,46.4
1267394400000,2010,3,2009,6,22,7,0.936,0.111,0.665,31313.6,192.2,192.2,186.4,4,4,4,1548,1391,1719,1365,1208,183,183,183,265.3,107.8,436.3,0.119,0.106,0.132,1100,1100,1100,990,990,990,969.6,969.1,970.2,20.4,19.8,20.9,0.89,0.842,0.919,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.79,1.87,0.09,0.086,0.094,18.52,17.94,19.08,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.55,46.02,49.02,46.6,45.1,48.04,0,0,0,0,0,0,1.04,0,0.271,0.12,0.71,0.29,33.5
1267999200000,2010,3,2009,6,23,7,1.25,0.111,0.665,28475.3,177.9,177.9,169.5,4,4,4,2064,1790,2336,1881,1607,183,183,183,780.5,507.4,1053,0.0894,0.0783,0.102,1100,1100,1100,990,990,990,971.2,970.4,971.9,18.8,18.1,19.6,0.926,0.925,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.096,0.1,16.92,16.21,17.7,0.948,0.946,0.95,0.98,0.979,0.98,0.929,0.926,0.931,43.25,41.35,45.38,42.37,40.48,44.47,0,0,0,0,0,0,0.942,0,0.585,0.089,0.53,0.47,22.8
1268604000000,2010,3,2009,6,24,7,1.55,0.111,0.665,26166.4,159.9,159.9,155.8,4,4,4,2558,2408,2662,2375,2225,183,183,183,1275,1125,1379,0.0716,0.0688,0.076,1100,1100,1100,990,990,990,972.4,972.1,972.7,17.6,17.3,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.68,15.43,16.04,0.944,0.943,0.945,0.976,0.974,0.978,0.921,0.919,0.924,39.9,39.23,40.89,38.94,38.22,39.99,0,0,0,0,0,0,0.865,0,0.885,0.072,0.43,0.57,16.9
1269208800000,2010,3,2009,6,25,7,1.63,0.111,0.665,25496.8,152.3,152.3,151.8,4,4,4,2702,2681,2713,2519,2498,183,183,183,1419,1398,1430,0.0678,0.0675,0.0683,1100,1100,1100,990,990,990,972.8,972.7,972.8,17.2,17.2,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.33,15.31,15.38,0.942,0.942,0.943,0.974,0.974,0.974,0.918,0.917,0.918,38.96,38.89,39.1,37.94,37.87,38.08,0,0,0,0,0,0,0.843,0,0.965,0.068,0.41,0.59,15.6
1269813600000,2010,3,2009,6,26,7,1.61,0.122,0.665,25702.2,154,154,153,4,4,4,2658,2623,2693,2455,2406,202.4,183,217,1355,1306,1410,0.0762,0.068,0.0827,1100,1100,1100,990,990,990,972.7,972.6,972.8,17.3,17.2,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.44,15.35,15.52,0.943,0.942,0.943,0.974,0.974,0.975,0.919,0.918,0.919,39.25,39.02,39.48,38.25,38,38.49,0,0,0,0,0,0,0.85,0,0.945,0.076,0.41,0.59,16
1270418400000,2010,4,2009,7,27,7,1.59,0.131,0.665,25829.3,154.2,154.2,153.7,4,4,4,2630,2615,2658,2413,2398,217,217,217,1313,1298,1341,0.0825,0.0816,0.083,1100,1100,1100,990,990,990,972.6,972.6,972.7,17.4,17.3,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.5,15.44,15.54,0.943,0.943,0.943,0.975,0.974,0.975,0.919,0.919,0.92,39.43,39.25,39.53,38.44,38.25,38.54,0,0,0,0,0,0,0.854,0,0.925,0.082,0.42,0.58,16.2
1271023200000,2010,4,2009,7,28,7,1.62,0.131,0.665,25624.3,152.7,152.7,152.5,4,4,4,2675,2670,2681,2458,2453,217,217,217,1358,1353,1364,0.0812,0.0809,0.0813,1100,1100,1100,990,990,990,972.7,972.7,972.7,17.3,17.3,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.4,15.38,15.41,0.943,0.943,0.943,0.974,0.974,0.974,0.918,0.918,0.918,39.14,39.1,39.18,38.13,38.08,38.17,0,0,0,0,0,0,0.847,0,0.955,0.081,0.41,0.59,15.8
1271628000000,2010,4,2009,7,29,7,1.58,0.131,0.665,25896.5,155.6,155.6,154.1,4,4,4,2616,2565,2658,2399,2348,217,217,217,1299,1248,1341,0.083,0.0816,0.0846,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.54,15.44,15.66,0.943,0.943,0.944,0.975,0.974,0.976,0.92,0.919,0.921,39.52,39.25,39.86,38.54,38.25,38.89,0,0,0,0,0,0,0.856,0,0.915,0.083,0.42,0.58,16.4
1272232800000,2010,4,2009,7,30,7,1.49,0.141,0.665,26603.5,160.6,160.6,158.4,4,4,4,2465,2385,2545,2231,2109,233.9,217,276,1131,1009,1228,0.0951,0.0853,0.116,1100,1100,1100,990,990,990,972.2,972,972.4,17.8,17.6,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.9,15.71,16.1,0.945,0.944,0.945,0.977,0.976,0.978,0.923,0.921,0.925,40.51,39.99,41.04,39.59,39.03,40.14,0,0,0,0,0,0,0.88,0,0.825,0.095,0.45,0.55,17.9
1272837600000,2010,5,2009,8,31,7,1.36,0.167,0.665,27608.6,167.7,167.7,164.3,4,4,4,2246,2115,2359,1970,1839,276,276,276,869.5,738.7,982.6,0.123,0.117,0.131,1100,1100,1100,990,990,990,971.7,971.4,972,18.3,18,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.43,16.16,16.75,0.946,0.945,0.947,0.98,0.979,0.98,0.927,0.925,0.928,41.94,41.21,42.79,41.08,40.33,41.93,0,0,0,0,0,0,0.913,0,0.695,0.12,0.49,0.51,20.3
1273442400000,2010,5,2009,8,32,7,1.17,0.167,0.665,29087.8,177.5,177.5,173.1,4,4,4,1931,1801,2068,1655,1525,276,276,276,554.8,424.7,691.7,0.143,0.133,0.153,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.26,16.86,17.67,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.17,43.09,45.28,43.29,42.23,44.38,0,0,0,0,0,0,0.962,0,0.505,0.14,0.57,0.43,24.9
1274047200000,2010,5,2009,8,33,7,1,0.167,0.665,30683.1,186.5,186.5,182.6,4,4,4,1653,1545,1763,1377,1269,276,276,276,277.2,168.8,387.2,0.167,0.157,0.179,1100,1100,1100,990,990,990,970,969.6,970.3,20,19.7,20.4,0.915,0.891,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.095,18.16,17.79,18.53,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.59,45.61,47.58,45.66,44.7,46.63,0,0,0,0,0,0,1.01,0,0.335,0.17,0.67,0.33,30.7
1274652000000,2010,5,2009,8,34,7,0.856,0.167,0.656,31777,192.1,192.1,189.1,4,4,4,1415,1294,1510,1139,1018,276,276,276,54.99,-1.137e-13,133.6,0.196,0.183,0.213,1084,1018,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.817,0.697,0.873,0.612,0.464,0.648,0.029,0.022,0.032,1.73,1.45,1.82,0.083,0.068,0.089,19.06,18.66,19.73,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.25,47.02,49.01,47.29,46.08,48.03,0,0,0,0,0,0,1.05,0,0.2,0.2,0.77,0.23,37.1
1275256800000,2010,5,2009,8,35,7,0.69,0.107,0.583,30247.3,191.3,191.3,180,4,4,4,1141,1047,1250,964.1,885.9,177.4,161,276,-1.624e-14,-1.137e-13,1.137e-13,0.155,0.133,0.221,964.1,885.9,1046,990,990,990,968.3,968,968.7,21.7,21.3,22,0.609,0.524,0.714,0.42,0.368,0.527,0.019,0.017,0.025,1.3,1.13,1.53,0.06,0.052,0.071,20.36,19.92,20.82,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.93,43.18,48.79,45.01,42.32,47.81,0,0,0,0,0,0,1,0,0.107,0.16,0.84,0.16,43.8
1275861600000,2010,6,2009,9,36,7,0.581,0.0974,0.484,25782.5,165.7,165.7,153.5,4,3,3.5714285714285716,960.5,904.8,1024,799.5,743.8,161,161,161,0,0,0,0.168,0.157,0.178,799.5,743.8,862.9,990,990,990,967.7,967.5,968,22.3,22,22.5,0.445,0.394,0.503,0.326,0.298,0.357,0.015,0.013,0.016,1.02,0.969,1.09,0.046,0.043,0.05,21.24,20.93,21.51,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.19,39.63,51.71,43.53,38.65,48.2,0,0,0,0,0,0,0.853,0,0.097,0.17,0.83,0.17,44.4
1276466400000,2010,6,2009,9,37,7,0.512,0.0974,0.415,23142.4,144.6,144.6,137.8,3,3,3,847.1,807.3,889.4,686.1,646.3,161,161,161,0,0,0,0.19,0.181,0.199,686.1,646.3,728.4,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.353,0.33,0.38,0.259,0.233,0.288,0.011,0.01,0.013,0.864,0.796,0.938,0.038,0.035,0.042,21.85,21.6,22.07,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.86,44.59,49.22,45.92,43.69,48.2,0,0,0,0,0,0,0.765,0,0.097,0.19,0.81,0.19,45.2
1277071200000,2010,6,2009,9,38,7,0.468,0.0974,0.37,21009.1,129.6,129.6,125.1,3,3,3,773.5,743.5,799,612.5,582.5,161,161,161,0,0,0,0.208,0.201,0.217,612.5,582.5,638,990,990,990,967,966.9,967.1,23,22.9,23.1,0.311,0.294,0.325,0.21,0.19,0.227,0.0091,0.0082,0.0099,0.739,0.689,0.782,0.032,0.03,0.034,22.27,22.12,22.44,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.937,42.55,40.72,44.09,41.68,39.81,43.21,0,0,0,0,0,0,0.695,0,0.098,0.21,0.79,0.21,44.9
1277676000000,2010,6,2009,9,39,7,0.422,0.106,0.316,17874.5,117.2,117.2,106.4,3,2,2.7142857142857144,698.2,665.6,732.3,522.9,479.6,175.3,161,186,0,0,0,0.252,0.22,0.279,522.9,479.6,571.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.262,0.238,0.288,0.151,0.125,0.183,0.0065,0.0053,0.0079,0.622,0.553,0.67,0.027,0.024,0.029,22.69,22.5,22.81,0.951,0.946,0.956,0.975,0.97,0.98,0.927,0.918,0.937,41.82,35.29,52.28,40.06,34.24,48.2,0,0,0,0,0,0,0.591,0,0.106,0.25,0.75,0.25,42.4
1278280800000,2010,7,2009,10,40,7,0.379,0.112,0.266,15600.2,96.4,96.4,92.86,2,2,2,626.2,598.1,655,440.2,412.1,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.297,0.284,0.311,440.2,412.1,468.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.217,0.205,0.232,0.107,0.0935,0.12,0.0045,0.0039,0.0051,0.564,0.519,0.612,0.024,0.022,0.026,23.03,22.87,23.19,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.57,44.78,50.32,46.43,43.88,48.2,0,0,0,0,0,0,0.516,0,0.113,0.3,0.7,0.3,41.2
1278885600000,2010,7,2009,10,41,7,0.342,0.112,0.229,13610.2,86.2,86.2,81.01,2,2,2,565.3,542,590.1,379.3,356,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.329,0.315,0.343,379.3,356,404.1,990,990,990,966.1,966,966.3,23.9,23.7,24,0.194,0.186,0.203,0.078,0.067,0.0898,0.0033,0.0028,0.0038,0.47,0.435,0.508,0.02,0.018,0.021,23.39,23.24,23.53,0.952,0.949,0.955,0.978,0.974,0.98,0.931,0.925,0.936,41.42,38.99,43.98,40.51,37.97,43.1,0,0,0,0,0,0,0.45,0,0.113,0.33,0.67,0.33,39.8
1279490400000,2010,7,2009,10,42,7,0.311,0.112,0.198,11723.9,74.3,74.3,69.78,2,2,2,513.4,493.6,534.6,327.4,307.6,186,186,186,-8.12e-15,-5.684e-14,0,0.363,0.348,0.377,327.4,307.6,348.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.168,0.183,0.0535,0.0442,0.0636,0.0022,0.0018,0.0026,0.392,0.363,0.424,0.016,0.015,0.018,23.7,23.57,23.82,0.945,0.942,0.948,0.97,0.97,0.972,0.917,0.914,0.922,35.96,33.84,38.21,34.89,32.83,37.15,0,0,0,0,0,0,0.388,0,0.113,0.36,0.64,0.36,37.7
1280095200000,2010,7,2009,10,43,7,0.284,0.11,0.174,10322.6,64.35,64.35,61.44,2,2,2,468.9,451.2,487.3,287.4,271,181.6,155,186,0,0,0,0.387,0.343,0.407,287.4,271,301.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.156,0.166,0.0346,0.0269,0.0412,0.0014,0.0011,0.0017,0.332,0.308,0.353,0.014,0.013,0.015,23.96,23.85,24.04,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,31.67,29.85,33.17,30.72,28.95,32.18,0,0,0,0,0,0,0.341,0,0.11,0.39,0.61,0.39,36.3
1280700000000,2010,8,2009,11,44,7,0.257,0.0937,0.164,9773.73,62.07,62.07,58.18,2,2,2,425.7,407.8,443.9,270.7,252.8,155,155,155,0,0,0,0.364,0.349,0.38,270.7,252.8,288.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.153,0.146,0.159,0.0268,0.0183,0.0353,0.0011,0.00075,0.0014,0.305,0.278,0.332,0.012,0.011,0.014,24.18,24.07,24.29,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.99,28.01,31.99,29.09,27.17,31.03,0,0,0,0,0,0,0.323,0,0.093,0.36,0.64,0.36,38
1281304800000,2010,8,2009,11,45,7,0.235,0.0937,0.141,8424.16,53.32,53.32,50.14,2,1,1.5714285714285714,387.8,373,403.1,232.8,218,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.4,0.385,0.416,232.8,218,248.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.134,0.145,0.0155,0.0143,0.0168,0.00063,0.00058,0.00068,0.319,0.254,0.402,0.013,0.01,0.016,24.34,24.29,24.41,0.94,0.924,0.958,0.974,0.97,0.98,0.916,0.896,0.939,37.01,25.71,51.89,35.4,24.94,48.2,0,0,0,0,0,0,0.279,0,0.094,0.4,0.6,0.4,35.8
1281909600000,2010,8,2009,11,46,7,0.215,0.0937,0.122,7579.76,47.85,47.85,45.12,1,1,1,356,343.8,368.4,201,188.8,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.436,0.421,0.451,201,188.8,213.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.124,0.132,0.0128,0.0118,0.0139,0.00052,0.00047,0.00056,0.355,0.333,0.377,0.014,0.013,0.015,24.47,24.38,24.55,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.04,43.25,48.83,45.12,42.38,47.85,0,0,0,0,0,0,0.251,0,0.093,0.44,0.57,0.43,35.3
1282514400000,2010,8,2009,11,47,7,0.199,0.0937,0.105,6510.47,41.45,41.45,38.75,1,1,1,328.5,317.8,339.7,173.5,162.8,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.472,0.456,0.488,173.5,162.8,184.7,990,990,990,965,965,965.1,25,24.9,25,0.118,0.115,0.122,0.0105,0.00959,0.0114,0.00042,0.00038,0.00046,0.306,0.286,0.326,0.012,0.011,0.013,24.65,24.58,24.72,0.947,0.944,0.95,0.975,0.97,0.98,0.924,0.915,0.931,39.73,37.25,42.3,38.75,36.13,41.45,0,0,0,0,0,0,0.215,0,0.094,0.47,0.53,0.47,32.7
1283119200000,2010,8,2009,11,48,7,0.183,0.0778,0.105,6539.81,42.78,42.78,38.93,1,1,1,301.9,289.1,314.3,173.3,155.7,128.6,118,155,-4.06e-15,-2.842e-14,2.842e-14,0.425,0.384,0.499,173.3,155.7,189.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.112,0.12,0.0105,0.00898,0.0118,0.00042,0.00036,0.00047,0.302,0.274,0.33,0.012,0.011,0.013,24.79,24.73,24.85,0.947,0.941,0.951,0.976,0.97,0.98,0.924,0.913,0.932,39.88,35.6,43.65,38.93,34.54,42.78,0,0,0,0,0,0,0.216,0,0.078,0.43,0.57,0.43,35.7
1283724000000,2010,9,2009,12,49,7,0.165,0.0714,0.0938,5820.65,37.42,37.42,34.65,1,1,1,273.2,262,285,155.2,144,118,118,118,0,-2.842e-14,2.842e-14,0.432,0.414,0.45,155.2,144,167,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.104,0.112,0.00894,0.00799,0.00994,0.00035,0.00032,0.0004,0.269,0.249,0.29,0.011,0.0099,0.012,24.94,24.87,25,0.941,0.937,0.945,0.97,0.97,0.973,0.913,0.909,0.919,35.7,33.08,38.47,34.65,32.09,37.42,0,0,0,0,0,0,0.192,0,0.0712,0.43,0.57,0.43,35.3
1284328800000,2010,9,2009,12,50,7,0.151,0.0714,0.0798,4925.33,31.27,31.27,29.32,1,1,1,249.9,241,258.5,131.9,123,118,118,118,4.06e-15,0,2.842e-14,0.473,0.457,0.49,131.9,123,140.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0997,0.0966,0.103,0.00696,0.0062,0.00769,0.00028,0.00024,0.0003,0.227,0.211,0.243,0.009,0.0083,0.0096,25.08,25.02,25.14,0.932,0.927,0.935,0.97,0.97,0.97,0.904,0.9,0.907,30.22,28.12,32.24,29.32,27.28,31.27,0,0,0,0,0,0,0.163,0,0.0712,0.47,0.53,0.47,32.6
1284933600000,2010,9,2009,12,51,7,0.139,0.0714,0.0678,4158.58,26.58,26.58,24.75,1,1,1,230.1,222.7,238,112.1,104.7,118,118,118,4.06e-15,-1.421e-14,1.421e-14,0.513,0.496,0.53,112.1,104.7,120,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0927,0.0901,0.0955,0.00528,0.00465,0.00595,0.00021,0.00018,0.00023,0.192,0.179,0.206,0.0075,0.007,0.0081,25.23,25.17,25.29,0.92,0.915,0.925,0.97,0.97,0.97,0.892,0.887,0.898,25.52,23.73,27.4,24.75,23.02,26.58,0,0,0,0,0,0,0.138,0,0.0712,0.51,0.49,0.51,29.9
1285538400000,2010,9,2009,12,52,7,0.13,0.0597,0.0699,4318.01,31.24,31.24,25.7,1,1,1,214.4,210.3,220.2,115.6,95.9,98.71,73,118,-2.03e-15,-1.421e-14,0,0.459,0.344,0.552,115.6,95.9,139,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0922,0.087,0.098,0.00558,0.0039,0.00756,0.00022,0.00015,0.0003,0.196,0.163,0.236,0.0077,0.0064,0.0092,25.32,25.29,25.35,0.922,0.911,0.934,0.969,0.967,0.97,0.893,0.883,0.906,26.52,21.82,32.2,25.7,21.1,31.24,0,0,0,0,0,0,0.143,0,0.0601,0.46,0.54,0.46,33.2
1286143200000,2010,10,2010,1,1,7,0.123,0.0442,0.0784,4889.62,30.42,30.42,29.1,1,1,1,202.7,196.9,208.4,129.7,123.9,73,73,73,4.06e-15,0,1.421e-14,0.36,0.35,0.371,129.7,123.9,135.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0947,0.0927,0.0967,0.00677,0.00628,0.00726,0.00026,0.00025,0.00028,0.219,0.209,0.229,0.0086,0.0082,0.009,25.36,25.32,25.39,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,30.01,28.62,31.36,29.1,27.76,30.42,0,0,0,0,0,0,0.162,0,0.0446,0.36,0.64,0.36,39.8
1286748000000,2010,10,2010,1,2,7,0.115,0.0442,0.0713,4414.32,27.3,27.3,26.28,1,1,1,190.8,187.4,195,117.8,114.4,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.383,0.374,0.39,117.8,114.4,122,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0893,0.092,0.00577,0.00547,0.00612,0.00023,0.00021,0.00024,0.198,0.192,0.205,0.0077,0.0075,0.008,25.38,25.38,25.38,0.923,0.921,0.926,0.97,0.97,0.97,0.896,0.893,0.899,27.09,26.22,28.14,26.28,25.43,27.3,0,0,0,0,0,0,0.146,0,0.0437,0.38,0.62,0.38,38.4
1287352800000,2010,10,2010,1,3,7,0.11,0.0442,0.0661,4066.58,24.97,24.97,24.21,1,1,1,182.3,177.3,185.5,109.3,104.3,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.401,0.394,0.412,109.3,104.3,112.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.0857,0.0886,0.00504,0.00461,0.00531,0.0002,0.00018,0.00021,0.183,0.174,0.188,0.0071,0.0068,0.0074,25.38,25.38,25.38,0.917,0.914,0.919,0.97,0.97,0.97,0.89,0.886,0.892,24.95,23.71,25.74,24.21,23,24.97,0,0,0,0,0,0,0.134,0,0.0439,0.4,0.6,0.4,37
1287957600000,2010,10,2010,1,4,7,0.108,0.0442,0.0636,3897.67,23.98,23.98,23.2,1,1,1,178.1,173.7,181.4,105.1,100.7,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.41,0.403,0.42,105.1,100.7,108.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.086,0.0845,0.0872,0.00468,0.00431,0.00496,0.00018,0.00017,0.00019,0.175,0.167,0.181,0.0069,0.0065,0.0071,25.38,25.38,25.38,0.914,0.911,0.917,0.97,0.969,0.97,0.887,0.883,0.889,23.92,22.84,24.72,23.2,22.13,23.98,0,0,0,0,0,0,0.129,0,0.0444,0.41,0.59,0.41,36.1
1288562400000,2010,11,2010,2,5,7,0.11,0.0405,0.0692,4270.77,26.88,26.88,25.42,1,1,1,181.4,172.9,187.4,114.4,105.9,67,67,67,2.03e-15,0,1.421e-14,0.37,0.358,0.388,114.4,105.9,120.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0882,0.0853,0.0904,0.00547,0.00475,0.00598,0.00021,0.00019,0.00023,0.191,0.175,0.201,0.0075,0.0069,0.0079,25.37,25.37,25.37,0.921,0.915,0.925,0.97,0.97,0.97,0.893,0.887,0.897,26.21,24.1,27.71,25.42,23.38,26.88,0,0,0,0,0,0,0.141,0,0.0408,0.37,0.63,0.37,38.8
1289167200000,2010,11,2010,2,6,7,0.114,0.0405,0.0737,4574.28,28.86,28.86,27.23,1,1,1,188.8,185.5,195.6,121.8,118.5,67,67,67,6.09e-15,0,1.421e-14,0.355,0.343,0.361,121.8,118.5,128.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0897,0.0933,0.0061,0.00582,0.00668,0.00024,0.00023,0.00026,0.204,0.198,0.216,0.008,0.0077,0.0084,25.37,25.37,25.38,0.926,0.924,0.93,0.97,0.97,0.97,0.898,0.896,0.902,28.07,27.23,29.75,27.23,26.41,28.86,0,0,0,0,0,0,0.151,0,0.0403,0.36,0.65,0.35,40.1
1289772000000,2010,11,2010,2,7,7,0.115,0.0391,0.0755,4699.44,30.46,30.46,27.97,1,1,1,189.5,185.5,193.1,124.9,120.4,64.57,50,67,2.03e-15,-1.421e-14,1.421e-14,0.341,0.27,0.358,124.9,120.4,135.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0904,0.0936,0.00637,0.00598,0.00726,0.00025,0.00023,0.00028,0.209,0.201,0.226,0.0082,0.0079,0.0088,25.37,25.34,25.37,0.928,0.925,0.933,0.97,0.97,0.97,0.9,0.897,0.905,28.84,27.71,31.4,27.97,26.88,30.46,0,0,0,0,0,0,0.155,0,0.0395,0.34,0.66,0.34,40.9
1290376800000,2010,11,2010,2,8,7,0.117,0.0302,0.0863,5405.76,33.27,33.27,32.18,1,1,1,192.6,185.7,197.2,142.6,135.7,50,50,50,0,0,0,0.26,0.254,0.269,142.6,135.7,147.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0961,0.0937,0.0977,0.00787,0.00729,0.00826,0.00031,0.00028,0.00032,0.239,0.227,0.247,0.0093,0.0089,0.0097,25.35,25.34,25.35,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,33.17,31.47,34.3,32.18,30.52,33.27,0,0,0,0,0,0,0.179,0,0.0307,0.26,0.74,0.26,46.2
