datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1414965600000,2014,11,2014,2,5,7,0.0763,0.0302,0.0461,2855.97,18.17,18.17,17,1,1,1,126.2,121.2,131.6,76.16,71.2,50,50,50,0,0,0,0.397,0.38,0.413,76.16,71.2,81.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0709,0.0746,0.00222,0.0018,0.00269,0.000087,0.000071,0.00011,0.12,0.111,0.13,0.0047,0.0044,0.0051,25.38,25.37,25.39,0.934,0.92,0.94,0.96,0.96,0.961,0.897,0.883,0.902,17.71,16.31,18.91,17,15.66,18.17,0,0,0,0,0,0,0.0944,0,0.0302,0.4,0.6,0.4,37.4
1415570400000,2014,11,2014,2,6,7,0.0841,0.0302,0.0538,3306.53,20.06,20.06,19.68,1,1,1,139,136.8,140.9,89.01,86.79,50,50,50,0,-1.421e-14,1.421e-14,0.36,0.355,0.366,89.01,86.79,90.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0772,0.0764,0.0778,0.00332,0.00313,0.00348,0.00013,0.00012,0.00014,0.143,0.139,0.147,0.0056,0.0055,0.0057,25.36,25.35,25.36,0.922,0.92,0.925,0.964,0.963,0.965,0.889,0.888,0.891,20.42,19.97,20.8,19.68,19.23,20.06,0,0,0,0,0,0,0.109,0,0.0303,0.36,0.64,0.36,39.3
1416175200000,2014,11,2014,2,7,7,0.0831,0.0302,0.0528,3248.95,19.56,19.56,19.34,1,1,1,137.3,136,138.4,87.33,85.97,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.364,0.361,0.368,87.33,85.97,88.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0761,0.077,0.00317,0.00306,0.00327,0.00012,0.00012,0.00013,0.14,0.138,0.142,0.0055,0.0054,0.0056,25.36,25.36,25.36,0.924,0.923,0.926,0.963,0.963,0.964,0.89,0.89,0.891,20.08,19.8,20.3,19.34,19.06,19.56,0,0,0,0,0,0,0.107,0,0.0303,0.36,0.64,0.36,39.1
1416780000000,2014,11,2014,2,8,7,0.0835,0.0302,0.0532,3271.62,20.01,20.01,19.47,1,1,1,138,135.7,140.6,88,85.69,50,50,50,0,-1.421e-14,1.421e-14,0.362,0.356,0.368,88,85.69,90.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.076,0.0777,0.00323,0.00303,0.00345,0.00013,0.00012,0.00014,0.141,0.137,0.146,0.0055,0.0054,0.0057,25.36,25.35,25.36,0.924,0.921,0.926,0.963,0.962,0.965,0.89,0.888,0.892,20.21,19.74,20.74,19.47,19,20.01,0,0,0,0,0,0,0.108,0,0.0303,0.36,0.64,0.36,39.2
1417384800000,2014,12,2014,3,9,7,0.0897,0.0357,0.054,3318.31,21.48,21.48,19.75,1,1,1,148.3,139.8,156.8,89.35,80.79,59,59,59,0,-1.421e-14,1.421e-14,0.398,0.376,0.422,89.35,80.79,97.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0757,0.0817,0.00334,0.00262,0.00406,0.00013,0.0001,0.00016,0.145,0.13,0.16,0.0057,0.0051,0.0063,25.36,25.35,25.37,0.922,0.913,0.932,0.964,0.96,0.968,0.889,0.884,0.895,20.48,18.74,22.19,19.75,18,21.48,0,0,0,0,0,0,0.11,0,0.0357,0.4,0.6,0.4,37
1417989600000,2014,12,2014,3,10,7,0.0959,0.0357,0.0603,3677.38,22.6,22.6,21.89,1,1,1,158.6,155.7,161.7,99.62,96.65,59,59,59,0,-1.421e-14,1.421e-14,0.372,0.365,0.379,99.62,96.65,102.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0813,0.0834,0.00422,0.00397,0.00448,0.00017,0.00016,0.00018,0.164,0.158,0.169,0.0064,0.0062,0.0066,25.35,25.35,25.35,0.912,0.911,0.914,0.969,0.967,0.97,0.884,0.882,0.885,22.6,21.97,23.3,21.89,21.25,22.6,0,0,0,0,0,0,0.122,0,0.0356,0.37,0.63,0.37,38.3
1418594400000,2014,12,2014,3,11,7,0.101,0.0357,0.0656,4027.41,25.88,25.88,23.97,1,1,1,167.4,159.5,175.3,108.4,100.5,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.353,0.336,0.37,108.4,100.5,116.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0854,0.0826,0.0882,0.00496,0.00429,0.00564,0.00019,0.00017,0.00022,0.179,0.165,0.193,0.007,0.0065,0.0076,25.36,25.35,25.36,0.917,0.911,0.922,0.97,0.969,0.97,0.889,0.883,0.895,24.72,22.76,26.68,23.97,22.06,25.88,0,0,0,0,0,0,0.133,0,0.0354,0.35,0.65,0.35,39.9
1419199200000,2014,12,2014,3,12,7,0.107,0.0357,0.0709,4383.63,26.82,26.82,26.09,1,1,1,176.2,174.3,179.2,117.2,115.3,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.335,0.329,0.339,117.2,115.3,120.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0885,0.0879,0.0896,0.00571,0.00555,0.00596,0.00022,0.00022,0.00023,0.195,0.191,0.2,0.0076,0.0075,0.0078,25.36,25.36,25.36,0.923,0.922,0.925,0.97,0.97,0.97,0.895,0.894,0.897,26.9,26.41,27.64,26.09,25.62,26.82,0,0,0,0,0,0,0.145,0,0.0361,0.33,0.66,0.34,41
1419804000000,2014,12,2014,3,13,7,0.106,0.0405,0.0659,4050.34,25.62,25.62,24.11,1,1,1,175.9,170.2,181.9,108.9,104.8,67,59,73,0,-1.421e-14,1.421e-14,0.38,0.339,0.411,108.9,104.8,115.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0866,0.0859,0.0879,0.00501,0.00466,0.00555,0.0002,0.00018,0.00022,0.181,0.175,0.191,0.0071,0.0068,0.0075,25.37,25.36,25.38,0.917,0.914,0.922,0.97,0.97,0.97,0.889,0.887,0.894,24.85,23.84,26.41,24.11,23.13,25.62,0,0,0,0,0,0,0.134,0,0.0401,0.38,0.62,0.38,38.2
1420408800000,2015,1,2014,4,14,7,0.111,0.0442,0.0666,4101.26,25.36,25.36,24.41,1,1,1,183.2,179.7,187.1,110.2,106.7,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.399,0.39,0.406,110.2,106.7,114.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0878,0.0866,0.0892,0.00511,0.00482,0.00545,0.0002,0.00019,0.00021,0.184,0.178,0.191,0.0072,0.007,0.0075,25.38,25.38,25.38,0.918,0.915,0.921,0.97,0.97,0.97,0.89,0.888,0.893,25.17,24.32,26.15,24.41,23.59,25.36,0,0,0,0,0,0,0.136,0,0.0444,0.4,0.6,0.4,36.9
1421013600000,2015,1,2014,4,15,7,0.117,0.0442,0.0727,4509.1,29.11,29.11,26.84,1,1,1,193.2,187.4,202.7,120.2,114.4,73,73,73,0,-1.421e-14,1.421e-14,0.378,0.36,0.39,120.2,114.4,129.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0893,0.0947,0.00597,0.00547,0.00677,0.00023,0.00021,0.00026,0.202,0.192,0.219,0.0079,0.0075,0.0086,25.38,25.36,25.39,0.925,0.921,0.93,0.97,0.97,0.97,0.897,0.893,0.902,27.67,26.22,30.01,26.84,25.43,29.11,0,0,0,0,0,0,0.149,0,0.0443,0.38,0.62,0.38,38.5
1421618400000,2015,1,2014,4,16,7,0.132,0.0442,0.0882,5509.05,35.05,35.05,32.79,1,1,1,218.8,206.8,228.7,145.8,133.8,73,73,73,0,0,0,0.334,0.319,0.353,145.8,133.8,155.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0962,0.104,0.00814,0.00712,0.00898,0.00032,0.00028,0.00035,0.248,0.226,0.266,0.0097,0.0089,0.01,25.24,25.16,25.33,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.912,33.81,30.98,36.13,32.79,30.05,35.05,0,0,0,0,0,0,0.182,0,0.0438,0.33,0.67,0.33,41.7
1422223200000,2015,1,2014,4,17,7,0.154,0.0452,0.109,6855.78,44.85,44.85,40.81,1,1,1,254.4,232.8,280.3,179.7,159.8,74.71,73,85,-8.12e-15,-2.842e-14,0,0.294,0.271,0.314,179.7,159.8,196.7,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.113,0.105,0.119,0.011,0.00933,0.0125,0.00044,0.00037,0.00049,0.309,0.273,0.339,0.012,0.011,0.013,24.98,24.84,25.13,0.948,0.942,0.954,0.977,0.97,0.98,0.926,0.914,0.935,41.76,37.09,45.77,40.81,35.97,44.85,0,0,0,0,0,0,0.227,0,0.045,0.29,0.71,0.29,44.5
1422828000000,2015,2,2014,5,18,7,0.196,0.0514,0.145,8791.53,60.12,60.12,52.33,2,1,1.5714285714285714,323.9,292.1,361,238.9,207.1,85,85,85,1.218e-14,0,2.842e-14,0.264,0.235,0.291,238.9,207.1,276,990,990,990,965,964.9,965.2,25,24.8,25.1,0.134,0.123,0.147,0.0181,0.0134,0.0293,0.00072,0.00053,0.0012,0.319,0.254,0.394,0.013,0.01,0.016,24.66,24.49,24.77,0.942,0.926,0.959,0.974,0.97,0.98,0.918,0.898,0.94,37.95,26.77,52.57,36.42,25.97,48.2,0,0,0,0,0,0,0.291,0,0.051,0.26,0.74,0.26,44.9
1423432800000,2015,2,2014,5,19,7,0.258,0.0514,0.206,12470.6,84.92,84.92,74.23,2,2,2,425.9,379.3,474.5,340.9,294.3,85,85,85,0,0,0,0.201,0.179,0.224,340.9,294.3,389.5,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.17,0.154,0.187,0.0599,0.0379,0.0828,0.0025,0.0015,0.0034,0.403,0.333,0.476,0.016,0.013,0.02,24.08,23.79,24.37,0.947,0.939,0.954,0.974,0.97,0.98,0.922,0.911,0.935,38.1,33.03,43.33,37.12,32.04,42.46,0,0,0,0,0,0,0.412,0,0.052,0.2,0.8,0.2,48.3
1424037600000,2015,2,2014,5,20,7,0.331,0.0514,0.279,16355.3,107.5,107.5,97.35,3,2,2.2857142857142856,546.8,492.3,600.5,461.8,407.3,85,85,85,-1.624e-14,-5.684e-14,0,0.156,0.142,0.173,461.8,407.3,515.5,990,990,990,966.1,965.8,966.3,23.9,23.7,24.2,0.216,0.194,0.243,0.117,0.0912,0.145,0.0049,0.0038,0.0061,0.555,0.502,0.613,0.023,0.021,0.026,23.38,23.14,23.68,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.28,35.71,52.19,43.64,34.64,48.2,0,0,0,0,0,0,0.541,0,0.052,0.16,0.84,0.16,49.4
1424642400000,2015,2,2014,5,21,7,0.4,0.0533,0.346,20013.1,124.9,124.9,119.1,3,3,3,660.7,617.8,697.1,572.5,532.8,88.14,85,107,0,0,0,0.134,0.124,0.154,572.5,532.8,601.4,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.276,0.253,0.292,0.183,0.157,0.203,0.0078,0.0066,0.0087,0.66,0.592,0.707,0.028,0.025,0.03,22.8,22.62,23.04,0.952,0.949,0.955,0.977,0.972,0.98,0.931,0.923,0.935,40.63,38.09,42.5,39.71,37.02,41.65,0,0,0,0,0,0,0.662,0,0.054,0.13,0.86,0.14,50
1425247200000,2015,3,2014,6,22,7,0.445,0.0647,0.38,21726,133.6,133.6,129.3,3,3,3,735.8,707.7,759.7,628.8,600.7,107,107,107,0,0,0,0.146,0.141,0.151,628.8,600.7,652.7,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.312,0.296,0.326,0.221,0.202,0.237,0.0095,0.0087,0.01,0.759,0.711,0.799,0.033,0.031,0.035,22.4,22.26,22.56,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.99,42.28,45.43,43.11,41.43,44.52,0,0,0,0,0,0,0.718,0,0.065,0.15,0.85,0.15,48.8
1425852000000,2015,3,2014,6,23,7,0.471,0.0647,0.406,22973.5,139.2,139.2,136.7,3,3,3,778.1,766,792.7,671.1,659,107,107,107,0,0,0,0.138,0.135,0.14,671.1,659,685.7,990,990,990,967,967,967.1,23,22.9,23,0.336,0.329,0.345,0.249,0.241,0.259,0.011,0.01,0.011,0.83,0.81,0.855,0.036,0.035,0.037,22.16,22.07,22.23,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.51,45.8,47.36,45.58,44.89,46.41,0,0,0,0,0,0,0.76,0,0.065,0.14,0.86,0.14,48.8
1426456800000,2015,3,2014,6,24,7,0.509,0.0647,0.444,24340.4,153.9,153.9,144.9,4,3,3.142857142857143,841.3,800.7,889.4,734.3,693.7,107,107,107,0,0,0,0.127,0.12,0.134,734.3,693.7,782.4,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.377,0.349,0.417,0.29,0.264,0.318,0.013,0.012,0.014,0.927,0.868,0.998,0.041,0.038,0.044,21.81,21.6,22.03,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.16,39.47,51.84,46.46,38.48,48.2,0,0,0,0,0,0,0.805,0,0.065,0.13,0.87,0.13,47.8
1427061600000,2015,3,2014,6,25,7,0.579,0.0647,0.514,27755.9,169.5,169.5,165.2,4,4,4,956.7,909.2,984.1,849.7,802.2,107,107,107,0,0,0,0.112,0.109,0.118,849.7,802.2,877.1,990,990,990,967.7,967.5,967.8,22.3,22.2,22.5,0.478,0.435,0.504,0.35,0.327,0.364,0.016,0.015,0.016,1.06,0.976,1.11,0.048,0.043,0.05,21.22,21.06,21.49,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,42.18,40.29,43.25,41.3,39.35,42.39,0,0,0,0,0,0,0.918,0,0.065,0.11,0.89,0.11,47.9
1427666400000,2015,3,2014,6,26,7,0.585,0.0725,0.512,27618.4,169.2,169.2,164.4,4,4,4,966.9,943.5,981.7,847,818.5,119.9,107,125,0,0,0,0.124,0.109,0.132,847,818.5,874.7,990,990,990,967.8,967.7,967.8,22.2,22.2,22.3,0.481,0.457,0.501,0.349,0.335,0.362,0.016,0.015,0.016,1.06,1.01,1.1,0.048,0.045,0.05,21.17,21.07,21.32,0.954,0.954,0.955,0.979,0.978,0.98,0.935,0.932,0.936,41.96,40.79,43.16,41.1,39.88,42.29,0,0,0,0,0,0,0.913,0,0.073,0.12,0.88,0.12,47.2
1428271200000,2015,4,2014,7,27,7,0.539,0.0756,0.463,24810.9,156.8,156.8,147.7,4,3,3.2857142857142856,891.1,862.1,927.3,766.1,737.1,125,125,125,0,0,0,0.14,0.135,0.145,766.1,737.1,802.3,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.409,0.383,0.442,0.309,0.293,0.327,0.014,0.013,0.015,0.979,0.95,1.02,0.043,0.042,0.045,21.56,21.41,21.7,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.79,39.49,52.06,45.53,38.5,48.2,0,0,0,0,0,0,0.82,0,0.076,0.14,0.86,0.14,46
1428876000000,2015,4,2014,7,28,7,0.515,0.0756,0.439,24292.8,144.6,144.6,144.6,3,3,3,851.7,848,856,726.7,723,125,125,125,0,0,0,0.147,0.146,0.147,726.7,723,731,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.373,0.37,0.377,0.286,0.284,0.289,0.013,0.013,0.013,0.929,0.922,0.938,0.041,0.041,0.041,21.76,21.74,21.79,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.47,49.27,49.7,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.076,0.15,0.85,0.15,47.2
1429480800000,2015,4,2014,7,29,7,0.512,0.0756,0.436,24219.4,144.6,144.6,144.2,3,3,3,846.4,834.4,854,721.4,709.4,125,125,125,0,0,0,0.148,0.146,0.15,721.4,709.4,729,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.37,0.363,0.375,0.283,0.275,0.288,0.012,0.012,0.013,0.92,0.899,0.934,0.04,0.04,0.041,21.79,21.75,21.86,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.18,48.52,49.59,48.05,47.55,48.2,0,0,0,0,0,0,0.801,0,0.076,0.15,0.85,0.15,47.3
1430085600000,2015,4,2014,7,30,7,0.486,0.0813,0.404,22764.7,141.7,141.7,135.5,3,3,3,802.8,777.3,828.8,668.4,630.3,134.4,125,147,0,0,0,0.168,0.151,0.189,668.4,630.3,703.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.34,0.318,0.359,0.247,0.222,0.271,0.011,0.0097,0.012,0.83,0.766,0.89,0.036,0.033,0.039,22.06,21.9,22.22,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.09,43.75,48.2,45.17,42.88,47.24,0,0,0,0,0,0,0.753,0,0.082,0.17,0.83,0.17,46.8
1430690400000,2015,5,2014,8,31,7,0.442,0.0889,0.353,20122.4,127.4,127.4,119.8,3,3,3,730.2,690,770.3,583.2,543,147,147,147,0,0,0,0.202,0.191,0.213,583.2,543,623.3,990,990,990,966.8,966.7,967,23.2,23,23.3,0.291,0.269,0.314,0.191,0.164,0.217,0.0082,0.007,0.0094,0.687,0.619,0.755,0.03,0.027,0.033,22.49,22.26,22.72,0.953,0.95,0.955,0.977,0.972,0.98,0.931,0.924,0.936,40.85,38.32,43.33,39.93,37.26,42.47,0,0,0,0,0,0,0.665,0,0.089,0.2,0.8,0.2,45.5
1431295200000,2015,5,2014,8,32,7,0.387,0.0889,0.299,17076.1,109.3,109.3,101.6,3,2,2.5714285714285716,640.6,604.9,677.6,493.6,457.9,147,147,147,-1.624e-14,-5.684e-14,5.684e-14,0.23,0.217,0.243,493.6,457.9,530.6,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.241,0.22,0.262,0.133,0.115,0.155,0.0057,0.0049,0.0066,0.584,0.536,0.627,0.025,0.023,0.027,22.95,22.79,23.09,0.951,0.946,0.958,0.974,0.97,0.98,0.927,0.917,0.938,42.47,35.03,51.83,40.77,33.98,48.2,0,0,0,0,0,0,0.565,0,0.088,0.23,0.77,0.23,44.1
1431900000000,2015,5,2014,8,33,7,0.341,0.0889,0.252,14985.4,95.25,95.25,89.2,2,2,2,563,533.5,593.7,416,386.5,147,147,147,0,-5.684e-14,5.684e-14,0.262,0.248,0.276,416,386.5,446.7,990,990,990,966.1,966,966.3,23.9,23.7,24,0.203,0.193,0.214,0.0954,0.0814,0.11,0.004,0.0034,0.0046,0.522,0.478,0.568,0.022,0.02,0.024,23.34,23.16,23.52,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,45.51,42.5,48.6,44.6,41.65,47.63,0,0,0,0,0,0,0.496,0,0.089,0.26,0.74,0.26,43.9
1432504800000,2015,5,2014,8,34,7,0.302,0.0889,0.213,12728.7,81.26,81.26,75.77,2,2,2,499.4,475.9,524,352.4,328.9,147,147,147,-8.12e-15,-5.684e-14,0,0.295,0.281,0.309,352.4,328.9,377,990,990,990,965.8,965.7,966,24.2,24,24.3,0.181,0.172,0.189,0.0653,0.0542,0.0769,0.0027,0.0022,0.0032,0.426,0.391,0.463,0.018,0.016,0.019,23.73,23.58,23.87,0.949,0.945,0.952,0.974,0.97,0.979,0.924,0.917,0.932,38.89,36.38,41.49,37.88,35.29,40.63,0,0,0,0,0,0,0.421,0,0.089,0.29,0.71,0.29,42.1
1433109600000,2015,6,2014,9,35,7,0.271,0.072,0.199,11954.5,75.53,75.53,71.16,2,2,2,448.6,429.6,468.5,329.6,310.6,119,119,119,0,0,0,0.265,0.254,0.277,329.6,310.6,349.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.165,0.178,0.0546,0.0456,0.0639,0.0022,0.0019,0.0026,0.391,0.362,0.421,0.016,0.015,0.017,23.99,23.87,24.1,0.945,0.942,0.948,0.971,0.97,0.973,0.918,0.914,0.923,36.65,34.6,38.79,35.58,33.56,37.76,0,0,0,0,0,0,0.395,0,0.072,0.27,0.73,0.27,44.1
1433714400000,2015,6,2014,9,36,7,0.247,0.072,0.175,10508.9,65.91,65.91,62.55,2,2,2,408.2,392.7,423.9,289.2,273.7,119,119,119,0,0,0,0.292,0.281,0.303,289.2,273.7,304.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.157,0.152,0.163,0.0355,0.0282,0.0429,0.0014,0.0011,0.0018,0.33,0.307,0.354,0.013,0.012,0.014,24.23,24.14,24.33,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.24,30.53,33.97,31.28,29.61,32.96,0,0,0,0,0,0,0.348,0,0.072,0.29,0.71,0.29,42.5
1434319200000,2015,6,2014,9,37,7,0.226,0.072,0.154,9261.88,58.11,58.11,55.13,2,2,2,373.7,360.7,387.5,254.7,241.7,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.319,0.307,0.33,254.7,241.7,268.5,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.145,0.14,0.15,0.02,0.0163,0.0257,0.00081,0.00066,0.001,0.279,0.262,0.299,0.011,0.011,0.012,24.45,24.36,24.53,0.93,0.927,0.934,0.97,0.97,0.97,0.902,0.899,0.906,28.42,26.95,29.95,27.57,26.14,29.05,0,0,0,0,0,0,0.306,0,0.072,0.32,0.68,0.32,41
1434924000000,2015,6,2014,9,38,7,0.208,0.072,0.136,8228.52,51.38,51.38,48.98,2,1,1.2857142857142858,344.4,332.6,356.6,225.4,213.6,119,119,119,0,-2.842e-14,2.842e-14,0.346,0.334,0.358,225.4,213.6,237.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.134,0.13,0.139,0.0149,0.0139,0.0159,0.0006,0.00056,0.00064,0.351,0.253,0.403,0.014,0.01,0.016,24.53,24.45,24.58,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.91,26.02,52.73,41.7,25.24,48.2,0,0,0,0,0,0,0.272,0,0.072,0.35,0.65,0.35,39.6
1435528800000,2015,6,2014,9,39,7,0.192,0.0672,0.125,7862.26,48.2,48.2,46.8,1,1,1,318,306.6,329,206.8,198.6,111.1,108,119,-1.218e-14,-2.842e-14,2.842e-14,0.35,0.336,0.366,206.8,198.6,213.9,990,990,990,965,964.9,965,25,25,25.1,0.127,0.124,0.129,0.0133,0.0126,0.0139,0.00053,0.0005,0.00056,0.362,0.347,0.374,0.014,0.014,0.015,24.65,24.59,24.72,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.79,45.95,49.43,46.8,45.03,48.2,0,0,0,0,0,0,0.26,0,0.067,0.35,0.65,0.35,40.9
1436133600000,2015,7,2014,10,40,7,0.177,0.0653,0.112,7055.01,44.21,44.21,41.99,1,1,1,293.5,284.4,303,185.5,176.4,108,108,108,8.12e-15,-2.842e-14,2.842e-14,0.368,0.356,0.38,185.5,176.4,195,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.116,0.122,0.0115,0.0107,0.0123,0.00046,0.00043,0.00049,0.323,0.307,0.34,0.013,0.012,0.014,24.8,24.74,24.85,0.95,0.947,0.953,0.98,0.978,0.98,0.931,0.926,0.934,42.87,40.75,45.12,41.99,39.84,44.21,0,0,0,0,0,0,0.233,0,0.065,0.37,0.63,0.37,39.9
1436738400000,2015,7,2014,10,41,7,0.165,0.0653,0.0995,6197.98,39.09,39.09,36.89,1,1,1,272.5,263.9,281.4,164.5,155.9,108,108,108,0,-2.842e-14,2.842e-14,0.396,0.384,0.409,164.5,155.9,173.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.115,0.00973,0.009,0.0105,0.00039,0.00036,0.00042,0.286,0.271,0.302,0.011,0.011,0.012,24.92,24.87,24.97,0.944,0.941,0.947,0.972,0.97,0.976,0.917,0.913,0.924,37.94,35.94,40.04,36.89,34.86,39.09,0,0,0,0,0,0,0.205,0,0.0655,0.4,0.6,0.4,37.6
1437343200000,2015,7,2014,10,42,7,0.154,0.0653,0.0884,5478.95,34.3,34.3,32.61,1,1,1,254.1,246.7,261.5,146.1,138.7,108,108,108,4.06e-15,0,2.842e-14,0.425,0.413,0.438,146.1,138.7,153.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.102,0.108,0.00817,0.00754,0.00879,0.00032,0.0003,0.00035,0.253,0.24,0.266,0.01,0.0095,0.011,25.03,24.99,25.08,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.62,31.88,35.36,32.61,30.92,34.3,0,0,0,0,0,0,0.181,0,0.0656,0.42,0.57,0.43,35.6
1437948000000,2015,7,2014,10,43,7,0.144,0.0627,0.0811,5026.89,31.46,31.46,29.92,1,1,1,237.9,230,244.3,134.2,128.6,103.7,93,108,0,0,0,0.436,0.398,0.456,134.2,128.6,140.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0989,0.102,0.00715,0.00668,0.0077,0.00028,0.00026,0.0003,0.231,0.222,0.241,0.0091,0.0087,0.0095,25.14,25.1,25.18,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.85,29.51,32.43,29.92,28.63,31.46,0,0,0,0,0,0,0.166,0,0.0629,0.44,0.56,0.44,34.9
1438552800000,2015,8,2014,11,44,7,0.132,0.0562,0.0761,4715.89,30.09,30.09,28.07,1,1,1,218.8,210.6,227.6,125.8,117.6,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.425,0.409,0.442,125.8,117.6,134.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0962,0.0933,0.0993,0.00644,0.00575,0.00719,0.00025,0.00023,0.00028,0.215,0.2,0.231,0.0084,0.0078,0.0091,25.27,25.2,25.34,0.928,0.923,0.933,0.97,0.97,0.97,0.9,0.896,0.905,28.94,26.98,31.02,28.07,26.17,30.09,0,0,0,0,0,0,0.156,0,0.0559,0.43,0.58,0.42,35.7
1439157600000,2015,8,2014,11,45,7,0.122,0.0562,0.0656,1801.18,25.59,25.59,10.72,1,1,1,201.5,195.6,208.2,108.5,102.6,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.462,0.447,0.476,108.5,102.6,115.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.088,0.0924,0.00497,0.00447,0.00554,0.00019,0.00017,0.00022,0.184,0.173,0.196,0.0072,0.0068,0.0077,25.4,25.36,25.42,0.394,0,0.922,0.416,0,0.97,0.382,0,0.894,11.05,0,26.39,10.72,0,25.59,0,4,0,0,0.571,0,0.0596,0.571,0.0564,0.46,0.54,0.46,14.8
1439762400000,2015,8,2014,11,46,7,0.114,0.0562,0.0574,0,0,0,0,1,1,1,187.9,182.2,193.7,94.92,89.18,93,93,93,0,-1.421e-14,1.421e-14,0.495,0.48,0.51,94.92,89.18,100.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0853,0.0832,0.0873,0.00382,0.00333,0.00431,0.00015,0.00013,0.00017,0.16,0.149,0.17,0.0062,0.0058,0.0066,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0566,0.49,0.5,0.5,0
1440367200000,2015,8,2014,11,47,7,0.106,0.0562,0.05,0,0,0,0,1,1,1,175.7,171.5,180.3,82.69,78.51,93,93,93,-4.06e-15,-1.421e-14,1.421e-14,0.529,0.516,0.542,82.69,78.51,87.26,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.081,0.0795,0.0826,0.00278,0.00242,0.00317,0.00011,0.000095,0.00012,0.138,0.13,0.146,0.0054,0.0051,0.0057,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.53,0.47,0.53,0
1440972000000,2015,8,2014,11,48,7,0.0977,0.0454,0.0524,2813.28,21.08,21.08,16.75,1,1,1,161.6,153.2,170.2,86.59,77.15,75,72,93,-2.03e-15,-1.421e-14,0,0.464,0.429,0.547,86.59,77.15,95.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.0783,0.0834,0.00311,0.00231,0.00388,0.00012,0.00009,0.00015,0.143,0.128,0.159,0.0056,0.005,0.0062,25.38,25.37,25.41,0.792,0,0.932,0.826,0,0.967,0.763,0,0.895,17.38,0,21.8,16.75,0,21.08,0,1,0,0,0.143,0,0.093,0.143,0.0453,0.46,0.54,0.46,28.8
1441576800000,2015,9,2014,12,49,7,0.0871,0.0435,0.0436,2661.53,17.59,17.59,15.84,1,1,1,144.1,138.2,150.7,72.05,66.15,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.5,0.478,0.521,72.05,66.15,78.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.073,0.0774,0.00187,0.00137,0.00244,0.000074,0.000054,0.000096,0.117,0.106,0.129,0.0046,0.0042,0.005,25.38,25.37,25.39,0.919,0.892,0.938,0.96,0.96,0.96,0.882,0.856,0.901,16.5,14.69,18.32,15.84,14.1,17.59,0,0,0,0,0,0,0.088,0,0.0435,0.5,0.5,0.5,30.6
1442181600000,2015,9,2014,12,50,7,0.079,0.0435,0.0354,324.851,13.54,13.54,1.934,1,1,1,130.6,125.3,136.2,58.57,53.3,72,72,72,3.045e-15,-7.105e-15,1.421e-14,0.552,0.528,0.575,58.57,53.3,64.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0723,0.000729,0.00028,0.00121,0.000029,0.000011,0.000047,0.0935,0.0856,0.103,0.0037,0.0034,0.004,25.41,25.4,25.41,0.126,0,0.881,0.137,0,0.96,0.121,0,0.846,2.014,0,14.1,1.934,0,13.54,0,6,0,0,0.857,0,0.0107,0.857,0.0436,0.55,0.45,0.55,4.11
1442786400000,2015,9,2014,12,51,7,0.0725,0.0435,0.00886,0,0,0,0,1,0,0.2857142857142857,119.8,115.7,123.9,47.83,43.73,72,72,72,33.19,-7.105e-15,49.2,0.601,0.581,0.622,14.64,0,51.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000304,0,0.000164,0.0000012,0,0.0000064,0.0742,0.0708,0.0836,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.06364,0.6,0.12,0.88,0
1443391200000,2015,9,2014,12,52,7,0.0678,0.0366,0.0204,0,0,0,0,1,0,0.5714285714285714,112.1,110.3,114.4,51.56,40.18,60.57,52,72,17.8,0,42.36,0.539,0.465,0.642,33.76,0,59.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000441,0,0.000841,0.000017,0,0.000033,0.084,0.0708,0.095,0.0033,0.0028,0.0037,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0474,0.54,0.3,0.7,0
1443996000000,2015,10,2015,1,1,7,0.0655,0.0314,0.034,0,0,0,0,1,1,1,108.3,105.9,110.3,56.27,53.89,52,52,52,-2.03e-15,-7.105e-15,7.105e-15,0.48,0.472,0.491,56.27,53.89,58.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000533,0.000331,0.000702,0.000021,0.000013,0.000028,0.0898,0.0864,0.0927,0.0035,0.0034,0.0036,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.48,0.52,0.48,0
1444600800000,2015,10,2015,1,2,7,0.0627,0.0314,0.0313,0,0,0,0,1,1,1,103.7,102.3,105.1,51.7,50.33,52,52,52,1.015e-15,-7.105e-15,7.105e-15,0.501,0.495,0.508,51.7,50.33,53.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000145,0.000028,0.000261,0.0000057,0.0000011,0.00001,0.0833,0.0813,0.0852,0.0033,0.0032,0.0033,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.5,0.5,0.5,0
1445205600000,2015,10,2015,1,3,7,0.0599,0.0314,0,0,0,0,0,0,0,0,99.05,96.59,101.5,47.05,44.59,52,52,52,47.05,44.59,49.51,0.525,0.512,0.538,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0599,0.52,0,1,0
1445810400000,2015,10,2015,1,4,7,0.0572,0.0313,0,0,0,0,0,0,0,0,94.56,93.31,96.32,42.85,41.31,51.71,50,52,42.85,41.31,46.32,0.547,0.519,0.557,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0572,0.55,0,1,0
1446415200000,2015,11,2015,2,5,7,0.0626,0.0302,0.0281,0,0,0,0,1,0,0.8571428571428571,103.6,99.87,106.4,53.58,49.87,50,50,50,7.124,-7.105e-15,49.87,0.483,0.47,0.501,46.46,0,56.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000306,0,0.000547,0.000012,0,0.000021,0.0846,0.0708,0.0901,0.0033,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0345,0.48,0.45,0.55,0
1447020000000,2015,11,2015,2,6,7,0.0675,0.0302,0.0372,975.452,13.66,13.66,5.806,1,1,1,111.6,107.8,114.6,61.59,57.8,50,50,50,0,-7.105e-15,7.105e-15,0.448,0.436,0.464,61.59,57.8,64.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000985,0.000663,0.00124,0.000039,0.000026,0.000049,0.0975,0.092,0.102,0.0038,0.0036,0.004,25.4,25.4,25.41,0.378,0,0.884,0.411,0,0.96,0.363,0,0.848,6.048,0,14.23,5.806,0,13.66,0,4,0,0,0.571,0,0.0323,0.571,0.0303,0.45,0.55,0.45,14.5
1447624800000,2015,11,2015,2,7,7,0.0744,0.0302,0.0442,2702.95,18.17,18.17,16.09,1,1,1,123,114.6,131.6,73.04,64.64,50,50,50,-2.03e-15,-1.421e-14,0,0.407,0.38,0.436,73.04,64.64,81.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0708,0.0746,0.00196,0.00124,0.00269,0.000077,0.000049,0.00011,0.115,0.102,0.13,0.0045,0.004,0.0051,25.38,25.37,25.4,0.92,0.884,0.94,0.96,0.96,0.961,0.884,0.848,0.903,16.76,14.23,18.91,16.09,13.66,18.17,0,0,0,0,0,0,0.0894,0,0.0302,0.41,0.59,0.41,36.3
1448229600000,2015,11,2015,2,8,7,0.0805,0.0302,0.0502,3102.88,18.84,18.84,18.47,1,1,1,133.1,130.8,134.9,83.07,80.77,50,50,50,6.09e-15,0,1.421e-14,0.376,0.371,0.382,83.07,80.77,84.87,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.0743,0.0757,0.00281,0.00262,0.00296,0.00011,0.0001,0.00012,0.133,0.128,0.136,0.0052,0.005,0.0053,25.37,25.36,25.37,0.93,0.927,0.933,0.961,0.96,0.962,0.894,0.892,0.896,19.21,18.74,19.58,18.47,18,18.84,0,0,0,0,0,0,0.103,0,0.0303,0.38,0.62,0.38,38.5
1448834400000,2015,11,2015,2,9,7,0.0837,0.0349,0.0488,3011.6,19.9,19.9,17.93,1,1,1,138.3,132.1,149.1,80.63,73.14,57.71,50,59,-2.03e-15,-1.421e-14,1.421e-14,0.418,0.378,0.446,80.63,73.14,90.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.073,0.079,0.0026,0.00197,0.00341,0.0001,0.000077,0.00013,0.129,0.116,0.147,0.0051,0.0046,0.0057,25.37,25.35,25.38,0.93,0.921,0.939,0.961,0.96,0.964,0.894,0.888,0.901,18.65,16.94,20.63,17.93,16.26,19.9,0,0,0,0,0,0,0.0996,0,0.0349,0.42,0.58,0.42,36
1449439200000,2015,12,2015,3,10,7,0.093,0.0357,0.0573,3503.26,22.12,22.12,20.85,1,1,1,153.7,149.1,159.8,94.7,90.09,59,59,59,4.06e-15,0,1.421e-14,0.384,0.369,0.396,94.7,90.09,100.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0806,0.079,0.0827,0.0038,0.00341,0.00431,0.00015,0.00013,0.00017,0.155,0.147,0.166,0.0061,0.0057,0.0065,25.35,25.35,25.35,0.917,0.911,0.921,0.966,0.964,0.969,0.886,0.883,0.888,21.58,20.63,22.83,20.85,19.9,22.12,0,0,0,0,0,0,0.116,0,0.0357,0.38,0.62,0.38,37.7
1450044000000,2015,12,2015,3,11,7,0.0982,0.0357,0.0625,3824.89,24.23,24.23,22.77,1,1,1,162.3,156.8,168.5,103.3,97.75,59,59,59,-4.06e-15,-1.421e-14,0,0.364,0.35,0.376,103.3,97.75,109.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0817,0.0858,0.00453,0.00406,0.00506,0.00018,0.00016,0.0002,0.17,0.16,0.181,0.0067,0.0063,0.0071,25.35,25.35,25.36,0.914,0.911,0.918,0.969,0.968,0.97,0.886,0.883,0.89,23.49,22.19,24.98,22.77,21.48,24.23,0,0,0,0,0,0,0.126,0,0.0357,0.36,0.64,0.36,39
1450648800000,2015,12,2015,3,12,7,0.0997,0.0357,0.064,3922.14,24.17,24.17,23.35,1,1,1,164.8,160.8,168.2,105.8,101.8,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.358,0.351,0.367,105.8,101.8,109.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0845,0.0831,0.0857,0.00474,0.00441,0.00503,0.00019,0.00017,0.0002,0.175,0.168,0.181,0.0068,0.0066,0.0071,25.36,25.35,25.36,0.915,0.912,0.917,0.97,0.97,0.97,0.887,0.884,0.89,24.07,23.1,24.92,23.35,22.4,24.17,0,0,0,0,0,0,0.13,0,0.0357,0.36,0.64,0.36,39.3
1451253600000,2015,12,2015,3,13,7,0.102,0.0393,0.0626,3845.25,25.03,25.03,22.89,1,1,1,168.4,165.2,171.8,103.4,92.22,65,59,73,-4.06e-15,-1.421e-14,1.421e-14,0.386,0.343,0.442,103.4,92.22,112.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0844,0.0815,0.087,0.00454,0.00359,0.00534,0.00018,0.00014,0.00021,0.171,0.152,0.187,0.0067,0.006,0.0073,25.37,25.36,25.38,0.919,0.917,0.92,0.968,0.965,0.97,0.889,0.886,0.892,23.64,21.11,25.8,22.89,20.38,25.03,0,0,0,0,0,0,0.127,0,0.0394,0.39,0.61,0.39,37.7
1451858400000,2016,1,2015,4,14,7,0.104,0.0442,0.0602,3674.96,22.27,22.27,21.87,1,1,1,172.5,170.4,174.3,99.53,97.42,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.423,0.419,0.428,99.53,97.42,101.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0833,0.0847,0.00421,0.00403,0.00436,0.00016,0.00016,0.00017,0.165,0.161,0.168,0.0065,0.0063,0.0066,25.38,25.38,25.38,0.912,0.911,0.914,0.969,0.968,0.969,0.883,0.882,0.884,22.58,22.15,22.97,21.87,21.44,22.27,0,0,0,0,0,0,0.122,0,0.0438,0.43,0.58,0.42,35.3
1452463200000,2016,1,2015,4,15,7,0.111,0.0442,0.0669,4119.86,27.43,27.43,24.52,1,1,1,183.6,175.3,195.6,110.6,102.3,73,73,73,4.06e-15,0,1.421e-14,0.398,0.373,0.416,110.6,102.3,122.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0851,0.0922,0.00515,0.00445,0.00617,0.0002,0.00017,0.00024,0.185,0.17,0.206,0.0072,0.0067,0.0081,25.38,25.38,25.38,0.918,0.912,0.927,0.97,0.97,0.97,0.891,0.885,0.899,25.28,23.24,28.28,24.52,22.54,27.43,0,0,0,0,0,0,0.136,0,0.0441,0.4,0.6,0.4,37.1
1453068000000,2016,1,2015,4,16,7,0.125,0.0442,0.0806,5025.52,32.18,32.18,29.91,1,1,1,206.2,199.1,216.1,133.2,126.1,73,73,73,0,0,0,0.354,0.338,0.367,133.2,126.1,143.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.096,0.0935,0.0994,0.00707,0.00647,0.00791,0.00028,0.00025,0.00031,0.225,0.213,0.243,0.0088,0.0083,0.0095,25.34,25.26,25.39,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.84,29.17,33.17,29.91,28.29,32.18,0,0,0,0,0,0,0.166,0,0.0444,0.35,0.64,0.36,40.2
1453672800000,2016,1,2015,4,17,7,0.137,0.0442,0.0926,5794.68,37.58,37.58,34.49,1,1,1,226.2,217.4,239.3,153.2,144.4,73,73,73,0,0,0,0.323,0.305,0.336,153.2,144.4,166.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.0999,0.108,0.00877,0.00803,0.00989,0.00034,0.00031,0.00039,0.261,0.245,0.285,0.01,0.0096,0.011,25.18,25.08,25.25,0.94,0.936,0.944,0.97,0.97,0.973,0.912,0.908,0.919,35.54,33.49,38.62,34.49,32.49,37.58,0,0,0,0,0,0,0.192,0,0.0444,0.32,0.68,0.32,42.3
1454277600000,2016,2,2015,5,18,7,0.16,0.0514,0.108,6812.03,45.78,45.78,40.55,1,1,1,264,244,286.1,179,159,85,85,85,-8.12e-15,-2.842e-14,0,0.323,0.297,0.348,179,159,201.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.106,0.121,0.011,0.00926,0.0128,0.00043,0.00037,0.00051,0.308,0.272,0.348,0.012,0.011,0.014,24.94,24.81,25.06,0.948,0.942,0.955,0.976,0.97,0.98,0.926,0.914,0.936,41.51,36.8,46.71,40.55,35.7,45.78,0,0,0,0,0,0,0.225,0,0.052,0.32,0.67,0.33,42.6
1454882400000,2016,2,2015,5,19,7,0.189,0.0514,0.137,8402.88,54.98,54.98,50.02,2,1,1.4285714285714286,312.3,291.8,337.2,227.3,206.8,85,85,85,4.06e-15,-2.842e-14,2.842e-14,0.273,0.252,0.291,227.3,206.8,252.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.13,0.123,0.139,0.0152,0.0133,0.018,0.00061,0.00053,0.00072,0.325,0.246,0.391,0.013,0.0099,0.016,24.71,24.64,24.77,0.944,0.924,0.959,0.976,0.97,0.98,0.922,0.896,0.94,40.32,26.02,52.22,38.7,25.24,48.2,0,0,0,0,0,0,0.278,0,0.052,0.27,0.72,0.28,44.5
1455487200000,2016,2,2015,5,20,7,0.232,0.0514,0.181,10908.8,72.76,72.76,64.93,2,2,2,383.5,346.2,420.1,298.5,261.2,85,85,85,0,0,0,0.222,0.202,0.245,298.5,261.2,335.1,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.155,0.142,0.168,0.0399,0.0223,0.0572,0.0016,0.0009,0.0023,0.339,0.283,0.394,0.014,0.011,0.016,24.35,24.12,24.59,0.939,0.932,0.946,0.97,0.97,0.971,0.911,0.904,0.918,33.47,29.35,37.48,32.47,28.47,36.38,0,0,0,0,0,0,0.361,0,0.051,0.22,0.78,0.22,47
1456092000000,2016,2,2015,5,21,7,0.298,0.0514,0.247,14748.9,96.4,96.4,87.79,2,2,2,492.8,436.8,555.4,407.8,351.8,85,85,85,-8.12e-15,-5.684e-14,0,0.174,0.153,0.195,407.8,351.8,470.4,990,990,990,965.8,965.6,966.1,24.2,23.9,24.4,0.194,0.174,0.217,0.0915,0.065,0.121,0.0038,0.0027,0.0051,0.503,0.419,0.598,0.021,0.017,0.025,23.68,23.3,24.02,0.954,0.949,0.958,0.979,0.975,0.98,0.934,0.924,0.939,45.15,39.29,51.42,43.9,38.29,48.2,0,0,0,0,0,0,0.488,0,0.051,0.17,0.83,0.17,49.5
1456696800000,2016,2,2015,5,22,7,0.4,0.0628,0.337,19398.8,130.5,130.5,115.5,3,3,3,660.9,580.3,742.2,557,495.3,103.9,85,107,-8.12e-15,-5.684e-14,0,0.157,0.144,0.176,557,495.3,635.2,990,990,990,966.5,966.2,966.9,23.5,23.1,23.8,0.271,0.231,0.316,0.173,0.133,0.225,0.0074,0.0056,0.0097,0.637,0.529,0.77,0.027,0.022,0.033,22.82,22.36,23.26,0.951,0.946,0.956,0.975,0.97,0.98,0.927,0.917,0.937,39.47,35.61,44.38,38.49,34.55,43.49,0,0,0,0,0,0,0.641,0,0.063,0.16,0.84,0.16,48.5
1457301600000,2016,3,2015,6,23,7,0.498,0.0647,0.433,23987.4,153.5,153.5,142.8,4,3,3.142857142857143,823.4,767.6,887.3,716.4,660.6,107,107,107,0,0,0,0.13,0.121,0.139,716.4,660.6,780.3,990,990,990,967.2,967,967.4,22.8,22.6,23,0.366,0.33,0.415,0.279,0.242,0.317,0.012,0.011,0.014,0.897,0.812,0.981,0.039,0.035,0.043,21.91,21.61,22.22,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.928,0.938,47.16,39.38,51.29,45.77,38.39,48.2,0,0,0,0,0,0,0.793,0,0.065,0.13,0.87,0.13,48.2
1457906400000,2016,3,2015,6,24,7,0.616,0.0647,0.551,29273.3,192,192,174.2,4,4,4,1018,911.4,1143,910.9,804.4,107,107,107,-3.248e-14,-1.137e-13,0,0.106,0.0936,0.117,910.9,804.4,1036,990,990,990,967.9,967.5,968.3,22.1,21.7,22.5,0.539,0.437,0.678,0.389,0.328,0.504,0.018,0.015,0.023,1.18,0.979,1.47,0.053,0.044,0.068,20.89,20.18,21.47,0.955,0.954,0.956,0.979,0.977,0.98,0.935,0.931,0.937,44.47,40.38,48.97,43.56,39.45,47.99,0,0,0,0,0,0,0.968,0,0.065,0.11,0.89,0.11,47.5
1458511200000,2016,3,2015,6,25,7,0.802,0.078,0.662,32307.9,192.8,192.8,192.3,4,4,4,1326,1196,1422,1197,1067,129,129,129,101.5,0,192.6,0.0977,0.0907,0.108,1095,1067,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.816,0.732,0.861,0.637,0.574,0.648,0.03,0.027,0.031,1.75,1.6,1.81,0.083,0.074,0.087,19.32,18.96,19.89,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.46,48.7,50.42,48.08,47.73,48.2,0,0,0,0,0,0,1.07,0,0.14,0.097,0.83,0.17,40.3
1459116000000,2016,3,2015,6,26,7,0.88,0.0829,0.665,31852.8,190.3,190.3,189.6,4,4,4,1455,1437,1465,1318,1308,137.1,129,148,218.3,208.1,230,0.0941,0.0884,0.101,1100,1100,1100,990,990,990,969.3,969.3,969.4,20.7,20.6,20.7,0.879,0.868,0.888,0.648,0.648,0.648,0.031,0.031,0.031,1.83,1.82,1.84,0.088,0.088,0.089,18.83,18.79,18.9,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.37,48.26,48.55,47.4,47.29,47.58,0,0,0,0,0,0,1.05,0,0.215,0.094,0.76,0.24,36.2
1459720800000,2016,4,2015,7,27,7,0.877,0.0895,0.665,31883.7,190.1,190.1,189.8,4,4,4,1450,1440,1459,1302,1292,148,148,148,201.6,192.2,211,0.102,0.101,0.103,1100,1100,1100,990,990,990,969.3,969.3,969.4,20.7,20.6,20.7,0.88,0.876,0.884,0.648,0.648,0.648,0.031,0.031,0.031,1.83,1.82,1.83,0.088,0.088,0.089,18.85,18.82,18.88,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.41,48.32,48.5,47.45,47.36,47.53,0,0,0,0,0,0,1.05,0,0.212,0.1,0.76,0.24,36.4
1460325600000,2016,4,2015,7,28,7,0.863,0.0895,0.665,32027.2,191.2,191.2,190.6,4,4,4,1427,1412,1437,1279,1264,148,148,148,178.9,164.3,189.1,0.104,0.103,0.105,1100,1100,1100,990,990,990,969.2,969.2,969.3,20.8,20.7,20.8,0.87,0.864,0.875,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.81,1.82,0.088,0.087,0.088,18.93,18.9,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.63,48.53,48.77,47.66,47.56,47.8,0,0,0,0,0,0,1.06,0,0.198,0.1,0.77,0.23,37.1
1460930400000,2016,4,2015,7,29,7,0.811,0.0895,0.665,32336.7,192.8,192.8,192.5,4,4,4,1340,1259,1403,1192,1111,148,148,148,92.42,11.1,155.1,0.111,0.105,0.118,1100,1100,1100,990,990,990,969,968.7,969.2,21,20.8,21.3,0.834,0.8,0.86,0.648,0.648,0.648,0.031,0.03,0.031,1.78,1.75,1.81,0.085,0.082,0.087,19.25,19.02,19.54,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.47,48.86,50.26,48.12,47.89,48.2,0,0,0,0,0,0,1.07,0,0.146,0.11,0.82,0.18,39.9
1461535200000,2016,4,2015,7,30,7,0.69,0.0894,0.6,30961,192.8,192.8,184.3,4,4,4,1140,1062,1227,992.4,915.5,147.9,147,148,1.624e-14,0,1.137e-13,0.13,0.121,0.138,992.4,915.5,1079,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.643,0.547,0.765,0.456,0.382,0.601,0.021,0.017,0.028,1.37,1.18,1.66,0.063,0.054,0.078,20.29,19.72,20.72,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.1,44.44,49.81,46.07,43.55,48.2,0,0,0,0,0,0,1.02,0,0.09,0.13,0.87,0.13,44.9
1462140000000,2016,5,2015,8,31,7,0.589,0.0889,0.5,26560.2,170.7,170.7,158.1,4,3,3.7142857142857144,973.6,913.7,1039,826.6,766.7,147,147,147,0,0,0,0.151,0.141,0.161,826.6,766.7,892.2,990,990,990,967.8,967.6,968,22.2,22,22.4,0.466,0.411,0.526,0.339,0.31,0.371,0.015,0.014,0.017,1.05,0.986,1.14,0.047,0.044,0.052,21.16,20.84,21.44,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.63,40.02,52.22,42.97,39.06,48.2,0,0,0,0,0,0,0.878,0,0.089,0.15,0.85,0.15,45.1
1462744800000,2016,5,2015,8,32,7,0.517,0.0889,0.428,23675.6,144.6,144.6,140.9,3,3,3,855,814.3,898.1,708,667.3,147,147,147,0,0,0,0.172,0.164,0.181,708,667.3,751.1,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.364,0.339,0.397,0.274,0.247,0.303,0.012,0.011,0.013,0.899,0.829,0.979,0.04,0.036,0.044,21.78,21.53,22.01,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.22,45.94,50.58,46.98,45.02,48.2,0,0,0,0,0,0,0.783,0,0.089,0.17,0.83,0.17,45.8
1463349600000,2016,5,2015,8,33,7,0.467,0.0889,0.378,21433.7,133,133,127.6,3,3,3,771.6,738.6,802.3,624.6,591.6,147,147,147,0,0,0,0.191,0.183,0.199,624.6,591.6,655.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.315,0.296,0.332,0.218,0.196,0.239,0.0095,0.0085,0.01,0.757,0.701,0.809,0.033,0.03,0.035,22.26,22.08,22.44,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.4,41.4,45.24,42.53,40.53,44.33,0,0,0,0,0,0,0.709,0,0.089,0.19,0.81,0.19,45.9
1463954400000,2016,5,2015,8,34,7,0.419,0.0889,0.33,18864,119.1,119.1,112.3,3,3,3,692.4,659.6,726.3,545.4,512.6,147,147,147,0,0,0,0.213,0.202,0.223,545.4,512.6,579.3,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.27,0.251,0.289,0.165,0.143,0.188,0.0071,0.0061,0.0081,0.623,0.568,0.68,0.027,0.024,0.029,22.71,22.51,22.89,0.95,0.948,0.953,0.973,0.97,0.977,0.925,0.919,0.931,38.46,36.35,40.63,37.43,35.26,39.71,0,0,0,0,0,0,0.624,0,0.089,0.21,0.79,0.21,45
1464559200000,2016,5,2015,8,35,7,0.375,0.0768,0.298,17055.2,106,106,101.5,3,2,2.7142857142857144,620.4,592.6,648.9,493.4,473.6,127,119,147,-8.12e-15,-5.684e-14,5.684e-14,0.205,0.189,0.23,493.4,473.6,510.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.239,0.227,0.248,0.132,0.123,0.142,0.0056,0.0052,0.006,0.566,0.532,0.627,0.024,0.022,0.026,23.05,22.95,23.13,0.949,0.945,0.957,0.973,0.97,0.98,0.923,0.917,0.937,40.21,34.98,52.19,38.43,33.93,48.2,0,0,0,0,0,0,0.564,0,0.077,0.2,0.79,0.21,45.5
1465164000000,2016,6,2015,9,36,7,0.339,0.072,0.267,15806.2,96.4,96.4,94.08,2,2,2,560.4,537.6,584.7,441.4,418.6,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.213,0.204,0.221,441.4,418.6,465.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.211,0.203,0.222,0.107,0.0966,0.119,0.0045,0.004,0.005,0.559,0.524,0.598,0.023,0.022,0.025,23.32,23.17,23.46,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.31,46.04,50.64,47.04,45.12,48.2,0,0,0,0,0,0,0.523,0,0.072,0.21,0.79,0.21,46.6
1465768800000,2016,6,2015,9,37,7,0.308,0.072,0.236,14192.3,88.77,88.77,84.48,2,2,2,509.3,489.8,530.3,390.3,370.8,119,119,119,0,0,0,0.234,0.224,0.243,390.3,370.8,411.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.193,0.186,0.2,0.0832,0.074,0.0931,0.0035,0.0031,0.0039,0.482,0.453,0.513,0.02,0.019,0.021,23.63,23.5,23.74,0.954,0.951,0.956,0.98,0.978,0.98,0.934,0.931,0.937,43.11,41.06,45.29,42.24,40.17,44.38,0,0,0,0,0,0,0.469,0,0.072,0.23,0.77,0.23,46.1
1466373600000,2016,6,2015,9,38,7,0.281,0.072,0.209,12562.7,78.92,78.92,74.78,2,2,2,465.1,447.4,483.5,346.1,328.4,119,119,119,0,0,0,0.256,0.246,0.266,346.1,328.4,364.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.177,0.171,0.184,0.0624,0.054,0.071,0.0026,0.0022,0.0029,0.416,0.389,0.443,0.017,0.016,0.018,23.89,23.78,24,0.948,0.945,0.95,0.973,0.97,0.977,0.922,0.917,0.928,38.43,36.53,40.4,37.39,35.43,39.46,0,0,0,0,0,0,0.415,0,0.072,0.26,0.74,0.26,44.7
1466978400000,2016,6,2015,9,39,7,0.258,0.0691,0.189,11365.6,69.88,69.88,67.65,2,2,2,427.2,411.6,442.8,312.9,303.6,114.3,108,119,0,0,0,0.267,0.256,0.279,312.9,303.6,323.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.165,0.161,0.169,0.0467,0.0423,0.0518,0.0019,0.0017,0.0021,0.365,0.35,0.382,0.015,0.014,0.016,24.11,24.03,24.2,0.943,0.941,0.944,0.97,0.97,0.97,0.914,0.913,0.916,34.87,33.9,36.02,33.83,32.88,34.94,0,0,0,0,0,0,0.376,0,0.069,0.27,0.73,0.27,44.1
1467583200000,2016,7,2015,10,40,7,0.237,0.0653,0.172,10347.2,64.66,64.66,61.59,2,2,2,392.1,379.1,406.4,284.1,271.1,108,108,108,0,0,0,0.276,0.266,0.285,284.1,271.1,298.4,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.154,0.149,0.159,0.0331,0.0269,0.0398,0.0013,0.0011,0.0016,0.321,0.302,0.343,0.013,0.012,0.014,24.32,24.23,24.4,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.75,30.3,33.33,30.8,29.39,32.33,0,0,0,0,0,0,0.342,0,0.065,0.28,0.73,0.27,43.7
1468188000000,2016,7,2015,10,41,7,0.219,0.0653,0.154,9279.5,57.89,57.89,55.24,2,2,2,362.6,350.3,374.9,254.6,242.3,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.298,0.288,0.308,254.6,242.3,266.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.139,0.148,0.0198,0.0163,0.025,0.0008,0.00066,0.001,0.278,0.261,0.295,0.011,0.011,0.012,24.51,24.43,24.59,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.47,27.08,29.84,27.62,26.27,28.95,0,0,0,0,0,0,0.307,0,0.065,0.3,0.7,0.3,42.4
1468792800000,2016,7,2015,10,42,7,0.203,0.0653,0.138,8296.75,51.75,51.75,49.39,2,1,1.4285714285714286,336.3,326.6,346.8,228.3,218.6,108,108,108,8.12e-15,0,2.842e-14,0.321,0.311,0.331,228.3,218.6,238.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.134,0.131,0.138,0.0152,0.0143,0.016,0.00061,0.00057,0.00065,0.332,0.25,0.4,0.013,0.01,0.016,24.59,24.52,24.65,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.68,25.87,52.59,38.46,25.09,48.2,0,0,0,0,0,0,0.274,0,0.065,0.32,0.68,0.32,40.9
1469397600000,2016,7,2015,10,43,7,0.19,0.0653,0.125,7847.43,48.2,48.2,46.71,1,1,1,314.5,305.5,323.5,206.5,197.5,108,108,108,0,-2.842e-14,2.842e-14,0.344,0.334,0.354,206.5,197.5,215.5,990,990,990,965,964.9,965,25,25,25.1,0.126,0.123,0.13,0.0133,0.0125,0.0141,0.00053,0.0005,0.00056,0.361,0.345,0.377,0.014,0.014,0.015,24.67,24.61,24.73,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.75,45.69,49.8,46.71,44.78,48.2,0,0,0,0,0,0,0.26,0,0.065,0.34,0.66,0.34,41.3
1470002400000,2016,8,2015,11,44,7,0.175,0.0562,0.119,7522.37,47.37,47.37,44.78,1,1,1,290,279,301.4,197,186,93,93,93,-1.218e-14,-2.842e-14,2.842e-14,0.321,0.309,0.333,197,186,208.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.121,0.117,0.125,0.0125,0.0116,0.0135,0.0005,0.00046,0.00054,0.342,0.323,0.363,0.014,0.013,0.014,24.8,24.73,24.86,0.954,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.69,43.09,48.33,44.78,42.23,47.37,0,0,0,0,0,0,0.249,0,0.056,0.32,0.68,0.32,43
1470607200000,2016,8,2015,11,45,7,0.162,0.0562,0.106,6627.3,41.66,41.66,39.45,1,1,1,267.5,258.5,276.5,174.5,165.5,93,93,93,1.218e-14,0,2.842e-14,0.348,0.336,0.36,174.5,165.5,183.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.117,0.0106,0.00981,0.0113,0.00042,0.00039,0.00045,0.302,0.286,0.318,0.012,0.011,0.013,24.93,24.88,24.98,0.947,0.944,0.95,0.977,0.972,0.98,0.925,0.918,0.931,40.39,38.26,42.51,39.45,37.2,41.66,0,0,0,0,0,0,0.219,0,0.056,0.35,0.65,0.35,40.9
1471212000000,2016,8,2015,11,46,7,0.15,0.0562,0.0938,5839.49,36.46,36.46,34.76,1,1,1,248.1,240.7,255.5,155.1,147.7,93,93,93,0,0,0,0.375,0.364,0.386,155.1,147.7,162.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.104,0.109,0.00893,0.0083,0.00956,0.00035,0.00033,0.00038,0.267,0.254,0.28,0.011,0.01,0.011,25.05,25,25.1,0.941,0.938,0.943,0.97,0.97,0.971,0.912,0.91,0.915,35.83,34.1,37.56,34.76,33.08,36.46,0,0,0,0,0,0,0.193,0,0.0562,0.37,0.63,0.37,38.9
1471816800000,2016,8,2015,11,47,7,0.141,0.0562,0.0843,5240.04,32.52,32.52,31.19,1,1,1,232.4,226.8,238.2,139.4,133.8,93,93,93,0,0,0,0.4,0.39,0.41,139.4,133.8,145.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.099,0.103,0.0076,0.00712,0.00809,0.0003,0.00028,0.00032,0.239,0.229,0.25,0.0094,0.009,0.0098,25.17,25.12,25.21,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.16,30.83,33.52,31.19,29.9,32.52,0,0,0,0,0,0,0.173,0,0.0567,0.4,0.6,0.4,37.2
1472421600000,2016,8,2015,11,48,7,0.132,0.049,0.0825,5141.45,32.85,32.85,30.6,1,1,1,217.4,209,224.8,136.4,128,81,72,93,0,0,0,0.372,0.33,0.421,136.4,128,146,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0987,0.0969,0.101,0.00735,0.00663,0.00816,0.00029,0.00026,0.00032,0.233,0.219,0.249,0.0091,0.0086,0.0098,25.26,25.23,25.31,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.55,29.48,33.87,30.6,28.59,32.85,0,0,0,0,0,0,0.17,0,0.0495,0.37,0.63,0.37,39
1473026400000,2016,9,2015,12,49,7,0.119,0.0435,0.0758,4719.34,30.1,30.1,28.09,1,1,1,197.4,189.6,206,125.4,117.6,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.365,0.35,0.38,125.4,117.6,134,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0911,0.0969,0.00641,0.00574,0.00714,0.00025,0.00022,0.00028,0.212,0.198,0.227,0.0083,0.0077,0.0089,25.37,25.34,25.38,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.895,0.904,28.96,27.01,31.03,28.09,26.2,30.1,0,0,0,0,0,0,0.156,0,0.0432,0.37,0.64,0.36,39.7
1473631200000,2016,9,2015,12,50,7,0.11,0.0435,0.0664,4087.84,25.6,25.6,24.33,1,1,1,181.8,176.2,187.1,109.8,104.2,72,72,72,0,-1.421e-14,1.421e-14,0.396,0.385,0.409,109.8,104.2,115.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0864,0.0903,0.00509,0.0046,0.00553,0.0002,0.00018,0.00022,0.184,0.174,0.194,0.0072,0.0068,0.0076,25.38,25.38,25.38,0.918,0.914,0.921,0.97,0.97,0.97,0.89,0.886,0.894,25.08,23.68,26.4,24.33,22.97,25.6,0,0,0,0,0,0,0.135,0,0.0436,0.4,0.6,0.4,37.2
1474236000000,2016,9,2015,12,51,7,0.102,0.0435,0.0584,3574.94,22.52,22.52,21.28,1,1,1,168.6,163.3,174.3,96.58,91.31,72,72,72,0,-1.421e-14,1.421e-14,0.427,0.413,0.441,96.58,91.31,102.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0837,0.0819,0.0857,0.00396,0.00351,0.00444,0.00016,0.00014,0.00017,0.161,0.151,0.171,0.0063,0.0059,0.0067,25.38,25.38,25.38,0.915,0.911,0.921,0.967,0.965,0.97,0.885,0.883,0.888,22,20.92,23.21,21.28,20.19,22.52,0,0,0,0,0,0,0.118,0,0.0436,0.43,0.57,0.43,35
1474840800000,2016,9,2015,12,52,7,0.0956,0.0401,0.0555,3409.05,22.7,22.7,20.29,1,1,1,158,154.8,161.9,91.71,84.47,66.29,52,72,6.09e-15,0,1.421e-14,0.419,0.335,0.46,91.71,84.47,103.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0795,0.0825,0.00355,0.00293,0.00451,0.00014,0.00011,0.00018,0.151,0.139,0.169,0.0059,0.0054,0.0066,25.37,25.34,25.38,0.922,0.913,0.929,0.965,0.962,0.97,0.89,0.886,0.893,21.02,19.52,23.4,20.29,18.78,22.7,0,0,0,0,0,0,0.113,0,0.0401,0.42,0.58,0.42,35.7
1475445600000,2016,10,2016,1,1,7,0.0912,0.0314,0.0598,3648.23,22.57,22.57,21.72,1,1,1,150.8,148,154.6,98.85,96,52,52,52,2.03e-15,0,1.421e-14,0.345,0.336,0.351,98.85,96,102.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.08,0.0823,0.00415,0.00391,0.00447,0.00016,0.00015,0.00018,0.161,0.156,0.168,0.0063,0.0061,0.0066,25.34,25.34,25.34,0.913,0.911,0.915,0.968,0.967,0.97,0.884,0.883,0.885,22.43,21.83,23.26,21.72,21.11,22.57,0,0,0,0,0,0,0.121,0,0.0314,0.34,0.66,0.34,40
1476050400000,2016,10,2016,1,2,7,0.0862,0.0314,0.0548,3358.35,20.83,20.83,19.99,1,1,1,142.5,138.4,146.6,90.53,86.43,52,52,52,-4.06e-15,-1.421e-14,0,0.365,0.355,0.376,90.53,86.43,94.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0766,0.0795,0.00344,0.0031,0.00379,0.00014,0.00012,0.00015,0.146,0.139,0.154,0.0057,0.0054,0.006,25.35,25.35,25.36,0.921,0.916,0.925,0.965,0.963,0.966,0.888,0.885,0.891,20.72,19.89,21.55,19.99,19.15,20.83,0,0,0,0,0,0,0.111,0,0.0314,0.36,0.64,0.36,39
1476655200000,2016,10,2016,1,3,7,0.0806,0.0314,0.0492,3041.49,18.87,18.87,18.1,1,1,1,133.3,129.4,137.1,81.27,77.4,52,52,52,4.06e-15,0,1.421e-14,0.39,0.379,0.402,81.27,77.4,85.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0734,0.0761,0.00266,0.00233,0.00298,0.0001,0.000091,0.00012,0.13,0.123,0.136,0.0051,0.0048,0.0054,25.37,25.36,25.38,0.932,0.927,0.937,0.961,0.96,0.962,0.895,0.892,0.9,18.84,18.05,19.62,18.1,17.33,18.87,0,0,0,0,0,0,0.101,0,0.0314,0.39,0.61,0.39,37.7
