datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1577829600000,2020,1,2019,4,31,0.374,0.196,0.163,8255.99,17.73,17.73,11.1,1,0,0.8709677419354839,139.5,110.8,152.4,66.46,37.85,73,73,73,5.607,-1.421e-14,48.52,0.528,0.479,0.659,60.85,0,79.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0708,0.077,0.00147,0,0.0025,0.000058,0,0.000098,0.107,0.0708,0.129,0.0042,0.0028,0.0051,25.39,25.38,25.43,0.629,0,0.94,0.65,0,0.96,0.604,0,0.902,11.56,0,18.47,11.1,0,17.73,4,6,0,0.129,0.194,0,0.0616,0.323,0.211,0.52,0.44,0.56,22.1
1580508000000,2020,2,2019,5,29,0.566,0.213,0.353,17497.2,58.48,58.48,25.14,2,1,1.1379310344827587,226,156.5,353.4,141,71.52,85,85,85,-4.9e-16,-2.842e-14,2.842e-14,0.399,0.241,0.543,141,71.52,268.4,990,990,990,964.6,964.4,965.2,25.4,24.8,25.6,0.0998,0.0752,0.145,0.00807,0.00183,0.0257,0.00032,0.000072,0.001,0.217,0.116,0.376,0.0086,0.0046,0.015,25.17,24.54,25.41,0.679,0,0.958,0.702,0,0.98,0.658,0,0.939,22.05,0,50.37,21.38,0,48.2,0,8,0,0,0.276,0,0.14,0.276,0.213,0.38,0.62,0.38,30.9
1583013600000,2020,3,2019,6,31,1.61,0.287,1.32,75933.9,144.6,144.6,102.1,3,2,2.4838709677419355,599.5,361.3,870.7,492.5,254.3,107,107,107,3.667e-15,0,5.684e-14,0.193,0.123,0.296,492.5,254.3,763.7,990,990,990,966.3,965.2,967.4,23.7,22.6,24.8,0.247,0.143,0.4,0.145,0.019,0.309,0.0062,0.00077,0.014,0.597,0.276,0.992,0.025,0.011,0.044,23.14,21.63,24.52,0.95,0.93,0.958,0.976,0.97,0.98,0.928,0.903,0.938,41.73,28.45,52.66,40.51,27.59,48.2,0,0,0,0,0,0,0.567,0,0.29,0.18,0.82,0.18,47.2
1585692000000,2020,4,2019,7,30,3.04,0.344,2.66,133609,192.8,192.8,185.6,4,3,3.966666666666667,1172,898.5,1292,1040,773.5,132.7,125,148,15.07,-1.137e-13,63.89,0.114,0.097,0.139,1025,773.5,1100,990,990,990,968.4,967.5,968.8,21.6,21.2,22.5,0.697,0.416,0.814,0.535,0.313,0.648,0.025,0.014,0.031,1.51,0.992,1.76,0.07,0.044,0.083,20.05,19.42,21.49,0.954,0.953,0.956,0.98,0.977,0.98,0.935,0.931,0.937,48.37,40.34,51.96,46.79,39.41,48.2,0,0,0,0,0,0,1.03,0,0.38,0.11,0.88,0.12,44
1588284000000,2020,5,2019,8,31,2.11,0.394,1.72,95463.1,175.8,175.8,128.3,4,2,3,788.8,571,1073,641.8,424.1,147,147,147,-1.834e-15,-5.684e-14,1.137e-13,0.193,0.137,0.257,641.8,424.1,926.4,990,990,990,967.1,966.2,968.1,22.9,21.9,23.8,0.336,0.206,0.557,0.227,0.0992,0.387,0.01,0.0042,0.018,0.795,0.534,1.2,0.035,0.022,0.055,22.15,20.67,23.3,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.47,35.31,52.24,43.15,34.25,48.2,0,0,0,0,0,0,0.713,0,0.39,0.19,0.82,0.18,45.2
1590962400000,2020,6,2019,9,30,1.15,0.308,0.845,50730.3,94.84,94.84,70.46,2,2,2,445.1,355.6,560.9,326.1,236.6,119,119,119,-2.842e-15,-5.684e-14,2.842e-14,0.272,0.212,0.335,326.1,236.6,441.9,990,990,990,965.6,965.2,966.1,24.4,23.9,24.8,0.17,0.138,0.211,0.0532,0.0159,0.108,0.0022,0.00064,0.0045,0.386,0.256,0.559,0.016,0.01,0.023,24.02,23.32,24.57,0.943,0.925,0.958,0.973,0.97,0.98,0.918,0.897,0.939,36.17,26.37,48.39,35.23,25.57,47.42,0,0,0,0,0,0,0.391,0,0.305,0.27,0.73,0.27,44.1
1593554400000,2020,7,2019,10,31,0.785,0.289,0.496,30701.8,52.67,52.67,41.27,2,1,1.1290322580645162,293,246.5,350.9,185,138.5,108,108,108,-2.75e-15,-2.842e-14,2.842e-14,0.373,0.308,0.438,185,138.5,242.9,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.119,0.102,0.139,0.0115,0.00752,0.0164,0.00046,0.0003,0.00066,0.302,0.239,0.393,0.012,0.0095,0.016,24.82,24.55,25.08,0.944,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.08,25.56,51.79,37.97,24.79,48.2,0,0,0,0,0,0,0.229,0,0.289,0.37,0.63,0.37,39.1
1596232800000,2020,8,2019,11,31,0.544,0.249,0.295,10349.1,33.84,33.84,13.91,1,1,1,203.1,171.8,244,110.1,78.83,93,93,93,-4.584e-16,-1.421e-14,1.421e-14,0.463,0.381,0.541,110.1,78.83,151,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0906,0.0796,0.105,0.00511,0.00245,0.00859,0.0002,0.000096,0.00034,0.187,0.131,0.26,0.0073,0.0051,0.01,25.33,25.08,25.42,0.45,0,0.939,0.469,0,0.97,0.436,0,0.911,14.34,0,34.89,13.91,0,33.84,0,16,0,0,0.516,0,0.0773,0.516,0.249,0.46,0.54,0.46,19
1598911200000,2020,9,2019,12,30,0.358,0.187,0.147,6326.69,21.64,21.64,8.787,1,0,0.8,138.1,115.5,170.5,66.1,43.5,72,72,72,9.329,-1.421e-14,49.24,0.528,0.422,0.623,56.77,0,98.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0744,0.0708,0.0844,0.00143,0,0.00412,0.000056,0,0.00016,0.106,0.0708,0.164,0.0042,0.0028,0.0064,25.4,25.37,25.43,0.46,0,0.939,0.481,0,0.968,0.442,0,0.901,9.132,0,22.36,8.787,0,21.64,6,9,0,0.2,0.3,0,0.0488,0.5,0.211,0.52,0.41,0.59,17.7
1601503200000,2020,10,2020,1,31,0.282,0.139,0.102,0,0,0,0,1,0,0.6774193548387096,105.2,96.09,115.2,53.17,44.09,52,52,52,14.99,-7.105e-15,49.83,0.496,0.451,0.541,38.18,0,63.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000366,0,0.00112,0.000014,0,0.000044,0.0838,0.0708,0.0998,0.0033,0.0028,0.0039,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10,21,0,0.323,0.677,0,0,1,0.18,0.49,0.36,0.64,0
1604181600000,2020,11,2020,2,30,0.31,0.13,0.164,7987.84,20.13,20.13,11.09,1,0,0.8666666666666667,119.5,95.27,141.2,69.5,45.27,50,50,50,6.2,-1.421e-14,48.28,0.425,0.354,0.525,63.3,0,91.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0708,0.078,0.0017,0,0.0035,0.000067,0,0.00014,0.11,0.0708,0.147,0.0043,0.0028,0.0058,25.39,25.35,25.43,0.584,0,0.936,0.609,0,0.965,0.562,0,0.899,11.54,0,20.86,11.09,0,20.13,4,7,0,0.133,0.233,0,0.0616,0.367,0.146,0.42,0.53,0.47,25.8
1606773600000,2020,12,2020,3,31,0.456,0.158,0.298,18409.9,28.35,28.35,24.74,1,1,1,170.3,139.6,185.5,111.3,80.56,59,59,59,-3.667e-15,-1.421e-14,1.421e-14,0.348,0.318,0.423,111.3,80.56,126.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0865,0.0756,0.0918,0.00521,0.0026,0.0065,0.0002,0.0001,0.00025,0.184,0.129,0.212,0.0072,0.0051,0.0083,25.36,25.35,25.37,0.922,0.913,0.933,0.969,0.96,0.97,0.893,0.883,0.901,25.53,18.7,29.23,24.74,17.95,28.35,0,0,0,0,0,0,0.137,0,0.158,0.35,0.65,0.35,40.4
1609452000000,2021,1,2020,4,31,0.599,0.196,0.404,25271.6,44.29,44.29,33.97,1,1,1,223.7,185.8,267.3,150.7,112.8,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.33,0.273,0.393,150.7,112.8,194.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.102,0.0887,0.118,0.00856,0.00534,0.0123,0.00034,0.00021,0.00049,0.257,0.189,0.335,0.01,0.0074,0.013,25.19,24.9,25.39,0.938,0.92,0.953,0.972,0.97,0.98,0.912,0.892,0.934,34.92,25.82,45.2,33.97,25.05,44.29,0,0,0,0,0,0,0.189,0,0.195,0.33,0.67,0.33,42.2
1612130400000,2021,2,2020,5,28,0.872,0.206,0.666,40364.5,96.4,96.4,60.07,2,1,1.5714285714285714,360.3,267.5,559.3,275.3,182.5,85,85,85,-1.015e-14,-5.684e-14,2.842e-14,0.248,0.152,0.318,275.3,182.5,474.3,990,990,990,965.2,964.8,966.1,24.8,23.9,25.2,0.147,0.114,0.219,0.037,0.0113,0.123,0.0015,0.00045,0.0051,0.372,0.243,0.605,0.015,0.0097,0.025,24.43,23.28,24.92,0.947,0.923,0.959,0.976,0.97,0.98,0.925,0.895,0.94,41.31,25.68,52.75,39.87,24.91,48.2,0,0,0,0,0,0,0.334,0,0.206,0.24,0.76,0.24,46.3
1614549600000,2021,3,2020,6,31,1.62,0.287,1.33,76266.2,106.5,106.5,102.5,3,2,2.774193548387097,603.4,573.8,619.2,496.4,466.8,107,107,107,1.834e-15,-5.684e-14,5.684e-14,0.177,0.173,0.186,496.4,466.8,512.2,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.237,0.22,0.246,0.134,0.119,0.143,0.0057,0.005,0.0061,0.561,0.522,0.631,0.024,0.022,0.027,23.13,23.06,23.22,0.949,0.945,0.957,0.972,0.97,0.98,0.922,0.917,0.938,39.52,34.91,52.66,37.8,33.86,48.2,0,0,0,0,0,0,0.569,0,0.29,0.18,0.82,0.18,47.1
1617228000000,2021,4,2020,7,30,1.81,0.324,1.48,84944.3,128.8,128.8,118,3,3,3,697,619.5,753.4,572,494.4,125,125,125,0,-5.684e-14,5.684e-14,0.18,0.166,0.202,572,494.4,628.4,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.285,0.24,0.317,0.183,0.132,0.221,0.0079,0.0056,0.0096,0.668,0.538,0.763,0.029,0.023,0.033,22.64,22.32,23.08,0.952,0.946,0.955,0.976,0.97,0.98,0.929,0.917,0.936,40.28,35.29,43.82,39.33,34.23,42.94,0,0,0,0,0,0,0.655,0,0.33,0.18,0.82,0.18,46.9
1619820000000,2021,5,2020,8,31,1.5,0.394,1.11,65133.9,108.2,108.2,87.55,3,2,2.129032258064516,561,476.2,672.5,414,329.2,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.265,0.219,0.309,414,329.2,525.5,990,990,990,966.1,965.7,966.6,23.9,23.4,24.3,0.205,0.173,0.259,0.0947,0.0544,0.152,0.004,0.0022,0.0065,0.507,0.392,0.643,0.021,0.016,0.027,23.37,22.82,23.87,0.952,0.945,0.958,0.977,0.97,0.98,0.93,0.917,0.939,42.76,35.49,52.66,41.5,34.42,48.2,0,0,0,0,0,0,0.486,0,0.39,0.26,0.74,0.26,43.4
1622498400000,2021,6,2020,9,30,0.977,0.308,0.668,40516.1,75.72,75.72,56.27,2,1,1.6333333333333333,376.9,299,469.3,257.9,180,119,119,119,-1.895e-15,-2.842e-14,2.842e-14,0.322,0.254,0.398,257.9,180,350.3,990,990,990,965.3,964.9,965.7,24.7,24.3,25.1,0.146,0.118,0.179,0.0279,0.011,0.0644,0.0011,0.00044,0.0026,0.341,0.252,0.422,0.014,0.01,0.017,24.38,23.87,24.79,0.944,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.57,25.93,52.23,36.43,25.15,48.2,0,0,0,0,0,0,0.313,0,0.309,0.32,0.68,0.32,41.5
1625090400000,2021,7,2020,10,31,0.652,0.289,0.363,21987.8,42.34,42.34,29.55,1,1,1,243.6,204.6,294.9,135.6,96.64,108,108,108,2.292e-15,-2.842e-14,2.842e-14,0.449,0.366,0.528,135.6,96.64,186.9,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.101,0.0876,0.119,0.00727,0.00396,0.0116,0.00029,0.00016,0.00046,0.234,0.165,0.326,0.0092,0.0064,0.013,25.12,24.79,25.41,0.901,0,0.951,0.94,0,0.98,0.876,0,0.932,30.41,0,43.2,29.55,0,42.34,0,1,0,0,0.0323,0,0.164,0.0323,0.289,0.44,0.56,0.44,33.7
1627768800000,2021,8,2020,11,31,0.442,0.249,0.177,0,0,0,0,1,0,0.8709677419354839,165.2,138.7,201.6,72.16,45.74,93,93,93,6.167,-1.421e-14,49.85,0.57,0.461,0.67,65.99,0,108.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0776,0.0708,0.0901,0.00191,0,0.00498,0.000075,0,0.00019,0.118,0.0708,0.184,0.0046,0.0028,0.0072,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,27,0,0.129,0.871,0,0,1,0.265,0.56,0.4,0.6,0
1630447200000,2021,9,2020,12,30,0.28,0.187,0.0301,332.966,13.87,13.87,0.4625,1,0,0.2,108.2,88.98,137.4,36.16,16.98,72,72,72,24.54,-7.105e-15,48.97,0.677,0.524,0.809,11.63,0,65.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0727,0.000138,0,0.00131,0.0000054,0,0.000051,0.0752,0.0708,0.105,0.003,0.0028,0.0041,25.42,25.4,25.43,0.0296,0,0.888,0.032,0,0.96,0.0284,0,0.852,0.4817,0,14.45,0.4625,0,13.87,24,5,0,0.8,0.167,0,0.00257,0.967,0.2499,0.67,0.11,0.89,1.19
1633039200000,2021,10,2021,1,31,0.251,0.139,0,0,0,0,0,0,0,0,93.72,86.79,101.6,41.72,34.79,52,52,52,41.72,34.79,49.56,0.556,0.512,0.599,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.251,0.55,0,1,0
1635717600000,2021,11,2021,2,30,0.287,0.13,0.154,4100.1,15.84,15.84,5.695,1,0,0.9666666666666667,110.9,98.28,121.8,60.9,48.28,50,50,50,1.609,-7.105e-15,48.28,0.452,0.411,0.509,59.29,0,71.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0711,0.000931,0,0.00185,0.000037,0,0.000073,0.0962,0.0708,0.112,0.0038,0.0028,0.0044,25.4,25.39,25.43,0.358,0,0.923,0.384,0,0.96,0.343,0,0.886,5.932,0,16.5,5.695,0,15.84,1,17,0,0.0333,0.567,0,0.0316,0.6,0.133,0.45,0.54,0.46,14.3
1638309600000,2021,12,2021,3,31,0.337,0.158,0.156,6792.74,19.18,19.18,9.13,1,0,0.8064516129032258,125.9,103.2,145.6,66.93,44.2,59,59,59,8.81,-1.421e-14,47.2,0.475,0.405,0.572,58.12,0,86.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0732,0.0708,0.0777,0.00151,0,0.00311,0.000059,0,0.00012,0.107,0.0708,0.14,0.0042,0.0028,0.0055,25.39,25.36,25.43,0.479,0,0.938,0.496,0,0.963,0.46,0,0.9,9.501,0,19.92,9.13,0,19.18,6,9,0,0.194,0.29,0,0.0507,0.484,0.181,0.47,0.46,0.54,20.2
1640988000000,2022,1,2021,4,31,0.421,0.196,0.225,13855.8,21.17,21.17,18.62,1,1,1,157,140.1,169.1,84.04,67.11,73,73,73,-4.584e-16,-1.421e-14,1.421e-14,0.466,0.432,0.521,84.04,67.11,96.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0726,0.0829,0.00289,0.00145,0.00392,0.00011,0.000057,0.00015,0.137,0.107,0.159,0.0054,0.0042,0.0062,25.38,25.38,25.39,0.925,0.897,0.938,0.963,0.96,0.967,0.89,0.861,0.901,19.35,14.99,21.89,18.62,14.39,21.17,0,0,0,0,0,0,0.103,0,0.196,0.47,0.53,0.47,32.9
1643666400000,2022,2,2021,5,28,0.49,0.206,0.284,9996.52,35.71,35.71,14.88,1,1,1,202.5,168.3,244,117.5,83.28,85,85,85,2.03e-15,-1.421e-14,1.421e-14,0.424,0.348,0.505,117.5,83.28,159,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0915,0.0794,0.106,0.00574,0.00283,0.00927,0.00022,0.00011,0.00037,0.198,0.137,0.273,0.0078,0.0054,0.011,25.33,25.06,25.41,0.466,0,0.942,0.485,0,0.97,0.452,0,0.914,15.34,0,36.81,14.88,0,35.71,0,14,0,0,0.5,0,0.0826,0.5,0.206,0.42,0.58,0.42,20.4
1646085600000,2022,3,2021,6,31,0.946,0.287,0.659,39995.4,79.06,79.06,53.76,2,1,1.6129032258064515,353.1,248.1,471.2,246.1,141.1,107,107,107,-9.168e-16,-2.842e-14,2.842e-14,0.313,0.227,0.431,246.1,141.1,364.2,990,990,990,965.2,964.7,965.7,24.8,24.3,25.3,0.14,0.103,0.182,0.0255,0.00775,0.0709,0.001,0.00031,0.0029,0.322,0.244,0.441,0.013,0.0096,0.018,24.51,23.84,25.07,0.941,0.925,0.959,0.973,0.97,0.98,0.915,0.897,0.94,35.92,26.27,52.76,34.77,25.48,48.2,0,0,0,0,0,0,0.299,0,0.287,0.3,0.7,0.3,42.3
1648764000000,2022,4,2021,7,30,1.62,0.324,1.3,75414.4,131.3,131.3,104.7,3,2,2.566666666666667,626.8,479.2,767.6,501.8,354.2,125,125,125,-1.895e-15,-5.684e-14,5.684e-14,0.204,0.163,0.261,501.8,354.2,642.6,990,990,990,966.4,965.8,967,23.6,23,24.2,0.249,0.181,0.325,0.144,0.0662,0.23,0.0061,0.0027,0.01,0.601,0.429,0.787,0.026,0.018,0.034,23.01,22.24,23.82,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.36,35.36,52.09,41.25,34.3,48.2,0,0,0,0,0,0,0.582,0,0.32,0.2,0.8,0.2,46.6
1651356000000,2022,5,2021,8,31,1.78,0.394,1.38,79553.5,129.6,129.6,106.9,3,2,2.5806451612903225,663.5,473.2,782.8,516.5,326.2,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.228,0.188,0.311,516.5,326.2,635.8,990,990,990,966.5,965.7,967,23.5,23,24.3,0.258,0.171,0.321,0.154,0.0529,0.226,0.0066,0.0022,0.0098,0.625,0.387,0.776,0.027,0.016,0.034,22.83,22.19,23.88,0.953,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.939,42.74,35.83,52.53,41.61,34.76,48.2,0,0,0,0,0,0,0.594,0,0.4,0.22,0.78,0.22,44.7
1654034400000,2022,6,2021,9,30,0.912,0.308,0.604,36777.6,74.29,74.29,51.08,2,1,1.4666666666666666,352,271.9,463,233,152.9,119,119,119,9.474e-16,-2.842e-14,2.842e-14,0.347,0.257,0.438,233,152.9,344,990,990,990,965.2,964.8,965.7,24.8,24.3,25.2,0.137,0.109,0.176,0.0222,0.00875,0.0614,0.0009,0.00035,0.0025,0.327,0.253,0.412,0.013,0.01,0.017,24.51,23.9,24.95,0.944,0.924,0.959,0.974,0.97,0.98,0.919,0.897,0.939,37.86,26.05,52.46,36.7,25.27,48.2,0,0,0,0,0,0,0.284,0,0.308,0.34,0.66,0.34,40.3
1656626400000,2022,7,2021,10,31,0.591,0.289,0.302,13533.7,35.74,35.74,18.19,1,1,1,220.8,185.8,267.8,112.8,77.78,108,108,108,-3.226e-21,-1.421e-14,2.842e-14,0.495,0.403,0.581,112.8,77.78,159.8,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0933,0.081,0.11,0.00534,0.00236,0.00933,0.00021,0.000092,0.00037,0.193,0.131,0.278,0.0076,0.0051,0.011,25.27,24.95,25.44,0.598,0,0.942,0.626,0,0.97,0.58,0,0.914,18.75,0,36.85,18.19,0,35.74,0,11,0,0,0.355,0,0.101,0.355,0.289,0.49,0.51,0.49,22.9
1659304800000,2022,8,2021,11,31,0.405,0.249,0.113,0,0,0,0,1,0,0.6129032258064516,151.3,127.5,182.8,58.3,34.53,93,93,93,16.28,-1.421e-14,49.57,0.622,0.509,0.729,42.03,0,89.77,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.074,0.0708,0.0834,0.000967,0,0.00338,0.000038,0,0.00013,0.0965,0.0708,0.151,0.0038,0.0028,0.0059,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12,19,0,0.387,0.613,0,0,1,0.292,0.61,0.28,0.72,0
1661983200000,2022,9,2021,12,30,0.255,0.187,0.0091,0,0,0,0,1,0,0.06666666666666667,98.5,81.05,126.2,26.5,9.05,72,72,72,22.99,0,48.15,0.744,0.571,0.888,3.511,0,54.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000151,0,0.000354,5.9e-7,0,0.000014,0.0717,0.0708,0.0868,0.0028,0.0028,0.0034,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,28,2,0,0.933,0.0667,0,0,1,0.2459,0.73,0.036,0.96,0
1664575200000,2022,10,2022,1,31,0.204,0.139,0,0,0,0,0,0,0,0,76.09,72.85,80.23,24.09,20.85,52,52,52,24.09,20.85,28.23,0.684,0.648,0.714,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.204,0.68,0,1,0
1667253600000,2022,11,2022,2,30,0.286,0.13,0.137,5234.45,17.36,17.36,7.27,1,0,0.8,110.2,78.86,127.5,60.15,28.86,50,50,50,7.221,-7.105e-15,44.45,0.462,0.392,0.634,52.93,0,77.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0731,0.0011,0,0.00234,0.000043,0,0.000092,0.0976,0.0708,0.123,0.0038,0.0028,0.0048,25.4,25.38,25.43,0.428,0,0.94,0.448,0,0.96,0.411,0,0.903,7.573,0,18.08,7.27,0,17.36,6,10,0,0.2,0.333,0,0.0404,0.533,0.149,0.45,0.48,0.52,18.3
1669845600000,2022,12,2022,3,31,0.354,0.158,0.192,9815.81,19.91,19.91,13.19,1,0,0.967741935483871,132.2,107.3,149.1,73.23,48.3,59,59,59,1.558,-1.421e-14,48.3,0.451,0.396,0.55,71.68,0,90.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0742,0.0708,0.079,0.00198,0,0.00341,0.000078,0,0.00013,0.117,0.0708,0.147,0.0046,0.0028,0.0057,25.38,25.35,25.43,0.689,0,0.938,0.713,0,0.964,0.662,0,0.901,13.73,0,20.64,13.19,0,19.91,1,7,0,0.0323,0.226,0,0.0733,0.258,0.162,0.45,0.54,0.46,27.7