datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
870645600000,1997,8,1996,11,44,7,0.0667,0.0562,0,0,0,0,0,0,0,0,110.4,104.6,116.1,17.35,11.61,93,93,93,17.35,11.61,23.09,0.844,0.801,0.889,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0667,0.84,0,1,0
871250400000,1997,8,1996,11,45,7,0.06,0.0562,0,0,0,0,0,0,0,0,99.14,95.04,103.2,6.141,2.04,93,93,93,6.141,2.04,10.24,0.939,0.901,0.979,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.06,0.94,0,1,0
871855200000,1997,8,1996,11,46,7,0.0558,0.0556,0,0,0,0,0,0,0,0,92.31,89.84,94.77,0.4071,0,91.9,89.84,93,0.4071,0,1.77,0.996,0.981,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0558,1,0,1,0
872460000000,1997,8,1996,11,47,7,0.0524,0.0524,0,0,0,0,0,0,0,0,86.56,84.1,89.02,0,0,86.56,84.1,89.02,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0524,1,0,1,0
873064800000,1997,9,1996,12,48,7,0.0475,0.0435,0,0,0,0,0,0,0,0,78.55,73.98,83.83,6.554,1.98,72,72,72,6.554,1.98,11.83,0.918,0.859,0.973,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0475,0.92,0,1,0
873669600000,1997,9,1996,12,49,7,0.0424,0.0424,0,0,0,0,0,0,0,0,70.13,67.93,72.62,0.08857,0,70.04,67.93,72,0.08857,0,0.62,0.999,0.991,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0424,1,0,1,0
874274400000,1997,9,1996,12,50,7,0.04,0.04,0,0,0,0,0,0,0,0,66.06,63.41,68.61,0,0,66.06,63.41,68.61,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.04,1,0,1,0
874879200000,1997,9,1996,12,51,7,0.0362,0.0362,0,0,0,0,0,0,0,0,59.87,57.62,61.89,0,0,59.87,57.62,61.89,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0362,1,0,1,0
875484000000,1997,9,1996,12,52,7,0.0338,0.0323,0,0,0,0,0,0,0,0,55.94,55.52,57.44,2.576,0,53.37,52,57.44,2.576,0,3.79,0.954,0.932,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0338,0.96,0,1,0
876088800000,1997,10,1997,1,1,7,0.0346,0.0314,0,0,0,0,0,0,0,0,57.22,55.51,59.7,5.219,3.51,52,52,52,5.219,3.51,7.7,0.91,0.871,0.937,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0346,0.91,0,1,0
876693600000,1997,10,1997,1,2,7,0.0363,0.0314,0,0,0,0,0,0,0,0,60.08,59.18,61.42,8.084,7.18,52,52,52,8.084,7.18,9.42,0.866,0.847,0.879,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0363,0.87,0,1,0
877298400000,1997,10,1997,1,3,7,0.0338,0.0314,0,0,0,0,0,0,0,0,55.89,53.99,57.92,3.889,1.99,52,52,52,3.889,1.99,5.92,0.931,0.898,0.963,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0338,0.93,0,1,0
877903200000,1997,10,1997,1,4,7,0.0347,0.0311,0,0,0,0,0,0,0,0,57.3,53.6,59.85,5.867,1.6,51.43,50,52,5.867,1.6,9.05,0.9,0.847,0.97,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0347,0.9,0,1,0
878508000000,1997,11,1997,2,5,7,0.0373,0.0302,0,0,0,0,0,0,0,0,61.74,58.74,64.5,11.74,8.74,50,50,50,11.74,8.74,14.5,0.811,0.775,0.851,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0373,0.81,0,1,0
879112800000,1997,11,1997,2,6,7,0.0453,0.0302,0,0,0,0,0,0,0,0,74.83,63.45,81.34,24.83,13.45,50,50,50,24.83,13.45,31.34,0.674,0.615,0.788,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0453,0.67,0,1,0
879717600000,1997,11,1997,2,7,7,0.0465,0.0302,0,0,0,0,0,0,0,0,76.96,74.5,80.52,26.96,24.5,50,50,50,26.96,24.5,30.52,0.65,0.621,0.671,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0465,0.65,0,1,0
880322400000,1997,11,1997,2,8,7,0.0464,0.0302,0,0,0,0,0,0,0,0,76.69,73.68,80.24,26.69,23.68,50,50,50,26.69,23.68,30.24,0.653,0.623,0.679,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0464,0.65,0,1,0
880927200000,1997,12,1997,3,9,7,0.0491,0.0357,0,0,0,0,0,0,0,0,81.26,75.87,92.55,22.26,16.87,59,59,59,22.26,16.87,33.55,0.73,0.637,0.778,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0491,0.73,0,1,0
881532000000,1997,12,1997,3,10,7,0.0538,0.0357,0,0,0,0,0,0,0,0,88.88,85.71,92.82,29.88,26.71,59,59,59,29.88,26.71,33.82,0.664,0.636,0.688,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0538,0.66,0,1,0
882136800000,1997,12,1997,3,11,7,0.0525,0.0357,0,0,0,0,0,0,0,0,86.81,82.43,91.73,27.81,23.43,59,59,59,27.81,23.43,32.73,0.681,0.643,0.716,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0525,0.68,0,1,0
882741600000,1997,12,1997,3,12,7,0.0589,0.0357,0,0,0,0,0,0,0,0,97.39,93.37,101.6,38.39,34.37,59,59,59,38.39,34.37,42.57,0.606,0.581,0.632,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0589,0.61,0,1,0
883346400000,1997,12,1997,3,13,7,0.0642,0.0405,0,0,0,0,0,0,0,0,106.2,100.8,115.5,39.18,29.12,67,59,73,39.18,29.12,44.49,0.63,0.57,0.715,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0642,0.63,0,1,0
883951200000,1998,1,1997,4,14,7,0.0745,0.0442,0.0178,0,0,0,0,1,0,0.5714285714285714,123.3,119.6,125.6,50.25,46.62,73,73,73,20.88,-7.105e-15,49.9,0.592,0.581,0.61,29.37,0,52.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000681,0,0.000224,0.0000027,0,0.0000088,0.0777,0.0708,0.0846,0.003,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0567,0.59,0.24,0.76,0
884556000000,1998,1,1997,4,15,7,0.0821,0.0442,0.0379,1342.93,14.23,14.23,7.994,1,1,1,135.7,128.1,139.6,62.71,55.1,73,73,73,-1.015e-15,-1.421e-14,1.421e-14,0.538,0.523,0.57,62.71,55.1,66.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0724,0.00108,0.000434,0.00141,0.000042,0.000017,0.000055,0.0998,0.0881,0.106,0.0039,0.0035,0.0042,25.4,25.39,25.41,0.508,0,0.894,0.549,0,0.96,0.488,0,0.858,8.327,0,14.83,7.994,0,14.23,0,3,0,0,0.429,0,0.0444,0.429,0.0442,0.54,0.46,0.54,16.4
885160800000,1998,1,1997,4,16,7,0.0877,0.0442,0.0435,2663.85,17.29,17.29,15.86,1,1,1,145,142,150.2,71.97,69.04,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.504,0.486,0.514,71.97,69.04,77.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0733,0.0762,0.00187,0.00162,0.00232,0.000073,0.000063,0.000091,0.116,0.111,0.125,0.0045,0.0043,0.0049,25.38,25.38,25.39,0.922,0.908,0.937,0.96,0.96,0.96,0.885,0.871,0.9,16.52,15.61,18.01,15.86,14.98,17.29,0,0,0,0,0,0,0.0881,0,0.0442,0.5,0.5,0.5,30.4
885765600000,1998,1,1997,4,17,7,0.0979,0.0452,0.0527,3247.5,20.67,20.67,19.33,1,1,1,161.8,153.8,166.7,87.09,80.8,74.71,73,85,2.03e-15,0,1.421e-14,0.462,0.438,0.511,87.09,80.8,93.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0798,0.0775,0.082,0.00315,0.00262,0.00371,0.00012,0.0001,0.00015,0.143,0.132,0.155,0.0056,0.0052,0.0061,25.38,25.38,25.4,0.926,0.918,0.935,0.963,0.96,0.966,0.892,0.887,0.898,20.07,18.76,21.4,19.33,18.02,20.67,0,0,0,0,0,0,0.107,0,0.0452,0.46,0.54,0.46,33.2
886370400000,1998,2,1997,5,18,7,0.0985,0.0514,0.0471,2936.9,17.92,17.92,17.48,1,1,1,162.9,160.9,165,77.86,75.91,85,85,85,0,-1.421e-14,1.421e-14,0.522,0.515,0.528,77.86,75.91,80.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0768,0.0782,0.00237,0.0022,0.00255,0.000093,0.000086,0.0001,0.127,0.124,0.131,0.005,0.0049,0.0051,25.4,25.4,25.4,0.939,0.936,0.941,0.96,0.96,0.96,0.901,0.899,0.904,18.21,17.8,18.66,17.48,17.09,17.92,0,0,0,0,0,0,0.0971,0,0.0514,0.52,0.48,0.52,29.8
886975200000,1998,2,1997,5,19,7,0.108,0.0514,0.0564,1327.95,18.99,18.99,7.904,1,1,1,178.2,165.3,193.2,93.21,80.28,85,85,85,-2.03e-15,-1.421e-14,1.421e-14,0.479,0.44,0.514,93.21,80.28,108.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0829,0.0783,0.0882,0.00367,0.00257,0.00494,0.00014,0.0001,0.00019,0.155,0.132,0.182,0.0061,0.0052,0.0071,25.4,25.4,25.4,0.4,0,0.936,0.412,0,0.962,0.384,0,0.899,8.223,0,19.73,7.904,0,18.99,0,4,0,0,0.571,0,0.0439,0.571,0.0516,0.48,0.52,0.48,12.3
887580000000,1998,2,1997,5,20,7,0.129,0.0514,0.078,4238.25,31.05,31.05,25.23,1,1,1,214,199.5,223.5,129,114.5,85,85,85,0,-1.421e-14,1.421e-14,0.398,0.38,0.426,129,114.5,138.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0955,0.0904,0.0989,0.00672,0.00548,0.00753,0.00026,0.00021,0.0003,0.219,0.193,0.236,0.0086,0.0075,0.0093,25.3,25.22,25.41,0.798,0,0.934,0.831,0,0.97,0.774,0,0.906,26.01,0,32.01,25.23,0,31.05,0,1,0,0,0.143,0,0.14,0.143,0.051,0.4,0.6,0.4,32.9
888184800000,1998,2,1997,5,21,7,0.14,0.0533,0.087,5418.32,34.66,34.66,32.25,1,1,1,232,225.2,240.8,143.9,133.8,88.14,85,107,0,0,0,0.379,0.355,0.444,143.9,133.8,154.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0995,0.104,0.00798,0.00712,0.00887,0.00031,0.00028,0.00035,0.246,0.231,0.264,0.0097,0.0091,0.01,25.16,25.1,25.21,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,33.25,30.73,35.73,32.25,29.8,34.66,0,0,0,0,0,0,0.179,0,0.053,0.38,0.62,0.38,38.7
888789600000,1998,3,1997,6,22,7,0.143,0.0647,0.0786,4861.25,29.74,29.74,28.94,1,1,1,236.9,231.7,240.5,129.9,124.7,107,107,107,-2.03e-15,-1.421e-14,0,0.452,0.445,0.462,129.9,124.7,133.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.099,0.0972,0.1,0.00679,0.00635,0.0071,0.00027,0.00025,0.00028,0.224,0.214,0.23,0.0088,0.0084,0.0091,25.15,25.13,25.2,0.931,0.928,0.932,0.97,0.97,0.97,0.903,0.901,0.904,29.83,28.62,30.66,28.94,27.76,29.74,0,0,0,0,0,0,0.161,0,0.0644,0.45,0.55,0.45,34
889394400000,1998,3,1997,6,23,7,0.145,0.0647,0.0803,4969.64,32.67,32.67,29.58,1,1,1,239.8,229.5,253.3,132.8,122.5,107,107,107,-2.03e-15,-1.421e-14,0,0.447,0.422,0.466,132.8,122.5,146.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0964,0.105,0.00704,0.00617,0.00819,0.00028,0.00024,0.00032,0.229,0.211,0.253,0.009,0.0083,0.01,25.13,25.03,25.21,0.932,0.927,0.938,0.97,0.97,0.97,0.904,0.899,0.909,30.5,28.09,33.68,29.58,27.24,32.67,0,0,0,0,0,0,0.164,0,0.0647,0.45,0.55,0.45,34.3
889999200000,1998,3,1997,6,24,7,0.169,0.0647,0.104,6540.64,42.39,42.39,38.93,1,1,1,279.7,260.7,294.1,172.7,153.7,107,107,107,4.06e-15,-2.842e-14,2.842e-14,0.383,0.364,0.41,172.7,153.7,187.1,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.114,0.107,0.119,0.0104,0.00882,0.0117,0.00041,0.00035,0.00046,0.3,0.266,0.326,0.012,0.011,0.013,24.88,24.8,24.99,0.946,0.94,0.951,0.976,0.97,0.98,0.923,0.912,0.932,39.89,35.42,43.26,38.93,34.36,42.39,0,0,0,0,0,0,0.216,0,0.065,0.38,0.62,0.38,38.7
890604000000,1998,3,1997,6,25,7,0.184,0.0647,0.119,7492.96,47.53,47.53,44.6,1,1,1,303.8,294.4,316.8,196.8,187.3,107,107,107,1.218e-14,-2.842e-14,2.842e-14,0.353,0.338,0.364,196.8,187.3,209.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.119,0.127,0.0125,0.0117,0.0136,0.0005,0.00046,0.00054,0.343,0.326,0.366,0.014,0.013,0.015,24.74,24.65,24.8,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,45.51,43.32,48.5,44.6,42.45,47.53,0,0,0,0,0,0,0.248,0,0.065,0.35,0.65,0.35,40.7
891208800000,1998,3,1997,6,26,7,0.199,0.0725,0.126,7912.61,48.2,48.2,47.1,1,1,1,328.6,319.2,339.5,208.8,199.2,119.9,107,125,0,-2.842e-14,2.842e-14,0.365,0.333,0.386,208.8,199.2,214.7,990,990,990,965,965,965.1,25,24.9,25,0.129,0.126,0.132,0.0135,0.0127,0.014,0.00054,0.00051,0.00056,0.367,0.35,0.378,0.015,0.014,0.015,24.59,24.53,24.63,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,48.15,45.92,49.62,47.1,45,48.2,0,0,0,0,0,0,0.262,0,0.073,0.36,0.63,0.37,39.8
891813600000,1998,4,1997,7,27,7,0.217,0.0756,0.141,8462.47,53.64,53.64,50.37,2,1,1.5714285714285714,358.7,344.7,373.1,233.7,219.7,125,125,125,4.06e-15,-2.842e-14,2.842e-14,0.349,0.335,0.363,233.7,219.7,248.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.138,0.134,0.144,0.0156,0.0144,0.0168,0.00063,0.00058,0.00068,0.319,0.254,0.404,0.013,0.01,0.016,24.49,24.43,24.55,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.42,25.99,52.56,35.51,25.21,48.2,0,0,0,0,0,0,0.28,0,0.076,0.35,0.65,0.35,39
892418400000,1998,4,1997,7,28,7,0.231,0.0756,0.155,9326.03,56.12,56.12,55.51,2,2,2,381.8,376.6,384.6,256.8,251.7,125,125,125,0,-2.842e-14,2.842e-14,0.328,0.325,0.332,256.8,251.7,259.6,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.147,0.145,0.148,0.0202,0.0178,0.0215,0.00082,0.00072,0.00087,0.283,0.275,0.287,0.011,0.011,0.012,24.41,24.39,24.44,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,28.61,28.05,28.93,27.76,27.21,28.06,0,0,0,0,0,0,0.308,0,0.076,0.33,0.67,0.33,40.4
893023200000,1998,4,1997,7,29,7,0.224,0.0756,0.148,8891.73,55.41,55.41,52.93,2,2,2,369.9,356.7,381.3,244.9,231.7,125,125,125,0,-2.842e-14,2.842e-14,0.338,0.328,0.35,244.9,231.7,256.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.142,0.138,0.146,0.0171,0.0154,0.02,0.00069,0.00062,0.00081,0.267,0.252,0.282,0.011,0.01,0.011,24.48,24.41,24.56,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,27.28,25.78,28.56,26.46,25,27.71,0,0,0,0,0,0,0.294,0,0.076,0.34,0.66,0.34,39.7
893628000000,1998,4,1997,7,30,7,0.202,0.0813,0.121,7455.5,48.2,48.2,44.38,1,1,1,334.5,318.7,351.5,200.1,171.7,134.4,125,147,-4.06e-15,-2.842e-14,2.842e-14,0.403,0.356,0.461,200.1,171.7,226.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.117,0.136,0.0128,0.0103,0.015,0.00051,0.00041,0.0006,0.352,0.302,0.399,0.014,0.012,0.016,24.58,24.44,24.71,0.953,0.946,0.959,0.979,0.975,0.98,0.933,0.922,0.94,45.98,39.36,52.05,44.38,38.36,48.2,0,0,0,0,0,0,0.247,0,0.081,0.4,0.6,0.4,36.9
894232800000,1998,5,1997,8,31,7,0.18,0.0889,0.0913,5629.36,37.09,37.09,33.51,1,1,1,297.9,282.3,313.5,150.9,135.3,147,147,147,0,-2.842e-14,2.842e-14,0.494,0.469,0.521,150.9,135.3,166.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.11,0.104,0.115,0.00858,0.00725,0.0099,0.00034,0.00029,0.0004,0.264,0.237,0.292,0.011,0.0094,0.012,24.84,24.74,24.93,0.939,0.933,0.945,0.97,0.97,0.972,0.911,0.905,0.918,34.53,30.88,38.16,33.51,29.95,37.09,0,0,0,0,0,0,0.186,0,0.0887,0.49,0.51,0.49,31.3
894837600000,1998,5,1997,8,32,7,0.159,0.0889,0.0697,4260.13,28.77,28.77,25.36,1,1,1,262.3,248.1,277.1,115.3,101.1,147,147,147,2.03e-15,-1.421e-14,1.421e-14,0.561,0.53,0.592,115.3,101.1,130.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.0971,0.092,0.102,0.00555,0.00435,0.00681,0.00022,0.00017,0.00027,0.201,0.175,0.227,0.008,0.0069,0.009,25.05,24.96,25.14,0.923,0.913,0.931,0.97,0.969,0.97,0.895,0.885,0.903,26.15,22.77,29.66,25.36,22.07,28.77,0,0,0,0,0,0,0.141,0,0.0893,0.56,0.44,0.56,26.8
895442400000,1998,5,1997,8,33,7,0.141,0.0889,0.0516,3145.69,21.25,21.25,18.72,1,1,1,232.4,220.5,244.6,85.35,73.52,147,147,147,0,-1.421e-14,1.421e-14,0.633,0.601,0.667,85.35,73.52,97.58,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0865,0.0823,0.0908,0.00301,0.002,0.00404,0.00012,0.000078,0.00016,0.147,0.126,0.169,0.0058,0.0049,0.0067,25.26,25.16,25.35,0.921,0.912,0.931,0.963,0.96,0.967,0.886,0.882,0.894,19.45,16.97,21.97,18.72,16.29,21.25,0,0,0,0,0,0,0.104,0,0.0894,0.63,0.37,0.63,22.3
896047200000,1998,5,1997,8,34,7,0.125,0.0889,0.0365,365.819,15.24,15.24,2.177,1,1,1,207.4,198.4,217,60.39,51.37,147,147,147,-2.03e-15,-1.421e-14,1.421e-14,0.71,0.678,0.741,60.39,51.37,69.96,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0777,0.0745,0.081,0.000883,0.000116,0.0017,0.000035,0.0000045,0.000067,0.103,0.0865,0.12,0.004,0.0034,0.0047,25.45,25.38,25.51,0.13,0,0.912,0.137,0,0.96,0.125,0,0.875,2.268,0,15.88,2.177,0,15.24,0,6,0,0,0.857,0,0.0121,0.857,0.0885,0.71,0.29,0.71,2.93
896652000000,1998,6,1997,9,35,7,0.113,0.072,0.0415,0,0,0,0,1,1,1,187.7,181.1,195.4,68.66,62.14,119,119,119,-3.045e-15,-1.421e-14,1.421e-14,0.635,0.609,0.657,68.66,62.14,76.36,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0792,0.0769,0.0819,0.00159,0.00103,0.00224,0.000062,0.00004,0.000088,0.116,0.104,0.13,0.0045,0.0041,0.0051,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0715,0.64,0.37,0.63,0
897256800000,1998,6,1997,9,36,7,0.105,0.072,0.0287,0,0,0,0,1,0,0.8571428571428571,173.5,167.7,179.2,54.49,48.74,119,119,119,6.963,-7.105e-15,48.74,0.686,0.664,0.709,47.52,0,60.23,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.074,0.0708,0.0762,0.000397,0,0.00087,0.000016,0,0.000034,0.0893,0.0708,0.101,0.0035,0.0028,0.0039,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0763,0.69,0.27,0.73,0
897861600000,1998,6,1997,9,37,7,0.0969,0.072,0,0,0,0,0,0,0,0,160.2,154.9,165.8,41.17,35.89,119,119,119,41.17,35.89,46.83,0.743,0.718,0.768,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.45,25.44,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0969,0.74,0,1,0
898466400000,1998,6,1997,9,38,7,0.0904,0.072,0,0,0,0,0,0,0,0,149.4,145.3,153.5,30.42,26.32,119,119,119,30.42,26.32,34.53,0.797,0.775,0.819,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0904,0.8,0,1,0
899071200000,1998,6,1997,9,39,7,0.0846,0.0672,0,0,0,0,0,0,0,0,139.9,135.8,144,28.71,23.59,111.1,108,119,28.71,23.59,33.22,0.795,0.765,0.835,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0846,0.79,0,1,0
899676000000,1998,7,1997,10,40,7,0.0795,0.0653,0,0,0,0,0,0,0,0,131.5,128.9,134.4,23.46,20.92,108,108,108,23.46,20.92,26.38,0.822,0.804,0.838,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0795,0.82,0,1,0
900280800000,1998,7,1997,10,41,7,0.076,0.0653,0,0,0,0,0,0,0,0,125.6,123.2,128.1,17.63,15.17,108,108,108,17.63,15.17,20.1,0.86,0.843,0.877,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.076,0.86,0,1,0
900885600000,1998,7,1997,10,42,7,0.0725,0.0653,0,0,0,0,0,0,0,0,119.9,117.4,122.3,11.89,9.43,108,108,108,11.89,9.43,14.35,0.901,0.883,0.92,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0725,0.9,0,1,0
901490400000,1998,7,1997,10,43,7,0.0688,0.0627,0,0,0,0,0,0,0,0,113.8,110,116.6,10.05,5.33,103.7,93,108,10.05,5.33,18.42,0.911,0.835,0.953,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0688,0.91,0,1,0
902095200000,1998,8,1997,11,44,7,0.0632,0.0562,0,0,0,0,0,0,0,0,104.6,100.5,108.7,11.58,7.48,93,93,93,11.58,7.48,15.68,0.89,0.856,0.926,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0632,0.89,0,1,0
902700000000,1998,8,1997,11,45,7,0.0591,0.0562,0,0,0,0,0,0,0,0,97.74,95.28,100.2,4.741,2.28,93,93,93,4.741,2.28,7.21,0.952,0.928,0.976,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0591,0.95,0,1,0
903304800000,1998,8,1997,11,46,7,0.0556,0.0555,0,0,0,0,0,0,0,0,92,89.54,94.46,0.3,0,91.7,89.54,93,0.3,0,1.46,0.997,0.985,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0556,1,0,1,0
903909600000,1998,8,1997,11,47,7,0.0522,0.0522,0,0,0,0,0,0,0,0,86.34,84.35,88.72,0,0,86.34,84.35,88.72,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0522,1,0,1,0
904514400000,1998,8,1997,11,48,7,0.0479,0.0446,0,0,0,0,0,0,0,0,79.19,73.68,84.07,5.466,0,73.72,72,84.07,5.466,0,10.71,0.932,0.871,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0479,0.93,0,1,0
905119200000,1998,9,1997,12,49,7,0.0415,0.0415,0,0,0,0,0,0,0,0,68.61,65.48,72.31,0.04429,0,68.57,65.48,72,0.04429,0,0.31,0.999,0.996,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0415,1,0,1,0
905724000000,1998,9,1997,12,50,7,0.037,0.037,0,0,0,0,0,0,0,0,61.17,58.06,63.91,0,0,61.17,58.06,63.91,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.037,1,0,1,0
906328800000,1998,9,1997,12,51,7,0.0341,0.0341,0,0,0,0,0,0,0,0,56.43,55.25,57.64,0,0,56.43,55.25,57.64,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0341,1,0,1,0
906933600000,1998,9,1997,12,52,7,0.0335,0.0324,0,0,0,0,0,0,0,0,55.35,54.18,56.34,1.756,0,53.6,52,56.34,1.756,0,3.58,0.968,0.936,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0335,0.97,0,1,0
907538400000,1998,10,1998,1,1,7,0.031,0.0308,0,0,0,0,0,0,0,0,51.31,49.07,53.95,0.4214,0,50.88,49.07,52,0.4214,0,1.95,0.992,0.964,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.031,0.99,0,1,0
908143200000,1998,10,1998,1,2,7,0.0286,0.0286,0,0,0,0,0,0,0,0,47.28,45.93,48.93,0,0,47.28,45.93,48.93,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0286,1,0,1,0
908748000000,1998,10,1998,1,3,7,0.0269,0.0269,0,0,0,0,0,0,0,0,44.55,44.05,45.83,0,0,44.55,44.05,45.83,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0269,1,0,1,0
909352800000,1998,10,1998,1,4,7,0.0264,0.0264,0,0,0,0,0,0,0,0,43.67,42.95,44.02,0,0,43.67,42.95,44.02,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0264,1,0,1,0
909957600000,1998,11,1998,2,5,7,0.0296,0.0288,0,0,0,0,0,0,0,0,48.92,45.06,56.17,1.263,0,47.66,45.06,50,1.263,0,6.17,0.977,0.89,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0296,0.97,0,1,0
910562400000,1998,11,1998,2,6,7,0.0374,0.0302,0,0,0,0,0,0,0,0,61.84,55.54,67.05,11.84,5.54,50,50,50,11.84,5.54,17.05,0.813,0.746,0.9,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0374,0.81,0,1,0
911167200000,1998,11,1998,2,7,7,0.0417,0.0302,0,0,0,0,0,0,0,0,68.91,68.71,69.12,18.91,18.71,50,50,50,18.91,18.71,19.12,0.725,0.723,0.728,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0417,0.72,0,1,0
911772000000,1998,11,1998,2,8,7,0.0422,0.0302,0,0,0,0,0,0,0,0,69.76,67.77,72.35,19.76,17.77,50,50,50,19.76,17.77,22.35,0.717,0.691,0.738,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0422,0.72,0,1,0
912376800000,1998,11,1998,2,9,7,0.0499,0.0349,0,0,0,0,0,0,0,0,82.54,72.35,95.32,24.83,15.81,57.71,50,59,24.83,15.81,36.32,0.703,0.619,0.789,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0499,0.7,0,1,0
912981600000,1998,12,1998,3,10,7,0.0623,0.0357,0,0,0,0,0,0,0,0,103,97.78,106.5,43.97,38.78,59,59,59,43.97,38.78,47.53,0.573,0.554,0.603,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0623,0.57,0,1,0
913586400000,1998,12,1998,3,11,7,0.0658,0.0357,0.0132,0,0,0,0,1,0,0.42857142857142855,108.9,106.3,110.9,49.87,47.25,59,59,59,27.98,0,49.99,0.542,0.532,0.555,21.89,0,51.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000393,0,0.000161,0.0000015,0,0.0000063,0.0758,0.0708,0.0836,0.003,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0526,0.54,0.2,0.8,0
914191200000,1998,12,1998,3,12,7,0.0713,0.0357,0.0314,706.597,15.1,15.1,4.206,1,0,0.8571428571428571,118,108.2,128.4,58.97,49.17,59,59,59,7.024,-7.105e-15,49.17,0.502,0.46,0.545,51.95,0,69.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0717,0.000773,0,0.00165,0.00003,0,0.000065,0.0926,0.0708,0.11,0.0036,0.0028,0.0043,25.41,25.39,25.43,0.258,0,0.91,0.274,0,0.96,0.248,0,0.874,4.381,0,15.72,4.206,0,15.1,1,4,0,0.143,0.571,0,0.0234,0.714,0.0399,0.5,0.44,0.56,9.91
914796000000,1998,12,1998,3,13,7,0.0819,0.0393,0.0426,2278.17,16.81,16.81,13.56,1,1,1,135.4,132,141.8,70.36,62.24,65,59,73,5.075e-15,0,1.421e-14,0.479,0.441,0.54,70.36,62.24,74.87,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0709,0.0736,0.00173,0.00104,0.00211,0.000068,0.000041,0.000083,0.112,0.0985,0.119,0.0044,0.0039,0.0047,25.39,25.38,25.4,0.791,0,0.94,0.823,0,0.96,0.759,0,0.902,14.13,0,17.51,13.56,0,16.81,0,1,0,0,0.143,0,0.0753,0.143,0.0393,0.48,0.52,0.48,27.8
915400800000,1999,1,1998,4,14,7,0.0866,0.0442,0.0425,2576.57,16.97,16.97,15.34,1,1,1,143.2,139.6,148.6,70.21,66.61,73,73,73,0,-1.421e-14,1.421e-14,0.51,0.491,0.523,70.21,66.61,75.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.0725,0.0756,0.00172,0.00141,0.00218,0.000067,0.000055,0.000085,0.113,0.106,0.122,0.0044,0.0042,0.0048,25.39,25.38,25.39,0.913,0.894,0.939,0.96,0.96,0.96,0.877,0.859,0.902,15.98,14.84,17.68,15.34,14.24,16.97,0,0,0,0,0,0,0.0852,0,0.0441,0.51,0.49,0.51,29.8
916005600000,1999,1,1998,4,15,7,0.0955,0.0442,0.0513,3168.65,20.06,20.06,18.86,1,1,1,157.9,151.1,163.7,84.85,78.1,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.463,0.446,0.483,84.85,78.1,90.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0789,0.0765,0.0809,0.00296,0.00239,0.00346,0.00012,0.000094,0.00014,0.139,0.127,0.149,0.0054,0.005,0.0058,25.38,25.38,25.38,0.928,0.922,0.936,0.962,0.96,0.965,0.893,0.889,0.899,19.6,18.19,20.8,18.86,17.47,20.06,0,0,0,0,0,0,0.105,0,0.0442,0.46,0.54,0.46,33.2
916610400000,1999,1,1998,4,16,7,0.102,0.0442,0.0574,3519.3,22.95,22.95,20.95,1,1,1,167.9,162.3,177.1,94.89,89.31,73,73,73,6.09e-15,-1.421e-14,1.421e-14,0.435,0.412,0.45,94.89,89.31,104.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0824,0.0805,0.0857,0.00382,0.00334,0.0046,0.00015,0.00013,0.00018,0.157,0.147,0.173,0.0061,0.0058,0.0068,25.38,25.38,25.38,0.918,0.911,0.923,0.966,0.964,0.97,0.887,0.883,0.89,21.67,20.52,23.66,20.95,19.78,22.95,0,0,0,0,0,0,0.116,0,0.0446,0.43,0.56,0.44,34.5
917215200000,1999,1,1998,4,17,7,0.111,0.0442,0.0672,4142.85,24.99,24.99,24.66,1,1,1,184.2,180.6,185.6,111.2,107.6,73,73,73,4.06e-15,0,1.421e-14,0.396,0.393,0.404,111.2,107.6,112.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0869,0.0887,0.0052,0.0049,0.00532,0.0002,0.00019,0.00021,0.186,0.18,0.188,0.0073,0.007,0.0074,25.38,25.38,25.38,0.919,0.916,0.92,0.97,0.97,0.97,0.891,0.889,0.892,25.42,24.54,25.76,24.66,23.8,24.99,0,0,0,0,0,0,0.137,0,0.0438,0.4,0.61,0.39,37.3
917820000000,1999,2,1998,5,18,7,0.127,0.0514,0.0753,3521.78,32.43,32.43,20.96,1,1,1,209.5,189.7,229.6,124.5,104.7,85,85,85,2.03e-15,0,1.421e-14,0.407,0.37,0.448,124.5,104.7,144.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.094,0.0869,0.101,0.00634,0.00465,0.00804,0.00025,0.00018,0.00032,0.211,0.175,0.247,0.0083,0.0069,0.0097,25.32,25.18,25.41,0.665,0,0.937,0.693,0,0.97,0.645,0,0.909,21.61,0,33.43,20.96,0,32.43,0,2,0,0,0.286,0,0.116,0.286,0.0517,0.4,0.59,0.41,27.7
918424800000,1999,2,1998,5,19,7,0.156,0.0514,0.104,6541.22,43.02,43.02,38.94,1,1,1,257.1,238.6,274.1,172.2,153.6,85,85,85,0,-2.842e-14,2.842e-14,0.331,0.31,0.356,172.2,153.6,189.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.111,0.104,0.117,0.0104,0.00881,0.0118,0.00041,0.00035,0.00047,0.296,0.263,0.326,0.012,0.01,0.013,24.98,24.88,25.11,0.946,0.94,0.951,0.976,0.97,0.98,0.923,0.912,0.932,39.9,35.55,43.9,38.94,34.48,43.02,0,0,0,0,0,0,0.216,0,0.052,0.33,0.67,0.33,41.9
919029600000,1999,2,1998,5,20,7,0.174,0.0514,0.123,7734.02,48.2,48.2,46.04,1,1,1,287.6,278.8,299,202.6,193.8,85,85,85,-8.12e-15,-2.842e-14,2.842e-14,0.296,0.284,0.305,202.6,193.8,214,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.121,0.118,0.126,0.013,0.0122,0.0139,0.00052,0.00049,0.00056,0.35,0.335,0.371,0.014,0.013,0.015,24.8,24.73,24.85,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.05,45,49.7,46.04,44.1,48.2,0,0,0,0,0,0,0.256,0,0.051,0.3,0.71,0.29,44.4
919634400000,1999,2,1998,5,21,7,0.193,0.0514,0.141,8542.24,53.73,53.73,50.85,2,1,1.7142857142857142,318.4,304.2,331.6,233.4,219.2,85,85,85,0,-2.842e-14,2.842e-14,0.267,0.256,0.279,233.4,219.2,246.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.132,0.127,0.137,0.0156,0.0144,0.0167,0.00062,0.00057,0.00067,0.291,0.243,0.387,0.012,0.0097,0.015,24.72,24.67,24.79,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.76,25.69,51.69,32.31,24.92,48.2,0,0,0,0,0,0,0.282,0,0.052,0.27,0.73,0.27,44.3
920239200000,1999,3,1998,6,22,7,0.214,0.0647,0.149,8957.09,58.26,58.26,53.32,2,1,1.8571428571428572,353.5,334,375.6,246.5,227,107,107,107,-4.06e-15,-2.842e-14,0,0.303,0.285,0.32,246.5,227,268.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.14,0.133,0.148,0.0185,0.015,0.0258,0.00075,0.0006,0.001,0.289,0.249,0.397,0.012,0.01,0.016,24.54,24.42,24.66,0.933,0.923,0.959,0.971,0.97,0.98,0.906,0.896,0.94,31.41,25.81,52.37,30.1,25.03,48.2,0,0,0,0,0,0,0.296,0,0.065,0.3,0.7,0.3,41.9
920844000000,1999,3,1998,6,23,7,0.24,0.0647,0.175,10566.4,64.32,64.32,62.9,2,2,2,397.1,386.3,403.8,290.1,279.3,107,107,107,0,0,0,0.269,0.265,0.277,290.1,279.3,296.8,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.156,0.152,0.158,0.036,0.0308,0.0391,0.0015,0.0012,0.0016,0.33,0.314,0.34,0.013,0.013,0.014,24.28,24.24,24.36,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,32.42,31.21,33.15,31.45,30.28,32.16,0,0,0,0,0,0,0.349,0,0.065,0.27,0.73,0.27,44
921448800000,1999,3,1998,6,24,7,0.266,0.0647,0.201,12100.2,79.45,79.45,72.02,2,2,2,439.5,411.1,472.9,332.5,304.1,107,107,107,0,0,0,0.244,0.226,0.26,332.5,304.1,365.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.161,0.182,0.056,0.0426,0.0717,0.0023,0.0017,0.003,0.393,0.351,0.444,0.016,0.014,0.018,24.03,23.83,24.2,0.946,0.941,0.951,0.972,0.97,0.977,0.919,0.913,0.929,37.05,33.97,40.64,36.01,32.95,39.72,0,0,0,0,0,0,0.4,0,0.065,0.24,0.76,0.24,45.5
922053600000,1999,3,1998,6,25,7,0.331,0.0647,0.266,15627.7,105,105,93.02,3,2,2.142857142857143,547.6,486.3,611.6,440.6,379.3,107,107,107,0,-5.684e-14,5.684e-14,0.197,0.175,0.22,440.6,379.3,504.6,990,990,990,966.1,965.8,966.3,23.9,23.7,24.2,0.211,0.187,0.242,0.107,0.078,0.138,0.0045,0.0032,0.0058,0.542,0.464,0.627,0.023,0.019,0.026,23.39,23.1,23.75,0.954,0.947,0.957,0.979,0.97,0.98,0.934,0.918,0.938,45.61,36.08,52.44,44.01,35,48.2,0,0,0,0,0,0,0.517,0,0.065,0.2,0.8,0.2,47.2
922658400000,1999,3,1998,6,26,7,0.418,0.0709,0.347,19931.1,126.8,126.8,118.6,3,3,3,691.3,634.3,742,574,527.3,117.3,107,125,0,0,0,0.169,0.158,0.18,574,527.3,617,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.284,0.255,0.31,0.184,0.153,0.213,0.0079,0.0065,0.0092,0.669,0.588,0.743,0.029,0.025,0.032,22.67,22.39,22.98,0.952,0.949,0.955,0.977,0.971,0.98,0.93,0.921,0.936,40.49,37.58,43.12,39.55,36.48,42.26,0,0,0,0,0,0,0.659,0,0.071,0.17,0.83,0.17,47.7
923263200000,1999,4,1998,7,27,7,0.476,0.0756,0.401,22635.5,139.4,139.4,134.7,3,3,3,787.4,757.6,814.9,662.4,632.6,125,125,125,0,0,0,0.159,0.153,0.165,662.4,632.6,689.9,990,990,990,967,966.9,967.2,23,22.8,23.1,0.336,0.319,0.352,0.243,0.224,0.262,0.011,0.0097,0.011,0.82,0.77,0.866,0.036,0.033,0.038,22.13,21.97,22.3,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.83,44.07,47.42,44.91,43.18,46.47,0,0,0,0,0,0,0.749,0,0.075,0.16,0.84,0.16,47.6
923868000000,1999,4,1998,7,28,7,0.498,0.0756,0.423,23680,141.8,141.8,141,3,3,3,824.1,816.6,829.4,699.1,691.6,125,125,125,0,0,0,0.152,0.151,0.153,699.1,691.6,704.4,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.357,0.353,0.36,0.268,0.263,0.272,0.012,0.012,0.012,0.882,0.869,0.891,0.039,0.038,0.039,21.92,21.89,21.96,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.94,47.52,48.24,46.98,46.57,47.27,0,0,0,0,0,0,0.783,0,0.075,0.15,0.85,0.15,47.6
924472800000,1999,4,1998,7,29,7,0.474,0.0756,0.399,22536,138.8,138.8,134.1,3,3,3,783.9,752.1,811.4,658.9,627.1,125,125,125,0,0,0,0.159,0.154,0.166,658.9,627.1,686.4,990,990,990,967,966.9,967.1,23,22.9,23.1,0.334,0.316,0.35,0.241,0.22,0.259,0.011,0.0095,0.011,0.814,0.76,0.86,0.035,0.033,0.038,22.15,21.99,22.33,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.63,43.74,47.23,44.71,42.86,46.28,0,0,0,0,0,0,0.745,0,0.075,0.16,0.84,0.16,47.5
925077600000,1999,4,1998,7,30,7,0.417,0.0794,0.337,19352.9,125.7,125.7,115.2,3,3,3,689.3,643.6,736,558,496.6,131.3,125,147,-8.12e-15,-5.684e-14,0,0.191,0.17,0.228,558,496.6,611,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.277,0.242,0.307,0.174,0.133,0.209,0.0075,0.0057,0.009,0.644,0.542,0.733,0.028,0.023,0.032,22.7,22.42,22.98,0.951,0.946,0.955,0.975,0.97,0.98,0.927,0.918,0.936,39.36,35.29,42.76,38.4,34.23,41.9,0,0,0,0,0,0,0.64,0,0.08,0.19,0.81,0.19,46.4
925682400000,1999,5,1998,8,31,7,0.356,0.0889,0.267,15638,96.4,96.4,93.08,2,2,2,589.3,552,628.5,442.3,405,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.25,0.234,0.266,442.3,405,481.5,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.214,0.199,0.234,0.108,0.0901,0.126,0.0045,0.0038,0.0054,0.563,0.505,0.627,0.024,0.021,0.027,23.19,22.96,23.41,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.09,44.41,51.84,46.54,43.52,48.2,0,0,0,0,0,0,0.517,0,0.089,0.25,0.75,0.25,43.9
926287200000,1999,5,1998,8,32,7,0.308,0.0889,0.219,13093.2,84.66,84.66,77.94,2,2,2,509.3,479.5,540.2,362.3,332.5,147,147,147,8.12e-15,-5.684e-14,5.684e-14,0.289,0.272,0.307,362.3,332.5,393.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.184,0.174,0.195,0.07,0.0559,0.0846,0.0029,0.0023,0.0035,0.441,0.397,0.488,0.018,0.016,0.02,23.67,23.48,23.85,0.95,0.946,0.954,0.976,0.97,0.98,0.927,0.917,0.935,39.94,36.77,43.19,38.97,35.67,42.33,0,0,0,0,0,0,0.433,0,0.089,0.29,0.71,0.29,42.5
926892000000,1999,5,1998,8,33,7,0.268,0.0889,0.179,10712.3,69.34,69.34,63.76,2,2,2,443.5,418,469.9,296.5,271,147,147,147,0,0,0,0.332,0.313,0.352,296.5,271,322.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.161,0.152,0.17,0.0389,0.0269,0.0514,0.0016,0.0011,0.0021,0.343,0.304,0.382,0.014,0.012,0.016,24.06,23.9,24.21,0.94,0.934,0.944,0.97,0.97,0.97,0.911,0.906,0.916,32.87,30.06,35.74,31.88,29.16,34.67,0,0,0,0,0,0,0.354,0,0.089,0.33,0.67,0.33,40
927496800000,1999,5,1998,8,34,7,0.235,0.0889,0.146,8735.33,56.62,56.62,52,2,1,1.7142857142857142,388.8,368.5,410,241.8,221.5,147,147,147,8.12e-15,0,2.842e-14,0.379,0.359,0.399,241.8,221.5,263,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.142,0.135,0.149,0.0174,0.0146,0.0232,0.0007,0.00059,0.00094,0.308,0.255,0.401,0.012,0.01,0.016,24.35,24.26,24.44,0.937,0.924,0.958,0.973,0.97,0.98,0.912,0.897,0.939,34.37,25.93,51.96,32.88,25.15,48.2,0,0,0,0,0,0,0.289,0,0.089,0.38,0.62,0.38,37.2
928101600000,1999,5,1998,8,35,7,0.209,0.0744,0.134,8190.59,51.22,51.22,48.75,2,1,1.2857142857142858,344.8,328.8,362.2,221.8,209.8,123,119,147,-8.12e-15,-2.842e-14,2.842e-14,0.356,0.334,0.406,221.8,209.8,236.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.133,0.129,0.139,0.0146,0.0136,0.0159,0.00059,0.00054,0.00064,0.345,0.25,0.395,0.014,0.01,0.016,24.53,24.41,24.6,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.13,25.68,51.78,41.54,24.91,48.2,0,0,0,0,0,0,0.271,0,0.075,0.36,0.64,0.36,39.2
928706400000,1999,6,1998,9,36,7,0.187,0.072,0.115,7239.03,46.28,46.28,43.09,1,1,1,309.6,296.8,323.6,190.6,177.8,119,119,119,0,-2.842e-14,2.842e-14,0.385,0.368,0.401,190.6,177.8,204.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.118,0.127,0.012,0.0109,0.0131,0.00048,0.00043,0.00053,0.334,0.311,0.359,0.013,0.012,0.014,24.72,24.62,24.8,0.952,0.948,0.956,0.98,0.978,0.98,0.933,0.927,0.936,43.98,41.01,47.22,43.09,40.11,46.28,0,0,0,0,0,0,0.239,0,0.072,0.39,0.61,0.39,38.7
929311200000,1999,6,1998,9,37,7,0.17,0.072,0.0979,6085.6,39.09,39.09,36.22,1,1,1,280.9,269.8,292.7,161.9,150.8,119,119,119,-8.12e-15,-2.842e-14,0,0.424,0.407,0.441,161.9,150.8,173.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.116,0.00951,0.00857,0.0105,0.00038,0.00034,0.00042,0.283,0.263,0.304,0.011,0.01,0.012,24.89,24.83,24.96,0.943,0.94,0.947,0.972,0.97,0.976,0.916,0.911,0.924,37.27,34.67,40.04,36.22,33.63,39.09,0,0,0,0,0,0,0.201,0,0.0721,0.42,0.58,0.42,35.8
929916000000,1999,6,1998,9,38,7,0.156,0.072,0.0839,5183.13,32.81,32.81,30.85,1,1,1,257.7,248.7,266.2,138.7,129.7,119,119,119,-4.06e-15,-2.842e-14,0,0.462,0.447,0.478,138.7,129.7,147.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00754,0.00678,0.00826,0.0003,0.00027,0.00033,0.241,0.225,0.256,0.0095,0.0089,0.01,25.03,24.98,25.08,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,31.81,29.7,33.83,30.85,28.81,32.81,0,0,0,0,0,0,0.171,0,0.0721,0.46,0.54,0.46,33.2
930520800000,1999,6,1998,9,39,7,0.144,0.0682,0.0754,4656.48,28.77,28.77,27.72,1,1,1,237.5,229.8,245.7,124.8,120.7,112.7,108,119,2.03e-15,-1.421e-14,1.421e-14,0.474,0.455,0.496,124.8,120.7,129.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0982,0.0965,0.0997,0.00635,0.00601,0.00673,0.00025,0.00024,0.00027,0.215,0.209,0.223,0.0085,0.0082,0.0088,25.16,25.11,25.21,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.903,28.57,27.57,29.66,27.72,26.74,28.77,0,0,0,0,0,0,0.154,0,0.0686,0.47,0.52,0.48,32.3
931125600000,1999,7,1998,10,40,7,0.133,0.0653,0.068,4178.06,26.5,26.5,24.87,1,1,1,220.4,214.3,227.4,112.4,106.3,108,108,108,-8.121e-15,-1.421e-14,1.421e-14,0.49,0.475,0.504,112.4,106.3,119.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0932,0.091,0.0957,0.0053,0.00478,0.0059,0.00021,0.00019,0.00023,0.193,0.182,0.205,0.0076,0.0071,0.0081,25.28,25.23,25.33,0.92,0.915,0.925,0.97,0.97,0.97,0.892,0.888,0.897,25.64,24.17,27.32,24.87,23.44,26.5,0,0,0,0,0,0,0.138,0,0.065,0.49,0.51,0.49,31.4
931730400000,1999,7,1998,10,41,7,0.125,0.0653,0.06,2662.79,23,23,15.85,1,1,1,207.2,202,212.3,99.15,93.96,108,108,108,4.06e-15,0,1.421e-14,0.522,0.509,0.535,99.15,93.96,104.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0885,0.0867,0.0904,0.00418,0.00374,0.00462,0.00016,0.00015,0.00018,0.169,0.16,0.178,0.0066,0.0062,0.007,25.39,25.35,25.43,0.652,0,0.914,0.692,0,0.97,0.632,0,0.887,16.36,0,23.71,15.85,0,23,0,2,0,0,0.286,0,0.0881,0.286,0.065,0.52,0.48,0.52,21.3
932335200000,1999,7,1998,10,42,7,0.118,0.0653,0.0522,0,0,0,0,1,1,1,194.3,188.6,200,86.3,80.56,108,108,108,0,-1.421e-14,1.421e-14,0.556,0.54,0.573,86.3,80.56,92.04,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.084,0.082,0.086,0.00309,0.0026,0.00357,0.00012,0.0001,0.00014,0.146,0.136,0.156,0.0057,0.0053,0.0061,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0658,0.55,0.44,0.56,0
932940000000,1999,7,1998,10,43,7,0.11,0.064,0.0464,0,0,0,0,1,1,1,182.5,178.4,186.6,76.68,71.81,105.9,93,108,-6.09e-15,-1.421e-14,0,0.58,0.521,0.601,76.68,71.81,85.44,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0803,0.0789,0.0819,0.00227,0.00185,0.00301,0.000089,0.000073,0.00012,0.129,0.12,0.143,0.005,0.0047,0.0056,25.44,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0636,0.58,0.42,0.58,0
933544800000,1999,8,1998,11,44,7,0.102,0.0562,0.0456,0,0,0,0,1,1,1,168.4,162.3,175.4,75.44,69.31,93,93,93,0,-1.421e-14,1.421e-14,0.552,0.53,0.573,75.44,69.31,82.43,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0784,0.0762,0.0809,0.00216,0.00164,0.00276,0.000085,0.000064,0.00011,0.125,0.114,0.137,0.0049,0.0045,0.0054,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0564,0.55,0.45,0.55,0
934149600000,1999,8,1998,11,45,7,0.0935,0.0562,0.0373,0,0,0,0,1,1,1,154.7,148.9,160.4,61.65,55.91,93,93,93,-4.06e-15,-1.421e-14,7.105e-15,0.602,0.58,0.625,61.65,55.91,67.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0735,0.0715,0.0756,0.00099,0.000502,0.00148,0.000039,0.00002,0.000058,0.1,0.09,0.111,0.0039,0.0035,0.0043,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.6,0.4,0.6,0
934754400000,1999,8,1998,11,46,7,0.0868,0.0562,0.0181,0,0,0,0,1,0,0.5714285714285714,143.4,139.3,147.5,50.44,46.34,93,93,93,20.45,-1.421e-14,49.07,0.648,0.63,0.667,29.99,0,54.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.071,0.000121,0,0.000386,0.0000047,0,0.000015,0.0786,0.0708,0.0875,0.0031,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0687,0.65,0.21,0.79,0
935359200000,1999,8,1998,11,47,7,0.0812,0.0562,0,0,0,0,0,0,0,0,134.3,131.4,138,41.26,38.41,93,93,93,41.26,38.41,44.97,0.693,0.674,0.708,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0812,0.69,0,1,0
935964000000,1999,8,1998,11,48,7,0.0763,0.0472,0.0185,0,0,0,0,1,0,0.5714285714285714,126.1,120.7,130.6,48.1,36.77,78,72,93,17.59,-7.105e-15,48.74,0.617,0.563,0.717,30.51,0,55.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000165,0,0.000497,0.0000065,0,0.00002,0.0793,0.0708,0.0892,0.0031,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0578,0.62,0.24,0.76,0
936568800000,1999,9,1998,12,49,7,0.0687,0.0435,0,0,0,0,0,0,0,0,113.6,109,118.8,41.56,36.99,72,72,72,41.56,36.99,46.83,0.635,0.606,0.661,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0687,0.63,0,1,0
937173600000,1999,9,1998,12,50,7,0.0628,0.0435,0,0,0,0,0,0,0,0,103.9,101.1,107.6,31.91,29.06,72,72,72,31.91,29.06,35.62,0.693,0.669,0.712,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0628,0.69,0,1,0
937778400000,1999,9,1998,12,51,7,0.0591,0.0435,0,0,0,0,0,0,0,0,97.78,95.32,100.2,25.78,23.32,72,72,72,25.78,23.32,28.24,0.736,0.718,0.755,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0591,0.74,0,1,0
938383200000,1999,9,1998,12,52,7,0.0561,0.0384,0,0,0,0,0,0,0,0,92.73,91.21,94.49,29.31,20.58,63.43,52,72,29.31,20.58,40.31,0.683,0.563,0.778,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0561,0.68,0,1,0
938988000000,1999,10,1999,1,1,7,0.0549,0.0314,0,0,0,0,0,0,0,0,90.82,88.75,92.31,38.82,36.75,52,52,52,38.82,36.75,40.31,0.573,0.563,0.586,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0549,0.57,0,1,0
939592800000,1999,10,1999,1,2,7,0.0521,0.0314,0,0,0,0,0,0,0,0,86.17,84.1,87.93,34.17,32.1,52,52,52,34.17,32.1,35.93,0.603,0.591,0.618,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0521,0.6,0,1,0
940197600000,1999,10,1999,1,3,7,0.0493,0.0314,0,0,0,0,0,0,0,0,81.53,79.46,83.28,29.53,27.46,52,52,52,29.53,27.46,31.28,0.638,0.624,0.654,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0493,0.64,0,1,0
940802400000,1999,10,1999,1,4,7,0.0475,0.0314,0,0,0,0,0,0,0,0,78.52,78.09,79.18,26.52,26.09,52,52,52,26.52,26.09,27.18,0.662,0.657,0.666,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0475,0.66,0,1,0
941407200000,1999,11,1999,2,5,7,0.0486,0.0302,0,0,0,0,0,0,0,0,80.36,77.27,82.19,30.36,27.27,50,50,50,30.36,27.27,32.19,0.622,0.608,0.647,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0486,0.62,0,1,0
942012000000,1999,11,1999,2,6,7,0.0525,0.0302,0,0,0,0,0,0,0,0,86.88,83.01,89.57,36.88,33.01,50,50,50,36.88,33.01,39.57,0.576,0.558,0.602,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0525,0.58,0,1,0
