datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
942616800000,1999,11,1999,2,7,7,0.0533,0.0302,0,0,0,0,0,0,0,0,88.17,87.11,89.85,38.17,37.11,50,50,50,38.17,37.11,39.85,0.567,0.556,0.574,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0533,0.57,0,1,0
943221600000,1999,11,1999,2,8,7,0.0538,0.0302,0,0,0,0,0,0,0,0,88.91,85.2,92.85,38.91,35.2,50,50,50,38.91,35.2,42.85,0.563,0.539,0.587,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0538,0.56,0,1,0
943826400000,1999,11,1999,2,9,7,0.0589,0.0341,0,0,0,0,0,0,0,0,97.38,95.86,98.32,40.96,38.5,56.43,50,59,40.96,38.5,47.23,0.579,0.514,0.605,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0589,0.58,0,1,0
944431200000,1999,12,1999,3,10,7,0.0623,0.0357,0.00453,0,0,0,0,1,0,0.14285714285714285,103.1,97.23,111.5,44.05,38.23,59,59,59,36.56,0,49.44,0.574,0.529,0.607,7.493,0,52.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000298,0,0.000208,0.0000012,0,0.0000082,0.0728,0.0708,0.0843,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.05777,0.57,0.073,0.93,0
945036000000,1999,12,1999,3,11,7,0.0703,0.0357,0.0346,0,0,0,0,1,1,1,116.3,111.2,120.7,57.29,52.17,59,59,59,-2.03e-15,-7.105e-15,7.105e-15,0.508,0.489,0.531,57.29,52.17,61.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00062,0.000184,0.000998,0.000024,0.0000072,0.000039,0.0913,0.0839,0.0977,0.0036,0.0033,0.0038,25.41,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0357,0.51,0.49,0.51,0
945640800000,1999,12,1999,3,12,7,0.0722,0.0357,0.0365,0,0,0,0,1,1,1,119.3,117.5,121.6,60.3,58.46,59,59,59,1.015e-15,-7.105e-15,7.105e-15,0.495,0.485,0.502,60.3,58.46,62.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000875,0.000719,0.00107,0.000034,0.000028,0.000042,0.0956,0.093,0.0989,0.0037,0.0036,0.0039,25.4,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0357,0.49,0.51,0.49,0
946245600000,1999,12,1999,3,13,7,0.0692,0.0381,0.0243,0,0,0,0,1,0,0.7142857142857143,114.5,112.5,116.9,51.5,39.54,63,59,73,11.34,0,39.82,0.551,0.505,0.649,40.16,0,57.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000378,0,0.000673,0.000015,0,0.000026,0.0843,0.0708,0.0922,0.0033,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0449,0.55,0.35,0.65,0
946850400000,2000,1,1999,4,14,7,0.0779,0.0442,0.0259,670.106,14.49,14.49,3.989,1,0,0.7142857142857143,128.8,116.4,140.4,55.83,43.37,73,73,73,13.06,-7.105e-15,48.02,0.569,0.52,0.627,42.78,0,67.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0727,0.0006,0,0.00148,0.000024,0,0.000058,0.0885,0.0708,0.108,0.0035,0.0028,0.0042,25.41,25.39,25.43,0.254,0,0.899,0.274,0,0.96,0.244,0,0.863,4.155,0,15.09,3.989,0,14.49,2,3,0,0.286,0.429,0,0.0222,0.714,0.052,0.57,0.33,0.67,8.6
947455200000,2000,1,1999,4,15,7,0.0841,0.0442,0.0399,2047.65,14.91,14.91,12.19,1,1,1,139,136.1,141.8,66.03,63.06,73,73,73,-1.015e-15,-1.421e-14,1.421e-14,0.525,0.515,0.537,66.03,63.06,68.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.0712,0.0732,0.00136,0.00111,0.0016,0.000053,0.000044,0.000063,0.105,0.0999,0.11,0.0041,0.0039,0.0043,25.39,25.39,25.4,0.766,0,0.906,0.823,0,0.96,0.736,0,0.87,12.7,0,15.53,12.19,0,14.91,0,1,0,0,0.143,0,0.0677,0.143,0.0442,0.53,0.47,0.53,24.3
948060000000,2000,1,1999,4,16,7,0.0897,0.0442,0.0456,2810.99,17.97,17.97,16.73,1,1,1,148.4,142.6,153.6,75.36,69.62,73,73,73,2.03e-15,0,1.421e-14,0.492,0.475,0.512,75.36,69.62,80.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0755,0.0735,0.0774,0.00216,0.00167,0.0026,0.000085,0.000065,0.0001,0.122,0.112,0.131,0.0048,0.0044,0.0051,25.38,25.38,25.39,0.929,0.911,0.939,0.96,0.96,0.96,0.892,0.875,0.901,17.43,15.79,18.71,16.73,15.16,17.97,0,0,0,0,0,0,0.093,0,0.0441,0.49,0.51,0.49,31.3
948664800000,2000,1,1999,4,17,7,0.0964,0.0442,0.0522,3220.12,20.01,20.01,19.17,1,1,1,159.3,153.3,163.4,86.34,80.28,73,73,73,0,-1.421e-14,1.421e-14,0.458,0.447,0.476,86.34,80.28,90.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0773,0.0808,0.00309,0.00257,0.00343,0.00012,0.0001,0.00013,0.142,0.131,0.149,0.0055,0.0051,0.0058,25.38,25.38,25.38,0.927,0.922,0.934,0.963,0.96,0.965,0.892,0.889,0.896,19.91,18.65,20.74,19.17,17.91,20.01,0,0,0,0,0,0,0.106,0,0.0442,0.46,0.54,0.46,33.4
949269600000,2000,1,1999,4,18,7,0.1,0.0504,0.05,3103.13,19.67,19.67,18.47,1,1,1,166,161.8,170,82.73,79.77,83.29,73,85,4.06e-15,-1.421e-14,1.421e-14,0.501,0.451,0.516,82.73,79.77,88.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0782,0.0803,0.00278,0.00253,0.00329,0.00011,0.000099,0.00013,0.136,0.131,0.146,0.0053,0.0051,0.0057,25.4,25.38,25.4,0.933,0.924,0.937,0.961,0.96,0.964,0.897,0.89,0.899,19.21,18.61,20.41,18.47,17.87,19.67,0,0,0,0,0,0,0.103,0,0.05,0.5,0.5,0.5,31
949874400000,2000,2,1999,5,19,7,0.107,0.0514,0.0553,0,0,0,0,1,1,1,176.4,174.1,178.4,91.45,89.07,85,85,85,-4.06e-15,-1.421e-14,1.421e-14,0.482,0.476,0.488,91.45,89.07,93.44,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0823,0.0814,0.083,0.00352,0.00332,0.00369,0.00014,0.00013,0.00014,0.152,0.148,0.155,0.0059,0.0058,0.0061,25.4,25.4,25.4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0517,0.48,0.52,0.48,0
950479200000,2000,2,1999,5,20,7,0.116,0.0514,0.0645,0,0,0,0,1,1,1,191.6,179.8,200.6,106.6,94.81,85,85,85,-2.03e-15,-1.421e-14,0,0.444,0.424,0.473,106.6,94.81,115.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0876,0.0835,0.0908,0.00481,0.00381,0.00558,0.00019,0.00015,0.00022,0.179,0.158,0.195,0.007,0.0062,0.0076,25.4,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0515,0.44,0.56,0.44,0
951084000000,2000,2,1999,5,21,7,0.127,0.0514,0.076,4721.44,29.06,29.06,28.1,1,1,1,210.7,202.5,214.8,125.7,117.5,85,85,85,-2.03e-15,-1.421e-14,0,0.404,0.396,0.42,125.7,117.5,129.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0944,0.0915,0.0958,0.00643,0.00574,0.00678,0.00025,0.00022,0.00027,0.213,0.198,0.22,0.0083,0.0078,0.0086,25.32,25.29,25.39,0.928,0.923,0.93,0.97,0.97,0.97,0.9,0.895,0.903,28.97,27,29.96,28.1,26.19,29.06,0,0,0,0,0,0,0.156,0,0.051,0.4,0.6,0.4,37.2
951688800000,2000,2,1999,5,22,7,0.138,0.0609,0.0768,4752.74,30,30,28.29,1,1,1,227.7,213.7,241.6,126.9,116,100.7,85,107,-2.03e-15,-1.421e-14,0,0.442,0.389,0.48,126.9,116,134.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0971,0.0941,0.101,0.00654,0.00561,0.00719,0.00026,0.00022,0.00028,0.217,0.199,0.232,0.0086,0.0078,0.0092,25.22,25.12,25.3,0.929,0.922,0.933,0.97,0.97,0.97,0.901,0.895,0.905,29.17,26.51,30.92,28.29,25.72,30,0,0,0,0,0,0,0.157,0,0.0612,0.44,0.56,0.44,34.4
952293600000,2000,3,1999,6,23,7,0.158,0.0647,0.0933,5797.45,38.62,38.62,34.51,1,1,1,261.2,246.3,278.5,154.2,139.3,107,107,107,-4.06e-15,-2.842e-14,0,0.41,0.384,0.435,154.2,139.3,171.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.102,0.114,0.00886,0.00759,0.0103,0.00035,0.0003,0.00041,0.267,0.24,0.298,0.011,0.0095,0.012,24.99,24.89,25.08,0.94,0.935,0.946,0.971,0.97,0.975,0.913,0.907,0.922,35.54,32.01,39.6,34.51,31.05,38.62,0,0,0,0,0,0,0.192,0,0.0647,0.41,0.59,0.41,36.7
952898400000,2000,3,1999,6,24,7,0.192,0.0647,0.127,7845.84,53.41,53.41,46.7,2,1,1.2857142857142858,317.2,285.4,353.2,210.2,178.3,107,107,107,1.218e-14,-2.842e-14,2.842e-14,0.339,0.303,0.375,210.2,178.3,246.2,990,990,990,965,964.8,965.2,25,24.8,25.2,0.127,0.116,0.14,0.0136,0.0109,0.0167,0.00054,0.00043,0.00067,0.321,0.249,0.386,0.013,0.01,0.015,24.69,24.57,24.85,0.946,0.923,0.958,0.977,0.97,0.98,0.924,0.896,0.939,40.45,25.81,50.92,39.31,25.03,48.2,0,0,0,0,0,0,0.259,0,0.065,0.34,0.66,0.34,40.9
953503200000,2000,3,1999,6,25,7,0.27,0.0647,0.206,12376.6,92.86,92.86,73.67,2,2,2,447.2,370.9,537.7,340.2,263.9,107,107,107,0,0,0,0.243,0.199,0.288,340.2,263.9,430.7,990,990,990,965.6,965.3,966,24.4,24,24.7,0.173,0.146,0.205,0.0596,0.0236,0.102,0.0025,0.00095,0.0043,0.405,0.291,0.541,0.017,0.012,0.023,23.99,23.44,24.45,0.946,0.933,0.957,0.974,0.97,0.98,0.921,0.905,0.938,37.8,29.52,47.38,36.84,28.63,46.43,0,0,0,0,0,0,0.409,0,0.064,0.24,0.76,0.24,45.8
954108000000,2000,3,1999,6,26,7,0.413,0.0678,0.345,19765.1,131.8,131.8,117.6,3,2,2.857142857142857,682.9,576.8,770.4,570.7,469.8,112.1,107,125,1.624e-14,0,5.684e-14,0.165,0.148,0.185,570.7,469.8,645.4,990,990,990,966.6,966.2,967,23.4,23,23.8,0.281,0.222,0.326,0.183,0.121,0.232,0.0079,0.0051,0.01,0.678,0.557,0.791,0.029,0.024,0.034,22.69,22.23,23.2,0.953,0.947,0.957,0.977,0.97,0.98,0.932,0.919,0.938,42.74,36.37,51.14,41.51,35.28,48.2,0,0,0,0,0,0,0.654,0,0.068,0.16,0.84,0.16,47.9
954712800000,2000,4,1999,7,27,7,0.498,0.0756,0.422,23629.8,144.6,144.6,140.7,3,3,3,822.9,785.8,848.6,697.9,660.8,125,125,125,0,0,0,0.152,0.147,0.159,697.9,660.8,723.6,990,990,990,967.2,967,967.3,22.8,22.7,23,0.356,0.335,0.371,0.267,0.242,0.284,0.012,0.011,0.013,0.88,0.817,0.923,0.039,0.036,0.041,21.93,21.78,22.14,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.86,45.75,49.3,46.88,44.83,48.2,0,0,0,0,0,0,0.781,0,0.076,0.15,0.85,0.15,47.4
955317600000,2000,4,1999,7,28,7,0.505,0.0756,0.429,23976.3,144.6,144.6,142.7,3,3,3,835,816.6,846.7,710,691.6,125,125,125,0,0,0,0.15,0.148,0.153,710,691.6,721.7,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.363,0.353,0.37,0.275,0.263,0.283,0.012,0.012,0.012,0.9,0.869,0.92,0.04,0.038,0.041,21.86,21.79,21.96,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.54,47.52,49.2,47.57,46.57,48.2,0,0,0,0,0,0,0.793,0,0.076,0.15,0.85,0.15,47.5
955922400000,2000,4,1999,7,29,7,0.474,0.0756,0.398,22510.2,138.3,138.3,134,3,3,3,783,754.3,807.9,658,629.3,125,125,125,0,0,0,0.16,0.155,0.166,658,629.3,682.9,990,990,990,967,966.9,967.1,23,22.9,23.1,0.333,0.317,0.348,0.241,0.221,0.257,0.01,0.0096,0.011,0.813,0.764,0.855,0.035,0.033,0.037,22.16,22.01,22.32,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.57,43.87,47.03,44.66,42.99,46.09,0,0,0,0,0,0,0.744,0,0.076,0.16,0.84,0.16,47.5
956527200000,2000,4,1999,7,30,7,0.423,0.0756,0.347,19902.8,126.5,126.5,118.5,3,3,3,699,657.8,740.4,574,532.8,125,125,125,0,0,0,0.179,0.169,0.19,574,532.8,615.4,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.286,0.262,0.309,0.184,0.157,0.212,0.0079,0.0067,0.0092,0.671,0.601,0.741,0.029,0.026,0.032,22.63,22.4,22.87,0.952,0.949,0.955,0.976,0.971,0.98,0.93,0.922,0.936,40.43,37.81,43.02,39.49,36.73,42.16,0,0,0,0,0,0,0.658,0,0.076,0.18,0.82,0.18,47.1
957132000000,2000,5,1999,8,31,7,0.367,0.0889,0.278,16114.4,102.9,102.9,95.92,3,2,2.142857142857143,606.9,571.6,644.4,459.9,424.6,147,147,147,8.12e-15,-5.684e-14,5.684e-14,0.243,0.228,0.257,459.9,424.6,497.4,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.222,0.206,0.243,0.116,0.0994,0.134,0.0049,0.0042,0.0057,0.575,0.535,0.632,0.024,0.022,0.027,23.1,22.94,23.29,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.23,35.35,52.06,45.51,34.29,48.2,0,0,0,0,0,0,0.533,0,0.089,0.24,0.76,0.24,43.9
957736800000,2000,5,1999,8,32,7,0.32,0.0889,0.231,13807.3,88.61,88.61,82.19,2,2,2,529,498.1,559.9,382,351.1,147,147,147,0,0,0,0.278,0.263,0.295,382,351.1,412.9,990,990,990,966,965.8,966.1,24,23.9,24.2,0.191,0.18,0.202,0.0793,0.0647,0.0939,0.0033,0.0027,0.0039,0.471,0.424,0.517,0.02,0.018,0.022,23.55,23.36,23.73,0.952,0.949,0.956,0.978,0.973,0.98,0.932,0.923,0.937,42.01,38.76,45.21,41.09,37.73,44.3,0,0,0,0,0,0,0.457,0,0.089,0.28,0.72,0.28,43.1
958341600000,2000,5,1999,8,33,7,0.28,0.0889,0.191,11396.4,73.43,73.43,67.84,2,2,2,462.7,437.7,489.1,315.7,290.7,147,147,147,0,0,0,0.318,0.301,0.336,315.7,290.7,342.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.168,0.159,0.177,0.048,0.0362,0.0605,0.002,0.0015,0.0025,0.371,0.334,0.411,0.015,0.014,0.017,23.95,23.79,24.1,0.943,0.939,0.947,0.97,0.97,0.971,0.915,0.911,0.92,34.96,32.24,37.8,33.92,31.27,36.71,0,0,0,0,0,0,0.377,0,0.089,0.32,0.68,0.32,40.7
958946400000,2000,5,1999,8,34,7,0.248,0.0889,0.159,9492.78,61.08,61.08,56.5,2,2,2,409.5,389.8,430.8,262.5,242.8,147,147,147,0,-2.842e-14,2.842e-14,0.359,0.341,0.377,262.5,242.8,283.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.149,0.142,0.157,0.0234,0.0164,0.033,0.00095,0.00066,0.0013,0.292,0.265,0.324,0.012,0.011,0.013,24.27,24.14,24.39,0.932,0.927,0.937,0.97,0.97,0.97,0.904,0.9,0.909,29.13,26.92,31.48,28.25,26.12,30.54,0,0,0,0,0,0,0.314,0,0.089,0.36,0.64,0.36,38.3
959551200000,2000,5,1999,8,35,7,0.222,0.0792,0.143,8517.97,53.65,53.65,50.7,2,1,1.7142857142857142,366.9,351.3,383.5,235.9,224.5,131,119,147,-4.06e-15,-2.842e-14,2.842e-14,0.356,0.324,0.396,235.9,224.5,247.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.139,0.136,0.142,0.0158,0.0148,0.0168,0.00064,0.0006,0.00068,0.3,0.252,0.406,0.012,0.01,0.016,24.47,24.31,24.59,0.935,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.94,33.89,25.87,52.57,32.24,25.1,48.2,0,0,0,0,0,0,0.282,0,0.079,0.36,0.64,0.36,38.4
960156000000,2000,6,1999,9,36,7,0.202,0.072,0.13,7989.6,48.2,48.2,47.56,1,1,1,333.8,321.4,346.6,214.8,202.4,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.357,0.343,0.37,214.8,202.4,227.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.126,0.135,0.014,0.013,0.0151,0.00056,0.00052,0.00061,0.377,0.355,0.4,0.015,0.014,0.016,24.55,24.47,24.64,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.5,46.73,52.35,47.56,45.79,48.2,0,0,0,0,0,0,0.264,0,0.072,0.36,0.64,0.36,39.6
960760800000,2000,6,1999,9,37,7,0.185,0.072,0.113,7108.05,44.87,44.87,42.31,1,1,1,306.2,295.5,317.4,187.2,176.5,119,119,119,0,-2.842e-14,2.842e-14,0.389,0.375,0.403,187.2,176.5,198.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.117,0.125,0.0117,0.0107,0.0126,0.00047,0.00043,0.0005,0.328,0.309,0.348,0.013,0.012,0.014,24.74,24.67,24.81,0.951,0.948,0.954,0.98,0.977,0.98,0.931,0.926,0.935,43.19,40.68,45.79,42.31,39.77,44.87,0,0,0,0,0,0,0.235,0,0.072,0.39,0.61,0.39,38.4
961365600000,2000,6,1999,9,38,7,0.172,0.072,0.0998,6206.86,39.16,39.16,36.95,1,1,1,284,275,293,165,156,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.419,0.406,0.433,165,156,174,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.00977,0.00901,0.0105,0.00039,0.00036,0.00042,0.288,0.272,0.304,0.011,0.011,0.012,24.88,24.82,24.93,0.944,0.941,0.947,0.972,0.97,0.976,0.918,0.913,0.924,37.99,35.88,40.11,36.95,34.81,39.16,0,0,0,0,0,0,0.205,0,0.0722,0.42,0.58,0.42,36.1
961970400000,2000,6,1999,9,39,7,0.16,0.0701,0.0897,5555.41,34.13,34.13,33.07,1,1,1,264.1,256.6,272,148.2,142.6,115.9,108,119,-4.06e-15,-2.842e-14,2.842e-14,0.439,0.417,0.455,148.2,142.6,153,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.105,0.109,0.00835,0.00787,0.00875,0.00033,0.00031,0.00035,0.258,0.248,0.267,0.01,0.0098,0.011,24.99,24.95,25.02,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.09,32.73,35.18,33.07,31.75,34.13,0,0,0,0,0,0,0.184,0,0.0703,0.44,0.56,0.44,34.7
962575200000,2000,7,1999,10,40,7,0.148,0.0653,0.0831,5145.29,32.51,32.51,30.63,1,1,1,245.4,237.8,253.6,137.4,129.8,108,108,108,0,0,0,0.44,0.426,0.454,137.4,129.8,145.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0993,0.105,0.00743,0.00678,0.00813,0.00029,0.00027,0.00032,0.237,0.224,0.252,0.0094,0.0088,0.01,25.09,25.03,25.15,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.57,29.79,33.51,30.63,28.9,32.51,0,0,0,0,0,0,0.17,0,0.0649,0.44,0.56,0.44,34.8
963180000000,2000,7,1999,10,41,7,0.139,0.0653,0.0732,4516.21,28.34,28.34,26.88,1,1,1,229,223.3,235.3,121,115.3,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.472,0.459,0.484,121,115.3,127.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0962,0.0942,0.0985,0.00604,0.00555,0.00657,0.00024,0.00022,0.00026,0.208,0.198,0.219,0.0082,0.0078,0.0086,25.22,25.17,25.26,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.894,0.902,27.71,26.33,29.21,26.88,25.54,28.34,0,0,0,0,0,0,0.149,0,0.0658,0.47,0.53,0.47,32.5
963784800000,2000,7,1999,10,42,7,0.13,0.0653,0.0651,3991.44,25.1,25.1,23.76,1,1,1,215.6,209.9,221.4,107.6,101.9,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.501,0.488,0.515,107.6,101.9,113.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0915,0.0895,0.0935,0.0049,0.00441,0.00539,0.00019,0.00017,0.00021,0.184,0.174,0.194,0.0072,0.0068,0.0076,25.32,25.28,25.37,0.916,0.912,0.921,0.97,0.97,0.97,0.889,0.884,0.893,24.49,23.12,25.87,23.76,22.42,25.1,0,0,0,0,0,0,0.132,0,0.0649,0.5,0.5,0.5,30.7
964389600000,2000,7,1999,10,43,7,0.123,0.0653,0.0573,1044.79,21.95,21.95,6.219,1,1,1,202.7,198.1,208,94.7,90.13,108,108,108,0,-1.421e-14,1.421e-14,0.533,0.519,0.545,94.7,90.13,99.97,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0853,0.0888,0.0038,0.00341,0.00425,0.00015,0.00013,0.00017,0.161,0.153,0.171,0.0063,0.006,0.0067,25.42,25.38,25.44,0.261,0,0.913,0.277,0,0.969,0.252,0,0.884,6.422,0,22.66,6.219,0,21.95,0,5,0,0,0.714,0,0.0346,0.714,0.0657,0.53,0.47,0.53,8.49
964994400000,2000,7,1999,10,44,7,0.115,0.0575,0.0577,0,0,0,0,1,1,1,190.6,184.7,196.8,95.48,88.76,95.14,93,108,-1.218e-14,-1.421e-14,0,0.499,0.476,0.549,95.48,88.76,102.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0857,0.0841,0.0879,0.00387,0.00329,0.00445,0.00015,0.00013,0.00017,0.161,0.15,0.173,0.0063,0.0059,0.0068,25.42,25.42,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0573,0.5,0.5,0.5,0
965599200000,2000,8,1999,11,45,7,0.107,0.0562,0.0509,0,0,0,0,1,1,1,177.2,171.9,182.8,84.15,78.88,93,93,93,4.06e-15,0,1.421e-14,0.525,0.509,0.541,84.15,78.88,89.82,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0815,0.0796,0.0835,0.0029,0.00245,0.00338,0.00011,0.000096,0.00013,0.14,0.131,0.151,0.0055,0.0051,0.0059,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0561,0.53,0.48,0.52,0
966204000000,2000,8,1999,11,46,7,0.101,0.0562,0.0444,0,0,0,0,1,1,1,166.4,162.3,170.5,73.41,69.31,93,93,93,-8.121e-15,-1.421e-14,0,0.559,0.545,0.573,73.41,69.31,77.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.0762,0.0791,0.00199,0.00164,0.00234,0.000078,0.000064,0.000092,0.121,0.114,0.129,0.0047,0.0045,0.005,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0566,0.56,0.44,0.56,0
966808800000,2000,8,1999,11,47,7,0.095,0.0562,0.0387,0,0,0,0,1,1,1,157,153.8,160.9,63.99,60.83,93,93,93,3.045e-15,-7.105e-15,1.421e-14,0.593,0.578,0.605,63.99,60.83,67.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0744,0.0732,0.0757,0.00119,0.000921,0.00152,0.000047,0.000036,0.00006,0.104,0.0988,0.111,0.0041,0.0039,0.0044,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.59,0.41,0.59,0
967413600000,2000,8,1999,11,48,7,0.0901,0.0508,0.0393,1164.67,17.17,17.17,6.933,1,1,1,148.9,142.1,153,64.91,57.55,84,72,93,0,-1.421e-14,1.421e-14,0.563,0.484,0.618,64.91,57.55,76.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0721,0.0767,0.00127,0.000642,0.00226,0.00005,0.000025,0.000089,0.105,0.0929,0.125,0.0041,0.0036,0.0049,25.4,25.38,25.41,0.397,0,0.938,0.411,0,0.96,0.381,0,0.9,7.221,0,17.88,6.933,0,17.17,0,4,0,0,0.571,0,0.0385,0.571,0.0508,0.56,0.44,0.56,12.9
968018400000,2000,9,1999,12,49,7,0.0794,0.0435,0.0358,668.706,14.38,14.38,3.98,1,1,1,131.2,124.8,139.1,59.22,52.85,72,72,72,1.015e-15,-7.105e-15,1.421e-14,0.549,0.518,0.577,59.22,52.85,67.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0733,0.000783,0.000242,0.00145,0.000031,0.0000095,0.000057,0.0947,0.0849,0.108,0.0037,0.0033,0.0042,25.41,25.39,25.42,0.254,0,0.897,0.274,0,0.96,0.244,0,0.861,4.146,0,14.98,3.98,0,14.38,0,5,0,0,0.714,0,0.0221,0.714,0.0436,0.55,0.45,0.55,8.42
968623200000,2000,9,1999,12,50,7,0.0713,0.0435,0.0044,0,0,0,0,1,0,0.14285714285714285,118,114.5,122.9,45.97,42.46,72,72,72,38.7,7.105e-15,49.02,0.611,0.586,0.629,7.276,0,50.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000113,0,0.000079,4.4e-7,0,0.0000031,0.0724,0.0708,0.0822,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.0669,0.61,0.062,0.94,0
969228000000,2000,9,1999,12,51,7,0.0673,0.0435,0,0,0,0,0,0,0,0,111.3,106.8,115.5,39.29,34.8,72,72,72,39.29,34.8,43.55,0.647,0.623,0.674,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0673,0.65,0,1,0
969832800000,2000,9,1999,12,52,7,0.0614,0.0418,0,0,0,0,0,0,0,0,101.5,98.32,105.4,32.34,26.6,69.14,52,72,32.34,26.6,46.32,0.681,0.529,0.73,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0614,0.68,0,1,0
970437600000,2000,10,2000,1,1,7,0.0575,0.0314,0,0,0,0,0,0,0,0,95.12,93.13,97.5,43.12,41.13,52,52,52,43.12,41.13,45.5,0.547,0.533,0.558,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0575,0.55,0,1,0
971042400000,2000,10,2000,1,2,7,0.0556,0.0314,0,0,0,0,0,0,0,0,91.88,90.67,92.85,39.88,38.67,52,52,52,39.88,38.67,40.85,0.566,0.56,0.574,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0556,0.56,0,1,0
971647200000,2000,10,2000,1,3,7,0.0531,0.0314,0,0,0,0,0,0,0,0,87.78,86.02,89.85,35.78,34.02,52,52,52,35.78,34.02,37.85,0.593,0.579,0.605,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0531,0.59,0,1,0
972252000000,2000,10,2000,1,4,7,0.0521,0.0314,0,0,0,0,0,0,0,0,86.17,85.47,86.84,34.17,33.47,52,52,52,34.17,33.47,34.84,0.603,0.599,0.608,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0521,0.6,0,1,0
972856800000,2000,10,2000,1,5,7,0.0534,0.0306,0,0,0,0,0,0,0,0,88.32,85.74,91.49,37.75,33.74,50.57,50,52,37.75,33.74,41.49,0.573,0.547,0.606,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0534,0.57,0,1,0
973461600000,2000,11,2000,2,6,7,0.0582,0.0302,0,0,0,0,0,0,0,0,96.18,92.31,98.87,46.18,42.31,50,50,50,46.18,42.31,48.87,0.52,0.506,0.542,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0582,0.52,0,1,0
974066400000,2000,11,2000,2,7,7,0.0599,0.0302,0.0087,0,0,0,0,1,0,0.2857142857142857,99.03,96.96,100.5,49.03,46.96,50,50,50,34.64,-7.105e-15,49.69,0.505,0.497,0.516,14.39,0,50.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000911,0,0.0000433,3.6e-7,0,0.0000017,0.0738,0.0708,0.0816,0.0029,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.0512,0.5,0.15,0.85,0
974671200000,2000,11,2000,2,8,7,0.0577,0.0302,0,0,0,0,0,0,0,0,95.47,94.22,98.32,45.47,44.22,50,50,50,45.47,44.22,48.32,0.524,0.509,0.531,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0577,0.52,0,1,0
975276000000,2000,11,2000,2,9,7,0.0688,0.0326,0.0362,336.425,14.02,14.02,2.003,1,1,1,113.7,104.1,124.8,59.86,54.07,53.86,50,59,1.015e-15,-7.105e-15,7.105e-15,0.473,0.444,0.497,59.86,54.07,65.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000838,0.000346,0.00135,0.000033,0.000014,0.000053,0.095,0.0867,0.104,0.0037,0.0034,0.0041,25.41,25.4,25.41,0.127,0,0.89,0.137,0,0.96,0.122,0,0.855,2.086,0,14.6,2.003,0,14.02,0,6,0,0,0.857,0,0.0111,0.857,0.0326,0.47,0.53,0.47,4.89
975880800000,2000,12,2000,3,10,7,0.0802,0.0357,0.0445,2718.94,18.69,18.69,16.18,1,1,1,132.6,127.3,143.2,73.58,68.31,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.446,0.412,0.463,73.58,68.31,84.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0713,0.0769,0.002,0.00156,0.0029,0.000079,0.000061,0.00011,0.117,0.108,0.136,0.0046,0.0042,0.0053,25.38,25.36,25.39,0.919,0.904,0.937,0.96,0.96,0.962,0.883,0.868,0.899,16.85,15.38,19.43,16.18,14.76,18.69,0,0,0,0,0,0,0.0899,0,0.0357,0.45,0.55,0.45,33.9
976485600000,2000,12,2000,3,11,7,0.0855,0.0357,0.0499,3080.9,19.08,19.08,18.34,1,1,1,141.4,138.5,145.1,82.45,79.52,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.417,0.407,0.426,82.45,79.52,86.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0763,0.0752,0.0776,0.00276,0.00251,0.00307,0.00011,0.000098,0.00012,0.133,0.128,0.139,0.0052,0.005,0.0055,25.37,25.36,25.37,0.93,0.926,0.934,0.961,0.96,0.963,0.894,0.891,0.897,19.08,18.48,19.82,18.34,17.74,19.08,0,0,0,0,0,0,0.102,0,0.0356,0.42,0.58,0.42,36
977090400000,2000,12,2000,3,12,7,0.095,0.0357,0.0593,3623.68,22.75,22.75,21.57,1,1,1,157,148.6,162.3,98.04,89.64,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.376,0.364,0.397,98.04,89.64,103.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0788,0.0836,0.00408,0.00337,0.00453,0.00016,0.00013,0.00018,0.161,0.146,0.17,0.0063,0.0057,0.0067,25.35,25.35,25.35,0.914,0.911,0.922,0.968,0.964,0.97,0.885,0.883,0.889,22.28,20.54,23.46,21.57,19.81,22.75,0,0,0,0,0,0,0.12,0,0.0357,0.38,0.62,0.38,38.1
977695200000,2000,12,2000,3,13,7,0.099,0.0357,0.0633,3878.72,23.86,23.86,23.09,1,1,1,163.7,160.9,167,104.7,101.9,59,59,59,6.09e-15,-1.421e-14,1.421e-14,0.361,0.353,0.367,104.7,101.9,108,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0832,0.0853,0.00465,0.00441,0.00493,0.00018,0.00017,0.00019,0.173,0.168,0.178,0.0068,0.0066,0.007,25.35,25.35,25.36,0.914,0.912,0.916,0.97,0.97,0.97,0.887,0.885,0.889,23.8,23.12,24.6,23.09,22.42,23.86,0,0,0,0,0,0,0.128,0,0.0357,0.36,0.64,0.36,39.2
978300000000,2001,1,2000,4,14,7,0.107,0.0442,0.0624,3820.37,24.53,24.53,22.74,1,1,1,176.2,171.1,183.6,103.2,98.06,73,73,73,-6.09e-15,-1.421e-14,0,0.415,0.398,0.427,103.2,98.06,110.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0854,0.0836,0.088,0.00452,0.00409,0.00515,0.00018,0.00016,0.0002,0.172,0.163,0.185,0.0067,0.0064,0.0072,25.38,25.38,25.38,0.913,0.911,0.918,0.969,0.968,0.97,0.885,0.882,0.891,23.46,22.28,25.29,22.74,21.57,24.53,0,0,0,0,0,0,0.126,0,0.0446,0.41,0.58,0.42,35.7
978904800000,2001,1,2000,4,15,7,0.109,0.0442,0.0646,3963.07,24.73,24.73,23.59,1,1,1,179.7,174.6,184.5,106.7,101.6,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.406,0.396,0.418,106.7,101.6,111.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0866,0.0848,0.0883,0.00482,0.00439,0.00522,0.00019,0.00017,0.0002,0.178,0.169,0.186,0.007,0.0066,0.0073,25.38,25.38,25.38,0.915,0.912,0.919,0.97,0.97,0.97,0.888,0.884,0.891,24.32,23.06,25.49,23.59,22.36,24.73,0,0,0,0,0,0,0.131,0,0.0444,0.41,0.59,0.41,36.4
979509600000,2001,1,2000,4,16,7,0.112,0.0442,0.0678,4183.77,27.72,27.72,24.9,1,1,1,185.2,173.2,196.8,112.2,100.2,73,73,73,6.09e-15,-1.421e-14,1.421e-14,0.395,0.371,0.421,112.2,100.2,123.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0885,0.0843,0.0926,0.00528,0.00427,0.00627,0.00021,0.00017,0.00024,0.188,0.166,0.208,0.0073,0.0065,0.0081,25.38,25.38,25.39,0.919,0.911,0.928,0.97,0.969,0.97,0.892,0.882,0.9,25.68,22.72,28.58,24.9,22.02,27.72,0,0,0,0,0,0,0.138,0,0.0442,0.39,0.61,0.39,37.4
980114400000,2001,1,2000,4,17,7,0.122,0.0442,0.0774,4821.9,29.32,29.32,28.7,1,1,1,200.9,198.9,203.6,127.9,126,73,73,73,0,-1.421e-14,1.421e-14,0.363,0.359,0.367,127.9,126,130.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0941,0.0934,0.095,0.00662,0.00646,0.00685,0.00026,0.00025,0.00027,0.216,0.212,0.221,0.0084,0.0083,0.0086,25.38,25.36,25.39,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.59,29.12,30.23,28.7,28.25,29.32,0,0,0,0,0,0,0.159,0,0.0446,0.36,0.63,0.37,39.5
980719200000,2001,1,2000,4,18,7,0.133,0.0483,0.0844,5263.31,32.93,32.93,31.33,1,1,1,219.5,206.6,231.8,139.6,133.6,79.86,73,85,0,0,0,0.363,0.339,0.387,139.6,133.6,146.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0988,0.0961,0.102,0.00762,0.00711,0.00822,0.0003,0.00028,0.00032,0.237,0.226,0.251,0.0093,0.0088,0.0099,25.25,25.16,25.33,0.934,0.932,0.938,0.97,0.97,0.97,0.906,0.904,0.909,32.3,30.93,33.95,31.33,30.01,32.93,0,0,0,0,0,0,0.174,0,0.0486,0.36,0.63,0.37,39.6
981324000000,2001,2,2000,5,19,7,0.15,0.0514,0.0988,6182.02,39.2,39.2,36.8,1,1,1,248.4,235.9,258.3,163.4,150.9,85,85,85,-4.06e-15,-2.842e-14,0,0.343,0.329,0.36,163.4,150.9,173.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.108,0.103,0.111,0.00964,0.00857,0.0105,0.00038,0.00034,0.00041,0.28,0.258,0.298,0.011,0.01,0.012,25.03,24.97,25.13,0.943,0.939,0.946,0.972,0.97,0.976,0.917,0.911,0.924,37.84,34.91,40.15,36.8,33.87,39.2,0,0,0,0,0,0,0.204,0,0.0512,0.34,0.66,0.34,41.2
981928800000,2001,2,2000,5,20,7,0.174,0.0514,0.123,7671.87,50.02,50.02,45.67,2,1,1.1428571428571428,288.2,265.7,314.9,203.2,180.7,85,85,85,4.06e-15,-2.842e-14,2.842e-14,0.296,0.27,0.32,203.2,180.7,229.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.122,0.114,0.131,0.013,0.0111,0.0153,0.00052,0.00044,0.00061,0.329,0.244,0.38,0.013,0.0098,0.015,24.82,24.7,24.93,0.949,0.923,0.958,0.979,0.97,0.98,0.929,0.895,0.939,43.23,25.78,50.88,42.09,25.01,48.2,0,0,0,0,0,0,0.254,0,0.051,0.3,0.71,0.29,44.1
982533600000,2001,2,2000,5,21,7,0.221,0.0514,0.169,10240.6,71.69,71.69,60.96,2,2,2,365,326.6,415.2,280,241.6,85,85,85,4.06e-15,0,2.842e-14,0.234,0.205,0.26,280,241.6,330.2,990,990,990,965.2,965,965.5,24.8,24.5,25,0.149,0.135,0.167,0.0316,0.0163,0.0549,0.0013,0.00065,0.0022,0.312,0.257,0.387,0.013,0.01,0.016,24.46,24.14,24.71,0.935,0.927,0.945,0.97,0.97,0.97,0.907,0.899,0.917,31.42,27.13,36.96,30.48,26.32,35.85,0,0,0,0,0,0,0.339,0,0.052,0.23,0.76,0.24,46.3
983138400000,2001,2,2000,5,22,7,0.312,0.059,0.253,14993.9,96.4,96.4,89.25,2,2,2,516.5,439,588.3,418.9,354,97.57,85,107,2.436e-14,0,5.684e-14,0.189,0.173,0.206,418.9,354,481.3,990,990,990,965.9,965.6,966.2,24.1,23.8,24.4,0.201,0.175,0.228,0.0967,0.0661,0.126,0.004,0.0027,0.0053,0.523,0.423,0.622,0.022,0.017,0.026,23.55,23.13,24,0.955,0.949,0.957,0.979,0.975,0.98,0.935,0.925,0.938,46.15,39.54,52.19,44.62,38.55,48.2,0,0,0,0,0,0,0.496,0,0.059,0.19,0.81,0.19,48.1
983743200000,2001,3,2000,6,23,7,0.417,0.0647,0.353,20228.4,135.6,135.6,120.4,3,3,3,690.2,609.9,771.2,583.2,502.9,107,107,107,-8.12e-15,-5.684e-14,0,0.156,0.139,0.175,583.2,502.9,664.2,990,990,990,966.7,966.3,967,23.3,23,23.7,0.286,0.241,0.332,0.191,0.137,0.245,0.0082,0.0058,0.011,0.682,0.547,0.818,0.029,0.023,0.036,22.66,22.2,23.11,0.952,0.947,0.957,0.976,0.97,0.98,0.93,0.918,0.938,41.1,35.97,46.11,40.14,34.89,45.19,0,0,0,0,0,0,0.669,0,0.064,0.16,0.85,0.15,48.5
984348000000,2001,3,2000,6,24,7,0.51,0.0647,0.445,24516.5,156.8,156.8,145.9,4,3,3.2857142857142856,843,784.4,905.5,736,677.4,107,107,107,0,0,0,0.127,0.118,0.136,736,677.4,798.5,990,990,990,967.3,967,967.5,22.7,22.5,23,0.38,0.34,0.432,0.29,0.253,0.325,0.013,0.011,0.014,0.919,0.841,0.979,0.04,0.037,0.043,21.81,21.51,22.12,0.956,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,46.34,39.32,51.22,44.95,38.32,48.2,0,0,0,0,0,0,0.811,0,0.065,0.13,0.87,0.13,48.1
984952800000,2001,3,2000,6,25,7,0.586,0.0647,0.521,28074,172.3,172.3,167.1,4,4,4,968.7,921.2,1002,861.7,814.2,107,107,107,0,0,0,0.111,0.107,0.116,861.7,814.2,895.2,990,990,990,967.8,967.6,967.9,22.2,22.1,22.4,0.49,0.446,0.52,0.356,0.333,0.372,0.016,0.015,0.017,1.08,0.996,1.14,0.049,0.044,0.051,21.15,20.96,21.42,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.932,0.936,42.65,40.78,43.95,41.78,39.87,43.07,0,0,0,0,0,0,0.928,0,0.065,0.11,0.89,0.11,47.9
985557600000,2001,3,2000,6,26,7,0.623,0.0663,0.556,29560.5,177.6,177.6,176,4,4,4,1030,1010,1040,920,902.7,109.6,107,125,-1.624e-14,-1.137e-13,1.137e-13,0.106,0.103,0.12,920,902.7,930.5,990,990,990,968,967.9,968,22,22,22.1,0.544,0.527,0.552,0.384,0.376,0.389,0.017,0.017,0.018,1.18,1.15,1.2,0.054,0.052,0.055,20.83,20.78,20.92,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.89,44.24,45.31,43.99,43.36,44.41,0,0,0,0,0,0,0.978,0,0.067,0.11,0.89,0.11,47.4
986162400000,2001,4,2000,7,27,7,0.638,0.0756,0.562,29709.6,178.2,178.2,176.8,4,4,4,1054,1043,1063,929.1,917.6,125,125,125,1.624e-14,-1.137e-13,1.137e-13,0.119,0.118,0.12,929.1,917.6,938.4,990,990,990,968.1,968,968.1,21.9,21.9,22,0.558,0.548,0.567,0.389,0.383,0.393,0.018,0.017,0.018,1.2,1.18,1.22,0.055,0.054,0.056,20.73,20.68,20.78,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.11,44.68,45.47,44.21,43.78,44.56,0,0,0,0,0,0,0.982,0,0.076,0.12,0.88,0.12,46.6
986767200000,2001,4,2000,7,28,7,0.645,0.0756,0.57,30034.5,179.8,179.8,178.8,4,4,4,1067,1056,1074,942.1,930.6,125,125,125,-4.872e-14,-1.137e-13,0,0.117,0.116,0.118,942.1,930.6,948.9,990,990,990,968.1,968.1,968.1,21.9,21.9,21.9,0.57,0.56,0.577,0.395,0.389,0.398,0.018,0.018,0.018,1.23,1.21,1.24,0.056,0.055,0.057,20.66,20.63,20.72,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.61,45.17,45.86,44.69,44.27,44.94,0,0,0,0,0,0,0.993,0,0.075,0.12,0.88,0.12,46.6
987372000000,2001,4,2000,7,29,7,0.617,0.0756,0.542,28856.3,175.9,175.9,171.8,4,4,4,1021,987.4,1048,895.6,862.4,125,125,125,0,-1.137e-13,1.137e-13,0.122,0.119,0.127,895.6,862.4,922.8,990,990,990,968,967.8,968.1,22,21.9,22.2,0.528,0.497,0.553,0.372,0.356,0.386,0.017,0.016,0.018,1.15,1.09,1.19,0.052,0.049,0.054,20.89,20.76,21.06,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,43.82,42.52,44.87,42.94,41.67,43.98,0,0,0,0,0,0,0.954,0,0.075,0.12,0.88,0.12,46.8
987976800000,2001,4,2000,7,30,7,0.566,0.0756,0.491,26435.8,164.8,164.8,157.4,4,3,3.857142857142857,936.1,892.3,975.2,811.1,767.3,125,125,125,0,0,0,0.134,0.128,0.14,811.1,767.3,850.2,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.451,0.41,0.486,0.332,0.31,0.35,0.015,0.014,0.016,1.01,0.949,1.07,0.045,0.042,0.048,21.35,21.13,21.53,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.928,0.937,42.33,39.34,51.64,41.06,38.34,48.2,0,0,0,0,0,0,0.874,0,0.075,0.13,0.87,0.13,46.7
988581600000,2001,4,2000,7,31,7,0.506,0.087,0.419,23278,144.6,144.6,138.6,3,3,3,836.2,798,877.3,692.3,651,143.9,125,147,0,0,0,0.172,0.142,0.184,692.3,651,752.3,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.355,0.33,0.397,0.263,0.236,0.303,0.012,0.01,0.013,0.872,0.801,0.981,0.038,0.035,0.043,21.88,21.61,22.11,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.37,44.98,50.85,46.19,44.08,48.2,0,0,0,0,0,0,0.77,0,0.087,0.17,0.83,0.17,46
989186400000,2001,5,2000,8,32,7,0.457,0.0889,0.368,20917.3,130.4,130.4,124.5,3,3,3,755,717.9,787.3,608,570.9,147,147,147,0,0,0,0.195,0.187,0.205,608,570.9,640.3,990,990,990,966.9,966.8,967,23.1,23,23.2,0.306,0.285,0.324,0.207,0.182,0.229,0.009,0.0079,0.01,0.729,0.666,0.783,0.032,0.029,0.034,22.35,22.17,22.56,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.93,0.937,42.39,40.1,44.34,41.5,39.14,43.46,0,0,0,0,0,0,0.692,0,0.089,0.19,0.81,0.19,45.8
989791200000,2001,5,2000,8,33,7,0.405,0.0889,0.316,17976.6,114.8,114.8,107,3,2,2.857142857142857,668.9,634,705.1,521.9,487,147,147,147,1.624e-14,0,5.684e-14,0.22,0.208,0.232,521.9,487,558.1,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.257,0.237,0.277,0.15,0.129,0.174,0.0064,0.0055,0.0075,0.6,0.544,0.645,0.026,0.023,0.028,22.82,22.64,22.98,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.918,0.937,39.47,35.4,52.34,37.96,34.34,48.2,0,0,0,0,0,0,0.594,0,0.089,0.22,0.78,0.22,44.4
990396000000,2001,5,2000,8,34,7,0.359,0.0889,0.27,15811.3,96.4,96.4,94.11,2,2,2,593.8,564.8,623.9,446.8,417.8,147,147,147,0,-5.684e-14,5.684e-14,0.248,0.236,0.26,446.8,417.8,476.9,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.216,0.204,0.231,0.11,0.0962,0.124,0.0046,0.004,0.0053,0.57,0.525,0.62,0.024,0.022,0.026,23.16,22.98,23.33,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.55,45.7,51.41,47.06,44.79,48.2,0,0,0,0,0,0,0.523,0,0.089,0.25,0.75,0.25,44
991000800000,2001,5,2000,8,35,7,0.322,0.0816,0.24,14373.8,87.79,87.79,85.56,2,2,2,531.7,508.8,555.8,396.7,383.9,135,119,147,0,0,0,0.254,0.228,0.277,396.7,383.9,408.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.196,0.192,0.201,0.0862,0.0802,0.0919,0.0036,0.0033,0.0038,0.492,0.474,0.511,0.021,0.02,0.021,23.52,23.39,23.63,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,43.65,42.22,44.79,42.78,41.38,43.9,0,0,0,0,0,0,0.475,0,0.082,0.25,0.75,0.25,44.6
991605600000,2001,6,2000,9,36,7,0.291,0.072,0.22,13198.6,82.88,82.88,78.56,2,2,2,482,463.1,501.4,363,344.1,119,119,119,0,0,0,0.247,0.237,0.257,363,344.1,382.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.183,0.176,0.19,0.0703,0.0614,0.0795,0.0029,0.0025,0.0033,0.441,0.413,0.47,0.018,0.017,0.019,23.79,23.67,23.9,0.95,0.948,0.953,0.976,0.972,0.98,0.928,0.921,0.934,40.23,38.22,42.29,39.28,37.15,41.44,0,0,0,0,0,0,0.436,0,0.071,0.25,0.76,0.24,45.4
992210400000,2001,6,2000,9,37,7,0.266,0.072,0.194,11653.3,72.88,72.88,69.36,2,2,2,440.3,424.5,456.8,321.3,305.5,119,119,119,0,0,0,0.271,0.261,0.28,321.3,305.5,337.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.168,0.163,0.174,0.0506,0.0432,0.0584,0.0021,0.0018,0.0024,0.378,0.355,0.403,0.015,0.014,0.017,24.04,23.94,24.13,0.944,0.942,0.947,0.97,0.97,0.971,0.916,0.913,0.919,35.75,34.04,37.54,34.68,33.02,36.44,0,0,0,0,0,0,0.385,0,0.072,0.27,0.73,0.27,43.8
992815200000,2001,6,2000,9,38,7,0.245,0.072,0.173,10375.6,64.95,64.95,61.76,2,2,2,404.5,390.4,419.3,285.5,271.4,119,119,119,0,0,0,0.294,0.284,0.305,285.5,271.4,300.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.156,0.151,0.161,0.0338,0.0271,0.0408,0.0014,0.0011,0.0017,0.325,0.303,0.347,0.013,0.012,0.014,24.26,24.17,24.34,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,31.83,30.26,33.48,30.88,29.36,32.47,0,0,0,0,0,0,0.343,0,0.072,0.29,0.71,0.29,42.3
993420000000,2001,6,2000,9,39,7,0.226,0.071,0.155,9327.99,57.71,57.71,55.52,2,2,2,373.9,361.6,385.7,256.4,246.7,117.4,108,119,4.06e-15,0,2.842e-14,0.314,0.299,0.325,256.4,246.7,266.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.145,0.142,0.149,0.0202,0.0167,0.0249,0.00082,0.00068,0.001,0.281,0.268,0.296,0.011,0.011,0.012,24.45,24.37,24.52,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.901,0.905,28.62,27.53,29.75,27.76,26.7,28.86,0,0,0,0,0,0,0.308,0,0.071,0.31,0.69,0.31,41.3
994024800000,2001,7,2000,10,40,7,0.209,0.0653,0.144,8628.54,54.14,54.14,51.36,2,1,1.8571428571428572,345.5,334,357.5,237.5,226,108,108,108,-8.12e-15,-2.842e-14,2.842e-14,0.313,0.302,0.323,237.5,226,249.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.133,0.142,0.0159,0.015,0.017,0.00064,0.0006,0.00068,0.278,0.247,0.396,0.011,0.0099,0.016,24.59,24.53,24.66,0.931,0.923,0.959,0.971,0.97,0.98,0.904,0.895,0.94,30.38,25.63,52.15,29.12,24.86,48.2,0,0,0,0,0,0,0.285,0,0.065,0.31,0.69,0.31,41.3
994629600000,2001,7,2000,10,41,7,0.194,0.0653,0.129,8002.69,48.2,48.2,47.64,1,1,1,320.9,311.9,330.5,212.9,203.9,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.337,0.327,0.346,212.9,203.9,222.5,990,990,990,965,965,965.1,25,24.9,25,0.129,0.125,0.132,0.0138,0.0131,0.0147,0.00055,0.00052,0.00059,0.372,0.356,0.39,0.015,0.014,0.016,24.62,24.56,24.68,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.2,47.16,51.36,47.64,46.21,48.2,0,0,0,0,0,0,0.265,0,0.065,0.34,0.66,0.34,41.3
995234400000,2001,7,2000,10,42,7,0.181,0.0653,0.116,7304.37,45.54,45.54,43.48,1,1,1,299.8,290.8,308.9,191.8,182.8,108,108,108,0,-2.842e-14,2.842e-14,0.36,0.35,0.371,191.8,182.8,200.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.118,0.124,0.0121,0.0113,0.0128,0.00048,0.00045,0.00051,0.335,0.319,0.351,0.013,0.013,0.014,24.76,24.7,24.82,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.37,42.25,46.47,43.48,41.4,45.54,0,0,0,0,0,0,0.242,0,0.065,0.36,0.64,0.36,40.4
995839200000,2001,7,2000,10,43,7,0.17,0.0653,0.105,6548.06,40.82,40.82,38.98,1,1,1,281,273.6,288.4,173,165.6,108,108,108,0,-2.842e-14,2.842e-14,0.385,0.375,0.395,173,165.6,180.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.112,0.117,0.0105,0.00983,0.0111,0.00042,0.00039,0.00044,0.301,0.288,0.314,0.012,0.011,0.012,24.88,24.83,24.92,0.946,0.944,0.949,0.976,0.972,0.98,0.924,0.918,0.929,39.94,38.2,41.67,38.98,37.14,40.82,0,0,0,0,0,0,0.217,0,0.065,0.38,0.62,0.38,38.5
996444000000,2001,7,2000,10,44,7,0.158,0.0588,0.0994,6201.71,39.13,39.13,36.91,1,1,1,261.6,250.9,271.1,164.4,157.9,97.29,93,108,0,-2.842e-14,2.842e-14,0.371,0.349,0.402,164.4,157.9,173.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.107,0.113,0.00972,0.00917,0.0105,0.00038,0.00036,0.00042,0.284,0.272,0.3,0.011,0.011,0.012,24.97,24.93,25.02,0.944,0.942,0.946,0.972,0.97,0.976,0.917,0.913,0.924,37.98,36.49,40.09,36.91,35.39,39.13,0,0,0,0,0,0,0.205,0,0.0586,0.37,0.63,0.37,39.3
997048800000,2001,8,2000,11,45,7,0.145,0.0562,0.0886,5508.2,34.83,34.83,32.79,1,1,1,239.4,230.4,248.4,146.4,137.4,93,93,93,0,0,0,0.389,0.374,0.404,146.4,137.4,155.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.1,0.107,0.0082,0.00743,0.00896,0.00032,0.00029,0.00035,0.252,0.236,0.268,0.0099,0.0093,0.011,25.11,25.04,25.18,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.8,31.68,35.91,32.79,30.73,34.83,0,0,0,0,0,0,0.182,0,0.0564,0.39,0.61,0.39,38
997653600000,2001,8,2000,11,46,7,0.133,0.0562,0.0772,4791.2,30.17,30.17,28.52,1,1,1,220.7,214.3,227.9,127.7,121.3,93,93,93,0,-1.421e-14,1.421e-14,0.421,0.408,0.434,127.7,121.3,134.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0968,0.0946,0.0994,0.0066,0.00606,0.00722,0.00026,0.00024,0.00028,0.218,0.207,0.231,0.0086,0.0081,0.0091,25.26,25.2,25.31,0.929,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.4,27.87,31.1,28.52,27.03,30.17,0,0,0,0,0,0,0.158,0,0.0558,0.42,0.58,0.42,36
998258400000,2001,8,2000,11,47,7,0.125,0.0562,0.0687,3665.68,26.58,26.58,21.82,1,1,1,206.6,200.9,212.3,113.6,107.9,93,93,93,4.06e-15,0,1.421e-14,0.45,0.438,0.463,113.6,107.9,119.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0919,0.0898,0.0939,0.00541,0.00492,0.00589,0.00021,0.00019,0.00023,0.193,0.183,0.203,0.0076,0.0071,0.008,25.37,25.32,25.41,0.789,0,0.925,0.831,0,0.97,0.766,0,0.897,22.49,0,27.4,21.82,0,26.58,0,1,0,0,0.143,0,0.121,0.143,0.0563,0.45,0.55,0.45,29.3
998863200000,2001,8,2000,11,48,7,0.118,0.0526,0.0657,1266.78,26.82,26.82,7.54,1,1,1,195.7,188.6,200,108.7,101.6,87,72,93,4.06e-15,-1.421e-14,1.421e-14,0.444,0.375,0.478,108.7,101.6,120.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0876,0.092,0.00499,0.00438,0.00596,0.00019,0.00017,0.00023,0.184,0.172,0.203,0.0072,0.0067,0.0079,25.41,25.38,25.42,0.264,0,0.925,0.277,0,0.97,0.256,0,0.897,7.774,0,27.65,7.54,0,26.82,0,5,0,0,0.714,0,0.0419,0.714,0.0523,0.45,0.56,0.44,10.7
999468000000,2001,9,2000,12,49,7,0.107,0.0435,0.0638,3916.35,25.36,25.36,23.31,1,1,1,177.5,169.7,186.1,105.5,97.69,72,72,72,4.06e-15,0,1.421e-14,0.406,0.387,0.424,105.5,97.69,114.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0869,0.0841,0.0899,0.00472,0.00405,0.00545,0.00018,0.00016,0.00021,0.177,0.163,0.192,0.0069,0.0064,0.0075,25.38,25.38,25.38,0.915,0.911,0.921,0.97,0.968,0.97,0.887,0.882,0.893,24.04,22.2,26.15,23.31,21.49,25.36,0,0,0,0,0,0,0.13,0,0.0432,0.41,0.6,0.4,36.6
1000072800000,2001,9,2000,12,50,7,0.098,0.0435,0.0545,3347.35,20.99,20.99,19.92,1,1,1,162,156.8,167.2,90.03,84.84,72,72,72,0,-1.421e-14,1.421e-14,0.445,0.431,0.459,90.03,84.84,95.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0796,0.0833,0.0034,0.00296,0.00384,0.00013,0.00012,0.00015,0.149,0.14,0.158,0.0058,0.0055,0.0062,25.38,25.37,25.38,0.922,0.916,0.928,0.964,0.962,0.967,0.889,0.886,0.893,20.66,19.6,21.71,19.92,18.85,20.99,0,0,0,0,0,0,0.111,0,0.0435,0.44,0.56,0.44,34.2
1000677600000,2001,9,2000,12,51,7,0.0913,0.0435,0.0477,2960.9,18.57,18.57,17.62,1,1,1,150.9,146.7,155.5,78.9,74.72,72,72,72,2.03e-15,0,1.421e-14,0.477,0.463,0.491,78.9,74.72,83.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.076,0.0791,0.00246,0.0021,0.00284,0.000096,0.000082,0.00011,0.129,0.121,0.137,0.0051,0.0048,0.0054,25.37,25.37,25.38,0.935,0.93,0.939,0.96,0.96,0.962,0.898,0.894,0.901,18.35,17.45,19.31,17.62,16.76,18.57,0,0,0,0,0,0,0.0979,0,0.0436,0.48,0.52,0.48,32.4
1001282400000,2001,9,2000,12,52,7,0.0854,0.0435,0.0419,2528.94,16.32,16.32,15.05,1,1,1,141.3,137.2,145.3,69.25,65.15,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.51,0.495,0.525,69.25,65.15,73.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0726,0.0755,0.00164,0.00129,0.00198,0.000064,0.000051,0.000078,0.112,0.104,0.119,0.0044,0.0041,0.0047,25.39,25.38,25.4,0.909,0.886,0.931,0.96,0.96,0.96,0.872,0.851,0.894,15.68,14.38,17,15.05,13.81,16.32,0,0,0,0,0,0,0.0836,0,0.0435,0.51,0.49,0.51,29.6
1001887200000,2001,10,2001,1,1,7,0.0837,0.0314,0.0523,3216.84,19.51,19.51,19.15,1,1,1,138.4,136.3,140.2,86.4,84.33,52,52,52,4.06e-15,-1.421e-14,1.421e-14,0.376,0.371,0.381,86.4,84.33,88.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0759,0.0772,0.00309,0.00292,0.00324,0.00012,0.00011,0.00013,0.139,0.135,0.142,0.0054,0.0053,0.0056,25.36,25.36,25.36,0.926,0.923,0.928,0.963,0.962,0.964,0.891,0.89,0.893,19.89,19.47,20.24,19.15,18.73,19.51,0,0,0,0,0,0,0.106,0,0.0314,0.38,0.62,0.38,38.4
1002492000000,2001,10,2001,1,2,7,0.0808,0.0314,0.0494,3052.34,18.67,18.67,18.17,1,1,1,133.6,131.1,136.1,81.6,79.14,52,52,52,0,-1.421e-14,1.421e-14,0.389,0.382,0.397,81.6,79.14,84.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0749,0.0741,0.0758,0.00269,0.00248,0.0029,0.00011,0.000097,0.00011,0.13,0.126,0.135,0.0051,0.0049,0.0053,25.37,25.37,25.37,0.932,0.928,0.935,0.961,0.96,0.962,0.895,0.893,0.897,18.91,18.41,19.41,18.17,17.67,18.67,0,0,0,0,0,0,0.101,0,0.0314,0.39,0.61,0.39,37.8
1003096800000,2001,10,2001,1,3,7,0.0792,0.0314,0.0478,2964.44,18.56,18.56,17.65,1,1,1,131,127.8,135.5,78.98,75.85,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.397,0.384,0.407,78.98,75.85,83.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0729,0.0756,0.00246,0.0022,0.00285,0.000097,0.000086,0.00011,0.126,0.12,0.134,0.0049,0.0047,0.0052,25.37,25.37,25.38,0.935,0.929,0.939,0.96,0.96,0.962,0.898,0.893,0.902,18.37,17.73,19.3,17.65,17.02,18.56,0,0,0,0,0,0,0.098,0,0.0314,0.4,0.6,0.4,37.4
1003701600000,2001,10,2001,1,4,7,0.0815,0.0314,0.05,3089.55,18.89,18.89,18.39,1,1,1,134.7,133.1,137.2,82.69,81.05,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.386,0.379,0.391,82.69,81.05,85.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.0747,0.0762,0.00278,0.00264,0.00299,0.00011,0.0001,0.00012,0.132,0.129,0.137,0.0052,0.0051,0.0054,25.37,25.36,25.37,0.93,0.927,0.932,0.961,0.96,0.962,0.894,0.892,0.895,19.13,18.8,19.63,18.39,18.06,18.89,0,0,0,0,0,0,0.102,0,0.0315,0.39,0.61,0.39,37.9
1004306400000,2001,10,2001,1,5,7,0.0839,0.0308,0.0531,3266.77,19.62,19.62,19.45,1,1,1,138.7,137.2,140.7,87.86,87.07,50.86,50,52,2.03e-15,-1.421e-14,1.421e-14,0.367,0.362,0.374,87.86,87.07,88.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0765,0.0774,0.00322,0.00315,0.00329,0.00013,0.00012,0.00013,0.141,0.14,0.143,0.0055,0.0055,0.0056,25.36,25.36,25.36,0.924,0.923,0.925,0.963,0.963,0.964,0.89,0.889,0.891,20.18,20.02,20.36,19.45,19.28,19.62,0,0,0,0,0,0,0.108,0,0.0308,0.37,0.63,0.37,38.9
1004911200000,2001,11,2001,2,6,7,0.0852,0.0302,0.055,3369.82,20.75,20.75,20.06,1,1,1,140.9,137.2,144.3,90.86,87.15,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.355,0.347,0.365,90.86,87.15,94.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0765,0.079,0.00347,0.00316,0.00376,0.00014,0.00012,0.00015,0.146,0.14,0.153,0.0057,0.0055,0.006,25.35,25.35,25.36,0.92,0.917,0.925,0.965,0.963,0.966,0.888,0.886,0.89,20.79,20.04,21.48,20.06,19.3,20.75,0,0,0,0,0,0,0.111,0,0.0302,0.35,0.65,0.35,39.6
1005516000000,2001,11,2001,2,7,7,0.0906,0.0302,0.0603,3681.19,22.73,22.73,21.91,1,1,1,149.7,144.5,153.3,99.73,94.53,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.334,0.326,0.346,99.73,94.53,103.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0791,0.0822,0.00423,0.00379,0.00453,0.00017,0.00015,0.00018,0.162,0.153,0.169,0.0064,0.006,0.0066,25.34,25.34,25.35,0.913,0.911,0.916,0.969,0.966,0.97,0.884,0.883,0.886,22.62,21.53,23.44,21.91,20.81,22.73,0,0,0,0,0,0,0.122,0,0.0303,0.33,0.67,0.33,40.6
